  {d81f79bb-2344-4890-b5d4-e77fa081d042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97d37928-9de0-4d27-b840-5e2c4716c1b5}, !- Handle
  {d81f79bb-2344-4890-b5d4-e77fa081d042}, !- Source Object
  3,                                      !- Outlet Port
  {d1062cbd-048d-4bbc-9407-ae5fd8a035c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {becf8a91-0d07-4a66-a387-7f5d0bc82181}, !- Handle
  {d1062cbd-048d-4bbc-9407-ae5fd8a035c7}, !- Source Object
  3,                                      !- Outlet Port
  {8f764a01-6994-4c59-afb4-60ae8acc7884}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {10423886-8c31-416d-8db4-130d05d1506b}, !- Handle
  Water Use Connections 20,               !- Name
  {61b27b37-2143-4399-92eb-5e2bd61b7aab}, !- Inlet Node Name
  {7830bd6a-33c4-4ad2-822c-2579b9c4ff5f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {507fc64b-5311-483b-80f9-b7a47710f280}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {16625d43-4178-46a6-9cb4-a143d9f4d567}, !- Handle
  Guestroom301 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326205e-06,                   !- Peak Flow Rate {m3/s}
  {32899122-9a7e-437a-9046-036be09a590c}, !- Target Temperature Schedule Name
  {3d7a0d2b-1263-4789-bc9e-a2f94cbb363a}, !- Sensible Fraction Schedule Name
  {85db9d2f-075e-4ce9-aa67-ae1635d78708}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3d7a0d2b-1263-4789-bc9e-a2f94cbb363a}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8f1bca6c-0ef3-4335-af26-77023e6b0793}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f1bca6c-0ef3-4335-af26-77023e6b0793}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {85db9d2f-075e-4ce9-aa67-ae1635d78708}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {77855e28-2582-4827-a4bb-39542b67c8a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77855e28-2582-4827-a4bb-39542b67c8a5}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {32899122-9a7e-437a-9046-036be09a590c}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {159db2f4-1de4-4935-aac3-babd04c90b34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {159db2f4-1de4-4935-aac3-babd04c90b34}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {507fc64b-5311-483b-80f9-b7a47710f280}, !- Handle
  Guestroom301 Service Water Use 0.07gal/min, !- Name
  {16625d43-4178-46a6-9cb4-a143d9f4d567}, !- Water Use Equipment Definition Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space Name
  {d7538857-5715-4afd-8357-77f0a28bb5a6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {240816f2-3f46-4f0d-951a-c53db3fdd342}, !- Handle
  Water Use Connections 20 Inlet Water Node, !- Name
  {3d71bc64-9d1e-4ab4-8c23-cfe3faaa4dc9}, !- Inlet Port
  {61b27b37-2143-4399-92eb-5e2bd61b7aab}; !- Outlet Port

OS:Connection,
  {3d71bc64-9d1e-4ab4-8c23-cfe3faaa4dc9}, !- Handle
  {bfe62c83-88c6-47c9-9fbc-f9e6da478b36}, !- Source Object
  23,                                     !- Outlet Port
  {240816f2-3f46-4f0d-951a-c53db3fdd342}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7fb8b3d-2696-49ba-bc71-49bca88136d8}, !- Handle
  Water Use Connections 20 Outlet Water Node, !- Name
  {7830bd6a-33c4-4ad2-822c-2579b9c4ff5f}, !- Inlet Port
  {73f4c166-2d7a-4cc8-acc3-58135fc80523}; !- Outlet Port

OS:Connection,
  {61b27b37-2143-4399-92eb-5e2bd61b7aab}, !- Handle
  {240816f2-3f46-4f0d-951a-c53db3fdd342}, !- Source Object
  3,                                      !- Outlet Port
  {10423886-8c31-416d-8db4-130d05d1506b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7830bd6a-33c4-4ad2-822c-2579b9c4ff5f}, !- Handle
  {10423886-8c31-416d-8db4-130d05d1506b}, !- Source Object
  3,                                      !- Outlet Port
  {d7fb8b3d-2696-49ba-bc71-49bca88136d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73f4c166-2d7a-4cc8-acc3-58135fc80523}, !- Handle
  {d7fb8b3d-2696-49ba-bc71-49bca88136d8}, !- Source Object
  3,                                      !- Outlet Port
  {8f764a01-6994-4c59-afb4-60ae8acc7884}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {aef17f05-969b-478c-bef7-513bf65e86f1}, !- Handle
  Water Use Connections 21,               !- Name
  {de959a43-cb25-4686-97ea-14c4d661711e}, !- Inlet Node Name
  {d82b30b5-6693-433e-b3c6-84498ca70daf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4bbcaa32-ebd9-4646-be5b-e92289d9a2d8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2555395b-6eb1-4ee6-8399-e67bc58c8fea}, !- Handle
  Guestroom302_305 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {553a1841-a106-40b0-bb83-bd26dc1b63c3}, !- Target Temperature Schedule Name
  {e7f2fb84-c40f-4c7e-bbd2-61f5d6061fc1}, !- Sensible Fraction Schedule Name
  {57bb1cb6-dcf7-471b-95f7-d545ccc11f91}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e7f2fb84-c40f-4c7e-bbd2-61f5d6061fc1}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0af59cd6-f7d2-44fc-b604-5628f9e9818a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0af59cd6-f7d2-44fc-b604-5628f9e9818a}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {57bb1cb6-dcf7-471b-95f7-d545ccc11f91}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {181f464f-2996-4c12-bad1-65cd40af3b53}; !- Default Day Schedule Name

OS:Schedule:Day,
  {181f464f-2996-4c12-bad1-65cd40af3b53}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {553a1841-a106-40b0-bb83-bd26dc1b63c3}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {511497d6-c3fd-4952-bbb3-beeca7330c87}; !- Default Day Schedule Name

OS:Schedule:Day,
  {511497d6-c3fd-4952-bbb3-beeca7330c87}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4bbcaa32-ebd9-4646-be5b-e92289d9a2d8}, !- Handle
  Guestroom302_305 Service Water Use 0.26gal/min, !- Name
  {2555395b-6eb1-4ee6-8399-e67bc58c8fea}, !- Water Use Equipment Definition Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space Name
  {d7538857-5715-4afd-8357-77f0a28bb5a6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9012d7c3-5922-4841-8dac-3fd74c0897ab}, !- Handle
  Water Use Connections 21 Inlet Water Node, !- Name
  {52d4d048-3a2c-41aa-b2ca-483fc8db1685}, !- Inlet Port
  {de959a43-cb25-4686-97ea-14c4d661711e}; !- Outlet Port

OS:Connection,
  {52d4d048-3a2c-41aa-b2ca-483fc8db1685}, !- Handle
  {bfe62c83-88c6-47c9-9fbc-f9e6da478b36}, !- Source Object
  24,                                     !- Outlet Port
  {9012d7c3-5922-4841-8dac-3fd74c0897ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16d99f33-802f-47fc-ac7e-fa7a33d1e3bd}, !- Handle
  Water Use Connections 21 Outlet Water Node, !- Name
  {d82b30b5-6693-433e-b3c6-84498ca70daf}, !- Inlet Port
  {b0dc975a-2fd2-456a-b0ff-93a42c24d9c7}; !- Outlet Port

OS:Connection,
  {de959a43-cb25-4686-97ea-14c4d661711e}, !- Handle
  {9012d7c3-5922-4841-8dac-3fd74c0897ab}, !- Source Object
  3,                                      !- Outlet Port
  {aef17f05-969b-478c-bef7-513bf65e86f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d82b30b5-6693-433e-b3c6-84498ca70daf}, !- Handle
  {aef17f05-969b-478c-bef7-513bf65e86f1}, !- Source Object
  3,                                      !- Outlet Port
  {16d99f33-802f-47fc-ac7e-fa7a33d1e3bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0dc975a-2fd2-456a-b0ff-93a42c24d9c7}, !- Handle
  {16d99f33-802f-47fc-ac7e-fa7a33d1e3bd}, !- Source Object
  3,                                      !- Outlet Port
  {8f764a01-6994-4c59-afb4-60ae8acc7884}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {339a3c81-b0ee-4a74-893e-c000c00ce74b}, !- Handle
  Water Use Connections 22,               !- Name
  {8e6645ba-7954-4c31-9c18-0453e6f343c7}, !- Inlet Node Name
  {49772f6f-5e84-49ef-bc11-93f3681308c1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ce2acd0a-741e-4cfa-8c0e-2d9845f38690}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c76cacd9-44e4-42a1-a512-19fa04ff7c2f}, !- Handle
  Guestroom306_308 Service Water Use Def 0.21gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34301367951543e-05,                   !- Peak Flow Rate {m3/s}
  {33bbe707-c3a0-435c-ab01-818d6475266a}, !- Target Temperature Schedule Name
  {7a3fca86-4048-4f43-9e11-e5c28ba941ec}, !- Sensible Fraction Schedule Name
  {f3cdf5a2-41f5-4a70-83b5-2a8e3dea7a6a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7a3fca86-4048-4f43-9e11-e5c28ba941ec}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3dc3eea5-c83a-4119-b16d-91bde1d3c34d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3dc3eea5-c83a-4119-b16d-91bde1d3c34d}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f3cdf5a2-41f5-4a70-83b5-2a8e3dea7a6a}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1fe85ee0-0af3-4dcf-bb49-210801a8bc8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1fe85ee0-0af3-4dcf-bb49-210801a8bc8e}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {33bbe707-c3a0-435c-ab01-818d6475266a}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {15b535de-ead1-44c2-a071-f2d9f50b4738}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15b535de-ead1-44c2-a071-f2d9f50b4738}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ce2acd0a-741e-4cfa-8c0e-2d9845f38690}, !- Handle
  Guestroom306_308 Service Water Use 0.21gal/min, !- Name
  {c76cacd9-44e4-42a1-a512-19fa04ff7c2f}, !- Water Use Equipment Definition Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  {d7538857-5715-4afd-8357-77f0a28bb5a6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9c45a49f-ea99-4a52-b09e-a0fe833c0702}, !- Handle
  Water Use Connections 22 Inlet Water Node, !- Name
  {75ba7af8-4294-4b5a-801c-35a87b4d3a83}, !- Inlet Port
  {8e6645ba-7954-4c31-9c18-0453e6f343c7}; !- Outlet Port

OS:Connection,
  {75ba7af8-4294-4b5a-801c-35a87b4d3a83}, !- Handle
  {bfe62c83-88c6-47c9-9fbc-f9e6da478b36}, !- Source Object
  25,                                     !- Outlet Port
  {9c45a49f-ea99-4a52-b09e-a0fe833c0702}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {014e729b-e119-4312-8465-94ae35212f81}, !- Handle
  Water Use Connections 22 Outlet Water Node, !- Name
  {49772f6f-5e84-49ef-bc11-93f3681308c1}, !- Inlet Port
  {88dad2f5-4618-419f-aa8b-d6ea65d73722}; !- Outlet Port

OS:Connection,
  {8e6645ba-7954-4c31-9c18-0453e6f343c7}, !- Handle
  {9c45a49f-ea99-4a52-b09e-a0fe833c0702}, !- Source Object
  3,                                      !- Outlet Port
  {339a3c81-b0ee-4a74-893e-c000c00ce74b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49772f6f-5e84-49ef-bc11-93f3681308c1}, !- Handle
  {339a3c81-b0ee-4a74-893e-c000c00ce74b}, !- Source Object
  3,                                      !- Outlet Port
  {014e729b-e119-4312-8465-94ae35212f81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88dad2f5-4618-419f-aa8b-d6ea65d73722}, !- Handle
  {014e729b-e119-4312-8465-94ae35212f81}, !- Source Object
  3,                                      !- Outlet Port
  {8f764a01-6994-4c59-afb4-60ae8acc7884}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {66548a54-608a-49d6-8c99-310f7722feab}, !- Handle
  Water Use Connections 23,               !- Name
  {f2d6b482-2030-4421-9134-9cc725fd0667}, !- Inlet Node Name
  {9795c1f3-997e-40b3-a193-809c9c2a748b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f644323c-5452-4d9d-ae1d-c43cfab86c90}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ec59e22c-386b-430f-92d1-6244c5030423}, !- Handle
  Guestroom309_312 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {a2426c0b-b57f-4667-8764-8dcdfda293d5}, !- Target Temperature Schedule Name
  {783e1c33-fa0c-40be-bd09-0c211fcf7500}, !- Sensible Fraction Schedule Name
  {66b93645-1508-4172-8463-6d5978503bb7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {783e1c33-fa0c-40be-bd09-0c211fcf7500}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ee3b2937-b9ae-42c5-b646-ae17a4c35ff8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee3b2937-b9ae-42c5-b646-ae17a4c35ff8}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {66b93645-1508-4172-8463-6d5978503bb7}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {67a65380-a79f-4f58-a9a6-637f852babf7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67a65380-a79f-4f58-a9a6-637f852babf7}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2426c0b-b57f-4667-8764-8dcdfda293d5}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2fc02749-3fc2-4349-87f0-074ece15abeb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fc02749-3fc2-4349-87f0-074ece15abeb}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f644323c-5452-4d9d-ae1d-c43cfab86c90}, !- Handle
  Guestroom309_312 Service Water Use 0.26gal/min, !- Name
  {ec59e22c-386b-430f-92d1-6244c5030423}, !- Water Use Equipment Definition Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  {d7538857-5715-4afd-8357-77f0a28bb5a6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d41fba3b-b12a-44dd-9de4-ae9e04bb5cef}, !- Handle
  Water Use Connections 23 Inlet Water Node, !- Name
  {0590df3f-9972-4293-8d5c-111a31c2bc99}, !- Inlet Port
  {f2d6b482-2030-4421-9134-9cc725fd0667}; !- Outlet Port

OS:Connection,
  {0590df3f-9972-4293-8d5c-111a31c2bc99}, !- Handle
  {bfe62c83-88c6-47c9-9fbc-f9e6da478b36}, !- Source Object
  26,                                     !- Outlet Port
  {d41fba3b-b12a-44dd-9de4-ae9e04bb5cef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {088eb684-0686-4d71-a930-d7d0f45abdfc}, !- Handle
  Water Use Connections 23 Outlet Water Node, !- Name
  {9795c1f3-997e-40b3-a193-809c9c2a748b}, !- Inlet Port
  {6b00af46-92a4-41af-a2d8-c33fa131044d}; !- Outlet Port

OS:Connection,
  {f2d6b482-2030-4421-9134-9cc725fd0667}, !- Handle
  {d41fba3b-b12a-44dd-9de4-ae9e04bb5cef}, !- Source Object
  3,                                      !- Outlet Port
  {66548a54-608a-49d6-8c99-310f7722feab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9795c1f3-997e-40b3-a193-809c9c2a748b}, !- Handle
  {66548a54-608a-49d6-8c99-310f7722feab}, !- Source Object
  3,                                      !- Outlet Port
  {088eb684-0686-4d71-a930-d7d0f45abdfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b00af46-92a4-41af-a2d8-c33fa131044d}, !- Handle
  {088eb684-0686-4d71-a930-d7d0f45abdfc}, !- Source Object
  3,                                      !- Outlet Port
  {8f764a01-6994-4c59-afb4-60ae8acc7884}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {25a220a2-225c-4275-8739-3aff88597679}, !- Handle
  Water Use Connections 24,               !- Name
  {0ca49214-301f-4469-9089-c0765b04fe2f}, !- Inlet Node Name
  {9211d02e-e733-4536-adfe-a5774fe9c3c1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {88fb626d-f41f-49e8-a6ce-eeb9b80d2ae0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0ed04cea-ebed-4047-8390-2bc622827d8a}, !- Handle
  Guestroom313 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326204e-06,                   !- Peak Flow Rate {m3/s}
  {8ffba1f5-121c-417d-ac0e-0a3d3d6791f5}, !- Target Temperature Schedule Name
  {29c059e4-4cbe-40cc-9a6e-2e8cd193dcba}, !- Sensible Fraction Schedule Name
  {c94a7e86-36a7-4328-a4a3-0ad7c5cac9e9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {29c059e4-4cbe-40cc-9a6e-2e8cd193dcba}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6fef2f0f-3e75-4095-9fbe-79563a8f4243}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fef2f0f-3e75-4095-9fbe-79563a8f4243}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c94a7e86-36a7-4328-a4a3-0ad7c5cac9e9}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6b524176-c11b-4677-bdc9-fbbd5a97c491}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b524176-c11b-4677-bdc9-fbbd5a97c491}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ffba1f5-121c-417d-ac0e-0a3d3d6791f5}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5ffb5ea2-bc67-42fb-b2e3-aa04e5289fb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ffb5ea2-bc67-42fb-b2e3-aa04e5289fb8}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {88fb626d-f41f-49e8-a6ce-eeb9b80d2ae0}, !- Handle
  Guestroom313 Service Water Use 0.07gal/min, !- Name
  {0ed04cea-ebed-4047-8390-2bc622827d8a}, !- Water Use Equipment Definition Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  {d7538857-5715-4afd-8357-77f0a28bb5a6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3b7975b7-b8ec-4a5b-bb89-0c0ce898eb71}, !- Handle
  Water Use Connections 24 Inlet Water Node, !- Name
  {0c6f9ac2-8d5e-43fe-ba95-4e6521c3e92f}, !- Inlet Port
  {0ca49214-301f-4469-9089-c0765b04fe2f}; !- Outlet Port

OS:Connection,
  {0c6f9ac2-8d5e-43fe-ba95-4e6521c3e92f}, !- Handle
  {bfe62c83-88c6-47c9-9fbc-f9e6da478b36}, !- Source Object
  27,                                     !- Outlet Port
  {3b7975b7-b8ec-4a5b-bb89-0c0ce898eb71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74f0207b-e866-4ce1-88c0-953f704131d9}, !- Handle
  Water Use Connections 24 Outlet Water Node, !- Name
  {9211d02e-e733-4536-adfe-a5774fe9c3c1}, !- Inlet Port
  {b41f6eac-42d4-424e-895b-3920baa3e5e4}; !- Outlet Port

OS:Connection,
  {0ca49214-301f-4469-9089-c0765b04fe2f}, !- Handle
  {3b7975b7-b8ec-4a5b-bb89-0c0ce898eb71}, !- Source Object
  3,                                      !- Outlet Port
  {25a220a2-225c-4275-8739-3aff88597679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9211d02e-e733-4536-adfe-a5774fe9c3c1}, !- Handle
  {25a220a2-225c-4275-8739-3aff88597679}, !- Source Object
  3,                                      !- Outlet Port
  {74f0207b-e866-4ce1-88c0-953f704131d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b41f6eac-42d4-424e-895b-3920baa3e5e4}, !- Handle
  {74f0207b-e866-4ce1-88c0-953f704131d9}, !- Source Object
  3,                                      !- Outlet Port
  {8f764a01-6994-4c59-afb4-60ae8acc7884}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {31a08f9f-011f-4249-92d2-853718d2b32a}, !- Handle
  Water Use Connections 25,               !- Name
  {72de6ecc-5216-4bfd-932a-e05cf0689a12}, !- Inlet Node Name
  {e0affe5e-8123-44d0-9530-ea5c2db2acd1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e5b3f2f0-ac74-47d9-b451-a7ba281224db}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {29706011-ee4d-4828-b5ab-abacae16149a}, !- Handle
  Guestroom314 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329438e-06,                   !- Peak Flow Rate {m3/s}
  {cad16291-1d8b-4842-b8d3-bb463f88d3bb}, !- Target Temperature Schedule Name
  {8d926e34-2330-4f76-91f0-09ab1ba767de}, !- Sensible Fraction Schedule Name
  {e1f382b6-e2bf-4244-845d-5db398bfdf8d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8d926e34-2330-4f76-91f0-09ab1ba767de}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6d62b3f0-21b0-449c-9409-feacc778d1b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d62b3f0-21b0-449c-9409-feacc778d1b3}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1f382b6-e2bf-4244-845d-5db398bfdf8d}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9feb797f-4294-4137-9afc-b6d08d07467a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9feb797f-4294-4137-9afc-b6d08d07467a}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cad16291-1d8b-4842-b8d3-bb463f88d3bb}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0e6ebeec-4cd8-44a6-902e-cc709835f579}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e6ebeec-4cd8-44a6-902e-cc709835f579}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e5b3f2f0-ac74-47d9-b451-a7ba281224db}, !- Handle
  Guestroom314 Service Water Use 0.07gal/min, !- Name
  {29706011-ee4d-4828-b5ab-abacae16149a}, !- Water Use Equipment Definition Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space Name
  {d7538857-5715-4afd-8357-77f0a28bb5a6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {53980969-0571-4840-8370-1314e799ef54}, !- Handle
  Water Use Connections 25 Inlet Water Node, !- Name
  {a8b2c1a2-52d6-43be-82e3-b40ba27e5d4e}, !- Inlet Port
  {72de6ecc-5216-4bfd-932a-e05cf0689a12}; !- Outlet Port

OS:Connection,
  {a8b2c1a2-52d6-43be-82e3-b40ba27e5d4e}, !- Handle
  {bfe62c83-88c6-47c9-9fbc-f9e6da478b36}, !- Source Object
  28,                                     !- Outlet Port
  {53980969-0571-4840-8370-1314e799ef54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e416168-8f40-413d-a22f-e125868b0773}, !- Handle
  Water Use Connections 25 Outlet Water Node, !- Name
  {e0affe5e-8123-44d0-9530-ea5c2db2acd1}, !- Inlet Port
  {5f522f88-1743-4f16-879b-36dfa46efb93}; !- Outlet Port

OS:Connection,
  {72de6ecc-5216-4bfd-932a-e05cf0689a12}, !- Handle
  {53980969-0571-4840-8370-1314e799ef54}, !- Source Object
  3,                                      !- Outlet Port
  {31a08f9f-011f-4249-92d2-853718d2b32a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0affe5e-8123-44d0-9530-ea5c2db2acd1}, !- Handle
  {31a08f9f-011f-4249-92d2-853718d2b32a}, !- Source Object
  3,                                      !- Outlet Port
  {2e416168-8f40-413d-a22f-e125868b0773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f522f88-1743-4f16-879b-36dfa46efb93}, !- Handle
  {2e416168-8f40-413d-a22f-e125868b0773}, !- Source Object
  3,                                      !- Outlet Port
  {8f764a01-6994-4c59-afb4-60ae8acc7884}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fcb14dac-f717-408c-acc5-2248a6c71ddf}, !- Handle
  Water Use Connections 26,               !- Name
  {a9d08283-ef69-4437-a5ad-cab4256f1a26}, !- Inlet Node Name
  {8f467442-3771-441e-b0ba-3b2d063fd84f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8fa94e40-8cfd-4b84-9df3-c7e2d6ab8cf1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d1b0a466-697a-4687-93ec-578dc25f3b59}, !- Handle
  Guestroom315_318 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {91d974b6-fae7-4c87-8e80-851155b25dab}, !- Target Temperature Schedule Name
  {bf09dba0-eef2-434f-ba48-5b566f731287}, !- Sensible Fraction Schedule Name
  {f47c0b92-31e2-420a-89c9-94c4877ed790}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bf09dba0-eef2-434f-ba48-5b566f731287}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ad50900f-edbb-4a11-a9f8-7b8a4ed767cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad50900f-edbb-4a11-a9f8-7b8a4ed767cb}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f47c0b92-31e2-420a-89c9-94c4877ed790}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1544ff1d-e2fa-4ba8-8723-377e5d1be001}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1544ff1d-e2fa-4ba8-8723-377e5d1be001}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {91d974b6-fae7-4c87-8e80-851155b25dab}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a34e9a28-f429-456a-89f7-4cf2b3dc6f58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a34e9a28-f429-456a-89f7-4cf2b3dc6f58}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8fa94e40-8cfd-4b84-9df3-c7e2d6ab8cf1}, !- Handle
  Guestroom315_318 Service Water Use 0.26gal/min, !- Name
  {d1b0a466-697a-4687-93ec-578dc25f3b59}, !- Water Use Equipment Definition Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space Name
  {d7538857-5715-4afd-8357-77f0a28bb5a6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b8761104-6e66-4f47-9435-eb77e0d18d60}, !- Handle
  Water Use Connections 26 Inlet Water Node, !- Name
  {05fd3fa7-ebc7-432d-9643-8da375365679}, !- Inlet Port
  {a9d08283-ef69-4437-a5ad-cab4256f1a26}; !- Outlet Port

OS:Connection,
  {05fd3fa7-ebc7-432d-9643-8da375365679}, !- Handle
  {bfe62c83-88c6-47c9-9fbc-f9e6da478b36}, !- Source Object
  29,                                     !- Outlet Port
  {b8761104-6e66-4f47-9435-eb77e0d18d60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc9ffe2b-7f94-473e-a4ed-4d66950ce446}, !- Handle
  Water Use Connections 26 Outlet Water Node, !- Name
  {8f467442-3771-441e-b0ba-3b2d063fd84f}, !- Inlet Port
  {7b5a0395-08d1-4a83-b4dd-a148f7c18b5c}; !- Outlet Port

OS:Connection,
  {a9d08283-ef69-4437-a5ad-cab4256f1a26}, !- Handle
  {b8761104-6e66-4f47-9435-eb77e0d18d60}, !- Source Object
  3,                                      !- Outlet Port
  {fcb14dac-f717-408c-acc5-2248a6c71ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f467442-3771-441e-b0ba-3b2d063fd84f}, !- Handle
  {fcb14dac-f717-408c-acc5-2248a6c71ddf}, !- Source Object
  3,                                      !- Outlet Port
  {dc9ffe2b-7f94-473e-a4ed-4d66950ce446}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b5a0395-08d1-4a83-b4dd-a148f7c18b5c}, !- Handle
  {dc9ffe2b-7f94-473e-a4ed-4d66950ce446}, !- Source Object
  3,                                      !- Outlet Port
  {8f764a01-6994-4c59-afb4-60ae8acc7884}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {88cfba80-17b2-4e92-9dc3-33e20c39e07c}, !- Handle
  Water Use Connections 27,               !- Name
  {18ba76ab-82bb-48fe-8bf6-c63b3dd99165}, !- Inlet Node Name
  {76d345d2-cc33-4502-8b2d-64596ed184ff}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fa44dce5-52a9-41c8-80ea-c21c58fbd3bf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8ccccaf0-7b81-414d-8aa4-7b2d8d3ebc35}, !- Handle
  Guestroom319 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {64087ce3-3406-4ef0-8cf8-91176b4afb4d}, !- Target Temperature Schedule Name
  {e6dd2b7b-5c51-4ab2-8d7a-9467893f5cc4}, !- Sensible Fraction Schedule Name
  {0fc7bdff-6a41-4e9e-a963-08f815f191e2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e6dd2b7b-5c51-4ab2-8d7a-9467893f5cc4}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2ea651f9-df59-4b5c-a47c-3bef0da12ae7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ea651f9-df59-4b5c-a47c-3bef0da12ae7}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0fc7bdff-6a41-4e9e-a963-08f815f191e2}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4af1c6d2-5c00-4a44-aa8d-20e5d74bd464}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4af1c6d2-5c00-4a44-aa8d-20e5d74bd464}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {64087ce3-3406-4ef0-8cf8-91176b4afb4d}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8552f9cf-a1b6-44f6-8c69-65646e658276}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8552f9cf-a1b6-44f6-8c69-65646e658276}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fa44dce5-52a9-41c8-80ea-c21c58fbd3bf}, !- Handle
  Guestroom319 Service Water Use 0.07gal/min, !- Name
  {8ccccaf0-7b81-414d-8aa4-7b2d8d3ebc35}, !- Water Use Equipment Definition Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space Name
  {d7538857-5715-4afd-8357-77f0a28bb5a6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a712bbbd-5b41-45f6-ae26-46b0594ee6d0}, !- Handle
  Water Use Connections 27 Inlet Water Node, !- Name
  {308783d7-bd89-40ba-8153-ccafddae19c4}, !- Inlet Port
  {18ba76ab-82bb-48fe-8bf6-c63b3dd99165}; !- Outlet Port

OS:Connection,
  {308783d7-bd89-40ba-8153-ccafddae19c4}, !- Handle
  {bfe62c83-88c6-47c9-9fbc-f9e6da478b36}, !- Source Object
  30,                                     !- Outlet Port
  {a712bbbd-5b41-45f6-ae26-46b0594ee6d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e006c678-74d9-4440-a4db-919eb351412b}, !- Handle
  Water Use Connections 27 Outlet Water Node, !- Name
  {76d345d2-cc33-4502-8b2d-64596ed184ff}, !- Inlet Port
  {a6eeef5b-1ff9-471d-a61c-2a69e06c59d1}; !- Outlet Port

OS:Connection,
  {18ba76ab-82bb-48fe-8bf6-c63b3dd99165}, !- Handle
  {a712bbbd-5b41-45f6-ae26-46b0594ee6d0}, !- Source Object
  3,                                      !- Outlet Port
  {88cfba80-17b2-4e92-9dc3-33e20c39e07c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76d345d2-cc33-4502-8b2d-64596ed184ff}, !- Handle
  {88cfba80-17b2-4e92-9dc3-33e20c39e07c}, !- Source Object
  3,                                      !- Outlet Port
  {e006c678-74d9-4440-a4db-919eb351412b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6eeef5b-1ff9-471d-a61c-2a69e06c59d1}, !- Handle
  {e006c678-74d9-4440-a4db-919eb351412b}, !- Source Object
  3,                                      !- Outlet Port
  {8f764a01-6994-4c59-afb4-60ae8acc7884}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e0e18e5b-f380-4f29-a97b-251c14972c3e}, !- Handle
  Water Use Connections 28,               !- Name
  {425f270f-9310-4e00-857d-2a64310129a0}, !- Inlet Node Name
  {d7ff9f51-63ea-4e04-a45b-a7e492ee8576}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {05d86057-a780-4744-81de-193f7b3abbaa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3f7419f5-91e7-496c-817c-b2139b97b09f}, !- Handle
  Guestroom320_323 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {1b49d15c-35ae-4039-8a07-0c8587864d53}, !- Target Temperature Schedule Name
  {4f25d028-7ace-4b9a-8974-9c035e2910b5}, !- Sensible Fraction Schedule Name
  {478f4a57-656f-469d-b3af-1d5e1d7b55db}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4f25d028-7ace-4b9a-8974-9c035e2910b5}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9d88857b-eb9e-4974-8f46-288069d40b95}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d88857b-eb9e-4974-8f46-288069d40b95}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {478f4a57-656f-469d-b3af-1d5e1d7b55db}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {39e42210-ff2d-42e9-ae3c-9c46be81ac03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39e42210-ff2d-42e9-ae3c-9c46be81ac03}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b49d15c-35ae-4039-8a07-0c8587864d53}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d2d5cdff-a300-4455-bfe6-6f43e862584d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2d5cdff-a300-4455-bfe6-6f43e862584d}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {05d86057-a780-4744-81de-193f7b3abbaa}, !- Handle
  Guestroom320_323 Service Water Use 0.26gal/min, !- Name
  {3f7419f5-91e7-496c-817c-b2139b97b09f}, !- Water Use Equipment Definition Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  {d7538857-5715-4afd-8357-77f0a28bb5a6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {28bb8dfc-76ab-4069-aed7-44735efd0c55}, !- Handle
  Water Use Connections 28 Inlet Water Node, !- Name
  {c9f0e58d-398a-4647-8e64-46964a02511e}, !- Inlet Port
  {425f270f-9310-4e00-857d-2a64310129a0}; !- Outlet Port

OS:Connection,
  {c9f0e58d-398a-4647-8e64-46964a02511e}, !- Handle
  {bfe62c83-88c6-47c9-9fbc-f9e6da478b36}, !- Source Object
  31,                                     !- Outlet Port
  {28bb8dfc-76ab-4069-aed7-44735efd0c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33aac36a-68b3-4007-8c45-8846df2372f8}, !- Handle
  Water Use Connections 28 Outlet Water Node, !- Name
  {d7ff9f51-63ea-4e04-a45b-a7e492ee8576}, !- Inlet Port
  {2fbf353b-38b7-4688-8baa-59fd2a4b5d2d}; !- Outlet Port

OS:Connection,
  {425f270f-9310-4e00-857d-2a64310129a0}, !- Handle
  {28bb8dfc-76ab-4069-aed7-44735efd0c55}, !- Source Object
  3,                                      !- Outlet Port
  {e0e18e5b-f380-4f29-a97b-251c14972c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7ff9f51-63ea-4e04-a45b-a7e492ee8576}, !- Handle
  {e0e18e5b-f380-4f29-a97b-251c14972c3e}, !- Source Object
  3,                                      !- Outlet Port
  {33aac36a-68b3-4007-8c45-8846df2372f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fbf353b-38b7-4688-8baa-59fd2a4b5d2d}, !- Handle
  {33aac36a-68b3-4007-8c45-8846df2372f8}, !- Source Object
  3,                                      !- Outlet Port
  {8f764a01-6994-4c59-afb4-60ae8acc7884}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3392ba05-bb81-41b3-8f9e-231ac27d34f4}, !- Handle
  Water Use Connections 29,               !- Name
  {e8419009-0022-4dba-a0b6-9b1eb96c9e49}, !- Inlet Node Name
  {bbe1996d-93ff-4808-8fbd-0a4f2a83b247}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a3e90b44-c10b-4ad3-9a65-bf781f2ce241}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8f700682-967a-4b50-9e35-694a16cf269c}, !- Handle
  Guestroom324 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {22c3d847-1143-4e47-8e09-73e661c38521}, !- Target Temperature Schedule Name
  {eb467eab-cd07-480a-b137-c681433d94cb}, !- Sensible Fraction Schedule Name
  {419250a8-d9db-4727-8590-0c2ad5f49a81}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eb467eab-cd07-480a-b137-c681433d94cb}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6fd06061-73fe-46f5-b8fa-53fdf9633b13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fd06061-73fe-46f5-b8fa-53fdf9633b13}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {419250a8-d9db-4727-8590-0c2ad5f49a81}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {12107940-9613-4239-9b5f-c16530b37ff2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12107940-9613-4239-9b5f-c16530b37ff2}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {22c3d847-1143-4e47-8e09-73e661c38521}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {82813e09-0917-4493-aa35-196b603aa14c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82813e09-0917-4493-aa35-196b603aa14c}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a3e90b44-c10b-4ad3-9a65-bf781f2ce241}, !- Handle
  Guestroom324 Service Water Use 0.07gal/min, !- Name
  {8f700682-967a-4b50-9e35-694a16cf269c}, !- Water Use Equipment Definition Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space Name
  {d7538857-5715-4afd-8357-77f0a28bb5a6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c9d67a38-c40c-4f9c-955f-3d9cc5e7e033}, !- Handle
  Water Use Connections 29 Inlet Water Node, !- Name
  {1818035a-6ed0-48c1-ba6f-cbf7936cec65}, !- Inlet Port
  {e8419009-0022-4dba-a0b6-9b1eb96c9e49}; !- Outlet Port

OS:Connection,
  {1818035a-6ed0-48c1-ba6f-cbf7936cec65}, !- Handle
  {bfe62c83-88c6-47c9-9fbc-f9e6da478b36}, !- Source Object
  32,                                     !- Outlet Port
  {c9d67a38-c40c-4f9c-955f-3d9cc5e7e033}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0121a8f-90ba-485f-9887-a93bd9bb6577}, !- Handle
  Water Use Connections 29 Outlet Water Node, !- Name
  {bbe1996d-93ff-4808-8fbd-0a4f2a83b247}, !- Inlet Port
  {4432ca8e-c8df-4c61-afa8-c84277a6d649}; !- Outlet Port

OS:Connection,
  {e8419009-0022-4dba-a0b6-9b1eb96c9e49}, !- Handle
  {c9d67a38-c40c-4f9c-955f-3d9cc5e7e033}, !- Source Object
  3,                                      !- Outlet Port
  {3392ba05-bb81-41b3-8f9e-231ac27d34f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbe1996d-93ff-4808-8fbd-0a4f2a83b247}, !- Handle
  {3392ba05-bb81-41b3-8f9e-231ac27d34f4}, !- Source Object
  3,                                      !- Outlet Port
  {b0121a8f-90ba-485f-9887-a93bd9bb6577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4432ca8e-c8df-4c61-afa8-c84277a6d649}, !- Handle
  {b0121a8f-90ba-485f-9887-a93bd9bb6577}, !- Source Object
  3,                                      !- Outlet Port
  {8f764a01-6994-4c59-afb4-60ae8acc7884}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a7d7ad4a-31cd-4693-b75f-0cf289bce256}, !- Handle
  Water Use Connections 30,               !- Name
  {df5c589f-271a-4361-bfc6-87e3e6cd1a35}, !- Inlet Node Name
  {e94ccd0a-5910-4d30-a5f3-92c0fc1d36b5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b2031530-3192-4e37-bfb0-8847b7fdad71}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8f3a76a6-a77d-4f17-bb92-b157e047af1f}, !- Handle
  Guestroom401 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326205e-06,                   !- Peak Flow Rate {m3/s}
  {7c1b2706-d48b-4729-bc3a-ca4639d70338}, !- Target Temperature Schedule Name
  {09d21445-430c-4bf4-8174-977deecafc2a}, !- Sensible Fraction Schedule Name
  {c10fc1e4-95ae-4ff9-b4b5-5920592c920a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {09d21445-430c-4bf4-8174-977deecafc2a}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {03f47c4f-1d2d-4288-b124-6cd99e60ad2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03f47c4f-1d2d-4288-b124-6cd99e60ad2b}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c10fc1e4-95ae-4ff9-b4b5-5920592c920a}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {01269191-9ea4-4233-83e6-a9d5bb41ad65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01269191-9ea4-4233-83e6-a9d5bb41ad65}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c1b2706-d48b-4729-bc3a-ca4639d70338}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8bff3b02-36e8-49b6-8580-74536591746e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bff3b02-36e8-49b6-8580-74536591746e}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b2031530-3192-4e37-bfb0-8847b7fdad71}, !- Handle
  Guestroom401 Service Water Use 0.07gal/min, !- Name
  {8f3a76a6-a77d-4f17-bb92-b157e047af1f}, !- Water Use Equipment Definition Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space Name
  {d7538857-5715-4afd-8357-77f0a28bb5a6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7f5e2821-add3-407e-b6c1-c8cb57f455e8}, !- Handle
  Water Use Connections 30 Inlet Water Node, !- Name
  {5a29bb4f-f2f2-48cb-b32e-828ec41bbd37}, !- Inlet Port
  {df5c589f-271a-4361-bfc6-87e3e6cd1a35}; !- Outlet Port

OS:Connection,
  {5a29bb4f-f2f2-48cb-b32e-828ec41bbd37}, !- Handle
  {bfe62c83-88c6-47c9-9fbc-f9e6da478b36}, !- Source Object
  33,                                     !- Outlet Port
  {7f5e2821-add3-407e-b6c1-c8cb57f455e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59426585-d508-473f-837c-3ec71d5c9f3e}, !- Handle
  Water Use Connections 30 Outlet Water Node, !- Name
  {e94ccd0a-5910-4d30-a5f3-92c0fc1d36b5}, !- Inlet Port
  {05765670-5ec4-4fec-ace1-1d6eeb68d47c}; !- Outlet Port

OS:Connection,
  {df5c589f-271a-4361-bfc6-87e3e6cd1a35}, !- Handle
  {7f5e2821-add3-407e-b6c1-c8cb57f455e8}, !- Source Object
  3,                                      !- Outlet Port
  {a7d7ad4a-31cd-4693-b75f-0cf289bce256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e94ccd0a-5910-4d30-a5f3-92c0fc1d36b5}, !- Handle
  {a7d7ad4a-31cd-4693-b75f-0cf289bce256}, !- Source Object
  3,                                      !- Outlet Port
  {59426585-d508-473f-837c-3ec71d5c9f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05765670-5ec4-4fec-ace1-1d6eeb68d47c}, !- Handle
  {59426585-d508-473f-837c-3ec71d5c9f3e}, !- Source Object
  3,                                      !- Outlet Port
  {8f764a01-6994-4c59-afb4-60ae8acc7884}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d70593d9-c133-4077-a177-06120fed3fb3}, !- Handle
  Water Use Connections 31,               !- Name
  {a77d2678-1b9c-4d3f-8f07-b5d32f995f1d}, !- Inlet Node Name
  {5d4a7f4e-c80d-4682-bc4b-ed50cca71612}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f09ff4ac-c6b1-4ccd-8e60-c3c363cf1f29}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fecee573-8250-4772-8047-174da21f9c1a}, !- Handle
  Guestroom402_405 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {333838ac-0a21-4064-920f-938d1bb0316b}, !- Target Temperature Schedule Name
  {be331a09-a3e4-4fbd-a543-00468e949f43}, !- Sensible Fraction Schedule Name
  {4ffb0221-3fa5-4f61-b84e-71546f0c3a77}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {be331a09-a3e4-4fbd-a543-00468e949f43}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3f040253-2fb5-422d-9d28-adf13e556a86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f040253-2fb5-422d-9d28-adf13e556a86}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ffb0221-3fa5-4f61-b84e-71546f0c3a77}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cfc03420-6e93-4222-8cf1-a17c246ee079}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cfc03420-6e93-4222-8cf1-a17c246ee079}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {333838ac-0a21-4064-920f-938d1bb0316b}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4c9f7e78-99e4-485e-8944-e1536312993c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c9f7e78-99e4-485e-8944-e1536312993c}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f09ff4ac-c6b1-4ccd-8e60-c3c363cf1f29}, !- Handle
  Guestroom402_405 Service Water Use 0.26gal/min, !- Name
  {fecee573-8250-4772-8047-174da21f9c1a}, !- Water Use Equipment Definition Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space Name
  {d7538857-5715-4afd-8357-77f0a28bb5a6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {246bd2f3-99a9-40ec-a3d7-977ba3568598}, !- Handle
  Water Use Connections 31 Inlet Water Node, !- Name
  {6a8a4aaa-bc9c-4ba5-8aea-cc0e522ba5e0}, !- Inlet Port
  {a77d2678-1b9c-4d3f-8f07-b5d32f995f1d}; !- Outlet Port

OS:Connection,
  {6a8a4aaa-bc9c-4ba5-8aea-cc0e522ba5e0}, !- Handle
  {bfe62c83-88c6-47c9-9fbc-f9e6da478b36}, !- Source Object
  34,                                     !- Outlet Port
  {246bd2f3-99a9-40ec-a3d7-977ba3568598}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6999c823-bc30-4292-aa82-1c9e4f2071e8}, !- Handle
  Water Use Connections 31 Outlet Water Node, !- Name
  {5d4a7f4e-c80d-4682-bc4b-ed50cca71612}, !- Inlet Port
  {9175d953-456c-43dd-9eae-196041740814}; !- Outlet Port

OS:Connection,
  {a77d2678-1b9c-4d3f-8f07-b5d32f995f1d}, !- Handle
  {246bd2f3-99a9-40ec-a3d7-977ba3568598}, !- Source Object
  3,                                      !- Outlet Port
  {d70593d9-c133-4077-a177-06120fed3fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d4a7f4e-c80d-4682-bc4b-ed50cca71612}, !- Handle
  {d70593d9-c133-4077-a177-06120fed3fb3}, !- Source Object
  3,                                      !- Outlet Port
  {6999c823-bc30-4292-aa82-1c9e4f2071e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9175d953-456c-43dd-9eae-196041740814}, !- Handle
  {6999c823-bc30-4292-aa82-1c9e4f2071e8}, !- Source Object
  3,                                      !- Outlet Port
  {8f764a01-6994-4c59-afb4-60ae8acc7884}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b13597bd-94e8-43c0-9a5b-d9a07bcbd15e}, !- Handle
  Water Use Connections 32,               !- Name
  {947c5282-7f5d-4fbc-a494-df96eab5f781}, !- Inlet Node Name
  {e573812f-5759-4e0e-8544-8a9e7c68adcd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6b55ef5a-65b8-4349-aeab-a3db637fc4e3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a8478d97-c2cd-4e19-a113-f1851cce592f}, !- Handle
  Guestroom406_408 Service Water Use Def 0.21gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34301367951543e-05,                   !- Peak Flow Rate {m3/s}
  {f87b1d86-fdec-4849-bb4c-e55abde1c0c5}, !- Target Temperature Schedule Name
  {61d50037-37e5-452f-88a9-71da6e636104}, !- Sensible Fraction Schedule Name
  {2a911382-e2e4-470d-8004-be367f77462b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {61d50037-37e5-452f-88a9-71da6e636104}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {044e14d3-6cfb-445d-832b-d8bc94c59798}; !- Default Day Schedule Name

OS:Schedule:Day,
  {044e14d3-6cfb-445d-832b-d8bc94c59798}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a911382-e2e4-470d-8004-be367f77462b}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {da39c776-8e5e-4df2-aad4-4e6095809d92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da39c776-8e5e-4df2-aad4-4e6095809d92}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f87b1d86-fdec-4849-bb4c-e55abde1c0c5}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6d934f04-c228-47e0-9de6-ab38979f125d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d934f04-c228-47e0-9de6-ab38979f125d}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6b55ef5a-65b8-4349-aeab-a3db637fc4e3}, !- Handle
  Guestroom406_408 Service Water Use 0.21gal/min, !- Name
  {a8478d97-c2cd-4e19-a113-f1851cce592f}, !- Water Use Equipment Definition Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space Name
  {d7538857-5715-4afd-8357-77f0a28bb5a6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {094b18f8-e3c7-488c-83c5-779f31dfbd0c}, !- Handle
  Water Use Connections 32 Inlet Water Node, !- Name
  {c8761e91-58b5-482b-a38b-f454f929e8fd}, !- Inlet Port
  {947c5282-7f5d-4fbc-a494-df96eab5f781}; !- Outlet Port

OS:Connection,
  {c8761e91-58b5-482b-a38b-f454f929e8fd}, !- Handle
  {bfe62c83-88c6-47c9-9fbc-f9e6da478b36}, !- Source Object
  35,                                     !- Outlet Port
  {094b18f8-e3c7-488c-83c5-779f31dfbd0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6072e27-caea-4f94-9274-39af1989ce2c}, !- Handle
  Water Use Connections 32 Outlet Water Node, !- Name
  {e573812f-5759-4e0e-8544-8a9e7c68adcd}, !- Inlet Port
  {df39f40d-f4e0-4cc0-9888-90d4eece9ded}; !- Outlet Port

OS:Connection,
  {947c5282-7f5d-4fbc-a494-df96eab5f781}, !- Handle
  {094b18f8-e3c7-488c-83c5-779f31dfbd0c}, !- Source Object
  3,                                      !- Outlet Port
  {b13597bd-94e8-43c0-9a5b-d9a07bcbd15e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e573812f-5759-4e0e-8544-8a9e7c68adcd}, !- Handle
  {b13597bd-94e8-43c0-9a5b-d9a07bcbd15e}, !- Source Object
  3,                                      !- Outlet Port
  {f6072e27-caea-4f94-9274-39af1989ce2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df39f40d-f4e0-4cc0-9888-90d4eece9ded}, !- Handle
  {f6072e27-caea-4f94-9274-39af1989ce2c}, !- Source Object
  3,                                      !- Outlet Port
  {8f764a01-6994-4c59-afb4-60ae8acc7884}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b567a012-4223-49f9-a445-ddec3659d178}, !- Handle
  Water Use Connections 33,               !- Name
  {8b305a1e-ec64-462d-b33e-73b2cb4f2a77}, !- Inlet Node Name
  {86ae328d-345d-4b4d-b507-233e9ba7629d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d21860fa-5c0c-4036-a982-b18bc6e1af3a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a8eb10b2-ed2b-4f87-bb62-15ae7b18a910}, !- Handle
  Guestroom409_412 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {2cffa07a-85fe-49fb-b467-94baa1e9a238}, !- Target Temperature Schedule Name
  {a9aa1481-a2e7-434d-8b15-5064b552420e}, !- Sensible Fraction Schedule Name
  {1f2a9cd0-3676-4244-ac68-c9df11eab519}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a9aa1481-a2e7-434d-8b15-5064b552420e}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {261e68f3-b902-405e-9c58-1e1afd146534}; !- Default Day Schedule Name

OS:Schedule:Day,
  {261e68f3-b902-405e-9c58-1e1afd146534}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1f2a9cd0-3676-4244-ac68-c9df11eab519}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {93e29bde-dfe6-411b-ab2d-de18e5f54bf9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93e29bde-dfe6-411b-ab2d-de18e5f54bf9}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2cffa07a-85fe-49fb-b467-94baa1e9a238}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e0381baa-23ee-4051-b444-314a944242a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0381baa-23ee-4051-b444-314a944242a1}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d21860fa-5c0c-4036-a982-b18bc6e1af3a}, !- Handle
  Guestroom409_412 Service Water Use 0.26gal/min, !- Name
  {a8eb10b2-ed2b-4f87-bb62-15ae7b18a910}, !- Water Use Equipment Definition Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  {d7538857-5715-4afd-8357-77f0a28bb5a6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {312fa74e-86a7-48ef-8bbd-19f2051e2074}, !- Handle
  Water Use Connections 33 Inlet Water Node, !- Name
  {a8126212-56f7-42b9-9c90-93394ee4cca8}, !- Inlet Port
  {8b305a1e-ec64-462d-b33e-73b2cb4f2a77}; !- Outlet Port

OS:Connection,
  {a8126212-56f7-42b9-9c90-93394ee4cca8}, !- Handle
  {bfe62c83-88c6-47c9-9fbc-f9e6da478b36}, !- Source Object
  36,                                     !- Outlet Port
  {312fa74e-86a7-48ef-8bbd-19f2051e2074}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75bf4084-f894-4db0-866d-06d7b5b8347e}, !- Handle
  Water Use Connections 33 Outlet Water Node, !- Name
  {86ae328d-345d-4b4d-b507-233e9ba7629d}, !- Inlet Port
  {6320f833-0a95-4ae0-bcfc-59d193867d51}; !- Outlet Port

OS:Connection,
  {8b305a1e-ec64-462d-b33e-73b2cb4f2a77}, !- Handle
  {312fa74e-86a7-48ef-8bbd-19f2051e2074}, !- Source Object
  3,                                      !- Outlet Port
  {b567a012-4223-49f9-a445-ddec3659d178}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86ae328d-345d-4b4d-b507-233e9ba7629d}, !- Handle
  {b567a012-4223-49f9-a445-ddec3659d178}, !- Source Object
  3,                                      !- Outlet Port
  {75bf4084-f894-4db0-866d-06d7b5b8347e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6320f833-0a95-4ae0-bcfc-59d193867d51}, !- Handle
  {75bf4084-f894-4db0-866d-06d7b5b8347e}, !- Source Object
  3,                                      !- Outlet Port
  {8f764a01-6994-4c59-afb4-60ae8acc7884}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {af950cdd-4d1e-43b4-848e-57b674369532}, !- Handle
  Water Use Connections 34,               !- Name
  {f1012728-07b8-46bc-9674-0ce33c35601b}, !- Inlet Node Name
  {58950e76-01a4-4a70-92f2-b08ad675eca5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {128f742c-1b58-4a4f-89a4-59741483f9eb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8e3cbc37-4fbe-4cad-abed-0896abc8ff9d}, !- Handle
  Guestroom413 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326204e-06,                   !- Peak Flow Rate {m3/s}
  {a9da25f4-3132-4b0e-95c7-29c255abd2e0}, !- Target Temperature Schedule Name
  {6220f9de-6154-416f-9191-3c858fd4909a}, !- Sensible Fraction Schedule Name
  {d30e3237-068b-48f5-a750-ca9c1268e9e9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6220f9de-6154-416f-9191-3c858fd4909a}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {968544a1-f869-4df9-aa2a-ed197c4de175}; !- Default Day Schedule Name

OS:Schedule:Day,
  {968544a1-f869-4df9-aa2a-ed197c4de175}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d30e3237-068b-48f5-a750-ca9c1268e9e9}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c565444b-7e40-42fc-a885-d8938b707204}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c565444b-7e40-42fc-a885-d8938b707204}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9da25f4-3132-4b0e-95c7-29c255abd2e0}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {64089f8b-861d-4a63-9202-2fefc370bd39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64089f8b-861d-4a63-9202-2fefc370bd39}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {128f742c-1b58-4a4f-89a4-59741483f9eb}, !- Handle
  Guestroom413 Service Water Use 0.07gal/min, !- Name
  {8e3cbc37-4fbe-4cad-abed-0896abc8ff9d}, !- Water Use Equipment Definition Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space Name
  {d7538857-5715-4afd-8357-77f0a28bb5a6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4bce13ed-38fe-47a9-9a18-f3423b9b31f8}, !- Handle
  Water Use Connections 34 Inlet Water Node, !- Name
  {3adffbc7-46e4-491d-81b0-7e302478d86d}, !- Inlet Port
  {f1012728-07b8-46bc-9674-0ce33c35601b}; !- Outlet Port

OS:Connection,
  {3adffbc7-46e4-491d-81b0-7e302478d86d}, !- Handle
  {bfe62c83-88c6-47c9-9fbc-f9e6da478b36}, !- Source Object
  37,                                     !- Outlet Port
  {4bce13ed-38fe-47a9-9a18-f3423b9b31f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1369346a-5629-40bc-b837-51bef3917245}, !- Handle
  Water Use Connections 34 Outlet Water Node, !- Name
  {58950e76-01a4-4a70-92f2-b08ad675eca5}, !- Inlet Port
  {3948c36d-18de-460e-98ab-99536fb59de6}; !- Outlet Port

OS:Connection,
  {f1012728-07b8-46bc-9674-0ce33c35601b}, !- Handle
  {4bce13ed-38fe-47a9-9a18-f3423b9b31f8}, !- Source Object
  3,                                      !- Outlet Port
  {af950cdd-4d1e-43b4-848e-57b674369532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58950e76-01a4-4a70-92f2-b08ad675eca5}, !- Handle
  {af950cdd-4d1e-43b4-848e-57b674369532}, !- Source Object
  3,                                      !- Outlet Port
  {1369346a-5629-40bc-b837-51bef3917245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3948c36d-18de-460e-98ab-99536fb59de6}, !- Handle
  {1369346a-5629-40bc-b837-51bef3917245}, !- Source Object
  3,                                      !- Outlet Port
  {8f764a01-6994-4c59-afb4-60ae8acc7884}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b7d62b6b-da7a-49c9-a738-307d6aabc38b}, !- Handle
  Water Use Connections 35,               !- Name
  {e0e591f5-d95c-442d-98d5-772d43794efd}, !- Inlet Node Name
  {dff1c240-0cc5-41ac-973c-8da72b42d536}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c28843a2-71c9-4582-b8e3-c9e41cba3ef3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c829bf77-3933-41e4-a698-3d20433497b3}, !- Handle
  Guestroom414 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329438e-06,                   !- Peak Flow Rate {m3/s}
  {e9bce973-9ad1-4701-b88b-3a9362ceeac2}, !- Target Temperature Schedule Name
  {e48b4810-ddc0-4f8a-ae4b-ade49dc36dc8}, !- Sensible Fraction Schedule Name
  {c03604c9-f08f-424b-b6dc-5ff1efd22569}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e48b4810-ddc0-4f8a-ae4b-ade49dc36dc8}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c21b2b11-7da8-40e7-ae38-9cac01fb9b72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c21b2b11-7da8-40e7-ae38-9cac01fb9b72}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c03604c9-f08f-424b-b6dc-5ff1efd22569}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0062aaea-4507-4ad1-8095-69f80bfbfa27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0062aaea-4507-4ad1-8095-69f80bfbfa27}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e9bce973-9ad1-4701-b88b-3a9362ceeac2}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6a74cf0c-f9ef-4245-a5b6-67f360c8c932}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a74cf0c-f9ef-4245-a5b6-67f360c8c932}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c28843a2-71c9-4582-b8e3-c9e41cba3ef3}, !- Handle
  Guestroom414 Service Water Use 0.07gal/min, !- Name
  {c829bf77-3933-41e4-a698-3d20433497b3}, !- Water Use Equipment Definition Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space Name
  {d7538857-5715-4afd-8357-77f0a28bb5a6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f1f324a0-e6b3-459a-a713-6093260f4c4a}, !- Handle
  Water Use Connections 35 Inlet Water Node, !- Name
  {9a849569-f3aa-4130-bb77-0720b0598f7a}, !- Inlet Port
  {e0e591f5-d95c-442d-98d5-772d43794efd}; !- Outlet Port

OS:Connection,
  {9a849569-f3aa-4130-bb77-0720b0598f7a}, !- Handle
  {bfe62c83-88c6-47c9-9fbc-f9e6da478b36}, !- Source Object
  38,                                     !- Outlet Port
  {f1f324a0-e6b3-459a-a713-6093260f4c4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f96562d-2110-49f2-b78e-0067faaea6bd}, !- Handle
  Water Use Connections 35 Outlet Water Node, !- Name
  {dff1c240-0cc5-41ac-973c-8da72b42d536}, !- Inlet Port
  {12f30993-61d4-48d7-bb85-351dbabad175}; !- Outlet Port

OS:Connection,
  {e0e591f5-d95c-442d-98d5-772d43794efd}, !- Handle
  {f1f324a0-e6b3-459a-a713-6093260f4c4a}, !- Source Object
  3,                                      !- Outlet Port
  {b7d62b6b-da7a-49c9-a738-307d6aabc38b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dff1c240-0cc5-41ac-973c-8da72b42d536}, !- Handle
  {b7d62b6b-da7a-49c9-a738-307d6aabc38b}, !- Source Object
  3,                                      !- Outlet Port
  {8f96562d-2110-49f2-b78e-0067faaea6bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12f30993-61d4-48d7-bb85-351dbabad175}, !- Handle
  {8f96562d-2110-49f2-b78e-0067faaea6bd}, !- Source Object
  3,                                      !- Outlet Port
  {8f764a01-6994-4c59-afb4-60ae8acc7884}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {238990fc-728e-47fb-88bb-7ae92bb06252}, !- Handle
  Water Use Connections 36,               !- Name
  {87549a36-aac7-46e6-9015-c9c8e91ee0e1}, !- Inlet Node Name
  {84fe66f0-ccb2-411a-81ef-c989078bd354}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c16d95e1-172a-4233-8bf9-16e47a901c81}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {962d9d93-bac3-4be5-b070-55bd83082c67}, !- Handle
  Guestroom415_418 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {5dd40dd2-73da-432d-9f3d-24be74867892}, !- Target Temperature Schedule Name
  {1cd6b9dd-1489-4544-9497-6361a020c686}, !- Sensible Fraction Schedule Name
  {2c22d78b-966d-4ca4-861c-7e7009179b38}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1cd6b9dd-1489-4544-9497-6361a020c686}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4860aa1d-546a-4d99-aa9e-55dfb1ac3124}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4860aa1d-546a-4d99-aa9e-55dfb1ac3124}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c22d78b-966d-4ca4-861c-7e7009179b38}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d0825bc5-8fb3-4f2f-a711-e2fe2ccd21ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0825bc5-8fb3-4f2f-a711-e2fe2ccd21ea}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5dd40dd2-73da-432d-9f3d-24be74867892}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0ea0548e-e360-49d6-a640-59d57a3c11b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ea0548e-e360-49d6-a640-59d57a3c11b7}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c16d95e1-172a-4233-8bf9-16e47a901c81}, !- Handle
  Guestroom415_418 Service Water Use 0.26gal/min, !- Name
  {962d9d93-bac3-4be5-b070-55bd83082c67}, !- Water Use Equipment Definition Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space Name
  {d7538857-5715-4afd-8357-77f0a28bb5a6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f93981e1-b591-427d-9506-12ca5d826257}, !- Handle
  Water Use Connections 36 Inlet Water Node, !- Name
  {1b6a2e0a-ee2a-4e26-be53-c365849502bb}, !- Inlet Port
  {87549a36-aac7-46e6-9015-c9c8e91ee0e1}; !- Outlet Port

OS:Connection,
  {1b6a2e0a-ee2a-4e26-be53-c365849502bb}, !- Handle
  {bfe62c83-88c6-47c9-9fbc-f9e6da478b36}, !- Source Object
  39,                                     !- Outlet Port
  {f93981e1-b591-427d-9506-12ca5d826257}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce9bb33a-0371-4379-8575-82675a536630}, !- Handle
  Water Use Connections 36 Outlet Water Node, !- Name
  {84fe66f0-ccb2-411a-81ef-c989078bd354}, !- Inlet Port
  {27b8cea0-718f-4d87-ab9c-8ac63ed117d7}; !- Outlet Port

OS:Connection,
  {87549a36-aac7-46e6-9015-c9c8e91ee0e1}, !- Handle
  {f93981e1-b591-427d-9506-12ca5d826257}, !- Source Object
  3,                                      !- Outlet Port
  {238990fc-728e-47fb-88bb-7ae92bb06252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84fe66f0-ccb2-411a-81ef-c989078bd354}, !- Handle
  {238990fc-728e-47fb-88bb-7ae92bb06252}, !- Source Object
  3,                                      !- Outlet Port
  {ce9bb33a-0371-4379-8575-82675a536630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27b8cea0-718f-4d87-ab9c-8ac63ed117d7}, !- Handle
  {ce9bb33a-0371-4379-8575-82675a536630}, !- Source Object
  3,                                      !- Outlet Port
  {8f764a01-6994-4c59-afb4-60ae8acc7884}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {09a9f8ea-7648-41b7-a991-4b98c8259b4f}, !- Handle
  Water Use Connections 37,               !- Name
  {def5c0d4-6e94-4d5c-b0b8-62c2c4386bc4}, !- Inlet Node Name
  {9c4e986b-3e5a-46a6-a983-c25c3e776bd3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b0906821-31b9-4aac-88e2-0f5622f7bdd7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f574b8a7-d0ff-4549-8ab5-64fe9fea36c1}, !- Handle
  Guestroom419 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {68799c55-0a3a-4383-b000-8f23c5e73dc7}, !- Target Temperature Schedule Name
  {a0bc054d-7d7f-424a-83bb-f4775687b955}, !- Sensible Fraction Schedule Name
  {01832dfe-2bb8-45c0-9b15-da264df67fe6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a0bc054d-7d7f-424a-83bb-f4775687b955}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b77d1af5-cd86-4c16-abf9-28cca5e09687}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b77d1af5-cd86-4c16-abf9-28cca5e09687}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {01832dfe-2bb8-45c0-9b15-da264df67fe6}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {21532c9a-7f61-4775-b90f-413945d44b10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21532c9a-7f61-4775-b90f-413945d44b10}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {68799c55-0a3a-4383-b000-8f23c5e73dc7}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1bd4476e-b72e-4da3-b903-3375a4852cab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1bd4476e-b72e-4da3-b903-3375a4852cab}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b0906821-31b9-4aac-88e2-0f5622f7bdd7}, !- Handle
  Guestroom419 Service Water Use 0.07gal/min, !- Name
  {f574b8a7-d0ff-4549-8ab5-64fe9fea36c1}, !- Water Use Equipment Definition Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space Name
  {d7538857-5715-4afd-8357-77f0a28bb5a6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4827add5-e622-4bbb-85f6-697510a444fd}, !- Handle
  Water Use Connections 37 Inlet Water Node, !- Name
  {805c82fa-6c34-4e06-a5ab-28a1865b869c}, !- Inlet Port
  {def5c0d4-6e94-4d5c-b0b8-62c2c4386bc4}; !- Outlet Port

OS:Connection,
  {805c82fa-6c34-4e06-a5ab-28a1865b869c}, !- Handle
  {bfe62c83-88c6-47c9-9fbc-f9e6da478b36}, !- Source Object
  40,                                     !- Outlet Port
  {4827add5-e622-4bbb-85f6-697510a444fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d30be746-1984-43bd-b622-1b276b1166ed}, !- Handle
  Water Use Connections 37 Outlet Water Node, !- Name
  {9c4e986b-3e5a-46a6-a983-c25c3e776bd3}, !- Inlet Port
  {7fbc85ff-e1c9-4ec2-890d-f61436805836}; !- Outlet Port

OS:Connection,
  {def5c0d4-6e94-4d5c-b0b8-62c2c4386bc4}, !- Handle
  {4827add5-e622-4bbb-85f6-697510a444fd}, !- Source Object
  3,                                      !- Outlet Port
  {09a9f8ea-7648-41b7-a991-4b98c8259b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c4e986b-3e5a-46a6-a983-c25c3e776bd3}, !- Handle
  {09a9f8ea-7648-41b7-a991-4b98c8259b4f}, !- Source Object
  3,                                      !- Outlet Port
  {d30be746-1984-43bd-b622-1b276b1166ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fbc85ff-e1c9-4ec2-890d-f61436805836}, !- Handle
  {d30be746-1984-43bd-b622-1b276b1166ed}, !- Source Object
  3,                                      !- Outlet Port
  {8f764a01-6994-4c59-afb4-60ae8acc7884}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {caaa11eb-bc92-4684-ba62-0fbaa4fb2fc2}, !- Handle
  Water Use Connections 38,               !- Name
  {c910b001-29ce-459c-961f-93ff432f5240}, !- Inlet Node Name
  {708e75d5-0b6f-4361-a9db-c76e628f4963}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {49180624-3013-48a1-9d9b-756dd70090fc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6954490f-f5dc-4edf-b86b-c0b5d39af2e7}, !- Handle
  Guestroom420_423 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {dd8ba398-fc47-4d48-bea3-cbd467c1d3f2}, !- Target Temperature Schedule Name
  {14d90a87-eff8-485a-a723-f24510e1c1af}, !- Sensible Fraction Schedule Name
  {eef7ee5a-fb44-48ff-8283-2e326940b2bd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {14d90a87-eff8-485a-a723-f24510e1c1af}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d60d15bd-ab3d-4511-b93c-b9bf646c0ac6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d60d15bd-ab3d-4511-b93c-b9bf646c0ac6}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eef7ee5a-fb44-48ff-8283-2e326940b2bd}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5787b63e-214f-4cb5-9887-373ed52e9f4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5787b63e-214f-4cb5-9887-373ed52e9f4e}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd8ba398-fc47-4d48-bea3-cbd467c1d3f2}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {07058904-bc44-4487-9cc6-9e9296277d12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07058904-bc44-4487-9cc6-9e9296277d12}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {49180624-3013-48a1-9d9b-756dd70090fc}, !- Handle
  Guestroom420_423 Service Water Use 0.26gal/min, !- Name
  {6954490f-f5dc-4edf-b86b-c0b5d39af2e7}, !- Water Use Equipment Definition Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space Name
  {d7538857-5715-4afd-8357-77f0a28bb5a6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {da02bbca-b29a-41c4-aeb7-cf696ac611cf}, !- Handle
  Water Use Connections 38 Inlet Water Node, !- Name
  {b7124e20-e951-40da-a3b2-212bd4f80b13}, !- Inlet Port
  {c910b001-29ce-459c-961f-93ff432f5240}; !- Outlet Port

OS:Connection,
  {b7124e20-e951-40da-a3b2-212bd4f80b13}, !- Handle
  {bfe62c83-88c6-47c9-9fbc-f9e6da478b36}, !- Source Object
  41,                                     !- Outlet Port
  {da02bbca-b29a-41c4-aeb7-cf696ac611cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97cb7e5a-ccc2-49e6-82f3-783fd6162ab7}, !- Handle
  Water Use Connections 38 Outlet Water Node, !- Name
  {708e75d5-0b6f-4361-a9db-c76e628f4963}, !- Inlet Port
  {3505f336-d9ac-4a6e-9280-eae1b1707c1c}; !- Outlet Port

OS:Connection,
  {c910b001-29ce-459c-961f-93ff432f5240}, !- Handle
  {da02bbca-b29a-41c4-aeb7-cf696ac611cf}, !- Source Object
  3,                                      !- Outlet Port
  {caaa11eb-bc92-4684-ba62-0fbaa4fb2fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {708e75d5-0b6f-4361-a9db-c76e628f4963}, !- Handle
  {caaa11eb-bc92-4684-ba62-0fbaa4fb2fc2}, !- Source Object
  3,                                      !- Outlet Port
  {97cb7e5a-ccc2-49e6-82f3-783fd6162ab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3505f336-d9ac-4a6e-9280-eae1b1707c1c}, !- Handle
  {97cb7e5a-ccc2-49e6-82f3-783fd6162ab7}, !- Source Object
  3,                                      !- Outlet Port
  {8f764a01-6994-4c59-afb4-60ae8acc7884}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2cc6a525-bcb7-462c-88fb-4167ebd42302}, !- Handle
  Water Use Connections 39,               !- Name
  {6be58a0f-928f-4ad7-bd1d-5bb302da8ac3}, !- Inlet Node Name
  {3c125f2b-f14d-46ad-9e92-10ef2f366012}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5cf7a3d1-20c0-4d21-826c-e56d792f0eec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {514b82d4-7d38-439d-8c26-b82fb1d52d4d}, !- Handle
  Guestroom424 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {7e606cff-dca6-4d41-8b4b-c3d2f6114206}, !- Target Temperature Schedule Name
  {8f2fd1c9-4e62-4767-a731-761be242f062}, !- Sensible Fraction Schedule Name
  {25db2ef5-843b-4372-820f-994bf0c05c39}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8f2fd1c9-4e62-4767-a731-761be242f062}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {df48ec09-8723-40c5-955f-3793cc98f467}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df48ec09-8723-40c5-955f-3793cc98f467}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {25db2ef5-843b-4372-820f-994bf0c05c39}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0e7eb497-6b23-4e16-8a7a-8e80f2f763db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e7eb497-6b23-4e16-8a7a-8e80f2f763db}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e606cff-dca6-4d41-8b4b-c3d2f6114206}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1ae21276-660c-4037-90dc-5af57c812d03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ae21276-660c-4037-90dc-5af57c812d03}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5cf7a3d1-20c0-4d21-826c-e56d792f0eec}, !- Handle
  Guestroom424 Service Water Use 0.07gal/min, !- Name
  {514b82d4-7d38-439d-8c26-b82fb1d52d4d}, !- Water Use Equipment Definition Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space Name
  {d7538857-5715-4afd-8357-77f0a28bb5a6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f1d90f7a-fa37-4e13-bf7e-bf2652f8ef69}, !- Handle
  Water Use Connections 39 Inlet Water Node, !- Name
  {927998de-8e70-410d-901a-55caf5f2e845}, !- Inlet Port
  {6be58a0f-928f-4ad7-bd1d-5bb302da8ac3}; !- Outlet Port

OS:Connection,
  {927998de-8e70-410d-901a-55caf5f2e845}, !- Handle
  {bfe62c83-88c6-47c9-9fbc-f9e6da478b36}, !- Source Object
  42,                                     !- Outlet Port
  {f1d90f7a-fa37-4e13-bf7e-bf2652f8ef69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45867005-ded3-4fd1-8d65-f440863655a1}, !- Handle
  Water Use Connections 39 Outlet Water Node, !- Name
  {3c125f2b-f14d-46ad-9e92-10ef2f366012}, !- Inlet Port
  {dca093ef-1c2d-4445-8feb-b6d02a882e84}; !- Outlet Port

OS:Connection,
  {6be58a0f-928f-4ad7-bd1d-5bb302da8ac3}, !- Handle
  {f1d90f7a-fa37-4e13-bf7e-bf2652f8ef69}, !- Source Object
  3,                                      !- Outlet Port
  {2cc6a525-bcb7-462c-88fb-4167ebd42302}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c125f2b-f14d-46ad-9e92-10ef2f366012}, !- Handle
  {2cc6a525-bcb7-462c-88fb-4167ebd42302}, !- Source Object
  3,                                      !- Outlet Port
  {45867005-ded3-4fd1-8d65-f440863655a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dca093ef-1c2d-4445-8feb-b6d02a882e84}, !- Handle
  {45867005-ded3-4fd1-8d65-f440863655a1}, !- Source Object
  3,                                      !- Outlet Port
  {8f764a01-6994-4c59-afb4-60ae8acc7884}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {32396f92-ee79-4294-b2b1-cab8ad9e9910}, !- Handle
  Water Use Connections 40,               !- Name
  {c5337ded-d1d5-4aa4-9d68-e35651b527d7}, !- Inlet Node Name
  {d84e10aa-c333-4f57-b573-ec2c16e92413}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {63ae152d-3266-475b-a751-72d65826c1c4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e6793bd5-afdf-4918-842e-0046d0b0e0f5}, !- Handle
  Meetingroomflr1 Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.83718171437846e-06,                   !- Peak Flow Rate {m3/s}
  {49b30c20-bd70-44ad-bbb8-b3c6357f2743}, !- Target Temperature Schedule Name
  {343df25e-539c-4901-ba4d-4799bf4f647e}, !- Sensible Fraction Schedule Name
  {5b44e618-f66e-45eb-beb2-38f240e1133b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {343df25e-539c-4901-ba4d-4799bf4f647e}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7dc9fc8f-0c1c-4ffd-93b7-97add5060bb6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7dc9fc8f-0c1c-4ffd-93b7-97add5060bb6}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b44e618-f66e-45eb-beb2-38f240e1133b}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {75de4633-711d-4570-97a0-ec31c0591330}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75de4633-711d-4570-97a0-ec31c0591330}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {49b30c20-bd70-44ad-bbb8-b3c6357f2743}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4448f51f-e0e3-461f-a598-75cb396638ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4448f51f-e0e3-461f-a598-75cb396638ee}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {63ae152d-3266-475b-a751-72d65826c1c4}, !- Handle
  Meetingroomflr1 Service Water Use 0.06gal/min, !- Name
  {e6793bd5-afdf-4918-842e-0046d0b0e0f5}, !- Water Use Equipment Definition Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  {74e5a45b-2a04-4096-b92f-0f9bb0c3ba10}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {74e5a45b-2a04-4096-b92f-0f9bb0c3ba10}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  {5df71cb7-b30d-49c0-b215-57f6eef1eb57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5df71cb7-b30d-49c0-b215-57f6eef1eb57}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {658abf38-b53e-4fb9-b816-6cf1c1408f52}, !- Handle
  Schedule Rule 95,                       !- Name
  {74e5a45b-2a04-4096-b92f-0f9bb0c3ba10}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6716ce13-ae27-4353-b2d5-6bf676bfe737}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6716ce13-ae27-4353-b2d5-6bf676bfe737}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {f2db3c1f-02fd-4886-adaf-0cb9ce9eb1aa}, !- Handle
  Schedule Rule 96,                       !- Name
  {74e5a45b-2a04-4096-b92f-0f9bb0c3ba10}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ef7cf1a2-e9b0-4725-9ac6-564f6ac9ac44}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef7cf1a2-e9b0-4725-9ac6-564f6ac9ac44}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {77c79c51-db95-474c-9644-94a976e6b62d}, !- Handle
  Schedule Rule 97,                       !- Name
  {74e5a45b-2a04-4096-b92f-0f9bb0c3ba10}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd9beb99-91d3-4b88-8e43-d18c01d11e55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd9beb99-91d3-4b88-8e43-d18c01d11e55}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {bdcc7f2a-601d-4cb2-abbd-2f2c7a4e198e}, !- Handle
  Water Use Connections 40 Inlet Water Node, !- Name
  {67b1a481-1e84-4437-b0b8-0d0b49e21c08}, !- Inlet Port
  {c5337ded-d1d5-4aa4-9d68-e35651b527d7}; !- Outlet Port

OS:Connection,
  {67b1a481-1e84-4437-b0b8-0d0b49e21c08}, !- Handle
  {bfe62c83-88c6-47c9-9fbc-f9e6da478b36}, !- Source Object
  43,                                     !- Outlet Port
  {bdcc7f2a-601d-4cb2-abbd-2f2c7a4e198e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2585be1a-80b9-4dd0-9133-5ae3f0c4a006}, !- Handle
  Water Use Connections 40 Outlet Water Node, !- Name
  {d84e10aa-c333-4f57-b573-ec2c16e92413}, !- Inlet Port
  {26053c69-d794-4ade-8b80-1ac01052bf2e}; !- Outlet Port

OS:Connection,
  {c5337ded-d1d5-4aa4-9d68-e35651b527d7}, !- Handle
  {bdcc7f2a-601d-4cb2-abbd-2f2c7a4e198e}, !- Source Object
  3,                                      !- Outlet Port
  {32396f92-ee79-4294-b2b1-cab8ad9e9910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d84e10aa-c333-4f57-b573-ec2c16e92413}, !- Handle
  {32396f92-ee79-4294-b2b1-cab8ad9e9910}, !- Source Object
  3,                                      !- Outlet Port
  {2585be1a-80b9-4dd0-9133-5ae3f0c4a006}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26053c69-d794-4ade-8b80-1ac01052bf2e}, !- Handle
  {2585be1a-80b9-4dd0-9133-5ae3f0c4a006}, !- Source Object
  3,                                      !- Outlet Port
  {8f764a01-6994-4c59-afb4-60ae8acc7884}, !- Target Object
  43;                                     !- Inlet Port

OS:Sizing:Parameters,
  {519bf090-2005-40ba-8f57-cf239cf23d62}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {4c9149de-10bc-4ae2-8ec4-7082cb08fffa}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {4c14c323-8760-4566-b2e0-eea0314208ef}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {ae5f4a33-3bc5-4f59-9046-e06e619da3de}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {730260be-981d-4239-8845-6da9864f3e7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {730260be-981d-4239-8845-6da9864f3e7a}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e8e34bd7-12fe-4d73-95fb-1d1b9a2882c5}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {ea81125d-2e8e-47db-8eb5-2acd0dc14be1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7c367274-4fc8-4afe-85b0-aa8deb63b0fe}, !- Control Zone or Zone List Name
  {3fbd55db-3007-44ac-95d5-15f878704421}, !- Cooling Control Zone or Zone List Name
  {777984a9-127c-4f90-bfbe-09db354dbe99}, !- Heating Control Zone or Zone List Name
  {3922f077-5396-44d4-b746-66018a0caa0e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7c367274-4fc8-4afe-85b0-aa8deb63b0fe}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {3fbd55db-3007-44ac-95d5-15f878704421}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {777984a9-127c-4f90-bfbe-09db354dbe99}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3922f077-5396-44d4-b746-66018a0caa0e}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {68fd4103-5145-4eaf-82f4-47dda0a8f0f7}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  {a8037398-a68e-4ae1-813b-5b1fbcd40c9a}, !- Default Day Schedule Name
  {121c95b5-9506-4865-9b78-0d93a9691b7f}, !- Summer Design Day Schedule Name
  {94a7c045-e891-4656-8099-5897185fec17}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a8037398-a68e-4ae1-813b-5b1fbcd40c9a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch Default, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4fb77331-ee29-4f7d-8f59-1faf941fad16}, !- Handle
  {68fd4103-5145-4eaf-82f4-47dda0a8f0f7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  101.37941779122515,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  35,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-25 20:52:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-25 20:52:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2af80f67-2716-4097-9639-d450ada4e5ad}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {94a7c045-e891-4656-8099-5897185fec17}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch Winter Design Day, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab11e9c2-615d-4ec9-81df-bc26f82d310f}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {121c95b5-9506-4865-9b78-0d93a9691b7f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch Summer Design Day, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d959451e-4ee4-431c-b85f-ef771842c56a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| ERV, !- Name
  {ea81125d-2e8e-47db-8eb5-2acd0dc14be1}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ab9bd7ed-7e5c-4bcc-8f3f-ed129ada1f55}, !- Supply Air Inlet Node
  {eaf18aa3-a77f-4566-b7ce-1486243b26d9}, !- Supply Air Outlet Node
  {09c0d98b-3c7c-49e8-8cb0-4508f46fd82b}, !- Exhaust Air Inlet Node
  {9e471b76-0041-49d0-8884-2516af0079ca}, !- Exhaust Air Outlet Node
  890.347685265688,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {fc456dbb-911e-435c-baa9-6cb0dbd91eed}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| ERV Primary Outlet Air Node, !- Name
  {eaf18aa3-a77f-4566-b7ce-1486243b26d9}, !- Inlet Port
  {c9c51cbd-a69d-4f1a-9c1a-dfbd1e4ae7ba}; !- Outlet Port

OS:Connection,
  {ab9bd7ed-7e5c-4bcc-8f3f-ed129ada1f55}, !- Handle
  {d99c6344-c0c9-48f6-a3f7-d43fb8c3001b}, !- Source Object
  3,                                      !- Outlet Port
  {d959451e-4ee4-431c-b85f-ef771842c56a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {eaf18aa3-a77f-4566-b7ce-1486243b26d9}, !- Handle
  {d959451e-4ee4-431c-b85f-ef771842c56a}, !- Source Object
  13,                                     !- Outlet Port
  {fc456dbb-911e-435c-baa9-6cb0dbd91eed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9c51cbd-a69d-4f1a-9c1a-dfbd1e4ae7ba}, !- Handle
  {fc456dbb-911e-435c-baa9-6cb0dbd91eed}, !- Source Object
  3,                                      !- Outlet Port
  {5e0107a5-904c-45a0-baa3-2c6947fb4485}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c615b3f2-7aed-460c-9d1c-0aa5912fffee}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| ERV Secondary Inlet Air Node, !- Name
  {b3de70bf-5865-4d35-ab9c-d8161b03d5c1}, !- Inlet Port
  {09c0d98b-3c7c-49e8-8cb0-4508f46fd82b}; !- Outlet Port

OS:Connection,
  {b3de70bf-5865-4d35-ab9c-d8161b03d5c1}, !- Handle
  {5e0107a5-904c-45a0-baa3-2c6947fb4485}, !- Source Object
  7,                                      !- Outlet Port
  {c615b3f2-7aed-460c-9d1c-0aa5912fffee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09c0d98b-3c7c-49e8-8cb0-4508f46fd82b}, !- Handle
  {c615b3f2-7aed-460c-9d1c-0aa5912fffee}, !- Source Object
  3,                                      !- Outlet Port
  {d959451e-4ee4-431c-b85f-ef771842c56a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9e471b76-0041-49d0-8884-2516af0079ca}, !- Handle
  {d959451e-4ee4-431c-b85f-ef771842c56a}, !- Source Object
  15,                                     !- Outlet Port
  {d6b054d6-3478-4ae3-abf5-fcd916edad1a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2570bea5-da36-44cc-8267-bd2c8de603e4}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {74f84299-97c8-4fb2-96ff-142e7606dcfa}, !- Reference Setpoint Node Name
  {74f84299-97c8-4fb2-96ff-142e7606dcfa}, !- Mixed Air Stream Node Name
  {d99c6344-c0c9-48f6-a3f7-d43fb8c3001b}, !- Outdoor Air Stream Node Name
  {ef76384e-aaa0-449d-b6b1-06c8246d318a}, !- Return Air Stream Node Name
  {fc456dbb-911e-435c-baa9-6cb0dbd91eed}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0afed151-d252-445a-b16f-695b0ebabcf0}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {ea81125d-2e8e-47db-8eb5-2acd0dc14be1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a8db60e5-5bb3-48e2-9416-91e864ec9518}, !- Control Zone or Zone List Name
  {f6ec6610-92e2-4af8-b91a-57c986096161}, !- Cooling Control Zone or Zone List Name
  {f34a129a-25b9-4037-b5b8-dbf6f9b792e2}, !- Heating Control Zone or Zone List Name
  {de1ddfa6-ff1f-4112-88ac-2c73ee3aef5c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a8db60e5-5bb3-48e2-9416-91e864ec9518}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {f6ec6610-92e2-4af8-b91a-57c986096161}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f34a129a-25b9-4037-b5b8-dbf6f9b792e2}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {de1ddfa6-ff1f-4112-88ac-2c73ee3aef5c}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {754e86f9-8e78-45ad-8f2c-a39e55df0894}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  {3db6ccf0-32bc-48bc-b3e9-463fc80678b2}, !- Default Day Schedule Name
  {56309533-27d8-43dd-859d-e7335feacba5}, !- Summer Design Day Schedule Name
  {9e3abb35-f972-4d53-ab44-33abc502b1c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3db6ccf0-32bc-48bc-b3e9-463fc80678b2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {f4599c3c-05c7-482a-8bcf-365d1d524180}, !- Handle
  {754e86f9-8e78-45ad-8f2c-a39e55df0894}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.311566363500031,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-25 20:52:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-25 20:52:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {39df7e06-397b-460c-a9e5-915837d0b239}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e3abb35-f972-4d53-ab44-33abc502b1c9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad5f9987-144a-47ec-9f96-2446468b6b42}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56309533-27d8-43dd-859d-e7335feacba5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ac0b5e31-77e3-4e94-aee3-6473856a20e5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {ea81125d-2e8e-47db-8eb5-2acd0dc14be1}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {918a84c1-bbfb-40ed-a7ce-66fef8a5e7a6}, !- Supply Air Inlet Node
  {4a21a4f5-54fb-4f8a-8987-5daf235ace78}, !- Supply Air Outlet Node
  {b500d29c-bade-486d-86f2-78be26ed7cb1}, !- Exhaust Air Inlet Node
  {0d6453c9-8336-4281-ad9c-ce32f32bd6cc}, !- Exhaust Air Outlet Node
  317.445931436829,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0bd79941-cd9a-452c-9262-adf6ad37e2a2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {4a21a4f5-54fb-4f8a-8987-5daf235ace78}, !- Inlet Port
  {888a55f6-b933-48fd-9098-e5541584040d}; !- Outlet Port

OS:Connection,
  {918a84c1-bbfb-40ed-a7ce-66fef8a5e7a6}, !- Handle
  {dd0de6d5-babc-4f35-b999-1fa249461084}, !- Source Object
  3,                                      !- Outlet Port
  {ac0b5e31-77e3-4e94-aee3-6473856a20e5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4a21a4f5-54fb-4f8a-8987-5daf235ace78}, !- Handle
  {ac0b5e31-77e3-4e94-aee3-6473856a20e5}, !- Source Object
  13,                                     !- Outlet Port
  {0bd79941-cd9a-452c-9262-adf6ad37e2a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {888a55f6-b933-48fd-9098-e5541584040d}, !- Handle
  {0bd79941-cd9a-452c-9262-adf6ad37e2a2}, !- Source Object
  3,                                      !- Outlet Port
  {2d791170-e64b-45ec-a2fc-904cd6e0c0a6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ec243025-dbae-430d-a99a-72ed5ccd8c68}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {068ab8da-66bf-4519-a8a0-5c49b4b97595}, !- Inlet Port
  {b500d29c-bade-486d-86f2-78be26ed7cb1}; !- Outlet Port

OS:Connection,
  {068ab8da-66bf-4519-a8a0-5c49b4b97595}, !- Handle
  {2d791170-e64b-45ec-a2fc-904cd6e0c0a6}, !- Source Object
  7,                                      !- Outlet Port
  {ec243025-dbae-430d-a99a-72ed5ccd8c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b500d29c-bade-486d-86f2-78be26ed7cb1}, !- Handle
  {ec243025-dbae-430d-a99a-72ed5ccd8c68}, !- Source Object
  3,                                      !- Outlet Port
  {ac0b5e31-77e3-4e94-aee3-6473856a20e5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0d6453c9-8336-4281-ad9c-ce32f32bd6cc}, !- Handle
  {ac0b5e31-77e3-4e94-aee3-6473856a20e5}, !- Source Object
  15,                                     !- Outlet Port
  {db9b0cf8-a384-4fcb-9a74-78b98d02bdf4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0a436a0b-6af7-4248-ac54-a1b472919065}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1fac3dfc-471f-4a79-9719-d918d5d7dc80}, !- Reference Setpoint Node Name
  {1fac3dfc-471f-4a79-9719-d918d5d7dc80}, !- Mixed Air Stream Node Name
  {dd0de6d5-babc-4f35-b999-1fa249461084}, !- Outdoor Air Stream Node Name
  {f2aa2a50-4992-457b-9b30-714728be8a9d}, !- Return Air Stream Node Name
  {0bd79941-cd9a-452c-9262-adf6ad37e2a2}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {46846a16-0f42-493a-9d94-3d7b41c773c4}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {ea81125d-2e8e-47db-8eb5-2acd0dc14be1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cf189f9b-b33b-4d01-8fbb-a3604fa746dd}, !- Control Zone or Zone List Name
  {c05c9222-e45b-4148-8046-84c29d44a621}, !- Cooling Control Zone or Zone List Name
  {71bbb880-3ccd-42aa-be1e-c43d3ce245c2}, !- Heating Control Zone or Zone List Name
  {d88d08e0-1ad3-44c4-b92f-ca9ffd0a221b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cf189f9b-b33b-4d01-8fbb-a3604fa746dd}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {c05c9222-e45b-4148-8046-84c29d44a621}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {71bbb880-3ccd-42aa-be1e-c43d3ce245c2}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d88d08e0-1ad3-44c4-b92f-ca9ffd0a221b}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {77761372-b37c-4fef-a3e8-cc8bec38c0fc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  {2e29495f-9123-4ca6-928f-b68d78e57e3a}, !- Default Day Schedule Name
  {171a03dc-9bbb-4e9d-98d4-b2ba007389b2}, !- Summer Design Day Schedule Name
  {d0440a03-942f-4436-b229-61ba5c9948a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e29495f-9123-4ca6-928f-b68d78e57e3a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5e19160e-fd13-44e9-9485-c70af6efdccd}, !- Handle
  {77761372-b37c-4fef-a3e8-cc8bec38c0fc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.2620817843866274,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-25 20:52:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-25 20:52:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4d606796-e337-41bf-b48c-74d30fe1c7e6}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0440a03-942f-4436-b229-61ba5c9948a3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1de98a29-6d07-4eb8-852e-286f8219c97b}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {171a03dc-9bbb-4e9d-98d4-b2ba007389b2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98e1724c-89fc-4313-a592-19590d9cc0ef}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday Rule, !- Name
  {77761372-b37c-4fef-a3e8-cc8bec38c0fc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7d865854-e88b-47ad-b067-8a10d0f3c6e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d865854-e88b-47ad-b067-8a10d0f3c6e0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e589290f-8452-476d-9cf7-c606b974ce31}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {77761372-b37c-4fef-a3e8-cc8bec38c0fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {899db7aa-dc02-4f80-8a5b-c014f9a08b1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {899db7aa-dc02-4f80-8a5b-c014f9a08b1f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2ff5f180-10f4-4989-9500-f54a9714e6f5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV, !- Name
  {ea81125d-2e8e-47db-8eb5-2acd0dc14be1}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d60d1300-0412-493c-b34e-445876006ea8}, !- Supply Air Inlet Node
  {3a693af7-80b3-4dbf-af05-872781e1b46d}, !- Supply Air Outlet Node
  {7744ac48-2da3-4c08-bc55-f6a7308b1921}, !- Exhaust Air Inlet Node
  {6291d398-d820-46b2-854f-12172cc20a0d}, !- Exhaust Air Outlet Node
  406.569271892289,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {50fe422f-e0a3-40a9-92d7-44aae472c770}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV Primary Outlet Air Node, !- Name
  {3a693af7-80b3-4dbf-af05-872781e1b46d}, !- Inlet Port
  {a3a41795-c24f-4c40-82d4-59ff99eb2d17}; !- Outlet Port

OS:Connection,
  {d60d1300-0412-493c-b34e-445876006ea8}, !- Handle
  {fbdad286-209a-47fa-b846-2529197765ae}, !- Source Object
  3,                                      !- Outlet Port
  {2ff5f180-10f4-4989-9500-f54a9714e6f5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3a693af7-80b3-4dbf-af05-872781e1b46d}, !- Handle
  {2ff5f180-10f4-4989-9500-f54a9714e6f5}, !- Source Object
  13,                                     !- Outlet Port
  {50fe422f-e0a3-40a9-92d7-44aae472c770}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3a41795-c24f-4c40-82d4-59ff99eb2d17}, !- Handle
  {50fe422f-e0a3-40a9-92d7-44aae472c770}, !- Source Object
  3,                                      !- Outlet Port
  {4387fdfa-3a59-437e-bfc4-438df10c7d5c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {17163272-7d1a-4f07-9fe8-32a44d106e8a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV Secondary Inlet Air Node, !- Name
  {53ac41db-a12e-4846-99de-eed4c8000bbe}, !- Inlet Port
  {7744ac48-2da3-4c08-bc55-f6a7308b1921}; !- Outlet Port

OS:Connection,
  {53ac41db-a12e-4846-99de-eed4c8000bbe}, !- Handle
  {4387fdfa-3a59-437e-bfc4-438df10c7d5c}, !- Source Object
  7,                                      !- Outlet Port
  {17163272-7d1a-4f07-9fe8-32a44d106e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7744ac48-2da3-4c08-bc55-f6a7308b1921}, !- Handle
  {17163272-7d1a-4f07-9fe8-32a44d106e8a}, !- Source Object
  3,                                      !- Outlet Port
  {2ff5f180-10f4-4989-9500-f54a9714e6f5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6291d398-d820-46b2-854f-12172cc20a0d}, !- Handle
  {2ff5f180-10f4-4989-9500-f54a9714e6f5}, !- Source Object
  15,                                     !- Outlet Port
  {20665814-b143-45f6-b5b8-8b87f6bc6a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d095ad06-2fd1-47f7-be13-922c1550a4c6}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b83e4884-41b6-48e7-a09d-667fcef718c1}, !- Reference Setpoint Node Name
  {b83e4884-41b6-48e7-a09d-667fcef718c1}, !- Mixed Air Stream Node Name
  {fbdad286-209a-47fa-b846-2529197765ae}, !- Outdoor Air Stream Node Name
  {86c05348-48e1-4de6-9f99-7776550df90e}, !- Return Air Stream Node Name
  {50fe422f-e0a3-40a9-92d7-44aae472c770}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {72686356-ac70-44dd-9426-85cb4f077436}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {ea81125d-2e8e-47db-8eb5-2acd0dc14be1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {48836c90-6088-48cf-a351-6d0a0c209479}, !- Control Zone or Zone List Name
  {fae5bc29-976a-44ef-be0a-e6d4275632b1}, !- Cooling Control Zone or Zone List Name
  {f9e8551a-2505-442a-b057-a9039da12a62}, !- Heating Control Zone or Zone List Name
  {db6608e7-d26e-4c22-a856-1fae67e33628}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {48836c90-6088-48cf-a351-6d0a0c209479}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {fae5bc29-976a-44ef-be0a-e6d4275632b1}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f9e8551a-2505-442a-b057-a9039da12a62}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {db6608e7-d26e-4c22-a856-1fae67e33628}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f241b98a-9569-42f2-8548-10b929cf9cd2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  {c4e20a1c-ecb4-4165-9a98-52a179152245}, !- Default Day Schedule Name
  {2ce03365-98a5-4aec-91a9-1e5d332e1349}, !- Summer Design Day Schedule Name
  {5d32198e-8fda-446d-afa8-03c741c87bfb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c4e20a1c-ecb4-4165-9a98-52a179152245}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {98488ace-e0bd-4107-8140-0208b69e6bbf}, !- Handle
  {f241b98a-9569-42f2-8548-10b929cf9cd2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.06061918859589,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-25 20:52:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-25 20:52:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ef35373d-bede-4ef9-9bab-7101b179d93b}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d32198e-8fda-446d-afa8-03c741c87bfb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7afbc034-9a30-4757-9be8-84cdfb5ada0f}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ce03365-98a5-4aec-91a9-1e5d332e1349}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {30ad0e89-8a15-4dd6-970a-539caa117e26}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {f241b98a-9569-42f2-8548-10b929cf9cd2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {041def36-30d5-42ff-9354-3b94332888ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {041def36-30d5-42ff-9354-3b94332888ce}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1cc9e6ef-f2f8-4bcb-9168-edb39c4d61d7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV, !- Name
  {ea81125d-2e8e-47db-8eb5-2acd0dc14be1}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e036e5be-69d2-4b44-bfab-da1cb269806a}, !- Supply Air Inlet Node
  {948486e1-cfde-4511-a4b3-5075b9870ca6}, !- Supply Air Outlet Node
  {94469482-c49e-4434-ab74-7184bc31ff88}, !- Exhaust Air Inlet Node
  {850a8786-9712-4dee-a4f5-c5d0a6bc9e45}, !- Exhaust Air Outlet Node
  269.442815536803,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3fd183ca-9cf4-48fa-a058-67e7a466a41f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV Primary Outlet Air Node, !- Name
  {948486e1-cfde-4511-a4b3-5075b9870ca6}, !- Inlet Port
  {527e1a9d-7241-41e2-ad5d-a21b47b49a69}; !- Outlet Port

OS:Connection,
  {e036e5be-69d2-4b44-bfab-da1cb269806a}, !- Handle
  {3ccf7f5b-5ac0-4f9d-846f-e73d8b006c4b}, !- Source Object
  3,                                      !- Outlet Port
  {1cc9e6ef-f2f8-4bcb-9168-edb39c4d61d7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {948486e1-cfde-4511-a4b3-5075b9870ca6}, !- Handle
  {1cc9e6ef-f2f8-4bcb-9168-edb39c4d61d7}, !- Source Object
  13,                                     !- Outlet Port
  {3fd183ca-9cf4-48fa-a058-67e7a466a41f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {527e1a9d-7241-41e2-ad5d-a21b47b49a69}, !- Handle
  {3fd183ca-9cf4-48fa-a058-67e7a466a41f}, !- Source Object
  3,                                      !- Outlet Port
  {36f93156-c65d-4089-b018-3096f2bec410}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {893818d6-4a82-438c-91f0-8c569461b7d2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV Secondary Inlet Air Node, !- Name
  {7f69bd69-89e4-4aeb-a2e7-9a124cf7434a}, !- Inlet Port
  {94469482-c49e-4434-ab74-7184bc31ff88}; !- Outlet Port

OS:Connection,
  {7f69bd69-89e4-4aeb-a2e7-9a124cf7434a}, !- Handle
  {36f93156-c65d-4089-b018-3096f2bec410}, !- Source Object
  7,                                      !- Outlet Port
  {893818d6-4a82-438c-91f0-8c569461b7d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94469482-c49e-4434-ab74-7184bc31ff88}, !- Handle
  {893818d6-4a82-438c-91f0-8c569461b7d2}, !- Source Object
  3,                                      !- Outlet Port
  {1cc9e6ef-f2f8-4bcb-9168-edb39c4d61d7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {850a8786-9712-4dee-a4f5-c5d0a6bc9e45}, !- Handle
  {1cc9e6ef-f2f8-4bcb-9168-edb39c4d61d7}, !- Source Object
  15,                                     !- Outlet Port
  {d9929e0d-2e00-468f-ab59-a48f43f91a00}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c6fa9d8d-13f7-4c4f-8372-95489548a355}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {140b93c5-0d53-4550-bd4e-338655bb7202}, !- Reference Setpoint Node Name
  {140b93c5-0d53-4550-bd4e-338655bb7202}, !- Mixed Air Stream Node Name
  {3ccf7f5b-5ac0-4f9d-846f-e73d8b006c4b}, !- Outdoor Air Stream Node Name
  {639e4b21-e6bd-4b29-aa98-2a97f467a166}, !- Return Air Stream Node Name
  {3fd183ca-9cf4-48fa-a058-67e7a466a41f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {1c65e48a-6dbb-4bcb-b8ab-90940478c842}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {ea81125d-2e8e-47db-8eb5-2acd0dc14be1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0af7ddbe-ee97-4d26-8d8a-7ed6f1047a57}, !- Control Zone or Zone List Name
  {46964e2c-3d96-42e8-854d-82342b0779c6}, !- Cooling Control Zone or Zone List Name
  {04f6f5c9-3f1c-44e6-9601-d3773d3867b0}, !- Heating Control Zone or Zone List Name
  {b1a51cd4-bd0b-41c4-a9ea-63e2bf4ec521}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0af7ddbe-ee97-4d26-8d8a-7ed6f1047a57}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {46964e2c-3d96-42e8-854d-82342b0779c6}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {04f6f5c9-3f1c-44e6-9601-d3773d3867b0}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b1a51cd4-bd0b-41c4-a9ea-63e2bf4ec521}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {13024732-406c-46ff-b08e-81e6a0c3d259}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  {ed7c2223-e127-4f7e-9f92-ae33b87f36fd}, !- Default Day Schedule Name
  {16ed697f-ae2e-416f-99fd-63e1b2ebe6ed}, !- Summer Design Day Schedule Name
  {19eb61c7-8019-47b5-be3a-efcbf56cab27}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed7c2223-e127-4f7e-9f92-ae33b87f36fd}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c2a42974-3762-4084-9f78-576b063ff77a}, !- Handle
  {13024732-406c-46ff-b08e-81e6a0c3d259}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0874377575611773,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-25 20:52:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-25 20:52:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {17509a1e-553b-4774-82cb-66f18ac981bf}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19eb61c7-8019-47b5-be3a-efcbf56cab27}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed6acb56-56dd-466c-8fca-f8990d1e974b}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16ed697f-ae2e-416f-99fd-63e1b2ebe6ed}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7f1fca6b-55a5-41d3-af5a-428d4dd092bd}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {ea81125d-2e8e-47db-8eb5-2acd0dc14be1}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d28a12b0-2d93-48f1-9d76-d46c2d93ae4c}, !- Supply Air Inlet Node
  {ac097486-dd96-47e7-8738-cf78e5fc83f5}, !- Supply Air Outlet Node
  {f3034268-7cae-4b34-9f40-ec76221e91ee}, !- Exhaust Air Inlet Node
  {cec18937-4204-4b63-bff7-1cad1af74594}, !- Exhaust Air Outlet Node
  228.297287623652,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {874e7f4b-29f9-4dac-9485-d91176654bb3}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {ac097486-dd96-47e7-8738-cf78e5fc83f5}, !- Inlet Port
  {d3cc87eb-4734-40a3-a1d6-2330955d414a}; !- Outlet Port

OS:Connection,
  {d28a12b0-2d93-48f1-9d76-d46c2d93ae4c}, !- Handle
  {d9c0947a-afa8-4bb0-ae32-fa2b97a2b8a0}, !- Source Object
  3,                                      !- Outlet Port
  {7f1fca6b-55a5-41d3-af5a-428d4dd092bd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ac097486-dd96-47e7-8738-cf78e5fc83f5}, !- Handle
  {7f1fca6b-55a5-41d3-af5a-428d4dd092bd}, !- Source Object
  13,                                     !- Outlet Port
  {874e7f4b-29f9-4dac-9485-d91176654bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3cc87eb-4734-40a3-a1d6-2330955d414a}, !- Handle
  {874e7f4b-29f9-4dac-9485-d91176654bb3}, !- Source Object
  3,                                      !- Outlet Port
  {31612fa6-0029-4314-98f5-1b7fc5139787}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d7ee3d04-3255-4551-8cab-d4c1df324a6f}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {04b186d4-31e1-4390-806e-100cacc77e92}, !- Inlet Port
  {f3034268-7cae-4b34-9f40-ec76221e91ee}; !- Outlet Port

OS:Connection,
  {04b186d4-31e1-4390-806e-100cacc77e92}, !- Handle
  {31612fa6-0029-4314-98f5-1b7fc5139787}, !- Source Object
  7,                                      !- Outlet Port
  {d7ee3d04-3255-4551-8cab-d4c1df324a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3034268-7cae-4b34-9f40-ec76221e91ee}, !- Handle
  {d7ee3d04-3255-4551-8cab-d4c1df324a6f}, !- Source Object
  3,                                      !- Outlet Port
  {7f1fca6b-55a5-41d3-af5a-428d4dd092bd}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {cec18937-4204-4b63-bff7-1cad1af74594}, !- Handle
  {7f1fca6b-55a5-41d3-af5a-428d4dd092bd}, !- Source Object
  15,                                     !- Outlet Port
  {40d61016-cc3a-48ad-b1db-dd0b59c6d134}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {df93431c-289c-4ded-9ba2-6e7557ee159a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9f715ef5-249d-45d4-8b1e-262e828e7d56}, !- Reference Setpoint Node Name
  {9f715ef5-249d-45d4-8b1e-262e828e7d56}, !- Mixed Air Stream Node Name
  {d9c0947a-afa8-4bb0-ae32-fa2b97a2b8a0}, !- Outdoor Air Stream Node Name
  {c0159f3d-a386-4462-9548-800b72900d00}, !- Return Air Stream Node Name
  {874e7f4b-29f9-4dac-9485-d91176654bb3}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {9e7da137-7a5b-45f9-9f48-54a22e390e4c}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {ea81125d-2e8e-47db-8eb5-2acd0dc14be1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4cb26492-cda0-4e8b-bb16-d4568bd68cf9}, !- Control Zone or Zone List Name
  {ca93556f-0890-4d9c-96c7-81aa49644baa}, !- Cooling Control Zone or Zone List Name
  {e1328581-daa3-4234-b908-b387b91f6807}, !- Heating Control Zone or Zone List Name
  {38468f27-83c4-4a7a-9af0-9a13230bd02a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4cb26492-cda0-4e8b-bb16-d4568bd68cf9}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {ca93556f-0890-4d9c-96c7-81aa49644baa}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e1328581-daa3-4234-b908-b387b91f6807}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {38468f27-83c4-4a7a-9af0-9a13230bd02a}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a66c6f3d-61a5-45c1-8c39-d381ba4210ad}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  {db3e3b17-88f5-4a39-acba-e0ffa5bf2e73}, !- Default Day Schedule Name
  {5bec8bd5-1897-493f-be37-d6a9b7a58b77}, !- Summer Design Day Schedule Name
  {fb681311-2467-42c6-a454-d9d9be1dd42d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db3e3b17-88f5-4a39-acba-e0ffa5bf2e73}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7297637e-064d-4322-9c5a-e15cb7c156f7}, !- Handle
  {a66c6f3d-61a5-45c1-8c39-d381ba4210ad}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2837065577748077,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-25 20:52:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-25 20:52:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7d694f1c-2e68-41e0-8608-c9108ea263b6}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb681311-2467-42c6-a454-d9d9be1dd42d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a14236fa-1f5c-4a77-bef7-4e344a0b422f}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5bec8bd5-1897-493f-be37-d6a9b7a58b77}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44b2b769-816b-4a2d-8977-637a1a50ba82}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {a66c6f3d-61a5-45c1-8c39-d381ba4210ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d8311252-761f-401a-a541-9fa61ed62ae2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8311252-761f-401a-a541-9fa61ed62ae2}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6f462023-b8ba-402a-bd5b-16adeb83d776}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV, !- Name
  {ea81125d-2e8e-47db-8eb5-2acd0dc14be1}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a63246d0-371b-4239-831e-60d23abbe9c3}, !- Supply Air Inlet Node
  {8b2976ff-f82d-479b-b854-3ec00f060871}, !- Supply Air Outlet Node
  {f50183dc-7b12-498c-9f55-d951d5f1fb85}, !- Exhaust Air Inlet Node
  {8a6d9c00-d28e-4f2a-800e-764d9d15efb9}, !- Exhaust Air Outlet Node
  174.81287078989,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2b831f50-2984-4ab6-aafb-a182f0d1c6b0}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV Primary Outlet Air Node, !- Name
  {8b2976ff-f82d-479b-b854-3ec00f060871}, !- Inlet Port
  {b6c4be39-55aa-4920-be6b-f6a65375055e}; !- Outlet Port

OS:Connection,
  {a63246d0-371b-4239-831e-60d23abbe9c3}, !- Handle
  {46c93dd2-b321-4d9f-b5e1-c8bcf2e4d77c}, !- Source Object
  3,                                      !- Outlet Port
  {6f462023-b8ba-402a-bd5b-16adeb83d776}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8b2976ff-f82d-479b-b854-3ec00f060871}, !- Handle
  {6f462023-b8ba-402a-bd5b-16adeb83d776}, !- Source Object
  13,                                     !- Outlet Port
  {2b831f50-2984-4ab6-aafb-a182f0d1c6b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6c4be39-55aa-4920-be6b-f6a65375055e}, !- Handle
  {2b831f50-2984-4ab6-aafb-a182f0d1c6b0}, !- Source Object
  3,                                      !- Outlet Port
  {204c1aba-f807-46fd-8824-2deec0439a96}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2b7b7fb5-4e70-45e5-9895-d37229bbf840}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV Secondary Inlet Air Node, !- Name
  {511bb017-a18c-45b1-952f-8b1c5441d1c8}, !- Inlet Port
  {f50183dc-7b12-498c-9f55-d951d5f1fb85}; !- Outlet Port

OS:Connection,
  {511bb017-a18c-45b1-952f-8b1c5441d1c8}, !- Handle
  {204c1aba-f807-46fd-8824-2deec0439a96}, !- Source Object
  7,                                      !- Outlet Port
  {2b7b7fb5-4e70-45e5-9895-d37229bbf840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f50183dc-7b12-498c-9f55-d951d5f1fb85}, !- Handle
  {2b7b7fb5-4e70-45e5-9895-d37229bbf840}, !- Source Object
  3,                                      !- Outlet Port
  {6f462023-b8ba-402a-bd5b-16adeb83d776}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8a6d9c00-d28e-4f2a-800e-764d9d15efb9}, !- Handle
  {6f462023-b8ba-402a-bd5b-16adeb83d776}, !- Source Object
  15,                                     !- Outlet Port
  {589cdb0d-ec4f-403c-98a6-f70c14a53552}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {eed64cf1-adea-4e4e-ab7c-e946885995ce}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e3c80165-de96-4bcf-aee0-dc182f77c712}, !- Reference Setpoint Node Name
  {e3c80165-de96-4bcf-aee0-dc182f77c712}, !- Mixed Air Stream Node Name
  {46c93dd2-b321-4d9f-b5e1-c8bcf2e4d77c}, !- Outdoor Air Stream Node Name
  {0292a0c2-73d4-4f92-ab38-bba5b74ec2ff}, !- Return Air Stream Node Name
  {2b831f50-2984-4ab6-aafb-a182f0d1c6b0}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f89d6377-602f-4ece-b39b-8d219d713209}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {ea81125d-2e8e-47db-8eb5-2acd0dc14be1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {76006394-a596-4ca8-88e0-8888907b2e4a}, !- Control Zone or Zone List Name
  {8e436c35-78f8-4beb-a6b8-d9959ed3f838}, !- Cooling Control Zone or Zone List Name
  {1b00b5cf-4826-44d3-b86a-15860d4c1ce1}, !- Heating Control Zone or Zone List Name
  {ef592dcc-2f1e-4853-8374-78c95b28d897}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {76006394-a596-4ca8-88e0-8888907b2e4a}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {8e436c35-78f8-4beb-a6b8-d9959ed3f838}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1b00b5cf-4826-44d3-b86a-15860d4c1ce1}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ef592dcc-2f1e-4853-8374-78c95b28d897}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4291f956-0b8b-4b02-87f2-882e6e3104fa}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  {b9aa7e0e-7d64-4b4f-8aa2-41c6bfbdb888}, !- Default Day Schedule Name
  {2a67121d-e349-49aa-bab3-f2d3e96f9939}, !- Summer Design Day Schedule Name
  {ce7eab9f-e8f8-445b-a261-a251d6cbd431}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b9aa7e0e-7d64-4b4f-8aa2-41c6bfbdb888}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a42cc0a5-3f87-4af7-ab60-96e352136e6a}, !- Handle
  {4291f956-0b8b-4b02-87f2-882e6e3104fa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.8379935529794782,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  17,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-25 20:52:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-25 20:52:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {36fbd827-3f22-40a0-bddd-3d783434f2f3}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce7eab9f-e8f8-445b-a261-a251d6cbd431}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {233f59da-7f41-4178-97c5-5bb21517c25c}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a67121d-e349-49aa-bab3-f2d3e96f9939}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f825a2a4-951f-4873-bd50-48c72cd12867}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV, !- Name
  {ea81125d-2e8e-47db-8eb5-2acd0dc14be1}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1052a63d-b8ed-4400-8c82-f12291615e45}, !- Supply Air Inlet Node
  {bfdb8c16-f5c7-4560-b30c-93b5afbb9a30}, !- Supply Air Outlet Node
  {4fb34518-c351-41a4-a8a0-22be13931c89}, !- Exhaust Air Inlet Node
  {8e77e346-e85e-491c-98ec-53232bd6b7ae}, !- Exhaust Air Outlet Node
  192.175596895033,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2f9ad79c-5daf-4639-9586-d98c4b113112}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV Primary Outlet Air Node, !- Name
  {bfdb8c16-f5c7-4560-b30c-93b5afbb9a30}, !- Inlet Port
  {6f717de1-cb29-41fd-8068-259d46e49fa5}; !- Outlet Port

OS:Connection,
  {1052a63d-b8ed-4400-8c82-f12291615e45}, !- Handle
  {f721a85f-c2fc-4be7-9e8e-65a42647b899}, !- Source Object
  3,                                      !- Outlet Port
  {f825a2a4-951f-4873-bd50-48c72cd12867}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bfdb8c16-f5c7-4560-b30c-93b5afbb9a30}, !- Handle
  {f825a2a4-951f-4873-bd50-48c72cd12867}, !- Source Object
  13,                                     !- Outlet Port
  {2f9ad79c-5daf-4639-9586-d98c4b113112}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f717de1-cb29-41fd-8068-259d46e49fa5}, !- Handle
  {2f9ad79c-5daf-4639-9586-d98c4b113112}, !- Source Object
  3,                                      !- Outlet Port
  {6de974ab-0de0-431b-bfb1-847ae24c1137}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e1657969-3df3-4d54-9dbe-c705bd684735}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV Secondary Inlet Air Node, !- Name
  {2b2fe4a0-9d7d-4236-aeb9-e5b59e8e32a4}, !- Inlet Port
  {4fb34518-c351-41a4-a8a0-22be13931c89}; !- Outlet Port

OS:Connection,
  {2b2fe4a0-9d7d-4236-aeb9-e5b59e8e32a4}, !- Handle
  {6de974ab-0de0-431b-bfb1-847ae24c1137}, !- Source Object
  7,                                      !- Outlet Port
  {e1657969-3df3-4d54-9dbe-c705bd684735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fb34518-c351-41a4-a8a0-22be13931c89}, !- Handle
  {e1657969-3df3-4d54-9dbe-c705bd684735}, !- Source Object
  3,                                      !- Outlet Port
  {f825a2a4-951f-4873-bd50-48c72cd12867}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8e77e346-e85e-491c-98ec-53232bd6b7ae}, !- Handle
  {f825a2a4-951f-4873-bd50-48c72cd12867}, !- Source Object
  15,                                     !- Outlet Port
  {9dab653c-88cb-4e66-9e2d-f94cc66e4f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ae400c5f-64e2-4ff9-951d-48e93b8b1fb4}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {03c6d3b5-dec0-4d00-82c6-48631446fd53}, !- Reference Setpoint Node Name
  {03c6d3b5-dec0-4d00-82c6-48631446fd53}, !- Mixed Air Stream Node Name
  {f721a85f-c2fc-4be7-9e8e-65a42647b899}, !- Outdoor Air Stream Node Name
  {81c56a3b-19c7-40fd-a985-d617b3a81877}, !- Return Air Stream Node Name
  {2f9ad79c-5daf-4639-9586-d98c4b113112}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {8af41b2f-3f11-4181-98c1-07b4c506040f}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {ea81125d-2e8e-47db-8eb5-2acd0dc14be1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {effbf729-c477-4766-9c88-8dd203013514}, !- Control Zone or Zone List Name
  {83c0ea2b-27dd-4a0b-935f-1a9f546a9371}, !- Cooling Control Zone or Zone List Name
  {486af050-28f0-47b1-8f20-9d1d36bc9614}, !- Heating Control Zone or Zone List Name
  {f3d7729e-af0b-40a6-b2e5-f1a5ee9de91b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {effbf729-c477-4766-9c88-8dd203013514}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {83c0ea2b-27dd-4a0b-935f-1a9f546a9371}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {486af050-28f0-47b1-8f20-9d1d36bc9614}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f3d7729e-af0b-40a6-b2e5-f1a5ee9de91b}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7d40a8ae-cdbb-4a34-98af-9617b3629d01}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  {4a2b612b-0b0d-452c-9acb-ee65f0737983}, !- Default Day Schedule Name
  {9cf2f7b2-f852-410e-8ab1-91863bf1a1bb}, !- Summer Design Day Schedule Name
  {76c96dae-177c-4f0e-8c3c-30c9b0a46b67}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a2b612b-0b0d-452c-9acb-ee65f0737983}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Default, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {cda089ea-f807-463a-868c-e2cfe38baad9}, !- Handle
  {7d40a8ae-cdbb-4a34-98af-9617b3629d01}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.04832713758765,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-25 20:52:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-25 20:52:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c3f5e233-59a7-4cc5-8d0a-1909062848f9}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {76c96dae-177c-4f0e-8c3c-30c9b0a46b67}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Winter Design Day, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b464a2b-99fb-4cfa-89f6-1ec209bc44ff}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9cf2f7b2-f852-410e-8ab1-91863bf1a1bb}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Summer Design Day, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c80ef007-b23f-4b3d-adb4-5554686153c9}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Saturday Rule, !- Name
  {7d40a8ae-cdbb-4a34-98af-9617b3629d01}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0252607e-df2c-45dd-b8f0-cbe36f4f4664}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0252607e-df2c-45dd-b8f0-cbe36f4f4664}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Saturday, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {96788a4f-0c04-4a22-9be3-07168ee0288d}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Sunday Rule, !- Name
  {7d40a8ae-cdbb-4a34-98af-9617b3629d01}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {794f4c40-6282-4a38-a697-ebe4ecda1489}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {794f4c40-6282-4a38-a697-ebe4ecda1489}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Sunday, !- Name
  {67552e00-2207-4eb7-aab4-821dd0e7e466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9597c306-a948-4f5f-aae8-c27d35f5bd7d}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| ERV, !- Name
  {ea81125d-2e8e-47db-8eb5-2acd0dc14be1}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {179ee43b-5b5a-4917-9dc3-2e7c1e1d4a00}, !- Supply Air Inlet Node
  {53ad3af3-0d46-4ed7-9555-8f367cb5bc19}, !- Supply Air Outlet Node
  {b94db87a-f232-4adf-81ad-8f13563b81b6}, !- Exhaust Air Inlet Node
  {e0340b98-da05-4392-8227-fc328db8872d}, !- Exhaust Air Outlet Node
  187.873451798771,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4fa9ca86-ebdc-42a3-ac7c-b11c2cc9ae49}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| ERV Primary Outlet Air Node, !- Name
  {53ad3af3-0d46-4ed7-9555-8f367cb5bc19}, !- Inlet Port
  {29246b8a-9e95-4c25-ab2a-e214f86a4f9a}; !- Outlet Port

OS:Connection,
  {179ee43b-5b5a-4917-9dc3-2e7c1e1d4a00}, !- Handle
  {2b75fc29-8370-45f9-8eb0-889632b7135d}, !- Source Object
  3,                                      !- Outlet Port
  {9597c306-a948-4f5f-aae8-c27d35f5bd7d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {53ad3af3-0d46-4ed7-9555-8f367cb5bc19}, !- Handle
  {9597c306-a948-4f5f-aae8-c27d35f5bd7d}, !- Source Object
  13,                                     !- Outlet Port
  {4fa9ca86-ebdc-42a3-ac7c-b11c2cc9ae49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29246b8a-9e95-4c25-ab2a-e214f86a4f9a}, !- Handle
  {4fa9ca86-ebdc-42a3-ac7c-b11c2cc9ae49}, !- Source Object
  3,                                      !- Outlet Port
  {8995eadd-5ab4-4dd2-942b-89a17300b4cd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {70517be4-e5d2-4536-a6c8-03543311eb72}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| ERV Secondary Inlet Air Node, !- Name
  {f850bb1d-be4a-4bbb-86b7-801e8c860c47}, !- Inlet Port
  {b94db87a-f232-4adf-81ad-8f13563b81b6}; !- Outlet Port

OS:Connection,
  {f850bb1d-be4a-4bbb-86b7-801e8c860c47}, !- Handle
  {8995eadd-5ab4-4dd2-942b-89a17300b4cd}, !- Source Object
  7,                                      !- Outlet Port
  {70517be4-e5d2-4536-a6c8-03543311eb72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b94db87a-f232-4adf-81ad-8f13563b81b6}, !- Handle
  {70517be4-e5d2-4536-a6c8-03543311eb72}, !- Source Object
  3,                                      !- Outlet Port
  {9597c306-a948-4f5f-aae8-c27d35f5bd7d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e0340b98-da05-4392-8227-fc328db8872d}, !- Handle
  {9597c306-a948-4f5f-aae8-c27d35f5bd7d}, !- Source Object
  15,                                     !- Outlet Port
  {4065bfaf-d7ba-4d49-bfee-240b05a35c05}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ef3c076e-0012-4469-9724-1341efda7214}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4aac2e6f-b4f1-421d-8c6f-6c6149f395b4}, !- Reference Setpoint Node Name
  {4aac2e6f-b4f1-421d-8c6f-6c6149f395b4}, !- Mixed Air Stream Node Name
  {2b75fc29-8370-45f9-8eb0-889632b7135d}, !- Outdoor Air Stream Node Name
  {a14adeff-97d2-490e-b855-6f3ca1705b67}, !- Return Air Stream Node Name
  {4fa9ca86-ebdc-42a3-ac7c-b11c2cc9ae49}; !- Setpoint Node or NodeList Name

OS:Curve:Biquadratic,
  {b7d6436c-4e53-4ac7-ba9b-7c6ba7710fdd}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dd69afef-44db-4088-aa56-dad9e98bef60}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4bec6b66-5eea-44fa-8fce-968ddd80c091}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7c7c9493-26ac-4602-a63a-eb9ce74d8fd4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {006ecae3-cd7d-4d71-8360-1a8417f1b768}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {daeb175d-cd14-4ab3-993c-a9ec9a6a4b1c}, !- Handle
  {1051af22-6a14-42f0-a2ad-656aa35dbef4}; !- Object Name

OS:Curve:Biquadratic,
  {33fc74e6-5fb6-4a93-ad9c-c6ae84c53ff7}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {5baec8f9-6ecc-4feb-9927-3a57e1ab349a}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5b686360-4296-4f18-bbea-e3ceeca9323b}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {d180ed9f-e95c-4958-bdbf-420a3004a961}, !- Handle
  {4235de18-b1ef-49af-9eb1-80d698ee5e50}; !- Object Name

OS:Output:Meter,
  {4d035b43-9074-4bf9-9c73-ad097812ea1e}, !- Handle
  FuelOil#2:Facility,                     !- Name
  timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {0ed82964-a5e5-4c1e-9fb6-cc3ffe43b863}, !- Handle
  DISTRICTHEATING:FACILITY,               !- Name
  timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {174fc22c-afa5-4a9f-86b9-22ebcbda6df1}, !- Handle
  DISTRICTCOOLING:FACILITY,               !- Name
  timestep;                               !- Reporting Frequency

