  0,                                      !- Minute 1
  0.03495,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2097,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2097,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0699,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03495;                                !- Value Until Time 9

OS:Schedule:Rule,
  {070d1d44-224a-44fc-98fd-97369c7ad69e}, !- Handle
  Schedule Rule 66,                       !- Name
  {384fcfaa-f66c-49c1-a6cf-f5513371804b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {93e92362-2016-43db-a672-85e64a1b85a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93e92362-2016-43db-a672-85e64a1b85a0}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sat-Light Day, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03495;                                !- Value Until Time 1

OS:Schedule:Rule,
  {12030f85-0a09-49ee-b3cc-0d8261d71ef1}, !- Handle
  Schedule Rule 67,                       !- Name
  {384fcfaa-f66c-49c1-a6cf-f5513371804b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {82ed5fc5-7b94-4b2b-80a2-9aa0282f88c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {82ed5fc5-7b94-4b2b-80a2-9aa0282f88c7}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sun|Hol-Light Day, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03495;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2ddbb25-23b9-4e97-8433-2da2506405a6}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  {ab8dea89-ef1d-4462-be5c-8ac4862f1ae5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab8dea89-ef1d-4462-be5c-8ac4862f1ae5}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {01cd4778-33ec-4795-beb9-0cf02ec8c903}, !- Handle
  Schedule Rule 68,                       !- Name
  {d2ddbb25-23b9-4e97-8433-2da2506405a6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7bd01b63-030a-40bb-84b7-299dc1b02c0f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bd01b63-030a-40bb-84b7-299dc1b02c0f}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {61620921-61e2-4f01-bed4-487385206500}, !- Handle
  Schedule Rule 69,                       !- Name
  {d2ddbb25-23b9-4e97-8433-2da2506405a6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d01904da-36f6-4ed3-ac7b-1195a9f8c3ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d01904da-36f6-4ed3-ac7b-1195a9f8c3ef}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {dad4ffbd-e40c-4d99-a192-0240141e8847}, !- Handle
  Schedule Rule 70,                       !- Name
  {d2ddbb25-23b9-4e97-8433-2da2506405a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {01d5b865-34f4-449e-a310-90c72c98dd47}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01d5b865-34f4-449e-a310-90c72c98dd47}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e0651ead-5e7b-46a3-b5e5-c4313154d44d}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {2ab074e4-532e-4562-ad10-1ab6caa94700}, !- Schedule Type Limits Name
  {bb5ae0e4-2ae6-4238-b12d-a691dbe7c5fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb5ae0e4-2ae6-4238-b12d-a691dbe7c5fa}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {2ab074e4-532e-4562-ad10-1ab6caa94700}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {45e8a30d-938f-4db7-8180-283da720fcc5}, !- Handle
  Schedule Rule 71,                       !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f43e69e1-b3d8-4285-974b-5aa89c0c2fdc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f43e69e1-b3d8-4285-974b-5aa89c0c2fdc}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {2ab074e4-532e-4562-ad10-1ab6caa94700}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {5524ca08-5629-48a3-a3a1-bc6939654bdc}, !- Handle
  Schedule Rule 72,                       !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eabe8ccf-fc57-42e7-81d8-fc740f5b75b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eabe8ccf-fc57-42e7-81d8-fc740f5b75b6}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {2ab074e4-532e-4562-ad10-1ab6caa94700}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {b81e3f34-2c94-46d6-98de-44cdba9c106c}, !- Handle
  Schedule Rule 73,                       !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c03a1f1-f045-46de-a087-2d6518c891c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c03a1f1-f045-46de-a087-2d6518c891c7}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {2ab074e4-532e-4562-ad10-1ab6caa94700}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {79a74294-af13-44d2-b38a-75c206b9a8cf}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {2ab074e4-532e-4562-ad10-1ab6caa94700}, !- Schedule Type Limits Name
  {35900795-b759-4c63-b01a-eceb136003d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35900795-b759-4c63-b01a-eceb136003d7}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {2ab074e4-532e-4562-ad10-1ab6caa94700}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {06053f82-cae9-41de-bbc9-ad3e58daaef0}, !- Handle
  Schedule Rule 74,                       !- Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {228dd105-6b92-40b4-95e7-415990532992}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {228dd105-6b92-40b4-95e7-415990532992}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {2ab074e4-532e-4562-ad10-1ab6caa94700}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {605e5069-ac3d-4eea-bd00-51a7a8913023}, !- Handle
  Schedule Rule 75,                       !- Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {25dd9760-da73-4c11-b425-157d306eaf7c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25dd9760-da73-4c11-b425-157d306eaf7c}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {2ab074e4-532e-4562-ad10-1ab6caa94700}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {54348906-7e75-49ee-b3f5-59e04f8cd924}, !- Handle
  Schedule Rule 76,                       !- Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d9601707-495e-4ec9-9056-6f172b8b239f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9601707-495e-4ec9-9056-6f172b8b239f}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {2ab074e4-532e-4562-ad10-1ab6caa94700}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {36eb5eb7-784c-4dee-8c10-ffc28802e859}, !- Handle
  Space Function Stairway/Stairwell-sch-F, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {cead5bf1-ce61-41df-bfcb-8f007aaf3e03}, !- Handle
  Space Function Stairway/Stairwell-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00500181710813649,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {40c1d097-dd55-4335-a9b8-b05f37891d15}, !- Handle
  Space Function Stairway/Stairwell-sch-F People, !- Name
  {cead5bf1-ce61-41df-bfcb-8f007aaf3e03}, !- People Definition Name
  {3ed7a219-7dda-41c2-a27b-7adb7e93a3d4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cf0e8bfd-0835-402e-adeb-002ac228f0b3}, !- Work Efficiency Schedule Name
  {ff2f783b-06b2-4366-a370-5d49e2beeab6}, !- Clothing Insulation Schedule Name
  {4036daab-ad72-4a98-84b1-61ddd9536ff4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ae362b73-6a4a-491e-a122-ac84dac43562}, !- Handle
  Space Function Stairway/Stairwell-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.1999478165623,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {583a26e6-6057-4f11-be6f-991db5e836db}, !- Handle
  Space Function Stairway/Stairwell-sch-F Lights, !- Name
  {ae362b73-6a4a-491e-a122-ac84dac43562}, !- Lights Definition Name
  {3ed7a219-7dda-41c2-a27b-7adb7e93a3d4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6d5d36b1-245a-43c3-8616-5ae9dfc9bbe0}, !- Handle
  Space Function Stairway/Stairwell-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cac2b902-b472-4241-a736-a937416e011e}, !- Handle
  Space Function Stairway/Stairwell-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {97892987-fc44-435b-b650-c36c30486855}, !- Number of People Schedule Name
  {a1b099ca-529d-4a69-a5be-ff2a7037578f}, !- People Activity Level Schedule Name
  {5fd17704-1c66-47a0-8f3a-a04e57b697e0}, !- Lighting Schedule Name
  {f4ccc90d-c95b-4ff5-b28f-009bb8f54f8a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {54e4ce4e-52d8-4ca9-95dd-e162f07bfffa}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5be9be3c-7e6b-41d1-ba67-8a1371857532}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0cf3283f-d292-4a7e-bd69-c5ced68b343f}, !- Handle
  Space Function Storage room < 5 m2-sch-A, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b62f6408-b97b-4a63-aff6-dd5b70826cfc}, !- Handle
  Space Function Storage room < 5 m2-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {44c33ca8-9771-4d18-bd39-8099e3cb0d8a}, !- Handle
  Space Function Storage room < 5 m2-sch-A People, !- Name
  {b62f6408-b97b-4a63-aff6-dd5b70826cfc}, !- People Definition Name
  {462ff843-73d9-42a2-84d2-455016972b92}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cf0e8bfd-0835-402e-adeb-002ac228f0b3}, !- Work Efficiency Schedule Name
  {ff2f783b-06b2-4366-a370-5d49e2beeab6}, !- Clothing Insulation Schedule Name
  {4036daab-ad72-4a98-84b1-61ddd9536ff4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c42d45e1-96d4-44aa-b99a-13c153a39b61}, !- Handle
  Space Function Storage room < 5 m2-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.3999180220583,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c1385c13-04e9-4593-ba2c-b17c0aad366b}, !- Handle
  Space Function Storage room < 5 m2-sch-A Lights, !- Name
  {c42d45e1-96d4-44aa-b99a-13c153a39b61}, !- Lights Definition Name
  {462ff843-73d9-42a2-84d2-455016972b92}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2dd31ce3-8468-4adf-938e-b7e77b7a53e3}, !- Handle
  Space Function Storage room < 5 m2-sch-A Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {169f01ab-ce9a-4d37-8d7f-7a7b79186f40}, !- Handle
  Space Function Storage room < 5 m2-sch-A Elec Equip, !- Name
  {2dd31ce3-8468-4adf-938e-b7e77b7a53e3}, !- Electric Equipment Definition Name
  {462ff843-73d9-42a2-84d2-455016972b92}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4f165a28-406f-49d5-82f4-899e2cf41a5b}, !- Handle
  Space Function Storage room < 5 m2-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {658bda42-f128-491e-81a7-dce411661172}, !- Handle
  Space Function Storage room < 5 m2-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f3188a8a-a3f2-4184-bc17-a714ffd915ef}, !- Number of People Schedule Name
  {a1b099ca-529d-4a69-a5be-ff2a7037578f}, !- People Activity Level Schedule Name
  {492e7b5d-cd21-4f35-9b4c-b0d88a29120f}, !- Lighting Schedule Name
  {d2ddbb25-23b9-4e97-8433-2da2506405a6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {54e4ce4e-52d8-4ca9-95dd-e162f07bfffa}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {492e7b5d-cd21-4f35-9b4c-b0d88a29120f}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Light Ruleset, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  {a8d5c18b-cd00-4948-8a83-3f589c451476}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8d5c18b-cd00-4948-8a83-3f589c451476}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Light Default, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0299,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1794,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5382,                                 !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.299,                                  !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1794,                                 !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0598,                                 !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0299;                                 !- Value Until Time 11

OS:Schedule:Rule,
  {33385cdf-46e3-4799-8105-43de89613ae6}, !- Handle
  Schedule Rule 77,                       !- Name
  {492e7b5d-cd21-4f35-9b4c-b0d88a29120f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bd179f62-f0cc-4bed-b4e5-95aefee8b478}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd179f62-f0cc-4bed-b4e5-95aefee8b478}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0299,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1794,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5382,                                 !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.299,                                  !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1794,                                 !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0598,                                 !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0299;                                 !- Value Until Time 11

OS:Schedule:Rule,
  {9bc86ae9-fd56-4d8a-a5e6-38e10527687b}, !- Handle
  Schedule Rule 78,                       !- Name
  {492e7b5d-cd21-4f35-9b4c-b0d88a29120f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {57997cf7-011f-4d92-a4b6-23408ac447b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57997cf7-011f-4d92-a4b6-23408ac447b3}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Sat-Light Day, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0299;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {288b4a65-e021-479d-9c8a-91fc38d025fa}, !- Handle
  Schedule Rule 79,                       !- Name
  {492e7b5d-cd21-4f35-9b4c-b0d88a29120f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {21656f38-4635-4aad-b198-f869010caea9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21656f38-4635-4aad-b198-f869010caea9}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Sun|Hol-Light Day, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0299;                                 !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {61778808-5021-44cb-aae3-c613fef3dd8f}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0f61a209-70e6-4144-9880-7efbb286e466}, !- Handle
  Space Function Washroom - other-sch-F,  !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {9c53c4a1-1d53-451d-b36e-6cd1dc9ae70c}, !- Handle
  Space Function Washroom - other-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333454473875766,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {85730f2e-b870-4bc8-911a-f04815a0aef9}, !- Handle
  Space Function Washroom - other-sch-F People, !- Name
  {9c53c4a1-1d53-451d-b36e-6cd1dc9ae70c}, !- People Definition Name
  {115e046a-9cf7-4943-882a-d7f51af323bf}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cf0e8bfd-0835-402e-adeb-002ac228f0b3}, !- Work Efficiency Schedule Name
  {ff2f783b-06b2-4366-a370-5d49e2beeab6}, !- Clothing Insulation Schedule Name
  {4036daab-ad72-4a98-84b1-61ddd9536ff4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {283b7502-729f-469b-bc5b-383710ffe650}, !- Handle
  Space Function Washroom - other-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.09992826930098,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7e62ab21-c57f-4005-9360-3e64f807933c}, !- Handle
  Space Function Washroom - other-sch-F Lights, !- Name
  {283b7502-729f-469b-bc5b-383710ffe650}, !- Lights Definition Name
  {115e046a-9cf7-4943-882a-d7f51af323bf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {16a2624a-7026-4e5b-b548-59dfe706045e}, !- Handle
  Space Function Washroom - other-sch-F Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ad9e9a77-b0e4-409d-9d0b-00df488218d2}, !- Handle
  Space Function Washroom - other-sch-F Elec Equip, !- Name
  {16a2624a-7026-4e5b-b548-59dfe706045e}, !- Electric Equipment Definition Name
  {115e046a-9cf7-4943-882a-d7f51af323bf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b01e2254-a136-4d5a-915b-70247e799a49}, !- Handle
  Space Function Washroom - other-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.22851695199744,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ab1de1a4-94a1-4f2d-ab8e-9e56364f3a75}, !- Handle
  Space Function Washroom - other-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {97892987-fc44-435b-b650-c36c30486855}, !- Number of People Schedule Name
  {a1b099ca-529d-4a69-a5be-ff2a7037578f}, !- People Activity Level Schedule Name
  {ba5f3cb7-fdc6-4792-8a33-b7300bc23de2}, !- Lighting Schedule Name
  {f4ccc90d-c95b-4ff5-b28f-009bb8f54f8a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {54e4ce4e-52d8-4ca9-95dd-e162f07bfffa}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ba5f3cb7-fdc6-4792-8a33-b7300bc23de2}, !- Handle
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Light Ruleset, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  {de369683-9fb4-4e5b-b6de-82fea64f17c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de369683-9fb4-4e5b-b6de-82fea64f17c8}, !- Handle
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Light Default, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1862,                                 !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.23275,                                !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1862,                                 !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13965,                                !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0931,                                 !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2793,                                 !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3724,                                 !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41895,                                !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {0e1f3f10-0049-4139-a52a-689998b61bc9}, !- Handle
  Schedule Rule 80,                       !- Name
  {ba5f3cb7-fdc6-4792-8a33-b7300bc23de2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {684e4cdb-69d8-4fe7-919e-f6a5daea4669}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {684e4cdb-69d8-4fe7-919e-f6a5daea4669}, !- Handle
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1862,                                 !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.23275,                                !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1862,                                 !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13965,                                !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0931,                                 !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2793,                                 !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3724,                                 !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41895,                                !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {4e5ed481-33e1-4d59-9c32-c4c5688cec03}, !- Handle
  Schedule Rule 81,                       !- Name
  {ba5f3cb7-fdc6-4792-8a33-b7300bc23de2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b550953-99f0-4ab7-9fa1-d8ab52d22e21}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b550953-99f0-4ab7-9fa1-d8ab52d22e21}, !- Handle
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Sat-Light Day, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1862,                                 !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.23275,                                !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1862,                                 !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13965,                                !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0931,                                 !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2793,                                 !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3724,                                 !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41895,                                !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {104c27d4-fcaf-4e88-beaa-b6d8ea87ecfc}, !- Handle
  Schedule Rule 82,                       !- Name
  {ba5f3cb7-fdc6-4792-8a33-b7300bc23de2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {72a51861-fb9c-4f12-a9af-ee39c7e5e7f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72a51861-fb9c-4f12-a9af-ee39c7e5e7f1}, !- Handle
  NECB-F-Occupancy-NECB-F-Lighting-0.5-0.0-0.67-Sun|Hol-Light Day, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1862,                                 !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.23275,                                !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1862,                                 !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13965,                                !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0931,                                 !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2793,                                 !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3724,                                 !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41895,                                !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:ThermostatSetpoint:DualSetpoint,
  {0836b101-9699-4f90-ad0a-af514111f158}, !- Handle
  Space Function Washroom - other-sch-F Thermostat, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Handle
  Always On Discrete,                     !- Name
  {8c576171-1d9e-454c-8562-df0daba43d3e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {8c576171-1d9e-454c-8562-df0daba43d3e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {ff734f01-020a-4f85-83f0-78bd3febb7ac}, !- Handle
  CorridorFlr1 Infiltration,              !- Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d6dacfbe-8460-4cb9-89ee-ddedff5df340}, !- Handle
  CorridorFlr2 Infiltration,              !- Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb6fbee9-a559-497a-b614-5f9830760222}, !- Handle
  CorridorFlr3 Infiltration,              !- Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4f59a752-5b30-489a-8941-127a064759bc}, !- Handle
  CorridorFlr4 Infiltration,              !- Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a70884c7-47ba-4e6e-a955-9307386ab56d}, !- Handle
  ElevatorCoreFlr1 Infiltration,          !- Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e6ceb8a6-d0a3-48c6-8971-5248ce0415a0}, !- Handle
  ElevatorCoreFlr2 Infiltration,          !- Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {326ecd9d-e588-473d-9d0a-9839009ceca7}, !- Handle
  ElevatorCoreFlr3 Infiltration,          !- Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1bb34bcc-0241-4403-82aa-9996a1c1b013}, !- Handle
  ElevatorCoreFlr4 Infiltration,          !- Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {59c03322-aded-4342-8267-97ca53b40706}, !- Handle
  EmployeeLoungeFlr1 Infiltration,        !- Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6412f8a3-d7b3-4994-aebe-c58ed81439ce}, !- Handle
  ExerciseCenterFlr1 Infiltration,        !- Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {48aeaba5-a34e-455a-9cc4-566ce47394af}, !- Handle
  FrontLoungeFlr1 Infiltration,           !- Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {70c5809a-1978-4f86-bcc0-4d99c6889394}, !- Handle
  FrontOfficeFlr1 Infiltration,           !- Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6f22475-414b-4efc-913e-2f99512638cb}, !- Handle
  FrontStairsFlr1 Infiltration,           !- Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bde6ce65-9233-4079-816d-e0b7ca20afbb}, !- Handle
  FrontStairsFlr2 Infiltration,           !- Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ea11d75-b735-4526-9466-979f71c6df51}, !- Handle
  FrontStairsFlr3 Infiltration,           !- Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {526ba7b3-b28e-4ce9-92c0-762091b5acf1}, !- Handle
  FrontStairsFlr4 Infiltration,           !- Name
  {7c6f1ee2-2b2d-4e8f-800c-081fea717460}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8d41e12f-d481-4178-bfe2-7e84cbc40ff3}, !- Handle
  FrontStorageFlr1 Infiltration,          !- Name
  {4b2c1c60-44e4-4035-9436-d5611d6f0b0e}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac0d1ff9-ac28-44e6-8e79-432894d26f51}, !- Handle
  FrontStorageFlr2 Infiltration,          !- Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5ea4f3e4-20a7-494d-843b-578a829b0488}, !- Handle
  FrontStorageFlr3 Infiltration,          !- Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9e80b051-79b9-45f4-9813-eb89ae32212e}, !- Handle
  FrontStorageFlr4 Infiltration,          !- Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b09a08b1-97a8-4547-86ff-074e7655aa14}, !- Handle
  GuestRoom101 Infiltration,              !- Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {13ee9955-7864-43ca-9cec-af1b4e517d22}, !- Handle
  GuestRoom102 Infiltration,              !- Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {06602da3-15a8-4261-ad04-2c2337abeab1}, !- Handle
  GuestRoom103 Infiltration,              !- Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {23759072-5a2f-4bd6-84ee-78afea135e90}, !- Handle
  GuestRoom104 Infiltration,              !- Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0fb7ff15-b204-4cf9-8218-55f7d8013d54}, !- Handle
  GuestRoom105 Infiltration,              !- Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {858b4d51-dc4c-4759-94d7-4a83625a3c49}, !- Handle
  GuestRoom201 Infiltration,              !- Name
  {30d4c2b7-5462-4421-b631-45dc48e40129}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aa3f49e0-a32a-4139-88a8-f8980bcba455}, !- Handle
  GuestRoom202_205 Infiltration,          !- Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75c19524-f1bf-4fdc-a99c-c17590e7945a}, !- Handle
  GuestRoom206_208 Infiltration,          !- Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f9d87b63-49c8-41d0-9ad0-a696d81cbdb0}, !- Handle
  GuestRoom209_212 Infiltration,          !- Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79550205-cc96-4347-8862-cb924b792c1d}, !- Handle
  GuestRoom213 Infiltration,              !- Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5ce75f6b-ef23-46ad-9bb5-27501ba7fe8c}, !- Handle
  GuestRoom214 Infiltration,              !- Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {36fcd25f-5df1-435b-bfde-65079ff03b29}, !- Handle
  GuestRoom215_218 Infiltration,          !- Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f4c0c6b-e349-46a2-b345-b28c3a41c6d4}, !- Handle
  GuestRoom219 Infiltration,              !- Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b83aa394-f2ce-4c65-9cfe-755d1965bb55}, !- Handle
  GuestRoom220_223 Infiltration,          !- Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {038c898a-2858-4a80-90fd-f1c7add31921}, !- Handle
  GuestRoom224 Infiltration,              !- Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe88fd60-db71-4f3b-96b5-1b69f554e16c}, !- Handle
  GuestRoom301 Infiltration,              !- Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c7c3d754-fb4d-449b-9b2d-768c5975920b}, !- Handle
  GuestRoom302_305 Infiltration,          !- Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {59fad1c4-2a4f-474f-b5c5-0baf1e9c2c3c}, !- Handle
  GuestRoom306_308 Infiltration,          !- Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {67028465-f13c-48b1-9fda-55b289376479}, !- Handle
  GuestRoom309_312 Infiltration,          !- Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {09858d7e-36b3-4705-acd0-e22f039c4de4}, !- Handle
  GuestRoom313 Infiltration,              !- Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91ec8e10-8ec1-45f5-9968-0f7f9fac9519}, !- Handle
  GuestRoom314 Infiltration,              !- Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62f115ef-7702-447e-bf79-603ceab8de66}, !- Handle
  GuestRoom315_318 Infiltration,          !- Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {743101d4-e360-47b8-aedc-1314eb6922d7}, !- Handle
  GuestRoom319 Infiltration,              !- Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f399be8a-705a-4f04-b292-b5ab438433d5}, !- Handle
  GuestRoom320_323 Infiltration,          !- Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1893a06f-e118-42b9-bff5-73625206096c}, !- Handle
  GuestRoom324 Infiltration,              !- Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5dc0bce-828b-4869-81d3-597bdc5ada89}, !- Handle
  GuestRoom401 Infiltration,              !- Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3aa5efe0-38bc-4538-abff-2022a98e186d}, !- Handle
  GuestRoom402_405 Infiltration,          !- Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e11c290e-0b4f-4828-ad98-296fd391bf83}, !- Handle
  GuestRoom406_408 Infiltration,          !- Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ea2aec3-55c5-4e8e-a445-318ac1316c34}, !- Handle
  GuestRoom409_412 Infiltration,          !- Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6df2d026-f104-4496-be0a-7b0ed9d89516}, !- Handle
  GuestRoom413 Infiltration,              !- Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {77fa0235-2815-4e85-9cb6-9ac161d0c2b8}, !- Handle
  GuestRoom414 Infiltration,              !- Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {44ed1e83-d060-4d09-8c7c-d9481fe85734}, !- Handle
  GuestRoom415_418 Infiltration,          !- Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {753ab902-5e9b-4b1f-8339-b7f3d920dd87}, !- Handle
  GuestRoom419 Infiltration,              !- Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {76f38e56-5ab9-42ec-94eb-03195571beba}, !- Handle
  GuestRoom420_423 Infiltration,          !- Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {10c279ef-e3f3-458b-a2c0-c4ae70db0fe1}, !- Handle
  GuestRoom424 Infiltration,              !- Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6326859f-bbbc-4a8c-89c2-a8519dd82461}, !- Handle
  LaundryRoomFlr1 Infiltration,           !- Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7c42375f-6a0e-4a1f-9ffb-0c7be407af8e}, !- Handle
  MechanicalRoomFlr1 Infiltration,        !- Name
  {bab6abf9-2a5f-4da1-819e-9f8cfd12025b}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0952b95f-0f23-4a40-a413-e0dea959b22b}, !- Handle
  MeetingRoomFlr1 Infiltration,           !- Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f26dd442-7cb5-471f-a0fb-46a478f9105e}, !- Handle
  RearStairsFlr1 Infiltration,            !- Name
  {c4f71a05-2008-43b4-8417-6d7f933bd6a2}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {361bb9c6-1290-4656-bc96-6d59ef6ea0ac}, !- Handle
  RearStairsFlr2 Infiltration,            !- Name
  {14739a90-9638-4ded-a143-416356bc4b08}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a36ae3bb-8e88-498d-8171-3447e68a5dfa}, !- Handle
  RearStairsFlr3 Infiltration,            !- Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b0db86e4-949c-4131-9c31-71f9a0dae618}, !- Handle
  RearStairsFlr4 Infiltration,            !- Name
  {42a483a2-ef89-4d4f-894d-788078b23e25}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {77cfdefa-2da6-49ac-aca3-31710778dde6}, !- Handle
  RearStorageFlr1 Infiltration,           !- Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1468326d-0812-47de-8aa0-cedc474b4756}, !- Handle
  RearStorageFlr2 Infiltration,           !- Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9f9c98ce-0e49-4564-9834-15e8283cfbaa}, !- Handle
  RearStorageFlr3 Infiltration,           !- Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a370a53e-f54b-44b2-846b-74f5dc827fff}, !- Handle
  RearStorageFlr4 Infiltration,           !- Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {63b4061a-46c3-460e-bcff-1a14e2f0a98e}, !- Handle
  RestroomFlr1 Infiltration,              !- Name
  {30ea9522-4319-42a8-be15-cc366684f871}, !- Space or SpaceType Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {063dfbc8-2774-44cc-8396-538c7d121395}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {405b64e6-b47d-47fd-a867-d441a8b70cc7}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {c848b3d5-8690-40de-abca-b60863cbb8ff}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {a61dd01c-cb0e-439e-ac65-6c8d3e814dd8}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {0329cd96-1c04-44b8-acd1-b277e80265de}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fef65e72-8df3-42c9-ad30-67c339734752}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {c848b3d5-8690-40de-abca-b60863cbb8ff}, !- Layer 1
  {a61dd01c-cb0e-439e-ac65-6c8d3e814dd8}, !- Layer 2
  {0329cd96-1c04-44b8-acd1-b277e80265de}; !- Layer 3

OS:Material,
  {7e037390-c816-4851-9c90-2afff3155125}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {cd6c41ed-d6a7-4568-b323-7d6dd264d974}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {7e037390-c816-4851-9c90-2afff3155125}, !- Layer 1
  {7e037390-c816-4851-9c90-2afff3155125}; !- Layer 2

OS:Material,
  {89d6b27b-51fd-419c-8cba-df6181435467}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {003c9211-f0f9-4faa-a392-defa1a3b7181}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {89d6b27b-51fd-419c-8cba-df6181435467}; !- Layer 1

OS:Construction,
  {915fe60f-686f-4d0b-920f-eac91caeb788}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {89d6b27b-51fd-419c-8cba-df6181435467}, !- Layer 1
  {c848b3d5-8690-40de-abca-b60863cbb8ff}; !- Layer 2

OS:DefaultConstructionSet,
  {06130239-3434-4a1e-af7c-f204de544434}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {664e04f2-707a-47c5-9032-6dbb3706969e}, !- Default Exterior Surface Constructions Name
  {e1df2422-6d3d-4011-a95d-77db0a6f5d44}, !- Default Interior Surface Constructions Name
  {a0a21c2c-0ee3-474d-b1fe-d029894ca187}, !- Default Ground Contact Surface Constructions Name
  {cb4a5d71-4d65-48b9-aa14-ee92ebb53511}, !- Default Exterior SubSurface Constructions Name
  {8ac0af71-1fbd-48e7-876e-b06868f62b43}, !- Default Interior SubSurface Constructions Name
  {d68b8329-f571-4084-baad-f77ea6645bc8}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {bddbf565-844f-4155-8260-a2bb78202f58}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {2eac1ab6-548d-4149-989c-67807f7d6c37}, !- Floor Construction Name
  {6196eb0d-422f-4024-84a1-b138792f0806}, !- Wall Construction Name
  {143098ac-1440-4743-a21f-79c127052dd6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e1df2422-6d3d-4011-a95d-77db0a6f5d44}, !- Handle
  Default Surface Constructions 2,        !- Name
  {ddaaccaa-36e1-46cb-a16c-eabd2aedaf89}, !- Floor Construction Name
  {3ca91723-496e-4923-b132-4ff1fd67e4c1}, !- Wall Construction Name
  {e60318bf-b83b-455b-aa89-43c1895b4f05}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3b9c4fed-27fb-4228-9a5b-e50bbd9fac0a}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {88abe57e-50f3-4b1e-a504-ac95f9af7e17}, !- Floor Construction Name
  {e7ea292c-b68a-438d-974d-7b9c524726e9}, !- Wall Construction Name
  {e7d8c7c7-67fb-41eb-8dd8-befd960b8b0f}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3abc32e6-2ab1-4b82-bebc-9dc6ab815cb5}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {3ee74374-b4d7-44e1-97c6-ee67e23716d5}, !- Fixed Window Construction Name
  {3ee74374-b4d7-44e1-97c6-ee67e23716d5}, !- Operable Window Construction Name
  {50a66fd2-851a-4ffc-922f-de291b7c87b8}, !- Door Construction Name
  {afcc21f8-285d-44f9-af45-d100388e0b0a}, !- Glass Door Construction Name
  {1e0ebdef-58e5-49ba-8e7e-47dda7b407a6}, !- Overhead Door Construction Name
  {128cfdae-83bd-4193-b026-aa541802e302}, !- Skylight Construction Name
  {2456a960-70da-4fcd-8d74-7ce323f3b343}, !- Tubular Daylight Dome Construction Name
  {751f42a8-6014-411b-8eed-94f936bfbfe1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8ac0af71-1fbd-48e7-876e-b06868f62b43}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {feaf986e-3126-4f2b-ad84-84b2dfe7a396}, !- Fixed Window Construction Name
  {feaf986e-3126-4f2b-ad84-84b2dfe7a396}, !- Operable Window Construction Name
  {3f4df77a-886f-48aa-918a-af17d19dd145}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d68b8329-f571-4084-baad-f77ea6645bc8}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {92b321d0-a378-498e-968f-5641530d749a}; !- Layer 1

OS:StandardsInformation:Construction,
  {7bacc5cb-ee51-4df5-9481-eb39a9b99a2a}, !- Handle
  {d68b8329-f571-4084-baad-f77ea6645bc8}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2eac1ab6-548d-4149-989c-67807f7d6c37}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {5db8b0bc-1c19-47f7-89c6-20ad09e980e5}, !- Layer 1
  {d7940570-9ae4-41fe-89ac-8a5460ac77d3}, !- Layer 2
  {991798ba-0e50-4ed7-b828-6998f9ecfb41}; !- Layer 3

OS:StandardsInformation:Construction,
  {c2ea6820-aa47-46d3-a267-ef30f37b1ed2}, !- Handle
  {2eac1ab6-548d-4149-989c-67807f7d6c37}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {6196eb0d-422f-4024-84a1-b138792f0806}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {7f3fc7cd-16b4-4872-aa5a-b25928037933}, !- Layer 1
  {f7bc6996-149f-40f4-8e86-95873e00783c}, !- Layer 2
  {5db8b0bc-1c19-47f7-89c6-20ad09e980e5}, !- Layer 3
  {a77e0d26-2629-4cbb-bf5e-592eb27646b0}; !- Layer 4

OS:StandardsInformation:Construction,
  {b9294003-38be-469e-926b-6d8b4f7e10a8}, !- Handle
  {6196eb0d-422f-4024-84a1-b138792f0806}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {143098ac-1440-4743-a21f-79c127052dd6}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {e4e34384-5ac0-4aca-b2bb-5c1f7d960091}, !- Layer 1
  {5db8b0bc-1c19-47f7-89c6-20ad09e980e5}; !- Layer 2

OS:StandardsInformation:Construction,
  {89170d42-fed1-45cc-8a47-e4818b606fc1}, !- Handle
  {143098ac-1440-4743-a21f-79c127052dd6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {ddaaccaa-36e1-46cb-a16c-eabd2aedaf89}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {ed215f37-17a7-4425-8244-f2289095e82f}, !- Layer 1
  {991798ba-0e50-4ed7-b828-6998f9ecfb41}; !- Layer 2

OS:StandardsInformation:Construction,
  {46f2f568-e134-4e3e-8fb2-cb3706325098}, !- Handle
  {ddaaccaa-36e1-46cb-a16c-eabd2aedaf89}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3ca91723-496e-4923-b132-4ff1fd67e4c1}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {098cbf71-af26-4a1c-ae74-6e061f3e8ad1}, !- Layer 1
  {098cbf71-af26-4a1c-ae74-6e061f3e8ad1}; !- Layer 2

OS:StandardsInformation:Construction,
  {2c506d5b-5447-4c64-ba85-4192ae912295}, !- Handle
  {3ca91723-496e-4923-b132-4ff1fd67e4c1}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e60318bf-b83b-455b-aa89-43c1895b4f05}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {991798ba-0e50-4ed7-b828-6998f9ecfb41}, !- Layer 1
  {ed215f37-17a7-4425-8244-f2289095e82f}; !- Layer 2

OS:StandardsInformation:Construction,
  {de75530e-2512-4a5a-aa92-94f72fdadab7}, !- Handle
  {e60318bf-b83b-455b-aa89-43c1895b4f05}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {88abe57e-50f3-4b1e-a504-ac95f9af7e17}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {5532a483-c0ac-44c3-8de6-c7e16ef7aedd}, !- Layer 1
  {991798ba-0e50-4ed7-b828-6998f9ecfb41}; !- Layer 2

OS:StandardsInformation:Construction,
  {5f7729b7-c5f6-4b1c-83e4-b09cff51c765}, !- Handle
  {88abe57e-50f3-4b1e-a504-ac95f9af7e17}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {e7ea292c-b68a-438d-974d-7b9c524726e9}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {5532a483-c0ac-44c3-8de6-c7e16ef7aedd}, !- Layer 1
  {991798ba-0e50-4ed7-b828-6998f9ecfb41}; !- Layer 2

OS:StandardsInformation:Construction,
  {38ea88fa-1897-46f1-8aa1-319b5dfeeb3f}, !- Handle
  {e7ea292c-b68a-438d-974d-7b9c524726e9}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {e7d8c7c7-67fb-41eb-8dd8-befd960b8b0f}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {5532a483-c0ac-44c3-8de6-c7e16ef7aedd}, !- Layer 1
  {991798ba-0e50-4ed7-b828-6998f9ecfb41}; !- Layer 2

OS:StandardsInformation:Construction,
  {106ea7b3-f3eb-4486-8485-ccf14ae18dd0}, !- Handle
  {e7d8c7c7-67fb-41eb-8dd8-befd960b8b0f}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {3ee74374-b4d7-44e1-97c6-ee67e23716d5}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {91a7db31-e44a-4a5b-8582-ab4ae0774f4d}; !- Layer 1

OS:StandardsInformation:Construction,
  {17ac85e6-20eb-4842-9489-e5660a443df9}, !- Handle
  {3ee74374-b4d7-44e1-97c6-ee67e23716d5}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {50a66fd2-851a-4ffc-922f-de291b7c87b8}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {69da74e3-1d6f-4334-92b2-aceada05789f}, !- Layer 1
  {5db8b0bc-1c19-47f7-89c6-20ad09e980e5}; !- Layer 2

OS:StandardsInformation:Construction,
  {39bf6863-c959-40d7-afd4-177030652099}, !- Handle
  {50a66fd2-851a-4ffc-922f-de291b7c87b8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {afcc21f8-285d-44f9-af45-d100388e0b0a}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {91a7db31-e44a-4a5b-8582-ab4ae0774f4d}; !- Layer 1

OS:StandardsInformation:Construction,
  {9474902d-93d2-4cec-8e4b-84dff719618b}, !- Handle
  {afcc21f8-285d-44f9-af45-d100388e0b0a}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {1e0ebdef-58e5-49ba-8e7e-47dda7b407a6}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {5db8b0bc-1c19-47f7-89c6-20ad09e980e5}; !- Layer 1

OS:StandardsInformation:Construction,
  {fdf6507f-c85c-4e79-b0e5-c2b8b34365ab}, !- Handle
  {1e0ebdef-58e5-49ba-8e7e-47dda7b407a6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {128cfdae-83bd-4193-b026-aa541802e302}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {91a7db31-e44a-4a5b-8582-ab4ae0774f4d}; !- Layer 1

OS:StandardsInformation:Construction,
  {c7c1ae84-efe2-42fb-9d72-e55af2fb19ed}, !- Handle
  {128cfdae-83bd-4193-b026-aa541802e302}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {2456a960-70da-4fcd-8d74-7ce323f3b343}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {91a7db31-e44a-4a5b-8582-ab4ae0774f4d}; !- Layer 1

OS:StandardsInformation:Construction,
  {05e859fc-2dff-49be-8b1b-366f1dd7cf52}, !- Handle
  {2456a960-70da-4fcd-8d74-7ce323f3b343}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {751f42a8-6014-411b-8eed-94f936bfbfe1}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {91a7db31-e44a-4a5b-8582-ab4ae0774f4d}; !- Layer 1

OS:StandardsInformation:Construction,
  {4b1af483-b325-4526-ba5b-c553f70f62a6}, !- Handle
  {751f42a8-6014-411b-8eed-94f936bfbfe1}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {feaf986e-3126-4f2b-ad84-84b2dfe7a396}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {91a7db31-e44a-4a5b-8582-ab4ae0774f4d}; !- Layer 1

OS:StandardsInformation:Construction,
  {cf85856a-34da-4681-9426-78b3d9e1c1c5}, !- Handle
  {feaf986e-3126-4f2b-ad84-84b2dfe7a396}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3f4df77a-886f-48aa-918a-af17d19dd145}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {92b321d0-a378-498e-968f-5641530d749a}; !- Layer 1

OS:StandardsInformation:Construction,
  {d4a3df28-eeb5-4aec-93a3-15c2dc86358e}, !- Handle
  {3f4df77a-886f-48aa-918a-af17d19dd145}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {92b321d0-a378-498e-968f-5641530d749a}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {45662a41-1ed2-42fc-97f8-ddea341a264c}, !- Handle
  {92b321d0-a378-498e-968f-5641530d749a}; !- Material Name

OS:Material:NoMass,
  {5db8b0bc-1c19-47f7-89c6-20ad09e980e5}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a8303ca0-4775-4c38-9f8e-481a9b36ac68}, !- Handle
  {5db8b0bc-1c19-47f7-89c6-20ad09e980e5}; !- Material Name

OS:Material,
  {d7940570-9ae4-41fe-89ac-8a5460ac77d3}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fecb87cc-dfa8-41c4-aa5d-09812fb781de}, !- Handle
  {d7940570-9ae4-41fe-89ac-8a5460ac77d3}; !- Material Name

OS:Material:NoMass,
  {991798ba-0e50-4ed7-b828-6998f9ecfb41}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c981b795-20fb-4110-91f7-09e7e3ebb139}, !- Handle
  {991798ba-0e50-4ed7-b828-6998f9ecfb41}; !- Material Name

OS:Material,
  {7f3fc7cd-16b4-4872-aa5a-b25928037933}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {88fcba93-d89a-49e0-901f-ba86b90f9d74}, !- Handle
  {7f3fc7cd-16b4-4872-aa5a-b25928037933}; !- Material Name

OS:Material,
  {f7bc6996-149f-40f4-8e86-95873e00783c}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5576b1dd-3a83-453c-89e9-a577a3611475}, !- Handle
  {f7bc6996-149f-40f4-8e86-95873e00783c}; !- Material Name

OS:Material,
  {a77e0d26-2629-4cbb-bf5e-592eb27646b0}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cef89ea8-c244-4772-a218-a4a1b1dd42ea}, !- Handle
  {a77e0d26-2629-4cbb-bf5e-592eb27646b0}; !- Material Name

OS:Material,
  {e4e34384-5ac0-4aca-b2bb-5c1f7d960091}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7f538436-328d-4430-83aa-9f70a7feacda}, !- Handle
  {e4e34384-5ac0-4aca-b2bb-5c1f7d960091}; !- Material Name

OS:Material,
  {ed215f37-17a7-4425-8244-f2289095e82f}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {d745d7c4-fcd8-48f9-8b01-a80753e28df2}, !- Handle
  {ed215f37-17a7-4425-8244-f2289095e82f}; !- Material Name

OS:Material,
  {098cbf71-af26-4a1c-ae74-6e061f3e8ad1}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {815c7456-dfed-4004-b9f8-cc1abaaf7524}, !- Handle
  {098cbf71-af26-4a1c-ae74-6e061f3e8ad1}; !- Material Name

OS:Material,
  {5532a483-c0ac-44c3-8de6-c7e16ef7aedd}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {af2b604c-dec4-496a-9542-52b129020fc1}, !- Handle
  {5532a483-c0ac-44c3-8de6-c7e16ef7aedd}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {91a7db31-e44a-4a5b-8582-ab4ae0774f4d}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {d2d83af2-fa27-4bf8-a700-ef6ac1ded6fe}, !- Handle
  {91a7db31-e44a-4a5b-8582-ab4ae0774f4d}; !- Material Name

OS:Material,
  {69da74e3-1d6f-4334-92b2-aceada05789f}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2c124075-a914-468e-b108-2bb14cbe76e0}, !- Handle
  {69da74e3-1d6f-4334-92b2-aceada05789f}; !- Material Name

OS:DefaultSurfaceConstructions,
  {664e04f2-707a-47c5-9032-6dbb3706969e}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {88438bea-206d-48c0-9915-e6ff94737f79}, !- Floor Construction Name
  {611ead4e-d789-4b48-9a99-a7e6e0751682}, !- Wall Construction Name
  {698ead66-a1da-49ae-8b24-7fc46fdf3b73}; !- Roof Ceiling Construction Name

OS:Construction,
  {88438bea-206d-48c0-9915-e6ff94737f79}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {8b508ef1-9c50-4486-b83d-d4620ec04f7c}, !- Layer 1
  {1bde2e29-e9ed-45d4-994c-4eedd4854056}, !- Layer 2
  {e5825735-ae68-4e1b-9830-f91c8cfd29c6}; !- Layer 3

OS:StandardsInformation:Construction,
  {2e05d030-98a8-455a-bdeb-48e69c6d144c}, !- Handle
  {88438bea-206d-48c0-9915-e6ff94737f79}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {8b508ef1-9c50-4486-b83d-d4620ec04f7c}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {54b37bab-9ed9-4cf6-b023-816e4895a7b4}, !- Handle
  {8b508ef1-9c50-4486-b83d-d4620ec04f7c}; !- Material Name

OS:Material,
  {1bde2e29-e9ed-45d4-994c-4eedd4854056}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {04509ae4-f873-44f2-a906-d8cd8fb158ca}, !- Handle
  {1bde2e29-e9ed-45d4-994c-4eedd4854056}; !- Material Name

OS:Material:NoMass,
  {e5825735-ae68-4e1b-9830-f91c8cfd29c6}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {15bfe524-1fcb-4627-8db0-0d19c5a6a63e}, !- Handle
  {e5825735-ae68-4e1b-9830-f91c8cfd29c6}; !- Material Name

OS:Construction,
  {611ead4e-d789-4b48-9a99-a7e6e0751682}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {fb984666-8512-4c5d-8c64-8149ef3b0fbb}, !- Layer 1
  {164156ab-1c62-430f-92f2-bc0a12ab9dd0}, !- Layer 2
  {58d08c7b-f705-457c-ac3e-52cb0da42748}, !- Layer 3
  {d98ee9fd-68e9-4abf-8b74-9244ae5b5a27}; !- Layer 4

OS:StandardsInformation:Construction,
  {bb435277-38c5-4d03-a8e6-3727dd73b0d3}, !- Handle
  {611ead4e-d789-4b48-9a99-a7e6e0751682}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {fb984666-8512-4c5d-8c64-8149ef3b0fbb}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {826d5362-157b-46f8-a78e-4732012b198b}, !- Handle
  {fb984666-8512-4c5d-8c64-8149ef3b0fbb}; !- Material Name

OS:Material,
  {164156ab-1c62-430f-92f2-bc0a12ab9dd0}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a915b0cb-8329-4399-8c69-f1be6667e6b1}, !- Handle
  {164156ab-1c62-430f-92f2-bc0a12ab9dd0}; !- Material Name

OS:Material:NoMass,
  {58d08c7b-f705-457c-ac3e-52cb0da42748}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {556623c9-d12e-4ed6-b50b-0c02053a1770}, !- Handle
  {58d08c7b-f705-457c-ac3e-52cb0da42748}; !- Material Name

OS:Material,
  {d98ee9fd-68e9-4abf-8b74-9244ae5b5a27}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3ea7f3a6-2cef-44e7-9fb2-c0c8e3c80ee4}, !- Handle
  {d98ee9fd-68e9-4abf-8b74-9244ae5b5a27}; !- Material Name

OS:Construction,
  {698ead66-a1da-49ae-8b24-7fc46fdf3b73}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.138,            !- Name
  ,                                       !- Surface Rendering Name
  {13aa0194-05c5-46cd-b374-75931ece7996}, !- Layer 1
  {357684a5-2bfa-4b93-8113-60a37a3d04b2}; !- Layer 2

OS:StandardsInformation:Construction,
  {cbbc89ba-2c9d-4747-b6cb-dc6dce29929d}, !- Handle
  {698ead66-a1da-49ae-8b24-7fc46fdf3b73}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {13aa0194-05c5-46cd-b374-75931ece7996}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2086950e-954d-42b8-8bb9-31d53f1ffead}, !- Handle
  {13aa0194-05c5-46cd-b374-75931ece7996}; !- Material Name

OS:Material:NoMass,
  {357684a5-2bfa-4b93-8113-60a37a3d04b2}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  7.24635914374968,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {be67daf5-11ea-43fa-9322-42a7f908700d}, !- Handle
  {357684a5-2bfa-4b93-8113-60a37a3d04b2}; !- Material Name

OS:DefaultSurfaceConstructions,
  {a0a21c2c-0ee3-474d-b1fe-d029894ca187}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {a1dae6ad-319b-4589-b9ba-770a3198b7ac}, !- Floor Construction Name
  {22f7deee-b277-4026-a553-2b62809bfd2d}, !- Wall Construction Name
  {dbcb7af8-99bb-4da3-8526-411d2332fb40}; !- Roof Ceiling Construction Name

OS:Construction,
  {a1dae6ad-319b-4589-b9ba-770a3198b7ac}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {d5a437b2-3a88-4d6e-9a86-cf90af306d85}, !- Layer 1
  {25640211-046f-448c-9973-093f58c681b1}; !- Layer 2

OS:StandardsInformation:Construction,
  {b15105ec-1905-4341-b515-81157f58cdeb}, !- Handle
  {a1dae6ad-319b-4589-b9ba-770a3198b7ac}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {d5a437b2-3a88-4d6e-9a86-cf90af306d85}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0b90732c-40e0-4059-a288-ca129c1cf146}, !- Handle
  {d5a437b2-3a88-4d6e-9a86-cf90af306d85}; !- Material Name

OS:Material:NoMass,
  {25640211-046f-448c-9973-093f58c681b1}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2cb297a1-a6ae-4cb3-9724-4a38dec01092}, !- Handle
  {25640211-046f-448c-9973-093f58c681b1}; !- Material Name

OS:Construction,
  {22f7deee-b277-4026-a553-2b62809bfd2d}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {0fb5aa32-4a6c-404c-bf0c-a3e12fde61f3}, !- Layer 1
  {153eb2ce-a0fd-4394-9b44-1901fd829ebf}; !- Layer 2

OS:StandardsInformation:Construction,
  {c91c94b2-0707-461f-bcd3-9fa623f34d1b}, !- Handle
  {22f7deee-b277-4026-a553-2b62809bfd2d}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {0fb5aa32-4a6c-404c-bf0c-a3e12fde61f3}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {922e0032-e0bc-4203-b4a6-709f1d2aa130}, !- Handle
  {0fb5aa32-4a6c-404c-bf0c-a3e12fde61f3}; !- Material Name

OS:Material:NoMass,
  {153eb2ce-a0fd-4394-9b44-1901fd829ebf}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d860be0b-3c4e-460f-9ddf-169228547e79}, !- Handle
  {153eb2ce-a0fd-4394-9b44-1901fd829ebf}; !- Material Name

OS:Construction,
  {dbcb7af8-99bb-4da3-8526-411d2332fb40}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {315bd206-ae9b-4c9b-a5bd-709808f7c29f}, !- Layer 1
  {d5657793-db6a-4396-bdcf-caafb7515427}; !- Layer 2

OS:StandardsInformation:Construction,
  {3149f49f-71b0-41e8-ae60-7ca8a9084150}, !- Handle
  {dbcb7af8-99bb-4da3-8526-411d2332fb40}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {315bd206-ae9b-4c9b-a5bd-709808f7c29f}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d0f0e59f-a8c9-4663-8ebb-672e7e7e15b2}, !- Handle
  {315bd206-ae9b-4c9b-a5bd-709808f7c29f}; !- Material Name

OS:Material:NoMass,
  {d5657793-db6a-4396-bdcf-caafb7515427}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bf265164-687f-4c03-bdc8-967f4c91e2c4}, !- Handle
  {d5657793-db6a-4396-bdcf-caafb7515427}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {cb4a5d71-4d65-48b9-aa14-ee92ebb53511}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Fixed Window Construction Name
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Operable Window Construction Name
  {8fcae405-aaba-46df-aed7-3096e879d20b}, !- Door Construction Name
  {ff0d4251-d7a3-4358-871b-8e170e98f436}, !- Glass Door Construction Name
  {935f48cb-1ce4-49f1-b562-fa26c11f6981}, !- Overhead Door Construction Name
  {b5f9dc7d-e4fb-44a2-8087-65c3839aec98}, !- Skylight Construction Name
  {3ec44c1c-67b2-4154-9be2-fbadfa16732e}, !- Tubular Daylight Dome Construction Name
  {0336e86a-9f71-4098-9de6-96a5ceaecbff}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {576b5038-718e-40fa-979e-ad214de2ffe9}, !- Handle
  SimpleGlazing:U=0.190 SHGC=0.600,       !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Handle
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {576b5038-718e-40fa-979e-ad214de2ffe9}; !- Layer 1

OS:Construction,
  {8fcae405-aaba-46df-aed7-3096e879d20b}, !- Handle
  BTAP-Ext-Door:U-1.9,                    !- Name
  ,                                       !- Surface Rendering Name
  {7fed3686-3ba2-4035-a3a2-d10d18af57ab}, !- Layer 1
  {59c96849-c15b-4f19-869d-95a3044d3df2}; !- Layer 2

OS:StandardsInformation:Construction,
  {ce0ab7b1-e681-441e-9104-de6df45aafe8}, !- Handle
  {8fcae405-aaba-46df-aed7-3096e879d20b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {7fed3686-3ba2-4035-a3a2-d10d18af57ab}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {112290dc-b575-4109-8622-93b6af08c7bf}, !- Handle
  {7fed3686-3ba2-4035-a3a2-d10d18af57ab}; !- Material Name

OS:Material:NoMass,
  {59c96849-c15b-4f19-869d-95a3044d3df2}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.526298121629161,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b9cf362a-99ef-43ab-8f19-3f780363684b}, !- Handle
  {59c96849-c15b-4f19-869d-95a3044d3df2}; !- Material Name

OS:Construction,
  {ff0d4251-d7a3-4358-871b-8e170e98f436}, !- Handle
  BTAP-Ext-GlassDoors:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {576b5038-718e-40fa-979e-ad214de2ffe9}; !- Layer 1

OS:Construction,
  {935f48cb-1ce4-49f1-b562-fa26c11f6981}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.9,            !- Name
  ,                                       !- Surface Rendering Name
  {9cffe91c-8b16-43ff-b4c9-e5e6d6aa5c8a}; !- Layer 1

OS:StandardsInformation:Construction,
  {5dbd80a5-c5e3-4a02-aaca-debc0392ced2}, !- Handle
  {935f48cb-1ce4-49f1-b562-fa26c11f6981}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {9cffe91c-8b16-43ff-b4c9-e5e6d6aa5c8a}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.526315789473684,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5c2632d1-f6de-4d91-8239-272151a17f14}, !- Handle
  {9cffe91c-8b16-43ff-b4c9-e5e6d6aa5c8a}; !- Material Name

OS:Construction,
  {b5f9dc7d-e4fb-44a2-8087-65c3839aec98}, !- Handle
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {576b5038-718e-40fa-979e-ad214de2ffe9}; !- Layer 1

OS:Construction,
  {3ec44c1c-67b2-4154-9be2-fbadfa16732e}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {576b5038-718e-40fa-979e-ad214de2ffe9}; !- Layer 1

OS:Construction,
  {0336e86a-9f71-4098-9de6-96a5ceaecbff}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {576b5038-718e-40fa-979e-ad214de2ffe9}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {ff0b1584-034f-4319-b270-1a91c065ae90}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 1, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {337a86b4-f3d3-4962-8d87-a0f16edfb05f}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 2, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {154660a7-c2ce-4267-b65b-62e279d6bc61}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 3, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c339b80-87a2-405b-ad13-3eb8b43d5f75}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 4, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {27f63e78-b1f0-40b8-8290-44381bdade82}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 5, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ff94a08-913a-44ff-8346-0f333ca4e32f}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 6, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a8346a5-0803-4186-a087-f3bd55eb9b96}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 7, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7ecdd3d-b78c-4000-a3e6-751408ad8087}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 8, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad195127-e459-412c-979c-e5e5daa6e6b1}, !- Handle
  Space Function Lounge/Break room - other Thermostat 1, !- Name
  {53bc9973-a9d1-4543-aa1a-d173c6e6f74b}, !- Heating Setpoint Temperature Schedule Name
  {1b9d8524-2c55-459c-a5f2-9759fcc4f30d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {82c784e9-ed0b-4d00-afad-91bde3e2bfb9}, !- Handle
  Space Function Gymnasium/Fitness centre exercise area Thermostat 1, !- Name
  {53bc9973-a9d1-4543-aa1a-d173c6e6f74b}, !- Heating Setpoint Temperature Schedule Name
  {1b9d8524-2c55-459c-a5f2-9759fcc4f30d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7caa6280-9e23-4ef6-a610-84b13e60f38e}, !- Handle
  Space Function Lobby - hotel Thermostat 1, !- Name
  {56460d55-9bdf-4a4d-8e52-706fbdb4bcad}, !- Heating Setpoint Temperature Schedule Name
  {170dd8bb-b941-4afb-baaa-21063fea3afe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26c2ddf0-586f-4e7c-bb0f-299c06edf98d}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 1, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1153a82e-9a5e-4190-acad-5a8ef8137eca}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 1, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a9f296c-8ea1-43b7-ba78-c0b24909d38a}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 2, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62d909d0-c9fa-4ec9-a31c-f377bf406c90}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 3, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b47f7cbe-8d1f-4e9a-8b02-b3370c33c72c}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 4, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c89cb3e1-47e6-45dd-b828-1dfc2c0cb61f}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 1, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac14c03f-736f-4dc0-8791-452ce9ee9fb0}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 2, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0796e04-26df-491c-9cee-93192cffd66e}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 3, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f47dfbb-474e-498d-b83c-d16ecc4ad18d}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 4, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bdf280b3-ae3d-49d9-b028-de85413a66d8}, !- Handle
  Space Function Guest room Thermostat 1, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {12aeb52e-d4a0-43d5-91ae-4cd2f6b160bf}, !- Handle
  Space Function Guest room Thermostat 2, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ed6deb5-d9de-4b3a-bafb-862e43ffc962}, !- Handle
  Space Function Guest room Thermostat 3, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {22e014bf-df7e-423b-b6b7-f371b02f1bbd}, !- Handle
  Space Function Guest room Thermostat 4, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ff96853-2a0e-4ae9-b47a-5b8d2745a803}, !- Handle
  Space Function Guest room Thermostat 5, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {72333c2d-8d3b-4729-a529-3f92fb51a074}, !- Handle
  Space Function Guest room Thermostat 6, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77b7a34b-56dd-4cd4-90e1-7eee4b5ad36c}, !- Handle
  Space Function Guest room Thermostat 7, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0e13c9f-c021-452c-9518-3e810f706b06}, !- Handle
  Space Function Guest room Thermostat 8, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebb9fcef-b5df-44f5-b01a-66f38ac02815}, !- Handle
  Space Function Guest room Thermostat 9, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25cb07bc-7c07-484a-8f14-71df9ced696b}, !- Handle
  Space Function Guest room Thermostat 10, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c0aaf58-6238-4c79-b06f-95a238676b8c}, !- Handle
  Space Function Guest room Thermostat 11, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ec455af-8db0-42fc-a293-c65c16805921}, !- Handle
  Space Function Guest room Thermostat 12, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7bc0ae7d-292e-45e7-8deb-97faff0df586}, !- Handle
  Space Function Guest room Thermostat 13, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc1808a1-ab6f-4357-8df6-28769b547a34}, !- Handle
  Space Function Guest room Thermostat 14, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1e6c845-74ae-4027-8818-56848e13dead}, !- Handle
  Space Function Guest room Thermostat 15, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c0c15a9-99f5-4e0a-8aab-c57b2b8389d6}, !- Handle
  Space Function Guest room Thermostat 16, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e68bd28b-e52b-499c-abc6-da96e8501745}, !- Handle
  Space Function Guest room Thermostat 17, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5080961-9f5b-41b0-ad15-1845ba3d7a66}, !- Handle
  Space Function Guest room Thermostat 18, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e62ee5d-6781-41f6-aba6-06291eaed22c}, !- Handle
  Space Function Guest room Thermostat 19, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79f1d228-de9a-4ed1-bea9-bb757b0220f7}, !- Handle
  Space Function Guest room Thermostat 20, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f870c0e5-6683-44db-8794-ecadc8a57934}, !- Handle
  Space Function Guest room Thermostat 21, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6764c53f-69d9-4d5f-af24-eff0d816e7f0}, !- Handle
  Space Function Guest room Thermostat 22, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b8d5732-1ade-4a47-8109-9d8fd3365978}, !- Handle
  Space Function Guest room Thermostat 23, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab83cf92-d415-4b6e-9135-881f0b404515}, !- Handle
  Space Function Guest room Thermostat 24, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5584eb48-663f-4818-88a3-d23acd12d579}, !- Handle
  Space Function Guest room Thermostat 25, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a28a0c76-217c-4a70-b770-fec564c73505}, !- Handle
  Space Function Guest room Thermostat 26, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76d9d823-b8c0-4221-9d80-8e17b7d480e2}, !- Handle
  Space Function Guest room Thermostat 27, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03878877-5be5-47f6-9aa8-c62d31123455}, !- Handle
  Space Function Guest room Thermostat 28, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7d4d1c5-f728-4d53-bf9b-9291a8a93f3a}, !- Handle
  Space Function Guest room Thermostat 29, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d4f04c8-8f12-481d-8236-1097266c5356}, !- Handle
  Space Function Guest room Thermostat 30, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c4c0ae1-f21b-4e53-af59-4822e1a299b0}, !- Handle
  Space Function Guest room Thermostat 31, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c9cb1bf-9ad2-4a98-b1cb-5b06bcd65db9}, !- Handle
  Space Function Guest room Thermostat 32, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d4c4508-3799-4ec0-b4dc-4ae09a14f787}, !- Handle
  Space Function Guest room Thermostat 33, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa017969-396a-4d58-b381-a896f0d4b9d0}, !- Handle
  Space Function Guest room Thermostat 34, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {738ebf10-793f-4476-9dab-7236a8fc0276}, !- Handle
  Space Function Guest room Thermostat 35, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {738fdb21-0b3b-4bfc-a6e5-72958ec46746}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 5, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {712900ef-b909-41eb-ad83-e5710d57f4ed}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Thermostat 1, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4e18d15-b12e-43e1-b59c-4f56843cf559}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 1, !- Name
  {5506189b-3b51-4fee-bc33-b77eb7e8494d}, !- Heating Setpoint Temperature Schedule Name
  {b7461581-7196-4aa9-86ee-522d895e4e67}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33aee76b-c1a1-44e1-925c-cc0e6ad4398e}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 5, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee6c3b6c-c546-4eec-a70d-3c540e1ee34b}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 6, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cdf4b5ab-4455-42be-88c2-96c95b6335f9}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 7, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ef148e9-8691-4a6e-abe1-c362d5267184}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 8, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31bee07a-90e2-4ee3-a72f-f5043782fa1b}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 6, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b81ddf5d-d7e0-4f38-9a0f-4b4972a8afce}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 7, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9fbf77b-f081-452d-99c8-589aaaebf2c1}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 8, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d9714e7-a366-49e3-8efa-bd324ca9ca8c}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 9, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e73df2f-f341-4c1c-a77f-ef02117b8481}, !- Handle
  Space Function Washroom - other-sch-F Thermostat 1, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {6ce7c865-9570-4af5-9a50-122847d2f314}, !- Handle
  W_CorridorFlr1_10_0_0_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {b4e5c4ef-b176-4f70-9b9a-c4caeb67e514}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.8456844241, 18.3374292198, 1.89740583050847, !- X,Y,Z Vertex 1 {m}
  26.8456844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  23.8484844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  23.8484844241, 18.3374292198, 1.89740583050847; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef0724af-5bee-4072-b2e7-e17ebe807450}, !- Handle
  W_CorridorFlr1_16_0_0_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {f3f374ce-81b3-4108-a823-468a6dc57d37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 10.0824292198, 1.91038189714286, !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.0824292198, 0.762,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.3044292198, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.3044292198, 1.91038189714286; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea135931-aead-46bf-bae3-e6dcba825245}, !- Handle
  W_CorridorFlr1_20_0_0_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {ded8e7ab-5ed9-4381-9f68-f1fbb2389103}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.8484844241, 0.0488452197, 1.89740583050847, !- X,Y,Z Vertex 1 {m}
  23.8484844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  26.8456844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  26.8456844241, 0.0488452197, 1.89740583050847; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ca55342-02b4-4e79-a4fe-e5b2d23d775c}, !- Handle
  W_CorridorFlr1_2_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {0926d277-207d-4756-a848-cba075c447b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 8.3044292198, 1.91038189714286, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.3044292198, 0.762,     !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.0824292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.0824292198, 1.91038189714286; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48343037-7c56-4846-b4a0-d71e1cb27ae8}, !- Handle
  W_CorridorFlr2_15_0_0_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {be9b3035-bc77-48b9-80ed-58aa46328816}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 10.0824292198, 5.05438518857143, !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.0824292198, 4.1148,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.3044292198, 4.1148,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.3044292198, 5.05438518857143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ca127c3-c254-4883-9983-4ff8d28a3c78}, !- Handle
  W_CorridorFlr2_2_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {4c735dd9-2955-4588-a4bf-31b5acea3bac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 8.3044292198, 5.05438518857143, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.3044292198, 4.1148,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.0824292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.0824292198, 5.05438518857143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {330e0d1f-40e4-4120-88b1-11b35b288e5e}, !- Handle
  W_CorridorFlr2_9_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {ad0cf5b1-8d1e-4f31-92e2-c992b5fd186e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.8456844241, 18.3374292198, 5.04376840677966, !- X,Y,Z Vertex 1 {m}
  26.8456844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  23.8484844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  23.8484844241, 18.3374292198, 5.04376840677966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d014b47-1054-4d94-8e85-a4378c95ac47}, !- Handle
  W_CorridorFlr3_15_0_0_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {88066b3f-7fc2-4686-8bf9-7171cf004651}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 10.0824292198, 7.79758518857143, !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.0824292198, 6.858,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.3044292198, 6.858,       !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.3044292198, 7.79758518857143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5098f37b-9e2b-46d2-a1b1-64fda56e52d4}, !- Handle
  W_CorridorFlr3_2_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {0d04bad6-6257-429c-9982-2e7ac0c54dae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 8.3044292198, 7.79758518857143, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.3044292198, 6.858,     !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.0824292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.0824292198, 7.79758518857143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b6d9d8d-2907-4a16-bd57-a1bff78759fe}, !- Handle
  W_CorridorFlr3_9_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {deec7659-1e19-4f18-9f92-7fbc282dbbca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.8456844241, 18.3374292198, 7.78696840677966, !- X,Y,Z Vertex 1 {m}
  26.8456844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  23.8484844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  23.8484844241, 18.3374292198, 7.78696840677966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {efcb5984-15ac-43b5-a42e-a9f87fe707b3}, !- Handle
  W_CorridorFlr4_15_0_0_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {73f2e2a0-b3cd-4a9a-8028-c3352b4742d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 10.0824292198, 10.5407851885714, !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.0824292198, 9.6012,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.3044292198, 9.6012,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.3044292198, 10.5407851885714; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5f890b1-93fe-4b42-90fd-3e308e7a1128}, !- Handle
  W_CorridorFlr4_2_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {267eafdc-8adc-4885-8230-3fe731e25bf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 8.3044292198, 10.5407851885714, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.3044292198, 9.6012,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.0824292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.0824292198, 10.5407851885714; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f38fd02-c7ab-4f13-8381-1948ca1efde1}, !- Handle
  W_CorridorFlr4_9_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {572cb100-91d6-44ce-b90d-fc1324abd310}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.8456844241, 18.3374292198, 10.5301684067797, !- X,Y,Z Vertex 1 {m}
  26.8456844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  23.8484844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  23.8484844241, 18.3374292198, 10.5301684067797; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0aa23ae-8b87-4dad-bf33-a62932e6137f}, !- Handle
  W_ElevatorCoreFlr1_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {b598f49d-2ab8-4380-832d-e1f7bb4bc507}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.6744844241, 18.3374292198, 1.91038189714286, !- X,Y,Z Vertex 1 {m}
  28.6744844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  26.8964844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  26.8964844241, 18.3374292198, 1.91038189714286; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b85809e-b5bd-4c70-ae4f-74108d058473}, !- Handle
  W_ElevatorCoreFlr2_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {9b104321-fea7-4073-9d6c-fd4c1703d419}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.6744844241, 18.3374292198, 5.05438518857143, !- X,Y,Z Vertex 1 {m}
  28.6744844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  26.8964844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  26.8964844241, 18.3374292198, 5.05438518857143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {399e4ec0-a9bf-480b-a39d-3352a96f93b5}, !- Handle
  W_ElevatorCoreFlr3_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {896c954d-9d52-4f12-939f-9af8fa2fe4c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.6744844241, 18.3374292198, 7.79758518857143, !- X,Y,Z Vertex 1 {m}
  28.6744844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  26.8964844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  26.8964844241, 18.3374292198, 7.79758518857143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6a3c159-7fb5-4b7c-84dc-b0f98daa3f81}, !- Handle
  W_ElevatorCoreFlr4_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {d958df9d-1e1c-42a2-8df9-7b701c2ef932}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.6744844241, 18.3374292198, 10.5407851885714, !- X,Y,Z Vertex 1 {m}
  28.6744844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  26.8964844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  26.8964844241, 18.3374292198, 10.5407851885714; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7a81bcc-524d-4a08-90a5-e42d62094bee}, !- Handle
  W_EmployeeLoungeFlr1_3_0_0_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {ff38791b-3d00-471b-8c81-e38903a51e2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.5240844242, 18.3374292198, 1.89298217142857, !- X,Y,Z Vertex 1 {m}
  44.5240844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  40.6124844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  40.6124844242, 18.3374292198, 1.89298217142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61d7c1c2-788c-4e20-897e-14b7f0e28009}, !- Handle
  W_ExerciseCenterFlr1_3_0_0_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {00d24a03-1cf2-4272-acaf-d6e00494b540}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7976844241, 18.3374292198, 1.89298217142857, !- X,Y,Z Vertex 1 {m}
  23.7976844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  19.8860844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  19.8860844241, 18.3374292198, 1.89298217142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a258666-0189-4b5e-94e6-d460e882af45}, !- Handle
  W_FrontLoungeFlr1_4_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {f463439d-afe6-4514-83e9-a648a0c1dccd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 8.2536292198, 1.88541657816297, !- X,Y,Z Vertex 1 {m}
  0.048684424, 8.2536292198, 0.762,       !- X,Y,Z Vertex 2 {m}
  0.048684424, 0.0742452197000016, 0.762, !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0742452197000016, 1.88541657816297; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5f44bd5-1505-469f-a6b9-9d1236192742}, !- Handle
  W_FrontLoungeFlr1_5_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {2881cfbf-7f62-4f64-8153-cf8db73ca268}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.074084424, 0.0488452197, 1.88135253470436, !- X,Y,Z Vertex 1 {m}
  0.074084424, 0.0488452197, 0.762,       !- X,Y,Z Vertex 2 {m}
  19.8352844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  19.8352844241, 0.0488452197, 1.88135253470436; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abe93fa6-0860-460c-bc2e-fd0fc4338677}, !- Handle
  W_FrontOfficeFlr1_3_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {2c6724d8-b049-4cad-94fa-b8de512af7f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.8352844241, 18.3374292198, 1.88207237556268, !- X,Y,Z Vertex 1 {m}
  19.8352844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.036484424, 18.3374292198, 0.762,      !- X,Y,Z Vertex 3 {m}
  4.036484424, 18.3374292198, 1.88207237556268; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7337c3c2-168f-40ff-8c96-6361f8c8d529}, !- Handle
  W_FrontStairsFlr1_3_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {d3978d7d-c802-4d12-82d2-aeadc2e5ad5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.461684424, 18.3374292198, 1.90223734468085, !- X,Y,Z Vertex 1 {m}
  2.461684424, 18.3374292198, 0.762,      !- X,Y,Z Vertex 2 {m}
  0.0740844240000005, 18.3374292198, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0740844240000005, 18.3374292198, 1.90223734468085; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acb855c6-dadf-45d8-a562-7e0e67027697}, !- Handle
  W_FrontStairsFlr1_4_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {fb3eb74d-7185-42ab-b8cc-bc7eca4eb684}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 18.3120292198, 1.88541707329193, !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3120292198, 0.762,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1332292198, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1332292198, 1.88541707329193; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {517f41e1-ed1d-4a2f-8761-2bd598063be6}, !- Handle
  W_FrontStairsFlr2_3_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {051aa6c1-d4b9-4c95-8852-2a53a5e7773f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.461684424, 18.3374292198, 5.04772146382979, !- X,Y,Z Vertex 1 {m}
  2.461684424, 18.3374292198, 4.1148,     !- X,Y,Z Vertex 2 {m}
  0.0740844240000005, 18.3374292198, 4.1148, !- X,Y,Z Vertex 3 {m}
  0.0740844240000005, 18.3374292198, 5.04772146382979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {942b17a4-422c-41bd-ab8a-d63d8241d67c}, !- Handle
  W_FrontStairsFlr2_4_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {a57d3e0d-a90d-4d8f-a715-6f39ab4f25a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 18.3120292198, 5.03395942360248, !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3120292198, 4.1148,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1332292198, 4.1148,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1332292198, 5.03395942360248; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d257e94-60f4-47e8-bc39-25b355118dc1}, !- Handle
  W_FrontStairsFlr3_3_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {96e51021-834a-4b3c-aae7-519f4e69ca8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.461684424, 18.3374292198, 7.79092146382979, !- X,Y,Z Vertex 1 {m}
  2.461684424, 18.3374292198, 6.858,      !- X,Y,Z Vertex 2 {m}
  0.0740844240000005, 18.3374292198, 6.858, !- X,Y,Z Vertex 3 {m}
  0.0740844240000005, 18.3374292198, 7.79092146382979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {918666b3-ef15-4126-94e0-5cba291e8ed2}, !- Handle
  W_FrontStairsFlr3_4_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {40a0f826-182a-4bbb-a938-a53d09bef32b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 18.3120292198, 7.77715942360248, !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3120292198, 6.858,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1332292198, 6.858,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1332292198, 7.77715942360248; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be43b5be-7e03-4977-b063-196dd446f41d}, !- Handle
  W_FrontStairsFlr4_3_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {32043356-66b4-4ff7-b71f-aa329d147b8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.461684424, 18.3374292198, 10.5341214638298, !- X,Y,Z Vertex 1 {m}
  2.461684424, 18.3374292198, 9.6012,     !- X,Y,Z Vertex 2 {m}
  0.0740844240000005, 18.3374292198, 9.6012, !- X,Y,Z Vertex 3 {m}
  0.0740844240000005, 18.3374292198, 10.5341214638298; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6836f4cd-f5d5-4a63-aa6b-d5252697b21b}, !- Handle
  W_FrontStairsFlr4_4_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {1515d576-30e4-461f-ac78-443590b4aab7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 18.3120292198, 10.5203594236025, !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3120292198, 9.6012,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1332292198, 9.6012,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1332292198, 10.5203594236025; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3f68620-c31f-4963-8df7-91336828aebd}, !- Handle
  W_FrontStorageFlr1_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {9c2ad7cd-73c2-4108-a029-7a8f2ae90fff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.985684424, 18.3374292198, 1.91698179310345, !- X,Y,Z Vertex 1 {m}
  3.985684424, 18.3374292198, 0.762,      !- X,Y,Z Vertex 2 {m}
  2.512484424, 18.3374292198, 0.762,      !- X,Y,Z Vertex 3 {m}
  2.512484424, 18.3374292198, 1.91698179310345; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a04748d3-25c4-4357-96fd-e6ef5746499f}, !- Handle
  W_FrontStorageFlr2_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {3dab3364-3263-4dbf-90ee-56b20c015fc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.985684424, 18.3374292198, 5.05978510344828, !- X,Y,Z Vertex 1 {m}
  3.985684424, 18.3374292198, 4.1148,     !- X,Y,Z Vertex 2 {m}
  2.512484424, 18.3374292198, 4.1148,     !- X,Y,Z Vertex 3 {m}
  2.512484424, 18.3374292198, 5.05978510344828; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f7f872c-61a2-4601-bdfc-245ef1323ced}, !- Handle
  W_FrontStorageFlr3_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {8a3150d2-cc0d-4c0c-85e9-4d81a999b810}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.985684424, 18.3374292198, 7.80298510344828, !- X,Y,Z Vertex 1 {m}
  3.985684424, 18.3374292198, 6.858,      !- X,Y,Z Vertex 2 {m}
  2.512484424, 18.3374292198, 6.858,      !- X,Y,Z Vertex 3 {m}
  2.512484424, 18.3374292198, 7.80298510344828; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f2a7d54-c0ed-4835-9107-cfa0d84b1a79}, !- Handle
  W_FrontStorageFlr4_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {86464ec7-1b15-462d-b082-f3f40db72357}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.985684424, 18.3374292198, 10.5461851034483, !- X,Y,Z Vertex 1 {m}
  3.985684424, 18.3374292198, 9.6012,     !- X,Y,Z Vertex 2 {m}
  2.512484424, 18.3374292198, 9.6012,     !- X,Y,Z Vertex 3 {m}
  2.512484424, 18.3374292198, 10.5461851034483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3c8aa0d-2ddb-4bfe-b525-0f8cc12cb198}, !- Handle
  W_GuestRoom101_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {314952b3-2ba2-4039-9b19-4146c8dc7701}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.6124844242, 0.0488452197, 1.89298217142857, !- X,Y,Z Vertex 1 {m}
  40.6124844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  44.5240844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  44.5240844242, 0.0488452197, 1.89298217142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1af6118-7d22-4a1b-a826-ca0fe120eafe}, !- Handle
  W_GuestRoom102_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {437a17a5-1421-4bf1-8a4a-cf335c3e9083}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.5748844242, 0.0488452197, 1.89298217142857, !- X,Y,Z Vertex 1 {m}
  44.5748844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  48.4864844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  48.4864844242, 0.0488452197, 1.89298217142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ab410b7-f38b-42d8-9b67-6946b5af0dd8}, !- Handle
  W_GuestRoom103_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {f80474cf-a752-48c4-a810-55836b4b933d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.5372844242, 0.0488452197, 1.89298217142857, !- X,Y,Z Vertex 1 {m}
  48.5372844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  52.4488844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  52.4488844242, 0.0488452197, 1.89298217142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ffd601c-b14c-4c4f-ac15-a09475e58b12}, !- Handle
  W_GuestRoom104_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {427aa1f8-ce14-42fb-b64d-7866df14325d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4488844242, 18.3374292198, 1.89298217142857, !- X,Y,Z Vertex 1 {m}
  52.4488844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  48.5372844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  48.5372844242, 18.3374292198, 1.89298217142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02ca6063-4b39-432b-b136-d72c8069e8ab}, !- Handle
  W_GuestRoom105_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {e1dba369-73af-4abc-ba9f-c377be15909d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.4864844242, 18.3374292198, 1.89298217142857, !- X,Y,Z Vertex 1 {m}
  48.4864844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  44.5748844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  44.5748844242, 18.3374292198, 1.89298217142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08ac4647-38e4-4fb8-b9f4-eef3dbb971c6}, !- Handle
  W_GuestRoom201_4_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {302ac3fd-438f-4813-82c6-38e8dcbf1e0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 8.2536292198, 5.03395901849697, !- X,Y,Z Vertex 1 {m}
  0.048684424, 8.2536292198, 4.1148,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 0.0742452197000016, 4.1148, !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0742452197000016, 5.03395901849697; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2780f8fb-32a9-48fc-ae06-e63869f9ea6f}, !- Handle
  W_GuestRoom201_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {48a34c6e-9853-4fb2-97b5-f4d38337a489}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.074084424, 0.0488452197, 5.04014904935065, !- X,Y,Z Vertex 1 {m}
  0.074084424, 0.0488452197, 4.1148,      !- X,Y,Z Vertex 2 {m}
  3.985684424, 0.0488452197, 4.1148,      !- X,Y,Z Vertex 3 {m}
  3.985684424, 0.0488452197, 5.04014904935065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00de727a-1885-4241-ac7d-8a20793c8f17}, !- Handle
  W_GuestRoom202_205_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {4e3dc200-fabc-4261-9c63-fbf5a0e60d46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.036484424, 0.0488452197, 5.0312228527331, !- X,Y,Z Vertex 1 {m}
  4.036484424, 0.0488452197, 4.1148,      !- X,Y,Z Vertex 2 {m}
  19.8352844241, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 3 {m}
  19.8352844241, 0.0488452197, 5.0312228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fa2a783-64ef-4493-9642-9179a3c79884}, !- Handle
  W_GuestRoom206_208_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {0f21be12-9a8e-4410-ac55-b506f3bb0834}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.8860844241, 0.0488452197, 5.03192498486056, !- X,Y,Z Vertex 1 {m}
  19.8860844241, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 2 {m}
  32.6368844241, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 3 {m}
  32.6368844241, 0.0488452197, 5.03192498486056; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12248a31-1d26-4435-bc85-7a2032ce7d95}, !- Handle
  W_GuestRoom209_212_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {30a526f8-08d7-4b55-99f6-e8a96c36f7bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.6876844241, 0.0488452197, 5.0312228527331, !- X,Y,Z Vertex 1 {m}
  32.6876844241, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 2 {m}
  48.4864844242, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 3 {m}
  48.4864844242, 0.0488452197, 5.0312228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {714b1ba8-9191-4ddd-bd80-aa9bd33b5cec}, !- Handle
  W_GuestRoom213_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {6029be60-d7bc-4b2e-986c-9245308e18e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.5372844242, 0.0488452197, 5.04014904935065, !- X,Y,Z Vertex 1 {m}
  48.5372844242, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 2 {m}
  52.4488844242, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 3 {m}
  52.4488844242, 0.0488452197, 5.04014904935065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cab4dd9-6c0d-4d1c-b11b-e0d90f1257e9}, !- Handle
  W_GuestRoom214_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {defada23-f4b4-4c14-95e7-bedf4c597e78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4488844242, 18.3374292198, 5.04014904935065, !- X,Y,Z Vertex 1 {m}
  52.4488844242, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  48.5372844242, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  48.5372844242, 18.3374292198, 5.04014904935065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8376cf3-b84c-4895-9dd5-643549d71426}, !- Handle
  W_GuestRoom215_218_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {63b7fd3d-f7cc-4c23-aae1-cd54187796b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.4864844242, 18.3374292198, 5.0312228527331, !- X,Y,Z Vertex 1 {m}
  48.4864844242, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  32.6876844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  32.6876844241, 18.3374292198, 5.0312228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {725aa059-ca65-4954-ae43-bb7b0e135586}, !- Handle
  W_GuestRoom219_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {4f915983-f4c1-4d1f-87cb-9a43996fbd65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.6368844241, 18.3374292198, 5.04014904935065, !- X,Y,Z Vertex 1 {m}
  32.6368844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  28.7252844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  28.7252844241, 18.3374292198, 5.04014904935065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c83a9e3-fee9-4d7b-a13d-94d5d5dd0dc0}, !- Handle
  W_GuestRoom220_223_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {f718e030-5300-4430-9264-1b6d545e0a89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7976844241, 18.3374292198, 5.0312228527331, !- X,Y,Z Vertex 1 {m}
  23.7976844241, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  7.998884424, 18.3374292198, 4.1148,     !- X,Y,Z Vertex 3 {m}
  7.998884424, 18.3374292198, 5.0312228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee60b5ee-059e-444b-9eaa-d0079306f753}, !- Handle
  W_GuestRoom224_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {4b141013-a265-499f-8342-f6156daec0eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.948084424, 18.3374292198, 5.04014904935065, !- X,Y,Z Vertex 1 {m}
  7.948084424, 18.3374292198, 4.1148,     !- X,Y,Z Vertex 2 {m}
  4.036484424, 18.3374292198, 4.1148,     !- X,Y,Z Vertex 3 {m}
  4.036484424, 18.3374292198, 5.04014904935065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d73e0d70-206c-4a79-897a-9b79eee69d55}, !- Handle
  W_GuestRoom301_4_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {ddfad5a6-6cfe-48ec-a516-9389e10c0b70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 8.2536292198, 7.77715901849697, !- X,Y,Z Vertex 1 {m}
  0.048684424, 8.2536292198, 6.858,       !- X,Y,Z Vertex 2 {m}
  0.048684424, 0.0742452197000016, 6.858, !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0742452197000016, 7.77715901849697; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0b7c29d-505b-4662-8f00-29c63616e129}, !- Handle
  W_GuestRoom301_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {7a08468f-d35b-4d89-b80b-270403023c9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.074084424, 0.0488452197, 7.78334904935065, !- X,Y,Z Vertex 1 {m}
  0.074084424, 0.0488452197, 6.858,       !- X,Y,Z Vertex 2 {m}
  3.985684424, 0.0488452197, 6.858,       !- X,Y,Z Vertex 3 {m}
  3.985684424, 0.0488452197, 7.78334904935065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bb2fa1d-69de-4462-ab3e-28dd4f75c885}, !- Handle
  W_GuestRoom302_305_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {b021f7b7-e622-4aca-bce7-1b63724f0d47}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.036484424, 0.0488452197, 7.7744228527331, !- X,Y,Z Vertex 1 {m}
  4.036484424, 0.0488452197, 6.858,       !- X,Y,Z Vertex 2 {m}
  19.8352844241, 0.0488452197, 6.858,     !- X,Y,Z Vertex 3 {m}
  19.8352844241, 0.0488452197, 7.7744228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8853c798-cb1f-4109-b0a2-6a7e723429b6}, !- Handle
  W_GuestRoom306_308_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {9b443b26-f86b-4b6f-a36a-6dc235095e10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.8860844241, 0.0488452197, 7.77512498486056, !- X,Y,Z Vertex 1 {m}
  19.8860844241, 0.0488452197, 6.858,     !- X,Y,Z Vertex 2 {m}
  32.6368844241, 0.0488452197, 6.858,     !- X,Y,Z Vertex 3 {m}
  32.6368844241, 0.0488452197, 7.77512498486056; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e55dfa8-e8f1-4130-a986-4515cdb8be2a}, !- Handle
  W_GuestRoom309_312_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {ff85a9a6-5df0-4aa2-b85b-48b59b31f3b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.6876844241, 0.0488452197, 7.7744228527331, !- X,Y,Z Vertex 1 {m}
  32.6876844241, 0.0488452197, 6.858,     !- X,Y,Z Vertex 2 {m}
  48.4864844242, 0.0488452197, 6.858,     !- X,Y,Z Vertex 3 {m}
  48.4864844242, 0.0488452197, 7.7744228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fecb74bb-956f-417f-950c-45ec76efb9e4}, !- Handle
  W_GuestRoom313_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {290562fb-74a3-41df-ada6-34937ef22a0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.5372844242, 0.0488452197, 7.78334904935065, !- X,Y,Z Vertex 1 {m}
  48.5372844242, 0.0488452197, 6.858,     !- X,Y,Z Vertex 2 {m}
  52.4488844242, 0.0488452197, 6.858,     !- X,Y,Z Vertex 3 {m}
  52.4488844242, 0.0488452197, 7.78334904935065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cd9b96a-0eff-4c9d-b72a-c7bc2fbfe564}, !- Handle
  W_GuestRoom314_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {3c189ab5-dc4f-4401-aae2-4ef66bc6c431}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4488844242, 18.3374292198, 7.78334904935065, !- X,Y,Z Vertex 1 {m}
  52.4488844242, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  48.5372844242, 18.3374292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  48.5372844242, 18.3374292198, 7.78334904935065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b7fc22c-f863-4ddd-a39f-a0e6bbdf913d}, !- Handle
  W_GuestRoom315_318_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {da550376-b9e6-4e43-a04c-a7af16a5c6ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.4864844242, 18.3374292198, 7.7744228527331, !- X,Y,Z Vertex 1 {m}
  48.4864844242, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  32.6876844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  32.6876844241, 18.3374292198, 7.7744228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02852550-c89d-415a-8bfa-e77caa1f0c5e}, !- Handle
  W_GuestRoom319_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {2c98615d-4ae5-409d-8893-1ef90ee89efa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.6368844241, 18.3374292198, 7.78334904935065, !- X,Y,Z Vertex 1 {m}
  32.6368844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  28.7252844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  28.7252844241, 18.3374292198, 7.78334904935065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9de45929-633f-496c-bf76-12fbf2a6754a}, !- Handle
  W_GuestRoom320_323_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {0066d00a-28f7-4c8a-9b67-0521a5bab9f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7976844241, 18.3374292198, 7.7744228527331, !- X,Y,Z Vertex 1 {m}
  23.7976844241, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  7.998884424, 18.3374292198, 6.858,      !- X,Y,Z Vertex 3 {m}
  7.998884424, 18.3374292198, 7.7744228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1be4ffc-3f26-4b37-a4e7-12f989922b80}, !- Handle
  W_GuestRoom324_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {7af758be-2421-4428-8bfb-0138bac375e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.948084424, 18.3374292198, 7.78334904935065, !- X,Y,Z Vertex 1 {m}
  7.948084424, 18.3374292198, 6.858,      !- X,Y,Z Vertex 2 {m}
  4.036484424, 18.3374292198, 6.858,      !- X,Y,Z Vertex 3 {m}
  4.036484424, 18.3374292198, 7.78334904935065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d29aee2-0eda-4f77-9635-f4df50477306}, !- Handle
  W_GuestRoom401_4_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {d0fc0ed9-c3a0-40b6-8ead-44c1bcec424f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 8.2536292198, 10.520359018497, !- X,Y,Z Vertex 1 {m}
  0.048684424, 8.2536292198, 9.6012,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 0.0742452197000016, 9.6012, !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0742452197000016, 10.520359018497; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce14b68c-ec22-4767-a7b8-5131e2804ec5}, !- Handle
  W_GuestRoom401_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {ceffdd5d-c6cc-457b-9edc-abf5c1cf7ede}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.074084424, 0.0488452197, 10.5265490493506, !- X,Y,Z Vertex 1 {m}
  0.074084424, 0.0488452197, 9.6012,      !- X,Y,Z Vertex 2 {m}
  3.985684424, 0.0488452197, 9.6012,      !- X,Y,Z Vertex 3 {m}
  3.985684424, 0.0488452197, 10.5265490493506; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b762ebf-a117-4e69-a562-d38e415165c8}, !- Handle
  W_GuestRoom402_405_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {ee6333bf-0c5a-4270-8ade-a31815fd040e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.036484424, 0.0488452197, 10.5176228527331, !- X,Y,Z Vertex 1 {m}
  4.036484424, 0.0488452197, 9.6012,      !- X,Y,Z Vertex 2 {m}
  19.8352844241, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 3 {m}
  19.8352844241, 0.0488452197, 10.5176228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de183ead-1f86-4691-a468-6951270b3ec1}, !- Handle
  W_GuestRoom406_408_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {8e486c95-bb52-4525-ae75-16dc3bfbb461}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.8860844241, 0.0488452197, 10.5183249848606, !- X,Y,Z Vertex 1 {m}
  19.8860844241, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 2 {m}
  32.6368844241, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 3 {m}
  32.6368844241, 0.0488452197, 10.5183249848606; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbd32966-239c-4f60-8b05-4e050c528f12}, !- Handle
  W_GuestRoom409_412_5_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {5fc30d43-7a09-4876-8b7e-54a0a78b128f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.6876844241, 0.0488452197, 10.5176228527331, !- X,Y,Z Vertex 1 {m}
  32.6876844241, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 2 {m}
  48.4864844242, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 3 {m}
  48.4864844242, 0.0488452197, 10.5176228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbb7f267-9c0d-43b3-aad9-783e896acdcf}, !- Handle
  W_GuestRoom413_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {401a8237-19a4-4d72-8975-f4b9be65d603}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.5372844242, 0.0488452197, 10.5265490493506, !- X,Y,Z Vertex 1 {m}
  48.5372844242, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 2 {m}
  52.4488844242, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 3 {m}
  52.4488844242, 0.0488452197, 10.5265490493506; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78bfdab0-6750-4bf2-8ed0-ceafd6e99a0b}, !- Handle
  W_GuestRoom414_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {9956b56a-9d07-4ed3-9150-f8bdb066bd90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4488844242, 18.3374292198, 10.5265490493506, !- X,Y,Z Vertex 1 {m}
  52.4488844242, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  48.5372844242, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  48.5372844242, 18.3374292198, 10.5265490493506; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6716147b-66d6-47b5-a078-8bb69d00f099}, !- Handle
  W_GuestRoom415_418_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {c3404df6-1757-4347-8abd-ae708b16f94a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.4864844242, 18.3374292198, 10.5176228527331, !- X,Y,Z Vertex 1 {m}
  48.4864844242, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  32.6876844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  32.6876844241, 18.3374292198, 10.5176228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {001f13e1-c1e8-4dac-8a99-fee46c507e67}, !- Handle
  W_GuestRoom419_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {9cb3fcb5-ddb7-4978-a611-60f00119ce95}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.6368844241, 18.3374292198, 10.5265490493506, !- X,Y,Z Vertex 1 {m}
  32.6368844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  28.7252844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  28.7252844241, 18.3374292198, 10.5265490493506; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4a7fc8b-1e0c-41f6-b05f-2bd757fd8261}, !- Handle
  W_GuestRoom420_423_3_0_0_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {04b7059b-e9a3-4bb3-b0a8-799b733134d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7976844241, 18.3374292198, 10.5176228527331, !- X,Y,Z Vertex 1 {m}
  23.7976844241, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  7.998884424, 18.3374292198, 9.6012,     !- X,Y,Z Vertex 3 {m}
  7.998884424, 18.3374292198, 10.5176228527331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57441dd2-4ecc-449d-a704-0f2bde487ae7}, !- Handle
  W_GuestRoom424_3_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {724fe8e3-3736-413d-9a49-ca22da0e97d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.948084424, 18.3374292198, 10.5265490493506, !- X,Y,Z Vertex 1 {m}
  7.948084424, 18.3374292198, 9.6012,     !- X,Y,Z Vertex 2 {m}
  4.036484424, 18.3374292198, 9.6012,     !- X,Y,Z Vertex 3 {m}
  4.036484424, 18.3374292198, 10.5265490493506; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9867b1b7-b6a3-4db9-923a-acd6fd548cbb}, !- Handle
  W_LaundryRoomFlr1_3_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {f74eae1a-8767-4675-9244-362119492b20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.5616844242, 18.3374292198, 1.88327416995704, !- X,Y,Z Vertex 1 {m}
  40.5616844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  28.7252844241, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  28.7252844241, 18.3374292198, 1.88327416995704; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {087550d4-3c5f-4b58-b957-2598fedcc055}, !- Handle
  W_MechanicalRoomFlr1_5_0_0_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {7c75f174-88c2-4b43-be9a-e69d472d8664}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.6500844241, 0.0488452197, 1.8929821714282, !- X,Y,Z Vertex 1 {m}
  36.6500844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  40.5616844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  40.5616844242, 0.0488452197, 1.8929821714282; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04b3f26b-5ab5-40d5-8d70-6d43ecc05b47}, !- Handle
  W_MeetingRoomFlr1_5_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {3ee763cc-3f20-4da6-bfbd-2ac3016630af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.8964844241, 0.0488452197, 1.88432785759162, !- X,Y,Z Vertex 1 {m}
  26.8964844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  36.5992844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  36.5992844241, 0.0488452197, 1.88432785759162; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f86684d6-0c23-454a-b69d-88b139baf700}, !- Handle
  W_RearStairsFlr1_2_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {6a7f3132-9f80-472b-b8a3-87748558bcd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 10.1332292198, 1.88541707329193, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1332292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 18.3120292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 18.3120292198, 1.88541707329193; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae84b9ca-27b5-411f-9ff1-304423d15849}, !- Handle
  W_RearStairsFlr1_3_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {243bcfcf-91f5-4fc7-932e-e84676de23a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8878684242, 18.3374292198, 1.90223153571149, !- X,Y,Z Vertex 1 {m}
  54.8878684242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 2 {m}
  52.4996844242, 18.3374292198, 0.762,    !- X,Y,Z Vertex 3 {m}
  52.4996844242, 18.3374292198, 1.90223153571149; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64ce048a-388a-42ef-adae-75cb7399e581}, !- Handle
  W_RearStairsFlr2_2_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {6e96a5d2-6741-440f-9ecf-e223d8f76683}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 10.1332292198, 5.03395942360248, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1332292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  54.9132684242, 18.3120292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 18.3120292198, 5.03395942360248; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c25c9ba8-9dc1-41db-a4ef-ab945e2b6e9a}, !- Handle
  W_RearStairsFlr2_3_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {2d7548b3-ce5d-4560-b26f-d12b290c7fe0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8878684242, 18.3374292198, 5.04771671103667, !- X,Y,Z Vertex 1 {m}
  54.8878684242, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 2 {m}
  52.4996844242, 18.3374292198, 4.1148,   !- X,Y,Z Vertex 3 {m}
  52.4996844242, 18.3374292198, 5.04771671103667; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4a61b5c-c155-4199-ad08-1f0b8eb89761}, !- Handle
  W_RearStairsFlr3_2_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {a9879341-d95f-4356-bd64-deefb76b623f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 10.1332292198, 7.77715942360248, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1332292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 18.3120292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 18.3120292198, 7.77715942360248; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1accf4a4-38b4-4439-ad6f-3c54ce40f8e2}, !- Handle
  W_RearStairsFlr3_3_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {e3ff5749-09b6-4d53-9707-dbc4725fe310}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8878684242, 18.3374292198, 7.79091671103667, !- X,Y,Z Vertex 1 {m}
  54.8878684242, 18.3374292198, 6.858,    !- X,Y,Z Vertex 2 {m}
  52.4996844242, 18.3374292198, 6.858,    !- X,Y,Z Vertex 3 {m}
  52.4996844242, 18.3374292198, 7.79091671103667; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0bf05e7-54ad-4ba7-aa34-57a8ae273a03}, !- Handle
  W_RearStairsFlr4_2_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {e5ee6b9b-39c2-4a69-948f-de7b298a3323}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 10.1332292198, 10.5203594236025, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1332292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  54.9132684242, 18.3120292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 18.3120292198, 10.5203594236025; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9723fe6c-04ba-43dd-ac27-ac7a2e25d0ec}, !- Handle
  W_RearStairsFlr4_3_0_0_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {ecd4d830-2e3f-4901-8435-7554bfd72632}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8878684242, 18.3374292198, 10.5341167110367, !- X,Y,Z Vertex 1 {m}
  54.8878684242, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 2 {m}
  52.4996844242, 18.3374292198, 9.6012,   !- X,Y,Z Vertex 3 {m}
  52.4996844242, 18.3374292198, 10.5341167110367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab472365-ffb6-4434-808e-fe0394a1436e}, !- Handle
  W_RearStorageFlr1_2_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {e954fea9-6dd0-4070-a47b-902f95dfd7eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 0.0742452197, 1.88541657816297, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 0.0742452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  54.9132684242, 8.2536292198, 0.762,     !- X,Y,Z Vertex 3 {m}
  54.9132684242, 8.2536292198, 1.88541657816297; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {876ba752-7c8f-4ce7-a8bc-781f5f8c3fe7}, !- Handle
  W_RearStorageFlr1_5_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {a7dff2f4-516d-4c4c-b39f-e469c2f6d769}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4996844242, 0.0488452197, 1.90223153571149, !- X,Y,Z Vertex 1 {m}
  52.4996844242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  54.8878684242, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  54.8878684242, 0.0488452197, 1.90223153571149; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3df451bd-a548-4dcf-8643-426163863351}, !- Handle
  W_RearStorageFlr2_2_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {ce871faf-dab7-40f9-a4b1-9338e2677e68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 0.0742452197, 5.03395901849697, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 0.0742452197, 4.1148,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 8.2536292198, 4.1148,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 8.2536292198, 5.03395901849697; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {003f0872-d9fa-4912-9ed8-59e3c72b4730}, !- Handle
  W_RearStorageFlr2_5_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {0676e141-6bb2-4ffa-ae2e-564c899023d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4996844242, 0.0488452197, 5.04771671103667, !- X,Y,Z Vertex 1 {m}
  52.4996844242, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 2 {m}
  54.8878684242, 0.0488452197, 4.1148,    !- X,Y,Z Vertex 3 {m}
  54.8878684242, 0.0488452197, 5.04771671103667; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38aec514-646a-4290-bcc7-f501d98e331f}, !- Handle
  W_RearStorageFlr3_2_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {68156cbd-796a-4236-b2af-63eded1e7ffe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 0.0742452197, 7.77715901849697, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 0.0742452197, 6.858,     !- X,Y,Z Vertex 2 {m}
  54.9132684242, 8.2536292198, 6.858,     !- X,Y,Z Vertex 3 {m}
  54.9132684242, 8.2536292198, 7.77715901849697; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e096b7f-bea0-4773-a444-0043ff28b3d9}, !- Handle
  W_RearStorageFlr3_5_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {7abde1aa-859d-42fc-85a3-ce3b2d394147}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4996844242, 0.0488452197, 7.79091671103667, !- X,Y,Z Vertex 1 {m}
  52.4996844242, 0.0488452197, 6.858,     !- X,Y,Z Vertex 2 {m}
  54.8878684242, 0.0488452197, 6.858,     !- X,Y,Z Vertex 3 {m}
  54.8878684242, 0.0488452197, 7.79091671103667; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c487e92-85d4-4fc3-a371-42ec583a2f81}, !- Handle
  W_RearStorageFlr4_2_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {2dc9cd19-be3b-4800-83aa-a133bfccee47}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 0.0742452197, 10.520359018497, !- X,Y,Z Vertex 1 {m}
  54.9132684242, 0.0742452197, 9.6012,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 8.2536292198, 9.6012,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 8.2536292198, 10.520359018497; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e1a2cd6-64d8-421f-822b-89f46bfc9874}, !- Handle
  W_RearStorageFlr4_5_0_0_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {680e6575-5ef4-486d-be81-20bbea326b92}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4996844242, 0.0488452197, 10.5341167110367, !- X,Y,Z Vertex 1 {m}
  52.4996844242, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 2 {m}
  54.8878684242, 0.0488452197, 9.6012,    !- X,Y,Z Vertex 3 {m}
  54.8878684242, 0.0488452197, 10.5341167110367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2681994-b216-4b24-8308-219f165a33e1}, !- Handle
  W_RestroomFlr1_5_0_0_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {83636709-c5c8-4a3d-b49a-0c04cd6c5857}, !- Construction Name
  {7b36d9ea-382c-43ac-8679-67f3526a6b61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.8860844241, 0.0488452197, 1.89298217142857, !- X,Y,Z Vertex 1 {m}
  19.8860844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 2 {m}
  23.7976844241, 0.0488452197, 0.762,     !- X,Y,Z Vertex 3 {m}
  23.7976844241, 0.0488452197, 1.89298217142857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee50bd41-2d82-40f7-9bb1-76f9b01a49d0}, !- Handle
  R_CorridorFlr4_1_0_0_Skylight_0,        !- Name
  Skylight,                               !- Sub Surface Type
  {b5f9dc7d-e4fb-44a2-8087-65c3839aec98}, !- Construction Name
  {8202b1b4-08d7-45e1-bee3-b63aee55e5bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.360488363452, 9.3227449079434, 11.5824, !- X,Y,Z Vertex 1 {m}
  23.601464484748, 9.3227449079434, 11.5824, !- X,Y,Z Vertex 2 {m}
  23.601464484748, 9.0641135316566, 11.5824, !- X,Y,Z Vertex 3 {m}
  31.360488363452, 9.0641135316566, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3aef631b-1ee5-4738-8c8d-3325b274a76c}, !- Handle
  R_CorridorFlr4_1_0_0_Skylight_1,        !- Name
  Skylight,                               !- Sub Surface Type
  {b5f9dc7d-e4fb-44a2-8087-65c3839aec98}, !- Construction Name
  {8202b1b4-08d7-45e1-bee3-b63aee55e5bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.5626105710057, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 1 {m}
  25.1315582771943, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 2 {m}
  25.1315582771943, 13.6407086231547, 11.5824, !- X,Y,Z Vertex 3 {m}
  25.5626105710057, 13.6407086231547, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f44d490-c27d-4c36-b7b5-17f93150bfe5}, !- Handle
  R_ElevatorCoreFlr4_1_0_0_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  {b5f9dc7d-e4fb-44a2-8087-65c3839aec98}, !- Construction Name
  {df85fd92-0dfe-42ab-9e6b-0c615b64410a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.9148001122434, 13.6407086231547, 11.5824, !- X,Y,Z Vertex 1 {m}
  27.9148001122434, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 2 {m}
  27.6561687359566, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 3 {m}
  27.6561687359566, 13.6407086231547, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3c1d523-94b3-409c-948e-8a4c0c813686}, !- Handle
  R_FrontStairsFlr4_1_0_0_Skylight,       !- Name
  Skylight,                               !- Sub Surface Type
  {b5f9dc7d-e4fb-44a2-8087-65c3839aec98}, !- Construction Name
  {1b9f1da8-5793-45b5-a631-b08b460ab952}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.44030534152453, 13.6407086231547, 11.5824, !- X,Y,Z Vertex 1 {m}
  1.44030534152453, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 2 {m}
  1.09546350647547, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 3 {m}
  1.09546350647547, 13.6407086231547, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e378d3cb-79b3-44f5-9869-ca39956e1854}, !- Handle
  R_FrontStorageFlr4_1_0_0_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  {b5f9dc7d-e4fb-44a2-8087-65c3839aec98}, !- Construction Name
  {c14a5fe3-d175-4fd9-bde6-b38e473b4132}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.35684749745283, 13.6407086231547, 11.5824, !- X,Y,Z Vertex 1 {m}
  3.35684749745283, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 2 {m}
  3.14132135054717, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 3 {m}
  3.14132135054717, 13.6407086231547, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f42b366-6a8f-45bd-8e28-4c55c9e6b0b2}, !- Handle
  R_GuestRoom401_1_0_0_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  {b5f9dc7d-e4fb-44a2-8087-65c3839aec98}, !- Construction Name
  {94ce7807-1d8c-4a21-9508-b80d9e46c0be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.31006841497736, 3.58197532806163, 11.5824, !- X,Y,Z Vertex 1 {m}
  2.31006841497736, 4.74589911143837, 11.5824, !- X,Y,Z Vertex 2 {m}
  1.74970043302264, 4.74589911143837, 11.5824, !- X,Y,Z Vertex 3 {m}
  1.74970043302264, 3.58197532806163, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d3df28a-54bd-4123-bea5-edf2aa570c55}, !- Handle
  R_GuestRoom402_405_1_0_0_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  {b5f9dc7d-e4fb-44a2-8087-65c3839aec98}, !- Construction Name
  {4dec6ae4-76f5-48a4-959e-e9542ead31e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.0566203879665, 3.58197532806163, 11.5824, !- X,Y,Z Vertex 1 {m}
  13.0566203879665, 4.74589911143837, 11.5824, !- X,Y,Z Vertex 2 {m}
  10.8151484601335, 4.74589911143837, 11.5824, !- X,Y,Z Vertex 3 {m}
  10.8151484601335, 3.58197532806163, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7e0a228-e3b5-4f20-9c6f-690da29b4967}, !- Handle
  R_GuestRoom406_408_1_0_0_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  {b5f9dc7d-e4fb-44a2-8087-65c3839aec98}, !- Construction Name
  {bd37a2b6-53e0-4241-8c5c-4bc98352570f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.1666942411038, 3.58197532806163, 11.5824, !- X,Y,Z Vertex 1 {m}
  27.1666942411038, 4.74589911143837, 11.5824, !- X,Y,Z Vertex 2 {m}
  25.3562746070962, 4.74589911143837, 11.5824, !- X,Y,Z Vertex 3 {m}
  25.3562746070962, 3.58197532806163, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47162bf1-f9e5-4fa1-b1cb-534ecdbad1dd}, !- Handle
  R_GuestRoom409_412_1_0_0_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  {b5f9dc7d-e4fb-44a2-8087-65c3839aec98}, !- Construction Name
  {04e20a21-fc03-463c-8a72-4beb7387b4bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.7078203880665, 3.58197532806163, 11.5824, !- X,Y,Z Vertex 1 {m}
  41.7078203880665, 4.74589911143837, 11.5824, !- X,Y,Z Vertex 2 {m}
  39.4663484602335, 4.74589911143837, 11.5824, !- X,Y,Z Vertex 3 {m}
  39.4663484602335, 3.58197532806163, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6edc5709-64ae-4316-8031-1721f5614907}, !- Handle
  R_GuestRoom413_1_0_0_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  {b5f9dc7d-e4fb-44a2-8087-65c3839aec98}, !- Construction Name
  {987b8883-8f34-4770-9a55-e53a12dd965c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  50.7732684151774, 3.58197532806163, 11.5824, !- X,Y,Z Vertex 1 {m}
  50.7732684151774, 4.74589911143837, 11.5824, !- X,Y,Z Vertex 2 {m}
  50.2129004332226, 4.74589911143837, 11.5824, !- X,Y,Z Vertex 3 {m}
  50.2129004332226, 3.58197532806163, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f098588-b685-4709-873d-dc82854e193c}, !- Handle
  R_GuestRoom414_1_0_0_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  {b5f9dc7d-e4fb-44a2-8087-65c3839aec98}, !- Construction Name
  {f3b83dc7-688d-4a33-9875-4080a1b2b776}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  50.7732684151774, 13.6407086231547, 11.5824, !- X,Y,Z Vertex 1 {m}
  50.7732684151774, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 2 {m}
  50.2129004332226, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 3 {m}
  50.2129004332226, 13.6407086231547, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ff5a4af-c4c2-47cb-9c6e-4b0c13e67ada}, !- Handle
  R_GuestRoom415_418_1_0_0_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  {b5f9dc7d-e4fb-44a2-8087-65c3839aec98}, !- Construction Name
  {96e54bd1-03cd-42ec-ac43-7ffc9bdc5213}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.7078203880665, 13.6407086231547, 11.5824, !- X,Y,Z Vertex 1 {m}
  41.7078203880665, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 2 {m}
  39.4663484602335, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 3 {m}
  39.4663484602335, 13.6407086231547, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcfca234-c3f3-4da3-8544-51d13b70af19}, !- Handle
  R_GuestRoom419_1_0_0_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  {b5f9dc7d-e4fb-44a2-8087-65c3839aec98}, !- Construction Name
  {2047530c-e332-4ffa-854e-1dc5aeb90345}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.9612684150774, 13.6407086231547, 11.5824, !- X,Y,Z Vertex 1 {m}
  30.9612684150774, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 2 {m}
  30.4009004331226, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 3 {m}
  30.4009004331226, 13.6407086231547, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b619b04-00d0-4220-b51f-5eefeb094e5a}, !- Handle
  R_GuestRoom420_423_1_0_0_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  {b5f9dc7d-e4fb-44a2-8087-65c3839aec98}, !- Construction Name
  {d7713861-1f6b-4ab9-83ba-f235f0f2ae4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.0190203879665, 13.6407086231547, 11.5824, !- X,Y,Z Vertex 1 {m}
  17.0190203879665, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 2 {m}
  14.7775484601335, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 3 {m}
  14.7775484601335, 13.6407086231547, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aec62786-14b6-49d6-9ec7-eb7817ae6a7c}, !- Handle
  R_GuestRoom424_1_0_0_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  {b5f9dc7d-e4fb-44a2-8087-65c3839aec98}, !- Construction Name
  {e79340e9-dd20-4033-b860-4ef976d7215d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.27246841497736, 13.6407086231547, 11.5824, !- X,Y,Z Vertex 1 {m}
  6.27246841497736, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 2 {m}
  5.71210043302264, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 3 {m}
  5.71210043302264, 13.6407086231547, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f66f7948-b744-40a4-9d49-7f5116a680c7}, !- Handle
  R_RearStairsFlr4_1_0_0_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {b5f9dc7d-e4fb-44a2-8087-65c3839aec98}, !- Construction Name
  {875dad43-e067-49a5-9f99-6e29b19a0f8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.8662386367605, 13.6407086231547, 11.5824, !- X,Y,Z Vertex 1 {m}
  53.8662386367605, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 2 {m}
  53.5213142116394, 14.8045498164453, 11.5824, !- X,Y,Z Vertex 3 {m}
  53.5213142116394, 13.6407086231547, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a9596b9-64f9-4d5f-854d-b44095625f86}, !- Handle
  R_RearStorageFlr4_1_0_0_Skylight,       !- Name
  Skylight,                               !- Sub Surface Type
  {b5f9dc7d-e4fb-44a2-8087-65c3839aec98}, !- Construction Name
  {3d545561-93cf-48d5-9b40-fc12d1e2a3ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.8662386367605, 3.58197532806163, 11.5824, !- X,Y,Z Vertex 1 {m}
  53.8662386367605, 4.74589911143837, 11.5824, !- X,Y,Z Vertex 2 {m}
  53.5213142116394, 4.74589911143837, 11.5824, !- X,Y,Z Vertex 3 {m}
  53.5213142116394, 3.58197532806163, 11.5824; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {d94e98fb-e12a-4b3c-b0de-fc54f674a2bc}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 9, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e61be9cc-c07a-41b3-9173-f9ff675f45c6}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 10, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d0089f8-386b-4534-a274-5710050fa3bc}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 11, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e40700a-f368-46eb-9723-8a879fe32989}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 12, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {35a339f1-083c-4da5-8895-679c6bedc9c2}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 13, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c18773f-b501-487a-ae93-e21539a5e945}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 14, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {06842692-d956-4a6b-9049-bc212be1f86e}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 15, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4927d694-6e10-4922-84c2-99ae9b2a2873}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 16, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {873d7cec-054b-44d8-b387-271a05e12fdf}, !- Handle
  Space Function Lounge/Break room - other Thermostat 2, !- Name
  {53bc9973-a9d1-4543-aa1a-d173c6e6f74b}, !- Heating Setpoint Temperature Schedule Name
  {1b9d8524-2c55-459c-a5f2-9759fcc4f30d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {238e1e30-1faa-493d-9270-22fadf0ab13c}, !- Handle
  Space Function Gymnasium/Fitness centre exercise area Thermostat 2, !- Name
  {53bc9973-a9d1-4543-aa1a-d173c6e6f74b}, !- Heating Setpoint Temperature Schedule Name
  {1b9d8524-2c55-459c-a5f2-9759fcc4f30d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {244a4be1-922d-49d0-92af-104855144620}, !- Handle
  Space Function Lobby - hotel Thermostat 2, !- Name
  {56460d55-9bdf-4a4d-8e52-706fbdb4bcad}, !- Heating Setpoint Temperature Schedule Name
  {170dd8bb-b941-4afb-baaa-21063fea3afe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c326aaf4-903c-44da-956c-9a6d9f37a788}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 2, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34a79ed6-4884-49a1-b5e2-fcc3e678e59f}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 9, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {671f245d-7bd8-40fc-b5c9-1736bd7c9b88}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 10, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e6bc98e-8edf-4a59-bbb5-2dd40a53e062}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 11, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7507969-276a-4e23-a47a-fff9ab9ca3ce}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 12, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d387767d-cb7d-4cef-9c8b-8f70076b814b}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 10, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a85e4eb1-a1d1-4339-9b6d-d152cbbe6641}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 11, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8043075-7c53-41bc-baed-41ec776bcf6d}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 12, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2669e414-0478-406b-a55f-f0988ff45619}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 13, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e7cb4c5-3c31-435b-8ad0-b7534ae80a47}, !- Handle
  Space Function Guest room Thermostat 36, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b969ceb-4e67-44cc-b390-44915acb220a}, !- Handle
  Space Function Guest room Thermostat 37, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ac1e06e-c103-4d57-8a1c-e50ef6468ff6}, !- Handle
  Space Function Guest room Thermostat 38, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d9d025e-465c-4961-885d-ba75ac6267b4}, !- Handle
  Space Function Guest room Thermostat 39, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {27b60ef9-f08e-4e1b-9898-1a6bd8464155}, !- Handle
  Space Function Guest room Thermostat 40, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1318b435-8865-4225-a28d-cc415874189a}, !- Handle
  Space Function Guest room Thermostat 41, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85f430d2-463a-4aff-9d30-ced60df389db}, !- Handle
  Space Function Guest room Thermostat 42, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {179c8d3d-31aa-4d78-bf93-6cf7a804edd0}, !- Handle
  Space Function Guest room Thermostat 43, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {89388d27-2cbe-48db-a8f0-0c8668ec766e}, !- Handle
  Space Function Guest room Thermostat 44, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2cc527b3-c618-44b5-82b8-8c565b753760}, !- Handle
  Space Function Guest room Thermostat 45, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {488dd304-5baf-42ed-9a44-b13ad52e758f}, !- Handle
  Space Function Guest room Thermostat 46, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd550e9e-f898-42de-ba57-bafdb825795e}, !- Handle
  Space Function Guest room Thermostat 47, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26e75b7b-b825-4df5-b093-2f7b496ddc0c}, !- Handle
  Space Function Guest room Thermostat 48, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee669220-ca6e-4191-a252-f7b5518c3fad}, !- Handle
  Space Function Guest room Thermostat 49, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a816658b-f30b-4323-8c72-6f3d27d757bb}, !- Handle
  Space Function Guest room Thermostat 50, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd2a998b-72af-49d3-9a89-b7516dbf134d}, !- Handle
  Space Function Guest room Thermostat 51, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3937d16-928e-45d5-8488-dbbf906e1088}, !- Handle
  Space Function Guest room Thermostat 52, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a8888edd-6e9e-4ce6-ac8d-b0a020535850}, !- Handle
  Space Function Guest room Thermostat 53, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd84759f-6801-41ff-bcc3-a00f92e266f4}, !- Handle
  Space Function Guest room Thermostat 54, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96548a4c-cafd-490c-8381-12cbdedf6c29}, !- Handle
  Space Function Guest room Thermostat 55, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {407d160b-c2fa-4b85-9559-3d039aea0262}, !- Handle
  Space Function Guest room Thermostat 56, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ee2886f-7b45-4616-b3d7-6e4126eccc02}, !- Handle
  Space Function Guest room Thermostat 57, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0a3c3ba-bbd1-436e-8d22-8b9941f49915}, !- Handle
  Space Function Guest room Thermostat 58, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fddf68d2-d1c1-4edc-99bf-0df95a5f1713}, !- Handle
  Space Function Guest room Thermostat 59, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e8b282e-5533-45ab-ab18-cd495cbf7ae9}, !- Handle
  Space Function Guest room Thermostat 60, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be049fad-3b7b-4221-b739-9c6102419a36}, !- Handle
  Space Function Guest room Thermostat 61, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a3a7e37-3cb9-4b34-a2c2-6d58f995df25}, !- Handle
  Space Function Guest room Thermostat 62, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {185414b4-13f7-4d03-808b-a55558db7b21}, !- Handle
  Space Function Guest room Thermostat 63, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0160517c-e1f1-49fa-9709-3977f5727c1c}, !- Handle
  Space Function Guest room Thermostat 64, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7aff754e-ea75-49c0-8d16-8ed0362803b0}, !- Handle
  Space Function Guest room Thermostat 65, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {055c8e5a-a18e-41e1-a5b6-52b1f4422d97}, !- Handle
  Space Function Guest room Thermostat 66, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18b2c79c-ffb9-43a2-8d39-3bf955d5bd11}, !- Handle
  Space Function Guest room Thermostat 67, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d6ac7230-332f-4f34-98d1-4a74c8a0494b}, !- Handle
  Space Function Guest room Thermostat 68, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {256198dc-39ed-4515-b1a1-4be9e8de0b48}, !- Handle
  Space Function Guest room Thermostat 69, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47c010ee-7de8-4cf7-bc09-c7ff364682bb}, !- Handle
  Space Function Guest room Thermostat 70, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d92f1469-e874-4932-9fa0-13691ae14c57}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 14, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a74f4aa-1ba4-4327-8724-77b4ac2b6ad7}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Thermostat 2, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fdf52f39-3225-4a64-b9c4-67d77b35fa88}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 2, !- Name
  {5506189b-3b51-4fee-bc33-b77eb7e8494d}, !- Heating Setpoint Temperature Schedule Name
  {b7461581-7196-4aa9-86ee-522d895e4e67}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c52b4534-75ca-4dac-a400-2b9ae1bc828f}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 13, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {02a3eb41-6d6d-406c-a13c-49ad70740114}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 14, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e8844946-9545-442b-874f-3cd2cbdc8a5c}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 15, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {285a7710-3d5b-4e24-a68f-25a51919acf1}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 16, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7312787-7bb0-431e-87af-52a703f30a57}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 15, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4965381c-e0a8-455b-92fa-24d3b523afda}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 16, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46278f47-72af-4e16-81d1-efbfbc958a76}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 17, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c641c32-4043-462a-802f-6233cc868c2e}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 18, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe06471c-a910-4f78-b6fd-d9f6438eacd7}, !- Handle
  Space Function Washroom - other-sch-F Thermostat 2, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f5b78486-9ff9-4508-a72b-3e008cabe1a5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {641f4ce1-34c6-43d8-bf0a-f1f0755716b9}, !- Zone Air Inlet Port List
  {8bb92bcd-2417-4235-b879-0452ec54ccc4}, !- Zone Air Exhaust Port List
  {d7c6a547-f18c-46b2-b1f8-e89e6292bd67}, !- Zone Air Node Name
  {e902882e-5a05-4cb6-a88f-0374e0b6dc64}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1b2506f6-447c-476a-8ee3-390a9803ebda}, !- Group Rendering Name
  {70187683-7e73-453e-81bf-6354a515673b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cec21205-7fb9-45b6-a717-78f6f73bc5c1}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF Zone Air Node, !- Name
  {d7c6a547-f18c-46b2-b1f8-e89e6292bd67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7c6a547-f18c-46b2-b1f8-e89e6292bd67}, !- Handle
  {f5b78486-9ff9-4508-a72b-3e008cabe1a5}, !- Source Object
  11,                                     !- Outlet Port
  {cec21205-7fb9-45b6-a717-78f6f73bc5c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {641f4ce1-34c6-43d8-bf0a-f1f0755716b9}, !- Handle
  {f5b78486-9ff9-4508-a72b-3e008cabe1a5}, !- HVAC Component
  {447f5c5c-c803-4dee-b4be-a2905bd6bb2e}; !- Port 1

OS:PortList,
  {8bb92bcd-2417-4235-b879-0452ec54ccc4}, !- Handle
  {f5b78486-9ff9-4508-a72b-3e008cabe1a5}; !- HVAC Component

OS:PortList,
  {e902882e-5a05-4cb6-a88f-0374e0b6dc64}, !- Handle
  {f5b78486-9ff9-4508-a72b-3e008cabe1a5}, !- HVAC Component
  {22da02e2-4673-4809-bf62-d3f98735c027}; !- Port 1

OS:Sizing:Zone,
  {6cc6e2a4-da25-45db-bb15-0d0ed6b82eaf}, !- Handle
  {f5b78486-9ff9-4508-a72b-3e008cabe1a5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a0e99133-809a-461c-8bce-b566979ae713}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF Zone HVAC Equipment List, !- Name
  {f5b78486-9ff9-4508-a72b-3e008cabe1a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3790b6ae-e5d1-499a-847d-bc5564ccf345}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0c61a4f5-7f7b-4875-9cb9-ad6d5a797388}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {70187683-7e73-453e-81bf-6354a515673b}, !- Handle
  Space Function Guest room Thermostat 71, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e5a1e40b-aa63-4a72-b210-81c2d64cf8c1}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22a8195d-955b-4731-977e-ededb0d402c6}, !- Zone Air Inlet Port List
  {28d855b1-f364-4ca0-8423-a29d44b4666a}, !- Zone Air Exhaust Port List
  {f0f8caa3-5b1c-4f02-ae87-b88f396a6824}, !- Zone Air Node Name
  {58f3c753-9c9c-43f2-9af7-7841c2a3f36b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9bd97265-1a16-4970-9f27-9cc6ff7f4602}, !- Group Rendering Name
  {7da4d947-f58e-415f-906f-29f189874aad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {311b27aa-4d1f-484b-adee-02adf635e669}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF Zone Air Node, !- Name
  {f0f8caa3-5b1c-4f02-ae87-b88f396a6824}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0f8caa3-5b1c-4f02-ae87-b88f396a6824}, !- Handle
  {e5a1e40b-aa63-4a72-b210-81c2d64cf8c1}, !- Source Object
  11,                                     !- Outlet Port
  {311b27aa-4d1f-484b-adee-02adf635e669}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22a8195d-955b-4731-977e-ededb0d402c6}, !- Handle
  {e5a1e40b-aa63-4a72-b210-81c2d64cf8c1}, !- HVAC Component
  {2d2ca171-2191-4e3f-b074-8c41f4be51d5}; !- Port 1

OS:PortList,
  {28d855b1-f364-4ca0-8423-a29d44b4666a}, !- Handle
  {e5a1e40b-aa63-4a72-b210-81c2d64cf8c1}; !- HVAC Component

OS:PortList,
  {58f3c753-9c9c-43f2-9af7-7841c2a3f36b}, !- Handle
  {e5a1e40b-aa63-4a72-b210-81c2d64cf8c1}, !- HVAC Component
  {1f8ae6b7-1586-4524-9bb0-eb7c29f45d43}; !- Port 1

OS:Sizing:Zone,
  {12101739-28ba-4f05-b6ec-0df5df910ac1}, !- Handle
  {e5a1e40b-aa63-4a72-b210-81c2d64cf8c1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d30cfb8a-84fd-4be0-863e-a71f38f3b77c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF Zone HVAC Equipment List, !- Name
  {e5a1e40b-aa63-4a72-b210-81c2d64cf8c1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dac64735-b072-4d61-b2df-c50b414f560c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b9debbaa-6587-4f6e-a5d9-bf672a5897ef}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7da4d947-f58e-415f-906f-29f189874aad}, !- Handle
  Space Function Guest room Thermostat 72, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2b33325d-944c-4661-9093-5f73a2292bbb}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b85d93e-2a67-45c5-8b95-0430c527911e}, !- Zone Air Inlet Port List
  {a0f2fac2-1fb7-488b-8543-011cdefcb743}, !- Zone Air Exhaust Port List
  {5a2a8f51-fcb2-4bcf-b855-0a6852cdd9b6}, !- Zone Air Node Name
  {b9ad2f13-34eb-4af5-902f-75c9078d5f75}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {db01d830-85e6-4939-8d0a-0ad06f8c4bd0}, !- Group Rendering Name
  {189cb39b-d9db-44f7-a0b6-1f8674e0d7ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd9ea983-cfc5-4d0d-95f7-01d574cfd92e}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF Zone Air Node, !- Name
  {5a2a8f51-fcb2-4bcf-b855-0a6852cdd9b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a2a8f51-fcb2-4bcf-b855-0a6852cdd9b6}, !- Handle
  {2b33325d-944c-4661-9093-5f73a2292bbb}, !- Source Object
  11,                                     !- Outlet Port
  {bd9ea983-cfc5-4d0d-95f7-01d574cfd92e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b85d93e-2a67-45c5-8b95-0430c527911e}, !- Handle
  {2b33325d-944c-4661-9093-5f73a2292bbb}, !- HVAC Component
  {e9269054-a796-48db-ad1d-13cf5c2a840b}; !- Port 1

OS:PortList,
  {a0f2fac2-1fb7-488b-8543-011cdefcb743}, !- Handle
  {2b33325d-944c-4661-9093-5f73a2292bbb}; !- HVAC Component

OS:PortList,
  {b9ad2f13-34eb-4af5-902f-75c9078d5f75}, !- Handle
  {2b33325d-944c-4661-9093-5f73a2292bbb}, !- HVAC Component
  {145d948e-ef9b-46f5-9a04-1dde9708bcef}; !- Port 1

OS:Sizing:Zone,
  {9ee7874b-eb83-445f-b23e-cc1fc3d91f16}, !- Handle
  {2b33325d-944c-4661-9093-5f73a2292bbb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a779cd4a-f934-4186-90e9-079f6cac3ac1}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF Zone HVAC Equipment List, !- Name
  {2b33325d-944c-4661-9093-5f73a2292bbb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5278c4eb-669b-475a-9769-6bbd41397aab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {46b02f3e-8b8b-4c8c-8c89-fce169203375}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {189cb39b-d9db-44f7-a0b6-1f8674e0d7ef}, !- Handle
  Space Function Guest room Thermostat 73, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5a82583c-7863-4c6e-a7cb-40106a2e343e}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ee67521-5beb-4d3e-92db-ea4108361593}, !- Zone Air Inlet Port List
  {f40a3b15-4298-4c0c-a221-755f3b46c511}, !- Zone Air Exhaust Port List
  {0ccd9b30-3918-421a-827b-4910fec5d03a}, !- Zone Air Node Name
  {26c0e426-8f8f-452b-abc6-368395d0a820}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ac9366a-3424-457b-890d-e2ea8ae80ede}, !- Group Rendering Name
  {1ffad43a-3543-41a2-9c1a-2ef0cebc6c58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c208d345-77bc-4ea1-a2bf-4671324332f5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 1 Zone Air Node, !- Name
  {0ccd9b30-3918-421a-827b-4910fec5d03a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ccd9b30-3918-421a-827b-4910fec5d03a}, !- Handle
  {5a82583c-7863-4c6e-a7cb-40106a2e343e}, !- Source Object
  11,                                     !- Outlet Port
  {c208d345-77bc-4ea1-a2bf-4671324332f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ee67521-5beb-4d3e-92db-ea4108361593}, !- Handle
  {5a82583c-7863-4c6e-a7cb-40106a2e343e}, !- HVAC Component
  {183a9131-87f3-4734-9135-8634d602af1e}; !- Port 1

OS:PortList,
  {f40a3b15-4298-4c0c-a221-755f3b46c511}, !- Handle
  {5a82583c-7863-4c6e-a7cb-40106a2e343e}; !- HVAC Component

OS:PortList,
  {26c0e426-8f8f-452b-abc6-368395d0a820}, !- Handle
  {5a82583c-7863-4c6e-a7cb-40106a2e343e}, !- HVAC Component
  {e1e140d7-a2a1-4f34-88a6-0ac02837bb9f}; !- Port 1

OS:Sizing:Zone,
  {b8953a73-a193-4c17-9b04-1c7e872302e7}, !- Handle
  {5a82583c-7863-4c6e-a7cb-40106a2e343e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8e57eb66-5421-4729-a424-0143013940cb}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 1 Zone HVAC Equipment List, !- Name
  {5a82583c-7863-4c6e-a7cb-40106a2e343e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {caf696b7-bbb5-4a5f-8f01-5a7159124a18}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2e4869e2-8113-4628-aa86-9098d7a54037}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1ffad43a-3543-41a2-9c1a-2ef0cebc6c58}, !- Handle
  Space Function Guest room Thermostat 74, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7bcda90b-29ce-4363-baf3-4d4f78e7739e}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db307e64-2e5d-465c-a3b8-8b9d0a4df667}, !- Zone Air Inlet Port List
  {79df4853-c585-42f7-a16d-17425d507f15}, !- Zone Air Exhaust Port List
  {62494929-8ff6-4233-8816-e64eb4bcf3d0}, !- Zone Air Node Name
  {6d005079-3df4-4eb1-b9a8-2f153fa3bb25}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a66622b2-45ff-40b5-9d58-f7266610dd57}, !- Group Rendering Name
  {a63383f0-adc2-40b3-89fc-20b5f6a70ea0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0f6f874-f7fe-4fa1-b219-df0aef9e13fa}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 2 Zone Air Node, !- Name
  {62494929-8ff6-4233-8816-e64eb4bcf3d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62494929-8ff6-4233-8816-e64eb4bcf3d0}, !- Handle
  {7bcda90b-29ce-4363-baf3-4d4f78e7739e}, !- Source Object
  11,                                     !- Outlet Port
  {e0f6f874-f7fe-4fa1-b219-df0aef9e13fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db307e64-2e5d-465c-a3b8-8b9d0a4df667}, !- Handle
  {7bcda90b-29ce-4363-baf3-4d4f78e7739e}, !- HVAC Component
  {2728e199-a365-4bf3-a5da-cd0cec70981b}; !- Port 1

OS:PortList,
  {79df4853-c585-42f7-a16d-17425d507f15}, !- Handle
  {7bcda90b-29ce-4363-baf3-4d4f78e7739e}; !- HVAC Component

OS:PortList,
  {6d005079-3df4-4eb1-b9a8-2f153fa3bb25}, !- Handle
  {7bcda90b-29ce-4363-baf3-4d4f78e7739e}, !- HVAC Component
  {c31b3a42-659f-4f17-81b5-28035e4c4077}; !- Port 1

OS:Sizing:Zone,
  {6318d34e-6494-408a-a26f-7c9a47b7dec9}, !- Handle
  {7bcda90b-29ce-4363-baf3-4d4f78e7739e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fc624567-8e7f-47d0-b74f-5fe56678d22f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 2 Zone HVAC Equipment List, !- Name
  {7bcda90b-29ce-4363-baf3-4d4f78e7739e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {89d9b064-dcda-41bf-a216-23718c544a00}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a8c901d6-3d0f-4c83-a998-d06980a35cab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a63383f0-adc2-40b3-89fc-20b5f6a70ea0}, !- Handle
  Space Function Guest room Thermostat 75, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {23b6e72b-5bf9-4b99-b723-78f2813ba572}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a3d1795-8448-44a6-9a1a-1a5ec1ebd433}, !- Zone Air Inlet Port List
  {59e4bb6f-e596-4561-a688-94f4461462bc}, !- Zone Air Exhaust Port List
  {18f260da-e73c-4917-b2e5-d17795ab2c8e}, !- Zone Air Node Name
  {44620467-614a-429e-818a-6c71afb00e7e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e0b25b4-053e-4d39-b523-6a0674314f14}, !- Group Rendering Name
  {3e5c7005-60fd-46fc-8ad5-975f0d1e820b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0cb4780c-da3b-43b9-a1ce-fa219efb5045}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 3 Zone Air Node, !- Name
  {18f260da-e73c-4917-b2e5-d17795ab2c8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18f260da-e73c-4917-b2e5-d17795ab2c8e}, !- Handle
  {23b6e72b-5bf9-4b99-b723-78f2813ba572}, !- Source Object
  11,                                     !- Outlet Port
  {0cb4780c-da3b-43b9-a1ce-fa219efb5045}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a3d1795-8448-44a6-9a1a-1a5ec1ebd433}, !- Handle
  {23b6e72b-5bf9-4b99-b723-78f2813ba572}, !- HVAC Component
  {c3e603f8-3d52-4ee9-a3b5-5ef50c6b87a9}; !- Port 1

OS:PortList,
  {59e4bb6f-e596-4561-a688-94f4461462bc}, !- Handle
  {23b6e72b-5bf9-4b99-b723-78f2813ba572}; !- HVAC Component

OS:PortList,
  {44620467-614a-429e-818a-6c71afb00e7e}, !- Handle
  {23b6e72b-5bf9-4b99-b723-78f2813ba572}, !- HVAC Component
  {e55d9661-aa00-42ae-8659-f65ac500997e}; !- Port 1

OS:Sizing:Zone,
  {b09e5e86-46c8-48c3-9c50-1c075e33d88d}, !- Handle
  {23b6e72b-5bf9-4b99-b723-78f2813ba572}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {822fd307-e2cf-4ee9-8850-24ffeedf9456}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 3 Zone HVAC Equipment List, !- Name
  {23b6e72b-5bf9-4b99-b723-78f2813ba572}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {544fc0c6-527f-43f6-85d4-2640b6023c45}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {195c03f6-a01a-4f70-8174-e7fca41fc602}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3e5c7005-60fd-46fc-8ad5-975f0d1e820b}, !- Handle
  Space Function Guest room Thermostat 76, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dd56b30f-2643-43b5-81b1-7a263c41adb5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5fe1474-af6e-4ced-bf36-e38353e33e81}, !- Zone Air Inlet Port List
  {701f1800-317a-4235-a6ca-32e069191854}, !- Zone Air Exhaust Port List
  {6a9c5340-a345-45b4-840c-92757c0c981e}, !- Zone Air Node Name
  {07ee5602-77f8-4c7e-8c9b-6c32cdd1e746}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {15bebf97-b4d3-44a0-975b-068960b236e4}, !- Group Rendering Name
  {b2da0cfd-bb84-4005-a6f5-201bef313930}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9658509c-6f19-4737-9b7d-9b07ee966d0f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 Zone Air Node, !- Name
  {6a9c5340-a345-45b4-840c-92757c0c981e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a9c5340-a345-45b4-840c-92757c0c981e}, !- Handle
  {dd56b30f-2643-43b5-81b1-7a263c41adb5}, !- Source Object
  11,                                     !- Outlet Port
  {9658509c-6f19-4737-9b7d-9b07ee966d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5fe1474-af6e-4ced-bf36-e38353e33e81}, !- Handle
  {dd56b30f-2643-43b5-81b1-7a263c41adb5}, !- HVAC Component
  {6fcbef66-6da8-4d1d-a4ed-af4af1fb49e8}; !- Port 1

OS:PortList,
  {701f1800-317a-4235-a6ca-32e069191854}, !- Handle
  {dd56b30f-2643-43b5-81b1-7a263c41adb5}; !- HVAC Component

OS:PortList,
  {07ee5602-77f8-4c7e-8c9b-6c32cdd1e746}, !- Handle
  {dd56b30f-2643-43b5-81b1-7a263c41adb5}, !- HVAC Component
  {58d42bd4-0d90-4101-bcf6-4e0e855a85f0}; !- Port 1

OS:Sizing:Zone,
  {2ff453d8-3592-47fc-979a-fcf1eb393181}, !- Handle
  {dd56b30f-2643-43b5-81b1-7a263c41adb5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0cd3aa83-627c-4c8d-987a-f2a9c0b4a2ed}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 Zone HVAC Equipment List, !- Name
  {dd56b30f-2643-43b5-81b1-7a263c41adb5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c5e8b48-bdc5-4386-a67f-195d12b6fce5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {74a2775d-6181-4d50-8720-103887c7d8e3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b2da0cfd-bb84-4005-a6f5-201bef313930}, !- Handle
  Space Function Guest room Thermostat 77, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {07b04868-3750-4c65-809d-09977f954ac7}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c34196bc-a2bd-454f-89e3-2472b31861e7}, !- Zone Air Inlet Port List
  {c4c88f5c-2db5-49c9-8538-c76ec1f7065a}, !- Zone Air Exhaust Port List
  {bae7bd95-5ad4-4ab8-a6f4-821968316b1c}, !- Zone Air Node Name
  {c195bee9-46ac-4bf9-8881-4c14e7bde38e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {daf93472-1cb4-4144-82ab-07cf87ce0caa}, !- Group Rendering Name
  {7f1c613e-67b2-4ee6-86c9-f79401ca1cac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2a3b574-4c97-441b-8cd6-6457af61acb3}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 1 Zone Air Node, !- Name
  {bae7bd95-5ad4-4ab8-a6f4-821968316b1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bae7bd95-5ad4-4ab8-a6f4-821968316b1c}, !- Handle
  {07b04868-3750-4c65-809d-09977f954ac7}, !- Source Object
  11,                                     !- Outlet Port
  {f2a3b574-4c97-441b-8cd6-6457af61acb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c34196bc-a2bd-454f-89e3-2472b31861e7}, !- Handle
  {07b04868-3750-4c65-809d-09977f954ac7}, !- HVAC Component
  {eb711529-9f7e-440e-aef6-db8012c2ac94}; !- Port 1

OS:PortList,
  {c4c88f5c-2db5-49c9-8538-c76ec1f7065a}, !- Handle
  {07b04868-3750-4c65-809d-09977f954ac7}; !- HVAC Component

OS:PortList,
  {c195bee9-46ac-4bf9-8881-4c14e7bde38e}, !- Handle
  {07b04868-3750-4c65-809d-09977f954ac7}, !- HVAC Component
  {9e39f281-30af-4c84-bd7d-8c0174c1306f}; !- Port 1

OS:Sizing:Zone,
  {170f7c9b-c31d-428d-a2c2-8dfb748c81d0}, !- Handle
  {07b04868-3750-4c65-809d-09977f954ac7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {215b06aa-6f15-4a05-aaed-508c2d831e3f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 1 Zone HVAC Equipment List, !- Name
  {07b04868-3750-4c65-809d-09977f954ac7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b1d9f9d1-df6b-40fa-a42e-50dea70b1795}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5d9fbc10-1bc4-46df-a12c-2a97233d0171}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7f1c613e-67b2-4ee6-86c9-f79401ca1cac}, !- Handle
  Space Function Guest room Thermostat 78, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0fdb36b4-e6e3-4cee-b013-1ed2997a5a38}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf7dac09-60cb-46d5-b695-5c097dd77423}, !- Zone Air Inlet Port List
  {0f1ff3e7-2d00-4823-b4bf-f15a82064e71}, !- Zone Air Exhaust Port List
  {7c391a5d-1b04-4871-b578-0486cdbc79e1}, !- Zone Air Node Name
  {3f0054c7-17c7-46d4-8965-62cddc8dd982}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {350bbad0-7af5-41f3-88cc-73bc1495c424}, !- Group Rendering Name
  {7220ce15-57ab-41c4-b66e-069c44b5e948}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d4e32ee-427d-4506-97cb-ef1bff4650d4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 2 Zone Air Node, !- Name
  {7c391a5d-1b04-4871-b578-0486cdbc79e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c391a5d-1b04-4871-b578-0486cdbc79e1}, !- Handle
  {0fdb36b4-e6e3-4cee-b013-1ed2997a5a38}, !- Source Object
  11,                                     !- Outlet Port
  {2d4e32ee-427d-4506-97cb-ef1bff4650d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf7dac09-60cb-46d5-b695-5c097dd77423}, !- Handle
  {0fdb36b4-e6e3-4cee-b013-1ed2997a5a38}, !- HVAC Component
  {579f240e-079e-4a52-8a37-d73e055ceb9f}; !- Port 1

OS:PortList,
  {0f1ff3e7-2d00-4823-b4bf-f15a82064e71}, !- Handle
  {0fdb36b4-e6e3-4cee-b013-1ed2997a5a38}; !- HVAC Component

OS:PortList,
  {3f0054c7-17c7-46d4-8965-62cddc8dd982}, !- Handle
  {0fdb36b4-e6e3-4cee-b013-1ed2997a5a38}, !- HVAC Component
  {22be67d4-8e95-4737-8039-a0b8fa96d894}; !- Port 1

OS:Sizing:Zone,
  {26eff773-cc4b-4e01-9c48-aa5216d55cae}, !- Handle
  {0fdb36b4-e6e3-4cee-b013-1ed2997a5a38}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bbd7450e-f4bc-4989-b026-17bff14c9f63}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 2 Zone HVAC Equipment List, !- Name
  {0fdb36b4-e6e3-4cee-b013-1ed2997a5a38}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8120b1d-b673-4b3d-b476-6aec0239c5e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6082ed7b-aac0-40f4-9ca3-5dbcb8c1a48b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7220ce15-57ab-41c4-b66e-069c44b5e948}, !- Handle
  Space Function Guest room Thermostat 79, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ec6d421f-9073-406c-b0c5-bcab87d72de0}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0b5673c-078b-4589-9272-9f8c9df05f01}, !- Zone Air Inlet Port List
  {9ca869c3-9216-4b0a-a1cf-c28a09e7b206}, !- Zone Air Exhaust Port List
  {8de99310-d2c7-4d37-b54b-890f06f50c60}, !- Zone Air Node Name
  {48cca61b-7ce9-4121-8a55-fa3b0027caed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fbb73287-3460-4c59-8de7-a84ddec7625c}, !- Group Rendering Name
  {5f59254b-ed11-4b7f-9986-d1b07afb2f9d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {062455f9-5f18-44e5-b483-a75a62e37361}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 4 Zone Air Node, !- Name
  {8de99310-d2c7-4d37-b54b-890f06f50c60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8de99310-d2c7-4d37-b54b-890f06f50c60}, !- Handle
  {ec6d421f-9073-406c-b0c5-bcab87d72de0}, !- Source Object
  11,                                     !- Outlet Port
  {062455f9-5f18-44e5-b483-a75a62e37361}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0b5673c-078b-4589-9272-9f8c9df05f01}, !- Handle
  {ec6d421f-9073-406c-b0c5-bcab87d72de0}, !- HVAC Component
  {adaa9c47-6a67-46c3-9e1b-aa8000dcc76d}; !- Port 1

OS:PortList,
  {9ca869c3-9216-4b0a-a1cf-c28a09e7b206}, !- Handle
  {ec6d421f-9073-406c-b0c5-bcab87d72de0}; !- HVAC Component

OS:PortList,
  {48cca61b-7ce9-4121-8a55-fa3b0027caed}, !- Handle
  {ec6d421f-9073-406c-b0c5-bcab87d72de0}, !- HVAC Component
  {1758a5f7-f444-4802-88fb-9237cfe8c8bb}; !- Port 1

OS:Sizing:Zone,
  {480a9e00-30ef-4f11-8771-8d621849b843}, !- Handle
  {ec6d421f-9073-406c-b0c5-bcab87d72de0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {906f9784-ba68-4b9c-b7a3-fb27ccff1c5d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 4 Zone HVAC Equipment List, !- Name
  {ec6d421f-9073-406c-b0c5-bcab87d72de0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1d772dd3-d35b-42e6-89f6-d9a1fbfb0bf4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {277315cb-94ce-4b60-bff1-7654d672b1e6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5f59254b-ed11-4b7f-9986-d1b07afb2f9d}, !- Handle
  Space Function Guest room Thermostat 80, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e30aab07-b251-4580-95fe-f603b345e4ed}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {141de5c3-58e2-4ab8-9115-bce371d4860b}, !- Zone Air Inlet Port List
  {e8078e34-7f68-45ca-a475-8db98e6721b7}, !- Zone Air Exhaust Port List
  {44c44262-2096-4873-aa65-716f4b926b66}, !- Zone Air Node Name
  {6ef27e9e-379f-444f-95a3-ac2a1df2b9b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e41681b9-f59d-4e94-beee-d772405e5501}, !- Group Rendering Name
  {d308a02d-1de1-4312-b0ee-f8c4cc1f85ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0fb35c6-53b2-4981-b306-e01e0ee6088b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 Zone Air Node, !- Name
  {44c44262-2096-4873-aa65-716f4b926b66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44c44262-2096-4873-aa65-716f4b926b66}, !- Handle
  {e30aab07-b251-4580-95fe-f603b345e4ed}, !- Source Object
  11,                                     !- Outlet Port
  {f0fb35c6-53b2-4981-b306-e01e0ee6088b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {141de5c3-58e2-4ab8-9115-bce371d4860b}, !- Handle
  {e30aab07-b251-4580-95fe-f603b345e4ed}, !- HVAC Component
  {ff70903c-5be1-4978-a6b4-4fd7b2c1a847}; !- Port 1

OS:PortList,
  {e8078e34-7f68-45ca-a475-8db98e6721b7}, !- Handle
  {e30aab07-b251-4580-95fe-f603b345e4ed}; !- HVAC Component

OS:PortList,
  {6ef27e9e-379f-444f-95a3-ac2a1df2b9b9}, !- Handle
  {e30aab07-b251-4580-95fe-f603b345e4ed}, !- HVAC Component
  {f70dad18-8ec2-4384-a462-260239dc61e1}; !- Port 1

OS:Sizing:Zone,
  {6081ab5b-100c-48d9-b2f2-9fa19390eb6e}, !- Handle
  {e30aab07-b251-4580-95fe-f603b345e4ed}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {91653a26-c880-42a0-b0d2-e39eb8529913}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 Zone HVAC Equipment List, !- Name
  {e30aab07-b251-4580-95fe-f603b345e4ed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cc443aee-fb8c-4d66-939d-7f7f5926dadc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {717df51e-56de-4848-8dc9-9bc1b49f1341}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d308a02d-1de1-4312-b0ee-f8c4cc1f85ae}, !- Handle
  Space Function Guest room Thermostat 81, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6e5bd0d7-76c5-4d95-b044-01a2e1766422}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06c49d79-215d-45ef-86b6-e96d049801e2}, !- Zone Air Inlet Port List
  {ca44771d-f827-4597-a5cc-72d7d0c30bf8}, !- Zone Air Exhaust Port List
  {9b2329cf-7a2f-4a57-aed8-4e1916a05e68}, !- Zone Air Node Name
  {5e57cf9d-ff8a-47bf-a951-5ae8fc6f98bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b95bcd94-1a36-46ae-81a1-59e627d9726c}, !- Group Rendering Name
  {f16696ff-07a6-49d6-8ec9-dd6b96e5df6a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9daabf29-5fac-422d-991a-152f9be3ded5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 3 Zone Air Node, !- Name
  {9b2329cf-7a2f-4a57-aed8-4e1916a05e68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b2329cf-7a2f-4a57-aed8-4e1916a05e68}, !- Handle
  {6e5bd0d7-76c5-4d95-b044-01a2e1766422}, !- Source Object
  11,                                     !- Outlet Port
  {9daabf29-5fac-422d-991a-152f9be3ded5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06c49d79-215d-45ef-86b6-e96d049801e2}, !- Handle
  {6e5bd0d7-76c5-4d95-b044-01a2e1766422}, !- HVAC Component
  {faa8d9f4-8926-4bbf-9b44-e4e80d251d86}; !- Port 1

OS:PortList,
  {ca44771d-f827-4597-a5cc-72d7d0c30bf8}, !- Handle
  {6e5bd0d7-76c5-4d95-b044-01a2e1766422}; !- HVAC Component

OS:PortList,
