  {5e57cf9d-ff8a-47bf-a951-5ae8fc6f98bf}, !- Handle
  {6e5bd0d7-76c5-4d95-b044-01a2e1766422}, !- HVAC Component
  {77f7e763-a107-4f28-bd20-776a77179fcb}; !- Port 1

OS:Sizing:Zone,
  {c403cd09-2e1d-4222-8411-87b7ea3d2dac}, !- Handle
  {6e5bd0d7-76c5-4d95-b044-01a2e1766422}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dbd98b72-b8d1-49ee-b56c-3da9de174d15}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 3 Zone HVAC Equipment List, !- Name
  {6e5bd0d7-76c5-4d95-b044-01a2e1766422}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {84bf0ae0-4fa9-4f0a-bb67-8603cca19776}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8882b8d1-ff7d-434e-9574-7812410a6611}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f16696ff-07a6-49d6-8ec9-dd6b96e5df6a}, !- Handle
  Space Function Guest room Thermostat 82, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {90d2aef7-4182-4167-a2e4-7aeafac1661a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {addd37d1-7d65-4ba7-8398-486d791c66cd}, !- Zone Air Inlet Port List
  {856b5fa1-0327-43fd-81a3-2d956a787aba}, !- Zone Air Exhaust Port List
  {617460a4-87c3-41f0-8c0c-275c1da6087b}, !- Zone Air Node Name
  {005cd7d9-828d-447e-9f37-ec66627b2723}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4beb6679-cfd8-421c-a0a4-b40fc8f17a75}, !- Group Rendering Name
  {d519fc04-1c76-417a-b793-7857ffaaeb5e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60579234-f4db-4685-872e-905592798a50}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF Zone Air Node, !- Name
  {617460a4-87c3-41f0-8c0c-275c1da6087b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {617460a4-87c3-41f0-8c0c-275c1da6087b}, !- Handle
  {90d2aef7-4182-4167-a2e4-7aeafac1661a}, !- Source Object
  11,                                     !- Outlet Port
  {60579234-f4db-4685-872e-905592798a50}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {addd37d1-7d65-4ba7-8398-486d791c66cd}, !- Handle
  {90d2aef7-4182-4167-a2e4-7aeafac1661a}, !- HVAC Component
  {d589fdbe-c36c-4862-913b-2e03d7619bdf}; !- Port 1

OS:PortList,
  {856b5fa1-0327-43fd-81a3-2d956a787aba}, !- Handle
  {90d2aef7-4182-4167-a2e4-7aeafac1661a}; !- HVAC Component

OS:PortList,
  {005cd7d9-828d-447e-9f37-ec66627b2723}, !- Handle
  {90d2aef7-4182-4167-a2e4-7aeafac1661a}, !- HVAC Component
  {c3fd767a-1bd0-46e2-8f9a-707c618a3260}; !- Port 1

OS:Sizing:Zone,
  {a6b50d14-df3b-4b86-8af5-bcd9693348cb}, !- Handle
  {90d2aef7-4182-4167-a2e4-7aeafac1661a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8b92690c-95d4-4e7e-b98b-9c1267e29111}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF Zone HVAC Equipment List, !- Name
  {90d2aef7-4182-4167-a2e4-7aeafac1661a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c99d769d-c2cc-4ca6-8a9f-2a981a29d304}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {19b1f91c-477e-4b9a-aeca-5dc135f3744a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d519fc04-1c76-417a-b793-7857ffaaeb5e}, !- Handle
  Space Function Guest room Thermostat 83, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b9a5e4a1-b4bb-4885-8dd8-6aedb9f0d6ad}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {994217db-b610-4cff-b93e-2e7ef7aeae1b}, !- Zone Air Inlet Port List
  {20db8c94-3cc3-4ced-a76b-3d7765627fa1}, !- Zone Air Exhaust Port List
  {f9e4af0d-28c0-4562-ad78-1c684bf037bb}, !- Zone Air Node Name
  {20dba4bb-8a40-462a-a56a-7873cc4f8274}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4c247260-eeeb-4dfe-a03c-e2f3537137da}, !- Group Rendering Name
  {6ba63111-385b-497f-a699-76a65085cd48}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab6646c1-2f93-4af8-b598-24a4bbc7d586}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 Zone Air Node, !- Name
  {f9e4af0d-28c0-4562-ad78-1c684bf037bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9e4af0d-28c0-4562-ad78-1c684bf037bb}, !- Handle
  {b9a5e4a1-b4bb-4885-8dd8-6aedb9f0d6ad}, !- Source Object
  11,                                     !- Outlet Port
  {ab6646c1-2f93-4af8-b598-24a4bbc7d586}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {994217db-b610-4cff-b93e-2e7ef7aeae1b}, !- Handle
  {b9a5e4a1-b4bb-4885-8dd8-6aedb9f0d6ad}, !- HVAC Component
  {f351f91c-6814-4e7b-9362-767305cd5fdf}; !- Port 1

OS:PortList,
  {20db8c94-3cc3-4ced-a76b-3d7765627fa1}, !- Handle
  {b9a5e4a1-b4bb-4885-8dd8-6aedb9f0d6ad}; !- HVAC Component

OS:PortList,
  {20dba4bb-8a40-462a-a56a-7873cc4f8274}, !- Handle
  {b9a5e4a1-b4bb-4885-8dd8-6aedb9f0d6ad}, !- HVAC Component
  {4cf8035f-ec22-4b10-aa66-307b938fc3ce}; !- Port 1

OS:Sizing:Zone,
  {9b5c9d86-981e-4ab7-a00d-fb2b31eed2e3}, !- Handle
  {b9a5e4a1-b4bb-4885-8dd8-6aedb9f0d6ad}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7491df42-d73f-4398-8b28-0bf06416ccd3}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 Zone HVAC Equipment List, !- Name
  {b9a5e4a1-b4bb-4885-8dd8-6aedb9f0d6ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {92680c07-ed85-45b6-8f8b-70880b62d675}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {54a036d6-f8c4-435f-a245-15f5a5ba9490}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6ba63111-385b-497f-a699-76a65085cd48}, !- Handle
  Space Function Guest room Thermostat 84, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bcdf539f-39b2-44db-8523-2f40a86fd999}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f1bb341-5d82-4089-9988-825a072f5679}, !- Zone Air Inlet Port List
  {529b0b92-c6d8-4cc6-bb98-5590c2b7dc8f}, !- Zone Air Exhaust Port List
  {3b86b9d8-223e-429e-9ca9-3466ab65aaf9}, !- Zone Air Node Name
  {573cce33-0ca9-4252-b004-f85d678c989a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7cb9a1a5-ad27-4041-9627-de71145861bd}, !- Group Rendering Name
  {7b331e1a-457b-4ba8-8884-5d68e691a2bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82735a4f-a1e8-4583-b6f8-9fec102be3c4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 Zone Air Node, !- Name
  {3b86b9d8-223e-429e-9ca9-3466ab65aaf9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b86b9d8-223e-429e-9ca9-3466ab65aaf9}, !- Handle
  {bcdf539f-39b2-44db-8523-2f40a86fd999}, !- Source Object
  11,                                     !- Outlet Port
  {82735a4f-a1e8-4583-b6f8-9fec102be3c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f1bb341-5d82-4089-9988-825a072f5679}, !- Handle
  {bcdf539f-39b2-44db-8523-2f40a86fd999}, !- HVAC Component
  {99a31762-953e-4360-bbda-298aaeae9454}; !- Port 1

OS:PortList,
  {529b0b92-c6d8-4cc6-bb98-5590c2b7dc8f}, !- Handle
  {bcdf539f-39b2-44db-8523-2f40a86fd999}; !- HVAC Component

OS:PortList,
  {573cce33-0ca9-4252-b004-f85d678c989a}, !- Handle
  {bcdf539f-39b2-44db-8523-2f40a86fd999}, !- HVAC Component
  {8fe431b9-dec8-42af-829e-ee451a4a7541}; !- Port 1

OS:Sizing:Zone,
  {a53f4ff7-6620-4103-afab-e3351c2d35d3}, !- Handle
  {bcdf539f-39b2-44db-8523-2f40a86fd999}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {74074cec-1f7e-406f-a3fe-92a5771e85cb}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 Zone HVAC Equipment List, !- Name
  {bcdf539f-39b2-44db-8523-2f40a86fd999}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9843f12a-2250-4337-8221-c21d72286f1c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d728c3a0-e657-4d8e-ad3d-c81ed8c6f95c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7b331e1a-457b-4ba8-8884-5d68e691a2bf}, !- Handle
  Space Function Guest room Thermostat 85, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {417c0d46-78f3-4b1d-86ab-cf8364a40000}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3dd437a2-1ce7-431b-b3dd-d9f5bf628c56}, !- Zone Air Inlet Port List
  {e5c3467f-c3f9-41dd-a382-cbfbb6d97758}, !- Zone Air Exhaust Port List
  {c6fe0fa4-db13-4538-9a40-18551fc08bed}, !- Zone Air Node Name
  {e33a43a5-3c8f-4fc3-890e-16a7164c3725}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {688a6912-baa0-4541-8ef3-3d642fddb433}, !- Group Rendering Name
  {744382f9-2734-4687-8074-f26793af5fd4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74121767-a385-4692-b8f4-22ec211699a0}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 1 Zone Air Node, !- Name
  {c6fe0fa4-db13-4538-9a40-18551fc08bed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6fe0fa4-db13-4538-9a40-18551fc08bed}, !- Handle
  {417c0d46-78f3-4b1d-86ab-cf8364a40000}, !- Source Object
  11,                                     !- Outlet Port
  {74121767-a385-4692-b8f4-22ec211699a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3dd437a2-1ce7-431b-b3dd-d9f5bf628c56}, !- Handle
  {417c0d46-78f3-4b1d-86ab-cf8364a40000}, !- HVAC Component
  {1c2c66a3-eae4-4f82-bd82-3b0170a4ca30}; !- Port 1

OS:PortList,
  {e5c3467f-c3f9-41dd-a382-cbfbb6d97758}, !- Handle
  {417c0d46-78f3-4b1d-86ab-cf8364a40000}; !- HVAC Component

OS:PortList,
  {e33a43a5-3c8f-4fc3-890e-16a7164c3725}, !- Handle
  {417c0d46-78f3-4b1d-86ab-cf8364a40000}, !- HVAC Component
  {9c4eac75-5fab-4c09-bb8d-561dc7f11a1d}; !- Port 1

OS:Sizing:Zone,
  {0144f5da-509b-42eb-95cf-aa9dfb783ac4}, !- Handle
  {417c0d46-78f3-4b1d-86ab-cf8364a40000}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {90bee1a0-9a66-44a4-9e7a-17b3fcfd959d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 1 Zone HVAC Equipment List, !- Name
  {417c0d46-78f3-4b1d-86ab-cf8364a40000}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0d2ff44e-9cf6-4c11-9c03-2a5f6e2279e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4e4982fe-9a72-4e44-a9b6-919f0197c643}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {744382f9-2734-4687-8074-f26793af5fd4}, !- Handle
  Space Function Guest room Thermostat 86, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fce5fa4f-caaa-4fa4-a719-d02caf9972bf}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57a99d3e-282b-4752-93c0-14c250621955}, !- Zone Air Inlet Port List
  {d96b5043-e290-41d8-8beb-6cfec5b8f4ce}, !- Zone Air Exhaust Port List
  {d08f29d8-54a1-4ac6-b165-52d78c2ce0f2}, !- Zone Air Node Name
  {709f79f0-9c46-47c7-ac2a-b31ef6da87a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {038a128e-9582-4ed5-9c31-6defdd9cd898}, !- Group Rendering Name
  {d33eaa86-ffdf-496a-97eb-29e1e61337cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ee3fe07-19a5-4766-b25c-0ff0cb3b7e99}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 4 Zone Air Node, !- Name
  {d08f29d8-54a1-4ac6-b165-52d78c2ce0f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d08f29d8-54a1-4ac6-b165-52d78c2ce0f2}, !- Handle
  {fce5fa4f-caaa-4fa4-a719-d02caf9972bf}, !- Source Object
  11,                                     !- Outlet Port
  {2ee3fe07-19a5-4766-b25c-0ff0cb3b7e99}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57a99d3e-282b-4752-93c0-14c250621955}, !- Handle
  {fce5fa4f-caaa-4fa4-a719-d02caf9972bf}, !- HVAC Component
  {bcdc6188-4869-40bb-8b5f-db9744c6f223}; !- Port 1

OS:PortList,
  {d96b5043-e290-41d8-8beb-6cfec5b8f4ce}, !- Handle
  {fce5fa4f-caaa-4fa4-a719-d02caf9972bf}; !- HVAC Component

OS:PortList,
  {709f79f0-9c46-47c7-ac2a-b31ef6da87a1}, !- Handle
  {fce5fa4f-caaa-4fa4-a719-d02caf9972bf}, !- HVAC Component
  {163f00aa-90b8-4caf-87d1-9bf8f9618744}; !- Port 1

OS:Sizing:Zone,
  {5b595647-4e8c-4b27-850f-07877554cc02}, !- Handle
  {fce5fa4f-caaa-4fa4-a719-d02caf9972bf}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b4d76e22-78be-4c06-84cb-a1c3d8ac980b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 4 Zone HVAC Equipment List, !- Name
  {fce5fa4f-caaa-4fa4-a719-d02caf9972bf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb89c096-18ff-4bc3-bc34-fea7e81fc155}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a289b5d4-17f8-41d9-8c92-078fc556a279}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d33eaa86-ffdf-496a-97eb-29e1e61337cf}, !- Handle
  Space Function Guest room Thermostat 87, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8f184273-fcbb-4d72-a6aa-97021194b2a5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a01ff5db-d765-474f-80b9-c55992c5e4f2}, !- Zone Air Inlet Port List
  {36ededa7-638e-426f-a9a4-bb96f29540c6}, !- Zone Air Exhaust Port List
  {a2c94b3c-3862-4fee-bcdc-7039585129f8}, !- Zone Air Node Name
  {f27cecac-73e7-4ffa-8c3d-04be73c19093}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cbb031f5-06e6-4095-befd-07cad93a41b3}, !- Group Rendering Name
  {780052d8-7bfb-41c3-ba78-e519cd769fce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5936152-8baa-4ac6-aa02-927e262b5c80}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 Zone Air Node, !- Name
  {a2c94b3c-3862-4fee-bcdc-7039585129f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2c94b3c-3862-4fee-bcdc-7039585129f8}, !- Handle
  {8f184273-fcbb-4d72-a6aa-97021194b2a5}, !- Source Object
  11,                                     !- Outlet Port
  {a5936152-8baa-4ac6-aa02-927e262b5c80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a01ff5db-d765-474f-80b9-c55992c5e4f2}, !- Handle
  {8f184273-fcbb-4d72-a6aa-97021194b2a5}, !- HVAC Component
  {fd514bb1-6c12-4cb6-a322-39c80869e55d}; !- Port 1

OS:PortList,
  {36ededa7-638e-426f-a9a4-bb96f29540c6}, !- Handle
  {8f184273-fcbb-4d72-a6aa-97021194b2a5}; !- HVAC Component

OS:PortList,
  {f27cecac-73e7-4ffa-8c3d-04be73c19093}, !- Handle
  {8f184273-fcbb-4d72-a6aa-97021194b2a5}, !- HVAC Component
  {be15be5f-7745-4f24-8d1d-3f4fd55a43b5}; !- Port 1

OS:Sizing:Zone,
  {d596711d-e24e-45e3-a2d5-c0815a1906d2}, !- Handle
  {8f184273-fcbb-4d72-a6aa-97021194b2a5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {03330e9d-23ab-4048-8c17-2248607eaa9f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 Zone HVAC Equipment List, !- Name
  {8f184273-fcbb-4d72-a6aa-97021194b2a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1917e50d-8c94-44de-b8e6-cb031a205f9d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {24a8da7e-9888-42aa-8a50-b9ba20347b99}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {780052d8-7bfb-41c3-ba78-e519cd769fce}, !- Handle
  Space Function Guest room Thermostat 88, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1bb42165-df7b-4e36-9c5e-76fe962f187e}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d452ae8a-8c4b-4e2e-b288-c70e4e7f3205}, !- Zone Air Inlet Port List
  {9f003b1c-ff2f-4e27-99bc-df4b7910654c}, !- Zone Air Exhaust Port List
  {8e4a9c7a-bdac-4f77-b54b-91d2210839b9}, !- Zone Air Node Name
  {cbd950d5-933e-4a2d-bea2-7b73ef14b938}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9351a6db-4506-4b8b-b786-443fdfc1fbd8}, !- Group Rendering Name
  {15a0e0ef-7330-4b54-b2e8-f3a96c21574a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92a342b9-be40-497a-8416-c691a52e74d5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 Zone Air Node, !- Name
  {8e4a9c7a-bdac-4f77-b54b-91d2210839b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e4a9c7a-bdac-4f77-b54b-91d2210839b9}, !- Handle
  {1bb42165-df7b-4e36-9c5e-76fe962f187e}, !- Source Object
  11,                                     !- Outlet Port
  {92a342b9-be40-497a-8416-c691a52e74d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d452ae8a-8c4b-4e2e-b288-c70e4e7f3205}, !- Handle
  {1bb42165-df7b-4e36-9c5e-76fe962f187e}, !- HVAC Component
  {48b636be-0d24-43d5-b140-e39e621887f8}; !- Port 1

OS:PortList,
  {9f003b1c-ff2f-4e27-99bc-df4b7910654c}, !- Handle
  {1bb42165-df7b-4e36-9c5e-76fe962f187e}; !- HVAC Component

OS:PortList,
  {cbd950d5-933e-4a2d-bea2-7b73ef14b938}, !- Handle
  {1bb42165-df7b-4e36-9c5e-76fe962f187e}, !- HVAC Component
  {5e4fa2b3-29c6-4e83-b2c1-57b47b23305e}; !- Port 1

OS:Sizing:Zone,
  {2e24deb9-0ee4-472e-8299-3a348ea0e365}, !- Handle
  {1bb42165-df7b-4e36-9c5e-76fe962f187e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a5b9fd22-a40f-426e-a467-475197181720}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 Zone HVAC Equipment List, !- Name
  {1bb42165-df7b-4e36-9c5e-76fe962f187e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a9e8de1b-4160-477b-ae51-2c1f6c549c54}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1d1999f9-d252-4295-8c61-9ee760f5fff7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {15a0e0ef-7330-4b54-b2e8-f3a96c21574a}, !- Handle
  Space Function Guest room Thermostat 89, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cc76fce9-f5e1-44c1-82e4-f60dc96db6fa}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f56e3a54-8d56-4954-bfb7-5bd2a7dea36f}, !- Zone Air Inlet Port List
  {59865604-cd3e-4136-8c35-92b8ab46dcb9}, !- Zone Air Exhaust Port List
  {54a2751a-7fa0-4854-b113-f7a2bda01ef4}, !- Zone Air Node Name
  {4082346d-9f22-4ba9-bfb0-23593c12465a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {faac96cc-9743-467c-bb04-fc915b65099f}, !- Group Rendering Name
  {b90d4b6d-235f-4044-b372-036940185e80}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {819f3b5e-281b-44ab-b47b-6b17d3e3a7c5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 Zone Air Node, !- Name
  {54a2751a-7fa0-4854-b113-f7a2bda01ef4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54a2751a-7fa0-4854-b113-f7a2bda01ef4}, !- Handle
  {cc76fce9-f5e1-44c1-82e4-f60dc96db6fa}, !- Source Object
  11,                                     !- Outlet Port
  {819f3b5e-281b-44ab-b47b-6b17d3e3a7c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f56e3a54-8d56-4954-bfb7-5bd2a7dea36f}, !- Handle
  {cc76fce9-f5e1-44c1-82e4-f60dc96db6fa}, !- HVAC Component
  {21108b5e-9d8f-4fa2-ab67-3368e5600fed}; !- Port 1

OS:PortList,
  {59865604-cd3e-4136-8c35-92b8ab46dcb9}, !- Handle
  {cc76fce9-f5e1-44c1-82e4-f60dc96db6fa}; !- HVAC Component

OS:PortList,
  {4082346d-9f22-4ba9-bfb0-23593c12465a}, !- Handle
  {cc76fce9-f5e1-44c1-82e4-f60dc96db6fa}, !- HVAC Component
  {42b16d9d-d957-45bb-a9e9-bd077fa8cf74}; !- Port 1

OS:Sizing:Zone,
  {b156b85e-5a3a-4f80-8079-d44a6f238748}, !- Handle
  {cc76fce9-f5e1-44c1-82e4-f60dc96db6fa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d53c79d4-fcb1-4945-acde-9a00cc8899bf}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 Zone HVAC Equipment List, !- Name
  {cc76fce9-f5e1-44c1-82e4-f60dc96db6fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5b2a679-5464-44d7-9e9e-8105cd1ee122}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d5447659-32fe-4ccd-9eed-9f8b577095f0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b90d4b6d-235f-4044-b372-036940185e80}, !- Handle
  Space Function Guest room Thermostat 90, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bfe8dd26-0473-45d7-b88f-0c76cc1e9dcf}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47f06703-2696-4b70-b896-0db5d2148070}, !- Zone Air Inlet Port List
  {9a84c139-48fb-464a-863c-77b7507c258e}, !- Zone Air Exhaust Port List
  {65956029-afcf-41ba-8809-72b3e8fec924}, !- Zone Air Node Name
  {97136eb1-a544-4bc5-8698-befcdb26329a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d41fa27-18a9-4a49-8970-4bced1ed0eb5}, !- Group Rendering Name
  {04a453de-d2be-40eb-8a64-0c80f6d494b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76d12a75-e16f-4fc7-b518-41a9333bb644}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 Zone Air Node, !- Name
  {65956029-afcf-41ba-8809-72b3e8fec924}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65956029-afcf-41ba-8809-72b3e8fec924}, !- Handle
  {bfe8dd26-0473-45d7-b88f-0c76cc1e9dcf}, !- Source Object
  11,                                     !- Outlet Port
  {76d12a75-e16f-4fc7-b518-41a9333bb644}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47f06703-2696-4b70-b896-0db5d2148070}, !- Handle
  {bfe8dd26-0473-45d7-b88f-0c76cc1e9dcf}, !- HVAC Component
  {09d73697-f66d-49ac-87d2-3db34f31a280}; !- Port 1

OS:PortList,
  {9a84c139-48fb-464a-863c-77b7507c258e}, !- Handle
  {bfe8dd26-0473-45d7-b88f-0c76cc1e9dcf}; !- HVAC Component

OS:PortList,
  {97136eb1-a544-4bc5-8698-befcdb26329a}, !- Handle
  {bfe8dd26-0473-45d7-b88f-0c76cc1e9dcf}, !- HVAC Component
  {76e70119-e078-445c-b553-4c47bb852614}; !- Port 1

OS:Sizing:Zone,
  {d9f0de52-e45e-48c5-bcea-f3953ddd0f24}, !- Handle
  {bfe8dd26-0473-45d7-b88f-0c76cc1e9dcf}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e73dfd57-daab-4bc7-b02f-d1ab8b50c939}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 Zone HVAC Equipment List, !- Name
  {bfe8dd26-0473-45d7-b88f-0c76cc1e9dcf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc57b94d-207f-4ffd-89a0-539ec12d806d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {64f63beb-8351-4855-ac63-11c1b37a3ae3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {04a453de-d2be-40eb-8a64-0c80f6d494b2}, !- Handle
  Space Function Guest room Thermostat 91, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c5c7cb2f-4156-43e0-98a2-15a95a0ea5ba}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2e471dc-d9c7-4373-aa71-4a91e5dff14e}, !- Zone Air Inlet Port List
  {0d878c9c-825f-48da-9253-d790bd2dfdc7}, !- Zone Air Exhaust Port List
  {4dad9198-c709-4987-9c74-c2f3960f8aef}, !- Zone Air Node Name
  {1b0904ad-85ba-426b-a626-9b83cfee1960}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {46170dfd-aa47-4977-b1f8-2b1e0e59b9a5}, !- Group Rendering Name
  {371488dc-cfef-46da-82d6-b96af29036a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f6ad04b-a241-40bc-b872-26c312e4e346}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 Zone Air Node, !- Name
  {4dad9198-c709-4987-9c74-c2f3960f8aef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4dad9198-c709-4987-9c74-c2f3960f8aef}, !- Handle
  {c5c7cb2f-4156-43e0-98a2-15a95a0ea5ba}, !- Source Object
  11,                                     !- Outlet Port
  {3f6ad04b-a241-40bc-b872-26c312e4e346}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2e471dc-d9c7-4373-aa71-4a91e5dff14e}, !- Handle
  {c5c7cb2f-4156-43e0-98a2-15a95a0ea5ba}, !- HVAC Component
  {3054b5fe-6f05-4e08-bf41-74df61ee599a}; !- Port 1

OS:PortList,
  {0d878c9c-825f-48da-9253-d790bd2dfdc7}, !- Handle
  {c5c7cb2f-4156-43e0-98a2-15a95a0ea5ba}; !- HVAC Component

OS:PortList,
  {1b0904ad-85ba-426b-a626-9b83cfee1960}, !- Handle
  {c5c7cb2f-4156-43e0-98a2-15a95a0ea5ba}, !- HVAC Component
  {474eb414-913f-47a3-8ac2-732b87d33bbb}; !- Port 1

OS:Sizing:Zone,
  {bf756a81-06bb-4bb2-8212-9fdfcd20dc0d}, !- Handle
  {c5c7cb2f-4156-43e0-98a2-15a95a0ea5ba}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {08c03b90-16bd-4d70-b30b-f88dac6a5155}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 Zone HVAC Equipment List, !- Name
  {c5c7cb2f-4156-43e0-98a2-15a95a0ea5ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd671c6f-c8e0-455c-829e-6810b1a3e674}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2845059a-abde-4f14-8c2d-9d08d64e89ce}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {371488dc-cfef-46da-82d6-b96af29036a5}, !- Handle
  Space Function Guest room Thermostat 92, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e92164dd-b0b6-49c1-ae69-bbfff1020a37}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4a5436d-280b-401a-8fbd-164754aa2f43}, !- Zone Air Inlet Port List
  {84e8b2fb-b811-4bfe-96f1-fdcdd0688ba2}, !- Zone Air Exhaust Port List
  {02546e33-810c-475e-b856-d9797d95a433}, !- Zone Air Node Name
  {e6a62802-ef53-4a60-9943-e8055296cec6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7da49192-ea4f-4f7a-9841-705769b4d3f3}, !- Group Rendering Name
  {040a27a2-d1c7-4434-957e-ee07f096aa66}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39ff0e36-8781-4842-862f-a14b7dd7924d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 2 Zone Air Node, !- Name
  {02546e33-810c-475e-b856-d9797d95a433}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02546e33-810c-475e-b856-d9797d95a433}, !- Handle
  {e92164dd-b0b6-49c1-ae69-bbfff1020a37}, !- Source Object
  11,                                     !- Outlet Port
  {39ff0e36-8781-4842-862f-a14b7dd7924d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4a5436d-280b-401a-8fbd-164754aa2f43}, !- Handle
  {e92164dd-b0b6-49c1-ae69-bbfff1020a37}, !- HVAC Component
  {adc540d2-f131-4d9c-b88b-ff5ef19ac2b6}; !- Port 1

OS:PortList,
  {84e8b2fb-b811-4bfe-96f1-fdcdd0688ba2}, !- Handle
  {e92164dd-b0b6-49c1-ae69-bbfff1020a37}; !- HVAC Component

OS:PortList,
  {e6a62802-ef53-4a60-9943-e8055296cec6}, !- Handle
  {e92164dd-b0b6-49c1-ae69-bbfff1020a37}, !- HVAC Component
  {0936575e-ea7a-44a9-8a32-6c5966041a1a}; !- Port 1

OS:Sizing:Zone,
  {7301c7c6-2381-48de-9bf6-b2f31530d96a}, !- Handle
  {e92164dd-b0b6-49c1-ae69-bbfff1020a37}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {28967fa3-665d-469a-b79c-d2f34b2f2d2a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 2 Zone HVAC Equipment List, !- Name
  {e92164dd-b0b6-49c1-ae69-bbfff1020a37}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb5adf9e-06fa-41da-a91d-fa2ae4f8f47a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1365d305-d421-49ba-bc5a-9c1d3a5d3b34}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {040a27a2-d1c7-4434-957e-ee07f096aa66}, !- Handle
  Space Function Guest room Thermostat 93, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {28055475-4b63-4d21-a787-07954387a46c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9437b9dd-4673-4fb8-b23e-a57348a2213e}, !- Zone Air Inlet Port List
  {c8d370da-bc6d-46e4-8a63-30a3c107ce47}, !- Zone Air Exhaust Port List
  {76657819-dfa5-4cdc-bb77-9d2fecb0b73b}, !- Zone Air Node Name
  {5d6b75b8-68c0-4e7e-b046-991bcf9a23e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6cfd1a41-a22e-44e8-8e07-f6c17c572ad8}, !- Group Rendering Name
  {8da0e3f5-cfbd-455d-894b-bc12baa5a355}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a92fcf6-d8cb-49c4-854e-3385c1bd1d93}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 3 Zone Air Node, !- Name
  {76657819-dfa5-4cdc-bb77-9d2fecb0b73b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76657819-dfa5-4cdc-bb77-9d2fecb0b73b}, !- Handle
  {28055475-4b63-4d21-a787-07954387a46c}, !- Source Object
  11,                                     !- Outlet Port
  {2a92fcf6-d8cb-49c4-854e-3385c1bd1d93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9437b9dd-4673-4fb8-b23e-a57348a2213e}, !- Handle
  {28055475-4b63-4d21-a787-07954387a46c}, !- HVAC Component
  {9e8e54d7-c9bf-489e-a03e-2bee8706e724}; !- Port 1

OS:PortList,
  {c8d370da-bc6d-46e4-8a63-30a3c107ce47}, !- Handle
  {28055475-4b63-4d21-a787-07954387a46c}; !- HVAC Component

OS:PortList,
  {5d6b75b8-68c0-4e7e-b046-991bcf9a23e1}, !- Handle
  {28055475-4b63-4d21-a787-07954387a46c}, !- HVAC Component
  {ec431204-2017-4e60-88c1-1e92d5b57ea2}; !- Port 1

OS:Sizing:Zone,
  {f9475b10-ae89-4ee2-85cc-64983451b2ae}, !- Handle
  {28055475-4b63-4d21-a787-07954387a46c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9ddc687c-25af-4d3d-86cd-ceb2a3f12ac4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 3 Zone HVAC Equipment List, !- Name
  {28055475-4b63-4d21-a787-07954387a46c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5b56d133-8e18-4fe3-b5ef-4b08d66f80b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9515e0cc-8619-4d4b-b06b-b529eaafb855}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8da0e3f5-cfbd-455d-894b-bc12baa5a355}, !- Handle
  Space Function Guest room Thermostat 94, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {693f3333-6751-4c65-a2ea-a3649c8c1736}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1114645-799e-475f-a96c-3968406947a0}, !- Zone Air Inlet Port List
  {782e5a09-5892-4c18-9948-8c604c4ea944}, !- Zone Air Exhaust Port List
  {5d304aac-65a0-4dfb-9fc8-1e4ff3c2816b}, !- Zone Air Node Name
  {6196b7df-064e-428f-a20d-70afcb06c837}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f91db577-67a1-43ea-b355-fd4b423adba9}, !- Group Rendering Name
  {3fcbfad3-9ec6-40f1-bf36-f6a316ac66e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31460e33-4b2b-40d1-8e39-c6adfb115064}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 5 Zone Air Node, !- Name
  {5d304aac-65a0-4dfb-9fc8-1e4ff3c2816b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d304aac-65a0-4dfb-9fc8-1e4ff3c2816b}, !- Handle
  {693f3333-6751-4c65-a2ea-a3649c8c1736}, !- Source Object
  11,                                     !- Outlet Port
  {31460e33-4b2b-40d1-8e39-c6adfb115064}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1114645-799e-475f-a96c-3968406947a0}, !- Handle
  {693f3333-6751-4c65-a2ea-a3649c8c1736}, !- HVAC Component
  {080e0fc3-721a-4579-833d-6bab4d42d7dd}; !- Port 1

OS:PortList,
  {782e5a09-5892-4c18-9948-8c604c4ea944}, !- Handle
  {693f3333-6751-4c65-a2ea-a3649c8c1736}; !- HVAC Component

OS:PortList,
  {6196b7df-064e-428f-a20d-70afcb06c837}, !- Handle
  {693f3333-6751-4c65-a2ea-a3649c8c1736}, !- HVAC Component
  {567c2b38-be04-4678-891e-e71f424e0d32}; !- Port 1

OS:Sizing:Zone,
  {57859064-20e0-4715-9520-250aa7e1ca61}, !- Handle
  {693f3333-6751-4c65-a2ea-a3649c8c1736}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {eced6636-6b7e-4e80-9695-858740b49f3a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 5 Zone HVAC Equipment List, !- Name
  {693f3333-6751-4c65-a2ea-a3649c8c1736}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cc44abf9-87d0-4a1a-ac0c-945e0ea60d54}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fd74499e-50f4-4d4b-a9e7-7199a1ddaa67}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3fcbfad3-9ec6-40f1-bf36-f6a316ac66e1}, !- Handle
  Space Function Guest room Thermostat 95, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f6b34a64-c931-4407-b2fe-816aaa713bd4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f72f1aff-7b1d-4cd9-b895-4668857fae1d}, !- Zone Air Inlet Port List
  {fe88e7d6-cc6e-4a0d-9e2b-37fefa58ceb9}, !- Zone Air Exhaust Port List
  {b49a3a70-ce39-412f-a5ba-9d0a258c48eb}, !- Zone Air Node Name
  {06921ba2-c196-42e5-96d1-5bc65af64c1e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {abce055d-b812-4e50-bae4-b4f9d85458e2}, !- Group Rendering Name
  {5c2f97cc-5687-4d9e-a742-35ccaf176286}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de6e7ca6-91db-49d7-bf38-936c2f5e74b9}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 6 Zone Air Node, !- Name
  {b49a3a70-ce39-412f-a5ba-9d0a258c48eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b49a3a70-ce39-412f-a5ba-9d0a258c48eb}, !- Handle
  {f6b34a64-c931-4407-b2fe-816aaa713bd4}, !- Source Object
  11,                                     !- Outlet Port
  {de6e7ca6-91db-49d7-bf38-936c2f5e74b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f72f1aff-7b1d-4cd9-b895-4668857fae1d}, !- Handle
  {f6b34a64-c931-4407-b2fe-816aaa713bd4}, !- HVAC Component
  {64c43641-012e-4554-9c4a-28d4cdaea292}; !- Port 1

OS:PortList,
  {fe88e7d6-cc6e-4a0d-9e2b-37fefa58ceb9}, !- Handle
  {f6b34a64-c931-4407-b2fe-816aaa713bd4}; !- HVAC Component

OS:PortList,
  {06921ba2-c196-42e5-96d1-5bc65af64c1e}, !- Handle
  {f6b34a64-c931-4407-b2fe-816aaa713bd4}, !- HVAC Component
  {1c7ba736-d297-4acc-9706-6c92a3c87887}; !- Port 1

OS:Sizing:Zone,
  {df154f96-25a0-4d05-9c3a-eb7bb31dd414}, !- Handle
  {f6b34a64-c931-4407-b2fe-816aaa713bd4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {88c83e76-ae77-4e73-a877-0395ec3cdc03}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 6 Zone HVAC Equipment List, !- Name
  {f6b34a64-c931-4407-b2fe-816aaa713bd4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3d7621c7-8b59-430a-9123-cbcd44ee99ed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {172fd95a-5cb1-4b2c-99bd-79317fa5410b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5c2f97cc-5687-4d9e-a742-35ccaf176286}, !- Handle
  Space Function Guest room Thermostat 96, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b3bf2f23-b30d-4fd2-ab3f-c20990a1ecb4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f52ff465-8832-4aa1-bcc0-1a2429f47563}, !- Zone Air Inlet Port List
  {b7dddf94-e40b-445f-b0bd-aa9ec1a64379}, !- Zone Air Exhaust Port List
  {3f179d50-f63c-495f-beb8-6dd05b335db5}, !- Zone Air Node Name
  {a41e00d8-35f2-45ec-bfa3-5a7c01ce9062}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3b0864d3-6c92-4702-9a71-40436c3bf23b}, !- Group Rendering Name
  {5031338c-b32d-4541-aaab-d311331f72ff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e62d43e9-3952-4f19-bc14-5a210bfe412d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 4 Zone Air Node, !- Name
  {3f179d50-f63c-495f-beb8-6dd05b335db5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f179d50-f63c-495f-beb8-6dd05b335db5}, !- Handle
  {b3bf2f23-b30d-4fd2-ab3f-c20990a1ecb4}, !- Source Object
  11,                                     !- Outlet Port
  {e62d43e9-3952-4f19-bc14-5a210bfe412d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f52ff465-8832-4aa1-bcc0-1a2429f47563}, !- Handle
  {b3bf2f23-b30d-4fd2-ab3f-c20990a1ecb4}, !- HVAC Component
  {52065f20-8940-4f48-9bf2-267ef021b5fa}; !- Port 1

OS:PortList,
  {b7dddf94-e40b-445f-b0bd-aa9ec1a64379}, !- Handle
  {b3bf2f23-b30d-4fd2-ab3f-c20990a1ecb4}; !- HVAC Component

OS:PortList,
  {a41e00d8-35f2-45ec-bfa3-5a7c01ce9062}, !- Handle
  {b3bf2f23-b30d-4fd2-ab3f-c20990a1ecb4}, !- HVAC Component
  {3c012f10-176e-4930-af87-f832e422062a}; !- Port 1

OS:Sizing:Zone,
  {1ed92007-3f71-4619-a972-86763bcb860b}, !- Handle
  {b3bf2f23-b30d-4fd2-ab3f-c20990a1ecb4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cd8b421d-6b39-49f3-9dea-1e01344250ec}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 4 Zone HVAC Equipment List, !- Name
  {b3bf2f23-b30d-4fd2-ab3f-c20990a1ecb4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ba92904-148d-4cab-8b2b-2c7619701880}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4924ac31-e678-41d9-ae1c-b833d92db00b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5031338c-b32d-4541-aaab-d311331f72ff}, !- Handle
  Space Function Guest room Thermostat 97, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0956cb46-dff2-443a-8275-d3bc94a1f285}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62f28206-05ce-4327-a1ea-7e4e5c0eb620}, !- Zone Air Inlet Port List
  {aba117df-066d-443f-9a68-200688168a2b}, !- Zone Air Exhaust Port List
  {90e97a3a-468a-4158-9545-0dbf4bf46cd0}, !- Zone Air Node Name
  {7a40354e-797c-4eb9-8218-1d5f97c8514b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {201a6fb3-de0d-4d68-8129-6308b56dc194}, !- Group Rendering Name
  {3495ba61-8722-446b-9b03-47cd7062ceea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ad5586f-0869-4cfe-899d-b6d6aaf2ea95}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 5 Zone Air Node, !- Name
  {90e97a3a-468a-4158-9545-0dbf4bf46cd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90e97a3a-468a-4158-9545-0dbf4bf46cd0}, !- Handle
  {0956cb46-dff2-443a-8275-d3bc94a1f285}, !- Source Object
  11,                                     !- Outlet Port
  {5ad5586f-0869-4cfe-899d-b6d6aaf2ea95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62f28206-05ce-4327-a1ea-7e4e5c0eb620}, !- Handle
  {0956cb46-dff2-443a-8275-d3bc94a1f285}, !- HVAC Component
  {50152767-44c4-4ce2-bcb2-c287c1a0ba3b}; !- Port 1

OS:PortList,
  {aba117df-066d-443f-9a68-200688168a2b}, !- Handle
  {0956cb46-dff2-443a-8275-d3bc94a1f285}; !- HVAC Component

OS:PortList,
  {7a40354e-797c-4eb9-8218-1d5f97c8514b}, !- Handle
  {0956cb46-dff2-443a-8275-d3bc94a1f285}, !- HVAC Component
  {873d2828-8200-4aa1-9610-608567477681}; !- Port 1

OS:Sizing:Zone,
  {8c8523d7-4a52-4a04-9b43-4282df4aab39}, !- Handle
  {0956cb46-dff2-443a-8275-d3bc94a1f285}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6d5146a9-368f-4c31-aa9f-aa8848b98277}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 5 Zone HVAC Equipment List, !- Name
  {0956cb46-dff2-443a-8275-d3bc94a1f285}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c396bb12-a89a-4b3a-aa54-4d8fb5fffabd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0771480b-d057-4a44-a4ee-00b9b8e4dc85}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3495ba61-8722-446b-9b03-47cd7062ceea}, !- Handle
  Space Function Guest room Thermostat 98, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {78b3ddeb-1888-4a57-ad8f-cb82f1d3ca50}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d392973-ad27-4e1d-b114-23a975465138}, !- Zone Air Inlet Port List
  {313370b3-9e30-4d34-a7f4-bbf71f1cb4e3}, !- Zone Air Exhaust Port List
  {e2a65273-c641-48e5-a6f4-1033d089a4db}, !- Zone Air Node Name
  {b6fabd9f-561d-47d4-a323-54511d1f4cbf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6bf67398-95ed-4be2-b79b-f1da367a8c33}, !- Group Rendering Name
  {a1ccfe4f-b97a-42ce-8cd0-071107b5a3d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb03fc53-2f37-48fa-8cfb-18b0aef2565b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 7 Zone Air Node, !- Name
  {e2a65273-c641-48e5-a6f4-1033d089a4db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2a65273-c641-48e5-a6f4-1033d089a4db}, !- Handle
  {78b3ddeb-1888-4a57-ad8f-cb82f1d3ca50}, !- Source Object
  11,                                     !- Outlet Port
  {eb03fc53-2f37-48fa-8cfb-18b0aef2565b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d392973-ad27-4e1d-b114-23a975465138}, !- Handle
  {78b3ddeb-1888-4a57-ad8f-cb82f1d3ca50}, !- HVAC Component
  {643869f2-5987-43c1-86cf-9fdfb14cf10e}; !- Port 1

OS:PortList,
  {313370b3-9e30-4d34-a7f4-bbf71f1cb4e3}, !- Handle
  {78b3ddeb-1888-4a57-ad8f-cb82f1d3ca50}; !- HVAC Component

OS:PortList,
  {b6fabd9f-561d-47d4-a323-54511d1f4cbf}, !- Handle
  {78b3ddeb-1888-4a57-ad8f-cb82f1d3ca50}, !- HVAC Component
  {4792c287-218f-4b10-80bc-9d5c763203bf}; !- Port 1

OS:Sizing:Zone,
  {c2b8ad69-25a2-4ac4-a616-bf852cd2d20b}, !- Handle
  {78b3ddeb-1888-4a57-ad8f-cb82f1d3ca50}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {41e32131-303c-4aa8-b8e8-5e4a2ea20a17}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 7 Zone HVAC Equipment List, !- Name
  {78b3ddeb-1888-4a57-ad8f-cb82f1d3ca50}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c2dc7c2c-c399-414c-8aa6-75b20dc0aa10}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ea95be36-1162-48d1-894a-c73eecb6f058}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a1ccfe4f-b97a-42ce-8cd0-071107b5a3d6}, !- Handle
  Space Function Guest room Thermostat 99, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d037f418-7235-447f-addc-c442c66bd0ae}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b3f73ab-3647-4e0c-b1e6-f7ba53b9195c}, !- Zone Air Inlet Port List
  {cbc672dc-4934-4080-bc84-aa7ef1fcb1d7}, !- Zone Air Exhaust Port List
  {aaced437-e92d-4d62-81b1-f654a6ff5eab}, !- Zone Air Node Name
  {85878228-7eda-414b-9bbb-615b01f1bcdf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {331e9ecd-2306-46bf-843c-1606d62f483c}, !- Group Rendering Name
  {8fc22c5d-a52b-4212-a2ce-65048301762b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78d0b976-aa85-4b36-8591-23b6c3cc30ec}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 8 Zone Air Node, !- Name
  {aaced437-e92d-4d62-81b1-f654a6ff5eab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aaced437-e92d-4d62-81b1-f654a6ff5eab}, !- Handle
  {d037f418-7235-447f-addc-c442c66bd0ae}, !- Source Object
  11,                                     !- Outlet Port
  {78d0b976-aa85-4b36-8591-23b6c3cc30ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b3f73ab-3647-4e0c-b1e6-f7ba53b9195c}, !- Handle
  {d037f418-7235-447f-addc-c442c66bd0ae}, !- HVAC Component
  {cf0b728b-96b9-40f1-b07c-32dc16363e64}; !- Port 1

OS:PortList,
  {cbc672dc-4934-4080-bc84-aa7ef1fcb1d7}, !- Handle
  {d037f418-7235-447f-addc-c442c66bd0ae}; !- HVAC Component

OS:PortList,
  {85878228-7eda-414b-9bbb-615b01f1bcdf}, !- Handle
  {d037f418-7235-447f-addc-c442c66bd0ae}, !- HVAC Component
  {3041927a-73d8-4292-a316-d5f3a93db8c5}; !- Port 1

OS:Sizing:Zone,
  {2d15f6f5-a197-4671-834e-46beb6d10bb6}, !- Handle
  {d037f418-7235-447f-addc-c442c66bd0ae}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ec5f2abb-64e7-40a9-b22f-61e24d15fe8c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 8 Zone HVAC Equipment List, !- Name
  {d037f418-7235-447f-addc-c442c66bd0ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b5878a2-f797-440e-935d-013aecbf39af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f11cd39d-270e-4a5d-8d75-9973a6c687fd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8fc22c5d-a52b-4212-a2ce-65048301762b}, !- Handle
  Space Function Guest room Thermostat 100, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d244f3f5-a3d3-43a8-9eec-2d536e698167}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae96d12a-e4ac-4a82-adb5-dfa44f482def}, !- Zone Air Inlet Port List
  {f5d235e2-6309-4aca-8404-d2792702d484}, !- Zone Air Exhaust Port List
  {df0cb25a-d790-4101-a6ac-b95a218bd5ce}, !- Zone Air Node Name
  {667f7abe-586e-4a10-bfe2-8872b7b55f48}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {60686dea-bb92-4442-8f66-5b907a52b591}, !- Group Rendering Name
  {37f2df7e-8266-4610-b26a-e9f5dcc228e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b3c7021-5aa5-4256-a4c7-cfc8e44403ce}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 6 Zone Air Node, !- Name
  {df0cb25a-d790-4101-a6ac-b95a218bd5ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df0cb25a-d790-4101-a6ac-b95a218bd5ce}, !- Handle
  {d244f3f5-a3d3-43a8-9eec-2d536e698167}, !- Source Object
  11,                                     !- Outlet Port
  {3b3c7021-5aa5-4256-a4c7-cfc8e44403ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae96d12a-e4ac-4a82-adb5-dfa44f482def}, !- Handle
  {d244f3f5-a3d3-43a8-9eec-2d536e698167}, !- HVAC Component
  {76c7491c-a80c-424f-a5db-7e278236353d}; !- Port 1

OS:PortList,
  {f5d235e2-6309-4aca-8404-d2792702d484}, !- Handle
  {d244f3f5-a3d3-43a8-9eec-2d536e698167}; !- HVAC Component

OS:PortList,
  {667f7abe-586e-4a10-bfe2-8872b7b55f48}, !- Handle
  {d244f3f5-a3d3-43a8-9eec-2d536e698167}, !- HVAC Component
  {bb7ecea6-21ba-4915-a3b5-df49a784a25a}; !- Port 1

OS:Sizing:Zone,
  {1887fcf8-e652-4362-9207-a0d177de0eb5}, !- Handle
  {d244f3f5-a3d3-43a8-9eec-2d536e698167}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {11ec140a-9cb3-4cfa-b8db-4ffce558bd83}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 6 Zone HVAC Equipment List, !- Name
  {d244f3f5-a3d3-43a8-9eec-2d536e698167}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b65736b6-fba0-412c-9d98-e37ed9de6d6e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5c2ac7a1-7872-418c-a128-c42140968391}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {37f2df7e-8266-4610-b26a-e9f5dcc228e9}, !- Handle
  Space Function Guest room Thermostat 101, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {37726032-e6bd-4a3e-9b8d-9d84667228a9}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f8a5df3-8eda-4d67-be5a-cd7d103fcea5}, !- Zone Air Inlet Port List
  {326f764b-d1a4-49e8-b616-f3a86cdff65b}, !- Zone Air Exhaust Port List
  {97e77bcd-c5a5-4821-89ef-e317b33b6342}, !- Zone Air Node Name
  {aa05b612-4a3f-4cf4-b924-c626087ca6a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1a816a8c-98f6-494a-9b66-70478b3b0ae0}, !- Group Rendering Name
  {716d402f-1956-4c79-b3e2-c749d61420a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c22bf7bc-c730-46b8-9d14-741412c995a8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 7 Zone Air Node, !- Name
  {97e77bcd-c5a5-4821-89ef-e317b33b6342}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97e77bcd-c5a5-4821-89ef-e317b33b6342}, !- Handle
  {37726032-e6bd-4a3e-9b8d-9d84667228a9}, !- Source Object
  11,                                     !- Outlet Port
  {c22bf7bc-c730-46b8-9d14-741412c995a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f8a5df3-8eda-4d67-be5a-cd7d103fcea5}, !- Handle
  {37726032-e6bd-4a3e-9b8d-9d84667228a9}, !- HVAC Component
  {80fd61ad-606c-414d-bca5-86b5e00a0349}; !- Port 1

OS:PortList,
  {326f764b-d1a4-49e8-b616-f3a86cdff65b}, !- Handle
  {37726032-e6bd-4a3e-9b8d-9d84667228a9}; !- HVAC Component

OS:PortList,
  {aa05b612-4a3f-4cf4-b924-c626087ca6a2}, !- Handle
  {37726032-e6bd-4a3e-9b8d-9d84667228a9}, !- HVAC Component
  {cf352b42-51f6-4084-8fc0-44460238d918}; !- Port 1

OS:Sizing:Zone,
  {583865ab-5f3a-4b92-b73a-edea5aafe138}, !- Handle
  {37726032-e6bd-4a3e-9b8d-9d84667228a9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d46ffa9c-69a3-4904-a84f-36e8e740d8c9}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 7 Zone HVAC Equipment List, !- Name
  {37726032-e6bd-4a3e-9b8d-9d84667228a9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {018f9196-4fe5-45fa-8113-76fcaa8705a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9ab52e33-d9f0-4df8-ad7b-d6970852076d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {716d402f-1956-4c79-b3e2-c749d61420a7}, !- Handle
  Space Function Guest room Thermostat 102, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ca5e7f4b-7b41-43bc-a0d8-cb688577e952}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb3bd79a-df46-4fbd-94d5-de5fa3c26980}, !- Zone Air Inlet Port List
  {2335a8a4-006f-4688-901c-1fef22bbbc50}, !- Zone Air Exhaust Port List
  {4210ac38-36e7-4b88-9424-95a15b225c9b}, !- Zone Air Node Name
  {9482c7ca-d156-4dd8-9f63-d7fe5f55eddc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {51dfdf86-f1c7-4708-8e10-f4c5a48ca4d9}, !- Group Rendering Name
  {cc1752c2-10eb-4ee5-876b-2eb320d3b29d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ba5beca-d9d8-4e90-8635-10c3384c479a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 8 Zone Air Node, !- Name
  {4210ac38-36e7-4b88-9424-95a15b225c9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4210ac38-36e7-4b88-9424-95a15b225c9b}, !- Handle
  {ca5e7f4b-7b41-43bc-a0d8-cb688577e952}, !- Source Object
  11,                                     !- Outlet Port
  {1ba5beca-d9d8-4e90-8635-10c3384c479a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb3bd79a-df46-4fbd-94d5-de5fa3c26980}, !- Handle
  {ca5e7f4b-7b41-43bc-a0d8-cb688577e952}, !- HVAC Component
  {14299d29-36d3-46e2-8af9-740edfc86ddc}; !- Port 1

OS:PortList,
  {2335a8a4-006f-4688-901c-1fef22bbbc50}, !- Handle
  {ca5e7f4b-7b41-43bc-a0d8-cb688577e952}; !- HVAC Component

OS:PortList,
  {9482c7ca-d156-4dd8-9f63-d7fe5f55eddc}, !- Handle
  {ca5e7f4b-7b41-43bc-a0d8-cb688577e952}, !- HVAC Component
  {6e691d2f-4671-42dc-87d4-b4c8a5448922}; !- Port 1

OS:Sizing:Zone,
  {422f059c-1b93-4db1-b273-afd242d844c1}, !- Handle
  {ca5e7f4b-7b41-43bc-a0d8-cb688577e952}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ed0ece36-0759-4f03-b7b3-dd648affc04f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 8 Zone HVAC Equipment List, !- Name
  {ca5e7f4b-7b41-43bc-a0d8-cb688577e952}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b9b74bc6-c8bf-4b3b-a00d-4d4ba2dfdcc0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {39b3966c-b545-4cc1-89a5-303d30870490}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cc1752c2-10eb-4ee5-876b-2eb320d3b29d}, !- Handle
  Space Function Guest room Thermostat 103, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {96695294-7ed9-405a-8d05-1566e43557a6}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ba321f5-4b46-4116-a683-ba747e9227b3}, !- Zone Air Inlet Port List
  {f6bcf819-fcec-4821-b0a9-53c576330e8c}, !- Zone Air Exhaust Port List
  {2314b62b-de7d-4f09-bbdb-db72e7227e83}, !- Zone Air Node Name
  {54aa22d6-500a-40b1-aa82-76ade02a8cf6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {933cd444-0aab-45ae-b328-1ae28e909b2a}, !- Group Rendering Name
  {cbc26411-0ef7-4b04-b4f8-fca1a10964e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed8daa7a-f194-4f41-97e1-c59af76d2ce3}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 9 Zone Air Node, !- Name
  {2314b62b-de7d-4f09-bbdb-db72e7227e83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2314b62b-de7d-4f09-bbdb-db72e7227e83}, !- Handle
  {96695294-7ed9-405a-8d05-1566e43557a6}, !- Source Object
  11,                                     !- Outlet Port
  {ed8daa7a-f194-4f41-97e1-c59af76d2ce3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ba321f5-4b46-4116-a683-ba747e9227b3}, !- Handle
  {96695294-7ed9-405a-8d05-1566e43557a6}, !- HVAC Component
  {edbe3cd9-b677-4b7a-aa4c-ca66475db85b}; !- Port 1

OS:PortList,
  {f6bcf819-fcec-4821-b0a9-53c576330e8c}, !- Handle
  {96695294-7ed9-405a-8d05-1566e43557a6}; !- HVAC Component

OS:PortList,
  {54aa22d6-500a-40b1-aa82-76ade02a8cf6}, !- Handle
  {96695294-7ed9-405a-8d05-1566e43557a6}, !- HVAC Component
  {bf8850cb-e02a-4b62-8606-dfb44e2cc15e}; !- Port 1

OS:Sizing:Zone,
  {a995a3bb-118f-403a-ba4f-7956b5c8964b}, !- Handle
  {96695294-7ed9-405a-8d05-1566e43557a6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {15d02723-3091-4af7-b59a-c1ca8201ca28}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 9 Zone HVAC Equipment List, !- Name
  {96695294-7ed9-405a-8d05-1566e43557a6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b4d3e7e6-1cef-4545-9a20-8994a5a44575}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {852a5ded-a777-473a-82b9-4c52401f8195}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cbc26411-0ef7-4b04-b4f8-fca1a10964e6}, !- Handle
  Space Function Guest room Thermostat 104, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {38bee701-31a3-4dd2-9c57-71503977c6ac}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec7cf02e-d1fb-4fcf-86fe-e334537d8198}, !- Zone Air Inlet Port List
  {72e77349-56fa-47b9-b49f-29a83969b0e5}, !- Zone Air Exhaust Port List
  {bb825232-3d20-4464-a277-af631793c1eb}, !- Zone Air Node Name
  {a653bec2-e32d-43c4-9f0d-32a21689a912}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {13647f79-1be1-49bf-9d76-d7857fe063bd}, !- Group Rendering Name
  {0be7ce1a-cb71-4f82-983c-e615da31d221}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99754b0f-1b83-4d12-bf47-d86c70e7f5af}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 9 Zone Air Node, !- Name
  {bb825232-3d20-4464-a277-af631793c1eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb825232-3d20-4464-a277-af631793c1eb}, !- Handle
  {38bee701-31a3-4dd2-9c57-71503977c6ac}, !- Source Object
  11,                                     !- Outlet Port
  {99754b0f-1b83-4d12-bf47-d86c70e7f5af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec7cf02e-d1fb-4fcf-86fe-e334537d8198}, !- Handle
  {38bee701-31a3-4dd2-9c57-71503977c6ac}, !- HVAC Component
  {66cd7224-9cd9-4c2b-8aa1-a09cfb0bdca5}; !- Port 1

OS:PortList,
  {72e77349-56fa-47b9-b49f-29a83969b0e5}, !- Handle
  {38bee701-31a3-4dd2-9c57-71503977c6ac}; !- HVAC Component

OS:PortList,
  {a653bec2-e32d-43c4-9f0d-32a21689a912}, !- Handle
  {38bee701-31a3-4dd2-9c57-71503977c6ac}, !- HVAC Component
  {6bc04b30-7766-4586-b928-3134fe60527f}; !- Port 1

OS:Sizing:Zone,
  {7f443fe7-b74a-4ad4-8878-036f3fe19fe4}, !- Handle
  {38bee701-31a3-4dd2-9c57-71503977c6ac}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a8bc96f8-a804-42d0-b7b1-6bd044cf5470}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 9 Zone HVAC Equipment List, !- Name
  {38bee701-31a3-4dd2-9c57-71503977c6ac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73ef1ef6-5af8-43ac-a8c7-5f7432946589}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {aa23d28e-fa95-4989-8ebd-19524747210c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0be7ce1a-cb71-4f82-983c-e615da31d221}, !- Handle
  Space Function Guest room Thermostat 105, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {93ca7d90-ce69-42f8-ab23-40631c208587}, !- Handle
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {254d8aba-4155-44b7-82e8-ea6c65d065c4}, !- Zone Air Inlet Port List
  {62d5470d-1746-43a1-b822-5fce2ce3b880}, !- Zone Air Exhaust Port List
  {ab529061-22ef-420f-a62d-21d24513d866}, !- Zone Air Node Name
  {318e2092-2b49-47a0-81a5-1d69e6d2bffb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fafeef48-4790-4016-8675-47fb0dff3bf6}, !- Group Rendering Name
  {47afa2c2-4723-4087-b72c-89ae1b9aef52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5bce457-a9ae-49f1-ae3d-6a6ecf9373b2}, !- Handle
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF Zone Air Node, !- Name
  {ab529061-22ef-420f-a62d-21d24513d866}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab529061-22ef-420f-a62d-21d24513d866}, !- Handle
  {93ca7d90-ce69-42f8-ab23-40631c208587}, !- Source Object
  11,                                     !- Outlet Port
  {c5bce457-a9ae-49f1-ae3d-6a6ecf9373b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {254d8aba-4155-44b7-82e8-ea6c65d065c4}, !- Handle
  {93ca7d90-ce69-42f8-ab23-40631c208587}, !- HVAC Component
  {550ef593-606e-4fdd-bbd9-d3a158123f85}; !- Port 1

OS:PortList,
  {62d5470d-1746-43a1-b822-5fce2ce3b880}, !- Handle
  {93ca7d90-ce69-42f8-ab23-40631c208587}; !- HVAC Component

OS:PortList,
  {318e2092-2b49-47a0-81a5-1d69e6d2bffb}, !- Handle
  {93ca7d90-ce69-42f8-ab23-40631c208587}, !- HVAC Component
  {009ca926-ba44-45d6-a098-165d61b262d1}; !- Port 1

OS:Sizing:Zone,
  {f59525b2-dfc1-4b61-85da-75fc21cde6fc}, !- Handle
  {93ca7d90-ce69-42f8-ab23-40631c208587}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f56023af-c183-4b64-a4d8-cd9458f4696a}, !- Handle
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF Zone HVAC Equipment List, !- Name
  {93ca7d90-ce69-42f8-ab23-40631c208587}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b80844b5-a21d-4c62-a75f-f4ef89c882e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {06e6a241-1cec-4631-8e8a-3cdc28eee9c5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {47afa2c2-4723-4087-b72c-89ae1b9aef52}, !- Handle
  Space Function Washroom - other-sch-F Thermostat 3, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {911ae629-7ece-4e23-853e-1e86c788cafe}, !- Handle
  ALL_ST=Lobby - hotel_FL=BuildingStory1_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {326a6408-58b7-4827-a86a-93d7ee51f9a7}, !- Zone Air Inlet Port List
  {f1b878a8-e4db-4c98-b60e-5a1084db392b}, !- Zone Air Exhaust Port List
  {8e02fa3e-d1dd-4821-adc0-35646f23a9f1}, !- Zone Air Node Name
  {3adc6fdd-7959-48f3-839e-47dba632c46e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bf6f6415-52f0-4964-9019-767d3d02c4da}, !- Group Rendering Name
  {3e0a8cb2-7120-4da9-a766-7aafd32abaac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0350f914-4ac9-44e2-96d7-3d5e1fa44cbd}, !- Handle
  ALL_ST=Lobby - hotel_FL=BuildingStory1_SCH=H Zone Air Node, !- Name
  {8e02fa3e-d1dd-4821-adc0-35646f23a9f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e02fa3e-d1dd-4821-adc0-35646f23a9f1}, !- Handle
  {911ae629-7ece-4e23-853e-1e86c788cafe}, !- Source Object
  11,                                     !- Outlet Port
  {0350f914-4ac9-44e2-96d7-3d5e1fa44cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {326a6408-58b7-4827-a86a-93d7ee51f9a7}, !- Handle
  {911ae629-7ece-4e23-853e-1e86c788cafe}, !- HVAC Component
  {2e2fb541-da8b-44ce-946b-7eee5a365b21}; !- Port 1

OS:PortList,
  {f1b878a8-e4db-4c98-b60e-5a1084db392b}, !- Handle
  {911ae629-7ece-4e23-853e-1e86c788cafe}; !- HVAC Component

OS:PortList,
  {3adc6fdd-7959-48f3-839e-47dba632c46e}, !- Handle
  {911ae629-7ece-4e23-853e-1e86c788cafe}, !- HVAC Component
  {266f22c7-936b-4084-9dd5-5bb5067df5a5}; !- Port 1

OS:Sizing:Zone,
  {79762a05-0830-408f-afc6-431115ca885f}, !- Handle
  {911ae629-7ece-4e23-853e-1e86c788cafe}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0cd91854-dec2-4216-8507-cb2009abd086}, !- Handle
  ALL_ST=Lobby - hotel_FL=BuildingStory1_SCH=H Zone HVAC Equipment List, !- Name
  {911ae629-7ece-4e23-853e-1e86c788cafe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9cdc913c-d577-4993-8e30-2f63f77b1f9f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {abe90bca-ec80-4cb9-b25f-7a4d9432e28b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3e0a8cb2-7120-4da9-a766-7aafd32abaac}, !- Handle
  Space Function Lobby - hotel Thermostat 3, !- Name
  {56460d55-9bdf-4a4d-8e52-706fbdb4bcad}, !- Heating Setpoint Temperature Schedule Name
  {170dd8bb-b941-4afb-baaa-21063fea3afe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dc0fa073-fa8d-44de-871d-1f2a23d961cb}, !- Handle
  ALL_ST=Lounge/Break room - other_FL=BuildingStory1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5edd840a-2b6e-4f0a-b145-a517825020c8}, !- Zone Air Inlet Port List
  {4759d2ff-c3b3-4815-88c5-7eddc02e2741}, !- Zone Air Exhaust Port List
  {dda8b3da-e81c-4a52-ab6f-a10a5659e05c}, !- Zone Air Node Name
  {6c241024-a569-448b-a7e6-1174403faf38}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8306769a-9066-482b-a71d-077bf23b17f6}, !- Group Rendering Name
  {0da4fa45-2528-40ed-abbe-f33c54dcfa84}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5fc7333f-4af2-4d7f-8cff-f5e72ff74336}, !- Handle
  ALL_ST=Lounge/Break room - other_FL=BuildingStory1_SCH=B Zone Air Node, !- Name
  {dda8b3da-e81c-4a52-ab6f-a10a5659e05c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dda8b3da-e81c-4a52-ab6f-a10a5659e05c}, !- Handle
  {dc0fa073-fa8d-44de-871d-1f2a23d961cb}, !- Source Object
  11,                                     !- Outlet Port
  {5fc7333f-4af2-4d7f-8cff-f5e72ff74336}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5edd840a-2b6e-4f0a-b145-a517825020c8}, !- Handle
  {dc0fa073-fa8d-44de-871d-1f2a23d961cb}, !- HVAC Component
  {c86fafef-51cd-45b9-8733-e1de163536cf}; !- Port 1

OS:PortList,
  {4759d2ff-c3b3-4815-88c5-7eddc02e2741}, !- Handle
  {dc0fa073-fa8d-44de-871d-1f2a23d961cb}; !- HVAC Component

OS:PortList,
  {6c241024-a569-448b-a7e6-1174403faf38}, !- Handle
  {dc0fa073-fa8d-44de-871d-1f2a23d961cb}, !- HVAC Component
  {79bac0a3-6009-4bbb-a548-455157737423}; !- Port 1

OS:Sizing:Zone,
  {a0311abf-ea20-429b-9902-27803c932c51}, !- Handle
  {dc0fa073-fa8d-44de-871d-1f2a23d961cb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f2d31987-0639-43ef-ade4-17ebda76c802}, !- Handle
  ALL_ST=Lounge/Break room - other_FL=BuildingStory1_SCH=B Zone HVAC Equipment List, !- Name
  {dc0fa073-fa8d-44de-871d-1f2a23d961cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd6f78e8-3846-4054-b25a-fc7d3bd67ddb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {984e98b0-5943-41fd-b59d-935286beda5b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0da4fa45-2528-40ed-abbe-f33c54dcfa84}, !- Handle
  Space Function Lounge/Break room - other Thermostat 3, !- Name
  {53bc9973-a9d1-4543-aa1a-d173c6e6f74b}, !- Heating Setpoint Temperature Schedule Name
  {1b9d8524-2c55-459c-a5f2-9759fcc4f30d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {98dbd5b9-7425-44bb-a856-7d2541358c4f}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50cc989d-60ff-4e99-9124-ff5efbd0f89a}, !- Zone Air Inlet Port List
  {522902b3-9a65-4d8d-92f4-a079d3c10ac6}, !- Zone Air Exhaust Port List
  {644aa666-b0f4-4969-8767-e3e06a89eb28}, !- Zone Air Node Name
  {67645258-31c7-4df5-b05c-9a6d729b64f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9a80fd5a-c949-47c9-8972-206a0272bf84}, !- Group Rendering Name
  {8e6c244b-7fdd-4e26-aa2b-d67e3777b9b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44bb2bcf-d81c-4c1d-b69e-bddc4066bee1}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A Zone Air Node, !- Name
  {644aa666-b0f4-4969-8767-e3e06a89eb28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {644aa666-b0f4-4969-8767-e3e06a89eb28}, !- Handle
  {98dbd5b9-7425-44bb-a856-7d2541358c4f}, !- Source Object
  11,                                     !- Outlet Port
  {44bb2bcf-d81c-4c1d-b69e-bddc4066bee1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50cc989d-60ff-4e99-9124-ff5efbd0f89a}, !- Handle
  {98dbd5b9-7425-44bb-a856-7d2541358c4f}, !- HVAC Component
  {828853de-9d6e-4069-8e6b-e6c06cf0a483}; !- Port 1

OS:PortList,
  {522902b3-9a65-4d8d-92f4-a079d3c10ac6}, !- Handle
  {98dbd5b9-7425-44bb-a856-7d2541358c4f}; !- HVAC Component

OS:PortList,
  {67645258-31c7-4df5-b05c-9a6d729b64f9}, !- Handle
  {98dbd5b9-7425-44bb-a856-7d2541358c4f}, !- HVAC Component
  {a92522d6-5a49-4c83-a5dd-035467a08e33}; !- Port 1

OS:Sizing:Zone,
  {e3c839a0-bba9-41b8-89f5-058c5baf5dba}, !- Handle
  {98dbd5b9-7425-44bb-a856-7d2541358c4f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7e7575b9-b3be-4599-b298-eeb249ab3310}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A Zone HVAC Equipment List, !- Name
  {98dbd5b9-7425-44bb-a856-7d2541358c4f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {05d34f17-ff93-4f9a-a982-f13fda1f0c26}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {59a091cd-8d61-462f-8a7c-fdf77b4ee707}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8e6c244b-7fdd-4e26-aa2b-d67e3777b9b5}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 19, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e49d947f-f7f0-48e1-867d-f2fbea55e6ec}, !- Handle
  ALL_ST=Gymnasium/Fitness centre exercise area_FL=BuildingStory1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {592bd862-e0dc-40e6-b87b-1004bac4afd1}, !- Zone Air Inlet Port List
  {4f0e0e1d-b11b-4240-bd37-50f2f8672c72}, !- Zone Air Exhaust Port List
  {c1777991-de16-47d5-a464-98cc2232eb01}, !- Zone Air Node Name
  {b7133402-dcc6-4aeb-a43b-024d7b90f7e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a55df7a8-06ca-4f78-ad26-ed5cc71eea51}, !- Group Rendering Name
  {f69ca502-1a6e-41d0-9099-7a4af8d9b00a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59f80f9b-90ec-4d22-bffa-691dfa79c3bd}, !- Handle
  ALL_ST=Gymnasium/Fitness centre exercise area_FL=BuildingStory1_SCH=B Zone Air Node, !- Name
  {c1777991-de16-47d5-a464-98cc2232eb01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1777991-de16-47d5-a464-98cc2232eb01}, !- Handle
  {e49d947f-f7f0-48e1-867d-f2fbea55e6ec}, !- Source Object
  11,                                     !- Outlet Port
  {59f80f9b-90ec-4d22-bffa-691dfa79c3bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {592bd862-e0dc-40e6-b87b-1004bac4afd1}, !- Handle
  {e49d947f-f7f0-48e1-867d-f2fbea55e6ec}, !- HVAC Component
  {3a499c32-92dd-4546-bebd-c464b7c2ba57}; !- Port 1

OS:PortList,
  {4f0e0e1d-b11b-4240-bd37-50f2f8672c72}, !- Handle
  {e49d947f-f7f0-48e1-867d-f2fbea55e6ec}; !- HVAC Component

OS:PortList,
  {b7133402-dcc6-4aeb-a43b-024d7b90f7e4}, !- Handle
  {e49d947f-f7f0-48e1-867d-f2fbea55e6ec}, !- HVAC Component
  {931d1afd-3a21-47ef-9944-762c449054d4}; !- Port 1

OS:Sizing:Zone,
  {df2afb84-a2c0-41bc-bb3e-ae9b3283a248}, !- Handle
  {e49d947f-f7f0-48e1-867d-f2fbea55e6ec}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e949e25e-fb6d-4509-bab5-49bf9cf46707}, !- Handle
  ALL_ST=Gymnasium/Fitness centre exercise area_FL=BuildingStory1_SCH=B Zone HVAC Equipment List, !- Name
  {e49d947f-f7f0-48e1-867d-f2fbea55e6ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b95d6eff-0335-4ae8-9d15-0d1cc3b14066}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {94588326-845f-4793-9da8-bf817150d4ad}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f69ca502-1a6e-41d0-9099-7a4af8d9b00a}, !- Handle
  Space Function Gymnasium/Fitness centre exercise area Thermostat 3, !- Name
  {53bc9973-a9d1-4543-aa1a-d173c6e6f74b}, !- Heating Setpoint Temperature Schedule Name
  {1b9d8524-2c55-459c-a5f2-9759fcc4f30d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9bb38124-ae59-470a-b806-bfb062895f96}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=BuildingStory1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c24735ea-8bea-4254-b4c1-b00e811d1039}, !- Zone Air Inlet Port List
  {73811592-8be6-49dd-b437-c81618cebb05}, !- Zone Air Exhaust Port List
  {75c3293f-18dd-4010-a5fd-c03c1ab80d61}, !- Zone Air Node Name
  {57c56d9d-de2d-4586-9e42-b8c850ecf5a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {03125b55-56b0-4ff2-ad91-de61e15eb2f9}, !- Group Rendering Name
  {7d8124c0-a8c9-4b6a-90d7-ac17c1783a9d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1d25fe1-cf19-4c3a-914c-5b3592b25697}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=BuildingStory1_SCH=C Zone Air Node, !- Name
  {75c3293f-18dd-4010-a5fd-c03c1ab80d61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75c3293f-18dd-4010-a5fd-c03c1ab80d61}, !- Handle
  {9bb38124-ae59-470a-b806-bfb062895f96}, !- Source Object
  11,                                     !- Outlet Port
  {b1d25fe1-cf19-4c3a-914c-5b3592b25697}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c24735ea-8bea-4254-b4c1-b00e811d1039}, !- Handle
  {9bb38124-ae59-470a-b806-bfb062895f96}, !- HVAC Component
  {6b2efbd1-2fc4-4e6f-9b49-f102fd340c0d}; !- Port 1

OS:PortList,
  {73811592-8be6-49dd-b437-c81618cebb05}, !- Handle
  {9bb38124-ae59-470a-b806-bfb062895f96}; !- HVAC Component

OS:PortList,
  {57c56d9d-de2d-4586-9e42-b8c850ecf5a3}, !- Handle
  {9bb38124-ae59-470a-b806-bfb062895f96}, !- HVAC Component
  {a06787a9-ef2a-4ab3-bb87-6cf34d357c5b}; !- Port 1

OS:Sizing:Zone,
  {12169312-0249-4737-8f4e-cb82ea80bb23}, !- Handle
  {9bb38124-ae59-470a-b806-bfb062895f96}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8a75eb37-daaf-4f57-b108-13411a005bf1}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=BuildingStory1_SCH=C Zone HVAC Equipment List, !- Name
  {9bb38124-ae59-470a-b806-bfb062895f96}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af6084a5-165d-459d-88bb-347c9018e92c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ce3e98e9-a63e-4272-8bc5-8e984ee9d113}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7d8124c0-a8c9-4b6a-90d7-ac17c1783a9d}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 3, !- Name
  {5506189b-3b51-4fee-bc33-b77eb7e8494d}, !- Heating Setpoint Temperature Schedule Name
  {b7461581-7196-4aa9-86ee-522d895e4e67}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {39ae832f-6a99-44ef-8a16-4882bee44021}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea8fdc49-f04f-4af7-92b1-b6ca92c00d80}, !- Zone Air Inlet Port List
  {4cdffebd-7ada-4096-bf53-c66b2e386f38}, !- Zone Air Exhaust Port List
  {a7f38d01-b3a0-4cd1-876d-67cc564dd957}, !- Zone Air Node Name
  {9250ecb8-c8d5-4636-a50b-0f2f561246e2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c74493e1-befd-41e5-8a8e-b13b4e2bc7b1}, !- Group Rendering Name
  {71580abd-8caa-4a78-aabd-2a980aad2f17}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9151c3a7-bae1-49ae-a946-c1cc3facac59}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A Zone Air Node, !- Name
  {a7f38d01-b3a0-4cd1-876d-67cc564dd957}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7f38d01-b3a0-4cd1-876d-67cc564dd957}, !- Handle
  {39ae832f-6a99-44ef-8a16-4882bee44021}, !- Source Object
  11,                                     !- Outlet Port
  {9151c3a7-bae1-49ae-a946-c1cc3facac59}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea8fdc49-f04f-4af7-92b1-b6ca92c00d80}, !- Handle
  {39ae832f-6a99-44ef-8a16-4882bee44021}, !- HVAC Component
  {329dc0b4-b73b-4d00-a28e-e55f8d4b7e4f}; !- Port 1

OS:PortList,
  {4cdffebd-7ada-4096-bf53-c66b2e386f38}, !- Handle
  {39ae832f-6a99-44ef-8a16-4882bee44021}; !- HVAC Component

OS:PortList,
  {9250ecb8-c8d5-4636-a50b-0f2f561246e2}, !- Handle
  {39ae832f-6a99-44ef-8a16-4882bee44021}, !- HVAC Component
  {80f7596c-86fb-44c4-9e89-123fd8a1149e}; !- Port 1

OS:Sizing:Zone,
  {42f63289-28ea-4607-b0d8-c3c39ad0f048}, !- Handle
  {39ae832f-6a99-44ef-8a16-4882bee44021}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3ba549f0-4ced-4f5c-a9b4-53dd39720a8c}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A Zone HVAC Equipment List, !- Name
  {39ae832f-6a99-44ef-8a16-4882bee44021}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43dfa5b2-5ffa-4c96-87e9-9f36189b3978}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5c418d3c-58da-42ee-a034-ed96563e4d66}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {71580abd-8caa-4a78-aabd-2a980aad2f17}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 20, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eb44803b-6fcd-42cb-8ee4-8f4b69a7a99b}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7662eaec-d693-4263-8e92-4450b9165f04}, !- Zone Air Inlet Port List
  {ebcbc417-99fe-45a3-a0ee-46bf43037561}, !- Zone Air Exhaust Port List
  {337100b8-9c51-48e3-a42c-8311c8e0898a}, !- Zone Air Node Name
  {14719dda-b9a7-48c7-9557-68503f136c02}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b6c3f9b5-0770-4b52-b675-f7d0285cb28b}, !- Group Rendering Name
  {118e7077-0b77-4f8c-b7d8-334c6ef2e3a2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6504adde-b4bd-402f-af07-eca647dcaf02}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A Zone Air Node, !- Name
  {337100b8-9c51-48e3-a42c-8311c8e0898a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {337100b8-9c51-48e3-a42c-8311c8e0898a}, !- Handle
  {eb44803b-6fcd-42cb-8ee4-8f4b69a7a99b}, !- Source Object
  11,                                     !- Outlet Port
  {6504adde-b4bd-402f-af07-eca647dcaf02}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7662eaec-d693-4263-8e92-4450b9165f04}, !- Handle
  {eb44803b-6fcd-42cb-8ee4-8f4b69a7a99b}, !- HVAC Component
  {424dec80-9240-4afe-8509-dad7a13353d3}; !- Port 1

OS:PortList,
  {ebcbc417-99fe-45a3-a0ee-46bf43037561}, !- Handle
  {eb44803b-6fcd-42cb-8ee4-8f4b69a7a99b}; !- HVAC Component

OS:PortList,
  {14719dda-b9a7-48c7-9557-68503f136c02}, !- Handle
  {eb44803b-6fcd-42cb-8ee4-8f4b69a7a99b}, !- HVAC Component
  {41a79cdc-efff-417f-918a-086f93424aca}; !- Port 1

OS:Sizing:Zone,
  {2860a7f9-b1f0-4571-966c-24ebdb26cc6f}, !- Handle
  {eb44803b-6fcd-42cb-8ee4-8f4b69a7a99b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f485075f-622c-4691-b90e-e005d2f4f1fe}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A Zone HVAC Equipment List, !- Name
  {eb44803b-6fcd-42cb-8ee4-8f4b69a7a99b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f38a65f0-b567-42f3-b735-0a853f4eed5a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a2210471-1fcb-4931-80a7-a7ec1b7bebd6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {118e7077-0b77-4f8c-b7d8-334c6ef2e3a2}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 21, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c1fd68f4-a042-46fc-b087-3dadbc1947b2}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=BuildingStory1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a976201b-4fb0-45e2-bbf5-8a5f4961f4aa}, !- Zone Air Inlet Port List
  {5923d665-8f09-41c5-a2cb-e37037427585}, !- Zone Air Exhaust Port List
  {17254234-217e-47f7-b128-6f1cd486b329}, !- Zone Air Node Name
  {0bd74098-482e-49f2-b3dd-5f38ce6c947d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8b5a1190-a18c-4dfb-b5ea-ff9ebc16832b}, !- Group Rendering Name
  {1d7ce59a-14bc-4e0c-b0c2-77dc786aa80a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f254a96-62cc-4309-b43f-ed94dbe824e7}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=BuildingStory1_SCH=A Zone Air Node, !- Name
  {17254234-217e-47f7-b128-6f1cd486b329}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17254234-217e-47f7-b128-6f1cd486b329}, !- Handle
  {c1fd68f4-a042-46fc-b087-3dadbc1947b2}, !- Source Object
  11,                                     !- Outlet Port
  {8f254a96-62cc-4309-b43f-ed94dbe824e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a976201b-4fb0-45e2-bbf5-8a5f4961f4aa}, !- Handle
  {c1fd68f4-a042-46fc-b087-3dadbc1947b2}, !- HVAC Component
  {f5549fb7-fe35-494d-9654-f652fd713462}; !- Port 1

OS:PortList,
  {5923d665-8f09-41c5-a2cb-e37037427585}, !- Handle
  {c1fd68f4-a042-46fc-b087-3dadbc1947b2}; !- HVAC Component

OS:PortList,
  {0bd74098-482e-49f2-b3dd-5f38ce6c947d}, !- Handle
  {c1fd68f4-a042-46fc-b087-3dadbc1947b2}, !- HVAC Component
  {2a921ec0-8dd6-4603-84c0-1cc7ea3af93e}; !- Port 1

OS:Sizing:Zone,
  {3862bd2c-ba8d-47cd-b57c-9fe501dd547e}, !- Handle
  {c1fd68f4-a042-46fc-b087-3dadbc1947b2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3fd5a134-17df-4554-b9f8-74315d081377}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=BuildingStory1_SCH=A Zone HVAC Equipment List, !- Name
  {c1fd68f4-a042-46fc-b087-3dadbc1947b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5fd2ae4d-75ac-45d3-9729-ad454be5db9d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8b275d68-6b9c-4d9e-b554-def05b3ca15b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1d7ce59a-14bc-4e0c-b0c2-77dc786aa80a}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 3, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fe9042f3-9e96-4806-a0de-cfa6132a216c}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {836c78d9-b524-476c-9165-763d18fd6265}, !- Zone Air Inlet Port List
  {8004a4bc-247a-49a9-8db0-5f5417b76329}, !- Zone Air Exhaust Port List
  {04af5294-f8a5-4b6f-a20e-4db81b5ec2d7}, !- Zone Air Node Name
  {b915ca84-7dfc-4acc-af89-7bad93396064}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {63b1a74e-8e3c-44f7-ad4c-bcda92fdf603}, !- Group Rendering Name
  {a1fabe29-5764-49c7-a69b-9035ad65126d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8426d300-a63d-4fa9-9bd8-9fe1d205d1da}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A Zone Air Node, !- Name
  {04af5294-f8a5-4b6f-a20e-4db81b5ec2d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04af5294-f8a5-4b6f-a20e-4db81b5ec2d7}, !- Handle
  {fe9042f3-9e96-4806-a0de-cfa6132a216c}, !- Source Object
  11,                                     !- Outlet Port
  {8426d300-a63d-4fa9-9bd8-9fe1d205d1da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {836c78d9-b524-476c-9165-763d18fd6265}, !- Handle
  {fe9042f3-9e96-4806-a0de-cfa6132a216c}, !- HVAC Component
  {d1034e15-94c5-4ad3-8910-2d14fd7d2d4f}; !- Port 1

OS:PortList,
  {8004a4bc-247a-49a9-8db0-5f5417b76329}, !- Handle
  {fe9042f3-9e96-4806-a0de-cfa6132a216c}; !- HVAC Component

OS:PortList,
  {b915ca84-7dfc-4acc-af89-7bad93396064}, !- Handle
  {fe9042f3-9e96-4806-a0de-cfa6132a216c}, !- HVAC Component
  {34b88d15-057c-4483-8b71-c9e1a083c1e0}; !- Port 1

OS:Sizing:Zone,
  {812081d9-31da-4399-9dd6-97b3bf7e1faf}, !- Handle
  {fe9042f3-9e96-4806-a0de-cfa6132a216c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {11f56ea6-8279-42c1-acfd-c0b72290ff72}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A Zone HVAC Equipment List, !- Name
  {fe9042f3-9e96-4806-a0de-cfa6132a216c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2cdde1fa-519c-4c18-97e1-ac2bb65f4bfa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {adec1d35-b1c8-4c4a-a1ce-0798c6b414e2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a1fabe29-5764-49c7-a69b-9035ad65126d}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 22, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {982f51bd-48af-41c1-80bd-97fe0d780d62}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3942fb7-1d3a-4b00-bd91-5a3bec32367c}, !- Zone Air Inlet Port List
  {e8be8d7a-beab-4d8d-878d-7437fec8164f}, !- Zone Air Exhaust Port List
  {138057c9-328a-4bb9-b786-eb921e4c5c59}, !- Zone Air Node Name
  {8e4d2344-96bc-4e73-bc89-fadb914e278b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {00788ace-5e26-422f-80bb-4cf38055459f}, !- Group Rendering Name
  {e893dc8b-5b83-4c29-a16d-94c7768ae6cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96537dc1-c612-4ad5-be45-db4f04528e54}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A 1 Zone Air Node, !- Name
  {138057c9-328a-4bb9-b786-eb921e4c5c59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {138057c9-328a-4bb9-b786-eb921e4c5c59}, !- Handle
  {982f51bd-48af-41c1-80bd-97fe0d780d62}, !- Source Object
  11,                                     !- Outlet Port
  {96537dc1-c612-4ad5-be45-db4f04528e54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3942fb7-1d3a-4b00-bd91-5a3bec32367c}, !- Handle
  {982f51bd-48af-41c1-80bd-97fe0d780d62}, !- HVAC Component
  {cc213d1c-acc8-40b5-a0f6-9d60df794359}; !- Port 1

OS:PortList,
  {e8be8d7a-beab-4d8d-878d-7437fec8164f}, !- Handle
  {982f51bd-48af-41c1-80bd-97fe0d780d62}; !- HVAC Component

OS:PortList,
  {8e4d2344-96bc-4e73-bc89-fadb914e278b}, !- Handle
  {982f51bd-48af-41c1-80bd-97fe0d780d62}, !- HVAC Component
  {e976bf39-96fe-4418-b2b6-02389142324b}; !- Port 1

OS:Sizing:Zone,
  {aca25cf1-9189-4461-832b-fe20a7ec9db7}, !- Handle
  {982f51bd-48af-41c1-80bd-97fe0d780d62}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {25a092ce-21e7-44e5-9ba5-83fcfd11beef}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A 1 Zone HVAC Equipment List, !- Name
  {982f51bd-48af-41c1-80bd-97fe0d780d62}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {64ee0b5e-d8b1-4c81-9e15-2d14ad9cbd43}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1fe8ee8e-498f-45cf-bcd7-fc965ea3173b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e893dc8b-5b83-4c29-a16d-94c7768ae6cd}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 23, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c3872c80-0ef2-4fd2-998f-9636a7424aaf}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ddd92c6-a076-4e60-81ff-0ce7ec48ecf4}, !- Zone Air Inlet Port List
  {e8df7b5c-ea85-469c-a286-c8b0cf9e875d}, !- Zone Air Exhaust Port List
  {8957f228-5856-4b0e-9d45-43fb414776e9}, !- Zone Air Node Name
  {c64d455c-8384-49d3-96b7-bde3fa000d6a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9b92091a-0953-4e2a-aa0a-873515a7463d}, !- Group Rendering Name
  {5689b0e5-43cc-449a-ba6d-51553309fdf7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2667e54e-9d89-48a0-8316-dd17969b1533}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 1 Zone Air Node, !- Name
  {8957f228-5856-4b0e-9d45-43fb414776e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8957f228-5856-4b0e-9d45-43fb414776e9}, !- Handle
  {c3872c80-0ef2-4fd2-998f-9636a7424aaf}, !- Source Object
  11,                                     !- Outlet Port
  {2667e54e-9d89-48a0-8316-dd17969b1533}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ddd92c6-a076-4e60-81ff-0ce7ec48ecf4}, !- Handle
  {c3872c80-0ef2-4fd2-998f-9636a7424aaf}, !- HVAC Component
  {8123510b-669d-49c8-8198-d198da36546f}; !- Port 1

OS:PortList,
  {e8df7b5c-ea85-469c-a286-c8b0cf9e875d}, !- Handle
  {c3872c80-0ef2-4fd2-998f-9636a7424aaf}; !- HVAC Component

OS:PortList,
  {c64d455c-8384-49d3-96b7-bde3fa000d6a}, !- Handle
  {c3872c80-0ef2-4fd2-998f-9636a7424aaf}, !- HVAC Component
  {3d218602-5bc0-40d6-855c-c15f6cbb07d0}; !- Port 1

OS:Sizing:Zone,
  {8b3d4585-9e7c-4de7-b83d-73a461421da4}, !- Handle
  {c3872c80-0ef2-4fd2-998f-9636a7424aaf}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ad91654e-1c02-4bea-8552-7b20542ffb84}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 1 Zone HVAC Equipment List, !- Name
  {c3872c80-0ef2-4fd2-998f-9636a7424aaf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f2874e8d-8276-4851-b537-60856bf8755e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5cf3e536-e219-44a2-8dd3-eca6486dc491}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5689b0e5-43cc-449a-ba6d-51553309fdf7}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 24, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1c9eb51a-bdbc-4d87-861e-9c533e016d79}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a545f01-add8-4ce5-b544-3b2270531c09}, !- Zone Air Inlet Port List
  {43adc079-a911-42bc-9b08-ce2af0e36934}, !- Zone Air Exhaust Port List
  {531db9a2-5a06-44a0-b710-3e436c7336f8}, !- Zone Air Node Name
  {1a0c32f9-03c0-48e8-9f8a-cf223f534ec0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cd822dc2-81a1-4825-b09b-b2477ee0ebd4}, !- Group Rendering Name
  {0ae6357e-4ff9-4180-8c4b-92592a5fbbee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d53220d3-46ef-49ee-b2a8-c44ca72e1920}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A 1 Zone Air Node, !- Name
  {531db9a2-5a06-44a0-b710-3e436c7336f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {531db9a2-5a06-44a0-b710-3e436c7336f8}, !- Handle
  {1c9eb51a-bdbc-4d87-861e-9c533e016d79}, !- Source Object
  11,                                     !- Outlet Port
  {d53220d3-46ef-49ee-b2a8-c44ca72e1920}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a545f01-add8-4ce5-b544-3b2270531c09}, !- Handle
  {1c9eb51a-bdbc-4d87-861e-9c533e016d79}, !- HVAC Component
  {ce0a4eac-e88e-4b23-8d2b-770f0f300dbf}; !- Port 1

OS:PortList,
  {43adc079-a911-42bc-9b08-ce2af0e36934}, !- Handle
  {1c9eb51a-bdbc-4d87-861e-9c533e016d79}; !- HVAC Component

OS:PortList,
  {1a0c32f9-03c0-48e8-9f8a-cf223f534ec0}, !- Handle
  {1c9eb51a-bdbc-4d87-861e-9c533e016d79}, !- HVAC Component
  {76c41356-1eca-45fb-8cf4-f780f09b072b}; !- Port 1

OS:Sizing:Zone,
  {c2c285ef-0f36-4aa3-867a-0817335a81f4}, !- Handle
  {1c9eb51a-bdbc-4d87-861e-9c533e016d79}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a0a5aeb1-cc66-4154-a41b-38379201abf7}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A 1 Zone HVAC Equipment List, !- Name
  {1c9eb51a-bdbc-4d87-861e-9c533e016d79}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {833b63fe-c565-4d9d-a036-591dce3d4b51}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b791d665-eef2-415a-ad09-ce31c1223728}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0ae6357e-4ff9-4180-8c4b-92592a5fbbee}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 25, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0545a1fc-24cc-4b24-97ce-40012d535d4e}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99c66895-58ac-40a2-9d9f-9964c17e28d1}, !- Zone Air Inlet Port List
  {ed300f58-dc94-4504-a662-7a26e674dfce}, !- Zone Air Exhaust Port List
  {2cf5a5f9-d846-43fc-90dc-501e18aba12e}, !- Zone Air Node Name
  {ddb3cbb4-c56b-4cd4-97e8-c60d6172c6a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b7e77ae8-bf80-430d-9090-b2216e282844}, !- Group Rendering Name
  {d7d78d4d-29b4-430f-8aae-1cf06885a4ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {beb666ff-7e9e-4270-93a2-5f10b11aa0a7}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A 1 Zone Air Node, !- Name
  {2cf5a5f9-d846-43fc-90dc-501e18aba12e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2cf5a5f9-d846-43fc-90dc-501e18aba12e}, !- Handle
  {0545a1fc-24cc-4b24-97ce-40012d535d4e}, !- Source Object
  11,                                     !- Outlet Port
  {beb666ff-7e9e-4270-93a2-5f10b11aa0a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99c66895-58ac-40a2-9d9f-9964c17e28d1}, !- Handle
  {0545a1fc-24cc-4b24-97ce-40012d535d4e}, !- HVAC Component
  {6fa89346-6245-4917-881d-56d58cc5b4ef}; !- Port 1

OS:PortList,
  {ed300f58-dc94-4504-a662-7a26e674dfce}, !- Handle
  {0545a1fc-24cc-4b24-97ce-40012d535d4e}; !- HVAC Component

OS:PortList,
  {ddb3cbb4-c56b-4cd4-97e8-c60d6172c6a1}, !- Handle
  {0545a1fc-24cc-4b24-97ce-40012d535d4e}, !- HVAC Component
  {f058aa39-6cb1-4c13-a0e7-9cdb75088f18}; !- Port 1

OS:Sizing:Zone,
  {79685161-1288-49bb-8cfa-bd4512a4c989}, !- Handle
  {0545a1fc-24cc-4b24-97ce-40012d535d4e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8dfa344b-9650-46a2-af56-bc7761e8014c}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A 1 Zone HVAC Equipment List, !- Name
  {0545a1fc-24cc-4b24-97ce-40012d535d4e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5a403376-c557-443c-b273-860cd480bc9f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f0c57319-0a74-443b-9e43-4eaebdec4d01}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d7d78d4d-29b4-430f-8aae-1cf06885a4ee}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 26, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {35ef2ab2-8bbe-45cb-a44d-97156883bf13}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc3990c9-12db-4fa9-b596-0399c1089f15}, !- Zone Air Inlet Port List
  {e8f69bf1-cf73-474a-88b1-4e4d3f69ad6c}, !- Zone Air Exhaust Port List
  {aa92352f-ca4d-4efd-aa70-cd07df6eb15a}, !- Zone Air Node Name
  {fc26b9c8-01cd-4f65-b9ff-df8a7816b4ba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {66673e3f-a7c1-4ede-8565-3cdf8b628ba0}, !- Group Rendering Name
  {a51e284b-8dc7-4464-820f-ff832c835ab3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3acb495d-e7af-49d4-afe4-550cb5430752}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 2 Zone Air Node, !- Name
  {aa92352f-ca4d-4efd-aa70-cd07df6eb15a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa92352f-ca4d-4efd-aa70-cd07df6eb15a}, !- Handle
  {35ef2ab2-8bbe-45cb-a44d-97156883bf13}, !- Source Object
  11,                                     !- Outlet Port
  {3acb495d-e7af-49d4-afe4-550cb5430752}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc3990c9-12db-4fa9-b596-0399c1089f15}, !- Handle
  {35ef2ab2-8bbe-45cb-a44d-97156883bf13}, !- HVAC Component
  {ed9906d5-5776-4d50-9620-9e289e441487}; !- Port 1

OS:PortList,
  {e8f69bf1-cf73-474a-88b1-4e4d3f69ad6c}, !- Handle
  {35ef2ab2-8bbe-45cb-a44d-97156883bf13}; !- HVAC Component

OS:PortList,
  {fc26b9c8-01cd-4f65-b9ff-df8a7816b4ba}, !- Handle
  {35ef2ab2-8bbe-45cb-a44d-97156883bf13}, !- HVAC Component
  {bd7f1de0-1429-4713-9cc8-9052f52330f8}; !- Port 1

OS:Sizing:Zone,
  {6dc11f2f-81b2-44fd-be49-940aa2e17e18}, !- Handle
  {35ef2ab2-8bbe-45cb-a44d-97156883bf13}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f76b3b22-c59f-4e32-8d3b-4d2f28e3d8b8}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 2 Zone HVAC Equipment List, !- Name
  {35ef2ab2-8bbe-45cb-a44d-97156883bf13}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb2774cc-c2a7-41b6-8a0c-8b64f5b9ef46}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ad7bd785-bd46-44e6-a4ab-1b7d07ccb2e1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a51e284b-8dc7-4464-820f-ff832c835ab3}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 27, !- Name
  {0a39125b-1654-4b5d-b68c-49294a59d417}, !- Heating Setpoint Temperature Schedule Name
  {79a74294-af13-44d2-b38a-75c206b9a8cf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f4a300b7-dd26-4fe2-828e-5cf0b55ba34a}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b641ec57-0359-42f0-8e43-b1ca0db4e338}, !- Zone Air Inlet Port List
  {440acff0-6606-4746-a72f-cabb69470656}, !- Zone Air Exhaust Port List
  {9601684f-ecd3-4d1e-a557-3320ebe4a67b}, !- Zone Air Node Name
  {19345a09-d889-47e6-9dd5-67822e3768d8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {016dc128-3c60-43a0-b09a-9aa62ab56115}, !- Group Rendering Name
  {93c2bede-b103-471b-89f2-724d07ca67c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1caed49c-f2c5-44a8-8f5d-6419348c6c6b}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F Zone Air Node, !- Name
  {9601684f-ecd3-4d1e-a557-3320ebe4a67b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9601684f-ecd3-4d1e-a557-3320ebe4a67b}, !- Handle
  {f4a300b7-dd26-4fe2-828e-5cf0b55ba34a}, !- Source Object
  11,                                     !- Outlet Port
  {1caed49c-f2c5-44a8-8f5d-6419348c6c6b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b641ec57-0359-42f0-8e43-b1ca0db4e338}, !- Handle
  {f4a300b7-dd26-4fe2-828e-5cf0b55ba34a}, !- HVAC Component
  {a34b776a-9b05-41f7-b5c9-1de388ca03c0}; !- Port 1

OS:PortList,
  {440acff0-6606-4746-a72f-cabb69470656}, !- Handle
  {f4a300b7-dd26-4fe2-828e-5cf0b55ba34a}; !- HVAC Component

OS:PortList,
  {19345a09-d889-47e6-9dd5-67822e3768d8}, !- Handle
  {f4a300b7-dd26-4fe2-828e-5cf0b55ba34a}, !- HVAC Component
  {770fd13e-b803-4e1b-9cfb-32a232789faf}; !- Port 1

OS:Sizing:Zone,
  {78d48d6c-b874-4194-9878-ac274bcf1bfe}, !- Handle
  {f4a300b7-dd26-4fe2-828e-5cf0b55ba34a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {86251194-89f3-4522-8b3f-f3807f93dcf9}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F Zone HVAC Equipment List, !- Name
  {f4a300b7-dd26-4fe2-828e-5cf0b55ba34a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f504630-418c-4127-9003-88a39723cbd8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6ba109cb-e6fa-4398-906f-f806dfec07b9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {93c2bede-b103-471b-89f2-724d07ca67c8}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 17, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bb6ad616-bd0d-46b7-a601-f7cffe9bd3b3}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83506eb9-efe0-4a49-b611-2b6b4fdb96c3}, !- Zone Air Inlet Port List
  {bca53fa9-7e36-4d64-8020-be172eefeaab}, !- Zone Air Exhaust Port List
  {4965db2c-88ce-4eec-9714-b6fb23c41bb8}, !- Zone Air Node Name
  {a9cae572-1d68-459e-872a-f0740e53a36f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b7276005-001c-44b8-ba12-a6ec046cfdd5}, !- Group Rendering Name
  {6d033ecb-e8c3-4092-b97d-343b36525791}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e93e411-bfa0-4577-8378-cd3a0abcef6a}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F Zone Air Node, !- Name
  {4965db2c-88ce-4eec-9714-b6fb23c41bb8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4965db2c-88ce-4eec-9714-b6fb23c41bb8}, !- Handle
  {bb6ad616-bd0d-46b7-a601-f7cffe9bd3b3}, !- Source Object
  11,                                     !- Outlet Port
  {0e93e411-bfa0-4577-8378-cd3a0abcef6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83506eb9-efe0-4a49-b611-2b6b4fdb96c3}, !- Handle
  {bb6ad616-bd0d-46b7-a601-f7cffe9bd3b3}, !- HVAC Component
  {cab3b3e6-5563-41d0-9052-26764918d39c}; !- Port 1

OS:PortList,
  {bca53fa9-7e36-4d64-8020-be172eefeaab}, !- Handle
  {bb6ad616-bd0d-46b7-a601-f7cffe9bd3b3}; !- HVAC Component

OS:PortList,
  {a9cae572-1d68-459e-872a-f0740e53a36f}, !- Handle
  {bb6ad616-bd0d-46b7-a601-f7cffe9bd3b3}, !- HVAC Component
  {cec149b0-2391-4e63-8db7-a9d67fcd486b}; !- Port 1

OS:Sizing:Zone,
  {e3a1d616-7e7c-4565-bb9d-4dedbc22d92a}, !- Handle
  {bb6ad616-bd0d-46b7-a601-f7cffe9bd3b3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8e28db51-5dae-430c-ad3d-e666e54b0bda}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F Zone HVAC Equipment List, !- Name
  {bb6ad616-bd0d-46b7-a601-f7cffe9bd3b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fa3910a6-86b2-4576-ad66-7ea4e6456e79}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dfbbe655-b40e-4965-809d-9b7a2bd27ee1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6d033ecb-e8c3-4092-b97d-343b36525791}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 18, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cf8590f2-1777-48fd-812e-590ce88b1fac}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fcf75611-28f9-4680-aba3-b33ba3140505}, !- Zone Air Inlet Port List
  {6b642333-7fc5-48c0-9ac2-121b26729302}, !- Zone Air Exhaust Port List
  {a6d00af5-836c-451f-9f10-095d99ad033c}, !- Zone Air Node Name
  {8aa7df25-cfe2-4505-b589-779c03079e09}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8740ec06-56ff-4c28-aea1-0a3619bf52cb}, !- Group Rendering Name
  {a6cd0b01-ce44-418c-88db-1c816760f44c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {941a8b7f-84bb-4314-8a0f-0ab8813f2a95}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F Zone Air Node, !- Name
  {a6d00af5-836c-451f-9f10-095d99ad033c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6d00af5-836c-451f-9f10-095d99ad033c}, !- Handle
  {cf8590f2-1777-48fd-812e-590ce88b1fac}, !- Source Object
  11,                                     !- Outlet Port
  {941a8b7f-84bb-4314-8a0f-0ab8813f2a95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fcf75611-28f9-4680-aba3-b33ba3140505}, !- Handle
  {cf8590f2-1777-48fd-812e-590ce88b1fac}, !- HVAC Component
  {41cef771-043b-434d-a1ef-6f6817683664}; !- Port 1

OS:PortList,
  {6b642333-7fc5-48c0-9ac2-121b26729302}, !- Handle
  {cf8590f2-1777-48fd-812e-590ce88b1fac}; !- HVAC Component

OS:PortList,
  {8aa7df25-cfe2-4505-b589-779c03079e09}, !- Handle
  {cf8590f2-1777-48fd-812e-590ce88b1fac}, !- HVAC Component
  {1f0672d6-4f3f-4dc2-83d2-93de19b86ffa}; !- Port 1

OS:Sizing:Zone,
  {4f38b4df-6b20-4687-aea8-c1ba99febe70}, !- Handle
  {cf8590f2-1777-48fd-812e-590ce88b1fac}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {87f6f661-5416-48ba-a54b-26e377b12cef}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F Zone HVAC Equipment List, !- Name
  {cf8590f2-1777-48fd-812e-590ce88b1fac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {add4e9ea-8f41-4515-b31c-2a38f6a39b11}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8eae8008-6e09-4724-a4d4-55faa9e360cb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a6cd0b01-ce44-418c-88db-1c816760f44c}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 19, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {80feae45-105f-4075-9258-9bf052f54190}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43ed635d-a340-467e-9bc4-5677e180a09d}, !- Zone Air Inlet Port List
  {e7e3a16a-dd20-4946-a6ca-4404e248c287}, !- Zone Air Exhaust Port List
  {7441d97c-a324-40c1-98fb-95e4c3f5f1d8}, !- Zone Air Node Name
  {a5b2217a-f73a-4fc1-a634-81d2c6a73e1f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6132e4f3-6813-4da3-9e8b-5ce2d423d1b9}, !- Group Rendering Name
  {32c15195-3257-4881-aa6b-2ddbde65b401}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c4d177a-a4be-4a96-92c3-1b5302167cc9}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1 Zone Air Node, !- Name
  {7441d97c-a324-40c1-98fb-95e4c3f5f1d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7441d97c-a324-40c1-98fb-95e4c3f5f1d8}, !- Handle
  {80feae45-105f-4075-9258-9bf052f54190}, !- Source Object
  11,                                     !- Outlet Port
  {7c4d177a-a4be-4a96-92c3-1b5302167cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43ed635d-a340-467e-9bc4-5677e180a09d}, !- Handle
  {80feae45-105f-4075-9258-9bf052f54190}, !- HVAC Component
  {85fbcfaf-fbcb-4b9c-97fa-73898a3896fd}; !- Port 1

OS:PortList,
  {e7e3a16a-dd20-4946-a6ca-4404e248c287}, !- Handle
  {80feae45-105f-4075-9258-9bf052f54190}; !- HVAC Component

OS:PortList,
  {a5b2217a-f73a-4fc1-a634-81d2c6a73e1f}, !- Handle
  {80feae45-105f-4075-9258-9bf052f54190}, !- HVAC Component
  {3b7bfaaf-6ee4-4057-83c1-d67fae9d5297}; !- Port 1

OS:Sizing:Zone,
  {7980fd86-10e5-444c-8e3d-642728d5f33e}, !- Handle
  {80feae45-105f-4075-9258-9bf052f54190}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a89d09af-1eb7-4491-a9c4-de67dcc6ca3b}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1 Zone HVAC Equipment List, !- Name
  {80feae45-105f-4075-9258-9bf052f54190}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {25d53b13-7adf-430f-943a-4f66b2ff781a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {696e9b4f-3e1a-41d9-9d98-2c0a1195e172}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {32c15195-3257-4881-aa6b-2ddbde65b401}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 20, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7a175a91-f702-4291-ad0a-2ae5340407f2}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30efc73b-d7bb-4f52-96d6-d24576c5b770}, !- Zone Air Inlet Port List
  {b44d579a-be35-4c8b-98c3-91b704601c9d}, !- Zone Air Exhaust Port List
  {b0a3ea89-9b10-4a0c-93a2-18595e0e8509}, !- Zone Air Node Name
  {1adb8594-ba52-46f9-800a-32bb903dc479}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f3845e74-fe89-494b-b098-8f4c6f380598}, !- Group Rendering Name
  {b0859f65-9289-4dbf-8b63-c0df65218694}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a96f9dc-e0b9-4a00-8e82-82afca83e774}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F Zone Air Node, !- Name
  {b0a3ea89-9b10-4a0c-93a2-18595e0e8509}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0a3ea89-9b10-4a0c-93a2-18595e0e8509}, !- Handle
  {7a175a91-f702-4291-ad0a-2ae5340407f2}, !- Source Object
  11,                                     !- Outlet Port
  {4a96f9dc-e0b9-4a00-8e82-82afca83e774}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30efc73b-d7bb-4f52-96d6-d24576c5b770}, !- Handle
  {7a175a91-f702-4291-ad0a-2ae5340407f2}, !- HVAC Component
  {09520812-c360-4071-a73c-b641a2503028}; !- Port 1

OS:PortList,
  {b44d579a-be35-4c8b-98c3-91b704601c9d}, !- Handle
  {7a175a91-f702-4291-ad0a-2ae5340407f2}; !- HVAC Component

OS:PortList,
  {1adb8594-ba52-46f9-800a-32bb903dc479}, !- Handle
  {7a175a91-f702-4291-ad0a-2ae5340407f2}, !- HVAC Component
  {a165b05d-ba0d-42fb-a914-ad256f89acd9}; !- Port 1

OS:Sizing:Zone,
  {97aadf97-6d31-4258-bd67-692803bd692d}, !- Handle
  {7a175a91-f702-4291-ad0a-2ae5340407f2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {22e791e8-ffaf-48e1-83e2-df2d49fec7aa}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F Zone HVAC Equipment List, !- Name
  {7a175a91-f702-4291-ad0a-2ae5340407f2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {794193be-4af0-4b90-b943-bfa8bc18a1ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {35208493-89d5-4ac1-9d32-7f4e3c84b71e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b0859f65-9289-4dbf-8b63-c0df65218694}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 17, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3b2c6c4d-9a7d-48bf-8ea5-44168c4dbff0}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0e1ccc4-4a87-4ae6-a3db-34404a775b81}, !- Zone Air Inlet Port List
  {fa670b61-08d5-4ad5-a9f2-34df5ef9f69c}, !- Zone Air Exhaust Port List
  {0344c5c3-9054-4861-bd22-4e5e6b0c894a}, !- Zone Air Node Name
  {0c17dafd-b593-41b3-af4b-a7aaf0fa51b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d5ac0a8d-37fc-4696-aade-81c3299c8459}, !- Group Rendering Name
  {0510a070-fecd-4c50-8f06-ee4f14a99183}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7def6b06-fbe2-44d1-b02f-15116e0ec824}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1 Zone Air Node, !- Name
  {0344c5c3-9054-4861-bd22-4e5e6b0c894a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0344c5c3-9054-4861-bd22-4e5e6b0c894a}, !- Handle
  {3b2c6c4d-9a7d-48bf-8ea5-44168c4dbff0}, !- Source Object
  11,                                     !- Outlet Port
  {7def6b06-fbe2-44d1-b02f-15116e0ec824}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0e1ccc4-4a87-4ae6-a3db-34404a775b81}, !- Handle
  {3b2c6c4d-9a7d-48bf-8ea5-44168c4dbff0}, !- HVAC Component
  {8b2df907-653c-4575-a5e6-5e5b54a46e70}; !- Port 1

OS:PortList,
  {fa670b61-08d5-4ad5-a9f2-34df5ef9f69c}, !- Handle
  {3b2c6c4d-9a7d-48bf-8ea5-44168c4dbff0}; !- HVAC Component

OS:PortList,
  {0c17dafd-b593-41b3-af4b-a7aaf0fa51b1}, !- Handle
  {3b2c6c4d-9a7d-48bf-8ea5-44168c4dbff0}, !- HVAC Component
  {bc32ebca-69f9-434a-b82e-d7b72fff8a0c}; !- Port 1

OS:Sizing:Zone,
  {e5a0ece4-48e7-4d18-9727-89938e857a60}, !- Handle
  {3b2c6c4d-9a7d-48bf-8ea5-44168c4dbff0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {919ecb4d-2992-4b72-b4b4-94e9927e90fc}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1 Zone HVAC Equipment List, !- Name
  {3b2c6c4d-9a7d-48bf-8ea5-44168c4dbff0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5dc57a61-877d-47fd-abd4-6bfe4c1d8c1d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {92702b52-6c7a-4d8c-93b6-83ec2627c0f3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0510a070-fecd-4c50-8f06-ee4f14a99183}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 21, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9f21c5be-2ec3-4106-9cc2-feb644948602}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f974df4-69f8-478a-8ae4-27bb66e7dc8c}, !- Zone Air Inlet Port List
  {ceb90087-6c90-4617-89d2-de3ce1548fc5}, !- Zone Air Exhaust Port List
  {65b050c7-49ac-4a7f-8d76-d6d4f9486127}, !- Zone Air Node Name
  {4bf59778-3441-4997-8271-7aa341b32e75}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ff174b83-474b-4c8e-80cd-53984b4741cb}, !- Group Rendering Name
  {3d740283-701d-4e6f-bee1-1792001c0574}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1f53cf1-bae1-4cfe-a818-7885b448aaf9}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F Zone Air Node, !- Name
  {65b050c7-49ac-4a7f-8d76-d6d4f9486127}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65b050c7-49ac-4a7f-8d76-d6d4f9486127}, !- Handle
  {9f21c5be-2ec3-4106-9cc2-feb644948602}, !- Source Object
  11,                                     !- Outlet Port
  {f1f53cf1-bae1-4cfe-a818-7885b448aaf9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f974df4-69f8-478a-8ae4-27bb66e7dc8c}, !- Handle
  {9f21c5be-2ec3-4106-9cc2-feb644948602}, !- HVAC Component
  {016b1244-9fc2-40e0-9815-aed5b63c30e5}; !- Port 1

OS:PortList,
  {ceb90087-6c90-4617-89d2-de3ce1548fc5}, !- Handle
  {9f21c5be-2ec3-4106-9cc2-feb644948602}; !- HVAC Component

OS:PortList,
  {4bf59778-3441-4997-8271-7aa341b32e75}, !- Handle
  {9f21c5be-2ec3-4106-9cc2-feb644948602}, !- HVAC Component
  {0aef2d3c-80f8-4880-8513-eb17920cab1d}; !- Port 1

OS:Sizing:Zone,
  {f7b7753c-ca3a-4ce4-a752-e2d84315bad8}, !- Handle
  {9f21c5be-2ec3-4106-9cc2-feb644948602}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c8f8a936-e16b-4b3e-9499-ec657bbf77aa}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F Zone HVAC Equipment List, !- Name
  {9f21c5be-2ec3-4106-9cc2-feb644948602}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {19e18e49-f42c-4da9-9d4d-cb6eee62484e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a593971f-c3c1-4638-86c5-662421bfa9c5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3d740283-701d-4e6f-bee1-1792001c0574}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 18, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5852e971-4d9d-4acb-b26b-07a6d408a3c8}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d128f8b9-1ac1-4a11-9647-bdc436e9841b}, !- Zone Air Inlet Port List
  {859c489c-c536-4f53-ba22-6f63123ff31d}, !- Zone Air Exhaust Port List
  {f68dfbc0-98ff-4b18-a33a-0c3efb667c20}, !- Zone Air Node Name
  {32aa13fb-ac8b-4c35-b93c-f604ad281773}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e35c39fb-cc7f-4574-952b-0767b35a9c52}, !- Group Rendering Name
  {e714c1d2-5c17-4789-be6a-c9a0a0fc4962}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15356ca8-f396-40b8-a1d7-8b218fd39f77}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F Zone Air Node, !- Name
  {f68dfbc0-98ff-4b18-a33a-0c3efb667c20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f68dfbc0-98ff-4b18-a33a-0c3efb667c20}, !- Handle
  {5852e971-4d9d-4acb-b26b-07a6d408a3c8}, !- Source Object
  11,                                     !- Outlet Port
  {15356ca8-f396-40b8-a1d7-8b218fd39f77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d128f8b9-1ac1-4a11-9647-bdc436e9841b}, !- Handle
  {5852e971-4d9d-4acb-b26b-07a6d408a3c8}, !- HVAC Component
  {0a8177e8-868b-461e-80ad-ed7a9f8bc8ba}; !- Port 1

OS:PortList,
  {859c489c-c536-4f53-ba22-6f63123ff31d}, !- Handle
  {5852e971-4d9d-4acb-b26b-07a6d408a3c8}; !- HVAC Component

OS:PortList,
  {32aa13fb-ac8b-4c35-b93c-f604ad281773}, !- Handle
  {5852e971-4d9d-4acb-b26b-07a6d408a3c8}, !- HVAC Component
  {99e8abc3-d341-48df-8251-d6d4934a5f8e}; !- Port 1

OS:Sizing:Zone,
  {df8e4276-c0d3-499b-9bd5-a96fba14658f}, !- Handle
  {5852e971-4d9d-4acb-b26b-07a6d408a3c8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {82ba1988-5a9b-4cfb-8f10-bb6dfd7d41fa}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F Zone HVAC Equipment List, !- Name
  {5852e971-4d9d-4acb-b26b-07a6d408a3c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aaf30e97-f0da-4ecd-9f9e-e53111f7cd5d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {28117907-b84f-4720-998e-225d478fb40e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e714c1d2-5c17-4789-be6a-c9a0a0fc4962}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Thermostat 3, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {adb6ac25-fafe-4876-85ed-42667baab2ea}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab4d0ab5-29d0-4915-8ca6-4dd9fc687fb3}, !- Zone Air Inlet Port List
  {8b83e166-3f5c-4e4f-87a7-081c023492e5}, !- Zone Air Exhaust Port List
  {0341fb08-1e58-43c9-8197-c9082c701534}, !- Zone Air Node Name
  {7c478676-d207-414e-a9aa-35ad12df323f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6058e660-0ba5-4508-8d83-c4fc8714357e}, !- Group Rendering Name
  {7ab2fe07-34e2-44a0-aa6f-123baaa0af23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d3c1ba5-5185-4907-ade4-45c91b6d11b6}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1 Zone Air Node, !- Name
  {0341fb08-1e58-43c9-8197-c9082c701534}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0341fb08-1e58-43c9-8197-c9082c701534}, !- Handle
  {adb6ac25-fafe-4876-85ed-42667baab2ea}, !- Source Object
  11,                                     !- Outlet Port
  {2d3c1ba5-5185-4907-ade4-45c91b6d11b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab4d0ab5-29d0-4915-8ca6-4dd9fc687fb3}, !- Handle
  {adb6ac25-fafe-4876-85ed-42667baab2ea}, !- HVAC Component
  {c2d7259d-bf18-4624-88c6-04f283f8d5be}; !- Port 1

OS:PortList,
  {8b83e166-3f5c-4e4f-87a7-081c023492e5}, !- Handle
  {adb6ac25-fafe-4876-85ed-42667baab2ea}; !- HVAC Component

OS:PortList,
  {7c478676-d207-414e-a9aa-35ad12df323f}, !- Handle
  {adb6ac25-fafe-4876-85ed-42667baab2ea}, !- HVAC Component
  {11d1640e-5087-49c9-812f-84d1ebe49ccf}; !- Port 1

OS:Sizing:Zone,
  {76363393-a11c-4c3f-8796-f866be06aa31}, !- Handle
  {adb6ac25-fafe-4876-85ed-42667baab2ea}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bc3d6c9c-db06-4c88-8d4b-71bf014b2f90}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1 Zone HVAC Equipment List, !- Name
  {adb6ac25-fafe-4876-85ed-42667baab2ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f45f3209-03e3-4a05-ab93-378cbfb1d773}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0942224f-abac-4808-8f37-537b16dd106a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7ab2fe07-34e2-44a0-aa6f-123baaa0af23}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 19, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d5c9d7f9-82bc-4906-bce5-0fb5c4f33a4b}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27d8ab65-0496-4063-ba96-7c807775f589}, !- Zone Air Inlet Port List
  {5f255639-813d-46a7-abad-86cd162fcf45}, !- Zone Air Exhaust Port List
  {900466be-11d4-4198-8aac-e447d1578ff8}, !- Zone Air Node Name
  {e18946d4-1592-47be-9e51-d625510912cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bc32ebcd-b1b2-454f-93b2-8acf0f852868}, !- Group Rendering Name
  {bb2b67d4-f582-4793-8244-9c1628f2cee0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9f01c57-e963-4090-a480-e9baab4283f0}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F Zone Air Node, !- Name
  {900466be-11d4-4198-8aac-e447d1578ff8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {900466be-11d4-4198-8aac-e447d1578ff8}, !- Handle
  {d5c9d7f9-82bc-4906-bce5-0fb5c4f33a4b}, !- Source Object
  11,                                     !- Outlet Port
  {a9f01c57-e963-4090-a480-e9baab4283f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27d8ab65-0496-4063-ba96-7c807775f589}, !- Handle
  {d5c9d7f9-82bc-4906-bce5-0fb5c4f33a4b}, !- HVAC Component
  {b2a691d4-8b15-4c2c-9fee-da95393ee33d}; !- Port 1

OS:PortList,
  {5f255639-813d-46a7-abad-86cd162fcf45}, !- Handle
  {d5c9d7f9-82bc-4906-bce5-0fb5c4f33a4b}; !- HVAC Component

OS:PortList,
  {e18946d4-1592-47be-9e51-d625510912cd}, !- Handle
  {d5c9d7f9-82bc-4906-bce5-0fb5c4f33a4b}, !- HVAC Component
  {b08d7a73-c0d2-4d85-b109-45f877b112e3}; !- Port 1

OS:Sizing:Zone,
  {00f6fe2f-86d3-4802-bf35-cd85027f8fa8}, !- Handle
  {d5c9d7f9-82bc-4906-bce5-0fb5c4f33a4b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5e201717-23b3-4666-9089-1f0391da6faf}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F Zone HVAC Equipment List, !- Name
  {d5c9d7f9-82bc-4906-bce5-0fb5c4f33a4b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ccd3ff22-55d4-457a-a659-018308d5b934}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8f656466-58fc-4e46-b56a-08dbeff0181e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bb2b67d4-f582-4793-8244-9c1628f2cee0}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 20, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ec03b9b1-1d9b-4aaf-a5b2-e2fd0da593bb}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63570b1b-c01f-415c-b2f4-ee17ceb9df0e}, !- Zone Air Inlet Port List
  {d787e3b8-d02c-4c46-b16d-ae01fc3a0f66}, !- Zone Air Exhaust Port List
  {18309961-3d04-4dfd-a582-8743dfee3925}, !- Zone Air Node Name
  {189d79b6-998a-482d-9d78-793cde7f83dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {40ce5f89-f7a6-44e0-900d-18c08b4b9ff9}, !- Group Rendering Name
  {bd408d00-1043-4915-9df6-5e02ea2c81e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7580d417-6bb5-491b-bbf0-7269772ec5c5}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1 Zone Air Node, !- Name
  {18309961-3d04-4dfd-a582-8743dfee3925}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18309961-3d04-4dfd-a582-8743dfee3925}, !- Handle
  {ec03b9b1-1d9b-4aaf-a5b2-e2fd0da593bb}, !- Source Object
  11,                                     !- Outlet Port
  {7580d417-6bb5-491b-bbf0-7269772ec5c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63570b1b-c01f-415c-b2f4-ee17ceb9df0e}, !- Handle
  {ec03b9b1-1d9b-4aaf-a5b2-e2fd0da593bb}, !- HVAC Component
  {828fe3c3-cd72-432c-9121-9e0d8d49ca28}; !- Port 1

OS:PortList,
  {d787e3b8-d02c-4c46-b16d-ae01fc3a0f66}, !- Handle
  {ec03b9b1-1d9b-4aaf-a5b2-e2fd0da593bb}; !- HVAC Component

OS:PortList,
  {189d79b6-998a-482d-9d78-793cde7f83dc}, !- Handle
  {ec03b9b1-1d9b-4aaf-a5b2-e2fd0da593bb}, !- HVAC Component
  {3d2f2251-0f33-4c25-a7d4-f1bb05452030}; !- Port 1

OS:Sizing:Zone,
  {6df2efbe-cd68-432f-a1da-035053eb8111}, !- Handle
  {ec03b9b1-1d9b-4aaf-a5b2-e2fd0da593bb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cceca0f5-a810-4b44-a72f-83abd543d71d}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1 Zone HVAC Equipment List, !- Name
  {ec03b9b1-1d9b-4aaf-a5b2-e2fd0da593bb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8a60837-155c-4618-9511-2dbbc12c66b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b00389ae-c57e-499c-86da-983383f26ccf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bd408d00-1043-4915-9df6-5e02ea2c81e0}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 22, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5c749084-3c20-4771-8f49-5ef48cb85efb}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f720db7-7191-4ea4-925f-81ed10fd811b}, !- Zone Air Inlet Port List
  {a77a3ef4-c40a-430f-9baa-dc1783e027da}, !- Zone Air Exhaust Port List
  {1d2e1e6a-1271-4258-a73e-1786a2af5b34}, !- Zone Air Node Name
  {abcb7b1b-62d4-40d1-b35c-6ee3218d6385}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7216aa22-1184-4040-afbb-89fc6212a4a2}, !- Group Rendering Name
  {293822c7-bf4f-4c07-9522-a92015af8033}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4739321f-d3e5-4e37-b2e4-787d3c65bd4b}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F Zone Air Node, !- Name
  {1d2e1e6a-1271-4258-a73e-1786a2af5b34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d2e1e6a-1271-4258-a73e-1786a2af5b34}, !- Handle
  {5c749084-3c20-4771-8f49-5ef48cb85efb}, !- Source Object
  11,                                     !- Outlet Port
  {4739321f-d3e5-4e37-b2e4-787d3c65bd4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f720db7-7191-4ea4-925f-81ed10fd811b}, !- Handle
  {5c749084-3c20-4771-8f49-5ef48cb85efb}, !- HVAC Component
  {2343534d-7252-445c-a9cb-337077fcd78d}; !- Port 1

OS:PortList,
  {a77a3ef4-c40a-430f-9baa-dc1783e027da}, !- Handle
  {5c749084-3c20-4771-8f49-5ef48cb85efb}; !- HVAC Component

OS:PortList,
  {abcb7b1b-62d4-40d1-b35c-6ee3218d6385}, !- Handle
  {5c749084-3c20-4771-8f49-5ef48cb85efb}, !- HVAC Component
  {a998ab73-ece2-4e9f-a8d0-0a9f519617b8}; !- Port 1

OS:Sizing:Zone,
  {05f37f59-f1d8-4500-a156-ca6a839563f2}, !- Handle
  {5c749084-3c20-4771-8f49-5ef48cb85efb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dfeda361-6db5-431a-bf0e-b92bbc78cda2}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F Zone HVAC Equipment List, !- Name
  {5c749084-3c20-4771-8f49-5ef48cb85efb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f4d661d-03cb-40d9-8138-194e32d92bc3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d5fce146-7ce6-4df0-a9ec-66d5d1c56b46}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {293822c7-bf4f-4c07-9522-a92015af8033}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 21, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ac64a915-d723-4e40-8e7c-161bd7f1f80d}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {014a51a5-89fb-4ed3-8ace-ecf9cab9bd24}, !- Zone Air Inlet Port List
  {85308ccd-51a1-46c3-b7c5-28449cc67c5a}, !- Zone Air Exhaust Port List
  {31bada6d-3974-47f9-bdb0-843d7f38ae54}, !- Zone Air Node Name
  {052d7c45-b221-4f26-9a0a-c84980072f9a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {89822d56-1b8c-4eec-b56c-c012a2baa72f}, !- Group Rendering Name
  {449b9d4a-e010-4478-9cd2-dffd02d94d61}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ecf23fc0-734f-4621-8e15-45e2005c424f}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1 Zone Air Node, !- Name
  {31bada6d-3974-47f9-bdb0-843d7f38ae54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31bada6d-3974-47f9-bdb0-843d7f38ae54}, !- Handle
  {ac64a915-d723-4e40-8e7c-161bd7f1f80d}, !- Source Object
  11,                                     !- Outlet Port
  {ecf23fc0-734f-4621-8e15-45e2005c424f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {014a51a5-89fb-4ed3-8ace-ecf9cab9bd24}, !- Handle
  {ac64a915-d723-4e40-8e7c-161bd7f1f80d}, !- HVAC Component
  {75a2061b-2458-440d-8724-480015dddc8b}; !- Port 1

OS:PortList,
  {85308ccd-51a1-46c3-b7c5-28449cc67c5a}, !- Handle
  {ac64a915-d723-4e40-8e7c-161bd7f1f80d}; !- HVAC Component

OS:PortList,
  {052d7c45-b221-4f26-9a0a-c84980072f9a}, !- Handle
  {ac64a915-d723-4e40-8e7c-161bd7f1f80d}, !- HVAC Component
  {3a744de4-88bd-478f-8105-a02dab3aa106}; !- Port 1

OS:Sizing:Zone,
  {40574fee-7555-487c-838b-633de7e82537}, !- Handle
  {ac64a915-d723-4e40-8e7c-161bd7f1f80d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {092f15b1-77ad-4153-8b7a-66865db96df1}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1 Zone HVAC Equipment List, !- Name
  {ac64a915-d723-4e40-8e7c-161bd7f1f80d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2fbb1c82-b3c0-4f10-bc61-627ee618bf0b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e4a583c2-d68d-4104-8017-412cd1572b66}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {449b9d4a-e010-4478-9cd2-dffd02d94d61}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 22, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2811533e-8aee-4b6a-b2d0-347737ec7f9a}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7eab3c78-7a8c-49b3-8232-d1d393bda4eb}, !- Zone Air Inlet Port List
  {2e206bba-f9a4-4147-b743-f322a6b1d20f}, !- Zone Air Exhaust Port List
  {92d35f04-738e-4067-a814-1d9f93861b7e}, !- Zone Air Node Name
  {d4f76dae-27e7-4533-8d8f-198297c76725}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d91cce07-d337-4d6b-95d1-68b405416088}, !- Group Rendering Name
  {a9cca7bd-04c6-4821-b040-9ae3a144afdf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {008ea469-1ce9-4156-804c-2d90b440bb4d}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F Zone Air Node, !- Name
  {92d35f04-738e-4067-a814-1d9f93861b7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92d35f04-738e-4067-a814-1d9f93861b7e}, !- Handle
  {2811533e-8aee-4b6a-b2d0-347737ec7f9a}, !- Source Object
  11,                                     !- Outlet Port
  {008ea469-1ce9-4156-804c-2d90b440bb4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7eab3c78-7a8c-49b3-8232-d1d393bda4eb}, !- Handle
  {2811533e-8aee-4b6a-b2d0-347737ec7f9a}, !- HVAC Component
  {6118a427-03d6-4820-99bf-4a1ed04eb71a}; !- Port 1

OS:PortList,
  {2e206bba-f9a4-4147-b743-f322a6b1d20f}, !- Handle
  {2811533e-8aee-4b6a-b2d0-347737ec7f9a}; !- HVAC Component

OS:PortList,
  {d4f76dae-27e7-4533-8d8f-198297c76725}, !- Handle
  {2811533e-8aee-4b6a-b2d0-347737ec7f9a}, !- HVAC Component
  {9f075e5d-4949-4dee-b161-97d50e8977fd}; !- Port 1

OS:Sizing:Zone,
  {7069e0b2-8289-4a72-bd1e-efa4650f7cc2}, !- Handle
  {2811533e-8aee-4b6a-b2d0-347737ec7f9a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b3a8f6e6-5ed3-4c14-b9f9-fcdb7d36b8b3}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F Zone HVAC Equipment List, !- Name
  {2811533e-8aee-4b6a-b2d0-347737ec7f9a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c3afaea-3264-4cd4-afca-a5ed3380c0ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {34bf9c16-d56a-48c2-8b58-77f08243b51f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a9cca7bd-04c6-4821-b040-9ae3a144afdf}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 23, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8f849656-c2de-4b57-81ff-8a99483f4663}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1eb4f70d-4499-426b-967f-eca59b1dc142}, !- Zone Air Inlet Port List
  {a5af705b-b1fc-42b2-b048-b465f3006ae8}, !- Zone Air Exhaust Port List
  {bfe44a0d-4c48-4883-b8cc-29c10a181d17}, !- Zone Air Node Name
  {1b86d76d-f95f-4cff-b739-c043d0df5e57}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f7c2b02c-f92c-4c48-b595-2d4f87061f1c}, !- Group Rendering Name
  {b2e2483d-7ef5-40b8-99da-6021e0f99ef4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db5ac653-b210-4dcb-a88b-b611b3478dc4}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1 Zone Air Node, !- Name
  {bfe44a0d-4c48-4883-b8cc-29c10a181d17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfe44a0d-4c48-4883-b8cc-29c10a181d17}, !- Handle
  {8f849656-c2de-4b57-81ff-8a99483f4663}, !- Source Object
  11,                                     !- Outlet Port
  {db5ac653-b210-4dcb-a88b-b611b3478dc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1eb4f70d-4499-426b-967f-eca59b1dc142}, !- Handle
  {8f849656-c2de-4b57-81ff-8a99483f4663}, !- HVAC Component
  {6edf2026-5fd6-48fc-9d3c-7867f9e8640b}; !- Port 1

OS:PortList,
  {a5af705b-b1fc-42b2-b048-b465f3006ae8}, !- Handle
  {8f849656-c2de-4b57-81ff-8a99483f4663}; !- HVAC Component

OS:PortList,
  {1b86d76d-f95f-4cff-b739-c043d0df5e57}, !- Handle
  {8f849656-c2de-4b57-81ff-8a99483f4663}, !- HVAC Component
  {db43e630-60d2-4590-be6c-c47fc854e1f6}; !- Port 1

OS:Sizing:Zone,
  {6daea613-a04f-469e-a3f2-4f056523ecaa}, !- Handle
  {8f849656-c2de-4b57-81ff-8a99483f4663}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fd02280c-bb92-4eef-a4c9-9b9b4cf9f541}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1 Zone HVAC Equipment List, !- Name
  {8f849656-c2de-4b57-81ff-8a99483f4663}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2e112598-e3df-49fc-98b7-b1a90d865249}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6d78c11d-93c8-47dd-83ae-705502b1bce1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b2e2483d-7ef5-40b8-99da-6021e0f99ef4}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 23, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bf7b20d9-3a9f-4f6e-a4a4-cc3bd83f7f6f}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da20370a-e55e-42f1-bb3c-ff94a7bf801d}, !- Zone Air Inlet Port List
  {e3bba8af-322b-44f3-b6a3-688281ca6188}, !- Zone Air Exhaust Port List
  {802127b4-8f5a-441a-b6b9-66dd0fb12387}, !- Zone Air Node Name
  {aa46c5a5-797a-4a35-9ab7-bab98ddca8af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {965afbe8-660d-44a3-98a9-eeecad5514af}, !- Group Rendering Name
  {69e0d422-5b48-427b-8150-607fc980f770}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a06b522-2432-4769-b53d-09b2391d889e}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1 Zone Air Node, !- Name
  {802127b4-8f5a-441a-b6b9-66dd0fb12387}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {802127b4-8f5a-441a-b6b9-66dd0fb12387}, !- Handle
  {bf7b20d9-3a9f-4f6e-a4a4-cc3bd83f7f6f}, !- Source Object
  11,                                     !- Outlet Port
  {8a06b522-2432-4769-b53d-09b2391d889e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da20370a-e55e-42f1-bb3c-ff94a7bf801d}, !- Handle
  {bf7b20d9-3a9f-4f6e-a4a4-cc3bd83f7f6f}, !- HVAC Component
  {0b1637e5-856d-4836-b24c-6bf4b203fc81}; !- Port 1

OS:PortList,
  {e3bba8af-322b-44f3-b6a3-688281ca6188}, !- Handle
  {bf7b20d9-3a9f-4f6e-a4a4-cc3bd83f7f6f}; !- HVAC Component

OS:PortList,
  {aa46c5a5-797a-4a35-9ab7-bab98ddca8af}, !- Handle
  {bf7b20d9-3a9f-4f6e-a4a4-cc3bd83f7f6f}, !- HVAC Component
  {22975298-d3fb-4d9f-bfab-fda7571725cb}; !- Port 1

OS:Sizing:Zone,
  {f66f1d6f-58bd-421e-bc91-b5bfe823e2e3}, !- Handle
  {bf7b20d9-3a9f-4f6e-a4a4-cc3bd83f7f6f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2427239f-3522-4c78-a6ed-b27e8144c8b2}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1 Zone HVAC Equipment List, !- Name
  {bf7b20d9-3a9f-4f6e-a4a4-cc3bd83f7f6f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {073eb0cf-9d4d-4729-871c-987fa0cc54dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5bc06c4f-3e12-4b26-8dcb-b6a2452c69b5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {69e0d422-5b48-427b-8150-607fc980f770}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 24, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {66ef8734-f917-4895-a7b8-4a8712448a85}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c3f0d28-b512-4096-9764-e8d2409485cc}, !- Zone Air Inlet Port List
  {00a20b9b-4c16-492e-b0d6-59a5579a7ea6}, !- Zone Air Exhaust Port List
  {174bc794-20eb-4c97-b1f3-6b8e91d893dd}, !- Zone Air Node Name
  {a4b37f5d-4347-4bad-b967-6ca37178ecd7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1614e2ca-fac7-4dc8-af4f-91aa09249d7a}, !- Group Rendering Name
  {a23d206b-f62e-42a8-ab1e-beee1416db57}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d475ffb-40a2-4735-a6a9-d56b8bade5fd}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1 Zone Air Node, !- Name
  {174bc794-20eb-4c97-b1f3-6b8e91d893dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {174bc794-20eb-4c97-b1f3-6b8e91d893dd}, !- Handle
  {66ef8734-f917-4895-a7b8-4a8712448a85}, !- Source Object
  11,                                     !- Outlet Port
  {8d475ffb-40a2-4735-a6a9-d56b8bade5fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c3f0d28-b512-4096-9764-e8d2409485cc}, !- Handle
  {66ef8734-f917-4895-a7b8-4a8712448a85}, !- HVAC Component
  {9e535888-0f73-4a0b-a2a6-89b4df60b139}; !- Port 1

OS:PortList,
  {00a20b9b-4c16-492e-b0d6-59a5579a7ea6}, !- Handle
  {66ef8734-f917-4895-a7b8-4a8712448a85}; !- HVAC Component

OS:PortList,
  {a4b37f5d-4347-4bad-b967-6ca37178ecd7}, !- Handle
  {66ef8734-f917-4895-a7b8-4a8712448a85}, !- HVAC Component
  {b46981a7-a2ef-423e-b683-56ef3fd0621a}; !- Port 1

OS:Sizing:Zone,
  {17a40831-0efb-4ee0-a4cd-d76ffd9a1bab}, !- Handle
  {66ef8734-f917-4895-a7b8-4a8712448a85}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1336f3bb-1508-4799-a91b-318189562d0e}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1 Zone HVAC Equipment List, !- Name
  {66ef8734-f917-4895-a7b8-4a8712448a85}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5166768-b676-4833-99ce-82f131b4c7d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cae031bf-ecb1-450b-9469-568aea12f1f4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a23d206b-f62e-42a8-ab1e-beee1416db57}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 24, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Heating Setpoint Temperature Schedule Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {03125b55-56b0-4ff2-ad91-de61e15eb2f9}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=BuildingStory1_SCH=C, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a55df7a8-06ca-4f78-ad26-ed5cc71eea51}, !- Handle
  ALL_ST=Gymnasium/Fitness centre exercise area_FL=BuildingStory1_SCH=B, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf6f6415-52f0-4964-9019-767d3d02c4da}, !- Handle
  ALL_ST=Lobby - hotel_FL=BuildingStory1_SCH=H, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8306769a-9066-482b-a71d-077bf23b17f6}, !- Handle
  ALL_ST=Lounge/Break room - other_FL=BuildingStory1_SCH=B, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
