  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b5a1190-a18c-4dfb-b5ea-ff9ebc16832b}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=BuildingStory1_SCH=A, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6c3f9b5-0770-4b52-b675-f7d0285cb28b}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b92091a-0953-4e2a-aa0a-873515a7463d}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 1, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66673e3f-a7c1-4ede-8565-3cdf8b628ba0}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 2, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63b1a74e-8e3c-44f7-ad4c-bcda92fdf603}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {00788ace-5e26-422f-80bb-4cf38055459f}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A 1, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a80fd5a-c949-47c9-8972-206a0272bf84}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd822dc2-81a1-4825-b09b-b2477ee0ebd4}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A 1, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c74493e1-befd-41e5-8a8e-b13b4e2bc7b1}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7e77ae8-bf80-430d-9090-b2216e282844}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A 1, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4beb6679-cfd8-421c-a0a4-b40fc8f17a75}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {688a6912-baa0-4541-8ef3-3d642fddb433}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 1, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7da49192-ea4f-4f7a-9841-705769b4d3f3}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 2, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6cfd1a41-a22e-44e8-8e07-f6c17c572ad8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 3, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b0864d3-6c92-4702-9a71-40436c3bf23b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 4, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1b2506f6-447c-476a-8ee3-390a9803ebda}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3ac9366a-3424-457b-890d-e2ea8ae80ede}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 1, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a66622b2-45ff-40b5-9d58-f7266610dd57}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 2, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9e0b25b4-053e-4d39-b523-6a0674314f14}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 3, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fbb73287-3460-4c59-8de7-a84ddec7625c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 4, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f91db577-67a1-43ea-b355-fd4b423adba9}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 5, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {abce055d-b812-4e50-bae4-b4f9d85458e2}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 6, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6bf67398-95ed-4be2-b79b-f1da367a8c33}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 7, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {331e9ecd-2306-46bf-843c-1606d62f483c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 8, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {13647f79-1be1-49bf-9d76-d7857fe063bd}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 9, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9bd97265-1a16-4970-9f27-9cc6ff7f4602}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {daf93472-1cb4-4144-82ab-07cf87ce0caa}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 1, !- Name
  218,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {350bbad0-7af5-41f3-88cc-73bc1495c424}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 2, !- Name
  177,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b95bcd94-1a36-46ae-81a1-59e627d9726c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 3, !- Name
  174,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {038a128e-9582-4ed5-9c31-6defdd9cd898}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 4, !- Name
  109,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {201a6fb3-de0d-4d68-8129-6308b56dc194}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 5, !- Name
  228,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60686dea-bb92-4442-8f66-5b907a52b591}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 6, !- Name
  238,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a816a8c-98f6-494a-9b66-70478b3b0ae0}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 7, !- Name
  244,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51dfdf86-f1c7-4708-8e10-f4c5a48ca4d9}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 8, !- Name
  143,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  10;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {933cd444-0aab-45ae-b328-1ae28e909b2a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 9, !- Name
  28,                                     !- Rendering Red Value
  4,                                      !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {db01d830-85e6-4939-8d0a-0ad06f8c4bd0}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF, !- Name
  103,                                    !- Rendering Red Value
  89,                                     !- Rendering Green Value
  55;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {15bebf97-b4d3-44a0-975b-068960b236e4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1, !- Name
  235,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  151;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e41681b9-f59d-4e94-beee-d772405e5501}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2, !- Name
  178,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  62;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4c247260-eeeb-4dfe-a03c-e2f3537137da}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3, !- Name
  183,                                    !- Rendering Red Value
  84,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7cb9a1a5-ad27-4041-9627-de71145861bd}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4, !- Name
  0,                                      !- Rendering Red Value
  121,                                    !- Rendering Green Value
  98;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cbb031f5-06e6-4095-befd-07cad93a41b3}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5, !- Name
  249,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9351a6db-4506-4b8b-b786-443fdfc1fbd8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6, !- Name
  114,                                    !- Rendering Red Value
  121,                                    !- Rendering Green Value
  241;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {faac96cc-9743-467c-bb04-fc915b65099f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7, !- Name
  21,                                     !- Rendering Red Value
  199,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d41fa27-18a9-4a49-8970-4bced1ed0eb5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8, !- Name
  119,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46170dfd-aa47-4977-b1f8-2b1e0e59b9a5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9, !- Name
  250,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fafeef48-4790-4016-8675-47fb0dff3bf6}, !- Handle
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF, !- Name
  213,                                    !- Rendering Red Value
  116,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3845e74-fe89-494b-b098-8f4c6f380598}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F, !- Name
  114,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6058e660-0ba5-4508-8d83-c4fc8714357e}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Name
  142,                                    !- Rendering Red Value
  3,                                      !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bc32ebcd-b1b2-454f-93b2-8acf0f852868}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Name
  140,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7c2b02c-f92c-4c48-b595-2d4f87061f1c}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1, !- Name
  109,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  26;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7216aa22-1184-4040-afbb-89fc6212a4a2}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F, !- Name
  224,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  123;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89822d56-1b8c-4eec-b56c-c012a2baa72f}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Name
  228,                                    !- Rendering Red Value
  64,                                     !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff174b83-474b-4c8e-80cd-53984b4741cb}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Name
  184,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1614e2ca-fac7-4dc8-af4f-91aa09249d7a}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1, !- Name
  172,                                    !- Rendering Red Value
  241,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e35c39fb-cc7f-4574-952b-0767b35a9c52}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F, !- Name
  222,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  15;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d91cce07-d337-4d6b-95d1-68b405416088}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F, !- Name
  72,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {965afbe8-660d-44a3-98a9-eeecad5514af}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1, !- Name
  107,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  242;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8740ec06-56ff-4c28-aea1-0a3619bf52cb}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F, !- Name
  79,                                     !- Rendering Red Value
  195,                                    !- Rendering Green Value
  46;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {40ce5f89-f7a6-44e0-900d-18c08b4b9ff9}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1, !- Name
  226,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7276005-001c-44b8-ba12-a6ec046cfdd5}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F, !- Name
  36,                                     !- Rendering Red Value
  88,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6132e4f3-6813-4da3-9e8b-5ce2d423d1b9}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1, !- Name
  121,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {016dc128-3c60-43a0-b09a-9aa62ab56115}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F, !- Name
  215,                                    !- Rendering Red Value
  109,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5ac0a8d-37fc-4696-aade-81c3299c8459}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1, !- Name
  35,                                     !- Rendering Red Value
  18,                                     !- Rendering Green Value
  76;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9b1fc8b6-8a75-43ae-b6cc-3ecbe112f931}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room 1, !- Name
  197,                                    !- Rendering Red Value
  117,                                    !- Rendering Green Value
  81;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2b395264-b539-4d25-a839-684466145710}, !- Handle
  Space Function Corridor/Transition area other-sch-F 1, !- Name
  208,                                    !- Rendering Red Value
  8,                                      !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92d922a1-ad82-43b3-92e9-983fdb54c25c}, !- Handle
  Space Function Electrical/Mechanical room-sch-F 1, !- Name
  75,                                     !- Rendering Red Value
  15,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {06689521-a219-41e1-8d78-6988b2b3576a}, !- Handle
  Space Function Guest room 1,            !- Name
  16,                                     !- Rendering Red Value
  192,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {83d30a9d-c9d0-4274-83d7-4160ac8f6001}, !- Handle
  Space Function Gymnasium/Fitness centre exercise area 1, !- Name
  113,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  126;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {edbdf41f-aa56-473e-8b11-162f89c9f5b4}, !- Handle
  Space Function Lobby - hotel 1,         !- Name
  211,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  49;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ee53f29b-e63a-4d4a-bf47-45d12e771f03}, !- Handle
  Space Function Lounge/Break room - other 1, !- Name
  62,                                     !- Rendering Red Value
  185,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b202b0e-a828-4d83-bbac-f6518c0ec669}, !- Handle
  Space Function Office enclosed <= 25 m2 1, !- Name
  155,                                    !- Rendering Red Value
  87,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46f65510-ff4b-4bbe-aab7-2de6057c8a5c}, !- Handle
  Space Function Stairway/Stairwell-sch-F 1, !- Name
  163,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  84;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5bf1bc0a-826f-4373-880a-c00a3c5e4dc4}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1, !- Name
  61,                                     !- Rendering Red Value
  28,                                     !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5fbb8908-f58f-4a5b-9db5-3bb2e170e3f3}, !- Handle
  Space Function Washroom - other-sch-F 1, !- Name
  11,                                     !- Rendering Red Value
  190,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Foundation:Kiva,
  {27f3941d-7611-41b8-88c2-d3cfa7a2c55b}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {2c5d1214-71f5-444a-a9cd-78fb38c32c3c}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {32d1aadf-e8e7-4725-822b-2f6139013a25}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {d5a437b2-3a88-4d6e-9a86-cf90af306d85}, !- Layer 1
  {2c5d1214-71f5-444a-a9cd-78fb38c32c3c}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {9b12b8a4-15b1-4a2c-9b4b-3c4cb379f1f7}, !- Handle
  {b465c5a7-35d5-4827-8f6a-9437bfcd5c32}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  9.7536;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {15ecd7d0-0be0-4f96-b3c4-34b6f93d9954}, !- Handle
  {473156da-35b3-458d-b0dc-c57c25dfb558}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {811d271d-5e2d-4719-b9d6-fa32729eeb9f}, !- Handle
  {1ac39d80-1fb2-4801-813c-2df845b7cb18}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  28.0421840002;                          !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {1090c0d8-6838-4ab7-a1a4-d5c4d98ca057}, !- Handle
  {3a1abb46-3812-4745-b8fb-a64d5e0edeb2}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {b14e8b09-9fcb-412e-a3f5-5ec588456b55}, !- Handle
  {0a441b08-d849-4d9d-bb10-ef4324328019}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  15.8496000001;                          !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {71bd30d2-8785-4f7c-b0ed-198296a33b7f}, !- Handle
  {843b1de7-8dc9-4916-8a13-9e7a04e461c5}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.8872000001;                          !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {cc1f14da-016e-4799-8e9b-3c37749c9455}, !- Handle
  {63ce7a75-ca53-47b4-80ec-d56d236dd066}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  1.524;                                  !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {ea0a147b-6311-4a80-884e-a152c4f93b4d}, !- Handle
  {4bab85d8-23b4-4518-b507-f248152b6971}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  10.6691680001;                          !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {2d0273d4-1eb8-4176-a28f-e9368c5ff44f}, !- Handle
  {e315e3aa-07e4-495a-81c8-3111fe79ec28}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {e1f7435b-69d5-46fc-b542-6b5ca92cb1b0}, !- Handle
  {d3bf4617-8772-40a6-81ac-138b426a48cf}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {d1b9eb78-632e-45cb-8c2e-184d671f5cfe}, !- Handle
  {24f7470c-9e1a-47d0-9b61-08b73f8f6bf9}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {95c466ec-521a-4127-bbe0-6f0cb4862578}, !- Handle
  {10da32de-f98c-460e-a13e-760f3b4611f4}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {254c5c0e-bc85-4d9a-b32a-e4273fd4e950}, !- Handle
  {139a015a-499a-49c2-91ba-c8a5fc346e8f}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {5174850a-38e9-4502-a592-3252d7f2240a}, !- Handle
  {c9c5c022-de6f-4aa7-ba8f-0dad01c07a42}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {753814d3-0fe9-44d8-a0d6-069439440043}, !- Handle
  {5c74a38a-473a-435a-b431-eee5684a80ef}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  1.8288;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {9cabda8b-1b98-4931-a692-de51d16a6552}, !- Handle
  {d8af1ad0-09b4-4e7f-af93-f04cbeb9552b}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  9.7536;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {a7a0b894-b0f7-4d23-b1ae-d86d2e55bc3e}, !- Handle
  {94344c0c-1625-4449-882c-aed7b87006d2}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.9624000001;                           !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {dc90b456-4d32-40b7-9884-9fecbcd874d6}, !- Handle
  {2a1feab0-828f-459c-9051-9147e885191c}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  10.668;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {73632dea-c9e4-4ebf-9117-bc59a8ba1615}, !- Handle
  {779cd9dd-45a0-4ba2-a6b3-6f3ade1f511e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  10.668584;                              !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {09c1da27-1cfa-46b7-b465-b869d23e63c0}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:Schedule:Ruleset,
  {1a7309b5-61d5-47d1-9811-408584716c68}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {a7d24cec-7d94-4a13-80b3-42be7325695b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7d24cec-7d94-4a13-80b3-42be7325695b}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {cbb70595-9bee-4fc3-96b6-3c8659a9a88c}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {6d674315-734f-4889-b4bb-0e432198d883}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {cbb70595-9bee-4fc3-96b6-3c8659a9a88c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {19d76ced-4b22-4500-9dc7-298fb0ed955b}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {cbb70595-9bee-4fc3-96b6-3c8659a9a88c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a4616a20-8545-4868-ab83-f758ae0cf02d}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {cbb70595-9bee-4fc3-96b6-3c8659a9a88c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ea35b231-e060-4048-ac69-d94cff7616c4}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {1a7309b5-61d5-47d1-9811-408584716c68}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c2f2c75d-5ab8-43ba-b4f8-a8c07bba2708}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2f2c75d-5ab8-43ba-b4f8-a8c07bba2708}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {cbb70595-9bee-4fc3-96b6-3c8659a9a88c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f29b9961-51f4-430f-b911-df38bfc915a8}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {1a7309b5-61d5-47d1-9811-408584716c68}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eed5f9d5-b0c9-4595-b809-f746e43c7132}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eed5f9d5-b0c9-4595-b809-f746e43c7132}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {cbb70595-9bee-4fc3-96b6-3c8659a9a88c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4e30225a-50c8-4171-ab01-ddd5d8208963}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {1a7309b5-61d5-47d1-9811-408584716c68}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {415b0b90-5d5d-4638-8eec-3af2551b1cd6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {415b0b90-5d5d-4638-8eec-3af2551b1cd6}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {cbb70595-9bee-4fc3-96b6-3c8659a9a88c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {53ad9388-7821-4be5-80e5-31c0fc210d5d}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {1417a490-5a05-4bd5-834b-da1cded28d0d}, !- Availability Schedule
  {4fb8408f-1e19-4e65-8feb-0fce6049fe91}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a69ac8f8-b0e1-412e-bf1a-61e20b451025}, !- Supply Side Inlet Node Name
  {f29ba597-b041-4f17-9b19-e50c949cf208}, !- Demand Side Outlet Node Name
  {1d6c1486-6a34-4e3e-ad2b-64a98efd8af4}, !- Demand Side Inlet Node A
  {b12a35b5-d594-4ad8-898b-a05ac135798b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Demand Mixer Name
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d1d1f898-30ea-47f3-9d39-efc0f2914994}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {a69ac8f8-b0e1-412e-bf1a-61e20b451025}, !- Inlet Port
  {3dbaa525-aa29-4740-b837-d0bc41cf8370}; !- Outlet Port

OS:Node,
  {010f55a5-5c53-46ba-ba05-67a4164dafb0}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {a324244f-fac2-4219-a94b-4ac5fe29d142}, !- Inlet Port
  {b12a35b5-d594-4ad8-898b-a05ac135798b}; !- Outlet Port

OS:Connection,
  {a69ac8f8-b0e1-412e-bf1a-61e20b451025}, !- Handle
  {53ad9388-7821-4be5-80e5-31c0fc210d5d}, !- Source Object
  9,                                      !- Outlet Port
  {d1d1f898-30ea-47f3-9d39-efc0f2914994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b12a35b5-d594-4ad8-898b-a05ac135798b}, !- Handle
  {010f55a5-5c53-46ba-ba05-67a4164dafb0}, !- Source Object
  3,                                      !- Outlet Port
  {53ad9388-7821-4be5-80e5-31c0fc210d5d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {056b4259-5e87-43ca-a9a3-bd82f31a811f}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {1d6c1486-6a34-4e3e-ad2b-64a98efd8af4}, !- Inlet Port
  {8194df09-6745-46c7-a5a1-8180f82c5131}; !- Outlet Port

OS:Node,
  {e1a4be10-841a-4fb4-88d3-f80a6b950018}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {f1ed3b9a-7a0f-4c5b-93f0-955e42f046f2}, !- Inlet Port
  {f29ba597-b041-4f17-9b19-e50c949cf208}; !- Outlet Port

OS:Node,
  {d16be206-df05-4801-b435-e19d2831bc02}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1 Outlet Air Node, !- Name
  {1570c719-ea63-451f-8612-354431962914}, !- Inlet Port
  {447f5c5c-c803-4dee-b4be-a2905bd6bb2e}; !- Outlet Port

OS:Connection,
  {1d6c1486-6a34-4e3e-ad2b-64a98efd8af4}, !- Handle
  {53ad9388-7821-4be5-80e5-31c0fc210d5d}, !- Source Object
  11,                                     !- Outlet Port
  {056b4259-5e87-43ca-a9a3-bd82f31a811f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f29ba597-b041-4f17-9b19-e50c949cf208}, !- Handle
  {e1a4be10-841a-4fb4-88d3-f80a6b950018}, !- Source Object
  3,                                      !- Outlet Port
  {53ad9388-7821-4be5-80e5-31c0fc210d5d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {8194df09-6745-46c7-a5a1-8180f82c5131}, !- Inlet Node Name
  {09b4a924-f343-4f41-82be-639ba6ae9345}, !- Outlet Node Name 1
  {07b1f0cb-fc72-4cd8-b86b-b38634a6095c}, !- Outlet Node Name 2
  {411148b9-4000-4013-bcdb-8afbe14e755c}, !- Outlet Node Name 3
  {f4a701d8-5806-40c8-b59a-0ffa13ed967d}, !- Outlet Node Name 4
  {b9e9733e-011f-4f33-ad19-5f9a35d2692b}, !- Outlet Node Name 5
  {2dbd485a-9c8f-4cd1-bf20-307af4ffb5fe}, !- Outlet Node Name 6
  {1b1e0983-04be-4382-bd9e-cabe657167a3}, !- Outlet Node Name 7
  {458e5413-c4f5-40eb-84fb-e248feae6d2d}, !- Outlet Node Name 8
  {25c61395-c23b-49e0-9c33-a2ecee22d7ce}, !- Outlet Node Name 9
  {3bc9de25-9837-4643-8aee-b5e2f6b2e9c8}, !- Outlet Node Name 10
  {338706aa-c4f3-41b5-91b8-c58cf4e31aea}, !- Outlet Node Name 11
  {5a96eda9-7a80-4421-a00a-c732f5509d68}, !- Outlet Node Name 12
  {3084a768-fef5-44af-8abc-bad9586da242}, !- Outlet Node Name 13
  {13f90f2e-52e3-439f-9710-64e1fd5c9d40}, !- Outlet Node Name 14
  {3e2cdf9f-4855-411e-b35b-e8598211d053}, !- Outlet Node Name 15
  {074175e9-df42-4e8f-b38c-80f322d8f7c8}, !- Outlet Node Name 16
  {8df72529-6aa5-4a3f-a661-3d3de757befe}, !- Outlet Node Name 17
  {7f163032-bc29-4f93-a01d-ffe8cd0d8630}, !- Outlet Node Name 18
  {2e3d76ec-eac9-48c4-bb2f-feb5e9c5f789}, !- Outlet Node Name 19
  {c76100bf-59fb-4ad2-9845-0c9250cadba0}, !- Outlet Node Name 20
  {52a44d74-ec82-4db7-a7f3-ab9021c69f44}, !- Outlet Node Name 21
  {5b895419-b606-4e9c-b268-6b1179fd81bd}, !- Outlet Node Name 22
  {f263c24d-6bb3-49ac-b54d-e25836d6ae6f}, !- Outlet Node Name 23
  {acc69bb8-d84f-4a9c-ba17-ee270824f6d8}, !- Outlet Node Name 24
  {dd5c9e8c-0311-498f-be65-320930dfdde1}, !- Outlet Node Name 25
  {9629a538-a2af-4ada-ae55-42d8bf41c7b8}, !- Outlet Node Name 26
  {b9c6b560-b3a7-481e-bd5f-bd1963801a84}, !- Outlet Node Name 27
  {354fcca1-9d07-48ad-abdf-90c95318d485}, !- Outlet Node Name 28
  {e3d16a58-c4dd-461b-aed2-c6b24ff1ae49}, !- Outlet Node Name 29
  {9a7db8a6-eeb8-48f5-bf15-aac52650b9b3}, !- Outlet Node Name 30
  {1e02b717-818a-43b0-a083-bc7012011025}, !- Outlet Node Name 31
  {dae2f166-7ddf-470c-9bd9-27c32b2b8dac}, !- Outlet Node Name 32
  {f673fb28-c03a-4c02-ae00-5675de630aa6}, !- Outlet Node Name 33
  {fb29f706-dde3-4770-b02f-47e342765588}, !- Outlet Node Name 34
  {26b72c7c-eb06-4f5d-a5f6-ad2dbb5635ea}; !- Outlet Node Name 35

OS:AirLoopHVAC:ZoneMixer,
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {f1ed3b9a-7a0f-4c5b-93f0-955e42f046f2}, !- Outlet Node Name
  {78203921-c7d3-4b89-b608-9626902b2abb}, !- Inlet Node Name 1
  {13c8b5f0-8233-478a-837f-a8550f741c78}, !- Inlet Node Name 2
  {8f4a9d07-f312-45a2-bc22-79451f980796}, !- Inlet Node Name 3
  {c196e618-33c2-41dd-b24e-a4ed84533d9e}, !- Inlet Node Name 4
  {b028c424-37c4-46a6-a7c0-666d45c08cc0}, !- Inlet Node Name 5
  {f79b8b4e-a26c-4fd6-8ca0-b025e61b98cf}, !- Inlet Node Name 6
  {c3147cb1-f1f2-4e79-a190-ee2c77882438}, !- Inlet Node Name 7
  {d04be0bb-3bb9-415f-ac9a-855568be725a}, !- Inlet Node Name 8
  {a67b14e1-99cb-4995-bdc1-dda6dfd5c82e}, !- Inlet Node Name 9
  {2fca95e8-791b-4e03-a9e3-b31dba30583c}, !- Inlet Node Name 10
  {45293d11-59fb-4bc4-bcc9-bdf1e7d14de8}, !- Inlet Node Name 11
  {9c0690bc-3bb3-4e1f-a23b-b6d4a733e12e}, !- Inlet Node Name 12
  {29e06201-95ef-4fe5-92b5-4f77490527c5}, !- Inlet Node Name 13
  {707cd5cc-a975-4822-ae83-24b9a1971d40}, !- Inlet Node Name 14
  {e954017f-e1f6-4e84-bf30-6205f951a1d8}, !- Inlet Node Name 15
  {5cbd9136-f438-47a1-b97b-40319feffb16}, !- Inlet Node Name 16
  {b25f6997-d4a9-4b3d-8e0e-67cd02a2a56b}, !- Inlet Node Name 17
  {82b56781-cf8f-4409-89d7-acea3d704d81}, !- Inlet Node Name 18
  {1a47caf7-678f-4fba-8609-419ad63cf334}, !- Inlet Node Name 19
  {fa17c49e-9db0-4fbd-88d2-9b52c6874f38}, !- Inlet Node Name 20
  {4239e8d4-bc46-4e74-a9aa-98a99feda117}, !- Inlet Node Name 21
  {92810f2f-9583-484c-91dd-b66132631b81}, !- Inlet Node Name 22
  {89e97bc4-f0de-4507-998e-fcfa5c959966}, !- Inlet Node Name 23
  {7f8ef148-c223-49bd-b2d9-ba45cf8d9f07}, !- Inlet Node Name 24
  {17530005-aba3-4ba9-b9c0-c070085b21f5}, !- Inlet Node Name 25
  {0d63044c-9223-49cf-b380-27e31d82f372}, !- Inlet Node Name 26
  {080d6bb9-0d89-4445-9c9e-6f7099732c7f}, !- Inlet Node Name 27
  {e18763aa-32d2-492b-88d6-7424a1a4577a}, !- Inlet Node Name 28
  {19ab8b72-eddc-4aee-87b3-492d9e453e82}, !- Inlet Node Name 29
  {1cf75a79-179f-4061-a097-1e498929f189}, !- Inlet Node Name 30
  {6ded0513-9966-4b27-a9a2-49da83c6b6c6}, !- Inlet Node Name 31
  {dedeff97-0de5-4db0-8d5e-cd61f24b0141}, !- Inlet Node Name 32
  {9e7fbcac-0f3a-4d24-a814-bf0a518b31df}, !- Inlet Node Name 33
  {fcee3552-e874-4886-a488-e8301ea91abe}, !- Inlet Node Name 34
  {f163fc5c-7f1c-41fe-b1b9-e6c7adaa0b36}; !- Inlet Node Name 35

OS:Connection,
  {8194df09-6745-46c7-a5a1-8180f82c5131}, !- Handle
  {056b4259-5e87-43ca-a9a3-bd82f31a811f}, !- Source Object
  3,                                      !- Outlet Port
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1ed3b9a-7a0f-4c5b-93f0-955e42f046f2}, !- Handle
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Source Object
  2,                                      !- Outlet Port
  {e1a4be10-841a-4fb4-88d3-f80a6b950018}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ec0dbab7-4eac-419e-82a8-02b95c4f83b2}, !- Handle
  {53ad9388-7821-4be5-80e5-31c0fc210d5d}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4fb8408f-1e19-4e65-8feb-0fce6049fe91}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {51fe3ef1-3847-4fa0-8ad2-b7ac6b3e7957}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {55d89258-2780-4e4d-8a1f-82548a48626b}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c5eb8b8c-4370-4881-80bb-5c61c95c1e5e}, !- Air Inlet Node Name
  {a324244f-fac2-4219-a94b-4ac5fe29d142}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {2ed2188d-6e5a-46c6-8096-cd5c8c7f3f0c}, !- Handle
  Curve Cubic 1,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f40de176-daf8-477a-a80b-95b3592fbf80}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c6b32020-560a-477a-ac09-c4252c1d9e7d}, !- Handle
  Curve Cubic 3,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {09bf06ec-d502-4050-b3ff-fecde04d08dd}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9c605e1b-afd1-406d-ae18-aa4022642f59}, !- Handle
  Curve Cubic 4,                          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {69e1c469-714b-415d-968f-be848462e965}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 196 Clg kBtu/hr 3.2COPH, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  57325.8234213562,                       !- Rated Total Heating Capacity {W}
  3.49103797329569,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {37fc122e-a930-4b29-8655-10175b8b272f}, !- Air Inlet Node Name
  {1880a2cb-3f84-4837-a30e-2cdb150a51bd}, !- Air Outlet Node Name
  {ae3a1d14-fed3-4306-bef1-7eb9ccf76b92}, !- Total Heating Capacity Function of Temperature Curve Name
  {ee2dc27b-52bf-4d85-91fc-157f693bd510}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7b40f31f-3bb7-4a17-b36b-7d1ecc82527c}, !- Energy Input Ratio Function of Temperature Curve Name
  {0a2d8342-987b-4104-b120-d5d769cde4be}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3369808e-f08d-47e5-82a0-1d4e4f632141}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {1636b2b0-d867-4454-a12a-5504c24aef8d}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {57318821-3a37-48f0-8b70-10a5698270c5}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0704404c-857b-49f9-936f-d50692d318c6}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {36443c0b-2c4a-4619-95e8-b2b9728bd888}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d7980325-f8de-4180-bf96-588c911fb8e5}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1deb1769-b243-465e-a558-1402e5b6258b}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 270kBtu/hr 9.5EER, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {1a86fc7b-7d06-44d5-9d8c-aa786169a2ae}, !- Air Inlet Node Name
  {f943f6c8-8c94-459f-9c4b-14f0e00cf3d2}, !- Air Outlet Node Name
  {2d773ce4-ded3-4b41-90c4-4dc1bdd11399}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6027140c-c116-4b8e-bf6a-c5c0749f54ee}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {57c6f09d-c899-4b68-a108-d50064c29ab0}, !- Energy Input Ratio Function of Temperature Curve Name
  {3572b6e9-4159-4995-bfd9-1ad76638e33a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {28181c5d-81e8-40e1-ab82-747f1ac72a09}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {2a561434-310a-44ac-81e4-298b3a8fe4b9}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1417a490-5a05-4bd5-834b-da1cded28d0d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {44314f1e-610b-4d3b-9a1e-3e73b3cf6be1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {44314f1e-610b-4d3b-9a1e-3e73b3cf6be1}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cb365e4a-48b7-42fe-94e2-957d7186f185}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {2a561434-310a-44ac-81e4-298b3a8fe4b9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {73f5f9b0-5178-45d9-a74c-3e552e103987}, !- Mixed Air Node Name
  {12469ff1-9b1c-4bf0-94f1-43e77bcda0c4}, !- Outdoor Air Stream Node Name
  {9eaa6445-2348-416d-bd27-e2b0d0ba530f}, !- Relief Air Stream Node Name
  {3dbaa525-aa29-4740-b837-d0bc41cf8370}; !- Return Air Stream Node Name

OS:Node,
  {be3a9011-3390-487e-9ac1-6e6ef889c682}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5e9f6e4e-8cf2-4738-9e6a-a3d037361b0d}; !- Outlet Port

OS:Node,
  {be518079-7ffd-49fe-87d7-50fbf103e7a0}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {16f2cbd3-3662-47ad-829e-cfd0b59cd620}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a324244f-fac2-4219-a94b-4ac5fe29d142}, !- Handle
  {55d89258-2780-4e4d-8a1f-82548a48626b}, !- Source Object
  9,                                      !- Outlet Port
  {010f55a5-5c53-46ba-ba05-67a4164dafb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75009c9d-0577-4c10-ae6a-913d7a1f2b1f}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 196 Clg kBtu/hr 3.2COPH Outlet Air Node, !- Name
  {1880a2cb-3f84-4837-a30e-2cdb150a51bd}, !- Inlet Port
  {c5eb8b8c-4370-4881-80bb-5c61c95c1e5e}; !- Outlet Port

OS:Connection,
  {1880a2cb-3f84-4837-a30e-2cdb150a51bd}, !- Handle
  {69e1c469-714b-415d-968f-be848462e965}, !- Source Object
  9,                                      !- Outlet Port
  {75009c9d-0577-4c10-ae6a-913d7a1f2b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5eb8b8c-4370-4881-80bb-5c61c95c1e5e}, !- Handle
  {75009c9d-0577-4c10-ae6a-913d7a1f2b1f}, !- Source Object
  3,                                      !- Outlet Port
  {55d89258-2780-4e4d-8a1f-82548a48626b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d48cb9aa-fe08-44b8-8bbb-15480c081d4b}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 270kBtu/hr 9.5EER Outlet Air Node, !- Name
  {f943f6c8-8c94-459f-9c4b-14f0e00cf3d2}, !- Inlet Port
  {37fc122e-a930-4b29-8655-10175b8b272f}; !- Outlet Port

OS:Connection,
  {f943f6c8-8c94-459f-9c4b-14f0e00cf3d2}, !- Handle
  {1deb1769-b243-465e-a558-1402e5b6258b}, !- Source Object
  10,                                     !- Outlet Port
  {d48cb9aa-fe08-44b8-8bbb-15480c081d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37fc122e-a930-4b29-8655-10175b8b272f}, !- Handle
  {d48cb9aa-fe08-44b8-8bbb-15480c081d4b}, !- Source Object
  3,                                      !- Outlet Port
  {69e1c469-714b-415d-968f-be848462e965}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {de2e522d-ff7c-4657-811a-6f35309ec477}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {73f5f9b0-5178-45d9-a74c-3e552e103987}, !- Inlet Port
  {1a86fc7b-7d06-44d5-9d8c-aa786169a2ae}; !- Outlet Port

OS:Connection,
  {3dbaa525-aa29-4740-b837-d0bc41cf8370}, !- Handle
  {d1d1f898-30ea-47f3-9d39-efc0f2914994}, !- Source Object
  3,                                      !- Outlet Port
  {cb365e4a-48b7-42fe-94e2-957d7186f185}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {73f5f9b0-5178-45d9-a74c-3e552e103987}, !- Handle
  {cb365e4a-48b7-42fe-94e2-957d7186f185}, !- Source Object
  5,                                      !- Outlet Port
  {de2e522d-ff7c-4657-811a-6f35309ec477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a86fc7b-7d06-44d5-9d8c-aa786169a2ae}, !- Handle
  {de2e522d-ff7c-4657-811a-6f35309ec477}, !- Source Object
  3,                                      !- Outlet Port
  {1deb1769-b243-465e-a558-1402e5b6258b}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {6f2419cd-8617-46f8-b23d-ff4770b8f400}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  20,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {010f55a5-5c53-46ba-ba05-67a4164dafb0}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3790b6ae-e5d1-499a-847d-bc5564ccf345}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {90eafe06-3df5-4b70-83ac-57e146ca5d55}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0c61a4f5-7f7b-4875-9cb9-ad6d5a797388}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {1570c719-ea63-451f-8612-354431962914}, !- Air Outlet Node Name
  {55c62987-38be-4249-91d2-18e032623a1f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {90eafe06-3df5-4b70-83ac-57e146ca5d55}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {8f31fc89-7804-42b0-a95b-3a2875fec00a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF Return Air Node, !- Name
  {22da02e2-4673-4809-bf62-d3f98735c027}, !- Inlet Port
  {78203921-c7d3-4b89-b608-9626902b2abb}; !- Outlet Port

OS:Connection,
  {447f5c5c-c803-4dee-b4be-a2905bd6bb2e}, !- Handle
  {d16be206-df05-4801-b435-e19d2831bc02}, !- Source Object
  3,                                      !- Outlet Port
  {641f4ce1-34c6-43d8-bf0a-f1f0755716b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22da02e2-4673-4809-bf62-d3f98735c027}, !- Handle
  {e902882e-5a05-4cb6-a88f-0374e0b6dc64}, !- Source Object
  2,                                      !- Outlet Port
  {8f31fc89-7804-42b0-a95b-3a2875fec00a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78203921-c7d3-4b89-b608-9626902b2abb}, !- Handle
  {8f31fc89-7804-42b0-a95b-3a2875fec00a}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9930e359-78e0-4d56-b5b1-e377a3959d31}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1 Inlet Air Node, !- Name
  {09b4a924-f343-4f41-82be-639ba6ae9345}, !- Inlet Port
  {55c62987-38be-4249-91d2-18e032623a1f}; !- Outlet Port

OS:Connection,
  {09b4a924-f343-4f41-82be-639ba6ae9345}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  3,                                      !- Outlet Port
  {9930e359-78e0-4d56-b5b1-e377a3959d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55c62987-38be-4249-91d2-18e032623a1f}, !- Handle
  {9930e359-78e0-4d56-b5b1-e377a3959d31}, !- Source Object
  3,                                      !- Outlet Port
  {0c61a4f5-7f7b-4875-9cb9-ad6d5a797388}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1570c719-ea63-451f-8612-354431962914}, !- Handle
  {0c61a4f5-7f7b-4875-9cb9-ad6d5a797388}, !- Source Object
  3,                                      !- Outlet Port
  {d16be206-df05-4801-b435-e19d2831bc02}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dac64735-b072-4d61-b2df-c50b414f560c}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {1c662e37-f8f3-4489-854b-34c9f19df468}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {b9debbaa-6587-4f6e-a5d9-bf672a5897ef}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {ed737c98-cc69-47f8-913f-f394ad6f4c0b}, !- Air Outlet Node Name
  {ef032e1d-6fd5-48ee-bf16-d61d233c3e95}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1c662e37-f8f3-4489-854b-34c9f19df468}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {dc73cd0e-90b3-4066-81f2-c381fc26adf7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2 Outlet Air Node, !- Name
  {ed737c98-cc69-47f8-913f-f394ad6f4c0b}, !- Inlet Port
  {2d2ca171-2191-4e3f-b074-8c41f4be51d5}; !- Outlet Port

OS:Node,
  {e7be0676-c838-4826-bec0-f4b1f1753713}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF Return Air Node, !- Name
  {1f8ae6b7-1586-4524-9bb0-eb7c29f45d43}, !- Inlet Port
  {13c8b5f0-8233-478a-837f-a8550f741c78}; !- Outlet Port

OS:Connection,
  {2d2ca171-2191-4e3f-b074-8c41f4be51d5}, !- Handle
  {dc73cd0e-90b3-4066-81f2-c381fc26adf7}, !- Source Object
  3,                                      !- Outlet Port
  {22a8195d-955b-4731-977e-ededb0d402c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f8ae6b7-1586-4524-9bb0-eb7c29f45d43}, !- Handle
  {58f3c753-9c9c-43f2-9af7-7841c2a3f36b}, !- Source Object
  2,                                      !- Outlet Port
  {e7be0676-c838-4826-bec0-f4b1f1753713}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13c8b5f0-8233-478a-837f-a8550f741c78}, !- Handle
  {e7be0676-c838-4826-bec0-f4b1f1753713}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ac859aa0-a1ac-4c9b-b02d-b269d1bda623}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2 Inlet Air Node, !- Name
  {07b1f0cb-fc72-4cd8-b86b-b38634a6095c}, !- Inlet Port
  {ef032e1d-6fd5-48ee-bf16-d61d233c3e95}; !- Outlet Port

OS:Connection,
  {07b1f0cb-fc72-4cd8-b86b-b38634a6095c}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  4,                                      !- Outlet Port
  {ac859aa0-a1ac-4c9b-b02d-b269d1bda623}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef032e1d-6fd5-48ee-bf16-d61d233c3e95}, !- Handle
  {ac859aa0-a1ac-4c9b-b02d-b269d1bda623}, !- Source Object
  3,                                      !- Outlet Port
  {b9debbaa-6587-4f6e-a5d9-bf672a5897ef}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ed737c98-cc69-47f8-913f-f394ad6f4c0b}, !- Handle
  {b9debbaa-6587-4f6e-a5d9-bf672a5897ef}, !- Source Object
  3,                                      !- Outlet Port
  {dc73cd0e-90b3-4066-81f2-c381fc26adf7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5278c4eb-669b-475a-9769-6bbd41397aab}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {793d5fc4-5bba-4179-8774-416ed93b5910}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {46b02f3e-8b8b-4c8c-8c89-fce169203375}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {84334da2-8ef0-43e4-8dd6-1d99e42f7893}, !- Air Outlet Node Name
  {538291f5-7079-4d16-866d-3f3448a8c5f2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {793d5fc4-5bba-4179-8774-416ed93b5910}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {536dad55-2b1f-4b4b-b16b-44832c65e327}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3 Outlet Air Node, !- Name
  {84334da2-8ef0-43e4-8dd6-1d99e42f7893}, !- Inlet Port
  {e9269054-a796-48db-ad1d-13cf5c2a840b}; !- Outlet Port

OS:Node,
  {c20daedb-ab71-482b-9c38-99288d9fb46b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF Return Air Node, !- Name
  {145d948e-ef9b-46f5-9a04-1dde9708bcef}, !- Inlet Port
  {8f4a9d07-f312-45a2-bc22-79451f980796}; !- Outlet Port

OS:Connection,
  {e9269054-a796-48db-ad1d-13cf5c2a840b}, !- Handle
  {536dad55-2b1f-4b4b-b16b-44832c65e327}, !- Source Object
  3,                                      !- Outlet Port
  {2b85d93e-2a67-45c5-8b95-0430c527911e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {145d948e-ef9b-46f5-9a04-1dde9708bcef}, !- Handle
  {b9ad2f13-34eb-4af5-902f-75c9078d5f75}, !- Source Object
  2,                                      !- Outlet Port
  {c20daedb-ab71-482b-9c38-99288d9fb46b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f4a9d07-f312-45a2-bc22-79451f980796}, !- Handle
  {c20daedb-ab71-482b-9c38-99288d9fb46b}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f1790f4e-4537-4c1b-a1be-d91a0b467ab0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3 Inlet Air Node, !- Name
  {411148b9-4000-4013-bcdb-8afbe14e755c}, !- Inlet Port
  {538291f5-7079-4d16-866d-3f3448a8c5f2}; !- Outlet Port

OS:Connection,
  {411148b9-4000-4013-bcdb-8afbe14e755c}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  5,                                      !- Outlet Port
  {f1790f4e-4537-4c1b-a1be-d91a0b467ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {538291f5-7079-4d16-866d-3f3448a8c5f2}, !- Handle
  {f1790f4e-4537-4c1b-a1be-d91a0b467ab0}, !- Source Object
  3,                                      !- Outlet Port
  {46b02f3e-8b8b-4c8c-8c89-fce169203375}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {84334da2-8ef0-43e4-8dd6-1d99e42f7893}, !- Handle
  {46b02f3e-8b8b-4c8c-8c89-fce169203375}, !- Source Object
  3,                                      !- Outlet Port
  {536dad55-2b1f-4b4b-b16b-44832c65e327}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {caf696b7-bbb5-4a5f-8f01-5a7159124a18}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {c882652c-cc8c-477b-8506-e3a9043c5f2a}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2e4869e2-8113-4628-aa86-9098d7a54037}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {8806c9bb-1e7e-406d-bcfe-dc7c38a477cf}, !- Air Outlet Node Name
  {9582726e-86c0-4ebd-a616-07828b0ba247}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c882652c-cc8c-477b-8506-e3a9043c5f2a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {bf8be5b9-b762-40e8-b520-6e3c52b73a77}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4 Outlet Air Node, !- Name
  {8806c9bb-1e7e-406d-bcfe-dc7c38a477cf}, !- Inlet Port
  {183a9131-87f3-4734-9135-8634d602af1e}; !- Outlet Port

OS:Node,
  {861e9fc6-9f63-4ae6-ae58-b6f91c6e057d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 1 Return Air Node, !- Name
  {e1e140d7-a2a1-4f34-88a6-0ac02837bb9f}, !- Inlet Port
  {c196e618-33c2-41dd-b24e-a4ed84533d9e}; !- Outlet Port

OS:Connection,
  {183a9131-87f3-4734-9135-8634d602af1e}, !- Handle
  {bf8be5b9-b762-40e8-b520-6e3c52b73a77}, !- Source Object
  3,                                      !- Outlet Port
  {4ee67521-5beb-4d3e-92db-ea4108361593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1e140d7-a2a1-4f34-88a6-0ac02837bb9f}, !- Handle
  {26c0e426-8f8f-452b-abc6-368395d0a820}, !- Source Object
  2,                                      !- Outlet Port
  {861e9fc6-9f63-4ae6-ae58-b6f91c6e057d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c196e618-33c2-41dd-b24e-a4ed84533d9e}, !- Handle
  {861e9fc6-9f63-4ae6-ae58-b6f91c6e057d}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a5e22b22-9020-45a1-9484-7c1eedaca71c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4 Inlet Air Node, !- Name
  {f4a701d8-5806-40c8-b59a-0ffa13ed967d}, !- Inlet Port
  {9582726e-86c0-4ebd-a616-07828b0ba247}; !- Outlet Port

OS:Connection,
  {f4a701d8-5806-40c8-b59a-0ffa13ed967d}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  6,                                      !- Outlet Port
  {a5e22b22-9020-45a1-9484-7c1eedaca71c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9582726e-86c0-4ebd-a616-07828b0ba247}, !- Handle
  {a5e22b22-9020-45a1-9484-7c1eedaca71c}, !- Source Object
  3,                                      !- Outlet Port
  {2e4869e2-8113-4628-aa86-9098d7a54037}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8806c9bb-1e7e-406d-bcfe-dc7c38a477cf}, !- Handle
  {2e4869e2-8113-4628-aa86-9098d7a54037}, !- Source Object
  3,                                      !- Outlet Port
  {bf8be5b9-b762-40e8-b520-6e3c52b73a77}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {89d9b064-dcda-41bf-a216-23718c544a00}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {1072d3ad-e3b4-47ac-9cdb-900033c1fcc0}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a8c901d6-3d0f-4c83-a998-d06980a35cab}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {8a207f26-1637-4182-a711-52ac6d6d3fce}, !- Air Outlet Node Name
  {7c1df461-fd3f-45e3-a2bf-c4c2fbcff424}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1072d3ad-e3b4-47ac-9cdb-900033c1fcc0}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {369cb02f-8379-4282-a1eb-fa33d18f3b6a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5 Outlet Air Node, !- Name
  {8a207f26-1637-4182-a711-52ac6d6d3fce}, !- Inlet Port
  {2728e199-a365-4bf3-a5da-cd0cec70981b}; !- Outlet Port

OS:Node,
  {d53ebccf-9307-411e-84e2-18a8d96b8dc6}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 2 Return Air Node, !- Name
  {c31b3a42-659f-4f17-81b5-28035e4c4077}, !- Inlet Port
  {b028c424-37c4-46a6-a7c0-666d45c08cc0}; !- Outlet Port

OS:Connection,
  {2728e199-a365-4bf3-a5da-cd0cec70981b}, !- Handle
  {369cb02f-8379-4282-a1eb-fa33d18f3b6a}, !- Source Object
  3,                                      !- Outlet Port
  {db307e64-2e5d-465c-a3b8-8b9d0a4df667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c31b3a42-659f-4f17-81b5-28035e4c4077}, !- Handle
  {6d005079-3df4-4eb1-b9a8-2f153fa3bb25}, !- Source Object
  2,                                      !- Outlet Port
  {d53ebccf-9307-411e-84e2-18a8d96b8dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b028c424-37c4-46a6-a7c0-666d45c08cc0}, !- Handle
  {d53ebccf-9307-411e-84e2-18a8d96b8dc6}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e3c1bc10-e263-457d-b77f-cb2da7248af9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5 Inlet Air Node, !- Name
  {b9e9733e-011f-4f33-ad19-5f9a35d2692b}, !- Inlet Port
  {7c1df461-fd3f-45e3-a2bf-c4c2fbcff424}; !- Outlet Port

OS:Connection,
  {b9e9733e-011f-4f33-ad19-5f9a35d2692b}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  7,                                      !- Outlet Port
  {e3c1bc10-e263-457d-b77f-cb2da7248af9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c1df461-fd3f-45e3-a2bf-c4c2fbcff424}, !- Handle
  {e3c1bc10-e263-457d-b77f-cb2da7248af9}, !- Source Object
  3,                                      !- Outlet Port
  {a8c901d6-3d0f-4c83-a998-d06980a35cab}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8a207f26-1637-4182-a711-52ac6d6d3fce}, !- Handle
  {a8c901d6-3d0f-4c83-a998-d06980a35cab}, !- Source Object
  3,                                      !- Outlet Port
  {369cb02f-8379-4282-a1eb-fa33d18f3b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {544fc0c6-527f-43f6-85d4-2640b6023c45}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {271c1cb1-1797-478c-8da2-373ecb7cfb4d}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {195c03f6-a01a-4f70-8174-e7fca41fc602}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {1ed7d98c-7f72-486c-b038-721ed5c63f2e}, !- Air Outlet Node Name
  {80bfbdd8-ea57-4efb-bd6f-86bdf70bfeec}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {271c1cb1-1797-478c-8da2-373ecb7cfb4d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {485069a1-6e08-4062-bb70-fdfc71ea4b52}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6 Outlet Air Node, !- Name
  {1ed7d98c-7f72-486c-b038-721ed5c63f2e}, !- Inlet Port
  {c3e603f8-3d52-4ee9-a3b5-5ef50c6b87a9}; !- Outlet Port

OS:Node,
  {fd7ae187-f52b-477f-934e-523cc15e7a9a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 3 Return Air Node, !- Name
  {e55d9661-aa00-42ae-8659-f65ac500997e}, !- Inlet Port
  {f79b8b4e-a26c-4fd6-8ca0-b025e61b98cf}; !- Outlet Port

OS:Connection,
  {c3e603f8-3d52-4ee9-a3b5-5ef50c6b87a9}, !- Handle
  {485069a1-6e08-4062-bb70-fdfc71ea4b52}, !- Source Object
  3,                                      !- Outlet Port
  {8a3d1795-8448-44a6-9a1a-1a5ec1ebd433}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e55d9661-aa00-42ae-8659-f65ac500997e}, !- Handle
  {44620467-614a-429e-818a-6c71afb00e7e}, !- Source Object
  2,                                      !- Outlet Port
  {fd7ae187-f52b-477f-934e-523cc15e7a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f79b8b4e-a26c-4fd6-8ca0-b025e61b98cf}, !- Handle
  {fd7ae187-f52b-477f-934e-523cc15e7a9a}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d7fcfbae-be1f-4246-90e5-bef8b5ddf9a0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6 Inlet Air Node, !- Name
  {2dbd485a-9c8f-4cd1-bf20-307af4ffb5fe}, !- Inlet Port
  {80bfbdd8-ea57-4efb-bd6f-86bdf70bfeec}; !- Outlet Port

OS:Connection,
  {2dbd485a-9c8f-4cd1-bf20-307af4ffb5fe}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  8,                                      !- Outlet Port
  {d7fcfbae-be1f-4246-90e5-bef8b5ddf9a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80bfbdd8-ea57-4efb-bd6f-86bdf70bfeec}, !- Handle
  {d7fcfbae-be1f-4246-90e5-bef8b5ddf9a0}, !- Source Object
  3,                                      !- Outlet Port
  {195c03f6-a01a-4f70-8174-e7fca41fc602}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1ed7d98c-7f72-486c-b038-721ed5c63f2e}, !- Handle
  {195c03f6-a01a-4f70-8174-e7fca41fc602}, !- Source Object
  3,                                      !- Outlet Port
  {485069a1-6e08-4062-bb70-fdfc71ea4b52}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6c5e8b48-bdc5-4386-a67f-195d12b6fce5}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {09383995-2fd3-402d-be05-cee357dd072f}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {74a2775d-6181-4d50-8720-103887c7d8e3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {ef1e0dbc-803a-4422-aa82-65a6b57d4cef}, !- Air Outlet Node Name
  {71cf9cbf-d50f-4375-ba5e-8862cceccc66}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {09383995-2fd3-402d-be05-cee357dd072f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e8e93fe2-fd25-42e6-a943-89318602fc5b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7 Outlet Air Node, !- Name
  {ef1e0dbc-803a-4422-aa82-65a6b57d4cef}, !- Inlet Port
  {6fcbef66-6da8-4d1d-a4ed-af4af1fb49e8}; !- Outlet Port

OS:Node,
  {7bce5668-e387-4ef2-be01-884bf03a0a1f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1 Return Air Node, !- Name
  {58d42bd4-0d90-4101-bcf6-4e0e855a85f0}, !- Inlet Port
  {c3147cb1-f1f2-4e79-a190-ee2c77882438}; !- Outlet Port

OS:Connection,
  {6fcbef66-6da8-4d1d-a4ed-af4af1fb49e8}, !- Handle
  {e8e93fe2-fd25-42e6-a943-89318602fc5b}, !- Source Object
  3,                                      !- Outlet Port
  {c5fe1474-af6e-4ced-bf36-e38353e33e81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58d42bd4-0d90-4101-bcf6-4e0e855a85f0}, !- Handle
  {07ee5602-77f8-4c7e-8c9b-6c32cdd1e746}, !- Source Object
  2,                                      !- Outlet Port
  {7bce5668-e387-4ef2-be01-884bf03a0a1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3147cb1-f1f2-4e79-a190-ee2c77882438}, !- Handle
  {7bce5668-e387-4ef2-be01-884bf03a0a1f}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e90c7ec6-8190-4482-879f-7a9a76153787}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7 Inlet Air Node, !- Name
  {1b1e0983-04be-4382-bd9e-cabe657167a3}, !- Inlet Port
  {71cf9cbf-d50f-4375-ba5e-8862cceccc66}; !- Outlet Port

OS:Connection,
  {1b1e0983-04be-4382-bd9e-cabe657167a3}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  9,                                      !- Outlet Port
  {e90c7ec6-8190-4482-879f-7a9a76153787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71cf9cbf-d50f-4375-ba5e-8862cceccc66}, !- Handle
  {e90c7ec6-8190-4482-879f-7a9a76153787}, !- Source Object
  3,                                      !- Outlet Port
  {74a2775d-6181-4d50-8720-103887c7d8e3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ef1e0dbc-803a-4422-aa82-65a6b57d4cef}, !- Handle
  {74a2775d-6181-4d50-8720-103887c7d8e3}, !- Source Object
  3,                                      !- Outlet Port
  {e8e93fe2-fd25-42e6-a943-89318602fc5b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b1d9f9d1-df6b-40fa-a42e-50dea70b1795}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {0afedbe2-014e-4b5a-a736-5d624289bc6c}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {5d9fbc10-1bc4-46df-a12c-2a97233d0171}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {22828066-235a-450a-9376-40535f45ac3b}, !- Air Outlet Node Name
  {4eccbd4e-d63f-4866-9aed-52324b126e4e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0afedbe2-014e-4b5a-a736-5d624289bc6c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {d2795866-f0c8-4389-be75-5f5a60fad2af}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8 Outlet Air Node, !- Name
  {22828066-235a-450a-9376-40535f45ac3b}, !- Inlet Port
  {eb711529-9f7e-440e-aef6-db8012c2ac94}; !- Outlet Port

OS:Node,
  {3a10991c-dcf5-45b2-b2b7-548d136aebdc}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 1 Return Air Node, !- Name
  {9e39f281-30af-4c84-bd7d-8c0174c1306f}, !- Inlet Port
  {d04be0bb-3bb9-415f-ac9a-855568be725a}; !- Outlet Port

OS:Connection,
  {eb711529-9f7e-440e-aef6-db8012c2ac94}, !- Handle
  {d2795866-f0c8-4389-be75-5f5a60fad2af}, !- Source Object
  3,                                      !- Outlet Port
  {c34196bc-a2bd-454f-89e3-2472b31861e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e39f281-30af-4c84-bd7d-8c0174c1306f}, !- Handle
  {c195bee9-46ac-4bf9-8881-4c14e7bde38e}, !- Source Object
  2,                                      !- Outlet Port
  {3a10991c-dcf5-45b2-b2b7-548d136aebdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d04be0bb-3bb9-415f-ac9a-855568be725a}, !- Handle
  {3a10991c-dcf5-45b2-b2b7-548d136aebdc}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {c9f5f095-1d76-4ec7-8ef4-1631a33fdd18}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8 Inlet Air Node, !- Name
  {458e5413-c4f5-40eb-84fb-e248feae6d2d}, !- Inlet Port
  {4eccbd4e-d63f-4866-9aed-52324b126e4e}; !- Outlet Port

OS:Connection,
  {458e5413-c4f5-40eb-84fb-e248feae6d2d}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  10,                                     !- Outlet Port
  {c9f5f095-1d76-4ec7-8ef4-1631a33fdd18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eccbd4e-d63f-4866-9aed-52324b126e4e}, !- Handle
  {c9f5f095-1d76-4ec7-8ef4-1631a33fdd18}, !- Source Object
  3,                                      !- Outlet Port
  {5d9fbc10-1bc4-46df-a12c-2a97233d0171}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {22828066-235a-450a-9376-40535f45ac3b}, !- Handle
  {5d9fbc10-1bc4-46df-a12c-2a97233d0171}, !- Source Object
  3,                                      !- Outlet Port
  {d2795866-f0c8-4389-be75-5f5a60fad2af}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d8120b1d-b673-4b3d-b476-6aec0239c5e4}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {e7f1db0b-1958-4979-95b9-8b78669423be}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {6082ed7b-aac0-40f4-9ca3-5dbcb8c1a48b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {f1ed87d1-a693-4a07-84f4-fcc897f3b31a}, !- Air Outlet Node Name
  {9cc2e8f0-eb11-4e8c-8f81-76df1b4e1abf}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e7f1db0b-1958-4979-95b9-8b78669423be}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b5984c99-c3e7-4b2a-89a1-5daf7c337e7d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9 Outlet Air Node, !- Name
  {f1ed87d1-a693-4a07-84f4-fcc897f3b31a}, !- Inlet Port
  {579f240e-079e-4a52-8a37-d73e055ceb9f}; !- Outlet Port

OS:Node,
  {50586447-ccc7-4a48-b442-108ecfee9235}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 2 Return Air Node, !- Name
  {22be67d4-8e95-4737-8039-a0b8fa96d894}, !- Inlet Port
  {a67b14e1-99cb-4995-bdc1-dda6dfd5c82e}; !- Outlet Port

OS:Connection,
  {579f240e-079e-4a52-8a37-d73e055ceb9f}, !- Handle
  {b5984c99-c3e7-4b2a-89a1-5daf7c337e7d}, !- Source Object
  3,                                      !- Outlet Port
  {bf7dac09-60cb-46d5-b695-5c097dd77423}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22be67d4-8e95-4737-8039-a0b8fa96d894}, !- Handle
  {3f0054c7-17c7-46d4-8965-62cddc8dd982}, !- Source Object
  2,                                      !- Outlet Port
  {50586447-ccc7-4a48-b442-108ecfee9235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a67b14e1-99cb-4995-bdc1-dda6dfd5c82e}, !- Handle
  {50586447-ccc7-4a48-b442-108ecfee9235}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {38889e5a-de22-4002-9c2a-6ccd24b9e265}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9 Inlet Air Node, !- Name
  {25c61395-c23b-49e0-9c33-a2ecee22d7ce}, !- Inlet Port
  {9cc2e8f0-eb11-4e8c-8f81-76df1b4e1abf}; !- Outlet Port

OS:Connection,
  {25c61395-c23b-49e0-9c33-a2ecee22d7ce}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  11,                                     !- Outlet Port
  {38889e5a-de22-4002-9c2a-6ccd24b9e265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cc2e8f0-eb11-4e8c-8f81-76df1b4e1abf}, !- Handle
  {38889e5a-de22-4002-9c2a-6ccd24b9e265}, !- Source Object
  3,                                      !- Outlet Port
  {6082ed7b-aac0-40f4-9ca3-5dbcb8c1a48b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f1ed87d1-a693-4a07-84f4-fcc897f3b31a}, !- Handle
  {6082ed7b-aac0-40f4-9ca3-5dbcb8c1a48b}, !- Source Object
  3,                                      !- Outlet Port
  {b5984c99-c3e7-4b2a-89a1-5daf7c337e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1d772dd3-d35b-42e6-89f6-d9a1fbfb0bf4}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {2fce4cf4-0fd4-4274-8c5f-09f4626288ad}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {277315cb-94ce-4b60-bff1-7654d672b1e6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {799a6082-2962-4408-aa1f-63d757a76959}, !- Air Outlet Node Name
  {bcfb48ba-738c-4027-99a9-87f7fe7514e5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {2fce4cf4-0fd4-4274-8c5f-09f4626288ad}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {f8add1b1-f14d-4682-a923-ce5f0c11afcb}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10 Outlet Air Node, !- Name
  {799a6082-2962-4408-aa1f-63d757a76959}, !- Inlet Port
  {adaa9c47-6a67-46c3-9e1b-aa8000dcc76d}; !- Outlet Port

OS:Node,
  {403707a7-cd33-4c27-8ca7-51d3aaffa718}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 4 Return Air Node, !- Name
  {1758a5f7-f444-4802-88fb-9237cfe8c8bb}, !- Inlet Port
  {2fca95e8-791b-4e03-a9e3-b31dba30583c}; !- Outlet Port

OS:Connection,
  {adaa9c47-6a67-46c3-9e1b-aa8000dcc76d}, !- Handle
  {f8add1b1-f14d-4682-a923-ce5f0c11afcb}, !- Source Object
  3,                                      !- Outlet Port
  {f0b5673c-078b-4589-9272-9f8c9df05f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1758a5f7-f444-4802-88fb-9237cfe8c8bb}, !- Handle
  {48cca61b-7ce9-4121-8a55-fa3b0027caed}, !- Source Object
  2,                                      !- Outlet Port
  {403707a7-cd33-4c27-8ca7-51d3aaffa718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fca95e8-791b-4e03-a9e3-b31dba30583c}, !- Handle
  {403707a7-cd33-4c27-8ca7-51d3aaffa718}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3727b669-6a7c-4225-8be6-73e80d754311}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10 Inlet Air Node, !- Name
  {3bc9de25-9837-4643-8aee-b5e2f6b2e9c8}, !- Inlet Port
  {bcfb48ba-738c-4027-99a9-87f7fe7514e5}; !- Outlet Port

OS:Connection,
  {3bc9de25-9837-4643-8aee-b5e2f6b2e9c8}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  12,                                     !- Outlet Port
  {3727b669-6a7c-4225-8be6-73e80d754311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcfb48ba-738c-4027-99a9-87f7fe7514e5}, !- Handle
  {3727b669-6a7c-4225-8be6-73e80d754311}, !- Source Object
  3,                                      !- Outlet Port
  {277315cb-94ce-4b60-bff1-7654d672b1e6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {799a6082-2962-4408-aa1f-63d757a76959}, !- Handle
  {277315cb-94ce-4b60-bff1-7654d672b1e6}, !- Source Object
  3,                                      !- Outlet Port
  {f8add1b1-f14d-4682-a923-ce5f0c11afcb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cc443aee-fb8c-4d66-939d-7f7f5926dadc}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {cec7bc9c-4c73-4ada-b1a5-03b6b6f99f2f}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {717df51e-56de-4848-8dc9-9bc1b49f1341}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {ebc69e56-78eb-4393-9de0-44649feddafc}, !- Air Outlet Node Name
  {fd36d7f2-b409-41c2-9d6c-b40797c0f46b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {cec7bc9c-4c73-4ada-b1a5-03b6b6f99f2f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {603b5c3c-0629-425a-b1ea-16d280d84dfb}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11 Outlet Air Node, !- Name
  {ebc69e56-78eb-4393-9de0-44649feddafc}, !- Inlet Port
  {ff70903c-5be1-4978-a6b4-4fd7b2c1a847}; !- Outlet Port

OS:Node,
  {aa3f0932-5314-4c8c-8541-b63d1cea1292}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2 Return Air Node, !- Name
  {f70dad18-8ec2-4384-a462-260239dc61e1}, !- Inlet Port
  {45293d11-59fb-4bc4-bcc9-bdf1e7d14de8}; !- Outlet Port

OS:Connection,
  {ff70903c-5be1-4978-a6b4-4fd7b2c1a847}, !- Handle
  {603b5c3c-0629-425a-b1ea-16d280d84dfb}, !- Source Object
  3,                                      !- Outlet Port
  {141de5c3-58e2-4ab8-9115-bce371d4860b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f70dad18-8ec2-4384-a462-260239dc61e1}, !- Handle
  {6ef27e9e-379f-444f-95a3-ac2a1df2b9b9}, !- Source Object
  2,                                      !- Outlet Port
  {aa3f0932-5314-4c8c-8541-b63d1cea1292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45293d11-59fb-4bc4-bcc9-bdf1e7d14de8}, !- Handle
  {aa3f0932-5314-4c8c-8541-b63d1cea1292}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {9d68b683-4251-442b-9b53-0376f9a5094b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11 Inlet Air Node, !- Name
  {338706aa-c4f3-41b5-91b8-c58cf4e31aea}, !- Inlet Port
  {fd36d7f2-b409-41c2-9d6c-b40797c0f46b}; !- Outlet Port

OS:Connection,
  {338706aa-c4f3-41b5-91b8-c58cf4e31aea}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  13,                                     !- Outlet Port
  {9d68b683-4251-442b-9b53-0376f9a5094b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd36d7f2-b409-41c2-9d6c-b40797c0f46b}, !- Handle
  {9d68b683-4251-442b-9b53-0376f9a5094b}, !- Source Object
  3,                                      !- Outlet Port
  {717df51e-56de-4848-8dc9-9bc1b49f1341}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ebc69e56-78eb-4393-9de0-44649feddafc}, !- Handle
  {717df51e-56de-4848-8dc9-9bc1b49f1341}, !- Source Object
  3,                                      !- Outlet Port
  {603b5c3c-0629-425a-b1ea-16d280d84dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {84bf0ae0-4fa9-4f0a-bb67-8603cca19776}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {92cb1e62-b4d9-4851-84a4-68e8db404c4b}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8882b8d1-ff7d-434e-9574-7812410a6611}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {c83fc4dd-611c-40a5-b44c-c3e612ca91de}, !- Air Outlet Node Name
  {9fc76248-e206-44ca-b272-2d2550a8ddf5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {92cb1e62-b4d9-4851-84a4-68e8db404c4b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {89667684-50fd-4c3d-af58-f2195e50c905}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12 Outlet Air Node, !- Name
  {c83fc4dd-611c-40a5-b44c-c3e612ca91de}, !- Inlet Port
  {faa8d9f4-8926-4bbf-9b44-e4e80d251d86}; !- Outlet Port

OS:Node,
  {1b8ef5e2-6993-4ab0-bb19-71d5d0955941}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 3 Return Air Node, !- Name
  {77f7e763-a107-4f28-bd20-776a77179fcb}, !- Inlet Port
  {9c0690bc-3bb3-4e1f-a23b-b6d4a733e12e}; !- Outlet Port

OS:Connection,
  {faa8d9f4-8926-4bbf-9b44-e4e80d251d86}, !- Handle
  {89667684-50fd-4c3d-af58-f2195e50c905}, !- Source Object
  3,                                      !- Outlet Port
  {06c49d79-215d-45ef-86b6-e96d049801e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77f7e763-a107-4f28-bd20-776a77179fcb}, !- Handle
  {5e57cf9d-ff8a-47bf-a951-5ae8fc6f98bf}, !- Source Object
  2,                                      !- Outlet Port
  {1b8ef5e2-6993-4ab0-bb19-71d5d0955941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c0690bc-3bb3-4e1f-a23b-b6d4a733e12e}, !- Handle
  {1b8ef5e2-6993-4ab0-bb19-71d5d0955941}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {474a25e2-fb6a-4db8-8bbe-452309bbe710}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12 Inlet Air Node, !- Name
  {5a96eda9-7a80-4421-a00a-c732f5509d68}, !- Inlet Port
  {9fc76248-e206-44ca-b272-2d2550a8ddf5}; !- Outlet Port

OS:Connection,
  {5a96eda9-7a80-4421-a00a-c732f5509d68}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  14,                                     !- Outlet Port
  {474a25e2-fb6a-4db8-8bbe-452309bbe710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fc76248-e206-44ca-b272-2d2550a8ddf5}, !- Handle
  {474a25e2-fb6a-4db8-8bbe-452309bbe710}, !- Source Object
  3,                                      !- Outlet Port
  {8882b8d1-ff7d-434e-9574-7812410a6611}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c83fc4dd-611c-40a5-b44c-c3e612ca91de}, !- Handle
  {8882b8d1-ff7d-434e-9574-7812410a6611}, !- Source Object
  3,                                      !- Outlet Port
  {89667684-50fd-4c3d-af58-f2195e50c905}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c99d769d-c2cc-4ca6-8a9f-2a981a29d304}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {9af7d7b3-eb41-46de-acda-5f51ea5f3769}, !- Handle
  Coil Heating Gas 13,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {19b1f91c-477e-4b9a-aeca-5dc135f3744a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {0d9c0115-7968-41ce-8db5-0b5709239dce}, !- Air Outlet Node Name
  {1519a50b-2649-4256-9ddd-848afecdbc28}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {9af7d7b3-eb41-46de-acda-5f51ea5f3769}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {1dfa89ea-ce58-489b-9225-66cf90a4fc54}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13 Outlet Air Node, !- Name
  {0d9c0115-7968-41ce-8db5-0b5709239dce}, !- Inlet Port
  {d589fdbe-c36c-4862-913b-2e03d7619bdf}; !- Outlet Port

OS:Node,
  {ed3c0008-b3e6-43bb-aa0d-d9483a26cbce}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF Return Air Node, !- Name
  {c3fd767a-1bd0-46e2-8f9a-707c618a3260}, !- Inlet Port
  {29e06201-95ef-4fe5-92b5-4f77490527c5}; !- Outlet Port

OS:Connection,
  {d589fdbe-c36c-4862-913b-2e03d7619bdf}, !- Handle
  {1dfa89ea-ce58-489b-9225-66cf90a4fc54}, !- Source Object
  3,                                      !- Outlet Port
  {addd37d1-7d65-4ba7-8398-486d791c66cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3fd767a-1bd0-46e2-8f9a-707c618a3260}, !- Handle
  {005cd7d9-828d-447e-9f37-ec66627b2723}, !- Source Object
  2,                                      !- Outlet Port
  {ed3c0008-b3e6-43bb-aa0d-d9483a26cbce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29e06201-95ef-4fe5-92b5-4f77490527c5}, !- Handle
  {ed3c0008-b3e6-43bb-aa0d-d9483a26cbce}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3b1501c3-de44-4f9c-a7b1-72cb612b32ad}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13 Inlet Air Node, !- Name
  {3084a768-fef5-44af-8abc-bad9586da242}, !- Inlet Port
  {1519a50b-2649-4256-9ddd-848afecdbc28}; !- Outlet Port

OS:Connection,
  {3084a768-fef5-44af-8abc-bad9586da242}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  15,                                     !- Outlet Port
  {3b1501c3-de44-4f9c-a7b1-72cb612b32ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1519a50b-2649-4256-9ddd-848afecdbc28}, !- Handle
  {3b1501c3-de44-4f9c-a7b1-72cb612b32ad}, !- Source Object
  3,                                      !- Outlet Port
  {19b1f91c-477e-4b9a-aeca-5dc135f3744a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0d9c0115-7968-41ce-8db5-0b5709239dce}, !- Handle
  {19b1f91c-477e-4b9a-aeca-5dc135f3744a}, !- Source Object
  3,                                      !- Outlet Port
  {1dfa89ea-ce58-489b-9225-66cf90a4fc54}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {92680c07-ed85-45b6-8f8b-70880b62d675}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {495eb3e2-11e3-480e-b0c7-d3f103a59a00}, !- Handle
  Coil Heating Gas 14,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {54a036d6-f8c4-435f-a245-15f5a5ba9490}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {b843d876-e5c7-427d-97ae-d754efb67447}, !- Air Outlet Node Name
  {8e7a6c87-610a-425d-9683-8c568af5467b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {495eb3e2-11e3-480e-b0c7-d3f103a59a00}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {10395399-65a6-439b-b14e-5b1cda3a4851}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14 Outlet Air Node, !- Name
  {b843d876-e5c7-427d-97ae-d754efb67447}, !- Inlet Port
  {f351f91c-6814-4e7b-9362-767305cd5fdf}; !- Outlet Port

OS:Node,
  {e12b021f-9509-4c13-b7dc-43a0502bfbd7}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3 Return Air Node, !- Name
  {4cf8035f-ec22-4b10-aa66-307b938fc3ce}, !- Inlet Port
  {707cd5cc-a975-4822-ae83-24b9a1971d40}; !- Outlet Port

OS:Connection,
  {f351f91c-6814-4e7b-9362-767305cd5fdf}, !- Handle
  {10395399-65a6-439b-b14e-5b1cda3a4851}, !- Source Object
  3,                                      !- Outlet Port
  {994217db-b610-4cff-b93e-2e7ef7aeae1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf8035f-ec22-4b10-aa66-307b938fc3ce}, !- Handle
  {20dba4bb-8a40-462a-a56a-7873cc4f8274}, !- Source Object
  2,                                      !- Outlet Port
  {e12b021f-9509-4c13-b7dc-43a0502bfbd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {707cd5cc-a975-4822-ae83-24b9a1971d40}, !- Handle
  {e12b021f-9509-4c13-b7dc-43a0502bfbd7}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {2382067f-4277-42ec-a7bd-e96243b0c564}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14 Inlet Air Node, !- Name
  {13f90f2e-52e3-439f-9710-64e1fd5c9d40}, !- Inlet Port
  {8e7a6c87-610a-425d-9683-8c568af5467b}; !- Outlet Port

OS:Connection,
  {13f90f2e-52e3-439f-9710-64e1fd5c9d40}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  16,                                     !- Outlet Port
  {2382067f-4277-42ec-a7bd-e96243b0c564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e7a6c87-610a-425d-9683-8c568af5467b}, !- Handle
  {2382067f-4277-42ec-a7bd-e96243b0c564}, !- Source Object
  3,                                      !- Outlet Port
  {54a036d6-f8c4-435f-a245-15f5a5ba9490}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b843d876-e5c7-427d-97ae-d754efb67447}, !- Handle
  {54a036d6-f8c4-435f-a245-15f5a5ba9490}, !- Source Object
  3,                                      !- Outlet Port
  {10395399-65a6-439b-b14e-5b1cda3a4851}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9843f12a-2250-4337-8221-c21d72286f1c}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {5ab17ebf-b779-4416-9c17-53b6c935bbf9}, !- Handle
  Coil Heating Gas 15,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d728c3a0-e657-4d8e-ad3d-c81ed8c6f95c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {d9f95a34-c611-4a14-b880-d20a236e99b3}, !- Air Outlet Node Name
  {0f015421-489d-4c2e-9065-23f6a355146c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {5ab17ebf-b779-4416-9c17-53b6c935bbf9}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {4f8709e6-ff9e-4278-8bb0-1aa3f3e9caa5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15 Outlet Air Node, !- Name
  {d9f95a34-c611-4a14-b880-d20a236e99b3}, !- Inlet Port
  {99a31762-953e-4360-bbda-298aaeae9454}; !- Outlet Port

OS:Node,
  {95a760d1-a0be-4ee1-a441-4440e4d5541d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4 Return Air Node, !- Name
  {8fe431b9-dec8-42af-829e-ee451a4a7541}, !- Inlet Port
  {e954017f-e1f6-4e84-bf30-6205f951a1d8}; !- Outlet Port

OS:Connection,
  {99a31762-953e-4360-bbda-298aaeae9454}, !- Handle
  {4f8709e6-ff9e-4278-8bb0-1aa3f3e9caa5}, !- Source Object
  3,                                      !- Outlet Port
  {2f1bb341-5d82-4089-9988-825a072f5679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fe431b9-dec8-42af-829e-ee451a4a7541}, !- Handle
  {573cce33-0ca9-4252-b004-f85d678c989a}, !- Source Object
  2,                                      !- Outlet Port
  {95a760d1-a0be-4ee1-a441-4440e4d5541d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e954017f-e1f6-4e84-bf30-6205f951a1d8}, !- Handle
  {95a760d1-a0be-4ee1-a441-4440e4d5541d}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {09521a89-44de-4d1c-834f-2332ae0c0c68}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15 Inlet Air Node, !- Name
  {3e2cdf9f-4855-411e-b35b-e8598211d053}, !- Inlet Port
  {0f015421-489d-4c2e-9065-23f6a355146c}; !- Outlet Port

OS:Connection,
  {3e2cdf9f-4855-411e-b35b-e8598211d053}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  17,                                     !- Outlet Port
  {09521a89-44de-4d1c-834f-2332ae0c0c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f015421-489d-4c2e-9065-23f6a355146c}, !- Handle
  {09521a89-44de-4d1c-834f-2332ae0c0c68}, !- Source Object
  3,                                      !- Outlet Port
  {d728c3a0-e657-4d8e-ad3d-c81ed8c6f95c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d9f95a34-c611-4a14-b880-d20a236e99b3}, !- Handle
  {d728c3a0-e657-4d8e-ad3d-c81ed8c6f95c}, !- Source Object
  3,                                      !- Outlet Port
  {4f8709e6-ff9e-4278-8bb0-1aa3f3e9caa5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0d2ff44e-9cf6-4c11-9c03-2a5f6e2279e6}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {2aa92746-176e-40e2-952b-ae41b5485e4b}, !- Handle
  Coil Heating Gas 16,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4e4982fe-9a72-4e44-a9b6-919f0197c643}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {aef47a27-9a7d-4808-a42d-91395eaaacb7}, !- Air Outlet Node Name
  {6b388aaf-d860-4b50-8468-03dff4234f82}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {2aa92746-176e-40e2-952b-ae41b5485e4b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {05f64cd7-97ae-45fe-8471-12b469921197}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16 Outlet Air Node, !- Name
  {aef47a27-9a7d-4808-a42d-91395eaaacb7}, !- Inlet Port
  {1c2c66a3-eae4-4f82-bd82-3b0170a4ca30}; !- Outlet Port

OS:Node,
  {bfea6cbf-6822-43dc-a83e-f4dc41e64462}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 1 Return Air Node, !- Name
  {9c4eac75-5fab-4c09-bb8d-561dc7f11a1d}, !- Inlet Port
  {5cbd9136-f438-47a1-b97b-40319feffb16}; !- Outlet Port

OS:Connection,
  {1c2c66a3-eae4-4f82-bd82-3b0170a4ca30}, !- Handle
  {05f64cd7-97ae-45fe-8471-12b469921197}, !- Source Object
  3,                                      !- Outlet Port
  {3dd437a2-1ce7-431b-b3dd-d9f5bf628c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c4eac75-5fab-4c09-bb8d-561dc7f11a1d}, !- Handle
  {e33a43a5-3c8f-4fc3-890e-16a7164c3725}, !- Source Object
  2,                                      !- Outlet Port
  {bfea6cbf-6822-43dc-a83e-f4dc41e64462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cbd9136-f438-47a1-b97b-40319feffb16}, !- Handle
  {bfea6cbf-6822-43dc-a83e-f4dc41e64462}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {a1906cbc-9ad6-4e70-9e39-b3564f3393df}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16 Inlet Air Node, !- Name
  {074175e9-df42-4e8f-b38c-80f322d8f7c8}, !- Inlet Port
  {6b388aaf-d860-4b50-8468-03dff4234f82}; !- Outlet Port

OS:Connection,
  {074175e9-df42-4e8f-b38c-80f322d8f7c8}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  18,                                     !- Outlet Port
  {a1906cbc-9ad6-4e70-9e39-b3564f3393df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b388aaf-d860-4b50-8468-03dff4234f82}, !- Handle
  {a1906cbc-9ad6-4e70-9e39-b3564f3393df}, !- Source Object
  3,                                      !- Outlet Port
  {4e4982fe-9a72-4e44-a9b6-919f0197c643}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {aef47a27-9a7d-4808-a42d-91395eaaacb7}, !- Handle
  {4e4982fe-9a72-4e44-a9b6-919f0197c643}, !- Source Object
  3,                                      !- Outlet Port
  {05f64cd7-97ae-45fe-8471-12b469921197}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {eb89c096-18ff-4bc3-bc34-fea7e81fc155}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {e0707b5f-950f-4434-8bda-512b07015f4b}, !- Handle
  Coil Heating Gas 17,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a289b5d4-17f8-41d9-8c92-078fc556a279}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {73c85b2e-c78f-4d44-b8ab-2d1327b76b00}, !- Air Outlet Node Name
  {8a0d12d1-d185-45fd-af75-dd030ec37c25}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e0707b5f-950f-4434-8bda-512b07015f4b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b240d521-51ff-40da-89d4-d58c21221bfe}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17 Outlet Air Node, !- Name
  {73c85b2e-c78f-4d44-b8ab-2d1327b76b00}, !- Inlet Port
  {bcdc6188-4869-40bb-8b5f-db9744c6f223}; !- Outlet Port

OS:Node,
  {55da007c-a8aa-4430-bb75-396507ad22dc}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 4 Return Air Node, !- Name
  {163f00aa-90b8-4caf-87d1-9bf8f9618744}, !- Inlet Port
  {b25f6997-d4a9-4b3d-8e0e-67cd02a2a56b}; !- Outlet Port

OS:Connection,
  {bcdc6188-4869-40bb-8b5f-db9744c6f223}, !- Handle
  {b240d521-51ff-40da-89d4-d58c21221bfe}, !- Source Object
  3,                                      !- Outlet Port
  {57a99d3e-282b-4752-93c0-14c250621955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {163f00aa-90b8-4caf-87d1-9bf8f9618744}, !- Handle
  {709f79f0-9c46-47c7-ac2a-b31ef6da87a1}, !- Source Object
  2,                                      !- Outlet Port
  {55da007c-a8aa-4430-bb75-396507ad22dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b25f6997-d4a9-4b3d-8e0e-67cd02a2a56b}, !- Handle
  {55da007c-a8aa-4430-bb75-396507ad22dc}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {f7bebb03-5b2c-46ad-8665-f36645815b3d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17 Inlet Air Node, !- Name
  {8df72529-6aa5-4a3f-a661-3d3de757befe}, !- Inlet Port
  {8a0d12d1-d185-45fd-af75-dd030ec37c25}; !- Outlet Port

OS:Connection,
  {8df72529-6aa5-4a3f-a661-3d3de757befe}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  19,                                     !- Outlet Port
  {f7bebb03-5b2c-46ad-8665-f36645815b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a0d12d1-d185-45fd-af75-dd030ec37c25}, !- Handle
  {f7bebb03-5b2c-46ad-8665-f36645815b3d}, !- Source Object
  3,                                      !- Outlet Port
  {a289b5d4-17f8-41d9-8c92-078fc556a279}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {73c85b2e-c78f-4d44-b8ab-2d1327b76b00}, !- Handle
  {a289b5d4-17f8-41d9-8c92-078fc556a279}, !- Source Object
  3,                                      !- Outlet Port
  {b240d521-51ff-40da-89d4-d58c21221bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1917e50d-8c94-44de-b8e6-cb031a205f9d}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {7491f03e-b763-4268-b205-d69d05994ad8}, !- Handle
  Coil Heating Gas 18,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {24a8da7e-9888-42aa-8a50-b9ba20347b99}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {15873898-42d7-46d2-8f95-5e0a2b7d4f9d}, !- Air Outlet Node Name
  {373b6555-38af-4469-be0f-eb166685d4f3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7491f03e-b763-4268-b205-d69d05994ad8}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {84ddc485-2300-4ac1-a90e-dc9d6ada7f47}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18 Outlet Air Node, !- Name
  {15873898-42d7-46d2-8f95-5e0a2b7d4f9d}, !- Inlet Port
  {fd514bb1-6c12-4cb6-a322-39c80869e55d}; !- Outlet Port

OS:Node,
  {762696d3-0fcd-4588-8c7e-682273e11a71}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5 Return Air Node, !- Name
  {be15be5f-7745-4f24-8d1d-3f4fd55a43b5}, !- Inlet Port
  {82b56781-cf8f-4409-89d7-acea3d704d81}; !- Outlet Port

OS:Connection,
  {fd514bb1-6c12-4cb6-a322-39c80869e55d}, !- Handle
  {84ddc485-2300-4ac1-a90e-dc9d6ada7f47}, !- Source Object
  3,                                      !- Outlet Port
  {a01ff5db-d765-474f-80b9-c55992c5e4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be15be5f-7745-4f24-8d1d-3f4fd55a43b5}, !- Handle
  {f27cecac-73e7-4ffa-8c3d-04be73c19093}, !- Source Object
  2,                                      !- Outlet Port
  {762696d3-0fcd-4588-8c7e-682273e11a71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82b56781-cf8f-4409-89d7-acea3d704d81}, !- Handle
  {762696d3-0fcd-4588-8c7e-682273e11a71}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {31073b17-4928-420f-9886-92f8d506f532}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18 Inlet Air Node, !- Name
  {7f163032-bc29-4f93-a01d-ffe8cd0d8630}, !- Inlet Port
  {373b6555-38af-4469-be0f-eb166685d4f3}; !- Outlet Port

OS:Connection,
  {7f163032-bc29-4f93-a01d-ffe8cd0d8630}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  20,                                     !- Outlet Port
  {31073b17-4928-420f-9886-92f8d506f532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {373b6555-38af-4469-be0f-eb166685d4f3}, !- Handle
  {31073b17-4928-420f-9886-92f8d506f532}, !- Source Object
  3,                                      !- Outlet Port
  {24a8da7e-9888-42aa-8a50-b9ba20347b99}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {15873898-42d7-46d2-8f95-5e0a2b7d4f9d}, !- Handle
  {24a8da7e-9888-42aa-8a50-b9ba20347b99}, !- Source Object
  3,                                      !- Outlet Port
  {84ddc485-2300-4ac1-a90e-dc9d6ada7f47}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a9e8de1b-4160-477b-ae51-2c1f6c549c54}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {db0a8bb8-008c-4849-965c-5a1b059b0fb2}, !- Handle
  Coil Heating Gas 19,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {1d1999f9-d252-4295-8c61-9ee760f5fff7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {082c923c-9afe-4a4d-b265-7f7cee37cfd5}, !- Air Outlet Node Name
  {2aa46c0b-67a8-4c0c-aec2-b7089210ac3a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {db0a8bb8-008c-4849-965c-5a1b059b0fb2}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {71087b10-5f73-4fd9-aa8d-11a88654cc78}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19 Outlet Air Node, !- Name
  {082c923c-9afe-4a4d-b265-7f7cee37cfd5}, !- Inlet Port
  {48b636be-0d24-43d5-b140-e39e621887f8}; !- Outlet Port

OS:Node,
  {e164d163-9b67-486a-9950-eb86dbfcef5d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6 Return Air Node, !- Name
  {5e4fa2b3-29c6-4e83-b2c1-57b47b23305e}, !- Inlet Port
  {1a47caf7-678f-4fba-8609-419ad63cf334}; !- Outlet Port

OS:Connection,
  {48b636be-0d24-43d5-b140-e39e621887f8}, !- Handle
  {71087b10-5f73-4fd9-aa8d-11a88654cc78}, !- Source Object
  3,                                      !- Outlet Port
  {d452ae8a-8c4b-4e2e-b288-c70e4e7f3205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e4fa2b3-29c6-4e83-b2c1-57b47b23305e}, !- Handle
  {cbd950d5-933e-4a2d-bea2-7b73ef14b938}, !- Source Object
  2,                                      !- Outlet Port
  {e164d163-9b67-486a-9950-eb86dbfcef5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a47caf7-678f-4fba-8609-419ad63cf334}, !- Handle
  {e164d163-9b67-486a-9950-eb86dbfcef5d}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {fdc2cb70-a831-4b1a-8b52-4e6a50f5ab40}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19 Inlet Air Node, !- Name
  {2e3d76ec-eac9-48c4-bb2f-feb5e9c5f789}, !- Inlet Port
  {2aa46c0b-67a8-4c0c-aec2-b7089210ac3a}; !- Outlet Port

OS:Connection,
  {2e3d76ec-eac9-48c4-bb2f-feb5e9c5f789}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  21,                                     !- Outlet Port
  {fdc2cb70-a831-4b1a-8b52-4e6a50f5ab40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aa46c0b-67a8-4c0c-aec2-b7089210ac3a}, !- Handle
  {fdc2cb70-a831-4b1a-8b52-4e6a50f5ab40}, !- Source Object
  3,                                      !- Outlet Port
  {1d1999f9-d252-4295-8c61-9ee760f5fff7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {082c923c-9afe-4a4d-b265-7f7cee37cfd5}, !- Handle
  {1d1999f9-d252-4295-8c61-9ee760f5fff7}, !- Source Object
  3,                                      !- Outlet Port
  {71087b10-5f73-4fd9-aa8d-11a88654cc78}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d5b2a679-5464-44d7-9e9e-8105cd1ee122}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {2f8d6807-6b90-4e27-be7a-5508ccb52370}, !- Handle
  Coil Heating Gas 20,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d5447659-32fe-4ccd-9eed-9f8b577095f0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {ccdd30d8-936b-4ca6-8060-b8d642c55ed8}, !- Air Outlet Node Name
  {65d2234f-c9ab-4010-b237-c0a510db8b0c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {2f8d6807-6b90-4e27-be7a-5508ccb52370}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {18b6d11f-a351-4a82-a5cd-7ea51df8eb19}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20 Outlet Air Node, !- Name
  {ccdd30d8-936b-4ca6-8060-b8d642c55ed8}, !- Inlet Port
  {21108b5e-9d8f-4fa2-ab67-3368e5600fed}; !- Outlet Port

OS:Node,
  {3a559507-ac69-47ec-b9fd-1b91a63d0509}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7 Return Air Node, !- Name
  {42b16d9d-d957-45bb-a9e9-bd077fa8cf74}, !- Inlet Port
  {fa17c49e-9db0-4fbd-88d2-9b52c6874f38}; !- Outlet Port

OS:Connection,
  {21108b5e-9d8f-4fa2-ab67-3368e5600fed}, !- Handle
  {18b6d11f-a351-4a82-a5cd-7ea51df8eb19}, !- Source Object
  3,                                      !- Outlet Port
  {f56e3a54-8d56-4954-bfb7-5bd2a7dea36f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42b16d9d-d957-45bb-a9e9-bd077fa8cf74}, !- Handle
  {4082346d-9f22-4ba9-bfb0-23593c12465a}, !- Source Object
  2,                                      !- Outlet Port
  {3a559507-ac69-47ec-b9fd-1b91a63d0509}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa17c49e-9db0-4fbd-88d2-9b52c6874f38}, !- Handle
  {3a559507-ac69-47ec-b9fd-1b91a63d0509}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {a3a7aa6c-9b62-4bfa-813e-443ad9e8a12d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20 Inlet Air Node, !- Name
  {c76100bf-59fb-4ad2-9845-0c9250cadba0}, !- Inlet Port
  {65d2234f-c9ab-4010-b237-c0a510db8b0c}; !- Outlet Port

OS:Connection,
  {c76100bf-59fb-4ad2-9845-0c9250cadba0}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  22,                                     !- Outlet Port
  {a3a7aa6c-9b62-4bfa-813e-443ad9e8a12d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65d2234f-c9ab-4010-b237-c0a510db8b0c}, !- Handle
  {a3a7aa6c-9b62-4bfa-813e-443ad9e8a12d}, !- Source Object
  3,                                      !- Outlet Port
  {d5447659-32fe-4ccd-9eed-9f8b577095f0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ccdd30d8-936b-4ca6-8060-b8d642c55ed8}, !- Handle
  {d5447659-32fe-4ccd-9eed-9f8b577095f0}, !- Source Object
  3,                                      !- Outlet Port
  {18b6d11f-a351-4a82-a5cd-7ea51df8eb19}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fc57b94d-207f-4ffd-89a0-539ec12d806d}, !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {d8038cf0-807f-4f82-a1f4-ba75c0fc863e}, !- Handle
  Coil Heating Gas 21,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {64f63beb-8351-4855-ac63-11c1b37a3ae3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {8a306dce-9455-4323-98e2-0c603815da63}, !- Air Outlet Node Name
  {1d69faee-7aa7-4115-a9b1-ad0f8bae3534}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d8038cf0-807f-4f82-a1f4-ba75c0fc863e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {959473b1-a3a6-427f-aedd-718c6cd69357}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21 Outlet Air Node, !- Name
  {8a306dce-9455-4323-98e2-0c603815da63}, !- Inlet Port
  {09d73697-f66d-49ac-87d2-3db34f31a280}; !- Outlet Port

OS:Node,
  {05b28831-50bb-4a1c-8619-aeb0fa43c515}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8 Return Air Node, !- Name
  {76e70119-e078-445c-b553-4c47bb852614}, !- Inlet Port
  {4239e8d4-bc46-4e74-a9aa-98a99feda117}; !- Outlet Port

OS:Connection,
  {09d73697-f66d-49ac-87d2-3db34f31a280}, !- Handle
  {959473b1-a3a6-427f-aedd-718c6cd69357}, !- Source Object
  3,                                      !- Outlet Port
  {47f06703-2696-4b70-b896-0db5d2148070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76e70119-e078-445c-b553-4c47bb852614}, !- Handle
  {97136eb1-a544-4bc5-8698-befcdb26329a}, !- Source Object
  2,                                      !- Outlet Port
  {05b28831-50bb-4a1c-8619-aeb0fa43c515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4239e8d4-bc46-4e74-a9aa-98a99feda117}, !- Handle
  {05b28831-50bb-4a1c-8619-aeb0fa43c515}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {ef6e57d3-e99a-4292-a19a-636f86e3d642}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21 Inlet Air Node, !- Name
  {52a44d74-ec82-4db7-a7f3-ab9021c69f44}, !- Inlet Port
  {1d69faee-7aa7-4115-a9b1-ad0f8bae3534}; !- Outlet Port

OS:Connection,
  {52a44d74-ec82-4db7-a7f3-ab9021c69f44}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  23,                                     !- Outlet Port
  {ef6e57d3-e99a-4292-a19a-636f86e3d642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d69faee-7aa7-4115-a9b1-ad0f8bae3534}, !- Handle
  {ef6e57d3-e99a-4292-a19a-636f86e3d642}, !- Source Object
  3,                                      !- Outlet Port
  {64f63beb-8351-4855-ac63-11c1b37a3ae3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8a306dce-9455-4323-98e2-0c603815da63}, !- Handle
  {64f63beb-8351-4855-ac63-11c1b37a3ae3}, !- Source Object
  3,                                      !- Outlet Port
  {959473b1-a3a6-427f-aedd-718c6cd69357}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dd671c6f-c8e0-455c-829e-6810b1a3e674}, !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {05fff9e6-56f5-4aee-bfdd-2c30671811ae}, !- Handle
  Coil Heating Gas 22,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2845059a-abde-4f14-8c2d-9d08d64e89ce}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {07a083c7-e20c-4d05-9d43-a8090f31fe0c}, !- Air Outlet Node Name
  {4e5cc2c2-b7c4-4180-bcd4-e4af48e7ae4a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {05fff9e6-56f5-4aee-bfdd-2c30671811ae}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {4272a92a-c2b6-44ac-8314-ef045f947050}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22 Outlet Air Node, !- Name
  {07a083c7-e20c-4d05-9d43-a8090f31fe0c}, !- Inlet Port
  {3054b5fe-6f05-4e08-bf41-74df61ee599a}; !- Outlet Port

OS:Node,
  {7bf1dd3b-dca8-4282-9f11-dc41325ec7c6}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9 Return Air Node, !- Name
  {474eb414-913f-47a3-8ac2-732b87d33bbb}, !- Inlet Port
  {92810f2f-9583-484c-91dd-b66132631b81}; !- Outlet Port

OS:Connection,
  {3054b5fe-6f05-4e08-bf41-74df61ee599a}, !- Handle
  {4272a92a-c2b6-44ac-8314-ef045f947050}, !- Source Object
  3,                                      !- Outlet Port
  {f2e471dc-d9c7-4373-aa71-4a91e5dff14e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {474eb414-913f-47a3-8ac2-732b87d33bbb}, !- Handle
  {1b0904ad-85ba-426b-a626-9b83cfee1960}, !- Source Object
  2,                                      !- Outlet Port
  {7bf1dd3b-dca8-4282-9f11-dc41325ec7c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92810f2f-9583-484c-91dd-b66132631b81}, !- Handle
  {7bf1dd3b-dca8-4282-9f11-dc41325ec7c6}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {2100ef92-3dbc-4422-90ef-86a24194ea62}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22 Inlet Air Node, !- Name
  {5b895419-b606-4e9c-b268-6b1179fd81bd}, !- Inlet Port
  {4e5cc2c2-b7c4-4180-bcd4-e4af48e7ae4a}; !- Outlet Port

OS:Connection,
  {5b895419-b606-4e9c-b268-6b1179fd81bd}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  24,                                     !- Outlet Port
  {2100ef92-3dbc-4422-90ef-86a24194ea62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e5cc2c2-b7c4-4180-bcd4-e4af48e7ae4a}, !- Handle
  {2100ef92-3dbc-4422-90ef-86a24194ea62}, !- Source Object
  3,                                      !- Outlet Port
  {2845059a-abde-4f14-8c2d-9d08d64e89ce}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {07a083c7-e20c-4d05-9d43-a8090f31fe0c}, !- Handle
  {2845059a-abde-4f14-8c2d-9d08d64e89ce}, !- Source Object
  3,                                      !- Outlet Port
  {4272a92a-c2b6-44ac-8314-ef045f947050}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cb5adf9e-06fa-41da-a91d-fa2ae4f8f47a}, !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {2f1c08a6-3db4-4597-ab84-243354ed18e0}, !- Handle
  Coil Heating Gas 23,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {1365d305-d421-49ba-bc5a-9c1d3a5d3b34}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {89b3286c-1d10-464e-a285-eaa60beaf5f1}, !- Air Outlet Node Name
  {294cc159-4822-4237-af90-695023da9e20}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {2f1c08a6-3db4-4597-ab84-243354ed18e0}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {1357bcfc-21ed-4406-84d2-0b3a86da564f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23 Outlet Air Node, !- Name
  {89b3286c-1d10-464e-a285-eaa60beaf5f1}, !- Inlet Port
  {adc540d2-f131-4d9c-b88b-ff5ef19ac2b6}; !- Outlet Port

OS:Node,
  {caa6f26a-702e-4cb3-96ff-8c0117cd285f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 2 Return Air Node, !- Name
  {0936575e-ea7a-44a9-8a32-6c5966041a1a}, !- Inlet Port
  {89e97bc4-f0de-4507-998e-fcfa5c959966}; !- Outlet Port

OS:Connection,
  {adc540d2-f131-4d9c-b88b-ff5ef19ac2b6}, !- Handle
  {1357bcfc-21ed-4406-84d2-0b3a86da564f}, !- Source Object
  3,                                      !- Outlet Port
  {f4a5436d-280b-401a-8fbd-164754aa2f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0936575e-ea7a-44a9-8a32-6c5966041a1a}, !- Handle
  {e6a62802-ef53-4a60-9943-e8055296cec6}, !- Source Object
  2,                                      !- Outlet Port
  {caa6f26a-702e-4cb3-96ff-8c0117cd285f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89e97bc4-f0de-4507-998e-fcfa5c959966}, !- Handle
  {caa6f26a-702e-4cb3-96ff-8c0117cd285f}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {831b4c1a-31df-44f9-abc7-171cb3efc152}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23 Inlet Air Node, !- Name
  {f263c24d-6bb3-49ac-b54d-e25836d6ae6f}, !- Inlet Port
  {294cc159-4822-4237-af90-695023da9e20}; !- Outlet Port

OS:Connection,
  {f263c24d-6bb3-49ac-b54d-e25836d6ae6f}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  25,                                     !- Outlet Port
  {831b4c1a-31df-44f9-abc7-171cb3efc152}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {294cc159-4822-4237-af90-695023da9e20}, !- Handle
  {831b4c1a-31df-44f9-abc7-171cb3efc152}, !- Source Object
  3,                                      !- Outlet Port
  {1365d305-d421-49ba-bc5a-9c1d3a5d3b34}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {89b3286c-1d10-464e-a285-eaa60beaf5f1}, !- Handle
  {1365d305-d421-49ba-bc5a-9c1d3a5d3b34}, !- Source Object
  3,                                      !- Outlet Port
  {1357bcfc-21ed-4406-84d2-0b3a86da564f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5b56d133-8e18-4fe3-b5ef-4b08d66f80b1}, !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {05d64c2a-ca18-4089-962f-60907ca90216}, !- Handle
  Coil Heating Gas 24,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9515e0cc-8619-4d4b-b06b-b529eaafb855}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {d6814ffe-ef25-4549-a6dc-eb7906b4abf6}, !- Air Outlet Node Name
  {9c7cd077-1509-4262-8aec-c128d564151f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {05d64c2a-ca18-4089-962f-60907ca90216}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {bb05bb52-f4cc-4ba0-8667-4ff831baa628}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24 Outlet Air Node, !- Name
  {d6814ffe-ef25-4549-a6dc-eb7906b4abf6}, !- Inlet Port
  {9e8e54d7-c9bf-489e-a03e-2bee8706e724}; !- Outlet Port

OS:Node,
  {07b35a5a-f0a1-4835-9181-c63d121d94e3}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 3 Return Air Node, !- Name
  {ec431204-2017-4e60-88c1-1e92d5b57ea2}, !- Inlet Port
  {7f8ef148-c223-49bd-b2d9-ba45cf8d9f07}; !- Outlet Port

OS:Connection,
  {9e8e54d7-c9bf-489e-a03e-2bee8706e724}, !- Handle
  {bb05bb52-f4cc-4ba0-8667-4ff831baa628}, !- Source Object
  3,                                      !- Outlet Port
  {9437b9dd-4673-4fb8-b23e-a57348a2213e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec431204-2017-4e60-88c1-1e92d5b57ea2}, !- Handle
  {5d6b75b8-68c0-4e7e-b046-991bcf9a23e1}, !- Source Object
  2,                                      !- Outlet Port
  {07b35a5a-f0a1-4835-9181-c63d121d94e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f8ef148-c223-49bd-b2d9-ba45cf8d9f07}, !- Handle
  {07b35a5a-f0a1-4835-9181-c63d121d94e3}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {b48e0ef4-6934-431c-b831-0f9e848b33a8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24 Inlet Air Node, !- Name
  {acc69bb8-d84f-4a9c-ba17-ee270824f6d8}, !- Inlet Port
  {9c7cd077-1509-4262-8aec-c128d564151f}; !- Outlet Port

OS:Connection,
  {acc69bb8-d84f-4a9c-ba17-ee270824f6d8}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  26,                                     !- Outlet Port
  {b48e0ef4-6934-431c-b831-0f9e848b33a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c7cd077-1509-4262-8aec-c128d564151f}, !- Handle
  {b48e0ef4-6934-431c-b831-0f9e848b33a8}, !- Source Object
  3,                                      !- Outlet Port
  {9515e0cc-8619-4d4b-b06b-b529eaafb855}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d6814ffe-ef25-4549-a6dc-eb7906b4abf6}, !- Handle
  {9515e0cc-8619-4d4b-b06b-b529eaafb855}, !- Source Object
  3,                                      !- Outlet Port
  {bb05bb52-f4cc-4ba0-8667-4ff831baa628}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cc44abf9-87d0-4a1a-ac0c-945e0ea60d54}, !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {e59b35cd-2f73-4888-a552-fdbdb0959320}, !- Handle
  Coil Heating Gas 25,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {fd74499e-50f4-4d4b-a9e7-7199a1ddaa67}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 25, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {a62ba9b0-7815-48ee-9c6a-442b32916b28}, !- Air Outlet Node Name
  {e0ce7771-d2da-477b-8d66-5fc197101425}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e59b35cd-2f73-4888-a552-fdbdb0959320}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {690a901f-fd60-4608-a99d-fdd246ba36b2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 25 Outlet Air Node, !- Name
  {a62ba9b0-7815-48ee-9c6a-442b32916b28}, !- Inlet Port
  {080e0fc3-721a-4579-833d-6bab4d42d7dd}; !- Outlet Port

OS:Node,
  {f4387930-c7bb-4248-8dfb-25801e2c6dcc}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 5 Return Air Node, !- Name
  {567c2b38-be04-4678-891e-e71f424e0d32}, !- Inlet Port
  {17530005-aba3-4ba9-b9c0-c070085b21f5}; !- Outlet Port

OS:Connection,
  {080e0fc3-721a-4579-833d-6bab4d42d7dd}, !- Handle
  {690a901f-fd60-4608-a99d-fdd246ba36b2}, !- Source Object
  3,                                      !- Outlet Port
  {c1114645-799e-475f-a96c-3968406947a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {567c2b38-be04-4678-891e-e71f424e0d32}, !- Handle
  {6196b7df-064e-428f-a20d-70afcb06c837}, !- Source Object
  2,                                      !- Outlet Port
  {f4387930-c7bb-4248-8dfb-25801e2c6dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17530005-aba3-4ba9-b9c0-c070085b21f5}, !- Handle
  {f4387930-c7bb-4248-8dfb-25801e2c6dcc}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {29bb5d75-2ce4-4e84-b7d4-d045e88e162d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 25 Inlet Air Node, !- Name
  {dd5c9e8c-0311-498f-be65-320930dfdde1}, !- Inlet Port
  {e0ce7771-d2da-477b-8d66-5fc197101425}; !- Outlet Port

OS:Connection,
  {dd5c9e8c-0311-498f-be65-320930dfdde1}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  27,                                     !- Outlet Port
  {29bb5d75-2ce4-4e84-b7d4-d045e88e162d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0ce7771-d2da-477b-8d66-5fc197101425}, !- Handle
  {29bb5d75-2ce4-4e84-b7d4-d045e88e162d}, !- Source Object
  3,                                      !- Outlet Port
  {fd74499e-50f4-4d4b-a9e7-7199a1ddaa67}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a62ba9b0-7815-48ee-9c6a-442b32916b28}, !- Handle
  {fd74499e-50f4-4d4b-a9e7-7199a1ddaa67}, !- Source Object
  3,                                      !- Outlet Port
  {690a901f-fd60-4608-a99d-fdd246ba36b2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3d7621c7-8b59-430a-9123-cbcd44ee99ed}, !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {d6023b63-346e-4bc2-b241-38a183b1cae7}, !- Handle
  Coil Heating Gas 26,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {172fd95a-5cb1-4b2c-99bd-79317fa5410b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 26, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {746f292d-5ddd-47b3-aaa3-b849df2b8736}, !- Air Outlet Node Name
  {196ba19e-8d66-47b8-b55f-cbf922403564}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d6023b63-346e-4bc2-b241-38a183b1cae7}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {78932e51-9b9a-42be-ba41-0d691bb37074}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 26 Outlet Air Node, !- Name
  {746f292d-5ddd-47b3-aaa3-b849df2b8736}, !- Inlet Port
  {64c43641-012e-4554-9c4a-28d4cdaea292}; !- Outlet Port

OS:Node,
  {032dd514-ae48-4b31-8a6a-82322e5d98d9}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 6 Return Air Node, !- Name
  {1c7ba736-d297-4acc-9706-6c92a3c87887}, !- Inlet Port
  {0d63044c-9223-49cf-b380-27e31d82f372}; !- Outlet Port

OS:Connection,
  {64c43641-012e-4554-9c4a-28d4cdaea292}, !- Handle
  {78932e51-9b9a-42be-ba41-0d691bb37074}, !- Source Object
  3,                                      !- Outlet Port
  {f72f1aff-7b1d-4cd9-b895-4668857fae1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c7ba736-d297-4acc-9706-6c92a3c87887}, !- Handle
  {06921ba2-c196-42e5-96d1-5bc65af64c1e}, !- Source Object
  2,                                      !- Outlet Port
  {032dd514-ae48-4b31-8a6a-82322e5d98d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d63044c-9223-49cf-b380-27e31d82f372}, !- Handle
  {032dd514-ae48-4b31-8a6a-82322e5d98d9}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {f085bf8f-ef8e-47f9-8ff6-baff589c0b33}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 26 Inlet Air Node, !- Name
  {9629a538-a2af-4ada-ae55-42d8bf41c7b8}, !- Inlet Port
  {196ba19e-8d66-47b8-b55f-cbf922403564}; !- Outlet Port

OS:Connection,
  {9629a538-a2af-4ada-ae55-42d8bf41c7b8}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  28,                                     !- Outlet Port
  {f085bf8f-ef8e-47f9-8ff6-baff589c0b33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {196ba19e-8d66-47b8-b55f-cbf922403564}, !- Handle
  {f085bf8f-ef8e-47f9-8ff6-baff589c0b33}, !- Source Object
  3,                                      !- Outlet Port
  {172fd95a-5cb1-4b2c-99bd-79317fa5410b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {746f292d-5ddd-47b3-aaa3-b849df2b8736}, !- Handle
  {172fd95a-5cb1-4b2c-99bd-79317fa5410b}, !- Source Object
  3,                                      !- Outlet Port
  {78932e51-9b9a-42be-ba41-0d691bb37074}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0ba92904-148d-4cab-8b2b-2c7619701880}, !- Handle
  Zone HVAC Baseboard Convective Electric 27, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {9963c339-593a-4df4-adbd-5c032624348d}, !- Handle
  Coil Heating Gas 27,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4924ac31-e678-41d9-ae1c-b833d92db00b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 27, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {f0e90e78-b9ba-4d01-84b6-f77727f61ef3}, !- Air Outlet Node Name
  {bc26831e-ce2a-4a75-8fb8-119c3e5cd5e1}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {9963c339-593a-4df4-adbd-5c032624348d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {81d5a017-39f4-44fb-a133-6033aea0e960}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 27 Outlet Air Node, !- Name
  {f0e90e78-b9ba-4d01-84b6-f77727f61ef3}, !- Inlet Port
  {52065f20-8940-4f48-9bf2-267ef021b5fa}; !- Outlet Port

OS:Node,
  {26189d8a-4f70-4fec-a12d-54413d5547f6}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 4 Return Air Node, !- Name
  {3c012f10-176e-4930-af87-f832e422062a}, !- Inlet Port
  {080d6bb9-0d89-4445-9c9e-6f7099732c7f}; !- Outlet Port

OS:Connection,
  {52065f20-8940-4f48-9bf2-267ef021b5fa}, !- Handle
  {81d5a017-39f4-44fb-a133-6033aea0e960}, !- Source Object
  3,                                      !- Outlet Port
  {f52ff465-8832-4aa1-bcc0-1a2429f47563}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c012f10-176e-4930-af87-f832e422062a}, !- Handle
  {a41e00d8-35f2-45ec-bfa3-5a7c01ce9062}, !- Source Object
  2,                                      !- Outlet Port
  {26189d8a-4f70-4fec-a12d-54413d5547f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {080d6bb9-0d89-4445-9c9e-6f7099732c7f}, !- Handle
  {26189d8a-4f70-4fec-a12d-54413d5547f6}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {eb845952-1d96-4ee2-a827-7cd7ee336d67}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 27 Inlet Air Node, !- Name
  {b9c6b560-b3a7-481e-bd5f-bd1963801a84}, !- Inlet Port
  {bc26831e-ce2a-4a75-8fb8-119c3e5cd5e1}; !- Outlet Port

OS:Connection,
  {b9c6b560-b3a7-481e-bd5f-bd1963801a84}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  29,                                     !- Outlet Port
  {eb845952-1d96-4ee2-a827-7cd7ee336d67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc26831e-ce2a-4a75-8fb8-119c3e5cd5e1}, !- Handle
  {eb845952-1d96-4ee2-a827-7cd7ee336d67}, !- Source Object
  3,                                      !- Outlet Port
  {4924ac31-e678-41d9-ae1c-b833d92db00b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f0e90e78-b9ba-4d01-84b6-f77727f61ef3}, !- Handle
  {4924ac31-e678-41d9-ae1c-b833d92db00b}, !- Source Object
  3,                                      !- Outlet Port
  {81d5a017-39f4-44fb-a133-6033aea0e960}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c396bb12-a89a-4b3a-aa54-4d8fb5fffabd}, !- Handle
  Zone HVAC Baseboard Convective Electric 28, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {e6e0cfc6-9d8f-4310-ae3a-578f87b496ee}, !- Handle
  Coil Heating Gas 28,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0771480b-d057-4a44-a4ee-00b9b8e4dc85}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 28, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {cfce194e-b219-455b-93e3-deec7c88799b}, !- Air Outlet Node Name
  {7451bd53-2117-4547-8ae5-25684480c042}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e6e0cfc6-9d8f-4310-ae3a-578f87b496ee}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {fee59480-5a6b-4bc8-a79a-828c9c6b434e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 28 Outlet Air Node, !- Name
  {cfce194e-b219-455b-93e3-deec7c88799b}, !- Inlet Port
  {50152767-44c4-4ce2-bcb2-c287c1a0ba3b}; !- Outlet Port

OS:Node,
  {61e63d83-6ab7-4651-841f-1824e4dd58ab}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 5 Return Air Node, !- Name
  {873d2828-8200-4aa1-9610-608567477681}, !- Inlet Port
  {e18763aa-32d2-492b-88d6-7424a1a4577a}; !- Outlet Port

OS:Connection,
  {50152767-44c4-4ce2-bcb2-c287c1a0ba3b}, !- Handle
  {fee59480-5a6b-4bc8-a79a-828c9c6b434e}, !- Source Object
  3,                                      !- Outlet Port
  {62f28206-05ce-4327-a1ea-7e4e5c0eb620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {873d2828-8200-4aa1-9610-608567477681}, !- Handle
  {7a40354e-797c-4eb9-8218-1d5f97c8514b}, !- Source Object
  2,                                      !- Outlet Port
  {61e63d83-6ab7-4651-841f-1824e4dd58ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e18763aa-32d2-492b-88d6-7424a1a4577a}, !- Handle
  {61e63d83-6ab7-4651-841f-1824e4dd58ab}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {32ff2c0c-c309-46b7-9208-aa0638333acb}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 28 Inlet Air Node, !- Name
  {354fcca1-9d07-48ad-abdf-90c95318d485}, !- Inlet Port
  {7451bd53-2117-4547-8ae5-25684480c042}; !- Outlet Port

OS:Connection,
  {354fcca1-9d07-48ad-abdf-90c95318d485}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  30,                                     !- Outlet Port
  {32ff2c0c-c309-46b7-9208-aa0638333acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7451bd53-2117-4547-8ae5-25684480c042}, !- Handle
  {32ff2c0c-c309-46b7-9208-aa0638333acb}, !- Source Object
  3,                                      !- Outlet Port
  {0771480b-d057-4a44-a4ee-00b9b8e4dc85}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cfce194e-b219-455b-93e3-deec7c88799b}, !- Handle
  {0771480b-d057-4a44-a4ee-00b9b8e4dc85}, !- Source Object
  3,                                      !- Outlet Port
  {fee59480-5a6b-4bc8-a79a-828c9c6b434e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c2dc7c2c-c399-414c-8aa6-75b20dc0aa10}, !- Handle
  Zone HVAC Baseboard Convective Electric 29, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {7560deb0-a1a2-48ec-9388-5f083d1b303c}, !- Handle
  Coil Heating Gas 29,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ea95be36-1162-48d1-894a-c73eecb6f058}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 29, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {eee101fe-858e-47fd-9428-4ef883af94fb}, !- Air Outlet Node Name
  {da4241e3-edc2-4184-81b8-19040ff3d393}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7560deb0-a1a2-48ec-9388-5f083d1b303c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {9fced582-f181-42c1-a03b-fbf247cd5f55}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 29 Outlet Air Node, !- Name
  {eee101fe-858e-47fd-9428-4ef883af94fb}, !- Inlet Port
  {643869f2-5987-43c1-86cf-9fdfb14cf10e}; !- Outlet Port

OS:Node,
  {d6c8fabb-53b0-4562-92cc-0169d32f2d16}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 7 Return Air Node, !- Name
  {4792c287-218f-4b10-80bc-9d5c763203bf}, !- Inlet Port
  {19ab8b72-eddc-4aee-87b3-492d9e453e82}; !- Outlet Port

OS:Connection,
  {643869f2-5987-43c1-86cf-9fdfb14cf10e}, !- Handle
  {9fced582-f181-42c1-a03b-fbf247cd5f55}, !- Source Object
  3,                                      !- Outlet Port
  {0d392973-ad27-4e1d-b114-23a975465138}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4792c287-218f-4b10-80bc-9d5c763203bf}, !- Handle
  {b6fabd9f-561d-47d4-a323-54511d1f4cbf}, !- Source Object
  2,                                      !- Outlet Port
  {d6c8fabb-53b0-4562-92cc-0169d32f2d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19ab8b72-eddc-4aee-87b3-492d9e453e82}, !- Handle
  {d6c8fabb-53b0-4562-92cc-0169d32f2d16}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {5e2569da-6f2c-43f7-af07-84d1e774d037}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 29 Inlet Air Node, !- Name
  {e3d16a58-c4dd-461b-aed2-c6b24ff1ae49}, !- Inlet Port
  {da4241e3-edc2-4184-81b8-19040ff3d393}; !- Outlet Port

OS:Connection,
  {e3d16a58-c4dd-461b-aed2-c6b24ff1ae49}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  31,                                     !- Outlet Port
  {5e2569da-6f2c-43f7-af07-84d1e774d037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da4241e3-edc2-4184-81b8-19040ff3d393}, !- Handle
  {5e2569da-6f2c-43f7-af07-84d1e774d037}, !- Source Object
  3,                                      !- Outlet Port
  {ea95be36-1162-48d1-894a-c73eecb6f058}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {eee101fe-858e-47fd-9428-4ef883af94fb}, !- Handle
  {ea95be36-1162-48d1-894a-c73eecb6f058}, !- Source Object
  3,                                      !- Outlet Port
  {9fced582-f181-42c1-a03b-fbf247cd5f55}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7b5878a2-f797-440e-935d-013aecbf39af}, !- Handle
  Zone HVAC Baseboard Convective Electric 30, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {9df4dfb9-903f-47eb-acd0-4040306cdf98}, !- Handle
  Coil Heating Gas 30,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {f11cd39d-270e-4a5d-8d75-9973a6c687fd}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 30, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {db0a8d4a-311d-49f9-8dc5-79b5dd39b753}, !- Air Outlet Node Name
  {f54db7c8-33c6-49f2-8859-bc8c25313d86}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {9df4dfb9-903f-47eb-acd0-4040306cdf98}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {10f91cec-2773-4890-ad58-e4e9e3b6b945}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 30 Outlet Air Node, !- Name
  {db0a8d4a-311d-49f9-8dc5-79b5dd39b753}, !- Inlet Port
  {cf0b728b-96b9-40f1-b07c-32dc16363e64}; !- Outlet Port

OS:Node,
  {d90c2ed8-7129-41fb-a902-68d179a3b39f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 8 Return Air Node, !- Name
  {3041927a-73d8-4292-a316-d5f3a93db8c5}, !- Inlet Port
  {1cf75a79-179f-4061-a097-1e498929f189}; !- Outlet Port

OS:Connection,
  {cf0b728b-96b9-40f1-b07c-32dc16363e64}, !- Handle
  {10f91cec-2773-4890-ad58-e4e9e3b6b945}, !- Source Object
  3,                                      !- Outlet Port
  {1b3f73ab-3647-4e0c-b1e6-f7ba53b9195c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3041927a-73d8-4292-a316-d5f3a93db8c5}, !- Handle
  {85878228-7eda-414b-9bbb-615b01f1bcdf}, !- Source Object
  2,                                      !- Outlet Port
  {d90c2ed8-7129-41fb-a902-68d179a3b39f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cf75a79-179f-4061-a097-1e498929f189}, !- Handle
  {d90c2ed8-7129-41fb-a902-68d179a3b39f}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {0f8d9014-b438-40eb-af81-9816ef507754}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 30 Inlet Air Node, !- Name
  {9a7db8a6-eeb8-48f5-bf15-aac52650b9b3}, !- Inlet Port
  {f54db7c8-33c6-49f2-8859-bc8c25313d86}; !- Outlet Port

OS:Connection,
  {9a7db8a6-eeb8-48f5-bf15-aac52650b9b3}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  32,                                     !- Outlet Port
  {0f8d9014-b438-40eb-af81-9816ef507754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f54db7c8-33c6-49f2-8859-bc8c25313d86}, !- Handle
  {0f8d9014-b438-40eb-af81-9816ef507754}, !- Source Object
  3,                                      !- Outlet Port
  {f11cd39d-270e-4a5d-8d75-9973a6c687fd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {db0a8d4a-311d-49f9-8dc5-79b5dd39b753}, !- Handle
  {f11cd39d-270e-4a5d-8d75-9973a6c687fd}, !- Source Object
  3,                                      !- Outlet Port
  {10f91cec-2773-4890-ad58-e4e9e3b6b945}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b65736b6-fba0-412c-9d98-e37ed9de6d6e}, !- Handle
  Zone HVAC Baseboard Convective Electric 31, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {3e7fd8a3-6c18-435f-9234-1aea2604a8c2}, !- Handle
  Coil Heating Gas 31,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {5c2ac7a1-7872-418c-a128-c42140968391}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 31, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {3f981bf5-f6ea-46d4-b5b9-b75576bb08f1}, !- Air Outlet Node Name
  {5c0fae97-3875-4d34-a0a6-5ae649af404d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {3e7fd8a3-6c18-435f-9234-1aea2604a8c2}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ffe511d9-d954-4a8e-96d8-105938fc71e2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 31 Outlet Air Node, !- Name
  {3f981bf5-f6ea-46d4-b5b9-b75576bb08f1}, !- Inlet Port
  {76c7491c-a80c-424f-a5db-7e278236353d}; !- Outlet Port

OS:Node,
  {569360a4-6bb1-44c7-9cc8-bbe01a643896}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 6 Return Air Node, !- Name
  {bb7ecea6-21ba-4915-a3b5-df49a784a25a}, !- Inlet Port
  {6ded0513-9966-4b27-a9a2-49da83c6b6c6}; !- Outlet Port

OS:Connection,
  {76c7491c-a80c-424f-a5db-7e278236353d}, !- Handle
  {ffe511d9-d954-4a8e-96d8-105938fc71e2}, !- Source Object
  3,                                      !- Outlet Port
  {ae96d12a-e4ac-4a82-adb5-dfa44f482def}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb7ecea6-21ba-4915-a3b5-df49a784a25a}, !- Handle
  {667f7abe-586e-4a10-bfe2-8872b7b55f48}, !- Source Object
  2,                                      !- Outlet Port
  {569360a4-6bb1-44c7-9cc8-bbe01a643896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ded0513-9966-4b27-a9a2-49da83c6b6c6}, !- Handle
  {569360a4-6bb1-44c7-9cc8-bbe01a643896}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {f595f964-8e88-4cf9-b9b4-37819b1ceba8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 31 Inlet Air Node, !- Name
  {1e02b717-818a-43b0-a083-bc7012011025}, !- Inlet Port
  {5c0fae97-3875-4d34-a0a6-5ae649af404d}; !- Outlet Port

OS:Connection,
  {1e02b717-818a-43b0-a083-bc7012011025}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  33,                                     !- Outlet Port
  {f595f964-8e88-4cf9-b9b4-37819b1ceba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c0fae97-3875-4d34-a0a6-5ae649af404d}, !- Handle
  {f595f964-8e88-4cf9-b9b4-37819b1ceba8}, !- Source Object
  3,                                      !- Outlet Port
  {5c2ac7a1-7872-418c-a128-c42140968391}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3f981bf5-f6ea-46d4-b5b9-b75576bb08f1}, !- Handle
  {5c2ac7a1-7872-418c-a128-c42140968391}, !- Source Object
  3,                                      !- Outlet Port
  {ffe511d9-d954-4a8e-96d8-105938fc71e2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {018f9196-4fe5-45fa-8113-76fcaa8705a3}, !- Handle
  Zone HVAC Baseboard Convective Electric 32, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {d586e4ee-2550-49f7-865e-b24d9c881773}, !- Handle
  Coil Heating Gas 32,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9ab52e33-d9f0-4df8-ad7b-d6970852076d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 32, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {eb818149-43a0-4cab-b44c-36eab2008f99}, !- Air Outlet Node Name
  {36becfcd-2fe5-4d84-8fe5-b2fa2fe19e98}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d586e4ee-2550-49f7-865e-b24d9c881773}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {fc722546-10cc-4961-8526-978e952b1e4c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 32 Outlet Air Node, !- Name
  {eb818149-43a0-4cab-b44c-36eab2008f99}, !- Inlet Port
  {80fd61ad-606c-414d-bca5-86b5e00a0349}; !- Outlet Port

OS:Node,
  {6e5b5cd0-0229-4131-b708-6852ca02d96c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 7 Return Air Node, !- Name
  {cf352b42-51f6-4084-8fc0-44460238d918}, !- Inlet Port
  {dedeff97-0de5-4db0-8d5e-cd61f24b0141}; !- Outlet Port

OS:Connection,
  {80fd61ad-606c-414d-bca5-86b5e00a0349}, !- Handle
  {fc722546-10cc-4961-8526-978e952b1e4c}, !- Source Object
  3,                                      !- Outlet Port
  {7f8a5df3-8eda-4d67-be5a-cd7d103fcea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf352b42-51f6-4084-8fc0-44460238d918}, !- Handle
  {aa05b612-4a3f-4cf4-b924-c626087ca6a2}, !- Source Object
  2,                                      !- Outlet Port
  {6e5b5cd0-0229-4131-b708-6852ca02d96c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dedeff97-0de5-4db0-8d5e-cd61f24b0141}, !- Handle
  {6e5b5cd0-0229-4131-b708-6852ca02d96c}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {251f0039-afc6-458c-a776-2eef25a347d0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 32 Inlet Air Node, !- Name
  {dae2f166-7ddf-470c-9bd9-27c32b2b8dac}, !- Inlet Port
  {36becfcd-2fe5-4d84-8fe5-b2fa2fe19e98}; !- Outlet Port

OS:Connection,
  {dae2f166-7ddf-470c-9bd9-27c32b2b8dac}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  34,                                     !- Outlet Port
  {251f0039-afc6-458c-a776-2eef25a347d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36becfcd-2fe5-4d84-8fe5-b2fa2fe19e98}, !- Handle
  {251f0039-afc6-458c-a776-2eef25a347d0}, !- Source Object
  3,                                      !- Outlet Port
  {9ab52e33-d9f0-4df8-ad7b-d6970852076d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {eb818149-43a0-4cab-b44c-36eab2008f99}, !- Handle
  {9ab52e33-d9f0-4df8-ad7b-d6970852076d}, !- Source Object
  3,                                      !- Outlet Port
  {fc722546-10cc-4961-8526-978e952b1e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b9b74bc6-c8bf-4b3b-a00d-4d4ba2dfdcc0}, !- Handle
  Zone HVAC Baseboard Convective Electric 33, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {2e7930b0-1ed9-499d-b53e-0f9688b731b4}, !- Handle
  Coil Heating Gas 33,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {39b3966c-b545-4cc1-89a5-303d30870490}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 33, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {f88e65be-dde6-4fb7-b6ad-cfdf27b7aa35}, !- Air Outlet Node Name
  {27ed8c95-52b1-44ed-b3b2-c76a114c6048}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {2e7930b0-1ed9-499d-b53e-0f9688b731b4}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {31cd27de-1e29-41ae-9757-f6e968450d84}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 33 Outlet Air Node, !- Name
  {f88e65be-dde6-4fb7-b6ad-cfdf27b7aa35}, !- Inlet Port
  {14299d29-36d3-46e2-8af9-740edfc86ddc}; !- Outlet Port

OS:Node,
  {13ec5438-b31c-43f1-967c-c49bed8bab09}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 8 Return Air Node, !- Name
  {6e691d2f-4671-42dc-87d4-b4c8a5448922}, !- Inlet Port
  {9e7fbcac-0f3a-4d24-a814-bf0a518b31df}; !- Outlet Port

OS:Connection,
  {14299d29-36d3-46e2-8af9-740edfc86ddc}, !- Handle
  {31cd27de-1e29-41ae-9757-f6e968450d84}, !- Source Object
  3,                                      !- Outlet Port
  {bb3bd79a-df46-4fbd-94d5-de5fa3c26980}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e691d2f-4671-42dc-87d4-b4c8a5448922}, !- Handle
  {9482c7ca-d156-4dd8-9f63-d7fe5f55eddc}, !- Source Object
  2,                                      !- Outlet Port
  {13ec5438-b31c-43f1-967c-c49bed8bab09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e7fbcac-0f3a-4d24-a814-bf0a518b31df}, !- Handle
  {13ec5438-b31c-43f1-967c-c49bed8bab09}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {be6896ff-88c0-4ace-bcff-014f32d9c2b1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 33 Inlet Air Node, !- Name
  {f673fb28-c03a-4c02-ae00-5675de630aa6}, !- Inlet Port
  {27ed8c95-52b1-44ed-b3b2-c76a114c6048}; !- Outlet Port

OS:Connection,
  {f673fb28-c03a-4c02-ae00-5675de630aa6}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  35,                                     !- Outlet Port
  {be6896ff-88c0-4ace-bcff-014f32d9c2b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27ed8c95-52b1-44ed-b3b2-c76a114c6048}, !- Handle
  {be6896ff-88c0-4ace-bcff-014f32d9c2b1}, !- Source Object
  3,                                      !- Outlet Port
  {39b3966c-b545-4cc1-89a5-303d30870490}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f88e65be-dde6-4fb7-b6ad-cfdf27b7aa35}, !- Handle
  {39b3966c-b545-4cc1-89a5-303d30870490}, !- Source Object
  3,                                      !- Outlet Port
  {31cd27de-1e29-41ae-9757-f6e968450d84}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b4d3e7e6-1cef-4545-9a20-8994a5a44575}, !- Handle
  Zone HVAC Baseboard Convective Electric 34, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {3558ba08-ceff-4203-b14c-a0d4ffd8de1e}, !- Handle
  Coil Heating Gas 34,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {852a5ded-a777-473a-82b9-4c52401f8195}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 34, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {e62aff99-a5aa-48b8-b342-6987ed20a7f2}, !- Air Outlet Node Name
  {ff715630-9bfe-4eb2-b9a9-fbd3e4e85579}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {3558ba08-ceff-4203-b14c-a0d4ffd8de1e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {8001a08f-8a5d-41c5-a0df-88f83d166d8e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 34 Outlet Air Node, !- Name
  {e62aff99-a5aa-48b8-b342-6987ed20a7f2}, !- Inlet Port
  {edbe3cd9-b677-4b7a-aa4c-ca66475db85b}; !- Outlet Port

OS:Node,
  {5feb9ffb-227d-402f-91a7-ad0ef88e1bb8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 9 Return Air Node, !- Name
  {bf8850cb-e02a-4b62-8606-dfb44e2cc15e}, !- Inlet Port
  {fcee3552-e874-4886-a488-e8301ea91abe}; !- Outlet Port

OS:Connection,
  {edbe3cd9-b677-4b7a-aa4c-ca66475db85b}, !- Handle
  {8001a08f-8a5d-41c5-a0df-88f83d166d8e}, !- Source Object
  3,                                      !- Outlet Port
  {3ba321f5-4b46-4116-a683-ba747e9227b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf8850cb-e02a-4b62-8606-dfb44e2cc15e}, !- Handle
  {54aa22d6-500a-40b1-aa82-76ade02a8cf6}, !- Source Object
  2,                                      !- Outlet Port
  {5feb9ffb-227d-402f-91a7-ad0ef88e1bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcee3552-e874-4886-a488-e8301ea91abe}, !- Handle
  {5feb9ffb-227d-402f-91a7-ad0ef88e1bb8}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {11446976-79a8-4863-ab2b-a3a4335115c4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 34 Inlet Air Node, !- Name
  {fb29f706-dde3-4770-b02f-47e342765588}, !- Inlet Port
  {ff715630-9bfe-4eb2-b9a9-fbd3e4e85579}; !- Outlet Port

OS:Connection,
  {fb29f706-dde3-4770-b02f-47e342765588}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  36,                                     !- Outlet Port
  {11446976-79a8-4863-ab2b-a3a4335115c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff715630-9bfe-4eb2-b9a9-fbd3e4e85579}, !- Handle
  {11446976-79a8-4863-ab2b-a3a4335115c4}, !- Source Object
  3,                                      !- Outlet Port
  {852a5ded-a777-473a-82b9-4c52401f8195}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e62aff99-a5aa-48b8-b342-6987ed20a7f2}, !- Handle
  {852a5ded-a777-473a-82b9-4c52401f8195}, !- Source Object
  3,                                      !- Outlet Port
  {8001a08f-8a5d-41c5-a0df-88f83d166d8e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {73ef1ef6-5af8-43ac-a8c7-5f7432946589}, !- Handle
  Zone HVAC Baseboard Convective Electric 35, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {8f9df2b9-dc01-4f5d-aacf-91b1be3a3b55}, !- Handle
  Coil Heating Gas 35,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {aa23d28e-fa95-4989-8ebd-19524747210c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 35, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {0d3f7fce-81a6-470e-adeb-7a1a2419c124}, !- Air Outlet Node Name
  {d9e21fff-ea48-4e8e-8511-a302528e200d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {8f9df2b9-dc01-4f5d-aacf-91b1be3a3b55}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5f6f60fe-4b7c-4168-b5eb-e31050d67fe0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 35 Outlet Air Node, !- Name
  {0d3f7fce-81a6-470e-adeb-7a1a2419c124}, !- Inlet Port
  {66cd7224-9cd9-4c2b-8aa1-a09cfb0bdca5}; !- Outlet Port

OS:Node,
  {22db5ca9-74f2-4cb5-bed5-049c4b57b649}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 9 Return Air Node, !- Name
  {6bc04b30-7766-4586-b928-3134fe60527f}, !- Inlet Port
  {f163fc5c-7f1c-41fe-b1b9-e6c7adaa0b36}; !- Outlet Port

OS:Connection,
  {66cd7224-9cd9-4c2b-8aa1-a09cfb0bdca5}, !- Handle
  {5f6f60fe-4b7c-4168-b5eb-e31050d67fe0}, !- Source Object
  3,                                      !- Outlet Port
  {ec7cf02e-d1fb-4fcf-86fe-e334537d8198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bc04b30-7766-4586-b928-3134fe60527f}, !- Handle
  {a653bec2-e32d-43c4-9f0d-32a21689a912}, !- Source Object
  2,                                      !- Outlet Port
  {22db5ca9-74f2-4cb5-bed5-049c4b57b649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f163fc5c-7f1c-41fe-b1b9-e6c7adaa0b36}, !- Handle
  {22db5ca9-74f2-4cb5-bed5-049c4b57b649}, !- Source Object
  3,                                      !- Outlet Port
  {5b2bfc26-cf61-4d12-826e-0d3ca04b352f}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {edd86162-8b21-400b-ba7f-96bd9e7886cd}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 35 Inlet Air Node, !- Name
  {26b72c7c-eb06-4f5d-a5f6-ad2dbb5635ea}, !- Inlet Port
  {d9e21fff-ea48-4e8e-8511-a302528e200d}; !- Outlet Port

OS:Connection,
  {26b72c7c-eb06-4f5d-a5f6-ad2dbb5635ea}, !- Handle
  {0328f2a0-6cf3-4525-b942-ef6404f2bad4}, !- Source Object
  37,                                     !- Outlet Port
  {edd86162-8b21-400b-ba7f-96bd9e7886cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9e21fff-ea48-4e8e-8511-a302528e200d}, !- Handle
  {edd86162-8b21-400b-ba7f-96bd9e7886cd}, !- Source Object
  3,                                      !- Outlet Port
  {aa23d28e-fa95-4989-8ebd-19524747210c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0d3f7fce-81a6-470e-adeb-7a1a2419c124}, !- Handle
  {aa23d28e-fa95-4989-8ebd-19524747210c}, !- Source Object
  3,                                      !- Outlet Port
  {5f6f60fe-4b7c-4168-b5eb-e31050d67fe0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7d857b18-45c2-485f-920a-783d191d3ede}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {93367432-3fe2-4c3b-a26f-9d2cf83ce248}, !- Availability Schedule
  {07114303-03c9-4d12-b365-0f81f464c602}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1c7b5f93-1c41-42f5-8ec3-d6656b1a7d15}, !- Supply Side Inlet Node Name
  {5331a699-0440-4c99-a171-29321ede8e37}, !- Demand Side Outlet Node Name
  {8b4efc5b-5cf7-4798-b4ab-8eb093eefc15}, !- Demand Side Inlet Node A
  {249bb43b-c7df-4765-8e26-c6710ee460a7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d6b80e71-1e3d-4fe0-837a-7d2184eae6a1}, !- Demand Mixer Name
  {3d1bf66c-762e-442c-a3f3-a84b3dd4a75b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {32b56e56-bb0a-4b19-8b32-631f75763893}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {1c7b5f93-1c41-42f5-8ec3-d6656b1a7d15}, !- Inlet Port
  {eeeddf99-9101-4f81-9e69-d52136a06150}; !- Outlet Port

OS:Node,
  {63d49c36-28db-4c32-ac80-f5b72a921e74}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {bc398304-a24c-468b-a386-9e021f54db41}, !- Inlet Port
  {249bb43b-c7df-4765-8e26-c6710ee460a7}; !- Outlet Port

OS:Connection,
  {1c7b5f93-1c41-42f5-8ec3-d6656b1a7d15}, !- Handle
  {7d857b18-45c2-485f-920a-783d191d3ede}, !- Source Object
  9,                                      !- Outlet Port
  {32b56e56-bb0a-4b19-8b32-631f75763893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {249bb43b-c7df-4765-8e26-c6710ee460a7}, !- Handle
  {63d49c36-28db-4c32-ac80-f5b72a921e74}, !- Source Object
  3,                                      !- Outlet Port
  {7d857b18-45c2-485f-920a-783d191d3ede}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1a9254ea-3a8c-4bd9-ad6b-4ba241ae157a}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {8b4efc5b-5cf7-4798-b4ab-8eb093eefc15}, !- Inlet Port
  {6b11579f-e68d-43d9-aa1d-4caba10b68b9}; !- Outlet Port

OS:Node,
  {d05afdc5-951e-42a4-8a50-cbc8d05ee023}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {9c8fe790-b0bd-4d66-991d-82ed2bea40d4}, !- Inlet Port
  {5331a699-0440-4c99-a171-29321ede8e37}; !- Outlet Port

OS:Node,
  {882e6b05-b4ef-482f-839d-ba6aceef6c9f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {fc0586b6-29f1-4a26-8fd7-74ed2ef6807d}, !- Inlet Port
  {550ef593-606e-4fdd-bbd9-d3a158123f85}; !- Outlet Port

OS:Connection,
  {8b4efc5b-5cf7-4798-b4ab-8eb093eefc15}, !- Handle
  {7d857b18-45c2-485f-920a-783d191d3ede}, !- Source Object
  11,                                     !- Outlet Port
  {1a9254ea-3a8c-4bd9-ad6b-4ba241ae157a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5331a699-0440-4c99-a171-29321ede8e37}, !- Handle
  {d05afdc5-951e-42a4-8a50-cbc8d05ee023}, !- Source Object
  3,                                      !- Outlet Port
  {7d857b18-45c2-485f-920a-783d191d3ede}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3d1bf66c-762e-442c-a3f3-a84b3dd4a75b}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {6b11579f-e68d-43d9-aa1d-4caba10b68b9}, !- Inlet Node Name
  {f0799119-5875-443f-9bc1-1e624722defe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d6b80e71-1e3d-4fe0-837a-7d2184eae6a1}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {9c8fe790-b0bd-4d66-991d-82ed2bea40d4}, !- Outlet Node Name
  {2a9578ea-48a7-4a43-8740-09970a683815}; !- Inlet Node Name 1

OS:Connection,
  {6b11579f-e68d-43d9-aa1d-4caba10b68b9}, !- Handle
  {1a9254ea-3a8c-4bd9-ad6b-4ba241ae157a}, !- Source Object
  3,                                      !- Outlet Port
  {3d1bf66c-762e-442c-a3f3-a84b3dd4a75b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c8fe790-b0bd-4d66-991d-82ed2bea40d4}, !- Handle
  {d6b80e71-1e3d-4fe0-837a-7d2184eae6a1}, !- Source Object
  2,                                      !- Outlet Port
  {d05afdc5-951e-42a4-8a50-cbc8d05ee023}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0d9fc740-d02c-43f2-b3f6-76bff97863a5}, !- Handle
  {7d857b18-45c2-485f-920a-783d191d3ede}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {07114303-03c9-4d12-b365-0f81f464c602}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {7b632893-5eb3-4a78-ab76-e16ce2a47407}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {111102fb-45e8-436f-809e-ed716294b6b2}, !- Handle
  Fan On Off 1,                           !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {582d4b98-bd26-4475-ab17-1e39a765895e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {300ffb4a-983d-4ba8-a932-833930767cf5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {582d4b98-bd26-4475-ab17-1e39a765895e}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {300ffb4a-983d-4ba8-a932-833930767cf5}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b0eb94fc-44f1-4f04-84e7-c56f0d133ebf}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c075fc8d-f22f-498e-82df-f4915e4e2d2f}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {255cac3b-53e0-4e9e-8500-54e6066cf0f0}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7d2c52a3-d22d-4a1b-87b1-a773c7f35aa3}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {57adaa5a-44da-4154-b432-3a4d920fc519}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {680bd31b-68e3-459f-b348-68315a570784}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 14kBtu/hr 10.0EER, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2d773ce4-ded3-4b41-90c4-4dc1bdd11399}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6027140c-c116-4b8e-bf6a-c5c0749f54ee}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {57c6f09d-c899-4b68-a108-d50064c29ab0}, !- Energy Input Ratio Function of Temperature Curve Name
  {3572b6e9-4159-4995-bfd9-1ad76638e33a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {28181c5d-81e8-40e1-ab82-747f1ac72a09}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {05b374af-406b-41b1-bb9c-78401399b87a}, !- Handle
  Curve Cubic 7,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {c44eb830-78db-4f41-b5d5-516128859d45}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {6c3984a8-5b77-43fe-8e81-5002810b2968}, !- Handle
  Curve Cubic 9,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {61e358d8-c475-4232-b327-367b80a30771}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c5999973-2742-428c-8826-439b2bd00b96}, !- Handle
  Curve Cubic 10,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {12d80f30-28d4-499f-80ea-a7ab54eb5250}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 10 Clg kBtu/hr 3.1COPH, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  2979.83372417748,                       !- Rated Total Heating Capacity {W}
  3.29686490162898,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ae3a1d14-fed3-4306-bef1-7eb9ccf76b92}, !- Total Heating Capacity Function of Temperature Curve Name
  {ee2dc27b-52bf-4d85-91fc-157f693bd510}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7b40f31f-3bb7-4a17-b36b-7d1ecc82527c}, !- Energy Input Ratio Function of Temperature Curve Name
  {0a2d8342-987b-4104-b120-d5d769cde4be}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3369808e-f08d-47e5-82a0-1d4e4f632141}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {782940f0-f751-402b-8faa-425f50d19084}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {93367432-3fe2-4c3b-a26f-9d2cf83ce248}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d72525d3-6893-4b73-84e7-86b72713647d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d72525d3-6893-4b73-84e7-86b72713647d}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {702f5f00-708b-4a70-a624-c294dff49b30}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {782940f0-f751-402b-8faa-425f50d19084}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8c3c488f-9f9d-4861-bfea-d0123a6d0e44}, !- Mixed Air Node Name
  {73aeb542-c372-4dda-889f-e65f4713e704}, !- Outdoor Air Stream Node Name
  {87e7ee9c-6f33-4c4c-9e6d-693910c86bc4}, !- Relief Air Stream Node Name
  {eeeddf99-9101-4f81-9e69-d52136a06150}; !- Return Air Stream Node Name

OS:Node,
  {3b022ff0-298f-4fd4-9ff1-62bdb25d0d32}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9bc745c0-ac7c-4687-a1a6-ef1e80754ffb}; !- Outlet Port

OS:Node,
  {5fbea7a0-364e-435f-9cf7-f5083c0f6bc2}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {dc3d79cc-a5b6-430d-986e-10e21e78da15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {707efaf7-3c1f-4e1b-8679-0ed6838212b0}, !- Handle
  Coil Heating Gas 36,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {da43d9ee-0a00-415a-ba3d-c7ccc1b0465e}, !- Handle
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF ASHP, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {13655a41-a0a1-40df-b207-0bf0681febc8}, !- Air Inlet Node Name
  {bc398304-a24c-468b-a386-9e021f54db41}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {93ca7d90-ce69-42f8-ab23-40631c208587}, !- Controlling Zone or Thermostat Location
  {111102fb-45e8-436f-809e-ed716294b6b2}, !- Supply Air Fan Name
  {12d80f30-28d4-499f-80ea-a7ab54eb5250}, !- Heating Coil Name
  {680bd31b-68e3-459f-b348-68315a570784}, !- Cooling Coil Name
  {707efaf7-3c1f-4e1b-8679-0ed6838212b0}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {93367432-3fe2-4c3b-a26f-9d2cf83ce248}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {bc398304-a24c-468b-a386-9e021f54db41}, !- Handle
  {da43d9ee-0a00-415a-ba3d-c7ccc1b0465e}, !- Source Object
  4,                                      !- Outlet Port
  {63d49c36-28db-4c32-ac80-f5b72a921e74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00f43dbe-0a11-4f57-a079-f9ca6abcea7c}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {8c3c488f-9f9d-4861-bfea-d0123a6d0e44}, !- Inlet Port
  {13655a41-a0a1-40df-b207-0bf0681febc8}; !- Outlet Port

OS:Connection,
  {eeeddf99-9101-4f81-9e69-d52136a06150}, !- Handle
  {32b56e56-bb0a-4b19-8b32-631f75763893}, !- Source Object
  3,                                      !- Outlet Port
  {702f5f00-708b-4a70-a624-c294dff49b30}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8c3c488f-9f9d-4861-bfea-d0123a6d0e44}, !- Handle
  {702f5f00-708b-4a70-a624-c294dff49b30}, !- Source Object
  5,                                      !- Outlet Port
  {00f43dbe-0a11-4f57-a079-f9ca6abcea7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13655a41-a0a1-40df-b207-0bf0681febc8}, !- Handle
  {00f43dbe-0a11-4f57-a079-f9ca6abcea7c}, !- Source Object
  3,                                      !- Outlet Port
  {da43d9ee-0a00-415a-ba3d-c7ccc1b0465e}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {30b88a09-af99-4a3f-90d4-fcbf245f5a2d}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {93ca7d90-ce69-42f8-ab23-40631c208587}, !- Control Zone Name
  {63d49c36-28db-4c32-ac80-f5b72a921e74}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b80844b5-a21d-4c62-a75f-f4ef89c882e7}, !- Handle
  Zone HVAC Baseboard Convective Electric 36, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {06e6a241-1cec-4631-8e8a-3cdc28eee9c5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {199d022a-1067-43a5-a755-dda0a3cdfc7d}, !- Air Inlet Node Name
  {fc0586b6-29f1-4a26-8fd7-74ed2ef6807d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {27bd2868-3c58-4fca-814c-efe39b08ccb6}, !- Handle
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF Return Air Node, !- Name
  {009ca926-ba44-45d6-a098-165d61b262d1}, !- Inlet Port
  {2a9578ea-48a7-4a43-8740-09970a683815}; !- Outlet Port

OS:Connection,
  {550ef593-606e-4fdd-bbd9-d3a158123f85}, !- Handle
  {882e6b05-b4ef-482f-839d-ba6aceef6c9f}, !- Source Object
  3,                                      !- Outlet Port
  {254d8aba-4155-44b7-82e8-ea6c65d065c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {009ca926-ba44-45d6-a098-165d61b262d1}, !- Handle
  {318e2092-2b49-47a0-81a5-1d69e6d2bffb}, !- Source Object
  2,                                      !- Outlet Port
  {27bd2868-3c58-4fca-814c-efe39b08ccb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a9578ea-48a7-4a43-8740-09970a683815}, !- Handle
  {27bd2868-3c58-4fca-814c-efe39b08ccb6}, !- Source Object
  3,                                      !- Outlet Port
  {d6b80e71-1e3d-4fe0-837a-7d2184eae6a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1f832a9d-d4fb-40fd-9436-cde8931856f9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {f0799119-5875-443f-9bc1-1e624722defe}, !- Inlet Port
  {199d022a-1067-43a5-a755-dda0a3cdfc7d}; !- Outlet Port

OS:Connection,
  {f0799119-5875-443f-9bc1-1e624722defe}, !- Handle
  {3d1bf66c-762e-442c-a3f3-a84b3dd4a75b}, !- Source Object
  3,                                      !- Outlet Port
  {1f832a9d-d4fb-40fd-9436-cde8931856f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {199d022a-1067-43a5-a755-dda0a3cdfc7d}, !- Handle
  {1f832a9d-d4fb-40fd-9436-cde8931856f9}, !- Source Object
  3,                                      !- Outlet Port
  {06e6a241-1cec-4631-8e8a-3cdc28eee9c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc0586b6-29f1-4a26-8fd7-74ed2ef6807d}, !- Handle
  {06e6a241-1cec-4631-8e8a-3cdc28eee9c5}, !- Source Object
  4,                                      !- Outlet Port
  {882e6b05-b4ef-482f-839d-ba6aceef6c9f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {46a48eeb-bf3a-4831-91b1-28efaf67d260}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {0e7951c0-91b3-45e6-a09a-03a5846c46ed}, !- Availability Schedule
  {bc7bfa5b-6434-4d1c-a3a7-9341ad246745}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5ad5dcf1-520c-4b4a-8d4e-721d4cea1a28}, !- Supply Side Inlet Node Name
  {e45cf048-75cd-473b-9684-f47703c28cae}, !- Demand Side Outlet Node Name
  {60cc3156-0094-4265-8d00-84da1f5a805e}, !- Demand Side Inlet Node A
  {171cfa0a-f502-4536-8630-a5c20d361d43}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {868abacc-96bd-4828-b326-f29805db2e55}, !- Demand Mixer Name
  {527ec2a9-4b99-4c13-9660-87a0e3e2c200}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8cf760de-eb21-4624-a37f-250f9d6edf47}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {5ad5dcf1-520c-4b4a-8d4e-721d4cea1a28}, !- Inlet Port
  {c301a216-799e-498e-886a-193cac4c286d}; !- Outlet Port

OS:Node,
  {12efae07-f14d-4bea-8206-743c38acc9a5}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {4a0650fd-e022-4b7d-aaca-d8b5b78cd754}, !- Inlet Port
  {171cfa0a-f502-4536-8630-a5c20d361d43}; !- Outlet Port

OS:Connection,
  {5ad5dcf1-520c-4b4a-8d4e-721d4cea1a28}, !- Handle
  {46a48eeb-bf3a-4831-91b1-28efaf67d260}, !- Source Object
  9,                                      !- Outlet Port
  {8cf760de-eb21-4624-a37f-250f9d6edf47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {171cfa0a-f502-4536-8630-a5c20d361d43}, !- Handle
  {12efae07-f14d-4bea-8206-743c38acc9a5}, !- Source Object
  3,                                      !- Outlet Port
  {46a48eeb-bf3a-4831-91b1-28efaf67d260}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {05c6af4d-565b-4af5-93ac-dc7478ac28bd}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {60cc3156-0094-4265-8d00-84da1f5a805e}, !- Inlet Port
  {eb9a37db-3a61-4b92-8aae-97119183478b}; !- Outlet Port

OS:Node,
  {76319987-0d1f-4dd0-a8e7-4f94d7941940}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {0329e23e-353c-4271-9e51-137395a6c79b}, !- Inlet Port
  {e45cf048-75cd-473b-9684-f47703c28cae}; !- Outlet Port

OS:Node,
  {44863b48-fe74-4e17-9049-f41a579fbcc5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {1cafa844-d5a4-4b0d-af20-c5719d59c1d2}, !- Inlet Port
  {828853de-9d6e-4069-8e6b-e6c06cf0a483}; !- Outlet Port

OS:Connection,
  {60cc3156-0094-4265-8d00-84da1f5a805e}, !- Handle
  {46a48eeb-bf3a-4831-91b1-28efaf67d260}, !- Source Object
  11,                                     !- Outlet Port
  {05c6af4d-565b-4af5-93ac-dc7478ac28bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e45cf048-75cd-473b-9684-f47703c28cae}, !- Handle
  {76319987-0d1f-4dd0-a8e7-4f94d7941940}, !- Source Object
  3,                                      !- Outlet Port
  {46a48eeb-bf3a-4831-91b1-28efaf67d260}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {527ec2a9-4b99-4c13-9660-87a0e3e2c200}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {eb9a37db-3a61-4b92-8aae-97119183478b}, !- Inlet Node Name
  {80e83a24-3f33-4946-8c27-f0e445f6fe02}, !- Outlet Node Name 1
  {e8d9ccae-ed07-464a-bc15-66a2cb4b52e2}, !- Outlet Node Name 2
  {1d9313f4-cc0a-4063-9c07-9f5890c3005f}, !- Outlet Node Name 3
  {f56fdc5e-415a-4e4a-ab04-5caf1e38a7f5}, !- Outlet Node Name 4
  {0a81d88b-5590-4a82-80d9-58458d270b47}, !- Outlet Node Name 5
  {c86110d1-fa67-4a66-a17f-fc5971d078a8}, !- Outlet Node Name 6
  {d4b96026-aec7-4655-b013-22b6eafa1ec6}, !- Outlet Node Name 7
  {e2a48f64-b262-44ac-9eb0-ece54a019117}, !- Outlet Node Name 8
  {3a6202f0-e4e4-4d0c-b187-a2ec16cf761f}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {868abacc-96bd-4828-b326-f29805db2e55}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {0329e23e-353c-4271-9e51-137395a6c79b}, !- Outlet Node Name
  {3e122c32-6690-4916-b467-83d3806fa17c}, !- Inlet Node Name 1
  {87cf8fb4-04d3-40f5-9c02-afd63d20733c}, !- Inlet Node Name 2
  {c2695c17-9715-4a6c-b849-3061bf3da82f}, !- Inlet Node Name 3
  {4ed9c0de-ad12-47e7-9222-1a32a336bddc}, !- Inlet Node Name 4
  {8145bfb7-04d2-474c-a7ab-5a6eed09484b}, !- Inlet Node Name 5
  {456d075f-2de8-48ef-92bf-261be7a189fc}, !- Inlet Node Name 6
  {7ae74e06-5503-48e2-a777-b1f4f0117acb}, !- Inlet Node Name 7
  {3cbdd0cf-0960-4855-81f9-9975ac670dff}, !- Inlet Node Name 8
  {92731bfd-ceec-47cd-9832-745bf7716dfb}; !- Inlet Node Name 9

OS:Connection,
  {eb9a37db-3a61-4b92-8aae-97119183478b}, !- Handle
  {05c6af4d-565b-4af5-93ac-dc7478ac28bd}, !- Source Object
  3,                                      !- Outlet Port
  {527ec2a9-4b99-4c13-9660-87a0e3e2c200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0329e23e-353c-4271-9e51-137395a6c79b}, !- Handle
  {868abacc-96bd-4828-b326-f29805db2e55}, !- Source Object
  2,                                      !- Outlet Port
  {76319987-0d1f-4dd0-a8e7-4f94d7941940}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2cea8095-c6e8-41b7-bcbd-4efbbbdc4523}, !- Handle
  {46a48eeb-bf3a-4831-91b1-28efaf67d260}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {bc7bfa5b-6434-4d1c-a3a7-9341ad246745}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {86b0f1cb-64c3-4aab-b77c-1c94a7f68fce}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {5bb1aff3-6c0a-4440-b0fe-e05c90ef0d08}, !- Handle
  Fan On Off 2,                           !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76fb5a3e-f20e-4f45-97f6-2531f97eba7f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6b3cdb15-b3a4-4d89-b715-f1474f8f7481}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {76fb5a3e-f20e-4f45-97f6-2531f97eba7f}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6b3cdb15-b3a4-4d89-b715-f1474f8f7481}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8e6e45a0-4f21-4377-bd1f-37560659480d}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0f54723-8bed-4ff7-8f5c-47f3d4c809a8}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4fce28a9-aea8-4b7d-99cc-95b6a1b5e1cd}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e68f015e-796e-49ac-9f24-168e6daa5861}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {54e530dc-f24f-403f-adf8-413c658c0cea}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a9126fcc-30fe-4fe8-b01c-5f82960e0490}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 2 68kBtu/hr 10.8EER, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2d773ce4-ded3-4b41-90c4-4dc1bdd11399}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6027140c-c116-4b8e-bf6a-c5c0749f54ee}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {57c6f09d-c899-4b68-a108-d50064c29ab0}, !- Energy Input Ratio Function of Temperature Curve Name
  {3572b6e9-4159-4995-bfd9-1ad76638e33a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {28181c5d-81e8-40e1-ab82-747f1ac72a09}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {dfdc437d-2d9f-4e81-a310-6f020485bd21}, !- Handle
  Curve Cubic 12,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {9211541b-cf57-470a-989e-d5057b0455a0}, !- Handle
  Curve Cubic 13,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {3d19fe97-35e5-4c58-9918-c8b6109190b9}, !- Handle
  Curve Cubic 14,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {aaf0a972-6738-4315-924a-a913deec0b4a}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {46d7637a-7978-486d-b0d5-dbdece138e74}, !- Handle
  Curve Cubic 15,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {444323d3-83ca-4d47-be89-64b84846e997}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 2 49 Clg kBtu/hr 3.1COPH, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  14474.4073393343,                       !- Rated Total Heating Capacity {W}
  3.31485954835933,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ae3a1d14-fed3-4306-bef1-7eb9ccf76b92}, !- Total Heating Capacity Function of Temperature Curve Name
  {ee2dc27b-52bf-4d85-91fc-157f693bd510}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7b40f31f-3bb7-4a17-b36b-7d1ecc82527c}, !- Energy Input Ratio Function of Temperature Curve Name
  {0a2d8342-987b-4104-b120-d5d769cde4be}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3369808e-f08d-47e5-82a0-1d4e4f632141}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {6a88620f-6bb6-476e-80ba-6fc7f38002a1}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0e7951c0-91b3-45e6-a09a-03a5846c46ed}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {67b4af91-2ff6-4157-9242-a389f41baef8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {67b4af91-2ff6-4157-9242-a389f41baef8}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f2b665d9-9e42-4a86-b84a-3b48d9282424}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {6a88620f-6bb6-476e-80ba-6fc7f38002a1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f1a13243-acb0-4eb6-83d8-6fa7e209e9ee}, !- Mixed Air Node Name
  {0514852a-7338-410d-a39c-0201df852520}, !- Outdoor Air Stream Node Name
  {3a92f6dd-aed6-4537-b91c-84de1dd4bd74}, !- Relief Air Stream Node Name
  {c301a216-799e-498e-886a-193cac4c286d}; !- Return Air Stream Node Name

OS:Node,
  {e44e6e9b-e70e-4707-ad77-25eb25e7863b}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9e93cae2-dbd4-481b-851d-0b29980d4f0e}; !- Outlet Port

OS:Node,
  {45ef25f9-81a8-49d4-854a-801a2b32a034}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Relief Air Node, !- Name
  {b651ecf4-fa2c-418f-bd0b-70a5f17702e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {ba5c1a5a-e1e3-4255-8f45-427343fe5efe}, !- Handle
  Coil Heating Gas 37,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {f467fcff-ed9b-487b-843d-268ae2534160}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A ASHP, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {a4a9d287-590a-4787-98e3-c5420db65c6a}, !- Air Inlet Node Name
  {4a0650fd-e022-4b7d-aaca-d8b5b78cd754}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {98dbd5b9-7425-44bb-a856-7d2541358c4f}, !- Controlling Zone or Thermostat Location
  {5bb1aff3-6c0a-4440-b0fe-e05c90ef0d08}, !- Supply Air Fan Name
  {444323d3-83ca-4d47-be89-64b84846e997}, !- Heating Coil Name
  {a9126fcc-30fe-4fe8-b01c-5f82960e0490}, !- Cooling Coil Name
  {ba5c1a5a-e1e3-4255-8f45-427343fe5efe}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {0e7951c0-91b3-45e6-a09a-03a5846c46ed}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {4a0650fd-e022-4b7d-aaca-d8b5b78cd754}, !- Handle
  {f467fcff-ed9b-487b-843d-268ae2534160}, !- Source Object
  4,                                      !- Outlet Port
  {12efae07-f14d-4bea-8206-743c38acc9a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32aac79c-dfdf-4c29-9c37-2344e5b87fe1}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {f1a13243-acb0-4eb6-83d8-6fa7e209e9ee}, !- Inlet Port
  {a4a9d287-590a-4787-98e3-c5420db65c6a}; !- Outlet Port

OS:Connection,
  {c301a216-799e-498e-886a-193cac4c286d}, !- Handle
  {8cf760de-eb21-4624-a37f-250f9d6edf47}, !- Source Object
  3,                                      !- Outlet Port
  {f2b665d9-9e42-4a86-b84a-3b48d9282424}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f1a13243-acb0-4eb6-83d8-6fa7e209e9ee}, !- Handle
  {f2b665d9-9e42-4a86-b84a-3b48d9282424}, !- Source Object
  5,                                      !- Outlet Port
  {32aac79c-dfdf-4c29-9c37-2344e5b87fe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4a9d287-590a-4787-98e3-c5420db65c6a}, !- Handle
  {32aac79c-dfdf-4c29-9c37-2344e5b87fe1}, !- Source Object
  3,                                      !- Outlet Port
  {f467fcff-ed9b-487b-843d-268ae2534160}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c32257d1-0b84-4f18-b101-16a24d88c79c}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {98dbd5b9-7425-44bb-a856-7d2541358c4f}, !- Control Zone Name
  {12efae07-f14d-4bea-8206-743c38acc9a5}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {05d34f17-ff93-4f9a-a982-f13fda1f0c26}, !- Handle
  Zone HVAC Baseboard Convective Electric 37, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {59a091cd-8d61-462f-8a7c-fdf77b4ee707}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {aa36cdf7-c773-4f9c-9713-89fe5b921429}, !- Air Inlet Node Name
  {1cafa844-d5a4-4b0d-af20-c5719d59c1d2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f78a70df-43bf-4384-8b38-f03fe4d18b21}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A Return Air Node, !- Name
  {a92522d6-5a49-4c83-a5dd-035467a08e33}, !- Inlet Port
  {3e122c32-6690-4916-b467-83d3806fa17c}; !- Outlet Port

OS:Connection,
  {828853de-9d6e-4069-8e6b-e6c06cf0a483}, !- Handle
  {44863b48-fe74-4e17-9049-f41a579fbcc5}, !- Source Object
  3,                                      !- Outlet Port
  {50cc989d-60ff-4e99-9124-ff5efbd0f89a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a92522d6-5a49-4c83-a5dd-035467a08e33}, !- Handle
  {67645258-31c7-4df5-b05c-9a6d729b64f9}, !- Source Object
  2,                                      !- Outlet Port
  {f78a70df-43bf-4384-8b38-f03fe4d18b21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e122c32-6690-4916-b467-83d3806fa17c}, !- Handle
  {f78a70df-43bf-4384-8b38-f03fe4d18b21}, !- Source Object
  3,                                      !- Outlet Port
  {868abacc-96bd-4828-b326-f29805db2e55}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bdfac7ae-d4fd-4503-a870-ea49bbefbf1e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {80e83a24-3f33-4946-8c27-f0e445f6fe02}, !- Inlet Port
  {aa36cdf7-c773-4f9c-9713-89fe5b921429}; !- Outlet Port

OS:Connection,
  {80e83a24-3f33-4946-8c27-f0e445f6fe02}, !- Handle
  {527ec2a9-4b99-4c13-9660-87a0e3e2c200}, !- Source Object
  3,                                      !- Outlet Port
  {bdfac7ae-d4fd-4503-a870-ea49bbefbf1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa36cdf7-c773-4f9c-9713-89fe5b921429}, !- Handle
  {bdfac7ae-d4fd-4503-a870-ea49bbefbf1e}, !- Source Object
  3,                                      !- Outlet Port
  {59a091cd-8d61-462f-8a7c-fdf77b4ee707}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cafa844-d5a4-4b0d-af20-c5719d59c1d2}, !- Handle
  {59a091cd-8d61-462f-8a7c-fdf77b4ee707}, !- Source Object
  4,                                      !- Outlet Port
  {44863b48-fe74-4e17-9049-f41a579fbcc5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {43dfa5b2-5ffa-4c96-87e9-9f36189b3978}, !- Handle
  Zone HVAC Baseboard Convective Electric 38, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5c418d3c-58da-42ee-a034-ed96563e4d66}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {31896b99-2adf-4395-95f1-0472e534d087}, !- Air Inlet Node Name
  {58792faf-b873-4fa2-a638-b5360cef2878}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f39a575b-2709-4825-b248-3f08ade427b0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Outlet Air Node, !- Name
  {58792faf-b873-4fa2-a638-b5360cef2878}, !- Inlet Port
  {329dc0b4-b73b-4d00-a28e-e55f8d4b7e4f}; !- Outlet Port

OS:Node,
  {3af5d5e7-5856-4ab2-a2f1-997c82ab5b04}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A Return Air Node, !- Name
  {80f7596c-86fb-44c4-9e89-123fd8a1149e}, !- Inlet Port
  {87cf8fb4-04d3-40f5-9c02-afd63d20733c}; !- Outlet Port

OS:Connection,
  {329dc0b4-b73b-4d00-a28e-e55f8d4b7e4f}, !- Handle
  {f39a575b-2709-4825-b248-3f08ade427b0}, !- Source Object
  3,                                      !- Outlet Port
  {ea8fdc49-f04f-4af7-92b1-b6ca92c00d80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80f7596c-86fb-44c4-9e89-123fd8a1149e}, !- Handle
  {9250ecb8-c8d5-4636-a50b-0f2f561246e2}, !- Source Object
  2,                                      !- Outlet Port
  {3af5d5e7-5856-4ab2-a2f1-997c82ab5b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87cf8fb4-04d3-40f5-9c02-afd63d20733c}, !- Handle
  {3af5d5e7-5856-4ab2-a2f1-997c82ab5b04}, !- Source Object
  3,                                      !- Outlet Port
  {868abacc-96bd-4828-b326-f29805db2e55}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {db23c0f8-5b31-411e-8817-c626cac8e4a5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Inlet Air Node, !- Name
  {e8d9ccae-ed07-464a-bc15-66a2cb4b52e2}, !- Inlet Port
  {31896b99-2adf-4395-95f1-0472e534d087}; !- Outlet Port

OS:Connection,
  {e8d9ccae-ed07-464a-bc15-66a2cb4b52e2}, !- Handle
  {527ec2a9-4b99-4c13-9660-87a0e3e2c200}, !- Source Object
  4,                                      !- Outlet Port
  {db23c0f8-5b31-411e-8817-c626cac8e4a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31896b99-2adf-4395-95f1-0472e534d087}, !- Handle
  {db23c0f8-5b31-411e-8817-c626cac8e4a5}, !- Source Object
  3,                                      !- Outlet Port
  {5c418d3c-58da-42ee-a034-ed96563e4d66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58792faf-b873-4fa2-a638-b5360cef2878}, !- Handle
  {5c418d3c-58da-42ee-a034-ed96563e4d66}, !- Source Object
  4,                                      !- Outlet Port
  {f39a575b-2709-4825-b248-3f08ade427b0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f38a65f0-b567-42f3-b735-0a853f4eed5a}, !- Handle
  Zone HVAC Baseboard Convective Electric 39, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a2210471-1fcb-4931-80a7-a7ec1b7bebd6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {ca8b1127-6b23-44d1-b728-bed866eb088d}, !- Air Inlet Node Name
  {8617f0c4-7f42-46d1-86a9-21ebb8d9f777}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e3eb3fe3-4546-4ae0-a028-6899b487664f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Outlet Air Node, !- Name
  {8617f0c4-7f42-46d1-86a9-21ebb8d9f777}, !- Inlet Port
  {424dec80-9240-4afe-8509-dad7a13353d3}; !- Outlet Port

OS:Node,
  {0a8714d7-be2c-4f07-b59e-ef27e44218e1}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A Return Air Node, !- Name
  {41a79cdc-efff-417f-918a-086f93424aca}, !- Inlet Port
  {c2695c17-9715-4a6c-b849-3061bf3da82f}; !- Outlet Port

OS:Connection,
  {424dec80-9240-4afe-8509-dad7a13353d3}, !- Handle
  {e3eb3fe3-4546-4ae0-a028-6899b487664f}, !- Source Object
  3,                                      !- Outlet Port
  {7662eaec-d693-4263-8e92-4450b9165f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41a79cdc-efff-417f-918a-086f93424aca}, !- Handle
  {14719dda-b9a7-48c7-9557-68503f136c02}, !- Source Object
  2,                                      !- Outlet Port
  {0a8714d7-be2c-4f07-b59e-ef27e44218e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2695c17-9715-4a6c-b849-3061bf3da82f}, !- Handle
  {0a8714d7-be2c-4f07-b59e-ef27e44218e1}, !- Source Object
  3,                                      !- Outlet Port
  {868abacc-96bd-4828-b326-f29805db2e55}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9ee02857-ed75-45a8-93fd-dd3eb04f8c73}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Inlet Air Node, !- Name
  {1d9313f4-cc0a-4063-9c07-9f5890c3005f}, !- Inlet Port
  {ca8b1127-6b23-44d1-b728-bed866eb088d}; !- Outlet Port

OS:Connection,
  {1d9313f4-cc0a-4063-9c07-9f5890c3005f}, !- Handle
  {527ec2a9-4b99-4c13-9660-87a0e3e2c200}, !- Source Object
  5,                                      !- Outlet Port
  {9ee02857-ed75-45a8-93fd-dd3eb04f8c73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca8b1127-6b23-44d1-b728-bed866eb088d}, !- Handle
  {9ee02857-ed75-45a8-93fd-dd3eb04f8c73}, !- Source Object
  3,                                      !- Outlet Port
  {a2210471-1fcb-4931-80a7-a7ec1b7bebd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8617f0c4-7f42-46d1-86a9-21ebb8d9f777}, !- Handle
  {a2210471-1fcb-4931-80a7-a7ec1b7bebd6}, !- Source Object
  4,                                      !- Outlet Port
  {e3eb3fe3-4546-4ae0-a028-6899b487664f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2cdde1fa-519c-4c18-97e1-ac2bb65f4bfa}, !- Handle
  Zone HVAC Baseboard Convective Electric 40, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {adec1d35-b1c8-4c4a-a1ce-0798c6b414e2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {c1049a78-0c4a-429e-b5ee-6e37773d749e}, !- Air Inlet Node Name
  {306c6ee2-4db9-4516-9f22-7a5f667044dd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dc2c3d14-edb8-41f6-ada9-821f6b371759}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Outlet Air Node, !- Name
  {306c6ee2-4db9-4516-9f22-7a5f667044dd}, !- Inlet Port
  {d1034e15-94c5-4ad3-8910-2d14fd7d2d4f}; !- Outlet Port

OS:Node,
  {fa26a7a0-aa1e-41f5-9f65-79748316686d}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A Return Air Node, !- Name
  {34b88d15-057c-4483-8b71-c9e1a083c1e0}, !- Inlet Port
  {4ed9c0de-ad12-47e7-9222-1a32a336bddc}; !- Outlet Port

OS:Connection,
  {d1034e15-94c5-4ad3-8910-2d14fd7d2d4f}, !- Handle
  {dc2c3d14-edb8-41f6-ada9-821f6b371759}, !- Source Object
  3,                                      !- Outlet Port
  {836c78d9-b524-476c-9165-763d18fd6265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34b88d15-057c-4483-8b71-c9e1a083c1e0}, !- Handle
  {b915ca84-7dfc-4acc-af89-7bad93396064}, !- Source Object
  2,                                      !- Outlet Port
  {fa26a7a0-aa1e-41f5-9f65-79748316686d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ed9c0de-ad12-47e7-9222-1a32a336bddc}, !- Handle
  {fa26a7a0-aa1e-41f5-9f65-79748316686d}, !- Source Object
  3,                                      !- Outlet Port
  {868abacc-96bd-4828-b326-f29805db2e55}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {072e8fba-2f1e-4ae3-bcdb-8ae5e41369b0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Inlet Air Node, !- Name
  {f56fdc5e-415a-4e4a-ab04-5caf1e38a7f5}, !- Inlet Port
  {c1049a78-0c4a-429e-b5ee-6e37773d749e}; !- Outlet Port

OS:Connection,
  {f56fdc5e-415a-4e4a-ab04-5caf1e38a7f5}, !- Handle
  {527ec2a9-4b99-4c13-9660-87a0e3e2c200}, !- Source Object
  6,                                      !- Outlet Port
  {072e8fba-2f1e-4ae3-bcdb-8ae5e41369b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1049a78-0c4a-429e-b5ee-6e37773d749e}, !- Handle
  {072e8fba-2f1e-4ae3-bcdb-8ae5e41369b0}, !- Source Object
  3,                                      !- Outlet Port
  {adec1d35-b1c8-4c4a-a1ce-0798c6b414e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {306c6ee2-4db9-4516-9f22-7a5f667044dd}, !- Handle
  {adec1d35-b1c8-4c4a-a1ce-0798c6b414e2}, !- Source Object
  4,                                      !- Outlet Port
  {dc2c3d14-edb8-41f6-ada9-821f6b371759}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {64ee0b5e-d8b1-4c81-9e15-2d14ad9cbd43}, !- Handle
  Zone HVAC Baseboard Convective Electric 41, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1fe8ee8e-498f-45cf-bcd7-fc965ea3173b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {b8acbff4-7fb4-43b5-ad02-9f2902d944eb}, !- Air Inlet Node Name
  {af232927-d76c-4a5b-ab76-50280193d320}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {91c88631-a9df-4f6f-aab3-b119fa08addf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Outlet Air Node, !- Name
  {af232927-d76c-4a5b-ab76-50280193d320}, !- Inlet Port
  {cc213d1c-acc8-40b5-a0f6-9d60df794359}; !- Outlet Port

OS:Node,
  {56d8fb7a-f6f4-4566-a0cc-e28a24abc702}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A 1 Return Air Node, !- Name
  {e976bf39-96fe-4418-b2b6-02389142324b}, !- Inlet Port
  {8145bfb7-04d2-474c-a7ab-5a6eed09484b}; !- Outlet Port

OS:Connection,
  {cc213d1c-acc8-40b5-a0f6-9d60df794359}, !- Handle
  {91c88631-a9df-4f6f-aab3-b119fa08addf}, !- Source Object
  3,                                      !- Outlet Port
  {a3942fb7-1d3a-4b00-bd91-5a3bec32367c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e976bf39-96fe-4418-b2b6-02389142324b}, !- Handle
  {8e4d2344-96bc-4e73-bc89-fadb914e278b}, !- Source Object
  2,                                      !- Outlet Port
  {56d8fb7a-f6f4-4566-a0cc-e28a24abc702}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8145bfb7-04d2-474c-a7ab-5a6eed09484b}, !- Handle
  {56d8fb7a-f6f4-4566-a0cc-e28a24abc702}, !- Source Object
  3,                                      !- Outlet Port
  {868abacc-96bd-4828-b326-f29805db2e55}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {66c36fca-8d63-4c65-9e2b-c7deb3486604}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Inlet Air Node, !- Name
  {0a81d88b-5590-4a82-80d9-58458d270b47}, !- Inlet Port
  {b8acbff4-7fb4-43b5-ad02-9f2902d944eb}; !- Outlet Port

OS:Connection,
  {0a81d88b-5590-4a82-80d9-58458d270b47}, !- Handle
  {527ec2a9-4b99-4c13-9660-87a0e3e2c200}, !- Source Object
  7,                                      !- Outlet Port
  {66c36fca-8d63-4c65-9e2b-c7deb3486604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8acbff4-7fb4-43b5-ad02-9f2902d944eb}, !- Handle
  {66c36fca-8d63-4c65-9e2b-c7deb3486604}, !- Source Object
  3,                                      !- Outlet Port
  {1fe8ee8e-498f-45cf-bcd7-fc965ea3173b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af232927-d76c-4a5b-ab76-50280193d320}, !- Handle
  {1fe8ee8e-498f-45cf-bcd7-fc965ea3173b}, !- Source Object
  4,                                      !- Outlet Port
  {91c88631-a9df-4f6f-aab3-b119fa08addf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f2874e8d-8276-4851-b537-60856bf8755e}, !- Handle
  Zone HVAC Baseboard Convective Electric 42, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5cf3e536-e219-44a2-8dd3-eca6486dc491}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {f2e63c72-6ce2-49b6-a300-eafc9e6b6541}, !- Air Inlet Node Name
  {630661ae-6e06-4fe3-bd2c-afa35a66244b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {286252e1-f272-4621-aaec-954f8d2d965f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Outlet Air Node, !- Name
  {630661ae-6e06-4fe3-bd2c-afa35a66244b}, !- Inlet Port
  {8123510b-669d-49c8-8198-d198da36546f}; !- Outlet Port

OS:Node,
  {ba5481ac-2f44-4c9a-bab0-ddc4c8aab8cf}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 1 Return Air Node, !- Name
  {3d218602-5bc0-40d6-855c-c15f6cbb07d0}, !- Inlet Port
  {456d075f-2de8-48ef-92bf-261be7a189fc}; !- Outlet Port

OS:Connection,
  {8123510b-669d-49c8-8198-d198da36546f}, !- Handle
  {286252e1-f272-4621-aaec-954f8d2d965f}, !- Source Object
  3,                                      !- Outlet Port
  {2ddd92c6-a076-4e60-81ff-0ce7ec48ecf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d218602-5bc0-40d6-855c-c15f6cbb07d0}, !- Handle
  {c64d455c-8384-49d3-96b7-bde3fa000d6a}, !- Source Object
  2,                                      !- Outlet Port
  {ba5481ac-2f44-4c9a-bab0-ddc4c8aab8cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {456d075f-2de8-48ef-92bf-261be7a189fc}, !- Handle
  {ba5481ac-2f44-4c9a-bab0-ddc4c8aab8cf}, !- Source Object
  3,                                      !- Outlet Port
  {868abacc-96bd-4828-b326-f29805db2e55}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d53f3959-df26-4390-969f-7da1cf16dc42}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Inlet Air Node, !- Name
  {c86110d1-fa67-4a66-a17f-fc5971d078a8}, !- Inlet Port
  {f2e63c72-6ce2-49b6-a300-eafc9e6b6541}; !- Outlet Port

OS:Connection,
  {c86110d1-fa67-4a66-a17f-fc5971d078a8}, !- Handle
  {527ec2a9-4b99-4c13-9660-87a0e3e2c200}, !- Source Object
  8,                                      !- Outlet Port
  {d53f3959-df26-4390-969f-7da1cf16dc42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2e63c72-6ce2-49b6-a300-eafc9e6b6541}, !- Handle
  {d53f3959-df26-4390-969f-7da1cf16dc42}, !- Source Object
  3,                                      !- Outlet Port
  {5cf3e536-e219-44a2-8dd3-eca6486dc491}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {630661ae-6e06-4fe3-bd2c-afa35a66244b}, !- Handle
  {5cf3e536-e219-44a2-8dd3-eca6486dc491}, !- Source Object
  4,                                      !- Outlet Port
  {286252e1-f272-4621-aaec-954f8d2d965f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {833b63fe-c565-4d9d-a036-591dce3d4b51}, !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b791d665-eef2-415a-ad09-ce31c1223728}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {b4806d33-8b55-4fc7-82a9-6f92ecc6caa4}, !- Air Inlet Node Name
  {58d980b0-ccd1-4d8f-92ea-6a192605be66}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {72bb47ae-bc6f-4621-80ae-c75a79def025}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Outlet Air Node, !- Name
  {58d980b0-ccd1-4d8f-92ea-6a192605be66}, !- Inlet Port
  {ce0a4eac-e88e-4b23-8d2b-770f0f300dbf}; !- Outlet Port

OS:Node,
  {00dec0aa-41df-47fa-bff7-96a367276313}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A 1 Return Air Node, !- Name
  {76c41356-1eca-45fb-8cf4-f780f09b072b}, !- Inlet Port
  {7ae74e06-5503-48e2-a777-b1f4f0117acb}; !- Outlet Port

OS:Connection,
  {ce0a4eac-e88e-4b23-8d2b-770f0f300dbf}, !- Handle
  {72bb47ae-bc6f-4621-80ae-c75a79def025}, !- Source Object
  3,                                      !- Outlet Port
  {4a545f01-add8-4ce5-b544-3b2270531c09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76c41356-1eca-45fb-8cf4-f780f09b072b}, !- Handle
  {1a0c32f9-03c0-48e8-9f8a-cf223f534ec0}, !- Source Object
  2,                                      !- Outlet Port
  {00dec0aa-41df-47fa-bff7-96a367276313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ae74e06-5503-48e2-a777-b1f4f0117acb}, !- Handle
  {00dec0aa-41df-47fa-bff7-96a367276313}, !- Source Object
  3,                                      !- Outlet Port
  {868abacc-96bd-4828-b326-f29805db2e55}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ca31dca5-2f92-4dbb-9036-81b4ba24aa88}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Inlet Air Node, !- Name
  {d4b96026-aec7-4655-b013-22b6eafa1ec6}, !- Inlet Port
  {b4806d33-8b55-4fc7-82a9-6f92ecc6caa4}; !- Outlet Port

OS:Connection,
  {d4b96026-aec7-4655-b013-22b6eafa1ec6}, !- Handle
  {527ec2a9-4b99-4c13-9660-87a0e3e2c200}, !- Source Object
  9,                                      !- Outlet Port
  {ca31dca5-2f92-4dbb-9036-81b4ba24aa88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4806d33-8b55-4fc7-82a9-6f92ecc6caa4}, !- Handle
  {ca31dca5-2f92-4dbb-9036-81b4ba24aa88}, !- Source Object
  3,                                      !- Outlet Port
  {b791d665-eef2-415a-ad09-ce31c1223728}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58d980b0-ccd1-4d8f-92ea-6a192605be66}, !- Handle
  {b791d665-eef2-415a-ad09-ce31c1223728}, !- Source Object
  4,                                      !- Outlet Port
  {72bb47ae-bc6f-4621-80ae-c75a79def025}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5a403376-c557-443c-b273-860cd480bc9f}, !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f0c57319-0a74-443b-9e43-4eaebdec4d01}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {4e396c55-09d9-4245-a1d3-bcf1fa99ec42}, !- Air Inlet Node Name
  {c17b42cd-3f7d-4408-badd-18c22dff1ff5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d17e9358-7bcf-45fe-afa7-dcc15f6f7b44}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Outlet Air Node, !- Name
  {c17b42cd-3f7d-4408-badd-18c22dff1ff5}, !- Inlet Port
  {6fa89346-6245-4917-881d-56d58cc5b4ef}; !- Outlet Port

OS:Node,
  {1df195a8-4124-4be6-844a-6a147e35c3a1}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A 1 Return Air Node, !- Name
  {f058aa39-6cb1-4c13-a0e7-9cdb75088f18}, !- Inlet Port
  {3cbdd0cf-0960-4855-81f9-9975ac670dff}; !- Outlet Port

OS:Connection,
  {6fa89346-6245-4917-881d-56d58cc5b4ef}, !- Handle
  {d17e9358-7bcf-45fe-afa7-dcc15f6f7b44}, !- Source Object
  3,                                      !- Outlet Port
  {99c66895-58ac-40a2-9d9f-9964c17e28d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f058aa39-6cb1-4c13-a0e7-9cdb75088f18}, !- Handle
  {ddb3cbb4-c56b-4cd4-97e8-c60d6172c6a1}, !- Source Object
  2,                                      !- Outlet Port
  {1df195a8-4124-4be6-844a-6a147e35c3a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cbdd0cf-0960-4855-81f9-9975ac670dff}, !- Handle
  {1df195a8-4124-4be6-844a-6a147e35c3a1}, !- Source Object
  3,                                      !- Outlet Port
  {868abacc-96bd-4828-b326-f29805db2e55}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {1acce3d3-e8a0-4776-8ee8-56f1c338016d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Inlet Air Node, !- Name
  {e2a48f64-b262-44ac-9eb0-ece54a019117}, !- Inlet Port
  {4e396c55-09d9-4245-a1d3-bcf1fa99ec42}; !- Outlet Port

OS:Connection,
  {e2a48f64-b262-44ac-9eb0-ece54a019117}, !- Handle
  {527ec2a9-4b99-4c13-9660-87a0e3e2c200}, !- Source Object
  10,                                     !- Outlet Port
  {1acce3d3-e8a0-4776-8ee8-56f1c338016d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e396c55-09d9-4245-a1d3-bcf1fa99ec42}, !- Handle
  {1acce3d3-e8a0-4776-8ee8-56f1c338016d}, !- Source Object
  3,                                      !- Outlet Port
  {f0c57319-0a74-443b-9e43-4eaebdec4d01}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c17b42cd-3f7d-4408-badd-18c22dff1ff5}, !- Handle
  {f0c57319-0a74-443b-9e43-4eaebdec4d01}, !- Source Object
  4,                                      !- Outlet Port
  {d17e9358-7bcf-45fe-afa7-dcc15f6f7b44}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {eb2774cc-c2a7-41b6-8a0c-8b64f5b9ef46}, !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ad7bd785-bd46-44e6-a4ab-1b7d07ccb2e1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {dda1bb3b-c560-4ebe-b156-31c34f9380e8}, !- Air Inlet Node Name
  {98367be5-8f4a-450f-a3b9-189622c19499}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {54addc8b-ce82-48a6-b7d0-3716bbd7fe07}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Outlet Air Node, !- Name
  {98367be5-8f4a-450f-a3b9-189622c19499}, !- Inlet Port
  {ed9906d5-5776-4d50-9620-9e289e441487}; !- Outlet Port

OS:Node,
  {f6ff2d56-1dac-49b3-9e8e-c03b52a528b2}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 2 Return Air Node, !- Name
  {bd7f1de0-1429-4713-9cc8-9052f52330f8}, !- Inlet Port
  {92731bfd-ceec-47cd-9832-745bf7716dfb}; !- Outlet Port

OS:Connection,
  {ed9906d5-5776-4d50-9620-9e289e441487}, !- Handle
  {54addc8b-ce82-48a6-b7d0-3716bbd7fe07}, !- Source Object
  3,                                      !- Outlet Port
  {fc3990c9-12db-4fa9-b596-0399c1089f15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd7f1de0-1429-4713-9cc8-9052f52330f8}, !- Handle
  {fc26b9c8-01cd-4f65-b9ff-df8a7816b4ba}, !- Source Object
  2,                                      !- Outlet Port
  {f6ff2d56-1dac-49b3-9e8e-c03b52a528b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92731bfd-ceec-47cd-9832-745bf7716dfb}, !- Handle
  {f6ff2d56-1dac-49b3-9e8e-c03b52a528b2}, !- Source Object
  3,                                      !- Outlet Port
  {868abacc-96bd-4828-b326-f29805db2e55}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cbd7583e-79b6-40df-9b6c-088fcd396532}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Inlet Air Node, !- Name
  {3a6202f0-e4e4-4d0c-b187-a2ec16cf761f}, !- Inlet Port
  {dda1bb3b-c560-4ebe-b156-31c34f9380e8}; !- Outlet Port

OS:Connection,
  {3a6202f0-e4e4-4d0c-b187-a2ec16cf761f}, !- Handle
  {527ec2a9-4b99-4c13-9660-87a0e3e2c200}, !- Source Object
  11,                                     !- Outlet Port
  {cbd7583e-79b6-40df-9b6c-088fcd396532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dda1bb3b-c560-4ebe-b156-31c34f9380e8}, !- Handle
  {cbd7583e-79b6-40df-9b6c-088fcd396532}, !- Source Object
  3,                                      !- Outlet Port
  {ad7bd785-bd46-44e6-a4ab-1b7d07ccb2e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98367be5-8f4a-450f-a3b9-189622c19499}, !- Handle
  {ad7bd785-bd46-44e6-a4ab-1b7d07ccb2e1}, !- Source Object
  4,                                      !- Outlet Port
  {54addc8b-ce82-48a6-b7d0-3716bbd7fe07}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c0478200-b51d-44d6-88c5-017ab5bd09fe}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {9479b9f5-a515-4f78-83d0-bafa616a2e97}, !- Availability Schedule
  {716dae36-8d2a-4f79-a699-a61f7486ddc6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c7d4a9fc-076c-41a0-ad6a-56c846a679de}, !- Supply Side Inlet Node Name
  {1b628989-dd1f-4a41-92b2-0b50c1e546e3}, !- Demand Side Outlet Node Name
  {9322b3ca-7911-41b9-9e7c-3f8e522ce385}, !- Demand Side Inlet Node A
  {6815c0a7-208e-4004-9e88-a3c55b8164ec}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {32977b62-d2c9-4cc1-82d9-e89574ecf446}, !- Demand Mixer Name
  {91b05bff-9b41-4635-a701-80ee586de4a5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fb00068c-2575-4aa4-9fd1-cf3e5b191adf}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Supply Inlet Node, !- Name
  {c7d4a9fc-076c-41a0-ad6a-56c846a679de}, !- Inlet Port
  {8de0d0d1-ea89-4b04-9092-3fb651004e57}; !- Outlet Port

OS:Node,
  {e9581f23-957d-43e4-bb0d-10227a4f3989}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Supply Outlet Node, !- Name
  {21078aa4-3b4f-41f1-b9df-80b285722178}, !- Inlet Port
  {6815c0a7-208e-4004-9e88-a3c55b8164ec}; !- Outlet Port

OS:Connection,
  {c7d4a9fc-076c-41a0-ad6a-56c846a679de}, !- Handle
  {c0478200-b51d-44d6-88c5-017ab5bd09fe}, !- Source Object
  9,                                      !- Outlet Port
  {fb00068c-2575-4aa4-9fd1-cf3e5b191adf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6815c0a7-208e-4004-9e88-a3c55b8164ec}, !- Handle
  {e9581f23-957d-43e4-bb0d-10227a4f3989}, !- Source Object
  3,                                      !- Outlet Port
  {c0478200-b51d-44d6-88c5-017ab5bd09fe}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c3edf099-8555-4a4c-9c32-1f5b6ea95879}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Demand Inlet Node, !- Name
  {9322b3ca-7911-41b9-9e7c-3f8e522ce385}, !- Inlet Port
  {ba176cc6-3d26-4db4-86bf-60278936458c}; !- Outlet Port

OS:Node,
  {63164345-407f-4c79-bc37-533936567250}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Demand Outlet Node, !- Name
  {49f48ccf-7862-424c-802f-8093bd662084}, !- Inlet Port
  {1b628989-dd1f-4a41-92b2-0b50c1e546e3}; !- Outlet Port

OS:Node,
  {f9fb2cc2-2374-465b-9ee7-b78e92590ead}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11 Outlet Air Node, !- Name
  {019a82bf-cb4c-4404-9afb-5609ca19f5a1}, !- Inlet Port
  {a34b776a-9b05-41f7-b5c9-1de388ca03c0}; !- Outlet Port

OS:Connection,
  {9322b3ca-7911-41b9-9e7c-3f8e522ce385}, !- Handle
  {c0478200-b51d-44d6-88c5-017ab5bd09fe}, !- Source Object
  11,                                     !- Outlet Port
  {c3edf099-8555-4a4c-9c32-1f5b6ea95879}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b628989-dd1f-4a41-92b2-0b50c1e546e3}, !- Handle
  {63164345-407f-4c79-bc37-533936567250}, !- Source Object
  3,                                      !- Outlet Port
  {c0478200-b51d-44d6-88c5-017ab5bd09fe}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {91b05bff-9b41-4635-a701-80ee586de4a5}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {ba176cc6-3d26-4db4-86bf-60278936458c}, !- Inlet Node Name
  {00cf7dd9-1fa6-418b-ac05-a923fb9c1760}, !- Outlet Node Name 1
  {d0781b7f-33d4-4caf-a28b-690f41edd6f8}, !- Outlet Node Name 2
  {fafdc122-acc8-4271-ae14-ecc81d67d957}, !- Outlet Node Name 3
  {97110127-e2cd-4ad7-9a6c-8a5f32d97466}, !- Outlet Node Name 4
  {5c616d6e-51ad-497c-aa6c-7cc0feb4bd2a}, !- Outlet Node Name 5
  {097bfb29-f355-4564-a539-7fdc4c1e2a61}, !- Outlet Node Name 6
  {e694c618-1b00-412a-9a59-61ec813697c4}, !- Outlet Node Name 7
  {0708c2ab-d836-4113-a942-2a3cdaa58518}, !- Outlet Node Name 8
  {bdd74097-2643-4e23-8e87-2c19e2c73538}, !- Outlet Node Name 9
  {5853cdc6-d18a-4a5a-a78d-2585a5c73efd}, !- Outlet Node Name 10
  {488cefac-d408-48f1-82c1-c699cb18b725}, !- Outlet Node Name 11
  {89c0b351-7b33-490c-a172-8cd1c2733a77}, !- Outlet Node Name 12
  {e3302466-574e-4410-a5d1-0eec385cde84}, !- Outlet Node Name 13
  {031c8053-afc0-4bae-82b1-95079f694f30}, !- Outlet Node Name 14
  {76f66b99-545f-4e83-85fc-7be84e4e21dd}, !- Outlet Node Name 15
  {ad1aea4d-a1b4-46a4-a845-4d1aebd98d0b}, !- Outlet Node Name 16
  {b6ad3bcb-888f-4f84-9997-72cfa12fdb99}; !- Outlet Node Name 17

OS:AirLoopHVAC:ZoneMixer,
  {32977b62-d2c9-4cc1-82d9-e89574ecf446}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {49f48ccf-7862-424c-802f-8093bd662084}, !- Outlet Node Name
  {78117fb8-22b9-46ac-9cdd-bb437732171b}, !- Inlet Node Name 1
  {0ceeefd8-fccb-45da-b1ad-a35ae4c00b96}, !- Inlet Node Name 2
  {572b9023-6937-4db6-be85-4a30b96db347}, !- Inlet Node Name 3
  {7dfb7064-0d06-43e0-830e-d03538ba7b9e}, !- Inlet Node Name 4
  {ed026c6e-8e1c-44ca-9a0b-85dfd274cb05}, !- Inlet Node Name 5
  {eba6f044-e9b1-4881-9d28-11f512b1ea02}, !- Inlet Node Name 6
  {b50e0a1b-b7d7-4542-bf7e-ff57fdc2345a}, !- Inlet Node Name 7
  {ebb552d7-08fe-43e9-9145-73c13da17276}, !- Inlet Node Name 8
  {8b4ce459-58b3-4e2a-9fa0-f7db1a2ffa8d}, !- Inlet Node Name 9
  {30b9670d-a60f-4d3a-bf92-ac6addc3c9be}, !- Inlet Node Name 10
  {086ae61a-8f41-407b-8bb8-5545fa4836ee}, !- Inlet Node Name 11
  {738c6e9d-f93c-4dd5-bd87-92bc9a7de5fa}, !- Inlet Node Name 12
  {c8847b9e-4f39-4c77-b17e-658e3f710d9a}, !- Inlet Node Name 13
  {1cfc51c6-5714-4a8e-9f65-4f43b8821b57}, !- Inlet Node Name 14
  {c8bcef1a-25ab-40fc-93d3-6afdaf9ca3e5}, !- Inlet Node Name 15
  {c04e9891-13fa-421b-a3b5-7fef25fd92de}, !- Inlet Node Name 16
  {0cad02cd-67e1-44a8-ae3d-a49089ed9ed1}; !- Inlet Node Name 17

OS:Connection,
  {ba176cc6-3d26-4db4-86bf-60278936458c}, !- Handle
  {c3edf099-8555-4a4c-9c32-1f5b6ea95879}, !- Source Object
  3,                                      !- Outlet Port
  {91b05bff-9b41-4635-a701-80ee586de4a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49f48ccf-7862-424c-802f-8093bd662084}, !- Handle
  {32977b62-d2c9-4cc1-82d9-e89574ecf446}, !- Source Object
  2,                                      !- Outlet Port
  {63164345-407f-4c79-bc37-533936567250}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7f093c58-ec42-4e4f-a399-ebfd2296dc68}, !- Handle
  {c0478200-b51d-44d6-88c5-017ab5bd09fe}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {716dae36-8d2a-4f79-a699-a61f7486ddc6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {0b91aa48-71b5-4860-8ee9-46614dbc3bd8}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {bd4d98bc-1f1d-4960-a93f-9025f7f666b8}, !- Handle
  Fan On Off 3,                           !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f70556ec-f74f-4cb0-b0f5-db056ef96f74}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3f4fb511-08d4-4a7e-acd6-5a187ac3a03e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f70556ec-f74f-4cb0-b0f5-db056ef96f74}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3f4fb511-08d4-4a7e-acd6-5a187ac3a03e}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0fd49374-0007-4f2b-9226-003c76cb50cd}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6f0a972f-680f-4539-813d-b4c0abb0aaa4}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c1113d2c-49f2-4546-975d-c4a35f5c83ea}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a9c2cdd9-79d0-4140-833e-19508285411d}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b37afe87-3a68-46b0-b731-5b475fc666a8}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fd0adba4-c9a4-4199-bd03-267c70d246b5}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 3 143kBtu/hr 10.4EER, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.59905974482593,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2d773ce4-ded3-4b41-90c4-4dc1bdd11399}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6027140c-c116-4b8e-bf6a-c5c0749f54ee}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {57c6f09d-c899-4b68-a108-d50064c29ab0}, !- Energy Input Ratio Function of Temperature Curve Name
  {3572b6e9-4159-4995-bfd9-1ad76638e33a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {28181c5d-81e8-40e1-ab82-747f1ac72a09}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {f85f263c-f66e-4289-b626-5f981b2c2dfb}, !- Handle
  Curve Cubic 17,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {047d8723-ea64-4b7c-8861-bd69dd5a407a}, !- Handle
  Curve Cubic 18,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {89195b3b-c735-49c4-ab18-5202664fd2b2}, !- Handle
  Curve Cubic 19,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {6fed3c17-58a2-4691-9884-fe4e37ba33c0}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dd759281-523d-4fd3-bb28-1601819b0287}, !- Handle
  Curve Cubic 20,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {478a3e7c-dabf-4c0e-a30d-e55cb5b84651}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 3 103 Clg kBtu/hr 3.3COPH, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  30294.5473525783,                       !- Rated Total Heating Capacity {W}
  3.55508555941842,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ae3a1d14-fed3-4306-bef1-7eb9ccf76b92}, !- Total Heating Capacity Function of Temperature Curve Name
  {ee2dc27b-52bf-4d85-91fc-157f693bd510}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7b40f31f-3bb7-4a17-b36b-7d1ecc82527c}, !- Energy Input Ratio Function of Temperature Curve Name
  {0a2d8342-987b-4104-b120-d5d769cde4be}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3369808e-f08d-47e5-82a0-1d4e4f632141}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {64b3c860-0a06-4607-bb8b-daf8d3df0bec}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9479b9f5-a515-4f78-83d0-bafa616a2e97}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {469453a6-3256-497f-acbe-af10386e740e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {469453a6-3256-497f-acbe-af10386e740e}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4db84f45-b3fc-40b9-9bc0-6e73de3c6f4a}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {64b3c860-0a06-4607-bb8b-daf8d3df0bec}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {87e0dd4d-e974-49b8-9ff1-ab5ff51a5298}, !- Mixed Air Node Name
  {90640810-0aa9-4766-8057-a3ff6cfa862d}, !- Outdoor Air Stream Node Name
  {3944ffee-fafa-42eb-878e-6eb40ebdc0e0}, !- Relief Air Stream Node Name
  {8de0d0d1-ea89-4b04-9092-3fb651004e57}; !- Return Air Stream Node Name

OS:Node,
  {be9dc1a5-9251-4ef2-8f7e-e0340e24dade}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {84b7f6c6-02ca-4435-812b-730f12b9c577}; !- Outlet Port

OS:Node,
  {c67c340f-244a-4b2f-8562-cf23571f3b06}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Relief Air Node, !- Name
  {8e8bc228-7c9c-4991-aa01-54e0bbdd16c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {6581ddc0-3567-429b-b309-80af21dc0079}, !- Handle
  Coil Heating Gas 38,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {be9c83c6-7683-462a-88e0-2ccd6c1c4cc9}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F ASHP, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {68397004-8389-4960-8125-61bc00a93513}, !- Air Inlet Node Name
  {21078aa4-3b4f-41f1-b9df-80b285722178}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f4a300b7-dd26-4fe2-828e-5cf0b55ba34a}, !- Controlling Zone or Thermostat Location
  {bd4d98bc-1f1d-4960-a93f-9025f7f666b8}, !- Supply Air Fan Name
  {478a3e7c-dabf-4c0e-a30d-e55cb5b84651}, !- Heating Coil Name
  {fd0adba4-c9a4-4199-bd03-267c70d246b5}, !- Cooling Coil Name
  {6581ddc0-3567-429b-b309-80af21dc0079}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9479b9f5-a515-4f78-83d0-bafa616a2e97}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {21078aa4-3b4f-41f1-b9df-80b285722178}, !- Handle
  {be9c83c6-7683-462a-88e0-2ccd6c1c4cc9}, !- Source Object
  4,                                      !- Outlet Port
  {e9581f23-957d-43e4-bb0d-10227a4f3989}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c6ceb96-56a2-4ab6-bae6-f6c0c82f15dc}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Mixed Air Node, !- Name
  {87e0dd4d-e974-49b8-9ff1-ab5ff51a5298}, !- Inlet Port
  {68397004-8389-4960-8125-61bc00a93513}; !- Outlet Port

OS:Connection,
  {8de0d0d1-ea89-4b04-9092-3fb651004e57}, !- Handle
  {fb00068c-2575-4aa4-9fd1-cf3e5b191adf}, !- Source Object
  3,                                      !- Outlet Port
  {4db84f45-b3fc-40b9-9bc0-6e73de3c6f4a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {87e0dd4d-e974-49b8-9ff1-ab5ff51a5298}, !- Handle
  {4db84f45-b3fc-40b9-9bc0-6e73de3c6f4a}, !- Source Object
  5,                                      !- Outlet Port
  {0c6ceb96-56a2-4ab6-bae6-f6c0c82f15dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68397004-8389-4960-8125-61bc00a93513}, !- Handle
  {0c6ceb96-56a2-4ab6-bae6-f6c0c82f15dc}, !- Source Object
  3,                                      !- Outlet Port
  {be9c83c6-7683-462a-88e0-2ccd6c1c4cc9}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8f98f33d-0344-48f5-9a40-15c253e1e789}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f4a300b7-dd26-4fe2-828e-5cf0b55ba34a}, !- Control Zone Name
  {e9581f23-957d-43e4-bb0d-10227a4f3989}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9f504630-418c-4127-9003-88a39723cbd8}, !- Handle
  Zone HVAC Baseboard Convective Electric 46, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6ba109cb-e6fa-4398-906f-f806dfec07b9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {a7f38ff1-9423-4236-933a-3fd4d8bdc4f3}, !- Air Inlet Node Name
  {019a82bf-cb4c-4404-9afb-5609ca19f5a1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f35d10a7-7a50-4608-b7e9-30b5477e64f0}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F Return Air Node, !- Name
  {770fd13e-b803-4e1b-9cfb-32a232789faf}, !- Inlet Port
  {78117fb8-22b9-46ac-9cdd-bb437732171b}; !- Outlet Port

OS:Connection,
  {a34b776a-9b05-41f7-b5c9-1de388ca03c0}, !- Handle
  {f9fb2cc2-2374-465b-9ee7-b78e92590ead}, !- Source Object
  3,                                      !- Outlet Port
  {b641ec57-0359-42f0-8e43-b1ca0db4e338}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {770fd13e-b803-4e1b-9cfb-32a232789faf}, !- Handle
  {19345a09-d889-47e6-9dd5-67822e3768d8}, !- Source Object
  2,                                      !- Outlet Port
  {f35d10a7-7a50-4608-b7e9-30b5477e64f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78117fb8-22b9-46ac-9cdd-bb437732171b}, !- Handle
  {f35d10a7-7a50-4608-b7e9-30b5477e64f0}, !- Source Object
  3,                                      !- Outlet Port
  {32977b62-d2c9-4cc1-82d9-e89574ecf446}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {93c25bd5-f7fc-44f1-82ec-acc71c904072}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11 Inlet Air Node, !- Name
  {00cf7dd9-1fa6-418b-ac05-a923fb9c1760}, !- Inlet Port
  {a7f38ff1-9423-4236-933a-3fd4d8bdc4f3}; !- Outlet Port

OS:Connection,
  {00cf7dd9-1fa6-418b-ac05-a923fb9c1760}, !- Handle
  {91b05bff-9b41-4635-a701-80ee586de4a5}, !- Source Object
  3,                                      !- Outlet Port
  {93c25bd5-f7fc-44f1-82ec-acc71c904072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7f38ff1-9423-4236-933a-3fd4d8bdc4f3}, !- Handle
  {93c25bd5-f7fc-44f1-82ec-acc71c904072}, !- Source Object
  3,                                      !- Outlet Port
  {6ba109cb-e6fa-4398-906f-f806dfec07b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {019a82bf-cb4c-4404-9afb-5609ca19f5a1}, !- Handle
  {6ba109cb-e6fa-4398-906f-f806dfec07b9}, !- Source Object
  4,                                      !- Outlet Port
  {f9fb2cc2-2374-465b-9ee7-b78e92590ead}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fa3910a6-86b2-4576-ad66-7ea4e6456e79}, !- Handle
  Zone HVAC Baseboard Convective Electric 47, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dfbbe655-b40e-4965-809d-9b7a2bd27ee1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {051141d7-f60b-4808-9f3e-0f02a6af052e}, !- Air Inlet Node Name
  {20818226-9466-4bca-906c-6bdd50197740}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a2c62c15-f019-49a0-b813-ced17f766afb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Outlet Air Node, !- Name
  {20818226-9466-4bca-906c-6bdd50197740}, !- Inlet Port
  {cab3b3e6-5563-41d0-9052-26764918d39c}; !- Outlet Port

OS:Node,
  {fa86fc6a-0041-4849-858b-9ab1d7bd324b}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F Return Air Node, !- Name
  {cec149b0-2391-4e63-8db7-a9d67fcd486b}, !- Inlet Port
  {0ceeefd8-fccb-45da-b1ad-a35ae4c00b96}; !- Outlet Port

OS:Connection,
  {cab3b3e6-5563-41d0-9052-26764918d39c}, !- Handle
  {a2c62c15-f019-49a0-b813-ced17f766afb}, !- Source Object
  3,                                      !- Outlet Port
  {83506eb9-efe0-4a49-b611-2b6b4fdb96c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cec149b0-2391-4e63-8db7-a9d67fcd486b}, !- Handle
  {a9cae572-1d68-459e-872a-f0740e53a36f}, !- Source Object
  2,                                      !- Outlet Port
  {fa86fc6a-0041-4849-858b-9ab1d7bd324b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ceeefd8-fccb-45da-b1ad-a35ae4c00b96}, !- Handle
  {fa86fc6a-0041-4849-858b-9ab1d7bd324b}, !- Source Object
  3,                                      !- Outlet Port
  {32977b62-d2c9-4cc1-82d9-e89574ecf446}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {537f62ee-e066-4dad-970b-488b60927eaf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Inlet Air Node, !- Name
  {d0781b7f-33d4-4caf-a28b-690f41edd6f8}, !- Inlet Port
  {051141d7-f60b-4808-9f3e-0f02a6af052e}; !- Outlet Port

OS:Connection,
  {d0781b7f-33d4-4caf-a28b-690f41edd6f8}, !- Handle
  {91b05bff-9b41-4635-a701-80ee586de4a5}, !- Source Object
  4,                                      !- Outlet Port
  {537f62ee-e066-4dad-970b-488b60927eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {051141d7-f60b-4808-9f3e-0f02a6af052e}, !- Handle
  {537f62ee-e066-4dad-970b-488b60927eaf}, !- Source Object
  3,                                      !- Outlet Port
  {dfbbe655-b40e-4965-809d-9b7a2bd27ee1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20818226-9466-4bca-906c-6bdd50197740}, !- Handle
  {dfbbe655-b40e-4965-809d-9b7a2bd27ee1}, !- Source Object
  4,                                      !- Outlet Port
  {a2c62c15-f019-49a0-b813-ced17f766afb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {add4e9ea-8f41-4515-b31c-2a38f6a39b11}, !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8eae8008-6e09-4724-a4d4-55faa9e360cb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {842ab313-bcd6-4cf5-8933-0a988f6716de}, !- Air Inlet Node Name
  {2bdbd1c7-ac0b-4191-8365-4300ef4d9812}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8fe1f3f1-e1f2-4603-b3e2-ff91b2ade5ed}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Outlet Air Node, !- Name
  {2bdbd1c7-ac0b-4191-8365-4300ef4d9812}, !- Inlet Port
  {41cef771-043b-434d-a1ef-6f6817683664}; !- Outlet Port

OS:Node,
  {deb7f934-a11e-43ac-b4a7-0fc434b0d38e}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F Return Air Node, !- Name
  {1f0672d6-4f3f-4dc2-83d2-93de19b86ffa}, !- Inlet Port
  {572b9023-6937-4db6-be85-4a30b96db347}; !- Outlet Port

OS:Connection,
  {41cef771-043b-434d-a1ef-6f6817683664}, !- Handle
  {8fe1f3f1-e1f2-4603-b3e2-ff91b2ade5ed}, !- Source Object
  3,                                      !- Outlet Port
  {fcf75611-28f9-4680-aba3-b33ba3140505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f0672d6-4f3f-4dc2-83d2-93de19b86ffa}, !- Handle
  {8aa7df25-cfe2-4505-b589-779c03079e09}, !- Source Object
  2,                                      !- Outlet Port
  {deb7f934-a11e-43ac-b4a7-0fc434b0d38e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {572b9023-6937-4db6-be85-4a30b96db347}, !- Handle
  {deb7f934-a11e-43ac-b4a7-0fc434b0d38e}, !- Source Object
  3,                                      !- Outlet Port
  {32977b62-d2c9-4cc1-82d9-e89574ecf446}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0822b3db-7d14-47fc-950c-01a066ea7570}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Inlet Air Node, !- Name
  {fafdc122-acc8-4271-ae14-ecc81d67d957}, !- Inlet Port
  {842ab313-bcd6-4cf5-8933-0a988f6716de}; !- Outlet Port

OS:Connection,
  {fafdc122-acc8-4271-ae14-ecc81d67d957}, !- Handle
  {91b05bff-9b41-4635-a701-80ee586de4a5}, !- Source Object
  5,                                      !- Outlet Port
  {0822b3db-7d14-47fc-950c-01a066ea7570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {842ab313-bcd6-4cf5-8933-0a988f6716de}, !- Handle
  {0822b3db-7d14-47fc-950c-01a066ea7570}, !- Source Object
  3,                                      !- Outlet Port
  {8eae8008-6e09-4724-a4d4-55faa9e360cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2bdbd1c7-ac0b-4191-8365-4300ef4d9812}, !- Handle
  {8eae8008-6e09-4724-a4d4-55faa9e360cb}, !- Source Object
  4,                                      !- Outlet Port
  {8fe1f3f1-e1f2-4603-b3e2-ff91b2ade5ed}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {25d53b13-7adf-430f-943a-4f66b2ff781a}, !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {696e9b4f-3e1a-41d9-9d98-2c0a1195e172}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {a8105e06-c419-4ed8-b25e-f25057a1e17e}, !- Air Inlet Node Name
  {6ef4f01d-ebc7-417a-be10-afbb3efcb2c6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {82463ef2-4b7c-46a2-aa09-393e7fb7de4b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Outlet Air Node, !- Name
  {6ef4f01d-ebc7-417a-be10-afbb3efcb2c6}, !- Inlet Port
  {85fbcfaf-fbcb-4b9c-97fa-73898a3896fd}; !- Outlet Port

OS:Node,
  {bf43bfc3-bd00-4e8d-a95e-1747350484db}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1 Return Air Node, !- Name
  {3b7bfaaf-6ee4-4057-83c1-d67fae9d5297}, !- Inlet Port
  {7dfb7064-0d06-43e0-830e-d03538ba7b9e}; !- Outlet Port

OS:Connection,
  {85fbcfaf-fbcb-4b9c-97fa-73898a3896fd}, !- Handle
  {82463ef2-4b7c-46a2-aa09-393e7fb7de4b}, !- Source Object
  3,                                      !- Outlet Port
  {43ed635d-a340-467e-9bc4-5677e180a09d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b7bfaaf-6ee4-4057-83c1-d67fae9d5297}, !- Handle
  {a5b2217a-f73a-4fc1-a634-81d2c6a73e1f}, !- Source Object
  2,                                      !- Outlet Port
  {bf43bfc3-bd00-4e8d-a95e-1747350484db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dfb7064-0d06-43e0-830e-d03538ba7b9e}, !- Handle
  {bf43bfc3-bd00-4e8d-a95e-1747350484db}, !- Source Object
  3,                                      !- Outlet Port
  {32977b62-d2c9-4cc1-82d9-e89574ecf446}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {00cc11e2-4928-42da-9da7-dcc5150a9985}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Inlet Air Node, !- Name
  {97110127-e2cd-4ad7-9a6c-8a5f32d97466}, !- Inlet Port
  {a8105e06-c419-4ed8-b25e-f25057a1e17e}; !- Outlet Port

OS:Connection,
  {97110127-e2cd-4ad7-9a6c-8a5f32d97466}, !- Handle
  {91b05bff-9b41-4635-a701-80ee586de4a5}, !- Source Object
  6,                                      !- Outlet Port
  {00cc11e2-4928-42da-9da7-dcc5150a9985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8105e06-c419-4ed8-b25e-f25057a1e17e}, !- Handle
  {00cc11e2-4928-42da-9da7-dcc5150a9985}, !- Source Object
  3,                                      !- Outlet Port
  {696e9b4f-3e1a-41d9-9d98-2c0a1195e172}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ef4f01d-ebc7-417a-be10-afbb3efcb2c6}, !- Handle
  {696e9b4f-3e1a-41d9-9d98-2c0a1195e172}, !- Source Object
  4,                                      !- Outlet Port
  {82463ef2-4b7c-46a2-aa09-393e7fb7de4b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {794193be-4af0-4b90-b943-bfa8bc18a1ce}, !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {35208493-89d5-4ac1-9d32-7f4e3c84b71e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {bd4d064e-5654-4280-90fe-d4d4346e340d}, !- Air Inlet Node Name
  {51b9e4e9-5704-431b-ac4e-985ef263ed98}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7a950e4f-0a3d-4481-891f-5a97582b0894}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15 Outlet Air Node, !- Name
  {51b9e4e9-5704-431b-ac4e-985ef263ed98}, !- Inlet Port
  {09520812-c360-4071-a73c-b641a2503028}; !- Outlet Port

OS:Node,
  {fc4270dd-7465-471e-bfb3-928e71d03ba5}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F Return Air Node, !- Name
  {a165b05d-ba0d-42fb-a914-ad256f89acd9}, !- Inlet Port
  {ed026c6e-8e1c-44ca-9a0b-85dfd274cb05}; !- Outlet Port

OS:Connection,
  {09520812-c360-4071-a73c-b641a2503028}, !- Handle
  {7a950e4f-0a3d-4481-891f-5a97582b0894}, !- Source Object
  3,                                      !- Outlet Port
  {30efc73b-d7bb-4f52-96d6-d24576c5b770}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a165b05d-ba0d-42fb-a914-ad256f89acd9}, !- Handle
  {1adb8594-ba52-46f9-800a-32bb903dc479}, !- Source Object
  2,                                      !- Outlet Port
  {fc4270dd-7465-471e-bfb3-928e71d03ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed026c6e-8e1c-44ca-9a0b-85dfd274cb05}, !- Handle
  {fc4270dd-7465-471e-bfb3-928e71d03ba5}, !- Source Object
  3,                                      !- Outlet Port
  {32977b62-d2c9-4cc1-82d9-e89574ecf446}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {3766db2e-071b-4c1f-b7fd-cb0a06545774}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15 Inlet Air Node, !- Name
  {5c616d6e-51ad-497c-aa6c-7cc0feb4bd2a}, !- Inlet Port
  {bd4d064e-5654-4280-90fe-d4d4346e340d}; !- Outlet Port

OS:Connection,
  {5c616d6e-51ad-497c-aa6c-7cc0feb4bd2a}, !- Handle
  {91b05bff-9b41-4635-a701-80ee586de4a5}, !- Source Object
  7,                                      !- Outlet Port
  {3766db2e-071b-4c1f-b7fd-cb0a06545774}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd4d064e-5654-4280-90fe-d4d4346e340d}, !- Handle
  {3766db2e-071b-4c1f-b7fd-cb0a06545774}, !- Source Object
  3,                                      !- Outlet Port
  {35208493-89d5-4ac1-9d32-7f4e3c84b71e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51b9e4e9-5704-431b-ac4e-985ef263ed98}, !- Handle
  {35208493-89d5-4ac1-9d32-7f4e3c84b71e}, !- Source Object
  4,                                      !- Outlet Port
  {7a950e4f-0a3d-4481-891f-5a97582b0894}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5dc57a61-877d-47fd-abd4-6bfe4c1d8c1d}, !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {92702b52-6c7a-4d8c-93b6-83ec2627c0f3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {231bf72d-d81d-406a-8cb4-cb6963a2ca89}, !- Air Inlet Node Name
  {975ef929-1cfe-4f00-a193-a0f26116e41f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {980acfc5-6152-4981-940f-d57f98ff5c81}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16 Outlet Air Node, !- Name
  {975ef929-1cfe-4f00-a193-a0f26116e41f}, !- Inlet Port
  {8b2df907-653c-4575-a5e6-5e5b54a46e70}; !- Outlet Port

OS:Node,
  {e46ad5e6-b380-489f-ba5c-b4e7dbf8e628}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1 Return Air Node, !- Name
  {bc32ebca-69f9-434a-b82e-d7b72fff8a0c}, !- Inlet Port
  {eba6f044-e9b1-4881-9d28-11f512b1ea02}; !- Outlet Port

OS:Connection,
  {8b2df907-653c-4575-a5e6-5e5b54a46e70}, !- Handle
  {980acfc5-6152-4981-940f-d57f98ff5c81}, !- Source Object
  3,                                      !- Outlet Port
  {a0e1ccc4-4a87-4ae6-a3db-34404a775b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc32ebca-69f9-434a-b82e-d7b72fff8a0c}, !- Handle
  {0c17dafd-b593-41b3-af4b-a7aaf0fa51b1}, !- Source Object
  2,                                      !- Outlet Port
  {e46ad5e6-b380-489f-ba5c-b4e7dbf8e628}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eba6f044-e9b1-4881-9d28-11f512b1ea02}, !- Handle
  {e46ad5e6-b380-489f-ba5c-b4e7dbf8e628}, !- Source Object
  3,                                      !- Outlet Port
  {32977b62-d2c9-4cc1-82d9-e89574ecf446}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6f2f9e72-af50-4f3f-b9ee-d52bc2fb8019}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16 Inlet Air Node, !- Name
  {097bfb29-f355-4564-a539-7fdc4c1e2a61}, !- Inlet Port
  {231bf72d-d81d-406a-8cb4-cb6963a2ca89}; !- Outlet Port

OS:Connection,
  {097bfb29-f355-4564-a539-7fdc4c1e2a61}, !- Handle
  {91b05bff-9b41-4635-a701-80ee586de4a5}, !- Source Object
  8,                                      !- Outlet Port
