  {6f2f9e72-af50-4f3f-b9ee-d52bc2fb8019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {231bf72d-d81d-406a-8cb4-cb6963a2ca89}, !- Handle
  {6f2f9e72-af50-4f3f-b9ee-d52bc2fb8019}, !- Source Object
  3,                                      !- Outlet Port
  {92702b52-6c7a-4d8c-93b6-83ec2627c0f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {975ef929-1cfe-4f00-a193-a0f26116e41f}, !- Handle
  {92702b52-6c7a-4d8c-93b6-83ec2627c0f3}, !- Source Object
  4,                                      !- Outlet Port
  {980acfc5-6152-4981-940f-d57f98ff5c81}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {19e18e49-f42c-4da9-9d4d-cb6eee62484e}, !- Handle
  Zone HVAC Baseboard Convective Electric 52, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a593971f-c3c1-4638-86c5-662421bfa9c5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {aa7d7fae-46c8-4ed6-96f2-cb9bc8e966e9}, !- Air Inlet Node Name
  {16bc6239-dc56-45c6-ba7f-c5e91cec9b73}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {01fcbf2d-f427-415e-a17d-6f7405d9de36}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17 Outlet Air Node, !- Name
  {16bc6239-dc56-45c6-ba7f-c5e91cec9b73}, !- Inlet Port
  {016b1244-9fc2-40e0-9815-aed5b63c30e5}; !- Outlet Port

OS:Node,
  {cb1ec735-8c2e-4dde-8188-108fa2c945d3}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F Return Air Node, !- Name
  {0aef2d3c-80f8-4880-8513-eb17920cab1d}, !- Inlet Port
  {b50e0a1b-b7d7-4542-bf7e-ff57fdc2345a}; !- Outlet Port

OS:Connection,
  {016b1244-9fc2-40e0-9815-aed5b63c30e5}, !- Handle
  {01fcbf2d-f427-415e-a17d-6f7405d9de36}, !- Source Object
  3,                                      !- Outlet Port
  {7f974df4-69f8-478a-8ae4-27bb66e7dc8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aef2d3c-80f8-4880-8513-eb17920cab1d}, !- Handle
  {4bf59778-3441-4997-8271-7aa341b32e75}, !- Source Object
  2,                                      !- Outlet Port
  {cb1ec735-8c2e-4dde-8188-108fa2c945d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b50e0a1b-b7d7-4542-bf7e-ff57fdc2345a}, !- Handle
  {cb1ec735-8c2e-4dde-8188-108fa2c945d3}, !- Source Object
  3,                                      !- Outlet Port
  {32977b62-d2c9-4cc1-82d9-e89574ecf446}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5464fc50-d8ba-4277-b4c6-f7858b25019a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17 Inlet Air Node, !- Name
  {e694c618-1b00-412a-9a59-61ec813697c4}, !- Inlet Port
  {aa7d7fae-46c8-4ed6-96f2-cb9bc8e966e9}; !- Outlet Port

OS:Connection,
  {e694c618-1b00-412a-9a59-61ec813697c4}, !- Handle
  {91b05bff-9b41-4635-a701-80ee586de4a5}, !- Source Object
  9,                                      !- Outlet Port
  {5464fc50-d8ba-4277-b4c6-f7858b25019a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa7d7fae-46c8-4ed6-96f2-cb9bc8e966e9}, !- Handle
  {5464fc50-d8ba-4277-b4c6-f7858b25019a}, !- Source Object
  3,                                      !- Outlet Port
  {a593971f-c3c1-4638-86c5-662421bfa9c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16bc6239-dc56-45c6-ba7f-c5e91cec9b73}, !- Handle
  {a593971f-c3c1-4638-86c5-662421bfa9c5}, !- Source Object
  4,                                      !- Outlet Port
  {01fcbf2d-f427-415e-a17d-6f7405d9de36}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {aaf30e97-f0da-4ecd-9f9e-e53111f7cd5d}, !- Handle
  Zone HVAC Baseboard Convective Electric 53, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {28117907-b84f-4720-998e-225d478fb40e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {8784ef4f-6fd3-4fc9-89a7-5f82450fd87b}, !- Air Inlet Node Name
  {63494c1a-dbb8-44a3-947b-b803f50a6577}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b69d17ec-ec4c-464e-b08c-1e8238d2fd42}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18 Outlet Air Node, !- Name
  {63494c1a-dbb8-44a3-947b-b803f50a6577}, !- Inlet Port
  {0a8177e8-868b-461e-80ad-ed7a9f8bc8ba}; !- Outlet Port

OS:Node,
  {3caf9f63-ca0c-4764-9954-b15b78e39459}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F Return Air Node, !- Name
  {99e8abc3-d341-48df-8251-d6d4934a5f8e}, !- Inlet Port
  {ebb552d7-08fe-43e9-9145-73c13da17276}; !- Outlet Port

OS:Connection,
  {0a8177e8-868b-461e-80ad-ed7a9f8bc8ba}, !- Handle
  {b69d17ec-ec4c-464e-b08c-1e8238d2fd42}, !- Source Object
  3,                                      !- Outlet Port
  {d128f8b9-1ac1-4a11-9647-bdc436e9841b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99e8abc3-d341-48df-8251-d6d4934a5f8e}, !- Handle
  {32aa13fb-ac8b-4c35-b93c-f604ad281773}, !- Source Object
  2,                                      !- Outlet Port
  {3caf9f63-ca0c-4764-9954-b15b78e39459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebb552d7-08fe-43e9-9145-73c13da17276}, !- Handle
  {3caf9f63-ca0c-4764-9954-b15b78e39459}, !- Source Object
  3,                                      !- Outlet Port
  {32977b62-d2c9-4cc1-82d9-e89574ecf446}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {bbd8e006-fdde-4b88-95f9-b1ec76855b26}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18 Inlet Air Node, !- Name
  {0708c2ab-d836-4113-a942-2a3cdaa58518}, !- Inlet Port
  {8784ef4f-6fd3-4fc9-89a7-5f82450fd87b}; !- Outlet Port

OS:Connection,
  {0708c2ab-d836-4113-a942-2a3cdaa58518}, !- Handle
  {91b05bff-9b41-4635-a701-80ee586de4a5}, !- Source Object
  10,                                     !- Outlet Port
  {bbd8e006-fdde-4b88-95f9-b1ec76855b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8784ef4f-6fd3-4fc9-89a7-5f82450fd87b}, !- Handle
  {bbd8e006-fdde-4b88-95f9-b1ec76855b26}, !- Source Object
  3,                                      !- Outlet Port
  {28117907-b84f-4720-998e-225d478fb40e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63494c1a-dbb8-44a3-947b-b803f50a6577}, !- Handle
  {28117907-b84f-4720-998e-225d478fb40e}, !- Source Object
  4,                                      !- Outlet Port
  {b69d17ec-ec4c-464e-b08c-1e8238d2fd42}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f45f3209-03e3-4a05-ab93-378cbfb1d773}, !- Handle
  Zone HVAC Baseboard Convective Electric 54, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0942224f-abac-4808-8f37-537b16dd106a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {b68558da-948f-48b1-9e91-b183597f368b}, !- Air Inlet Node Name
  {dd3c0028-5d85-48a8-9943-9d94d496cc2c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b5bd9472-2114-4176-a77a-c81b270de42b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19 Outlet Air Node, !- Name
  {dd3c0028-5d85-48a8-9943-9d94d496cc2c}, !- Inlet Port
  {c2d7259d-bf18-4624-88c6-04f283f8d5be}; !- Outlet Port

OS:Node,
  {91255b75-800e-46a6-93e9-5f70668a6f82}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1 Return Air Node, !- Name
  {11d1640e-5087-49c9-812f-84d1ebe49ccf}, !- Inlet Port
  {8b4ce459-58b3-4e2a-9fa0-f7db1a2ffa8d}; !- Outlet Port

OS:Connection,
  {c2d7259d-bf18-4624-88c6-04f283f8d5be}, !- Handle
  {b5bd9472-2114-4176-a77a-c81b270de42b}, !- Source Object
  3,                                      !- Outlet Port
  {ab4d0ab5-29d0-4915-8ca6-4dd9fc687fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11d1640e-5087-49c9-812f-84d1ebe49ccf}, !- Handle
  {7c478676-d207-414e-a9aa-35ad12df323f}, !- Source Object
  2,                                      !- Outlet Port
  {91255b75-800e-46a6-93e9-5f70668a6f82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b4ce459-58b3-4e2a-9fa0-f7db1a2ffa8d}, !- Handle
  {91255b75-800e-46a6-93e9-5f70668a6f82}, !- Source Object
  3,                                      !- Outlet Port
  {32977b62-d2c9-4cc1-82d9-e89574ecf446}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2125a3ca-a12e-4a75-9c50-192bd8cca837}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19 Inlet Air Node, !- Name
  {bdd74097-2643-4e23-8e87-2c19e2c73538}, !- Inlet Port
  {b68558da-948f-48b1-9e91-b183597f368b}; !- Outlet Port

OS:Connection,
  {bdd74097-2643-4e23-8e87-2c19e2c73538}, !- Handle
  {91b05bff-9b41-4635-a701-80ee586de4a5}, !- Source Object
  11,                                     !- Outlet Port
  {2125a3ca-a12e-4a75-9c50-192bd8cca837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b68558da-948f-48b1-9e91-b183597f368b}, !- Handle
  {2125a3ca-a12e-4a75-9c50-192bd8cca837}, !- Source Object
  3,                                      !- Outlet Port
  {0942224f-abac-4808-8f37-537b16dd106a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd3c0028-5d85-48a8-9943-9d94d496cc2c}, !- Handle
  {0942224f-abac-4808-8f37-537b16dd106a}, !- Source Object
  4,                                      !- Outlet Port
  {b5bd9472-2114-4176-a77a-c81b270de42b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ccd3ff22-55d4-457a-a659-018308d5b934}, !- Handle
  Zone HVAC Baseboard Convective Electric 55, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8f656466-58fc-4e46-b56a-08dbeff0181e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {89fae9b0-598d-46d8-aac2-756fd95a7cf7}, !- Air Inlet Node Name
  {70b94eb0-5dde-417f-ad8e-355c473d9299}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {802f827e-f342-4c16-b5be-914e8ba5c0e4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20 Outlet Air Node, !- Name
  {70b94eb0-5dde-417f-ad8e-355c473d9299}, !- Inlet Port
  {b2a691d4-8b15-4c2c-9fee-da95393ee33d}; !- Outlet Port

OS:Node,
  {e75609b9-9649-44e3-9f7d-64e4e6976fae}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F Return Air Node, !- Name
  {b08d7a73-c0d2-4d85-b109-45f877b112e3}, !- Inlet Port
  {30b9670d-a60f-4d3a-bf92-ac6addc3c9be}; !- Outlet Port

OS:Connection,
  {b2a691d4-8b15-4c2c-9fee-da95393ee33d}, !- Handle
  {802f827e-f342-4c16-b5be-914e8ba5c0e4}, !- Source Object
  3,                                      !- Outlet Port
  {27d8ab65-0496-4063-ba96-7c807775f589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b08d7a73-c0d2-4d85-b109-45f877b112e3}, !- Handle
  {e18946d4-1592-47be-9e51-d625510912cd}, !- Source Object
  2,                                      !- Outlet Port
  {e75609b9-9649-44e3-9f7d-64e4e6976fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30b9670d-a60f-4d3a-bf92-ac6addc3c9be}, !- Handle
  {e75609b9-9649-44e3-9f7d-64e4e6976fae}, !- Source Object
  3,                                      !- Outlet Port
  {32977b62-d2c9-4cc1-82d9-e89574ecf446}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e8468dd8-051d-40c5-9b46-825d80cc1833}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20 Inlet Air Node, !- Name
  {5853cdc6-d18a-4a5a-a78d-2585a5c73efd}, !- Inlet Port
  {89fae9b0-598d-46d8-aac2-756fd95a7cf7}; !- Outlet Port

OS:Connection,
  {5853cdc6-d18a-4a5a-a78d-2585a5c73efd}, !- Handle
  {91b05bff-9b41-4635-a701-80ee586de4a5}, !- Source Object
  12,                                     !- Outlet Port
  {e8468dd8-051d-40c5-9b46-825d80cc1833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89fae9b0-598d-46d8-aac2-756fd95a7cf7}, !- Handle
  {e8468dd8-051d-40c5-9b46-825d80cc1833}, !- Source Object
  3,                                      !- Outlet Port
  {8f656466-58fc-4e46-b56a-08dbeff0181e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70b94eb0-5dde-417f-ad8e-355c473d9299}, !- Handle
  {8f656466-58fc-4e46-b56a-08dbeff0181e}, !- Source Object
  4,                                      !- Outlet Port
  {802f827e-f342-4c16-b5be-914e8ba5c0e4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b8a60837-155c-4618-9511-2dbbc12c66b8}, !- Handle
  Zone HVAC Baseboard Convective Electric 56, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b00389ae-c57e-499c-86da-983383f26ccf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {c6bbd288-89d1-40aa-b72a-4772ece84e55}, !- Air Inlet Node Name
  {12a44df6-c2ab-45ec-b46e-90dda8a21cd0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a9514f7c-184f-44f8-a32c-4cc8521f1705}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21 Outlet Air Node, !- Name
  {12a44df6-c2ab-45ec-b46e-90dda8a21cd0}, !- Inlet Port
  {828fe3c3-cd72-432c-9121-9e0d8d49ca28}; !- Outlet Port

OS:Node,
  {1e25048e-8cc7-4c6d-8297-06c25e16dfce}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1 Return Air Node, !- Name
  {3d2f2251-0f33-4c25-a7d4-f1bb05452030}, !- Inlet Port
  {086ae61a-8f41-407b-8bb8-5545fa4836ee}; !- Outlet Port

OS:Connection,
  {828fe3c3-cd72-432c-9121-9e0d8d49ca28}, !- Handle
  {a9514f7c-184f-44f8-a32c-4cc8521f1705}, !- Source Object
  3,                                      !- Outlet Port
  {63570b1b-c01f-415c-b2f4-ee17ceb9df0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d2f2251-0f33-4c25-a7d4-f1bb05452030}, !- Handle
  {189d79b6-998a-482d-9d78-793cde7f83dc}, !- Source Object
  2,                                      !- Outlet Port
  {1e25048e-8cc7-4c6d-8297-06c25e16dfce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {086ae61a-8f41-407b-8bb8-5545fa4836ee}, !- Handle
  {1e25048e-8cc7-4c6d-8297-06c25e16dfce}, !- Source Object
  3,                                      !- Outlet Port
  {32977b62-d2c9-4cc1-82d9-e89574ecf446}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {a6f450f7-69ab-470d-bb56-1cf18f150d9d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21 Inlet Air Node, !- Name
  {488cefac-d408-48f1-82c1-c699cb18b725}, !- Inlet Port
  {c6bbd288-89d1-40aa-b72a-4772ece84e55}; !- Outlet Port

OS:Connection,
  {488cefac-d408-48f1-82c1-c699cb18b725}, !- Handle
  {91b05bff-9b41-4635-a701-80ee586de4a5}, !- Source Object
  13,                                     !- Outlet Port
  {a6f450f7-69ab-470d-bb56-1cf18f150d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6bbd288-89d1-40aa-b72a-4772ece84e55}, !- Handle
  {a6f450f7-69ab-470d-bb56-1cf18f150d9d}, !- Source Object
  3,                                      !- Outlet Port
  {b00389ae-c57e-499c-86da-983383f26ccf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12a44df6-c2ab-45ec-b46e-90dda8a21cd0}, !- Handle
  {b00389ae-c57e-499c-86da-983383f26ccf}, !- Source Object
  4,                                      !- Outlet Port
  {a9514f7c-184f-44f8-a32c-4cc8521f1705}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7f4d661d-03cb-40d9-8138-194e32d92bc3}, !- Handle
  Zone HVAC Baseboard Convective Electric 57, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d5fce146-7ce6-4df0-a9ec-66d5d1c56b46}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {ecea68bd-750e-4915-8338-57da391f5ede}, !- Air Inlet Node Name
  {db4de691-4470-4dc5-bdd3-91306ccee6a6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5b4df4e2-5e9e-40d4-84be-8f2a766464c4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22 Outlet Air Node, !- Name
  {db4de691-4470-4dc5-bdd3-91306ccee6a6}, !- Inlet Port
  {2343534d-7252-445c-a9cb-337077fcd78d}; !- Outlet Port

OS:Node,
  {873e00e8-8618-4056-b719-7647109f4436}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F Return Air Node, !- Name
  {a998ab73-ece2-4e9f-a8d0-0a9f519617b8}, !- Inlet Port
  {738c6e9d-f93c-4dd5-bd87-92bc9a7de5fa}; !- Outlet Port

OS:Connection,
  {2343534d-7252-445c-a9cb-337077fcd78d}, !- Handle
  {5b4df4e2-5e9e-40d4-84be-8f2a766464c4}, !- Source Object
  3,                                      !- Outlet Port
  {5f720db7-7191-4ea4-925f-81ed10fd811b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a998ab73-ece2-4e9f-a8d0-0a9f519617b8}, !- Handle
  {abcb7b1b-62d4-40d1-b35c-6ee3218d6385}, !- Source Object
  2,                                      !- Outlet Port
  {873e00e8-8618-4056-b719-7647109f4436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {738c6e9d-f93c-4dd5-bd87-92bc9a7de5fa}, !- Handle
  {873e00e8-8618-4056-b719-7647109f4436}, !- Source Object
  3,                                      !- Outlet Port
  {32977b62-d2c9-4cc1-82d9-e89574ecf446}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {bc0e6425-ad14-49cb-a361-a132bcb1c751}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22 Inlet Air Node, !- Name
  {89c0b351-7b33-490c-a172-8cd1c2733a77}, !- Inlet Port
  {ecea68bd-750e-4915-8338-57da391f5ede}; !- Outlet Port

OS:Connection,
  {89c0b351-7b33-490c-a172-8cd1c2733a77}, !- Handle
  {91b05bff-9b41-4635-a701-80ee586de4a5}, !- Source Object
  14,                                     !- Outlet Port
  {bc0e6425-ad14-49cb-a361-a132bcb1c751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecea68bd-750e-4915-8338-57da391f5ede}, !- Handle
  {bc0e6425-ad14-49cb-a361-a132bcb1c751}, !- Source Object
  3,                                      !- Outlet Port
  {d5fce146-7ce6-4df0-a9ec-66d5d1c56b46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db4de691-4470-4dc5-bdd3-91306ccee6a6}, !- Handle
  {d5fce146-7ce6-4df0-a9ec-66d5d1c56b46}, !- Source Object
  4,                                      !- Outlet Port
  {5b4df4e2-5e9e-40d4-84be-8f2a766464c4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2fbb1c82-b3c0-4f10-bc61-627ee618bf0b}, !- Handle
  Zone HVAC Baseboard Convective Electric 58, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e4a583c2-d68d-4104-8017-412cd1572b66}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {77492066-7780-4615-832f-2cce5d89522e}, !- Air Inlet Node Name
  {01bc2a9f-ca8c-49c6-8a4b-37117b4270ab}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {945671b6-f2b8-4f51-9f5e-3d82e29ebfa9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23 Outlet Air Node, !- Name
  {01bc2a9f-ca8c-49c6-8a4b-37117b4270ab}, !- Inlet Port
  {75a2061b-2458-440d-8724-480015dddc8b}; !- Outlet Port

OS:Node,
  {220439f2-8207-4981-951d-561c225e2ed7}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1 Return Air Node, !- Name
  {3a744de4-88bd-478f-8105-a02dab3aa106}, !- Inlet Port
  {c8847b9e-4f39-4c77-b17e-658e3f710d9a}; !- Outlet Port

OS:Connection,
  {75a2061b-2458-440d-8724-480015dddc8b}, !- Handle
  {945671b6-f2b8-4f51-9f5e-3d82e29ebfa9}, !- Source Object
  3,                                      !- Outlet Port
  {014a51a5-89fb-4ed3-8ace-ecf9cab9bd24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a744de4-88bd-478f-8105-a02dab3aa106}, !- Handle
  {052d7c45-b221-4f26-9a0a-c84980072f9a}, !- Source Object
  2,                                      !- Outlet Port
  {220439f2-8207-4981-951d-561c225e2ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8847b9e-4f39-4c77-b17e-658e3f710d9a}, !- Handle
  {220439f2-8207-4981-951d-561c225e2ed7}, !- Source Object
  3,                                      !- Outlet Port
  {32977b62-d2c9-4cc1-82d9-e89574ecf446}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3220399f-5ca2-465f-a326-662913e34789}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23 Inlet Air Node, !- Name
  {e3302466-574e-4410-a5d1-0eec385cde84}, !- Inlet Port
  {77492066-7780-4615-832f-2cce5d89522e}; !- Outlet Port

OS:Connection,
  {e3302466-574e-4410-a5d1-0eec385cde84}, !- Handle
  {91b05bff-9b41-4635-a701-80ee586de4a5}, !- Source Object
  15,                                     !- Outlet Port
  {3220399f-5ca2-465f-a326-662913e34789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77492066-7780-4615-832f-2cce5d89522e}, !- Handle
  {3220399f-5ca2-465f-a326-662913e34789}, !- Source Object
  3,                                      !- Outlet Port
  {e4a583c2-d68d-4104-8017-412cd1572b66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01bc2a9f-ca8c-49c6-8a4b-37117b4270ab}, !- Handle
  {e4a583c2-d68d-4104-8017-412cd1572b66}, !- Source Object
  4,                                      !- Outlet Port
  {945671b6-f2b8-4f51-9f5e-3d82e29ebfa9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8c3afaea-3264-4cd4-afca-a5ed3380c0ab}, !- Handle
  Zone HVAC Baseboard Convective Electric 59, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {34bf9c16-d56a-48c2-8b58-77f08243b51f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {8f8930a6-a12b-42c0-a36f-53add099271d}, !- Air Inlet Node Name
  {2b464435-c7f7-4d9f-8bfb-83dd5b112565}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b7364357-5ecb-4604-aaaf-ca109a74bd94}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24 Outlet Air Node, !- Name
  {2b464435-c7f7-4d9f-8bfb-83dd5b112565}, !- Inlet Port
  {6118a427-03d6-4820-99bf-4a1ed04eb71a}; !- Outlet Port

OS:Node,
  {2b83aad2-a339-4833-bbcd-8eaf0c9ac6a2}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F Return Air Node, !- Name
  {9f075e5d-4949-4dee-b161-97d50e8977fd}, !- Inlet Port
  {1cfc51c6-5714-4a8e-9f65-4f43b8821b57}; !- Outlet Port

OS:Connection,
  {6118a427-03d6-4820-99bf-4a1ed04eb71a}, !- Handle
  {b7364357-5ecb-4604-aaaf-ca109a74bd94}, !- Source Object
  3,                                      !- Outlet Port
  {7eab3c78-7a8c-49b3-8232-d1d393bda4eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f075e5d-4949-4dee-b161-97d50e8977fd}, !- Handle
  {d4f76dae-27e7-4533-8d8f-198297c76725}, !- Source Object
  2,                                      !- Outlet Port
  {2b83aad2-a339-4833-bbcd-8eaf0c9ac6a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cfc51c6-5714-4a8e-9f65-4f43b8821b57}, !- Handle
  {2b83aad2-a339-4833-bbcd-8eaf0c9ac6a2}, !- Source Object
  3,                                      !- Outlet Port
  {32977b62-d2c9-4cc1-82d9-e89574ecf446}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {7f36e6b7-d241-4db5-8a41-3a2348113ed5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24 Inlet Air Node, !- Name
  {031c8053-afc0-4bae-82b1-95079f694f30}, !- Inlet Port
  {8f8930a6-a12b-42c0-a36f-53add099271d}; !- Outlet Port

OS:Connection,
  {031c8053-afc0-4bae-82b1-95079f694f30}, !- Handle
  {91b05bff-9b41-4635-a701-80ee586de4a5}, !- Source Object
  16,                                     !- Outlet Port
  {7f36e6b7-d241-4db5-8a41-3a2348113ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f8930a6-a12b-42c0-a36f-53add099271d}, !- Handle
  {7f36e6b7-d241-4db5-8a41-3a2348113ed5}, !- Source Object
  3,                                      !- Outlet Port
  {34bf9c16-d56a-48c2-8b58-77f08243b51f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b464435-c7f7-4d9f-8bfb-83dd5b112565}, !- Handle
  {34bf9c16-d56a-48c2-8b58-77f08243b51f}, !- Source Object
  4,                                      !- Outlet Port
  {b7364357-5ecb-4604-aaaf-ca109a74bd94}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2e112598-e3df-49fc-98b7-b1a90d865249}, !- Handle
  Zone HVAC Baseboard Convective Electric 60, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6d78c11d-93c8-47dd-83ae-705502b1bce1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {0b728a26-098f-490b-8a99-a979ad7dbc67}, !- Air Inlet Node Name
  {96f302d7-a19a-40a2-b8d1-994df9fae874}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7df8b2bd-6935-495a-9db8-912993d61fb2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25 Outlet Air Node, !- Name
  {96f302d7-a19a-40a2-b8d1-994df9fae874}, !- Inlet Port
  {6edf2026-5fd6-48fc-9d3c-7867f9e8640b}; !- Outlet Port

OS:Node,
  {113e4a4b-cc59-4afe-b76f-5dd54743586b}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1 Return Air Node, !- Name
  {db43e630-60d2-4590-be6c-c47fc854e1f6}, !- Inlet Port
  {c8bcef1a-25ab-40fc-93d3-6afdaf9ca3e5}; !- Outlet Port

OS:Connection,
  {6edf2026-5fd6-48fc-9d3c-7867f9e8640b}, !- Handle
  {7df8b2bd-6935-495a-9db8-912993d61fb2}, !- Source Object
  3,                                      !- Outlet Port
  {1eb4f70d-4499-426b-967f-eca59b1dc142}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db43e630-60d2-4590-be6c-c47fc854e1f6}, !- Handle
  {1b86d76d-f95f-4cff-b739-c043d0df5e57}, !- Source Object
  2,                                      !- Outlet Port
  {113e4a4b-cc59-4afe-b76f-5dd54743586b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8bcef1a-25ab-40fc-93d3-6afdaf9ca3e5}, !- Handle
  {113e4a4b-cc59-4afe-b76f-5dd54743586b}, !- Source Object
  3,                                      !- Outlet Port
  {32977b62-d2c9-4cc1-82d9-e89574ecf446}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {65f29560-7f9c-4cdd-97fb-6d24049a7e77}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25 Inlet Air Node, !- Name
  {76f66b99-545f-4e83-85fc-7be84e4e21dd}, !- Inlet Port
  {0b728a26-098f-490b-8a99-a979ad7dbc67}; !- Outlet Port

OS:Connection,
  {76f66b99-545f-4e83-85fc-7be84e4e21dd}, !- Handle
  {91b05bff-9b41-4635-a701-80ee586de4a5}, !- Source Object
  17,                                     !- Outlet Port
  {65f29560-7f9c-4cdd-97fb-6d24049a7e77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b728a26-098f-490b-8a99-a979ad7dbc67}, !- Handle
  {65f29560-7f9c-4cdd-97fb-6d24049a7e77}, !- Source Object
  3,                                      !- Outlet Port
  {6d78c11d-93c8-47dd-83ae-705502b1bce1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96f302d7-a19a-40a2-b8d1-994df9fae874}, !- Handle
  {6d78c11d-93c8-47dd-83ae-705502b1bce1}, !- Source Object
  4,                                      !- Outlet Port
  {7df8b2bd-6935-495a-9db8-912993d61fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {073eb0cf-9d4d-4729-871c-987fa0cc54dc}, !- Handle
  Zone HVAC Baseboard Convective Electric 61, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5bc06c4f-3e12-4b26-8dcb-b6a2452c69b5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {931b00ff-31fb-4679-8271-0266c1a8ed88}, !- Air Inlet Node Name
  {27686231-62a9-4613-be83-641e799bd6ca}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2716e4d8-8dee-43c7-b78f-1521472cb64b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26 Outlet Air Node, !- Name
  {27686231-62a9-4613-be83-641e799bd6ca}, !- Inlet Port
  {0b1637e5-856d-4836-b24c-6bf4b203fc81}; !- Outlet Port

OS:Node,
  {31b5934e-3a96-4369-967a-cf1031539831}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1 Return Air Node, !- Name
  {22975298-d3fb-4d9f-bfab-fda7571725cb}, !- Inlet Port
  {c04e9891-13fa-421b-a3b5-7fef25fd92de}; !- Outlet Port

OS:Connection,
  {0b1637e5-856d-4836-b24c-6bf4b203fc81}, !- Handle
  {2716e4d8-8dee-43c7-b78f-1521472cb64b}, !- Source Object
  3,                                      !- Outlet Port
  {da20370a-e55e-42f1-bb3c-ff94a7bf801d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22975298-d3fb-4d9f-bfab-fda7571725cb}, !- Handle
  {aa46c5a5-797a-4a35-9ab7-bab98ddca8af}, !- Source Object
  2,                                      !- Outlet Port
  {31b5934e-3a96-4369-967a-cf1031539831}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c04e9891-13fa-421b-a3b5-7fef25fd92de}, !- Handle
  {31b5934e-3a96-4369-967a-cf1031539831}, !- Source Object
  3,                                      !- Outlet Port
  {32977b62-d2c9-4cc1-82d9-e89574ecf446}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {25068388-13f7-4b56-ac6c-a02a8d23db75}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26 Inlet Air Node, !- Name
  {ad1aea4d-a1b4-46a4-a845-4d1aebd98d0b}, !- Inlet Port
  {931b00ff-31fb-4679-8271-0266c1a8ed88}; !- Outlet Port

OS:Connection,
  {ad1aea4d-a1b4-46a4-a845-4d1aebd98d0b}, !- Handle
  {91b05bff-9b41-4635-a701-80ee586de4a5}, !- Source Object
  18,                                     !- Outlet Port
  {25068388-13f7-4b56-ac6c-a02a8d23db75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {931b00ff-31fb-4679-8271-0266c1a8ed88}, !- Handle
  {25068388-13f7-4b56-ac6c-a02a8d23db75}, !- Source Object
  3,                                      !- Outlet Port
  {5bc06c4f-3e12-4b26-8dcb-b6a2452c69b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27686231-62a9-4613-be83-641e799bd6ca}, !- Handle
  {5bc06c4f-3e12-4b26-8dcb-b6a2452c69b5}, !- Source Object
  4,                                      !- Outlet Port
  {2716e4d8-8dee-43c7-b78f-1521472cb64b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b5166768-b676-4833-99ce-82f131b4c7d2}, !- Handle
  Zone HVAC Baseboard Convective Electric 62, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cae031bf-ecb1-450b-9469-568aea12f1f4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {f97112f2-4e49-4b27-b8db-38b56670e242}, !- Air Inlet Node Name
  {9b873101-f317-4f6b-853b-7ea87d75bcb5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7c596baa-5c75-4e1b-8b3e-6d05a9b1c77b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27 Outlet Air Node, !- Name
  {9b873101-f317-4f6b-853b-7ea87d75bcb5}, !- Inlet Port
  {9e535888-0f73-4a0b-a2a6-89b4df60b139}; !- Outlet Port

OS:Node,
  {b70a351a-deec-472c-8c3b-ec0e7414c4d1}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1 Return Air Node, !- Name
  {b46981a7-a2ef-423e-b683-56ef3fd0621a}, !- Inlet Port
  {0cad02cd-67e1-44a8-ae3d-a49089ed9ed1}; !- Outlet Port

OS:Connection,
  {9e535888-0f73-4a0b-a2a6-89b4df60b139}, !- Handle
  {7c596baa-5c75-4e1b-8b3e-6d05a9b1c77b}, !- Source Object
  3,                                      !- Outlet Port
  {6c3f0d28-b512-4096-9764-e8d2409485cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b46981a7-a2ef-423e-b683-56ef3fd0621a}, !- Handle
  {a4b37f5d-4347-4bad-b967-6ca37178ecd7}, !- Source Object
  2,                                      !- Outlet Port
  {b70a351a-deec-472c-8c3b-ec0e7414c4d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cad02cd-67e1-44a8-ae3d-a49089ed9ed1}, !- Handle
  {b70a351a-deec-472c-8c3b-ec0e7414c4d1}, !- Source Object
  3,                                      !- Outlet Port
  {32977b62-d2c9-4cc1-82d9-e89574ecf446}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {2a1d0f9e-305d-42dc-90ef-6bbec4e26ec9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27 Inlet Air Node, !- Name
  {b6ad3bcb-888f-4f84-9997-72cfa12fdb99}, !- Inlet Port
  {f97112f2-4e49-4b27-b8db-38b56670e242}; !- Outlet Port

OS:Connection,
  {b6ad3bcb-888f-4f84-9997-72cfa12fdb99}, !- Handle
  {91b05bff-9b41-4635-a701-80ee586de4a5}, !- Source Object
  19,                                     !- Outlet Port
  {2a1d0f9e-305d-42dc-90ef-6bbec4e26ec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f97112f2-4e49-4b27-b8db-38b56670e242}, !- Handle
  {2a1d0f9e-305d-42dc-90ef-6bbec4e26ec9}, !- Source Object
  3,                                      !- Outlet Port
  {cae031bf-ecb1-450b-9469-568aea12f1f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b873101-f317-4f6b-853b-7ea87d75bcb5}, !- Handle
  {cae031bf-ecb1-450b-9469-568aea12f1f4}, !- Source Object
  4,                                      !- Outlet Port
  {7c596baa-5c75-4e1b-8b3e-6d05a9b1c77b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6204d3ba-2ced-4a54-9558-3354fe3e4731}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {f35ab006-522c-4df7-8e59-b4625537a887}, !- Availability Schedule
  {b9021886-ea0f-4a46-bc22-f723c9661935}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {edeb7320-3394-451b-9cba-80b0e571966a}, !- Supply Side Inlet Node Name
  {ad8f7590-d3a7-4db7-ac78-50463e026c83}, !- Demand Side Outlet Node Name
  {f28b3153-4533-489f-9708-ade01920733c}, !- Demand Side Inlet Node A
  {6e496a48-7747-4727-8226-c60d91881fb2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {87b4bf63-47bf-42f0-b364-bf56fdf081b8}, !- Demand Mixer Name
  {c6211045-ab56-4666-80a8-38d90fa381d3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c181753f-747b-46c9-8e2d-c46500a3f890}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {edeb7320-3394-451b-9cba-80b0e571966a}, !- Inlet Port
  {7a715437-ed1c-4357-848e-f7a035e6c6d7}; !- Outlet Port

OS:Node,
  {5c1d2500-c2ca-45a7-8713-add7fee6a779}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {59cf12bc-ff58-4808-8f3d-d207625007c5}, !- Inlet Port
  {6e496a48-7747-4727-8226-c60d91881fb2}; !- Outlet Port

OS:Connection,
  {edeb7320-3394-451b-9cba-80b0e571966a}, !- Handle
  {6204d3ba-2ced-4a54-9558-3354fe3e4731}, !- Source Object
  9,                                      !- Outlet Port
  {c181753f-747b-46c9-8e2d-c46500a3f890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e496a48-7747-4727-8226-c60d91881fb2}, !- Handle
  {5c1d2500-c2ca-45a7-8713-add7fee6a779}, !- Source Object
  3,                                      !- Outlet Port
  {6204d3ba-2ced-4a54-9558-3354fe3e4731}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4a64d013-de51-4b0d-af89-c5e1f1a16096}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {f28b3153-4533-489f-9708-ade01920733c}, !- Inlet Port
  {3da42e3b-bfe5-41e6-96c7-d7fe0374a6cc}; !- Outlet Port

OS:Node,
  {7a294934-8518-4648-a9f7-bf309edc2204}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {dcf2139d-cd6e-4b18-988c-496f311bf61b}, !- Inlet Port
  {ad8f7590-d3a7-4db7-ac78-50463e026c83}; !- Outlet Port

OS:Node,
  {153e5881-d331-46e3-8b9d-b370a4c0f75e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28 Outlet Air Node, !- Name
  {992ad998-aee6-4f98-b94b-5db633cb2848}, !- Inlet Port
  {2e2fb541-da8b-44ce-946b-7eee5a365b21}; !- Outlet Port

OS:Connection,
  {f28b3153-4533-489f-9708-ade01920733c}, !- Handle
  {6204d3ba-2ced-4a54-9558-3354fe3e4731}, !- Source Object
  11,                                     !- Outlet Port
  {4a64d013-de51-4b0d-af89-c5e1f1a16096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad8f7590-d3a7-4db7-ac78-50463e026c83}, !- Handle
  {7a294934-8518-4648-a9f7-bf309edc2204}, !- Source Object
  3,                                      !- Outlet Port
  {6204d3ba-2ced-4a54-9558-3354fe3e4731}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c6211045-ab56-4666-80a8-38d90fa381d3}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {3da42e3b-bfe5-41e6-96c7-d7fe0374a6cc}, !- Inlet Node Name
  {e56a17a9-bb69-4b2c-a104-f2d3ab03a7b6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {87b4bf63-47bf-42f0-b364-bf56fdf081b8}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {dcf2139d-cd6e-4b18-988c-496f311bf61b}, !- Outlet Node Name
  {4ad43fd3-02cd-4edb-b7d4-bdc0071507ec}; !- Inlet Node Name 1

OS:Connection,
  {3da42e3b-bfe5-41e6-96c7-d7fe0374a6cc}, !- Handle
  {4a64d013-de51-4b0d-af89-c5e1f1a16096}, !- Source Object
  3,                                      !- Outlet Port
  {c6211045-ab56-4666-80a8-38d90fa381d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcf2139d-cd6e-4b18-988c-496f311bf61b}, !- Handle
  {87b4bf63-47bf-42f0-b364-bf56fdf081b8}, !- Source Object
  2,                                      !- Outlet Port
  {7a294934-8518-4648-a9f7-bf309edc2204}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1118961a-ba3d-493d-a254-f0b6a4a7615d}, !- Handle
  {6204d3ba-2ced-4a54-9558-3354fe3e4731}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b9021886-ea0f-4a46-bc22-f723c9661935}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {96f9422a-2249-4f62-8b6e-c7eec10f6155}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {8a8ca988-8bd4-47a3-a1cb-b6f4adacd15e}, !- Handle
  Fan On Off 4,                           !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1471bfd9-d370-40b7-9d76-08e9e3efa6a1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fdf44384-7882-45f9-aacc-becea44d4987}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1471bfd9-d370-40b7-9d76-08e9e3efa6a1}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fdf44384-7882-45f9-aacc-becea44d4987}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f2779bcf-346a-49a4-b0f8-4f51a76ffc3f}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1de947b5-fee4-4d40-8c73-9a82f887e025}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c6f77963-e8ab-4705-b2f8-92d28773a003}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2f8a0ac8-47fa-4bf5-8764-0fcfff4465eb}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9ee5c4e8-dd9c-4e37-b94e-ee93f6e86679}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d52b618e-0a61-4d4e-876a-58d755502fbd}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 4 23kBtu/hr 10.0EER, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2d773ce4-ded3-4b41-90c4-4dc1bdd11399}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6027140c-c116-4b8e-bf6a-c5c0749f54ee}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {57c6f09d-c899-4b68-a108-d50064c29ab0}, !- Energy Input Ratio Function of Temperature Curve Name
  {3572b6e9-4159-4995-bfd9-1ad76638e33a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {28181c5d-81e8-40e1-ab82-747f1ac72a09}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {3a788d4d-ea35-48fd-98c3-a7e652172675}, !- Handle
  Curve Cubic 22,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {9a86cf56-4842-4344-b626-b9e11bcc3127}, !- Handle
  Curve Cubic 23,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {a2a87468-579c-429f-9982-59b476319c15}, !- Handle
  Curve Cubic 24,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {88cd04a8-340d-4537-97f3-31e977cec20d}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d2e0b78c-0785-4a6f-9516-fcdcad1625c3}, !- Handle
  Curve Cubic 25,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {6fef2d9b-c38e-454a-8d1a-5755ea079646}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 4 17 Clg kBtu/hr 3.1COPH, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  4851.26257196355,                       !- Rated Total Heating Capacity {W}
  3.29979460586372,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ae3a1d14-fed3-4306-bef1-7eb9ccf76b92}, !- Total Heating Capacity Function of Temperature Curve Name
  {ee2dc27b-52bf-4d85-91fc-157f693bd510}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7b40f31f-3bb7-4a17-b36b-7d1ecc82527c}, !- Energy Input Ratio Function of Temperature Curve Name
  {0a2d8342-987b-4104-b120-d5d769cde4be}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3369808e-f08d-47e5-82a0-1d4e4f632141}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {36093faf-55cb-4065-a429-662e29d26f27}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f35ab006-522c-4df7-8e59-b4625537a887}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {db9d83f0-c66e-460e-9ce3-29b198da8a97}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {db9d83f0-c66e-460e-9ce3-29b198da8a97}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fd935cb9-1a0f-4dc6-9b1e-b76cf124bf9e}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {36093faf-55cb-4065-a429-662e29d26f27}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {81c1d325-cd0c-44d1-b51c-4f188258aae0}, !- Mixed Air Node Name
  {92cf96f3-e180-48dd-9407-66fdf4df3bac}, !- Outdoor Air Stream Node Name
  {35f15161-4222-4f46-adee-b6f8806a3f59}, !- Relief Air Stream Node Name
  {7a715437-ed1c-4357-848e-f7a035e6c6d7}; !- Return Air Stream Node Name

OS:Node,
  {71c2172e-4095-47b2-978c-0fa1d7eb1664}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {aed93c84-584a-4068-993f-7edadbc17ac9}; !- Outlet Port

OS:Node,
  {723ae87c-47f9-446b-984a-365727362833}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {a7d1987e-8175-42de-b79d-f8814ba165f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {b7035f4e-adab-4de5-91a5-e2c7b2685347}, !- Handle
  Coil Heating Gas 39,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {7a407a35-01b5-413a-b39f-34b7813a3e93}, !- Handle
  ALL_ST=Lobby - hotel_FL=BuildingStory1_SCH=H ASHP, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {6830c248-7ca9-4678-81a4-e2f9431dfae0}, !- Air Inlet Node Name
  {59cf12bc-ff58-4808-8f3d-d207625007c5}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {911ae629-7ece-4e23-853e-1e86c788cafe}, !- Controlling Zone or Thermostat Location
  {8a8ca988-8bd4-47a3-a1cb-b6f4adacd15e}, !- Supply Air Fan Name
  {6fef2d9b-c38e-454a-8d1a-5755ea079646}, !- Heating Coil Name
  {d52b618e-0a61-4d4e-876a-58d755502fbd}, !- Cooling Coil Name
  {b7035f4e-adab-4de5-91a5-e2c7b2685347}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {f35ab006-522c-4df7-8e59-b4625537a887}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {59cf12bc-ff58-4808-8f3d-d207625007c5}, !- Handle
  {7a407a35-01b5-413a-b39f-34b7813a3e93}, !- Source Object
  4,                                      !- Outlet Port
  {5c1d2500-c2ca-45a7-8713-add7fee6a779}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3fa7545-a3ad-4d03-8da5-2351184df26b}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {81c1d325-cd0c-44d1-b51c-4f188258aae0}, !- Inlet Port
  {6830c248-7ca9-4678-81a4-e2f9431dfae0}; !- Outlet Port

OS:Connection,
  {7a715437-ed1c-4357-848e-f7a035e6c6d7}, !- Handle
  {c181753f-747b-46c9-8e2d-c46500a3f890}, !- Source Object
  3,                                      !- Outlet Port
  {fd935cb9-1a0f-4dc6-9b1e-b76cf124bf9e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {81c1d325-cd0c-44d1-b51c-4f188258aae0}, !- Handle
  {fd935cb9-1a0f-4dc6-9b1e-b76cf124bf9e}, !- Source Object
  5,                                      !- Outlet Port
  {b3fa7545-a3ad-4d03-8da5-2351184df26b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6830c248-7ca9-4678-81a4-e2f9431dfae0}, !- Handle
  {b3fa7545-a3ad-4d03-8da5-2351184df26b}, !- Source Object
  3,                                      !- Outlet Port
  {7a407a35-01b5-413a-b39f-34b7813a3e93}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a294574c-7b51-4e49-bbe0-6f83cd7ed960}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {911ae629-7ece-4e23-853e-1e86c788cafe}, !- Control Zone Name
  {5c1d2500-c2ca-45a7-8713-add7fee6a779}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9cdc913c-d577-4993-8e30-2f63f77b1f9f}, !- Handle
  Zone HVAC Baseboard Convective Electric 63, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {abe90bca-ec80-4cb9-b25f-7a4d9432e28b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {436690f3-e87f-4937-8ba4-18f70ca8fc0f}, !- Air Inlet Node Name
  {992ad998-aee6-4f98-b94b-5db633cb2848}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {02e4e718-f161-40ca-a850-5f9821d584cf}, !- Handle
  ALL_ST=Lobby - hotel_FL=BuildingStory1_SCH=H Return Air Node, !- Name
  {266f22c7-936b-4084-9dd5-5bb5067df5a5}, !- Inlet Port
  {4ad43fd3-02cd-4edb-b7d4-bdc0071507ec}; !- Outlet Port

OS:Connection,
  {2e2fb541-da8b-44ce-946b-7eee5a365b21}, !- Handle
  {153e5881-d331-46e3-8b9d-b370a4c0f75e}, !- Source Object
  3,                                      !- Outlet Port
  {326a6408-58b7-4827-a86a-93d7ee51f9a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {266f22c7-936b-4084-9dd5-5bb5067df5a5}, !- Handle
  {3adc6fdd-7959-48f3-839e-47dba632c46e}, !- Source Object
  2,                                      !- Outlet Port
  {02e4e718-f161-40ca-a850-5f9821d584cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ad43fd3-02cd-4edb-b7d4-bdc0071507ec}, !- Handle
  {02e4e718-f161-40ca-a850-5f9821d584cf}, !- Source Object
  3,                                      !- Outlet Port
  {87b4bf63-47bf-42f0-b364-bf56fdf081b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c6453751-34fd-4bfa-8327-03f380faa181}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28 Inlet Air Node, !- Name
  {e56a17a9-bb69-4b2c-a104-f2d3ab03a7b6}, !- Inlet Port
  {436690f3-e87f-4937-8ba4-18f70ca8fc0f}; !- Outlet Port

OS:Connection,
  {e56a17a9-bb69-4b2c-a104-f2d3ab03a7b6}, !- Handle
  {c6211045-ab56-4666-80a8-38d90fa381d3}, !- Source Object
  3,                                      !- Outlet Port
  {c6453751-34fd-4bfa-8327-03f380faa181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {436690f3-e87f-4937-8ba4-18f70ca8fc0f}, !- Handle
  {c6453751-34fd-4bfa-8327-03f380faa181}, !- Source Object
  3,                                      !- Outlet Port
  {abe90bca-ec80-4cb9-b25f-7a4d9432e28b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {992ad998-aee6-4f98-b94b-5db633cb2848}, !- Handle
  {abe90bca-ec80-4cb9-b25f-7a4d9432e28b}, !- Source Object
  4,                                      !- Outlet Port
  {153e5881-d331-46e3-8b9d-b370a4c0f75e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6a299d33-0d6f-42de-b312-89dea69ff8db}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {61533dff-884e-4b17-846d-adfef1e486a5}, !- Availability Schedule
  {97380e03-ec50-41b5-93b8-92f5e4a15515}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8b4b923c-b647-4129-8a3a-d5c8d417936b}, !- Supply Side Inlet Node Name
  {f365c2c6-b6ab-4a18-8c1e-75c3383c8bf6}, !- Demand Side Outlet Node Name
  {1ccf83de-0f1d-4573-aab5-29a0926530d6}, !- Demand Side Inlet Node A
  {09de6793-b9c2-4200-ad5a-facf01b47f90}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {954d2927-b11d-49fa-8d0a-1645e789a548}, !- Demand Mixer Name
  {9b86fef2-f6e8-44d5-b5a9-c9ec022f4750}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {826017bb-617f-45c3-8ac9-c376cf52394d}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {8b4b923c-b647-4129-8a3a-d5c8d417936b}, !- Inlet Port
  {05e8cdd5-9e66-42cf-857e-ceb1defe346a}; !- Outlet Port

OS:Node,
  {45cdb10f-7413-4bb9-b737-818af4e06465}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {eae84180-51cf-4eea-bb22-7b19abeb8cb8}, !- Inlet Port
  {09de6793-b9c2-4200-ad5a-facf01b47f90}; !- Outlet Port

OS:Connection,
  {8b4b923c-b647-4129-8a3a-d5c8d417936b}, !- Handle
  {6a299d33-0d6f-42de-b312-89dea69ff8db}, !- Source Object
  9,                                      !- Outlet Port
  {826017bb-617f-45c3-8ac9-c376cf52394d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09de6793-b9c2-4200-ad5a-facf01b47f90}, !- Handle
  {45cdb10f-7413-4bb9-b737-818af4e06465}, !- Source Object
  3,                                      !- Outlet Port
  {6a299d33-0d6f-42de-b312-89dea69ff8db}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {87b493cd-47ac-434c-8527-873cf05437c5}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {1ccf83de-0f1d-4573-aab5-29a0926530d6}, !- Inlet Port
  {fa96acb2-adfb-400d-939e-53eea90b5cb4}; !- Outlet Port

OS:Node,
  {85712198-2794-410a-a978-ebd578dd9ab6}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {24e30f0c-bf78-4786-9586-206639ecf563}, !- Inlet Port
  {f365c2c6-b6ab-4a18-8c1e-75c3383c8bf6}; !- Outlet Port

OS:Node,
  {276fdc3c-8e2b-4a8b-8672-5ba3d8d944ce}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29 Outlet Air Node, !- Name
  {e4262696-8217-4c67-be6b-7928c37b3974}, !- Inlet Port
  {c86fafef-51cd-45b9-8733-e1de163536cf}; !- Outlet Port

OS:Connection,
  {1ccf83de-0f1d-4573-aab5-29a0926530d6}, !- Handle
  {6a299d33-0d6f-42de-b312-89dea69ff8db}, !- Source Object
  11,                                     !- Outlet Port
  {87b493cd-47ac-434c-8527-873cf05437c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f365c2c6-b6ab-4a18-8c1e-75c3383c8bf6}, !- Handle
  {85712198-2794-410a-a978-ebd578dd9ab6}, !- Source Object
  3,                                      !- Outlet Port
  {6a299d33-0d6f-42de-b312-89dea69ff8db}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9b86fef2-f6e8-44d5-b5a9-c9ec022f4750}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {fa96acb2-adfb-400d-939e-53eea90b5cb4}, !- Inlet Node Name
  {39b5f138-80f4-42f2-b28e-dbeae073f177}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {954d2927-b11d-49fa-8d0a-1645e789a548}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {24e30f0c-bf78-4786-9586-206639ecf563}, !- Outlet Node Name
  {468bd1ae-65b7-4be3-bec5-665d89edae72}; !- Inlet Node Name 1

OS:Connection,
  {fa96acb2-adfb-400d-939e-53eea90b5cb4}, !- Handle
  {87b493cd-47ac-434c-8527-873cf05437c5}, !- Source Object
  3,                                      !- Outlet Port
  {9b86fef2-f6e8-44d5-b5a9-c9ec022f4750}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24e30f0c-bf78-4786-9586-206639ecf563}, !- Handle
  {954d2927-b11d-49fa-8d0a-1645e789a548}, !- Source Object
  2,                                      !- Outlet Port
  {85712198-2794-410a-a978-ebd578dd9ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d9401ead-f2e6-4710-8d42-b4d80924c044}, !- Handle
  {6a299d33-0d6f-42de-b312-89dea69ff8db}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {97380e03-ec50-41b5-93b8-92f5e4a15515}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {7bc1405c-2bed-43a8-a3ba-af0e2f9a2d92}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {2f326430-d5d9-43e2-954c-119ce44e9bc4}, !- Handle
  Fan On Off 5,                           !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {256e0044-4ff3-4c9e-be17-5db3753939f9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b7d5b353-e1df-4185-841b-a6e3b0a05935}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {256e0044-4ff3-4c9e-be17-5db3753939f9}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b7d5b353-e1df-4185-841b-a6e3b0a05935}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {684c1dce-8717-4a8e-a3f6-8cdc5d7fa334}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a4f56cfa-3f0b-40e6-9a4e-72ec269f106b}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0811b425-fc32-41d7-853c-10b32ef9a8a9}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e102a11b-2fee-4ec9-acf9-0ce96cdfdc3f}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d140da18-02d6-4d28-a1f7-73efcf2b395e}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6749e1b8-e0bd-4a2e-b116-3c0dc6a83106}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 5 31kBtu/hr 10.0EER, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2d773ce4-ded3-4b41-90c4-4dc1bdd11399}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6027140c-c116-4b8e-bf6a-c5c0749f54ee}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {57c6f09d-c899-4b68-a108-d50064c29ab0}, !- Energy Input Ratio Function of Temperature Curve Name
  {3572b6e9-4159-4995-bfd9-1ad76638e33a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {28181c5d-81e8-40e1-ab82-747f1ac72a09}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {32ba5721-5ba0-418d-9317-593090178173}, !- Handle
  Curve Cubic 27,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {876565ac-4fcc-4d19-897f-354e16a6fd82}, !- Handle
  Curve Cubic 28,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {0141a074-8aae-4e77-a65b-35b6ca07ded6}, !- Handle
  Curve Cubic 29,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {1f61f7cc-6e41-459e-a54f-b05c3884a44f}, !- Handle
  Curve Quadratic 18,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {23b08b13-d4ac-4e81-bf96-ebdd3993d74d}, !- Handle
  Curve Cubic 30,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {ef390624-cf09-47f1-9062-f5e7d07eb219}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 5 22 Clg kBtu/hr 3.1COPH, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  6542.09815912704,                       !- Rated Total Heating Capacity {W}
  3.30244159304992,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ae3a1d14-fed3-4306-bef1-7eb9ccf76b92}, !- Total Heating Capacity Function of Temperature Curve Name
  {ee2dc27b-52bf-4d85-91fc-157f693bd510}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7b40f31f-3bb7-4a17-b36b-7d1ecc82527c}, !- Energy Input Ratio Function of Temperature Curve Name
  {0a2d8342-987b-4104-b120-d5d769cde4be}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3369808e-f08d-47e5-82a0-1d4e4f632141}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {5bd9d3c6-5da7-4042-8dcc-1ab4e42e6c87}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {61533dff-884e-4b17-846d-adfef1e486a5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2d8087ae-d853-46d3-b23d-7cc085b7f072}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2d8087ae-d853-46d3-b23d-7cc085b7f072}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {230f5f1b-6669-4e07-b55e-7aaefa225acc}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {5bd9d3c6-5da7-4042-8dcc-1ab4e42e6c87}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {480abb98-ef3e-44e9-a0a8-8e9790238b78}, !- Mixed Air Node Name
  {fcd94a97-54ca-46f4-859c-8aae4397947a}, !- Outdoor Air Stream Node Name
  {57b5e3bb-bce1-4b0b-a2de-3ddbc5895a53}, !- Relief Air Stream Node Name
  {05e8cdd5-9e66-42cf-857e-ceb1defe346a}; !- Return Air Stream Node Name

OS:Node,
  {6727aabe-4d23-4b98-8f58-c134a617fd51}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9952da60-add2-4ba2-97a2-89d62fcb7b48}; !- Outlet Port

OS:Node,
  {5802c8eb-3ee4-476f-8e77-ce6f96c247a6}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Relief Air Node, !- Name
  {7fce0a4a-7b64-4f9c-880a-d7b2679d6d2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {e3103af0-5960-4b40-a138-2166ae62e2af}, !- Handle
  Coil Heating Gas 40,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {f4617fbb-9e55-4923-acdd-fe865be0f54b}, !- Handle
  ALL_ST=Lounge/Break room - other_FL=BuildingStory1_SCH=B ASHP, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {158ddc3e-7816-44ae-9779-6e7e2fb54bd5}, !- Air Inlet Node Name
  {eae84180-51cf-4eea-bb22-7b19abeb8cb8}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dc0fa073-fa8d-44de-871d-1f2a23d961cb}, !- Controlling Zone or Thermostat Location
  {2f326430-d5d9-43e2-954c-119ce44e9bc4}, !- Supply Air Fan Name
  {ef390624-cf09-47f1-9062-f5e7d07eb219}, !- Heating Coil Name
  {6749e1b8-e0bd-4a2e-b116-3c0dc6a83106}, !- Cooling Coil Name
  {e3103af0-5960-4b40-a138-2166ae62e2af}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {61533dff-884e-4b17-846d-adfef1e486a5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {eae84180-51cf-4eea-bb22-7b19abeb8cb8}, !- Handle
  {f4617fbb-9e55-4923-acdd-fe865be0f54b}, !- Source Object
  4,                                      !- Outlet Port
  {45cdb10f-7413-4bb9-b737-818af4e06465}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdc0dc1e-e683-4a0c-825e-562513b9d42a}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {480abb98-ef3e-44e9-a0a8-8e9790238b78}, !- Inlet Port
  {158ddc3e-7816-44ae-9779-6e7e2fb54bd5}; !- Outlet Port

OS:Connection,
  {05e8cdd5-9e66-42cf-857e-ceb1defe346a}, !- Handle
  {826017bb-617f-45c3-8ac9-c376cf52394d}, !- Source Object
  3,                                      !- Outlet Port
  {230f5f1b-6669-4e07-b55e-7aaefa225acc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {480abb98-ef3e-44e9-a0a8-8e9790238b78}, !- Handle
  {230f5f1b-6669-4e07-b55e-7aaefa225acc}, !- Source Object
  5,                                      !- Outlet Port
  {fdc0dc1e-e683-4a0c-825e-562513b9d42a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {158ddc3e-7816-44ae-9779-6e7e2fb54bd5}, !- Handle
  {fdc0dc1e-e683-4a0c-825e-562513b9d42a}, !- Source Object
  3,                                      !- Outlet Port
  {f4617fbb-9e55-4923-acdd-fe865be0f54b}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {bbfb430a-7d6b-480e-bc86-e9b68ecf9707}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {dc0fa073-fa8d-44de-871d-1f2a23d961cb}, !- Control Zone Name
  {45cdb10f-7413-4bb9-b737-818af4e06465}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dd6f78e8-3846-4054-b25a-fc7d3bd67ddb}, !- Handle
  Zone HVAC Baseboard Convective Electric 64, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {984e98b0-5943-41fd-b59d-935286beda5b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {2c78b63b-74b1-4c49-8065-5b322f942f97}, !- Air Inlet Node Name
  {e4262696-8217-4c67-be6b-7928c37b3974}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9a7c5cf8-2175-44d0-a0ce-d290bb80fc49}, !- Handle
  ALL_ST=Lounge/Break room - other_FL=BuildingStory1_SCH=B Return Air Node, !- Name
  {79bac0a3-6009-4bbb-a548-455157737423}, !- Inlet Port
  {468bd1ae-65b7-4be3-bec5-665d89edae72}; !- Outlet Port

OS:Connection,
  {c86fafef-51cd-45b9-8733-e1de163536cf}, !- Handle
  {276fdc3c-8e2b-4a8b-8672-5ba3d8d944ce}, !- Source Object
  3,                                      !- Outlet Port
  {5edd840a-2b6e-4f0a-b145-a517825020c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79bac0a3-6009-4bbb-a548-455157737423}, !- Handle
  {6c241024-a569-448b-a7e6-1174403faf38}, !- Source Object
  2,                                      !- Outlet Port
  {9a7c5cf8-2175-44d0-a0ce-d290bb80fc49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {468bd1ae-65b7-4be3-bec5-665d89edae72}, !- Handle
  {9a7c5cf8-2175-44d0-a0ce-d290bb80fc49}, !- Source Object
  3,                                      !- Outlet Port
  {954d2927-b11d-49fa-8d0a-1645e789a548}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {604daaaf-f81f-4008-aea3-d15971fd0fee}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29 Inlet Air Node, !- Name
  {39b5f138-80f4-42f2-b28e-dbeae073f177}, !- Inlet Port
  {2c78b63b-74b1-4c49-8065-5b322f942f97}; !- Outlet Port

OS:Connection,
  {39b5f138-80f4-42f2-b28e-dbeae073f177}, !- Handle
  {9b86fef2-f6e8-44d5-b5a9-c9ec022f4750}, !- Source Object
  3,                                      !- Outlet Port
  {604daaaf-f81f-4008-aea3-d15971fd0fee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c78b63b-74b1-4c49-8065-5b322f942f97}, !- Handle
  {604daaaf-f81f-4008-aea3-d15971fd0fee}, !- Source Object
  3,                                      !- Outlet Port
  {984e98b0-5943-41fd-b59d-935286beda5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4262696-8217-4c67-be6b-7928c37b3974}, !- Handle
  {984e98b0-5943-41fd-b59d-935286beda5b}, !- Source Object
  4,                                      !- Outlet Port
  {276fdc3c-8e2b-4a8b-8672-5ba3d8d944ce}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c7179e69-7fa1-4d55-adcb-9994f1d5841f}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {5b6d1fd3-beb0-41b1-ab02-1397d2ed324a}, !- Availability Schedule
  {49ee012c-5e81-4e95-a38c-8aa2a195113c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6a939118-f27b-4dd2-b8c3-d1ebed3462ad}, !- Supply Side Inlet Node Name
  {bfa904b8-1a3b-4650-a1aa-6f1fc7d11322}, !- Demand Side Outlet Node Name
  {128d3387-9a4d-4ace-ab6d-50d4146d03f6}, !- Demand Side Inlet Node A
  {d3959c9c-6697-43a5-bcda-903d1b01c166}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4900ce85-5e6c-424e-a394-655b00c86f80}, !- Demand Mixer Name
  {d9cbca57-21e0-4ce5-9039-c16ef778b5f6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f4817824-810c-4388-ac1f-23ce1948cd42}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Supply Inlet Node, !- Name
  {6a939118-f27b-4dd2-b8c3-d1ebed3462ad}, !- Inlet Port
  {123560d2-3856-43e5-aca6-4085ec709b7b}; !- Outlet Port

OS:Node,
  {eed6fedb-ebb1-4e4d-9fba-067dc094f43d}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Supply Outlet Node, !- Name
  {931ebdab-e7af-4aff-a1fa-db30a9c7fbc4}, !- Inlet Port
  {d3959c9c-6697-43a5-bcda-903d1b01c166}; !- Outlet Port

OS:Connection,
  {6a939118-f27b-4dd2-b8c3-d1ebed3462ad}, !- Handle
  {c7179e69-7fa1-4d55-adcb-9994f1d5841f}, !- Source Object
  9,                                      !- Outlet Port
  {f4817824-810c-4388-ac1f-23ce1948cd42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3959c9c-6697-43a5-bcda-903d1b01c166}, !- Handle
  {eed6fedb-ebb1-4e4d-9fba-067dc094f43d}, !- Source Object
  3,                                      !- Outlet Port
  {c7179e69-7fa1-4d55-adcb-9994f1d5841f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {80c4ed56-4f99-4827-93b5-faf23ec265c1}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Demand Inlet Node, !- Name
  {128d3387-9a4d-4ace-ab6d-50d4146d03f6}, !- Inlet Port
  {111781fb-71d8-4a72-84b4-8582adc7560c}; !- Outlet Port

OS:Node,
  {a2f495b1-aceb-4fec-84ed-481ac42c4fce}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Demand Outlet Node, !- Name
  {df958139-c720-49e5-8a75-d69e31e7d516}, !- Inlet Port
  {bfa904b8-1a3b-4650-a1aa-6f1fc7d11322}; !- Outlet Port

OS:Node,
  {b93b5b06-2b8f-4063-bff7-27edcde9211b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30 Outlet Air Node, !- Name
  {92fc6128-a140-4ae9-8499-1bd0c8876563}, !- Inlet Port
  {6b2efbd1-2fc4-4e6f-9b49-f102fd340c0d}; !- Outlet Port

OS:Connection,
  {128d3387-9a4d-4ace-ab6d-50d4146d03f6}, !- Handle
  {c7179e69-7fa1-4d55-adcb-9994f1d5841f}, !- Source Object
  11,                                     !- Outlet Port
  {80c4ed56-4f99-4827-93b5-faf23ec265c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfa904b8-1a3b-4650-a1aa-6f1fc7d11322}, !- Handle
  {a2f495b1-aceb-4fec-84ed-481ac42c4fce}, !- Source Object
  3,                                      !- Outlet Port
  {c7179e69-7fa1-4d55-adcb-9994f1d5841f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d9cbca57-21e0-4ce5-9039-c16ef778b5f6}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {111781fb-71d8-4a72-84b4-8582adc7560c}, !- Inlet Node Name
  {ce2995c3-a7ec-4210-b0d6-d7caa292ddf2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4900ce85-5e6c-424e-a394-655b00c86f80}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {df958139-c720-49e5-8a75-d69e31e7d516}, !- Outlet Node Name
  {c4dd9059-2093-4e9a-be71-ad9d2676fb96}; !- Inlet Node Name 1

OS:Connection,
  {111781fb-71d8-4a72-84b4-8582adc7560c}, !- Handle
  {80c4ed56-4f99-4827-93b5-faf23ec265c1}, !- Source Object
  3,                                      !- Outlet Port
  {d9cbca57-21e0-4ce5-9039-c16ef778b5f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df958139-c720-49e5-8a75-d69e31e7d516}, !- Handle
  {4900ce85-5e6c-424e-a394-655b00c86f80}, !- Source Object
  2,                                      !- Outlet Port
  {a2f495b1-aceb-4fec-84ed-481ac42c4fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f1f9ac31-5a30-4af5-9c43-64587c9110e1}, !- Handle
  {c7179e69-7fa1-4d55-adcb-9994f1d5841f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {49ee012c-5e81-4e95-a38c-8aa2a195113c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {e1c5f0ef-7775-4ae5-b400-c02b2e32059e}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {465ba821-6b43-49f5-a3f3-ac044ff03d02}, !- Handle
  Fan On Off 6,                           !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7518bdc2-b0f3-4a23-a5e3-b2a1f565127e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8b447daa-868a-46dc-b95d-ca1f7e739c3e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7518bdc2-b0f3-4a23-a5e3-b2a1f565127e}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8b447daa-868a-46dc-b95d-ca1f7e739c3e}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c63bb94-c333-4307-aecb-7d360cb605c0}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d70dbde9-c2f9-4949-ac5a-fd6e50fb8274}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5e8fd75c-9a81-4d80-afa3-293b2c3cc0b3}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b099705c-cfcd-496b-b68e-3db6fb103035}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {01fdc480-0ec8-4b68-90be-d5c9800cf337}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {074bdae9-7da8-4088-adbf-07e6699f3ca4}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 6 17kBtu/hr 10.0EER, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2d773ce4-ded3-4b41-90c4-4dc1bdd11399}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6027140c-c116-4b8e-bf6a-c5c0749f54ee}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {57c6f09d-c899-4b68-a108-d50064c29ab0}, !- Energy Input Ratio Function of Temperature Curve Name
  {3572b6e9-4159-4995-bfd9-1ad76638e33a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {28181c5d-81e8-40e1-ab82-747f1ac72a09}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {8ac65998-8e2b-4024-a47f-185b0546b7ca}, !- Handle
  Curve Cubic 32,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {28828706-153e-41d6-be28-2d80541e4653}, !- Handle
  Curve Cubic 33,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8cdc8477-bcc9-40ca-bba4-e3b006e68e48}, !- Handle
  Curve Cubic 34,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {2f566afc-673f-4f06-b671-16fe8cc9586a}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {82de9847-b228-44e1-a70c-c964ec1331e1}, !- Handle
  Curve Cubic 35,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {ab553dea-3cc4-4045-b2f5-49d0e842a7eb}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 6 13 Clg kBtu/hr 3.1COPH, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  3667.48766052614,                       !- Rated Total Heating Capacity {W}
  3.29794141738951,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ae3a1d14-fed3-4306-bef1-7eb9ccf76b92}, !- Total Heating Capacity Function of Temperature Curve Name
  {ee2dc27b-52bf-4d85-91fc-157f693bd510}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7b40f31f-3bb7-4a17-b36b-7d1ecc82527c}, !- Energy Input Ratio Function of Temperature Curve Name
  {0a2d8342-987b-4104-b120-d5d769cde4be}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3369808e-f08d-47e5-82a0-1d4e4f632141}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {5f263e77-1799-4dbc-9b11-347a734da6ef}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5b6d1fd3-beb0-41b1-ab02-1397d2ed324a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {22d2eb73-42a4-40a5-ae34-dc758021b9c8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {22d2eb73-42a4-40a5-ae34-dc758021b9c8}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a4df88f6-c4a1-44ee-ad45-37cff91ce8f4}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {5f263e77-1799-4dbc-9b11-347a734da6ef}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5157e0bc-8800-4f6f-9ff8-0e743b69859f}, !- Mixed Air Node Name
  {94c5227b-943f-4961-ba65-ae17846c1376}, !- Outdoor Air Stream Node Name
  {53c8db78-8025-4eea-844b-493a7c8092c8}, !- Relief Air Stream Node Name
  {123560d2-3856-43e5-aca6-4085ec709b7b}; !- Return Air Stream Node Name

OS:Node,
  {bb7fac18-15d6-4ac5-a7ef-537cf1d98bbf}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e32b2b31-11bb-421a-af5d-5bcd20d25cf1}; !- Outlet Port

OS:Node,
  {c9786465-3146-4323-bfda-7d6647d8ec98}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Relief Air Node, !- Name
  {2bfb4b8c-4786-48e7-a775-23f257af98e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {d06b6fa1-cb63-4927-a92b-74202cd9b2bf}, !- Handle
  Coil Heating Gas 41,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {3ccced86-bbf7-4557-b0ae-d067ed722ed4}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=BuildingStory1_SCH=C ASHP, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {9e2694e4-2786-4bd5-82e7-c93a48b1ecb3}, !- Air Inlet Node Name
  {931ebdab-e7af-4aff-a1fa-db30a9c7fbc4}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9bb38124-ae59-470a-b806-bfb062895f96}, !- Controlling Zone or Thermostat Location
  {465ba821-6b43-49f5-a3f3-ac044ff03d02}, !- Supply Air Fan Name
  {ab553dea-3cc4-4045-b2f5-49d0e842a7eb}, !- Heating Coil Name
  {074bdae9-7da8-4088-adbf-07e6699f3ca4}, !- Cooling Coil Name
  {d06b6fa1-cb63-4927-a92b-74202cd9b2bf}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {5b6d1fd3-beb0-41b1-ab02-1397d2ed324a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {931ebdab-e7af-4aff-a1fa-db30a9c7fbc4}, !- Handle
  {3ccced86-bbf7-4557-b0ae-d067ed722ed4}, !- Source Object
  4,                                      !- Outlet Port
  {eed6fedb-ebb1-4e4d-9fba-067dc094f43d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14e4ce3b-1c55-4075-bc71-bf0bcd6d612f}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Mixed Air Node, !- Name
  {5157e0bc-8800-4f6f-9ff8-0e743b69859f}, !- Inlet Port
  {9e2694e4-2786-4bd5-82e7-c93a48b1ecb3}; !- Outlet Port

OS:Connection,
  {123560d2-3856-43e5-aca6-4085ec709b7b}, !- Handle
  {f4817824-810c-4388-ac1f-23ce1948cd42}, !- Source Object
  3,                                      !- Outlet Port
  {a4df88f6-c4a1-44ee-ad45-37cff91ce8f4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5157e0bc-8800-4f6f-9ff8-0e743b69859f}, !- Handle
  {a4df88f6-c4a1-44ee-ad45-37cff91ce8f4}, !- Source Object
  5,                                      !- Outlet Port
  {14e4ce3b-1c55-4075-bc71-bf0bcd6d612f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e2694e4-2786-4bd5-82e7-c93a48b1ecb3}, !- Handle
  {14e4ce3b-1c55-4075-bc71-bf0bcd6d612f}, !- Source Object
  3,                                      !- Outlet Port
  {3ccced86-bbf7-4557-b0ae-d067ed722ed4}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {83978a1c-0baf-451e-a3b6-affcdae10b6f}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9bb38124-ae59-470a-b806-bfb062895f96}, !- Control Zone Name
  {eed6fedb-ebb1-4e4d-9fba-067dc094f43d}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {af6084a5-165d-459d-88bb-347c9018e92c}, !- Handle
  Zone HVAC Baseboard Convective Electric 65, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ce3e98e9-a63e-4272-8bc5-8e984ee9d113}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {9560dd11-4974-4280-9234-7c040fa5d686}, !- Air Inlet Node Name
  {92fc6128-a140-4ae9-8499-1bd0c8876563}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9e61e7f4-8af1-45d0-af7a-ba329100e705}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=BuildingStory1_SCH=C Return Air Node, !- Name
  {a06787a9-ef2a-4ab3-bb87-6cf34d357c5b}, !- Inlet Port
  {c4dd9059-2093-4e9a-be71-ad9d2676fb96}; !- Outlet Port

OS:Connection,
  {6b2efbd1-2fc4-4e6f-9b49-f102fd340c0d}, !- Handle
  {b93b5b06-2b8f-4063-bff7-27edcde9211b}, !- Source Object
  3,                                      !- Outlet Port
  {c24735ea-8bea-4254-b4c1-b00e811d1039}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a06787a9-ef2a-4ab3-bb87-6cf34d357c5b}, !- Handle
  {57c56d9d-de2d-4586-9e42-b8c850ecf5a3}, !- Source Object
  2,                                      !- Outlet Port
  {9e61e7f4-8af1-45d0-af7a-ba329100e705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4dd9059-2093-4e9a-be71-ad9d2676fb96}, !- Handle
  {9e61e7f4-8af1-45d0-af7a-ba329100e705}, !- Source Object
  3,                                      !- Outlet Port
  {4900ce85-5e6c-424e-a394-655b00c86f80}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2efea2ca-c33a-4d87-ba17-024a54119a6a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30 Inlet Air Node, !- Name
  {ce2995c3-a7ec-4210-b0d6-d7caa292ddf2}, !- Inlet Port
  {9560dd11-4974-4280-9234-7c040fa5d686}; !- Outlet Port

OS:Connection,
  {ce2995c3-a7ec-4210-b0d6-d7caa292ddf2}, !- Handle
  {d9cbca57-21e0-4ce5-9039-c16ef778b5f6}, !- Source Object
  3,                                      !- Outlet Port
  {2efea2ca-c33a-4d87-ba17-024a54119a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9560dd11-4974-4280-9234-7c040fa5d686}, !- Handle
  {2efea2ca-c33a-4d87-ba17-024a54119a6a}, !- Source Object
  3,                                      !- Outlet Port
  {ce3e98e9-a63e-4272-8bc5-8e984ee9d113}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92fc6128-a140-4ae9-8499-1bd0c8876563}, !- Handle
  {ce3e98e9-a63e-4272-8bc5-8e984ee9d113}, !- Source Object
  4,                                      !- Outlet Port
  {b93b5b06-2b8f-4063-bff7-27edcde9211b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0cf59750-6df7-4170-9f82-a25719ca78d7}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv|, !- Name
  ,                                       !- Controller List Name
  {a5d0ba59-ed5d-487e-a4bd-8f1bb8fba898}, !- Availability Schedule
  {eb1268e2-2354-4efe-bee1-ca7e9772bbdc}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {254f7859-d207-4828-adde-f5a3f98744ba}, !- Supply Side Inlet Node Name
  {012beee0-23ba-4f48-83fb-df1147818415}, !- Demand Side Outlet Node Name
  {94694bae-1c21-496f-9e8a-dac06028d61d}, !- Demand Side Inlet Node A
  {fa69bba7-5b1b-4ee4-b734-4c65deb84b84}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eb863462-c90b-4af2-93f2-e6f764128ed6}, !- Demand Mixer Name
  {c95257ef-58de-4250-b98c-1fd8a15f3f4c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8b05eaa0-35b9-40ba-b79e-7f09a07ca863}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Supply Inlet Node, !- Name
  {254f7859-d207-4828-adde-f5a3f98744ba}, !- Inlet Port
  {bedc18c1-8376-4112-863d-ad93e93502d0}; !- Outlet Port

OS:Node,
  {eb880286-c8d6-46ba-9586-298eeb02eb33}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Supply Outlet Node, !- Name
  {d5bd8c3a-d0b2-440b-b0b2-fe1dbf34f9ed}, !- Inlet Port
  {fa69bba7-5b1b-4ee4-b734-4c65deb84b84}; !- Outlet Port

OS:Connection,
  {254f7859-d207-4828-adde-f5a3f98744ba}, !- Handle
  {0cf59750-6df7-4170-9f82-a25719ca78d7}, !- Source Object
  9,                                      !- Outlet Port
  {8b05eaa0-35b9-40ba-b79e-7f09a07ca863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa69bba7-5b1b-4ee4-b734-4c65deb84b84}, !- Handle
  {eb880286-c8d6-46ba-9586-298eeb02eb33}, !- Source Object
  3,                                      !- Outlet Port
  {0cf59750-6df7-4170-9f82-a25719ca78d7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {48a6ca89-421e-47b2-affc-270f159d62de}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Demand Inlet Node, !- Name
  {94694bae-1c21-496f-9e8a-dac06028d61d}, !- Inlet Port
  {b0b7d2cf-e0de-4a10-b4e3-ba1886dbda4b}; !- Outlet Port

OS:Node,
  {1ffe3397-45ee-46b5-9a78-6d2d0b66dc4b}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Demand Outlet Node, !- Name
  {9add0009-2a80-457d-bc94-eb445c4cbaf5}, !- Inlet Port
  {012beee0-23ba-4f48-83fb-df1147818415}; !- Outlet Port

OS:Node,
  {9c97af2e-0797-4d9a-8146-1ff4f46576c9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 36 Outlet Air Node, !- Name
  {931b2630-3a89-4263-81d4-2e19a6d24005}, !- Inlet Port
  {3a499c32-92dd-4546-bebd-c464b7c2ba57}; !- Outlet Port

OS:Connection,
  {94694bae-1c21-496f-9e8a-dac06028d61d}, !- Handle
  {0cf59750-6df7-4170-9f82-a25719ca78d7}, !- Source Object
  11,                                     !- Outlet Port
  {48a6ca89-421e-47b2-affc-270f159d62de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {012beee0-23ba-4f48-83fb-df1147818415}, !- Handle
  {1ffe3397-45ee-46b5-9a78-6d2d0b66dc4b}, !- Source Object
  3,                                      !- Outlet Port
  {0cf59750-6df7-4170-9f82-a25719ca78d7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c95257ef-58de-4250-b98c-1fd8a15f3f4c}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {b0b7d2cf-e0de-4a10-b4e3-ba1886dbda4b}, !- Inlet Node Name
  {90351f26-1533-4d94-9d42-ff56a417671d}, !- Outlet Node Name 1
  {7827b561-3e3e-46fd-86e8-968a7860c885}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {eb863462-c90b-4af2-93f2-e6f764128ed6}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {9add0009-2a80-457d-bc94-eb445c4cbaf5}, !- Outlet Node Name
  {2133657e-15fb-44f8-9a8e-389fddfb89ca}, !- Inlet Node Name 1
  {94edf964-fd47-40f9-9f1e-f0e2a11731a3}; !- Inlet Node Name 2

OS:Connection,
  {b0b7d2cf-e0de-4a10-b4e3-ba1886dbda4b}, !- Handle
  {48a6ca89-421e-47b2-affc-270f159d62de}, !- Source Object
  3,                                      !- Outlet Port
  {c95257ef-58de-4250-b98c-1fd8a15f3f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9add0009-2a80-457d-bc94-eb445c4cbaf5}, !- Handle
  {eb863462-c90b-4af2-93f2-e6f764128ed6}, !- Source Object
  2,                                      !- Outlet Port
  {1ffe3397-45ee-46b5-9a78-6d2d0b66dc4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7fc6451e-31d2-490e-a84e-21291c805278}, !- Handle
  {0cf59750-6df7-4170-9f82-a25719ca78d7}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {eb1268e2-2354-4efe-bee1-ca7e9772bbdc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {194edfd5-0d0b-4271-87d2-d7cfe6a69336}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {8aadfc66-3d7f-4652-9702-0c567dcc207e}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {99073c36-e6cb-4ef0-9c83-4cee8541fb47}, !- Air Inlet Node Name
  {d5bd8c3a-d0b2-440b-b0b2-fe1dbf34f9ed}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {8776bfa9-445c-42c4-a260-f875481efa53}, !- Handle
  Sys6 Return Fan,                        !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bedc18c1-8376-4112-863d-ad93e93502d0}, !- Air Inlet Node Name
  {54242ddd-0544-4567-9596-98e115f99ed5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {2c9c5262-1ebf-4162-b66b-75935aa6dd32}, !- Handle
  Curve Cubic 36,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {d8edf596-2292-42b3-95fd-4e27f70264c7}, !- Handle
  Curve Cubic 37,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {214c0683-5e4f-493e-bfa5-82f75c2bdf84}, !- Handle
  Curve Cubic 38,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3f20c3dd-ae05-4fed-9cb3-9b3e6ef70558}, !- Handle
  Curve Quadratic 22,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4b7fe75f-5407-4350-bde4-d4f01f0fbdbc}, !- Handle
  Curve Cubic 39,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {ceb12feb-322d-4c8a-b9cf-7421ae498f68}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 7 16 Clg kBtu/hr 3.1COPH, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  4827.87987119991,                       !- Rated Total Heating Capacity {W}
  3.29975800046591,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {041fe7c1-0fcf-4d4a-a02c-0af1ed2edbab}, !- Air Inlet Node Name
  {a7b2bfbe-1bd1-4eae-bf76-1963afb2a787}, !- Air Outlet Node Name
  {ae3a1d14-fed3-4306-bef1-7eb9ccf76b92}, !- Total Heating Capacity Function of Temperature Curve Name
  {ee2dc27b-52bf-4d85-91fc-157f693bd510}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7b40f31f-3bb7-4a17-b36b-7d1ecc82527c}, !- Energy Input Ratio Function of Temperature Curve Name
  {0a2d8342-987b-4104-b120-d5d769cde4be}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3369808e-f08d-47e5-82a0-1d4e4f632141}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {8c19ce38-ad15-4bc2-8211-d9378dfd2d1b}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {59fa81c1-1ffe-47e6-986d-677039dce574}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8fe49ea0-e499-466e-b7e6-eeec85a32447}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1345c9d5-80b6-473c-8193-bee744c1da65}, !- Handle
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {14c635bf-d60e-4a6c-b274-51644e47aaf7}, !- Handle
  Curve Cubic 40,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ab4dbc4f-f769-401a-9e9c-745f46291c75}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 7 23kBtu/hr 10.0EER, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {e5d8be99-abfb-4812-91da-57ff0366c372}, !- Air Inlet Node Name
  {77440c47-96d6-46c3-9de3-5125ab1711bb}, !- Air Outlet Node Name
  {2d773ce4-ded3-4b41-90c4-4dc1bdd11399}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6027140c-c116-4b8e-bf6a-c5c0749f54ee}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {57c6f09d-c899-4b68-a108-d50064c29ab0}, !- Energy Input Ratio Function of Temperature Curve Name
  {3572b6e9-4159-4995-bfd9-1ad76638e33a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {28181c5d-81e8-40e1-ab82-747f1ac72a09}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {9932e9b7-217c-4c69-b54e-4b5a9068a0b3}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a5d0ba59-ed5d-487e-a4bd-8f1bb8fba898}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c0a41be5-c2b5-4a82-a85c-15f20bdbe3b6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c0a41be5-c2b5-4a82-a85c-15f20bdbe3b6}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7627ac89-9c76-44d2-87df-07e40799c729}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {9932e9b7-217c-4c69-b54e-4b5a9068a0b3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {56d00b28-10c9-4f30-9cac-a3528cf74321}, !- Mixed Air Node Name
  {444460c5-bd40-4ce8-b7ae-044fd3450190}, !- Outdoor Air Stream Node Name
  {d513f64d-bd94-4726-9a8c-db985b7ba8af}, !- Relief Air Stream Node Name
  {d96e3dad-5ec9-414d-83fd-64e0190c5ae0}; !- Return Air Stream Node Name

OS:Node,
  {dae17e3c-99a7-44a7-9e7b-baa61f182c60}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2745cf7f-19c9-4dc4-ab72-7c8aa09661cd}; !- Outlet Port

OS:Node,
  {420f3ae9-6bde-4fda-817e-b5ff2acda8e4}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Relief Air Node, !- Name
  {ba5135ab-e89c-46d0-87a6-f0edd43fd7bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5bd8c3a-d0b2-440b-b0b2-fe1dbf34f9ed}, !- Handle
  {8aadfc66-3d7f-4652-9702-0c567dcc207e}, !- Source Object
  9,                                      !- Outlet Port
  {eb880286-c8d6-46ba-9586-298eeb02eb33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12a1b2b6-e5be-43c2-a6b4-ac22185e506e}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 7 16 Clg kBtu/hr 3.1COPH Outlet Air Node, !- Name
  {a7b2bfbe-1bd1-4eae-bf76-1963afb2a787}, !- Inlet Port
  {99073c36-e6cb-4ef0-9c83-4cee8541fb47}; !- Outlet Port

OS:Connection,
  {a7b2bfbe-1bd1-4eae-bf76-1963afb2a787}, !- Handle
  {ceb12feb-322d-4c8a-b9cf-7421ae498f68}, !- Source Object
  9,                                      !- Outlet Port
  {12a1b2b6-e5be-43c2-a6b4-ac22185e506e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99073c36-e6cb-4ef0-9c83-4cee8541fb47}, !- Handle
  {12a1b2b6-e5be-43c2-a6b4-ac22185e506e}, !- Source Object
  3,                                      !- Outlet Port
  {8aadfc66-3d7f-4652-9702-0c567dcc207e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {276b2ac4-2dfd-4b84-9e3a-57047f743a17}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 7 23kBtu/hr 10.0EER Outlet Air Node, !- Name
  {77440c47-96d6-46c3-9de3-5125ab1711bb}, !- Inlet Port
  {041fe7c1-0fcf-4d4a-a02c-0af1ed2edbab}; !- Outlet Port

OS:Connection,
  {77440c47-96d6-46c3-9de3-5125ab1711bb}, !- Handle
  {ab4dbc4f-f769-401a-9e9c-745f46291c75}, !- Source Object
  10,                                     !- Outlet Port
  {276b2ac4-2dfd-4b84-9e3a-57047f743a17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {041fe7c1-0fcf-4d4a-a02c-0af1ed2edbab}, !- Handle
  {276b2ac4-2dfd-4b84-9e3a-57047f743a17}, !- Source Object
  3,                                      !- Outlet Port
  {ceb12feb-322d-4c8a-b9cf-7421ae498f68}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {042c97bd-97f8-4669-bbb6-46d46ad022ac}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Mixed Air Node, !- Name
  {56d00b28-10c9-4f30-9cac-a3528cf74321}, !- Inlet Port
  {e5d8be99-abfb-4812-91da-57ff0366c372}; !- Outlet Port

OS:Connection,
  {56d00b28-10c9-4f30-9cac-a3528cf74321}, !- Handle
  {7627ac89-9c76-44d2-87df-07e40799c729}, !- Source Object
  5,                                      !- Outlet Port
  {042c97bd-97f8-4669-bbb6-46d46ad022ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5d8be99-abfb-4812-91da-57ff0366c372}, !- Handle
  {042c97bd-97f8-4669-bbb6-46d46ad022ac}, !- Source Object
  3,                                      !- Outlet Port
  {ab4dbc4f-f769-401a-9e9c-745f46291c75}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b2c6a4ae-f959-4bea-9875-8326a23fab4c}, !- Handle
  Sys6 Return Fan Outlet Air Node,        !- Name
  {54242ddd-0544-4567-9596-98e115f99ed5}, !- Inlet Port
  {d96e3dad-5ec9-414d-83fd-64e0190c5ae0}; !- Outlet Port

OS:Connection,
  {bedc18c1-8376-4112-863d-ad93e93502d0}, !- Handle
  {8b05eaa0-35b9-40ba-b79e-7f09a07ca863}, !- Source Object
  3,                                      !- Outlet Port
  {8776bfa9-445c-42c4-a260-f875481efa53}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {54242ddd-0544-4567-9596-98e115f99ed5}, !- Handle
  {8776bfa9-445c-42c4-a260-f875481efa53}, !- Source Object
  9,                                      !- Outlet Port
  {b2c6a4ae-f959-4bea-9875-8326a23fab4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d96e3dad-5ec9-414d-83fd-64e0190c5ae0}, !- Handle
  {b2c6a4ae-f959-4bea-9875-8326a23fab4c}, !- Source Object
  3,                                      !- Outlet Port
  {7627ac89-9c76-44d2-87df-07e40799c729}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {204a5fa5-624a-4d44-8571-ad37ffa3122e}, !- Handle
  Supply Air Temp,                        !- Name
  ,                                       !- Schedule Type Limits Name
  {a10a61d6-16f9-433e-877e-857ffc8fc1ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a10a61d6-16f9-433e-877e-857ffc8fc1ca}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {852a23f1-0e5a-44ea-8c14-ce3871004385}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {eb880286-c8d6-46ba-9586-298eeb02eb33}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b95d6eff-0335-4ae8-9d15-0d1cc3b14066}, !- Handle
  Zone HVAC Baseboard Convective Electric 66, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {e7cfbc03-6032-484c-bcb3-8c1454e84536}, !- Handle
  Coil Heating Gas 42,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {94588326-845f-4793-9da8-bf817150d4ad}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 36, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {931b2630-3a89-4263-81d4-2e19a6d24005}, !- Air Outlet Node Name
  {f5068fbe-d193-4062-96ce-675b9d038855}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e7cfbc03-6032-484c-bcb3-8c1454e84536}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {22999d37-5889-4065-b646-7cbdf31e8f31}, !- Handle
  ALL_ST=Gymnasium/Fitness centre exercise area_FL=BuildingStory1_SCH=B Return Air Node, !- Name
  {931d1afd-3a21-47ef-9944-762c449054d4}, !- Inlet Port
  {2133657e-15fb-44f8-9a8e-389fddfb89ca}; !- Outlet Port

OS:Connection,
  {3a499c32-92dd-4546-bebd-c464b7c2ba57}, !- Handle
  {9c97af2e-0797-4d9a-8146-1ff4f46576c9}, !- Source Object
  3,                                      !- Outlet Port
  {592bd862-e0dc-40e6-b87b-1004bac4afd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {931d1afd-3a21-47ef-9944-762c449054d4}, !- Handle
  {b7133402-dcc6-4aeb-a43b-024d7b90f7e4}, !- Source Object
  2,                                      !- Outlet Port
  {22999d37-5889-4065-b646-7cbdf31e8f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2133657e-15fb-44f8-9a8e-389fddfb89ca}, !- Handle
  {22999d37-5889-4065-b646-7cbdf31e8f31}, !- Source Object
  3,                                      !- Outlet Port
  {eb863462-c90b-4af2-93f2-e6f764128ed6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dcb088f6-3a68-4fca-a50e-2c4847342f5c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 36 Inlet Air Node, !- Name
  {90351f26-1533-4d94-9d42-ff56a417671d}, !- Inlet Port
  {f5068fbe-d193-4062-96ce-675b9d038855}; !- Outlet Port

OS:Connection,
  {90351f26-1533-4d94-9d42-ff56a417671d}, !- Handle
  {c95257ef-58de-4250-b98c-1fd8a15f3f4c}, !- Source Object
  3,                                      !- Outlet Port
  {dcb088f6-3a68-4fca-a50e-2c4847342f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5068fbe-d193-4062-96ce-675b9d038855}, !- Handle
  {dcb088f6-3a68-4fca-a50e-2c4847342f5c}, !- Source Object
  3,                                      !- Outlet Port
  {94588326-845f-4793-9da8-bf817150d4ad}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {931b2630-3a89-4263-81d4-2e19a6d24005}, !- Handle
  {94588326-845f-4793-9da8-bf817150d4ad}, !- Source Object
  3,                                      !- Outlet Port
  {9c97af2e-0797-4d9a-8146-1ff4f46576c9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5fd2ae4d-75ac-45d3-9729-ad454be5db9d}, !- Handle
  Zone HVAC Baseboard Convective Electric 67, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {2f7e6dd6-ff48-469c-a3ef-4d8c35568175}, !- Handle
  Coil Heating Gas 43,                    !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8b275d68-6b9c-4d9e-b554-def05b3ca15b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 37, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule Name
  {db3f8cc0-d2da-4afc-8d1d-fb7d3c21c90a}, !- Air Outlet Node Name
  {d22cc8ab-cda7-4959-9f5a-9bc9cccadcff}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {2f7e6dd6-ff48-469c-a3ef-4d8c35568175}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {7380b124-c24d-4384-95af-28c7f4dc01a9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 37 Outlet Air Node, !- Name
  {db3f8cc0-d2da-4afc-8d1d-fb7d3c21c90a}, !- Inlet Port
  {f5549fb7-fe35-494d-9654-f652fd713462}; !- Outlet Port

OS:Node,
  {58cfaca8-7b1d-4988-a756-479b6c5a75e2}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=BuildingStory1_SCH=A Return Air Node, !- Name
  {2a921ec0-8dd6-4603-84c0-1cc7ea3af93e}, !- Inlet Port
  {94edf964-fd47-40f9-9f1e-f0e2a11731a3}; !- Outlet Port

OS:Connection,
  {f5549fb7-fe35-494d-9654-f652fd713462}, !- Handle
  {7380b124-c24d-4384-95af-28c7f4dc01a9}, !- Source Object
  3,                                      !- Outlet Port
  {a976201b-4fb0-45e2-bbf5-8a5f4961f4aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a921ec0-8dd6-4603-84c0-1cc7ea3af93e}, !- Handle
  {0bd74098-482e-49f2-b3dd-5f38ce6c947d}, !- Source Object
  2,                                      !- Outlet Port
  {58cfaca8-7b1d-4988-a756-479b6c5a75e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94edf964-fd47-40f9-9f1e-f0e2a11731a3}, !- Handle
  {58cfaca8-7b1d-4988-a756-479b6c5a75e2}, !- Source Object
  3,                                      !- Outlet Port
  {eb863462-c90b-4af2-93f2-e6f764128ed6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f8d60335-6a1d-4532-8dfe-6b7a7ce7df2e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 37 Inlet Air Node, !- Name
  {7827b561-3e3e-46fd-86e8-968a7860c885}, !- Inlet Port
  {d22cc8ab-cda7-4959-9f5a-9bc9cccadcff}; !- Outlet Port

OS:Connection,
  {7827b561-3e3e-46fd-86e8-968a7860c885}, !- Handle
  {c95257ef-58de-4250-b98c-1fd8a15f3f4c}, !- Source Object
  4,                                      !- Outlet Port
  {f8d60335-6a1d-4532-8dfe-6b7a7ce7df2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d22cc8ab-cda7-4959-9f5a-9bc9cccadcff}, !- Handle
  {f8d60335-6a1d-4532-8dfe-6b7a7ce7df2e}, !- Source Object
  3,                                      !- Outlet Port
  {8b275d68-6b9c-4d9e-b554-def05b3ca15b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {db3f8cc0-d2da-4afc-8d1d-fb7d3c21c90a}, !- Handle
  {8b275d68-6b9c-4d9e-b554-def05b3ca15b}, !- Source Object
  3,                                      !- Outlet Port
  {7380b124-c24d-4384-95af-28c7f4dc01a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {9f1ba100-5d9c-480f-ada3-bd38b791fadc}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c69ed89f-9df9-44c6-b069-bc011581b7ad}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {dd128181-a621-4d6a-b403-0f910becf5bc}, !- Plant Side Inlet Node Name
  {f563f51b-76df-475d-9db8-392dc2155b7c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5e788665-99cf-47b3-ba57-acdc9267163a}, !- Demand Side Inlet Node Name
  {b91fd292-6fe1-49df-b719-931f68bf8bc5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b271d07d-2fb1-47d2-b350-455aa2e8916d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Demand Mixer Name
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Demand Splitter Name
  {e7ca253e-a7fc-429c-840f-8aa1854069a2}, !- Supply Mixer Name
  {3c2839e1-ada3-442e-ac8a-f54de54f86c2}; !- Supply Splitter Name

OS:Node,
  {8726b90f-670f-493f-bdc7-c619b2d1689d}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {dd128181-a621-4d6a-b403-0f910becf5bc}, !- Inlet Port
  {51292e29-0f4e-479a-81ae-fe6a2bd2bd1f}; !- Outlet Port

OS:Node,
  {c69ed89f-9df9-44c6-b069-bc011581b7ad}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {f427debd-9ef4-4c08-af56-4e570c9c688b}, !- Inlet Port
  {f563f51b-76df-475d-9db8-392dc2155b7c}; !- Outlet Port

OS:Node,
  {e7c4576e-230a-4ab6-afa4-aca44e117481}, !- Handle
  198gal Electricity Water Heater - 349kBtu/hr 1 Therm Eff Supply Inlet Water Node, !- Name
  {139b4aef-fec8-4640-897a-26bbcd4cb3db}, !- Inlet Port
  {92bdcdb7-5c06-482c-b9a2-28cbbf0b4a35}; !- Outlet Port

OS:Connector:Mixer,
  {e7ca253e-a7fc-429c-840f-8aa1854069a2}, !- Handle
  Connector Mixer 1,                      !- Name
  {6c459e95-a3ab-438c-9c82-c0b4fc513db1}, !- Outlet Branch Name
  {8cfb7e27-351f-4864-8e3b-98678a8bebda}, !- Inlet Branch Name 1
  {c489463c-97d6-484b-84a6-242bdf58ae57}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3c2839e1-ada3-442e-ac8a-f54de54f86c2}, !- Handle
  Connector Splitter 1,                   !- Name
  {fdd542ae-9416-41de-abed-0cfa17b9e870}, !- Inlet Branch Name
  {139b4aef-fec8-4640-897a-26bbcd4cb3db}, !- Outlet Branch Name 1
  {a34f691b-2d43-4396-a8a0-56833a0cff02}; !- Outlet Branch Name 2

OS:Connection,
  {dd128181-a621-4d6a-b403-0f910becf5bc}, !- Handle
  {9f1ba100-5d9c-480f-ada3-bd38b791fadc}, !- Source Object
  14,                                     !- Outlet Port
  {8726b90f-670f-493f-bdc7-c619b2d1689d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {139b4aef-fec8-4640-897a-26bbcd4cb3db}, !- Handle
  {3c2839e1-ada3-442e-ac8a-f54de54f86c2}, !- Source Object
  3,                                      !- Outlet Port
  {e7c4576e-230a-4ab6-afa4-aca44e117481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f563f51b-76df-475d-9db8-392dc2155b7c}, !- Handle
  {c69ed89f-9df9-44c6-b069-bc011581b7ad}, !- Source Object
  3,                                      !- Outlet Port
  {9f1ba100-5d9c-480f-ada3-bd38b791fadc}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {22255629-8ddc-4a84-8d63-b532f8d0a431}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {5e788665-99cf-47b3-ba57-acdc9267163a}, !- Inlet Port
  {8140104b-c566-44df-8996-589a88837787}; !- Outlet Port

OS:Node,
  {25082afb-362f-4e3f-bce8-d89223fb652e}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {c66a6e7e-157d-4dec-a9b2-ce57d53b167d}, !- Inlet Port
  {b91fd292-6fe1-49df-b719-931f68bf8bc5}; !- Outlet Port

OS:Node,
  {62cf782d-9182-4171-842b-cc2ed33c982d}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {d2ffe8cd-fbc6-480e-9bfa-69bbbe5916b7}, !- Inlet Port
  {782b8ce2-98a6-47ef-bb96-54ea109f56c6}; !- Outlet Port

OS:Connector:Mixer,
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Handle
  Connector Mixer 2,                      !- Name
  {269b46be-198e-43cb-bede-aad3ce0f509b}, !- Outlet Branch Name
  {66d7daf8-3e73-46fc-a487-3ee83297b7a2}, !- Inlet Branch Name 1
  {01fa8f39-9c33-4d91-b800-f31cb3481d23}, !- Inlet Branch Name 2
  {9e937691-0124-4528-b745-9b744100d217}, !- Inlet Branch Name 3
  {2e2dec44-6c23-46ef-b42d-cb7cc0211b02}, !- Inlet Branch Name 4
  {16376811-0902-4947-84c1-25d5dc994fee}, !- Inlet Branch Name 5
  {5dd920b8-4360-494b-b0f4-16f43d6b7be8}, !- Inlet Branch Name 6
  {d1597fd4-ed90-4ddd-9490-4ac1d5199fda}, !- Inlet Branch Name 7
  {c0036216-18ec-45e3-96de-0bb52a7f03b0}, !- Inlet Branch Name 8
  {1018d8f8-ab31-4fe6-af50-ebfef6e16263}, !- Inlet Branch Name 9
  {0272d7bb-c530-4bbe-b564-962230736b7b}, !- Inlet Branch Name 10
  {cd1c895f-45c2-41f9-8410-308e8ff34287}, !- Inlet Branch Name 11
  {cfca2973-03da-402d-957f-03eed0f6433b}, !- Inlet Branch Name 12
  {1107bc77-f960-45f6-8ef0-43eb7ab1771c}, !- Inlet Branch Name 13
  {9264a28c-0235-4391-b328-8f78cba2f200}, !- Inlet Branch Name 14
  {9cee7844-b450-4c69-87fb-13e6d1f97b42}, !- Inlet Branch Name 15
  {2f3b26aa-784f-43af-ab7d-1dcee4b94713}, !- Inlet Branch Name 16
  {c6429075-b8bb-4627-9a00-53582a91d889}, !- Inlet Branch Name 17
  {6a11f36c-8aa0-4e9e-adca-d8df6a4c2dd3}, !- Inlet Branch Name 18
  {43f20055-652a-4737-bebb-1621969afb79}, !- Inlet Branch Name 19
  {2fe35d86-4299-468c-865c-aa87cee3962a}, !- Inlet Branch Name 20
  {cff22baf-a201-47db-b6e7-7473636bc541}, !- Inlet Branch Name 21
  {8a8761ac-94ac-424f-82d9-803ddfe8ae37}, !- Inlet Branch Name 22
  {01e307bd-887f-46b2-b75b-d308340a095d}, !- Inlet Branch Name 23
  {6457d251-c3f1-4859-90a7-920559f1b5dc}, !- Inlet Branch Name 24
  {baab659f-0d5c-4b50-8987-62c37f83d272}, !- Inlet Branch Name 25
  {a2af3a39-1d55-481a-88f1-484c308622a0}, !- Inlet Branch Name 26
  {b700f11d-2d81-485b-bee7-1375047e980a}, !- Inlet Branch Name 27
  {eb6b7069-9dab-4f78-9943-73846f0decac}, !- Inlet Branch Name 28
  {824d57c2-543e-48f8-ad65-043784f3b90c}, !- Inlet Branch Name 29
  {bacb48e2-8d00-46c7-82e1-4de5010b56df}, !- Inlet Branch Name 30
  {d38aa6a1-1524-4d48-8ea3-07170792950d}, !- Inlet Branch Name 31
  {8cd21396-4db5-4645-99f9-68a1c0fb58cf}, !- Inlet Branch Name 32
  {b2228b4b-c75a-4a8c-aa96-0b919b2fddb3}, !- Inlet Branch Name 33
  {664be71a-ebf6-4089-838a-8554ae751896}, !- Inlet Branch Name 34
  {aa17f08d-0e57-4aa1-abac-65d3bfc37598}, !- Inlet Branch Name 35
  {92157e72-c5a0-4795-aa7a-deb6203954e5}, !- Inlet Branch Name 36
  {20520f01-c51c-4414-9bbc-e10a7564c0e4}, !- Inlet Branch Name 37
  {8d76c7a1-af15-4296-af9d-f7c8da7afe25}, !- Inlet Branch Name 38
  {5ad515d5-571a-4a7d-8125-6ea0913eb113}, !- Inlet Branch Name 39
  {b600ec43-19fe-4754-a7aa-7dcc5ff0c578}, !- Inlet Branch Name 40
  {ed082e8a-29ee-4f51-b0fb-a4551b8c5877}; !- Inlet Branch Name 41

OS:Connector:Splitter,
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Handle
  Connector Splitter 2,                   !- Name
  {8140104b-c566-44df-8996-589a88837787}, !- Inlet Branch Name
  {d2ffe8cd-fbc6-480e-9bfa-69bbbe5916b7}, !- Outlet Branch Name 1
  {4c8851c5-369e-4373-8706-aa1db48d7c20}, !- Outlet Branch Name 2
  {c77355c9-3673-4747-89c6-0a55786656cc}, !- Outlet Branch Name 3
  {075bc462-2d7a-47dc-af44-4bbf0d56aa51}, !- Outlet Branch Name 4
  {5e7d6d3b-ca95-4d5f-b38c-55a7e8e6bf1e}, !- Outlet Branch Name 5
  {18eab36e-a56f-4a9f-8dc1-fc3f6d5de38b}, !- Outlet Branch Name 6
  {3ed82595-3dca-4756-8ba3-87d30318d2f7}, !- Outlet Branch Name 7
  {6f1ae67d-f180-40ac-aef8-aeb05456892a}, !- Outlet Branch Name 8
  {38034a9f-c74c-486c-818e-067aa19d7a8c}, !- Outlet Branch Name 9
  {5797e0f0-ab24-41b6-a048-b818e431f9b3}, !- Outlet Branch Name 10
  {ed05e560-a46c-48e2-9d61-eb6122620eee}, !- Outlet Branch Name 11
  {1e10406e-bd41-470b-92f6-32bf47642cb1}, !- Outlet Branch Name 12
  {b6c86299-eff1-4ecb-8f9e-2e7a4d0ec0f7}, !- Outlet Branch Name 13
  {ef9b42c9-874c-412f-a1da-5b81c27d34a6}, !- Outlet Branch Name 14
  {c90fe6aa-e4ea-4d72-b687-473b45da8e87}, !- Outlet Branch Name 15
  {b09c076e-353c-43c3-b45a-43b6ae5ccd44}, !- Outlet Branch Name 16
  {08ca5528-62e3-45a8-b8d5-bbe45e582ab6}, !- Outlet Branch Name 17
  {9dddb9fc-8e88-4d04-9c32-0cb505d460ca}, !- Outlet Branch Name 18
  {85a9b0c5-1995-4b64-8136-c11558179003}, !- Outlet Branch Name 19
  {db0f0701-ebac-4ec7-81a8-725f6d8c46de}, !- Outlet Branch Name 20
  {ecb16f06-e61f-4923-83ac-7ed5d3887030}, !- Outlet Branch Name 21
  {82878f52-c325-449d-9ebe-a5d0fabe96f8}, !- Outlet Branch Name 22
  {9d2bf7f7-b089-4928-803c-6a833ad38fd0}, !- Outlet Branch Name 23
  {9f5e7323-8159-4d0c-8128-192ef4e9a42c}, !- Outlet Branch Name 24
  {d824fc94-9335-45ad-b64c-abf345ac7576}, !- Outlet Branch Name 25
  {106f3e27-dc19-4743-919b-8d3cc8e2c0a6}, !- Outlet Branch Name 26
  {dcd57b80-33d3-416b-b28e-49031a96f465}, !- Outlet Branch Name 27
  {8297104d-faef-4e92-81d0-de0acdf9da8c}, !- Outlet Branch Name 28
  {fcc12175-cedf-4f76-8ade-6b7ff6d764c2}, !- Outlet Branch Name 29
  {5a26b647-a716-4ade-8973-7032b62c3cf0}, !- Outlet Branch Name 30
  {e4bc18b9-efb0-4df4-9eeb-5375041fc32d}, !- Outlet Branch Name 31
  {419b6a1e-260d-445f-89e3-a06f7eb439ca}, !- Outlet Branch Name 32
  {91c2c45c-d535-43c6-a61a-710f607d4d70}, !- Outlet Branch Name 33
  {871066ec-46f1-40e0-9ca2-341274403ca2}, !- Outlet Branch Name 34
  {160b4f31-ff6d-42e9-9de5-d600d038d70c}, !- Outlet Branch Name 35
  {306fd5db-4387-4d81-9444-cabd6bd705d5}, !- Outlet Branch Name 36
  {e9bbb201-7f2c-4a4f-a32c-d4fe28332b0a}, !- Outlet Branch Name 37
  {6a1c71f6-3012-466e-9c58-61fdc66e6127}, !- Outlet Branch Name 38
  {2f927956-21fc-40bc-88c9-ae6293c6eadb}, !- Outlet Branch Name 39
  {e5537d7a-ee6e-492a-9d75-dbb4bb37086f}, !- Outlet Branch Name 40
  {f19e42d7-97cd-44ad-b332-5bc09eb18f77}; !- Outlet Branch Name 41

OS:Connection,
  {5e788665-99cf-47b3-ba57-acdc9267163a}, !- Handle
  {9f1ba100-5d9c-480f-ada3-bd38b791fadc}, !- Source Object
  17,                                     !- Outlet Port
  {22255629-8ddc-4a84-8d63-b532f8d0a431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8140104b-c566-44df-8996-589a88837787}, !- Handle
  {22255629-8ddc-4a84-8d63-b532f8d0a431}, !- Source Object
  3,                                      !- Outlet Port
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2ffe8cd-fbc6-480e-9bfa-69bbbe5916b7}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  3,                                      !- Outlet Port
  {62cf782d-9182-4171-842b-cc2ed33c982d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b91fd292-6fe1-49df-b719-931f68bf8bc5}, !- Handle
  {25082afb-362f-4e3f-bce8-d89223fb652e}, !- Source Object
  3,                                      !- Outlet Port
  {9f1ba100-5d9c-480f-ada3-bd38b791fadc}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {ae37e429-e6fc-4263-abb2-5ffe54bda510}, !- Handle
  {9f1ba100-5d9c-480f-ada3-bd38b791fadc}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b271d07d-2fb1-47d2-b350-455aa2e8916d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {912cbe86-1202-4ca5-86fb-c1de493f564d}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {736f3efd-3fc0-49de-8235-6ef374465c4f}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {912cbe86-1202-4ca5-86fb-c1de493f564d}, !- Schedule Type Limits Name
  {f391df00-8a2a-4f2e-98ea-eca316b0acb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f391df00-8a2a-4f2e-98ea-eca316b0acb8}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {912cbe86-1202-4ca5-86fb-c1de493f564d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {56076641-1bc1-43b7-bd5b-e4303c1c1515}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {736f3efd-3fc0-49de-8235-6ef374465c4f}, !- Schedule Name
  {c69ed89f-9df9-44c6-b069-bc011581b7ad}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {9749df47-be5c-48a3-a21c-d9d0b2e51e50}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {51292e29-0f4e-479a-81ae-fe6a2bd2bd1f}, !- Inlet Node Name
  {b0915167-5e5f-48ea-8af8-c01b6d333b1a}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  441816.607201112,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {f179e7e4-a06a-4e52-9619-6b8876590508}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {b0915167-5e5f-48ea-8af8-c01b6d333b1a}, !- Inlet Port
  {fdd542ae-9416-41de-abed-0cfa17b9e870}; !- Outlet Port

OS:Connection,
  {51292e29-0f4e-479a-81ae-fe6a2bd2bd1f}, !- Handle
  {8726b90f-670f-493f-bdc7-c619b2d1689d}, !- Source Object
  3,                                      !- Outlet Port
  {9749df47-be5c-48a3-a21c-d9d0b2e51e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0915167-5e5f-48ea-8af8-c01b6d333b1a}, !- Handle
  {9749df47-be5c-48a3-a21c-d9d0b2e51e50}, !- Source Object
  3,                                      !- Outlet Port
  {f179e7e4-a06a-4e52-9619-6b8876590508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdd542ae-9416-41de-abed-0cfa17b9e870}, !- Handle
  {f179e7e4-a06a-4e52-9619-6b8876590508}, !- Source Object
  3,                                      !- Outlet Port
  {3c2839e1-ada3-442e-ac8a-f54de54f86c2}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {f7a0be42-d7e5-40b9-a720-81b1ea34a2f1}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {e5e92bcc-3b98-410c-9356-23cb36476e62}, !- Handle
  198gal Electricity Water Heater - 349kBtu/hr 1 Therm Eff, !- Name
  0.748615129582376,                      !- Tank Volume {m3}
  {736f3efd-3fc0-49de-8235-6ef374465c4f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  102309.411928831,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  79.8714666925713,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  79.8714666925713,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {838d5c53-a046-44b8-9d30-afc83e632402}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.85999010991586,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  3.85999010991586,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {92bdcdb7-5c06-482c-b9a2-28cbbf0b4a35}, !- Use Side Inlet Node Name
  {c39b74f0-430d-4da4-a5b9-8aefcb475bfa}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {32edb62b-c04a-4f2e-9c8b-f171f54eebad}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {2ab074e4-532e-4562-ad10-1ab6caa94700}, !- Schedule Type Limits Name
  {69f637ea-f57c-475f-bced-8b23ac29b5c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69f637ea-f57c-475f-bced-8b23ac29b5c5}, !- Handle
  Schedule Day 5,                         !- Name
  {2ab074e4-532e-4562-ad10-1ab6caa94700}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {23bc7a7e-a564-4c37-a022-7482235366da}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {2ab074e4-532e-4562-ad10-1ab6caa94700}, !- Schedule Type Limits Name
  {0bc2d839-95eb-466e-95f7-e3663662964d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bc2d839-95eb-466e-95f7-e3663662964d}, !- Handle
  Schedule Day 6,                         !- Name
  {2ab074e4-532e-4562-ad10-1ab6caa94700}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {abfc7eea-4ac3-4a81-b619-d75a89fc0c9a}, !- Handle
  {e5e92bcc-3b98-410c-9356-23cb36476e62}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {838d5c53-a046-44b8-9d30-afc83e632402}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {f7a0be42-d7e5-40b9-a720-81b1ea34a2f1}, !- Schedule Type Limits Name
  {4b900d7d-4a28-4849-9d19-363d63fd7bea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b900d7d-4a28-4849-9d19-363d63fd7bea}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {f7a0be42-d7e5-40b9-a720-81b1ea34a2f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {838fd0c7-f54a-42d6-bd21-1d72ea9227ca}, !- Handle
  198gal Electricity Water Heater - 349kBtu/hr 1 Therm Eff Supply Outlet Water Node, !- Name
  {c39b74f0-430d-4da4-a5b9-8aefcb475bfa}, !- Inlet Port
  {8cfb7e27-351f-4864-8e3b-98678a8bebda}; !- Outlet Port

OS:Connection,
  {92bdcdb7-5c06-482c-b9a2-28cbbf0b4a35}, !- Handle
  {e7c4576e-230a-4ab6-afa4-aca44e117481}, !- Source Object
  3,                                      !- Outlet Port
  {e5e92bcc-3b98-410c-9356-23cb36476e62}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c39b74f0-430d-4da4-a5b9-8aefcb475bfa}, !- Handle
  {e5e92bcc-3b98-410c-9356-23cb36476e62}, !- Source Object
  32,                                     !- Outlet Port
  {838fd0c7-f54a-42d6-bd21-1d72ea9227ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cfb7e27-351f-4864-8e3b-98678a8bebda}, !- Handle
  {838fd0c7-f54a-42d6-bd21-1d72ea9227ca}, !- Source Object
  3,                                      !- Outlet Port
  {e7ca253e-a7fc-429c-840f-8aa1854069a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fb86ea1b-24d0-4469-97a6-4f573fed183e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {bb4ef10f-7498-458f-b18a-8d62c62f1028}, !- Inlet Node Name
  {beee71b7-46a7-427d-b656-2cac0e557871}; !- Outlet Node Name

OS:Node,
  {1089c577-04ad-4f25-ba86-8bdb62c2b129}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {a34f691b-2d43-4396-a8a0-56833a0cff02}, !- Inlet Port
  {bb4ef10f-7498-458f-b18a-8d62c62f1028}; !- Outlet Port

OS:Connection,
  {a34f691b-2d43-4396-a8a0-56833a0cff02}, !- Handle
  {3c2839e1-ada3-442e-ac8a-f54de54f86c2}, !- Source Object
  4,                                      !- Outlet Port
  {1089c577-04ad-4f25-ba86-8bdb62c2b129}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e5a8a43-7e01-409f-8a9f-85a6b2279b7a}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {beee71b7-46a7-427d-b656-2cac0e557871}, !- Inlet Port
  {c489463c-97d6-484b-84a6-242bdf58ae57}; !- Outlet Port

OS:Connection,
  {bb4ef10f-7498-458f-b18a-8d62c62f1028}, !- Handle
  {1089c577-04ad-4f25-ba86-8bdb62c2b129}, !- Source Object
  3,                                      !- Outlet Port
  {fb86ea1b-24d0-4469-97a6-4f573fed183e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beee71b7-46a7-427d-b656-2cac0e557871}, !- Handle
  {fb86ea1b-24d0-4469-97a6-4f573fed183e}, !- Source Object
  3,                                      !- Outlet Port
  {5e5a8a43-7e01-409f-8a9f-85a6b2279b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c489463c-97d6-484b-84a6-242bdf58ae57}, !- Handle
  {5e5a8a43-7e01-409f-8a9f-85a6b2279b7a}, !- Source Object
  3,                                      !- Outlet Port
  {e7ca253e-a7fc-429c-840f-8aa1854069a2}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {173919dc-8d4f-4c32-948d-ab49a4ba12cb}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {782b8ce2-98a6-47ef-bb96-54ea109f56c6}, !- Inlet Node Name
  {e0c5a54f-04db-4481-ba80-ffa127626c91}; !- Outlet Node Name

OS:Node,
  {abb91a8b-6ab3-4803-ab55-7b55cb347244}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {e0c5a54f-04db-4481-ba80-ffa127626c91}, !- Inlet Port
  {66d7daf8-3e73-46fc-a487-3ee83297b7a2}; !- Outlet Port

OS:Connection,
  {782b8ce2-98a6-47ef-bb96-54ea109f56c6}, !- Handle
  {62cf782d-9182-4171-842b-cc2ed33c982d}, !- Source Object
  3,                                      !- Outlet Port
  {173919dc-8d4f-4c32-948d-ab49a4ba12cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0c5a54f-04db-4481-ba80-ffa127626c91}, !- Handle
  {173919dc-8d4f-4c32-948d-ab49a4ba12cb}, !- Source Object
  3,                                      !- Outlet Port
  {abb91a8b-6ab3-4803-ab55-7b55cb347244}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66d7daf8-3e73-46fc-a487-3ee83297b7a2}, !- Handle
  {abb91a8b-6ab3-4803-ab55-7b55cb347244}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {881051e5-997f-462d-96de-56837089b0d4}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {8506b3d8-d0db-4230-8907-67e2796f8711}, !- Inlet Node Name
  {f427debd-9ef4-4c08-af56-4e570c9c688b}; !- Outlet Node Name

OS:Node,
  {7b03e355-7307-4191-bbab-d330dc78ade4}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {6c459e95-a3ab-438c-9c82-c0b4fc513db1}, !- Inlet Port
  {8506b3d8-d0db-4230-8907-67e2796f8711}; !- Outlet Port

OS:Connection,
  {6c459e95-a3ab-438c-9c82-c0b4fc513db1}, !- Handle
  {e7ca253e-a7fc-429c-840f-8aa1854069a2}, !- Source Object
  2,                                      !- Outlet Port
  {7b03e355-7307-4191-bbab-d330dc78ade4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8506b3d8-d0db-4230-8907-67e2796f8711}, !- Handle
  {7b03e355-7307-4191-bbab-d330dc78ade4}, !- Source Object
  3,                                      !- Outlet Port
  {881051e5-997f-462d-96de-56837089b0d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f427debd-9ef4-4c08-af56-4e570c9c688b}, !- Handle
  {881051e5-997f-462d-96de-56837089b0d4}, !- Source Object
  3,                                      !- Outlet Port
  {c69ed89f-9df9-44c6-b069-bc011581b7ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cedd6a69-cabe-499b-8762-4c3fc6b0d286}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {e863a07a-76b3-4ada-ae56-942b05ad2768}, !- Inlet Node Name
  {c66a6e7e-157d-4dec-a9b2-ce57d53b167d}; !- Outlet Node Name

OS:Node,
  {7cfe0ca8-088f-40b6-b1e8-f4f9b0eb5e7a}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {269b46be-198e-43cb-bede-aad3ce0f509b}, !- Inlet Port
  {e863a07a-76b3-4ada-ae56-942b05ad2768}; !- Outlet Port

OS:Connection,
  {269b46be-198e-43cb-bede-aad3ce0f509b}, !- Handle
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Source Object
  2,                                      !- Outlet Port
  {7cfe0ca8-088f-40b6-b1e8-f4f9b0eb5e7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e863a07a-76b3-4ada-ae56-942b05ad2768}, !- Handle
  {7cfe0ca8-088f-40b6-b1e8-f4f9b0eb5e7a}, !- Source Object
  3,                                      !- Outlet Port
  {cedd6a69-cabe-499b-8762-4c3fc6b0d286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c66a6e7e-157d-4dec-a9b2-ce57d53b167d}, !- Handle
  {cedd6a69-cabe-499b-8762-4c3fc6b0d286}, !- Source Object
  3,                                      !- Outlet Port
  {25082afb-362f-4e3f-bce8-d89223fb652e}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {dc1071f3-9e20-46e0-ab67-c25002df1c61}, !- Handle
  Water Use Connections 1,                !- Name
  {29f00fb3-3e58-4774-b98e-a26fa773541d}, !- Inlet Node Name
  {fb24c493-d46b-4bd5-a475-94a4d59c9263}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {380ae131-cf41-4c00-a3f4-c1e06f132f05}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7e7b8462-28b7-407f-a84e-ad54063995ec}, !- Handle
  Employeeloungeflr1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.03916284878477e-06,                   !- Peak Flow Rate {m3/s}
  {59561d76-9a14-47ea-9a4d-221065fbaaf6}, !- Target Temperature Schedule Name
  {53573c19-7940-4d9c-8a86-500fe035ede5}, !- Sensible Fraction Schedule Name
  {563e4685-8063-4faf-8e73-72f60aab1a4d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {53573c19-7940-4d9c-8a86-500fe035ede5}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e6f06f4a-16c8-4805-aa99-b7494ab4d4c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6f06f4a-16c8-4805-aa99-b7494ab4d4c5}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {563e4685-8063-4faf-8e73-72f60aab1a4d}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {15502c53-c5af-4d10-92b6-eecf6c80a768}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15502c53-c5af-4d10-92b6-eecf6c80a768}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {59561d76-9a14-47ea-9a4d-221065fbaaf6}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c74877d8-8ec1-4687-b2f1-d035f442f7f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c74877d8-8ec1-4687-b2f1-d035f442f7f4}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {380ae131-cf41-4c00-a3f4-c1e06f132f05}, !- Handle
  Employeeloungeflr1 Service Water Use 0.02gal/min, !- Name
  {7e7b8462-28b7-407f-a84e-ad54063995ec}, !- Water Use Equipment Definition Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space Name
  {05738be1-4531-4f8f-bf2b-ef4b0ba04071}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {05738be1-4531-4f8f-bf2b-ef4b0ba04071}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  {2365ff53-d8dd-4b14-b812-99cfdb04b5ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2365ff53-d8dd-4b14-b812-99cfdb04b5ce}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {a24cadd5-1a57-48b2-9407-1038d3407b96}, !- Handle
  Schedule Rule 83,                       !- Name
  {05738be1-4531-4f8f-bf2b-ef4b0ba04071}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {da40cae2-659d-480c-90ff-68995682a513}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da40cae2-659d-480c-90ff-68995682a513}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {dc89aee1-693b-4a37-b413-6f460a47fb7d}, !- Handle
  Schedule Rule 84,                       !- Name
  {05738be1-4531-4f8f-bf2b-ef4b0ba04071}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {02f13691-5164-48d3-9b7d-58e1291b0116}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02f13691-5164-48d3-9b7d-58e1291b0116}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {a4182262-2201-4e15-9c0a-f53058342a41}, !- Handle
  Schedule Rule 85,                       !- Name
  {05738be1-4531-4f8f-bf2b-ef4b0ba04071}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9389107f-8399-4137-af63-05e35c638a45}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9389107f-8399-4137-af63-05e35c638a45}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {884f717a-c133-4ad1-ac70-709fd424f64b}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {4c8851c5-369e-4373-8706-aa1db48d7c20}, !- Inlet Port
  {29f00fb3-3e58-4774-b98e-a26fa773541d}; !- Outlet Port

OS:Connection,
  {4c8851c5-369e-4373-8706-aa1db48d7c20}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  4,                                      !- Outlet Port
  {884f717a-c133-4ad1-ac70-709fd424f64b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {089f0dc4-6298-4b55-9693-51c6971113ef}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {fb24c493-d46b-4bd5-a475-94a4d59c9263}, !- Inlet Port
  {01fa8f39-9c33-4d91-b800-f31cb3481d23}; !- Outlet Port

OS:Connection,
  {29f00fb3-3e58-4774-b98e-a26fa773541d}, !- Handle
  {884f717a-c133-4ad1-ac70-709fd424f64b}, !- Source Object
  3,                                      !- Outlet Port
  {dc1071f3-9e20-46e0-ab67-c25002df1c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb24c493-d46b-4bd5-a475-94a4d59c9263}, !- Handle
  {dc1071f3-9e20-46e0-ab67-c25002df1c61}, !- Source Object
  3,                                      !- Outlet Port
  {089f0dc4-6298-4b55-9693-51c6971113ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01fa8f39-9c33-4d91-b800-f31cb3481d23}, !- Handle
  {089f0dc4-6298-4b55-9693-51c6971113ef}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7e5589a8-f4e1-4caa-b7a2-d084e810a23d}, !- Handle
  Water Use Connections 2,                !- Name
  {d22fa42e-18ae-4d78-b94e-52a07622a6df}, !- Inlet Node Name
  {2f968023-75c6-4e29-994c-b9ebb8eb11e3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b3e042d2-31a3-4810-b2cc-12bf5a6cf732}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {44298012-36ab-4676-b200-960870a4dca6}, !- Handle
  Exercisecenterflr1 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.11748891543197e-06,                   !- Peak Flow Rate {m3/s}
  {1350cb85-a548-486e-b316-6531d05f5a07}, !- Target Temperature Schedule Name
  {05b9405e-41ed-4859-bddb-cbb373756684}, !- Sensible Fraction Schedule Name
  {0c8c0ed2-4f50-440a-8c3e-19580a64ac0a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {05b9405e-41ed-4859-bddb-cbb373756684}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {96f1f009-2a29-40fc-8203-0d00ddb4db58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96f1f009-2a29-40fc-8203-0d00ddb4db58}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c8c0ed2-4f50-440a-8c3e-19580a64ac0a}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9393d877-367c-4f50-8325-0a988369ba24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9393d877-367c-4f50-8325-0a988369ba24}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1350cb85-a548-486e-b316-6531d05f5a07}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {7c06fe60-97ba-466a-ba1b-e13c295b4b8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c06fe60-97ba-466a-ba1b-e13c295b4b8d}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b3e042d2-31a3-4810-b2cc-12bf5a6cf732}, !- Handle
  Exercisecenterflr1 Service Water Use 0.05gal/min, !- Name
  {44298012-36ab-4676-b200-960870a4dca6}, !- Water Use Equipment Definition Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space Name
  {05738be1-4531-4f8f-bf2b-ef4b0ba04071}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {be2fff90-4d36-40d4-9ee5-0702650fe338}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {c77355c9-3673-4747-89c6-0a55786656cc}, !- Inlet Port
  {d22fa42e-18ae-4d78-b94e-52a07622a6df}; !- Outlet Port

OS:Connection,
  {c77355c9-3673-4747-89c6-0a55786656cc}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  5,                                      !- Outlet Port
  {be2fff90-4d36-40d4-9ee5-0702650fe338}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d20da8b9-8b06-41d3-937d-963983f67e51}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {2f968023-75c6-4e29-994c-b9ebb8eb11e3}, !- Inlet Port
  {9e937691-0124-4528-b745-9b744100d217}; !- Outlet Port

OS:Connection,
  {d22fa42e-18ae-4d78-b94e-52a07622a6df}, !- Handle
  {be2fff90-4d36-40d4-9ee5-0702650fe338}, !- Source Object
  3,                                      !- Outlet Port
  {7e5589a8-f4e1-4caa-b7a2-d084e810a23d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f968023-75c6-4e29-994c-b9ebb8eb11e3}, !- Handle
  {7e5589a8-f4e1-4caa-b7a2-d084e810a23d}, !- Source Object
  3,                                      !- Outlet Port
  {d20da8b9-8b06-41d3-937d-963983f67e51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e937691-0124-4528-b745-9b744100d217}, !- Handle
  {d20da8b9-8b06-41d3-937d-963983f67e51}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {beb2241d-cd31-4b52-9a24-56de0850a7ca}, !- Handle
  Water Use Connections 3,                !- Name
  {33a3f5a0-16bd-4bdf-acd3-4a7b55ffb84e}, !- Inlet Node Name
  {42c853c2-8aa4-496f-9227-ef6baae3977c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eebce1c9-75b8-4e4b-b7f5-04f7e34e6533}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {13b5a14f-66bd-440f-a6bf-b9197b0e717c}, !- Handle
  Frontloungeflr1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.59809240096326e-06,                   !- Peak Flow Rate {m3/s}
  {6fb10b7b-9b09-40d2-aaec-a3f88b420e1c}, !- Target Temperature Schedule Name
  {2fa0bb07-a68e-4370-ac10-ccd4c2709d28}, !- Sensible Fraction Schedule Name
  {9d765494-f8b0-4065-8e1c-f7f5f5eab95b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2fa0bb07-a68e-4370-ac10-ccd4c2709d28}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5b2ddf45-9a7b-421c-8b62-61eef63b843f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b2ddf45-9a7b-421c-8b62-61eef63b843f}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d765494-f8b0-4065-8e1c-f7f5f5eab95b}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ddfa40f9-7881-4b30-bbd5-0c00fba6d5c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ddfa40f9-7881-4b30-bbd5-0c00fba6d5c2}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6fb10b7b-9b09-40d2-aaec-a3f88b420e1c}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bd3fcc04-3d26-4936-95ce-332fbbfe6004}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd3fcc04-3d26-4936-95ce-332fbbfe6004}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eebce1c9-75b8-4e4b-b7f5-04f7e34e6533}, !- Handle
  Frontloungeflr1 Service Water Use 0.04gal/min, !- Name
  {13b5a14f-66bd-440f-a6bf-b9197b0e717c}, !- Water Use Equipment Definition Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space Name
  {360828af-d54d-44fb-baf7-d2be2fa64026}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {360828af-d54d-44fb-baf7-d2be2fa64026}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  {d0474544-1ee7-41d9-95ec-448d278437be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0474544-1ee7-41d9-95ec-448d278437be}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {8c1c3308-6784-4762-96b6-14a69780c8c0}, !- Handle
  Schedule Rule 86,                       !- Name
  {360828af-d54d-44fb-baf7-d2be2fa64026}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d1adcdd3-6455-4dad-9e7d-2a0855cd8a3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1adcdd3-6455-4dad-9e7d-2a0855cd8a3d}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {58e0510c-edbc-4483-af30-5cdaa5ab1f06}, !- Handle
  Schedule Rule 87,                       !- Name
  {360828af-d54d-44fb-baf7-d2be2fa64026}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {754efdac-401c-4bf8-9a78-b4be49bafef5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {754efdac-401c-4bf8-9a78-b4be49bafef5}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1661d930-bae2-49c7-8de3-75eb142cc250}, !- Handle
  Schedule Rule 88,                       !- Name
  {360828af-d54d-44fb-baf7-d2be2fa64026}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {addaef6a-7ee7-49cf-84ea-008bc7072c20}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {addaef6a-7ee7-49cf-84ea-008bc7072c20}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {bc242aa6-6a2f-40c8-83c8-6fde242fe9af}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {075bc462-2d7a-47dc-af44-4bbf0d56aa51}, !- Inlet Port
  {33a3f5a0-16bd-4bdf-acd3-4a7b55ffb84e}; !- Outlet Port

OS:Connection,
  {075bc462-2d7a-47dc-af44-4bbf0d56aa51}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  6,                                      !- Outlet Port
  {bc242aa6-6a2f-40c8-83c8-6fde242fe9af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a314a779-9f0d-4bc8-9b26-e2704a3adb39}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {42c853c2-8aa4-496f-9227-ef6baae3977c}, !- Inlet Port
  {2e2dec44-6c23-46ef-b42d-cb7cc0211b02}; !- Outlet Port

OS:Connection,
  {33a3f5a0-16bd-4bdf-acd3-4a7b55ffb84e}, !- Handle
  {bc242aa6-6a2f-40c8-83c8-6fde242fe9af}, !- Source Object
  3,                                      !- Outlet Port
  {beb2241d-cd31-4b52-9a24-56de0850a7ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42c853c2-8aa4-496f-9227-ef6baae3977c}, !- Handle
  {beb2241d-cd31-4b52-9a24-56de0850a7ca}, !- Source Object
  3,                                      !- Outlet Port
  {a314a779-9f0d-4bc8-9b26-e2704a3adb39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e2dec44-6c23-46ef-b42d-cb7cc0211b02}, !- Handle
  {a314a779-9f0d-4bc8-9b26-e2704a3adb39}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {02feb389-2d3f-4800-bee0-f684602b1c64}, !- Handle
  Water Use Connections 4,                !- Name
  {2b5d23eb-6486-46fa-864e-7c99ee8f64eb}, !- Inlet Node Name
  {c3bf1ce5-9104-4700-84ee-2fb0c719e9f6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {392128fc-5574-47bd-b3f4-faa401539740}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9fc4879e-6e98-4196-9d2a-6d1335a033ae}, !- Handle
  Frontofficeflr1 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.11748965360693e-06,                   !- Peak Flow Rate {m3/s}
  {01da260e-e545-4f81-9ad6-a0e0e0f78ed0}, !- Target Temperature Schedule Name
  {cb961637-75a7-4993-ab42-4e07b91cb1fd}, !- Sensible Fraction Schedule Name
  {ee68dee7-733b-4891-a315-3fb6c7941800}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cb961637-75a7-4993-ab42-4e07b91cb1fd}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {77572a41-6e7a-4507-8fd0-5ecaf3015e60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77572a41-6e7a-4507-8fd0-5ecaf3015e60}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee68dee7-733b-4891-a315-3fb6c7941800}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5c58dacd-6b28-47e7-ab2d-ec3f44b334c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c58dacd-6b28-47e7-ab2d-ec3f44b334c2}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {01da260e-e545-4f81-9ad6-a0e0e0f78ed0}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d030afbb-8429-4c06-befa-7acb409d6b65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d030afbb-8429-4c06-befa-7acb409d6b65}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {392128fc-5574-47bd-b3f4-faa401539740}, !- Handle
  Frontofficeflr1 Service Water Use 0.05gal/min, !- Name
  {9fc4879e-6e98-4196-9d2a-6d1335a033ae}, !- Water Use Equipment Definition Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  {3111baca-053a-47ea-b40e-06b45bbb12fc}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {3111baca-053a-47ea-b40e-06b45bbb12fc}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  {12b3f66b-bcac-42cf-9c67-665e9298cfc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12b3f66b-bcac-42cf-9c67-665e9298cfc4}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {788481c2-674b-4494-abea-67a41f5e662b}, !- Handle
  Schedule Rule 89,                       !- Name
  {3111baca-053a-47ea-b40e-06b45bbb12fc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dccaf9da-abef-4c42-b406-623d65b101fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dccaf9da-abef-4c42-b406-623d65b101fb}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {bb719e16-ca82-4f9d-a309-98fffb9828f9}, !- Handle
  Schedule Rule 90,                       !- Name
  {3111baca-053a-47ea-b40e-06b45bbb12fc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {93c8574b-efcb-4be6-8645-da9389226d1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93c8574b-efcb-4be6-8645-da9389226d1f}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {4b9250a5-2d07-4907-8c8b-3150c1ad87a7}, !- Handle
  Schedule Rule 91,                       !- Name
  {3111baca-053a-47ea-b40e-06b45bbb12fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {894ad479-0e05-40de-aa0b-0f173c0a2eda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {894ad479-0e05-40de-aa0b-0f173c0a2eda}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {60db1e8f-3b1e-403a-8793-46b9082aa365}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {5e7d6d3b-ca95-4d5f-b38c-55a7e8e6bf1e}, !- Inlet Port
  {2b5d23eb-6486-46fa-864e-7c99ee8f64eb}; !- Outlet Port

OS:Connection,
  {5e7d6d3b-ca95-4d5f-b38c-55a7e8e6bf1e}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  7,                                      !- Outlet Port
  {60db1e8f-3b1e-403a-8793-46b9082aa365}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36483492-e056-4dda-98cb-f47eb01fb4ef}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {c3bf1ce5-9104-4700-84ee-2fb0c719e9f6}, !- Inlet Port
  {16376811-0902-4947-84c1-25d5dc994fee}; !- Outlet Port

OS:Connection,
  {2b5d23eb-6486-46fa-864e-7c99ee8f64eb}, !- Handle
  {60db1e8f-3b1e-403a-8793-46b9082aa365}, !- Source Object
  3,                                      !- Outlet Port
  {02feb389-2d3f-4800-bee0-f684602b1c64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3bf1ce5-9104-4700-84ee-2fb0c719e9f6}, !- Handle
  {02feb389-2d3f-4800-bee0-f684602b1c64}, !- Source Object
  3,                                      !- Outlet Port
  {36483492-e056-4dda-98cb-f47eb01fb4ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16376811-0902-4947-84c1-25d5dc994fee}, !- Handle
  {36483492-e056-4dda-98cb-f47eb01fb4ef}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {485ebee9-91a3-4a65-86c3-cd40772e371e}, !- Handle
  Water Use Connections 5,                !- Name
  {351ab8f3-a761-4014-b8bc-d19661091c84}, !- Inlet Node Name
  {e72890cb-c481-4eeb-aa32-a742bda9076a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2c5a0774-b6c3-434d-a064-2c9f3364dbd4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3be7bd8a-a4e2-40c3-9276-0ca8a9f05019}, !- Handle
  Guestroom101 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710331256e-06,                   !- Peak Flow Rate {m3/s}
  {4111533f-99b3-4260-9a4a-ff4f2ed15632}, !- Target Temperature Schedule Name
  {c8885c85-b2c3-4d92-bd44-d59e8b233fa0}, !- Sensible Fraction Schedule Name
  {cb26c77a-bf8f-449f-995e-3e67728cb5fc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c8885c85-b2c3-4d92-bd44-d59e8b233fa0}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1553edbf-419d-4d2c-b9f3-cac6ea9ed2df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1553edbf-419d-4d2c-b9f3-cac6ea9ed2df}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb26c77a-bf8f-449f-995e-3e67728cb5fc}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {93a6be62-b195-4792-8623-939d2b0722f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93a6be62-b195-4792-8623-939d2b0722f9}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4111533f-99b3-4260-9a4a-ff4f2ed15632}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6ee20c08-538e-4641-bafa-a1da06fc6873}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ee20c08-538e-4641-bafa-a1da06fc6873}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2c5a0774-b6c3-434d-a064-2c9f3364dbd4}, !- Handle
  Guestroom101 Service Water Use 0.07gal/min, !- Name
  {3be7bd8a-a4e2-40c3-9276-0ca8a9f05019}, !- Water Use Equipment Definition Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  {d3b193c5-d647-482c-8d05-33a3723222d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3b193c5-d647-482c-8d05-33a3723222d7}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {818f59a7-aafc-4782-b52d-bdde138ca685}, !- Handle
  Schedule Rule 92,                       !- Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {257b3532-83db-4232-a34d-cacc9200f66f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {257b3532-83db-4232-a34d-cacc9200f66f}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {47f4869d-708b-4476-89e6-5ae11f0457c3}, !- Handle
  Schedule Rule 93,                       !- Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1e8e6ae4-28db-45fe-a719-93156eb27269}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e8e6ae4-28db-45fe-a719-93156eb27269}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {b53c2e10-edc9-4be3-bd1c-90b982d772a7}, !- Handle
  Schedule Rule 94,                       !- Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85d4d08a-d390-47ac-9cac-86d6095c028b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85d4d08a-d390-47ac-9cac-86d6095c028b}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Node,
  {d8ea03d2-7cd6-49fa-89e3-a830e92fad29}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {18eab36e-a56f-4a9f-8dc1-fc3f6d5de38b}, !- Inlet Port
  {351ab8f3-a761-4014-b8bc-d19661091c84}; !- Outlet Port

OS:Connection,
  {18eab36e-a56f-4a9f-8dc1-fc3f6d5de38b}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  8,                                      !- Outlet Port
  {d8ea03d2-7cd6-49fa-89e3-a830e92fad29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {064f2c91-277d-4018-96ab-ed0c814c936e}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {e72890cb-c481-4eeb-aa32-a742bda9076a}, !- Inlet Port
  {5dd920b8-4360-494b-b0f4-16f43d6b7be8}; !- Outlet Port

OS:Connection,
  {351ab8f3-a761-4014-b8bc-d19661091c84}, !- Handle
  {d8ea03d2-7cd6-49fa-89e3-a830e92fad29}, !- Source Object
  3,                                      !- Outlet Port
  {485ebee9-91a3-4a65-86c3-cd40772e371e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e72890cb-c481-4eeb-aa32-a742bda9076a}, !- Handle
  {485ebee9-91a3-4a65-86c3-cd40772e371e}, !- Source Object
  3,                                      !- Outlet Port
  {064f2c91-277d-4018-96ab-ed0c814c936e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dd920b8-4360-494b-b0f4-16f43d6b7be8}, !- Handle
  {064f2c91-277d-4018-96ab-ed0c814c936e}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1ac09573-861d-4665-a182-36c7897e0b70}, !- Handle
  Water Use Connections 6,                !- Name
  {5bc3f7e7-70d2-477f-97de-8bd1100ce09a}, !- Inlet Node Name
  {8b24e23a-0b2c-4b92-9d7c-596ca98e152b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {615a079a-44da-4887-98b5-62468f9e0a60}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {39ea6caf-04e6-41da-a32f-19499dc7e813}, !- Handle
  Guestroom102 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710331255e-06,                   !- Peak Flow Rate {m3/s}
  {b6867ca5-32cf-43e1-bdb3-ad378b8a327d}, !- Target Temperature Schedule Name
  {21bf1e8f-bb46-4e03-9a70-cd6e3b56e3c7}, !- Sensible Fraction Schedule Name
  {726b36a7-a69a-4c69-92a4-ea622cfb0060}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {21bf1e8f-bb46-4e03-9a70-cd6e3b56e3c7}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {48068ef1-3fd1-4f36-827f-fc0f37246086}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48068ef1-3fd1-4f36-827f-fc0f37246086}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {726b36a7-a69a-4c69-92a4-ea622cfb0060}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1e349cf5-1035-4d74-901a-30807adc4d08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e349cf5-1035-4d74-901a-30807adc4d08}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b6867ca5-32cf-43e1-bdb3-ad378b8a327d}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d25953aa-930a-4a82-8560-4856048e2556}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d25953aa-930a-4a82-8560-4856048e2556}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {615a079a-44da-4887-98b5-62468f9e0a60}, !- Handle
  Guestroom102 Service Water Use 0.07gal/min, !- Name
  {39ea6caf-04e6-41da-a32f-19499dc7e813}, !- Water Use Equipment Definition Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {36ae165d-2d39-40fe-81d9-618a6eb49d62}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {3ed82595-3dca-4756-8ba3-87d30318d2f7}, !- Inlet Port
  {5bc3f7e7-70d2-477f-97de-8bd1100ce09a}; !- Outlet Port

OS:Connection,
  {3ed82595-3dca-4756-8ba3-87d30318d2f7}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  9,                                      !- Outlet Port
  {36ae165d-2d39-40fe-81d9-618a6eb49d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77192dc2-6a76-46de-8ea0-e2d8647f2835}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {8b24e23a-0b2c-4b92-9d7c-596ca98e152b}, !- Inlet Port
  {d1597fd4-ed90-4ddd-9490-4ac1d5199fda}; !- Outlet Port

OS:Connection,
  {5bc3f7e7-70d2-477f-97de-8bd1100ce09a}, !- Handle
  {36ae165d-2d39-40fe-81d9-618a6eb49d62}, !- Source Object
  3,                                      !- Outlet Port
  {1ac09573-861d-4665-a182-36c7897e0b70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b24e23a-0b2c-4b92-9d7c-596ca98e152b}, !- Handle
  {1ac09573-861d-4665-a182-36c7897e0b70}, !- Source Object
  3,                                      !- Outlet Port
  {77192dc2-6a76-46de-8ea0-e2d8647f2835}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1597fd4-ed90-4ddd-9490-4ac1d5199fda}, !- Handle
  {77192dc2-6a76-46de-8ea0-e2d8647f2835}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c263960c-5d7e-43de-b723-ee6e84ba85a2}, !- Handle
  Water Use Connections 7,                !- Name
  {83e7f7c7-8983-406b-9b4f-89cac741c66a}, !- Inlet Node Name
  {de5064ac-bbaf-475f-8410-9d5291fc1160}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a5ca85ae-cd02-4d9c-8c6a-d36cb6d55c21}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cbacd870-1326-4b9e-9ff2-9aec3296640b}, !- Handle
  Guestroom103 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710331256e-06,                   !- Peak Flow Rate {m3/s}
  {5ec62bb2-9a96-4dcc-bb66-e0ad1ceb76a3}, !- Target Temperature Schedule Name
  {7d445a0d-8879-4bfb-80c8-5388ad64feeb}, !- Sensible Fraction Schedule Name
  {178a7e41-9250-42ee-9b2a-55554472b2f1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7d445a0d-8879-4bfb-80c8-5388ad64feeb}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8fbadc29-4db8-45a2-8be4-7874ccbed2bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fbadc29-4db8-45a2-8be4-7874ccbed2bc}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {178a7e41-9250-42ee-9b2a-55554472b2f1}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {89627c54-c94f-40d5-95b4-6f4c3a2a33d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89627c54-c94f-40d5-95b4-6f4c3a2a33d5}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5ec62bb2-9a96-4dcc-bb66-e0ad1ceb76a3}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8e159971-49e9-4594-852b-18cbb50f8a8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e159971-49e9-4594-852b-18cbb50f8a8e}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a5ca85ae-cd02-4d9c-8c6a-d36cb6d55c21}, !- Handle
  Guestroom103 Service Water Use 0.07gal/min, !- Name
  {cbacd870-1326-4b9e-9ff2-9aec3296640b}, !- Water Use Equipment Definition Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0b0f452d-fb10-4222-be0b-f08f336a36b9}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {6f1ae67d-f180-40ac-aef8-aeb05456892a}, !- Inlet Port
  {83e7f7c7-8983-406b-9b4f-89cac741c66a}; !- Outlet Port

OS:Connection,
  {6f1ae67d-f180-40ac-aef8-aeb05456892a}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  10,                                     !- Outlet Port
  {0b0f452d-fb10-4222-be0b-f08f336a36b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {142e0aab-f2af-46c3-851f-0ea3e51e3fad}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {de5064ac-bbaf-475f-8410-9d5291fc1160}, !- Inlet Port
  {c0036216-18ec-45e3-96de-0bb52a7f03b0}; !- Outlet Port

OS:Connection,
  {83e7f7c7-8983-406b-9b4f-89cac741c66a}, !- Handle
  {0b0f452d-fb10-4222-be0b-f08f336a36b9}, !- Source Object
  3,                                      !- Outlet Port
  {c263960c-5d7e-43de-b723-ee6e84ba85a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de5064ac-bbaf-475f-8410-9d5291fc1160}, !- Handle
  {c263960c-5d7e-43de-b723-ee6e84ba85a2}, !- Source Object
  3,                                      !- Outlet Port
  {142e0aab-f2af-46c3-851f-0ea3e51e3fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0036216-18ec-45e3-96de-0bb52a7f03b0}, !- Handle
  {142e0aab-f2af-46c3-851f-0ea3e51e3fad}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fe28741a-ad25-4c48-bff8-998aeffe703b}, !- Handle
  Water Use Connections 8,                !- Name
  {1fbb3e9b-4f8e-4e95-a3dd-c72290128beb}, !- Inlet Node Name
  {5f960f94-7c78-47ce-862a-e59c41bc854d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {10e54ea0-b500-445d-a237-96dac2aefe8d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {648f09fe-4fbe-4c7f-b751-93ac148f3a3c}, !- Handle
  Guestroom104 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {3e1a0c7b-1441-4a0b-ab59-fbe9c3ab16ac}, !- Target Temperature Schedule Name
  {74cdc32c-a29f-4c7c-8839-cecb1919233c}, !- Sensible Fraction Schedule Name
  {0ba6e941-24b0-40db-a137-db621c7f8142}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {74cdc32c-a29f-4c7c-8839-cecb1919233c}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {04786e56-fb37-4800-801d-fb329ae7372d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04786e56-fb37-4800-801d-fb329ae7372d}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ba6e941-24b0-40db-a137-db621c7f8142}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0f2645a9-a9e1-4792-ac5d-5059bd55d3c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f2645a9-a9e1-4792-ac5d-5059bd55d3c0}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e1a0c7b-1441-4a0b-ab59-fbe9c3ab16ac}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {98054f83-dc66-49f6-9bfb-f8355154d47d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98054f83-dc66-49f6-9bfb-f8355154d47d}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {10e54ea0-b500-445d-a237-96dac2aefe8d}, !- Handle
  Guestroom104 Service Water Use 0.07gal/min, !- Name
  {648f09fe-4fbe-4c7f-b751-93ac148f3a3c}, !- Water Use Equipment Definition Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8395110e-56fa-4667-8f6c-10b6b44f1dab}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {38034a9f-c74c-486c-818e-067aa19d7a8c}, !- Inlet Port
  {1fbb3e9b-4f8e-4e95-a3dd-c72290128beb}; !- Outlet Port

OS:Connection,
  {38034a9f-c74c-486c-818e-067aa19d7a8c}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  11,                                     !- Outlet Port
  {8395110e-56fa-4667-8f6c-10b6b44f1dab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01e82423-80c7-473f-849e-23076e4b56a6}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {5f960f94-7c78-47ce-862a-e59c41bc854d}, !- Inlet Port
  {1018d8f8-ab31-4fe6-af50-ebfef6e16263}; !- Outlet Port

OS:Connection,
  {1fbb3e9b-4f8e-4e95-a3dd-c72290128beb}, !- Handle
  {8395110e-56fa-4667-8f6c-10b6b44f1dab}, !- Source Object
  3,                                      !- Outlet Port
  {fe28741a-ad25-4c48-bff8-998aeffe703b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f960f94-7c78-47ce-862a-e59c41bc854d}, !- Handle
  {fe28741a-ad25-4c48-bff8-998aeffe703b}, !- Source Object
  3,                                      !- Outlet Port
  {01e82423-80c7-473f-849e-23076e4b56a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1018d8f8-ab31-4fe6-af50-ebfef6e16263}, !- Handle
  {01e82423-80c7-473f-849e-23076e4b56a6}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {da373588-a6a8-4085-a709-84aa1059bc31}, !- Handle
  Water Use Connections 9,                !- Name
  {a2c3319b-99ac-4aaa-8c0f-6f0f1afed736}, !- Inlet Node Name
  {468e5f50-ffad-46bb-b23b-28ed52770e82}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3a487121-655e-445f-b44d-7accc23746bd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {00fd5a66-d2e6-4c38-b83f-70199803fc3c}, !- Handle
  Guestroom105 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329438e-06,                   !- Peak Flow Rate {m3/s}
  {d2ebe158-08c2-4e3c-a772-71c0bf0979ff}, !- Target Temperature Schedule Name
  {15e0d2e0-e928-40be-9a39-15b3f48b9876}, !- Sensible Fraction Schedule Name
  {e8443793-a31d-46fb-a6c6-4d09bcdd73d6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {15e0d2e0-e928-40be-9a39-15b3f48b9876}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {29b079de-bb77-49f7-9139-e25a51d909c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29b079de-bb77-49f7-9139-e25a51d909c9}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e8443793-a31d-46fb-a6c6-4d09bcdd73d6}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fd304f1d-0b3f-4ac3-be25-8b44abea0cce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd304f1d-0b3f-4ac3-be25-8b44abea0cce}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2ebe158-08c2-4e3c-a772-71c0bf0979ff}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {118760d8-0997-4859-bb46-d63d40e7a1fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {118760d8-0997-4859-bb46-d63d40e7a1fc}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3a487121-655e-445f-b44d-7accc23746bd}, !- Handle
  Guestroom105 Service Water Use 0.07gal/min, !- Name
  {00fd5a66-d2e6-4c38-b83f-70199803fc3c}, !- Water Use Equipment Definition Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a9ce342b-76e8-4577-884c-89f8786f7da1}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {5797e0f0-ab24-41b6-a048-b818e431f9b3}, !- Inlet Port
  {a2c3319b-99ac-4aaa-8c0f-6f0f1afed736}; !- Outlet Port

OS:Connection,
  {5797e0f0-ab24-41b6-a048-b818e431f9b3}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  12,                                     !- Outlet Port
  {a9ce342b-76e8-4577-884c-89f8786f7da1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81f6f567-3a19-4417-ab34-d34598dbe783}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {468e5f50-ffad-46bb-b23b-28ed52770e82}, !- Inlet Port
  {0272d7bb-c530-4bbe-b564-962230736b7b}; !- Outlet Port

OS:Connection,
  {a2c3319b-99ac-4aaa-8c0f-6f0f1afed736}, !- Handle
  {a9ce342b-76e8-4577-884c-89f8786f7da1}, !- Source Object
  3,                                      !- Outlet Port
  {da373588-a6a8-4085-a709-84aa1059bc31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {468e5f50-ffad-46bb-b23b-28ed52770e82}, !- Handle
  {da373588-a6a8-4085-a709-84aa1059bc31}, !- Source Object
  3,                                      !- Outlet Port
  {81f6f567-3a19-4417-ab34-d34598dbe783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0272d7bb-c530-4bbe-b564-962230736b7b}, !- Handle
  {81f6f567-3a19-4417-ab34-d34598dbe783}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {62689f25-2b14-4969-8a6c-245e12e75ae7}, !- Handle
  Water Use Connections 10,               !- Name
  {652128b9-23c5-457c-a7f2-4d0971d0a6c3}, !- Inlet Node Name
  {49d492ac-1be0-4fb1-9608-c52c1c64b9d4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0cef374d-2bf9-402f-837c-51ede1c070e2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b1aef40e-0720-47b4-a3f1-ae14bece124a}, !- Handle
  Guestroom201 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326205e-06,                   !- Peak Flow Rate {m3/s}
  {96027c42-2f6a-4d36-b683-7eb35f5ec5da}, !- Target Temperature Schedule Name
  {3a080d9b-d7da-4754-a0bc-83798e2f2915}, !- Sensible Fraction Schedule Name
  {6682a376-654e-460c-87c1-cd9d5fdff7e2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3a080d9b-d7da-4754-a0bc-83798e2f2915}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ed455fe0-65d0-412a-9df1-238aaf3fdb42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed455fe0-65d0-412a-9df1-238aaf3fdb42}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6682a376-654e-460c-87c1-cd9d5fdff7e2}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {959e274e-125f-4183-912b-851ab3b1896f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {959e274e-125f-4183-912b-851ab3b1896f}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {96027c42-2f6a-4d36-b683-7eb35f5ec5da}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {72c33b04-2120-43c2-ba54-aa74f152a812}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72c33b04-2120-43c2-ba54-aa74f152a812}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0cef374d-2bf9-402f-837c-51ede1c070e2}, !- Handle
  Guestroom201 Service Water Use 0.07gal/min, !- Name
  {b1aef40e-0720-47b4-a3f1-ae14bece124a}, !- Water Use Equipment Definition Name
  {30d4c2b7-5462-4421-b631-45dc48e40129}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b11106c5-9f69-4711-8d40-c03d01ab0c0f}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {ed05e560-a46c-48e2-9d61-eb6122620eee}, !- Inlet Port
  {652128b9-23c5-457c-a7f2-4d0971d0a6c3}; !- Outlet Port

OS:Connection,
  {ed05e560-a46c-48e2-9d61-eb6122620eee}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  13,                                     !- Outlet Port
  {b11106c5-9f69-4711-8d40-c03d01ab0c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b96c9206-aeda-4f17-8450-90b2bc8ca32d}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {49d492ac-1be0-4fb1-9608-c52c1c64b9d4}, !- Inlet Port
  {cd1c895f-45c2-41f9-8410-308e8ff34287}; !- Outlet Port

OS:Connection,
  {652128b9-23c5-457c-a7f2-4d0971d0a6c3}, !- Handle
  {b11106c5-9f69-4711-8d40-c03d01ab0c0f}, !- Source Object
  3,                                      !- Outlet Port
  {62689f25-2b14-4969-8a6c-245e12e75ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49d492ac-1be0-4fb1-9608-c52c1c64b9d4}, !- Handle
  {62689f25-2b14-4969-8a6c-245e12e75ae7}, !- Source Object
  3,                                      !- Outlet Port
  {b96c9206-aeda-4f17-8450-90b2bc8ca32d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd1c895f-45c2-41f9-8410-308e8ff34287}, !- Handle
  {b96c9206-aeda-4f17-8450-90b2bc8ca32d}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6652a030-6e84-4268-9571-8e481148b010}, !- Handle
  Water Use Connections 11,               !- Name
  {3eddbbe4-adf2-4824-8f6e-b99769005aa9}, !- Inlet Node Name
  {16543bb3-ce80-4401-8681-858153ee452f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ceff9e53-bdad-400d-a106-6bf967b97dbe}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {57eaeb03-3a3d-4d89-9f38-a9c2a9bf32ba}, !- Handle
  Guestroom202_205 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {bb4dd65c-66bc-45a8-9159-ea0bda8578a4}, !- Target Temperature Schedule Name
  {8cb58734-6bc7-499e-ab18-155c5f0fda9e}, !- Sensible Fraction Schedule Name
  {58ed60f8-1441-4bbd-87a2-cafbf7861bb0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8cb58734-6bc7-499e-ab18-155c5f0fda9e}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {91a62e55-72f8-4823-b533-4fe99598f71b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91a62e55-72f8-4823-b533-4fe99598f71b}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {58ed60f8-1441-4bbd-87a2-cafbf7861bb0}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {24743bbd-de03-45e6-ae51-38a48f831ae9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24743bbd-de03-45e6-ae51-38a48f831ae9}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb4dd65c-66bc-45a8-9159-ea0bda8578a4}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {41f202ee-f7c0-4b15-bd31-d7ae30516724}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41f202ee-f7c0-4b15-bd31-d7ae30516724}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ceff9e53-bdad-400d-a106-6bf967b97dbe}, !- Handle
  Guestroom202_205 Service Water Use 0.26gal/min, !- Name
  {57eaeb03-3a3d-4d89-9f38-a9c2a9bf32ba}, !- Water Use Equipment Definition Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1c421bed-acf4-4653-853a-f74e28eb236b}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {1e10406e-bd41-470b-92f6-32bf47642cb1}, !- Inlet Port
  {3eddbbe4-adf2-4824-8f6e-b99769005aa9}; !- Outlet Port

OS:Connection,
  {1e10406e-bd41-470b-92f6-32bf47642cb1}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  14,                                     !- Outlet Port
  {1c421bed-acf4-4653-853a-f74e28eb236b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {116f2443-4ae8-4f80-9e3b-26fd029b0a3c}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {16543bb3-ce80-4401-8681-858153ee452f}, !- Inlet Port
  {cfca2973-03da-402d-957f-03eed0f6433b}; !- Outlet Port

OS:Connection,
  {3eddbbe4-adf2-4824-8f6e-b99769005aa9}, !- Handle
  {1c421bed-acf4-4653-853a-f74e28eb236b}, !- Source Object
  3,                                      !- Outlet Port
  {6652a030-6e84-4268-9571-8e481148b010}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16543bb3-ce80-4401-8681-858153ee452f}, !- Handle
  {6652a030-6e84-4268-9571-8e481148b010}, !- Source Object
  3,                                      !- Outlet Port
  {116f2443-4ae8-4f80-9e3b-26fd029b0a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfca2973-03da-402d-957f-03eed0f6433b}, !- Handle
  {116f2443-4ae8-4f80-9e3b-26fd029b0a3c}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {187fd899-b04d-452e-b6c0-daf85c02d311}, !- Handle
  Water Use Connections 12,               !- Name
  {8b00ccd4-25ef-4f77-a97e-8e3ec7d4d9f1}, !- Inlet Node Name
  {26c26744-11cc-4bda-a740-5c029445cb68}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {61385478-193d-4167-ae0d-5cae144aab85}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c1a87d48-8c17-4df3-88c1-49a44a5a2bdb}, !- Handle
  Guestroom206_208 Service Water Use Def 0.21gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34301367951543e-05,                   !- Peak Flow Rate {m3/s}
  {7b49706d-c362-4a06-b33e-413a1290facd}, !- Target Temperature Schedule Name
  {7a23e243-e8cc-4a4b-8e3f-65da7cab0c59}, !- Sensible Fraction Schedule Name
  {e4fe048d-1779-4441-8a2b-59dfc3f7c8c0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7a23e243-e8cc-4a4b-8e3f-65da7cab0c59}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7b8565d8-aeb9-402f-a799-b0b53bc94f68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b8565d8-aeb9-402f-a799-b0b53bc94f68}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e4fe048d-1779-4441-8a2b-59dfc3f7c8c0}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fff2cb97-9d93-428a-af1c-181d2058932f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fff2cb97-9d93-428a-af1c-181d2058932f}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b49706d-c362-4a06-b33e-413a1290facd}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dbc68c0f-9064-44bc-94b3-afd76d016180}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbc68c0f-9064-44bc-94b3-afd76d016180}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {61385478-193d-4167-ae0d-5cae144aab85}, !- Handle
  Guestroom206_208 Service Water Use 0.21gal/min, !- Name
  {c1a87d48-8c17-4df3-88c1-49a44a5a2bdb}, !- Water Use Equipment Definition Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4404b9c6-a31b-4bff-b4af-51cbe062e87e}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {b6c86299-eff1-4ecb-8f9e-2e7a4d0ec0f7}, !- Inlet Port
  {8b00ccd4-25ef-4f77-a97e-8e3ec7d4d9f1}; !- Outlet Port

OS:Connection,
  {b6c86299-eff1-4ecb-8f9e-2e7a4d0ec0f7}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  15,                                     !- Outlet Port
  {4404b9c6-a31b-4bff-b4af-51cbe062e87e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4eec1dd8-6471-431d-a0af-bebaff051561}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {26c26744-11cc-4bda-a740-5c029445cb68}, !- Inlet Port
  {1107bc77-f960-45f6-8ef0-43eb7ab1771c}; !- Outlet Port

OS:Connection,
  {8b00ccd4-25ef-4f77-a97e-8e3ec7d4d9f1}, !- Handle
  {4404b9c6-a31b-4bff-b4af-51cbe062e87e}, !- Source Object
  3,                                      !- Outlet Port
  {187fd899-b04d-452e-b6c0-daf85c02d311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26c26744-11cc-4bda-a740-5c029445cb68}, !- Handle
  {187fd899-b04d-452e-b6c0-daf85c02d311}, !- Source Object
  3,                                      !- Outlet Port
  {4eec1dd8-6471-431d-a0af-bebaff051561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1107bc77-f960-45f6-8ef0-43eb7ab1771c}, !- Handle
  {4eec1dd8-6471-431d-a0af-bebaff051561}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a954b20a-d189-4ba6-b9dc-e002a3e74056}, !- Handle
  Water Use Connections 13,               !- Name
  {35ad79ff-d282-4cec-a041-400bb2cbdfdf}, !- Inlet Node Name
  {431c8c3b-f950-403f-9fc8-1d7b31389929}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f2ee604d-ff04-4631-8ef3-38ce6cd28ff8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f6b44886-56e3-42dd-b67a-4eeae3765cf1}, !- Handle
  Guestroom209_212 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {fbbc8245-72b8-4026-ac2f-fa2232fe64cb}, !- Target Temperature Schedule Name
  {df642d83-6bd5-4969-a488-a601d150d485}, !- Sensible Fraction Schedule Name
  {64c2f6ae-a192-405e-a6c9-c96197bd88b2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {df642d83-6bd5-4969-a488-a601d150d485}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {167f5013-1a43-4a9b-8718-5dc3622aa2eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {167f5013-1a43-4a9b-8718-5dc3622aa2eb}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {64c2f6ae-a192-405e-a6c9-c96197bd88b2}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ae096c07-7ee3-40f3-a6d5-51349f5688ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae096c07-7ee3-40f3-a6d5-51349f5688ae}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fbbc8245-72b8-4026-ac2f-fa2232fe64cb}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a53748f5-4f13-4df0-90aa-6f81908bfc67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a53748f5-4f13-4df0-90aa-6f81908bfc67}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f2ee604d-ff04-4631-8ef3-38ce6cd28ff8}, !- Handle
  Guestroom209_212 Service Water Use 0.26gal/min, !- Name
  {f6b44886-56e3-42dd-b67a-4eeae3765cf1}, !- Water Use Equipment Definition Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {40656d08-dfc7-42bd-a033-9c5de217de36}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {ef9b42c9-874c-412f-a1da-5b81c27d34a6}, !- Inlet Port
  {35ad79ff-d282-4cec-a041-400bb2cbdfdf}; !- Outlet Port

OS:Connection,
  {ef9b42c9-874c-412f-a1da-5b81c27d34a6}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  16,                                     !- Outlet Port
  {40656d08-dfc7-42bd-a033-9c5de217de36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1b21654-e1f8-48e1-b799-ca873d3140b2}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {431c8c3b-f950-403f-9fc8-1d7b31389929}, !- Inlet Port
  {9264a28c-0235-4391-b328-8f78cba2f200}; !- Outlet Port

OS:Connection,
  {35ad79ff-d282-4cec-a041-400bb2cbdfdf}, !- Handle
  {40656d08-dfc7-42bd-a033-9c5de217de36}, !- Source Object
  3,                                      !- Outlet Port
  {a954b20a-d189-4ba6-b9dc-e002a3e74056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {431c8c3b-f950-403f-9fc8-1d7b31389929}, !- Handle
  {a954b20a-d189-4ba6-b9dc-e002a3e74056}, !- Source Object
  3,                                      !- Outlet Port
  {d1b21654-e1f8-48e1-b799-ca873d3140b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9264a28c-0235-4391-b328-8f78cba2f200}, !- Handle
  {d1b21654-e1f8-48e1-b799-ca873d3140b2}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {acb2d4d8-6baa-49be-90b8-83b63a910a8a}, !- Handle
  Water Use Connections 14,               !- Name
  {d52afce8-73ac-477f-ba84-35887c150a8a}, !- Inlet Node Name
  {e34550b4-2a1a-4d11-900a-81f46bc206cb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b1339a77-ac85-45c4-b417-459ac478cab0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bd4f6595-2e52-4545-9f41-90c0f50573ac}, !- Handle
  Guestroom213 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326204e-06,                   !- Peak Flow Rate {m3/s}
  {73ab4ddd-c33e-4df2-9155-1c5c75225426}, !- Target Temperature Schedule Name
  {9340397c-e0ba-4003-9102-1d5fbb5b5813}, !- Sensible Fraction Schedule Name
  {acd09054-97f2-465a-a8ea-e57fb193ae28}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9340397c-e0ba-4003-9102-1d5fbb5b5813}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {84ae7c75-1917-4d9b-9ccf-dfaed8e88790}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84ae7c75-1917-4d9b-9ccf-dfaed8e88790}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {acd09054-97f2-465a-a8ea-e57fb193ae28}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {43b7576e-729d-4f94-b8d6-b9631018f55a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43b7576e-729d-4f94-b8d6-b9631018f55a}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {73ab4ddd-c33e-4df2-9155-1c5c75225426}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8781cbbf-2297-4441-98c3-c9430586916e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8781cbbf-2297-4441-98c3-c9430586916e}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b1339a77-ac85-45c4-b417-459ac478cab0}, !- Handle
  Guestroom213 Service Water Use 0.07gal/min, !- Name
  {bd4f6595-2e52-4545-9f41-90c0f50573ac}, !- Water Use Equipment Definition Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6771a124-7171-43f1-9b11-72756700f9d3}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {c90fe6aa-e4ea-4d72-b687-473b45da8e87}, !- Inlet Port
  {d52afce8-73ac-477f-ba84-35887c150a8a}; !- Outlet Port

OS:Connection,
  {c90fe6aa-e4ea-4d72-b687-473b45da8e87}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  17,                                     !- Outlet Port
  {6771a124-7171-43f1-9b11-72756700f9d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d11ce93-7a63-409e-b57e-450c4818886d}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {e34550b4-2a1a-4d11-900a-81f46bc206cb}, !- Inlet Port
  {9cee7844-b450-4c69-87fb-13e6d1f97b42}; !- Outlet Port

OS:Connection,
  {d52afce8-73ac-477f-ba84-35887c150a8a}, !- Handle
  {6771a124-7171-43f1-9b11-72756700f9d3}, !- Source Object
  3,                                      !- Outlet Port
  {acb2d4d8-6baa-49be-90b8-83b63a910a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e34550b4-2a1a-4d11-900a-81f46bc206cb}, !- Handle
  {acb2d4d8-6baa-49be-90b8-83b63a910a8a}, !- Source Object
  3,                                      !- Outlet Port
  {0d11ce93-7a63-409e-b57e-450c4818886d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cee7844-b450-4c69-87fb-13e6d1f97b42}, !- Handle
  {0d11ce93-7a63-409e-b57e-450c4818886d}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7425a5da-03e7-4936-a41b-a5de58aa636f}, !- Handle
  Water Use Connections 15,               !- Name
  {f5066e93-1c3f-4608-90c0-9eb6f6a8129d}, !- Inlet Node Name
  {d519cd3f-74a6-49fc-85f7-77677fd8f471}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fdeb1bce-f859-4048-be9d-c73b49314472}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {09c68150-22c2-425e-a3a0-08cd8c470316}, !- Handle
  Guestroom214 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329438e-06,                   !- Peak Flow Rate {m3/s}
  {4059c85b-9814-4061-a04f-2006d8a3ab92}, !- Target Temperature Schedule Name
  {955f0748-1b91-4563-b08e-f0676657ccf4}, !- Sensible Fraction Schedule Name
  {287c114b-051d-4430-9f49-85a8a9f4fd32}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {955f0748-1b91-4563-b08e-f0676657ccf4}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {71f42ead-3dd3-42d8-997b-14f4ac882a96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71f42ead-3dd3-42d8-997b-14f4ac882a96}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {287c114b-051d-4430-9f49-85a8a9f4fd32}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6d1a782b-f660-48e1-ab31-3abbff7d5ba7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d1a782b-f660-48e1-ab31-3abbff7d5ba7}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4059c85b-9814-4061-a04f-2006d8a3ab92}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {14e22fbb-67ae-4620-b11c-3fe1ab783840}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14e22fbb-67ae-4620-b11c-3fe1ab783840}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fdeb1bce-f859-4048-be9d-c73b49314472}, !- Handle
  Guestroom214 Service Water Use 0.07gal/min, !- Name
  {09c68150-22c2-425e-a3a0-08cd8c470316}, !- Water Use Equipment Definition Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cfeb96c9-6249-4808-98dc-c2921a28bcae}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {b09c076e-353c-43c3-b45a-43b6ae5ccd44}, !- Inlet Port
  {f5066e93-1c3f-4608-90c0-9eb6f6a8129d}; !- Outlet Port

OS:Connection,
  {b09c076e-353c-43c3-b45a-43b6ae5ccd44}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  18,                                     !- Outlet Port
  {cfeb96c9-6249-4808-98dc-c2921a28bcae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {731c886b-c22e-4bae-bfb2-8c6cde08ae12}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {d519cd3f-74a6-49fc-85f7-77677fd8f471}, !- Inlet Port
  {2f3b26aa-784f-43af-ab7d-1dcee4b94713}; !- Outlet Port

OS:Connection,
  {f5066e93-1c3f-4608-90c0-9eb6f6a8129d}, !- Handle
  {cfeb96c9-6249-4808-98dc-c2921a28bcae}, !- Source Object
  3,                                      !- Outlet Port
  {7425a5da-03e7-4936-a41b-a5de58aa636f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d519cd3f-74a6-49fc-85f7-77677fd8f471}, !- Handle
  {7425a5da-03e7-4936-a41b-a5de58aa636f}, !- Source Object
  3,                                      !- Outlet Port
  {731c886b-c22e-4bae-bfb2-8c6cde08ae12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f3b26aa-784f-43af-ab7d-1dcee4b94713}, !- Handle
  {731c886b-c22e-4bae-bfb2-8c6cde08ae12}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e5f4a6e5-d8e4-402f-bf1b-f02beec58fc5}, !- Handle
  Water Use Connections 16,               !- Name
  {e0bab564-9014-494c-ab68-d22b7608f378}, !- Inlet Node Name
  {c3cb0d78-b853-4270-b7fa-fe92c8f28f4e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3e521fdd-cc6f-4c43-85b6-861aea431ad8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e2088543-73aa-4167-9754-570393e12698}, !- Handle
  Guestroom215_218 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {c52e76eb-f9c9-4bf1-90c4-bed65a513ed6}, !- Target Temperature Schedule Name
  {6c8d74b9-3a93-428c-bbaf-6cefd806af28}, !- Sensible Fraction Schedule Name
  {da93e283-425b-4158-9ef1-607b96e6f254}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6c8d74b9-3a93-428c-bbaf-6cefd806af28}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d3ceb034-a482-433e-bc9f-0a0d84fd92eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3ceb034-a482-433e-bc9f-0a0d84fd92eb}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {da93e283-425b-4158-9ef1-607b96e6f254}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b19d43b9-3a85-42e7-8b81-9938a7c1477c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b19d43b9-3a85-42e7-8b81-9938a7c1477c}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c52e76eb-f9c9-4bf1-90c4-bed65a513ed6}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2c990844-4d44-456e-a5df-3f56820dd929}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c990844-4d44-456e-a5df-3f56820dd929}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3e521fdd-cc6f-4c43-85b6-861aea431ad8}, !- Handle
  Guestroom215_218 Service Water Use 0.26gal/min, !- Name
  {e2088543-73aa-4167-9754-570393e12698}, !- Water Use Equipment Definition Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bbcd261c-1518-4015-8a23-464e5c9707ec}, !- Handle
  Water Use Connections 16 Inlet Water Node, !- Name
  {08ca5528-62e3-45a8-b8d5-bbe45e582ab6}, !- Inlet Port
  {e0bab564-9014-494c-ab68-d22b7608f378}; !- Outlet Port

OS:Connection,
  {08ca5528-62e3-45a8-b8d5-bbe45e582ab6}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  19,                                     !- Outlet Port
  {bbcd261c-1518-4015-8a23-464e5c9707ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6a18f69-525e-43d4-9e91-369d0c6dc224}, !- Handle
  Water Use Connections 16 Outlet Water Node, !- Name
  {c3cb0d78-b853-4270-b7fa-fe92c8f28f4e}, !- Inlet Port
  {c6429075-b8bb-4627-9a00-53582a91d889}; !- Outlet Port

OS:Connection,
  {e0bab564-9014-494c-ab68-d22b7608f378}, !- Handle
  {bbcd261c-1518-4015-8a23-464e5c9707ec}, !- Source Object
  3,                                      !- Outlet Port
  {e5f4a6e5-d8e4-402f-bf1b-f02beec58fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3cb0d78-b853-4270-b7fa-fe92c8f28f4e}, !- Handle
  {e5f4a6e5-d8e4-402f-bf1b-f02beec58fc5}, !- Source Object
  3,                                      !- Outlet Port
  {f6a18f69-525e-43d4-9e91-369d0c6dc224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6429075-b8bb-4627-9a00-53582a91d889}, !- Handle
  {f6a18f69-525e-43d4-9e91-369d0c6dc224}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c1c10d5e-ce78-4c26-91eb-e04d990e4fb0}, !- Handle
  Water Use Connections 17,               !- Name
  {8f0189d4-8d10-43ea-9263-e446330f64f8}, !- Inlet Node Name
  {f50d0e38-542d-4fda-9bec-0b21ecede796}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {40efa000-1596-44f7-bdf4-a141cdc5d1f3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {13ef9516-39aa-444b-8544-791f307884bf}, !- Handle
  Guestroom219 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {af6aa8d7-4cad-43da-b751-da77b250acb7}, !- Target Temperature Schedule Name
  {8d9e9738-3325-4c13-ab88-29de2b8b77f9}, !- Sensible Fraction Schedule Name
  {4c371a66-701f-418c-afad-4d0ff0c8ff57}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8d9e9738-3325-4c13-ab88-29de2b8b77f9}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0ee9b0b6-0027-4774-b255-90f347188cdb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ee9b0b6-0027-4774-b255-90f347188cdb}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c371a66-701f-418c-afad-4d0ff0c8ff57}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {734fa0d6-fac8-42a1-bfe4-64eba1c83d8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {734fa0d6-fac8-42a1-bfe4-64eba1c83d8d}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {af6aa8d7-4cad-43da-b751-da77b250acb7}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {db1bb88f-fdbd-46c8-9319-d544ff923c74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db1bb88f-fdbd-46c8-9319-d544ff923c74}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {40efa000-1596-44f7-bdf4-a141cdc5d1f3}, !- Handle
  Guestroom219 Service Water Use 0.07gal/min, !- Name
  {13ef9516-39aa-444b-8544-791f307884bf}, !- Water Use Equipment Definition Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {12736b05-27d3-4651-884e-5fe9c7cce5a0}, !- Handle
  Water Use Connections 17 Inlet Water Node, !- Name
  {9dddb9fc-8e88-4d04-9c32-0cb505d460ca}, !- Inlet Port
  {8f0189d4-8d10-43ea-9263-e446330f64f8}; !- Outlet Port

OS:Connection,
  {9dddb9fc-8e88-4d04-9c32-0cb505d460ca}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  20,                                     !- Outlet Port
  {12736b05-27d3-4651-884e-5fe9c7cce5a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d87fa7a8-a9dc-409d-907e-9695667f9910}, !- Handle
  Water Use Connections 17 Outlet Water Node, !- Name
  {f50d0e38-542d-4fda-9bec-0b21ecede796}, !- Inlet Port
  {6a11f36c-8aa0-4e9e-adca-d8df6a4c2dd3}; !- Outlet Port

OS:Connection,
  {8f0189d4-8d10-43ea-9263-e446330f64f8}, !- Handle
  {12736b05-27d3-4651-884e-5fe9c7cce5a0}, !- Source Object
  3,                                      !- Outlet Port
  {c1c10d5e-ce78-4c26-91eb-e04d990e4fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f50d0e38-542d-4fda-9bec-0b21ecede796}, !- Handle
  {c1c10d5e-ce78-4c26-91eb-e04d990e4fb0}, !- Source Object
  3,                                      !- Outlet Port
  {d87fa7a8-a9dc-409d-907e-9695667f9910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a11f36c-8aa0-4e9e-adca-d8df6a4c2dd3}, !- Handle
  {d87fa7a8-a9dc-409d-907e-9695667f9910}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5a613cbe-7582-4fe3-8a12-503995840963}, !- Handle
  Water Use Connections 18,               !- Name
  {d59104d4-8a8c-4b8f-8df9-f54ee73fcc4c}, !- Inlet Node Name
  {cc3a4478-6c34-4d47-9b2f-0c1a929b0c44}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {055e0f55-01fb-4c87-a754-3556263f140d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {50232185-7a23-431c-80b2-f60c3c37f853}, !- Handle
  Guestroom220_223 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {0691c862-39a1-4533-8a17-0f355eeb2ea2}, !- Target Temperature Schedule Name
  {f2735f2c-8c23-4282-b5fa-b6e0df5034fb}, !- Sensible Fraction Schedule Name
  {80e81b6d-3c6d-4a55-908f-f65454e90e8e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f2735f2c-8c23-4282-b5fa-b6e0df5034fb}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b8c6b554-2dd8-46b6-af8f-77d0334a71d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8c6b554-2dd8-46b6-af8f-77d0334a71d6}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {80e81b6d-3c6d-4a55-908f-f65454e90e8e}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7b1c7207-e9ff-419e-87d4-6c364adf28d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b1c7207-e9ff-419e-87d4-6c364adf28d8}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0691c862-39a1-4533-8a17-0f355eeb2ea2}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {519d97e1-ee61-47a9-b437-c76ca2a51b01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {519d97e1-ee61-47a9-b437-c76ca2a51b01}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {055e0f55-01fb-4c87-a754-3556263f140d}, !- Handle
  Guestroom220_223 Service Water Use 0.26gal/min, !- Name
  {50232185-7a23-431c-80b2-f60c3c37f853}, !- Water Use Equipment Definition Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {47bbc9ce-a055-4e35-863b-24b0ac8c8cc6}, !- Handle
  Water Use Connections 18 Inlet Water Node, !- Name
  {85a9b0c5-1995-4b64-8136-c11558179003}, !- Inlet Port
  {d59104d4-8a8c-4b8f-8df9-f54ee73fcc4c}; !- Outlet Port

OS:Connection,
  {85a9b0c5-1995-4b64-8136-c11558179003}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  21,                                     !- Outlet Port
  {47bbc9ce-a055-4e35-863b-24b0ac8c8cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9534b520-6de5-415a-95ca-0dc747334000}, !- Handle
  Water Use Connections 18 Outlet Water Node, !- Name
  {cc3a4478-6c34-4d47-9b2f-0c1a929b0c44}, !- Inlet Port
  {43f20055-652a-4737-bebb-1621969afb79}; !- Outlet Port

OS:Connection,
  {d59104d4-8a8c-4b8f-8df9-f54ee73fcc4c}, !- Handle
  {47bbc9ce-a055-4e35-863b-24b0ac8c8cc6}, !- Source Object
  3,                                      !- Outlet Port
  {5a613cbe-7582-4fe3-8a12-503995840963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc3a4478-6c34-4d47-9b2f-0c1a929b0c44}, !- Handle
  {5a613cbe-7582-4fe3-8a12-503995840963}, !- Source Object
  3,                                      !- Outlet Port
  {9534b520-6de5-415a-95ca-0dc747334000}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43f20055-652a-4737-bebb-1621969afb79}, !- Handle
  {9534b520-6de5-415a-95ca-0dc747334000}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a38e2a20-5609-47f6-924f-09bd498e775a}, !- Handle
  Water Use Connections 19,               !- Name
  {ffb7e478-2b38-46e5-9adb-968a25c8065f}, !- Inlet Node Name
  {98ef7045-21d0-4a28-9e48-c9c7f4ce270f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {90ae8190-88b2-4e3b-8995-9ada13369eef}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {40e208c8-88c2-4073-bb9a-3e83012bc4f7}, !- Handle
  Guestroom224 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {6fc8e00b-9c71-4b98-ae07-2cb3553c8f8b}, !- Target Temperature Schedule Name
  {cbca7d52-ce2c-45e4-beef-e2d866356547}, !- Sensible Fraction Schedule Name
  {9d617ba9-1bb2-4499-9ae3-adbc40466a2c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cbca7d52-ce2c-45e4-beef-e2d866356547}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0863b135-667b-4e23-9481-ccce2d2c22fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0863b135-667b-4e23-9481-ccce2d2c22fe}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d617ba9-1bb2-4499-9ae3-adbc40466a2c}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {74a4e284-3350-46c5-91d1-4cb639e9e8af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74a4e284-3350-46c5-91d1-4cb639e9e8af}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6fc8e00b-9c71-4b98-ae07-2cb3553c8f8b}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ee365694-5eb1-4264-9bf1-55160b6ba0d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee365694-5eb1-4264-9bf1-55160b6ba0d4}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {90ae8190-88b2-4e3b-8995-9ada13369eef}, !- Handle
  Guestroom224 Service Water Use 0.07gal/min, !- Name
  {40e208c8-88c2-4073-bb9a-3e83012bc4f7}, !- Water Use Equipment Definition Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {70afcc18-9ef1-42b2-bb18-25e1a97e3ecc}, !- Handle
  Water Use Connections 19 Inlet Water Node, !- Name
  {db0f0701-ebac-4ec7-81a8-725f6d8c46de}, !- Inlet Port
  {ffb7e478-2b38-46e5-9adb-968a25c8065f}; !- Outlet Port

OS:Connection,
  {db0f0701-ebac-4ec7-81a8-725f6d8c46de}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  22,                                     !- Outlet Port
  {70afcc18-9ef1-42b2-bb18-25e1a97e3ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9575818-6dd3-4eed-8370-3618e549b454}, !- Handle
  Water Use Connections 19 Outlet Water Node, !- Name
  {98ef7045-21d0-4a28-9e48-c9c7f4ce270f}, !- Inlet Port
  {2fe35d86-4299-468c-865c-aa87cee3962a}; !- Outlet Port

OS:Connection,
  {ffb7e478-2b38-46e5-9adb-968a25c8065f}, !- Handle
  {70afcc18-9ef1-42b2-bb18-25e1a97e3ecc}, !- Source Object
  3,                                      !- Outlet Port
  {a38e2a20-5609-47f6-924f-09bd498e775a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98ef7045-21d0-4a28-9e48-c9c7f4ce270f}, !- Handle
  {a38e2a20-5609-47f6-924f-09bd498e775a}, !- Source Object
  3,                                      !- Outlet Port
  {b9575818-6dd3-4eed-8370-3618e549b454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fe35d86-4299-468c-865c-aa87cee3962a}, !- Handle
  {b9575818-6dd3-4eed-8370-3618e549b454}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a698866a-0fe3-4571-ad8d-974d54507abb}, !- Handle
  Water Use Connections 20,               !- Name
  {69bff999-af4d-42dc-bb47-10d1c808216b}, !- Inlet Node Name
  {fb2135ae-4d7b-45d3-bbed-b869b66195c2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b9d62f28-3ce4-4a70-a8cc-c789136aa9f4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e6c603f2-d246-40a1-8079-fe6679208564}, !- Handle
  Guestroom301 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326205e-06,                   !- Peak Flow Rate {m3/s}
  {197ac5b0-acfc-4074-818f-47e7b1ab3b94}, !- Target Temperature Schedule Name
  {334336cc-152d-4171-bedc-5f36d39387dd}, !- Sensible Fraction Schedule Name
  {4e4047a8-3eec-4d0b-80bd-b75156adf24a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {334336cc-152d-4171-bedc-5f36d39387dd}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fa990ef9-5ad1-4d90-b8f0-96d5ee375c84}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa990ef9-5ad1-4d90-b8f0-96d5ee375c84}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4e4047a8-3eec-4d0b-80bd-b75156adf24a}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3e2b7a78-c35e-455e-9994-375b3763abc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e2b7a78-c35e-455e-9994-375b3763abc8}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {197ac5b0-acfc-4074-818f-47e7b1ab3b94}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2e11322a-eb3e-4964-8cb9-89aaa963dc00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e11322a-eb3e-4964-8cb9-89aaa963dc00}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b9d62f28-3ce4-4a70-a8cc-c789136aa9f4}, !- Handle
  Guestroom301 Service Water Use 0.07gal/min, !- Name
  {e6c603f2-d246-40a1-8079-fe6679208564}, !- Water Use Equipment Definition Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4cb615bc-448b-4548-b5a1-7639f0152698}, !- Handle
  Water Use Connections 20 Inlet Water Node, !- Name
  {ecb16f06-e61f-4923-83ac-7ed5d3887030}, !- Inlet Port
  {69bff999-af4d-42dc-bb47-10d1c808216b}; !- Outlet Port

OS:Connection,
  {ecb16f06-e61f-4923-83ac-7ed5d3887030}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  23,                                     !- Outlet Port
  {4cb615bc-448b-4548-b5a1-7639f0152698}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14aebd36-55db-48a0-a3ae-dd8ef965159c}, !- Handle
  Water Use Connections 20 Outlet Water Node, !- Name
  {fb2135ae-4d7b-45d3-bbed-b869b66195c2}, !- Inlet Port
  {cff22baf-a201-47db-b6e7-7473636bc541}; !- Outlet Port

OS:Connection,
  {69bff999-af4d-42dc-bb47-10d1c808216b}, !- Handle
  {4cb615bc-448b-4548-b5a1-7639f0152698}, !- Source Object
  3,                                      !- Outlet Port
  {a698866a-0fe3-4571-ad8d-974d54507abb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb2135ae-4d7b-45d3-bbed-b869b66195c2}, !- Handle
  {a698866a-0fe3-4571-ad8d-974d54507abb}, !- Source Object
  3,                                      !- Outlet Port
  {14aebd36-55db-48a0-a3ae-dd8ef965159c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cff22baf-a201-47db-b6e7-7473636bc541}, !- Handle
  {14aebd36-55db-48a0-a3ae-dd8ef965159c}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d1cf1443-4aea-4d3e-aa66-8d97c1223860}, !- Handle
  Water Use Connections 21,               !- Name
  {d3c28d68-cb55-433f-a122-702469a9b986}, !- Inlet Node Name
  {22b0417c-d2ad-422c-9c02-1d03bb22d522}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {545e5cb4-c1d7-4ad0-9d8e-aeda32c71bfd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {362baabd-acdd-40b2-8f15-0c09e79892de}, !- Handle
  Guestroom302_305 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {d1050de6-4e27-45f2-aaf4-24c14cf5fc47}, !- Target Temperature Schedule Name
  {f43e1137-a4de-4bb2-b8bd-3d6f3be6dffe}, !- Sensible Fraction Schedule Name
  {f13839af-af96-420e-a633-f313655d29bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f43e1137-a4de-4bb2-b8bd-3d6f3be6dffe}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4254e2ad-221d-4acc-8965-3acc61404c51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4254e2ad-221d-4acc-8965-3acc61404c51}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f13839af-af96-420e-a633-f313655d29bb}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dccd4fb7-bc63-4ff3-9c48-abcc357821b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dccd4fb7-bc63-4ff3-9c48-abcc357821b6}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1050de6-4e27-45f2-aaf4-24c14cf5fc47}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {12ef306d-6d98-4aad-bbbf-7487cdd85705}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12ef306d-6d98-4aad-bbbf-7487cdd85705}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {545e5cb4-c1d7-4ad0-9d8e-aeda32c71bfd}, !- Handle
  Guestroom302_305 Service Water Use 0.26gal/min, !- Name
  {362baabd-acdd-40b2-8f15-0c09e79892de}, !- Water Use Equipment Definition Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3ce33273-cd18-4fc8-8ea7-882012bc84e6}, !- Handle
  Water Use Connections 21 Inlet Water Node, !- Name
  {82878f52-c325-449d-9ebe-a5d0fabe96f8}, !- Inlet Port
  {d3c28d68-cb55-433f-a122-702469a9b986}; !- Outlet Port

OS:Connection,
  {82878f52-c325-449d-9ebe-a5d0fabe96f8}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  24,                                     !- Outlet Port
  {3ce33273-cd18-4fc8-8ea7-882012bc84e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ef38dcf-3ba9-4220-9125-21ae579f49ca}, !- Handle
  Water Use Connections 21 Outlet Water Node, !- Name
  {22b0417c-d2ad-422c-9c02-1d03bb22d522}, !- Inlet Port
  {8a8761ac-94ac-424f-82d9-803ddfe8ae37}; !- Outlet Port

OS:Connection,
  {d3c28d68-cb55-433f-a122-702469a9b986}, !- Handle
  {3ce33273-cd18-4fc8-8ea7-882012bc84e6}, !- Source Object
  3,                                      !- Outlet Port
  {d1cf1443-4aea-4d3e-aa66-8d97c1223860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22b0417c-d2ad-422c-9c02-1d03bb22d522}, !- Handle
  {d1cf1443-4aea-4d3e-aa66-8d97c1223860}, !- Source Object
  3,                                      !- Outlet Port
  {9ef38dcf-3ba9-4220-9125-21ae579f49ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a8761ac-94ac-424f-82d9-803ddfe8ae37}, !- Handle
  {9ef38dcf-3ba9-4220-9125-21ae579f49ca}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bbe6c9a0-ddfa-422b-9002-1796e0479279}, !- Handle
  Water Use Connections 22,               !- Name
  {28e6224a-09df-4df4-9286-7d001521067f}, !- Inlet Node Name
  {5f52fefe-aeb2-4600-9fd6-f88281b50ebb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {335f81e8-50f9-474c-b1b1-e48c57aec370}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cbfabc59-ce89-4922-a17f-9c29c9d1e9c0}, !- Handle
  Guestroom306_308 Service Water Use Def 0.21gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34301367951543e-05,                   !- Peak Flow Rate {m3/s}
  {f375f6f7-dea1-4416-a7f9-23079684fb8c}, !- Target Temperature Schedule Name
  {07b80949-0ce5-41ec-b64d-71de17ee0cc9}, !- Sensible Fraction Schedule Name
  {9951e49e-f590-4305-aacd-3e03b23b4345}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {07b80949-0ce5-41ec-b64d-71de17ee0cc9}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c93c574c-4dda-4c7d-87b3-a6d3fe27df01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c93c574c-4dda-4c7d-87b3-a6d3fe27df01}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9951e49e-f590-4305-aacd-3e03b23b4345}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b9dc15f3-15f7-405c-9ca5-95dcc0f6f6fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9dc15f3-15f7-405c-9ca5-95dcc0f6f6fa}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f375f6f7-dea1-4416-a7f9-23079684fb8c}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cc640bb4-7b9a-44f1-95be-ccbedfb29813}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc640bb4-7b9a-44f1-95be-ccbedfb29813}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {335f81e8-50f9-474c-b1b1-e48c57aec370}, !- Handle
  Guestroom306_308 Service Water Use 0.21gal/min, !- Name
  {cbfabc59-ce89-4922-a17f-9c29c9d1e9c0}, !- Water Use Equipment Definition Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {030c3e89-beba-4f51-9aeb-ea1fe2e5db76}, !- Handle
  Water Use Connections 22 Inlet Water Node, !- Name
  {9d2bf7f7-b089-4928-803c-6a833ad38fd0}, !- Inlet Port
  {28e6224a-09df-4df4-9286-7d001521067f}; !- Outlet Port

OS:Connection,
  {9d2bf7f7-b089-4928-803c-6a833ad38fd0}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  25,                                     !- Outlet Port
  {030c3e89-beba-4f51-9aeb-ea1fe2e5db76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7bcd3b7-5d6f-4b11-bf5f-769fa24795ce}, !- Handle
  Water Use Connections 22 Outlet Water Node, !- Name
  {5f52fefe-aeb2-4600-9fd6-f88281b50ebb}, !- Inlet Port
  {01e307bd-887f-46b2-b75b-d308340a095d}; !- Outlet Port

OS:Connection,
  {28e6224a-09df-4df4-9286-7d001521067f}, !- Handle
  {030c3e89-beba-4f51-9aeb-ea1fe2e5db76}, !- Source Object
  3,                                      !- Outlet Port
  {bbe6c9a0-ddfa-422b-9002-1796e0479279}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f52fefe-aeb2-4600-9fd6-f88281b50ebb}, !- Handle
  {bbe6c9a0-ddfa-422b-9002-1796e0479279}, !- Source Object
  3,                                      !- Outlet Port
  {e7bcd3b7-5d6f-4b11-bf5f-769fa24795ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01e307bd-887f-46b2-b75b-d308340a095d}, !- Handle
  {e7bcd3b7-5d6f-4b11-bf5f-769fa24795ce}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {68d93b0e-26e3-43ee-9947-b59a54b1ef00}, !- Handle
  Water Use Connections 23,               !- Name
  {d744049d-28dd-44e4-ab7e-1828f02bedd5}, !- Inlet Node Name
  {a851483f-f1ab-4aff-92d5-eab0162f525d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {682ea76c-0f22-4ce8-9dc2-3b188b5c8ffc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e9fc3086-8103-4ab3-887d-2cc5818e8bc3}, !- Handle
  Guestroom309_312 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {03f2f975-a3f0-4893-8f11-34646cf39673}, !- Target Temperature Schedule Name
  {7fa1cdfd-f20b-4767-a8ab-75897b8f3e32}, !- Sensible Fraction Schedule Name
  {5137d39c-c76c-47e2-aa95-0d437b788714}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7fa1cdfd-f20b-4767-a8ab-75897b8f3e32}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {007f2f41-2d6a-4e1e-8bb6-cce05b274abd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {007f2f41-2d6a-4e1e-8bb6-cce05b274abd}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5137d39c-c76c-47e2-aa95-0d437b788714}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {97eb6289-ead6-426f-a9d6-10a9e56d919d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97eb6289-ead6-426f-a9d6-10a9e56d919d}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {03f2f975-a3f0-4893-8f11-34646cf39673}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {055a1a0e-0cc5-4040-bdab-d73dcaddcff9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {055a1a0e-0cc5-4040-bdab-d73dcaddcff9}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {682ea76c-0f22-4ce8-9dc2-3b188b5c8ffc}, !- Handle
  Guestroom309_312 Service Water Use 0.26gal/min, !- Name
  {e9fc3086-8103-4ab3-887d-2cc5818e8bc3}, !- Water Use Equipment Definition Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {64a64f6f-fa48-4714-9c24-7b5679a0be08}, !- Handle
  Water Use Connections 23 Inlet Water Node, !- Name
  {9f5e7323-8159-4d0c-8128-192ef4e9a42c}, !- Inlet Port
  {d744049d-28dd-44e4-ab7e-1828f02bedd5}; !- Outlet Port

OS:Connection,
  {9f5e7323-8159-4d0c-8128-192ef4e9a42c}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  26,                                     !- Outlet Port
  {64a64f6f-fa48-4714-9c24-7b5679a0be08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f84543cf-5657-4937-8996-60ac824456a0}, !- Handle
  Water Use Connections 23 Outlet Water Node, !- Name
  {a851483f-f1ab-4aff-92d5-eab0162f525d}, !- Inlet Port
  {6457d251-c3f1-4859-90a7-920559f1b5dc}; !- Outlet Port

OS:Connection,
  {d744049d-28dd-44e4-ab7e-1828f02bedd5}, !- Handle
  {64a64f6f-fa48-4714-9c24-7b5679a0be08}, !- Source Object
  3,                                      !- Outlet Port
  {68d93b0e-26e3-43ee-9947-b59a54b1ef00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a851483f-f1ab-4aff-92d5-eab0162f525d}, !- Handle
  {68d93b0e-26e3-43ee-9947-b59a54b1ef00}, !- Source Object
  3,                                      !- Outlet Port
  {f84543cf-5657-4937-8996-60ac824456a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6457d251-c3f1-4859-90a7-920559f1b5dc}, !- Handle
  {f84543cf-5657-4937-8996-60ac824456a0}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {aac3c37e-d9f1-49d9-88de-989793bf137e}, !- Handle
  Water Use Connections 24,               !- Name
  {9edb4822-1c54-4cd9-be57-42be27067b25}, !- Inlet Node Name
  {0ddcfe6d-55c8-4975-962c-ea6bc187b5b5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {256dc097-e5a5-4352-acc0-b46f757c8bbe}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4de55382-b35c-4d38-a93c-8c24fed0ce9f}, !- Handle
  Guestroom313 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326204e-06,                   !- Peak Flow Rate {m3/s}
  {ba80638b-e47f-4b14-a450-3ef07671bdd9}, !- Target Temperature Schedule Name
  {3cf1ae12-5a07-4e84-a389-dd4b9b838268}, !- Sensible Fraction Schedule Name
  {8f7d070f-4eaf-49f4-81f3-274e6535ba68}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3cf1ae12-5a07-4e84-a389-dd4b9b838268}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4547c34a-043b-4b81-b42a-a4c7783fd2a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4547c34a-043b-4b81-b42a-a4c7783fd2a1}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8f7d070f-4eaf-49f4-81f3-274e6535ba68}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5d55104d-2029-40c5-a34c-33401790c77b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d55104d-2029-40c5-a34c-33401790c77b}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba80638b-e47f-4b14-a450-3ef07671bdd9}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b80f9f6a-c126-4bc3-adc6-a7ff779608aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b80f9f6a-c126-4bc3-adc6-a7ff779608aa}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {256dc097-e5a5-4352-acc0-b46f757c8bbe}, !- Handle
  Guestroom313 Service Water Use 0.07gal/min, !- Name
  {4de55382-b35c-4d38-a93c-8c24fed0ce9f}, !- Water Use Equipment Definition Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3a888ead-31a1-464c-aaf4-81b0a74a0dd4}, !- Handle
  Water Use Connections 24 Inlet Water Node, !- Name
  {d824fc94-9335-45ad-b64c-abf345ac7576}, !- Inlet Port
  {9edb4822-1c54-4cd9-be57-42be27067b25}; !- Outlet Port

OS:Connection,
  {d824fc94-9335-45ad-b64c-abf345ac7576}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  27,                                     !- Outlet Port
  {3a888ead-31a1-464c-aaf4-81b0a74a0dd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fccfe410-3002-41e1-8a5f-670c7fd0d1e6}, !- Handle
  Water Use Connections 24 Outlet Water Node, !- Name
  {0ddcfe6d-55c8-4975-962c-ea6bc187b5b5}, !- Inlet Port
  {baab659f-0d5c-4b50-8987-62c37f83d272}; !- Outlet Port

OS:Connection,
  {9edb4822-1c54-4cd9-be57-42be27067b25}, !- Handle
  {3a888ead-31a1-464c-aaf4-81b0a74a0dd4}, !- Source Object
  3,                                      !- Outlet Port
  {aac3c37e-d9f1-49d9-88de-989793bf137e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ddcfe6d-55c8-4975-962c-ea6bc187b5b5}, !- Handle
  {aac3c37e-d9f1-49d9-88de-989793bf137e}, !- Source Object
  3,                                      !- Outlet Port
  {fccfe410-3002-41e1-8a5f-670c7fd0d1e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baab659f-0d5c-4b50-8987-62c37f83d272}, !- Handle
  {fccfe410-3002-41e1-8a5f-670c7fd0d1e6}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cf2605dc-9298-4496-9a8a-f4b4152f732f}, !- Handle
  Water Use Connections 25,               !- Name
  {02e3dba3-a847-41f0-8889-d6cbdd44cf78}, !- Inlet Node Name
  {18c0c9ff-6e49-46db-a3ca-200f5f31c123}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fc5fb180-7aa3-4a88-ad4c-999566ef9ce7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ee2c2e3b-f32c-4105-aaa4-d2da18a70a1c}, !- Handle
  Guestroom314 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329438e-06,                   !- Peak Flow Rate {m3/s}
  {55e752fc-1403-484e-a37a-b611d0a248e1}, !- Target Temperature Schedule Name
  {b8947606-3f75-41a3-994a-31747a95e3c4}, !- Sensible Fraction Schedule Name
  {5dcae8ed-26df-44db-8ca8-94087d4807c5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b8947606-3f75-41a3-994a-31747a95e3c4}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6efc3f67-75d9-4ffb-a217-1508343cf8ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6efc3f67-75d9-4ffb-a217-1508343cf8ed}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5dcae8ed-26df-44db-8ca8-94087d4807c5}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ee1a0c94-06c2-4544-9ed8-4e07bfc83cc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee1a0c94-06c2-4544-9ed8-4e07bfc83cc6}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {55e752fc-1403-484e-a37a-b611d0a248e1}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0a95005d-6635-4238-a27b-231925535d41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a95005d-6635-4238-a27b-231925535d41}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fc5fb180-7aa3-4a88-ad4c-999566ef9ce7}, !- Handle
  Guestroom314 Service Water Use 0.07gal/min, !- Name
  {ee2c2e3b-f32c-4105-aaa4-d2da18a70a1c}, !- Water Use Equipment Definition Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2c83a07a-72e2-43a0-b102-95f3927d80a0}, !- Handle
  Water Use Connections 25 Inlet Water Node, !- Name
  {106f3e27-dc19-4743-919b-8d3cc8e2c0a6}, !- Inlet Port
  {02e3dba3-a847-41f0-8889-d6cbdd44cf78}; !- Outlet Port

OS:Connection,
  {106f3e27-dc19-4743-919b-8d3cc8e2c0a6}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  28,                                     !- Outlet Port
  {2c83a07a-72e2-43a0-b102-95f3927d80a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14955447-bae6-4c1a-99d5-2cdabf94ac23}, !- Handle
  Water Use Connections 25 Outlet Water Node, !- Name
  {18c0c9ff-6e49-46db-a3ca-200f5f31c123}, !- Inlet Port
  {a2af3a39-1d55-481a-88f1-484c308622a0}; !- Outlet Port

OS:Connection,
  {02e3dba3-a847-41f0-8889-d6cbdd44cf78}, !- Handle
  {2c83a07a-72e2-43a0-b102-95f3927d80a0}, !- Source Object
  3,                                      !- Outlet Port
  {cf2605dc-9298-4496-9a8a-f4b4152f732f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18c0c9ff-6e49-46db-a3ca-200f5f31c123}, !- Handle
  {cf2605dc-9298-4496-9a8a-f4b4152f732f}, !- Source Object
  3,                                      !- Outlet Port
  {14955447-bae6-4c1a-99d5-2cdabf94ac23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2af3a39-1d55-481a-88f1-484c308622a0}, !- Handle
  {14955447-bae6-4c1a-99d5-2cdabf94ac23}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a6fca687-9795-4202-920c-9ebe7f6ac979}, !- Handle
  Water Use Connections 26,               !- Name
  {de27c828-8855-489f-a891-743f4dc7ef9f}, !- Inlet Node Name
  {4388af2d-891e-47cb-a644-2f804fd2c0df}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {60d07a45-d5d8-455a-98d3-124a9a922495}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {55c7e450-873c-41c0-b97c-6d330a547be2}, !- Handle
  Guestroom315_318 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {9b3b2bcd-5abd-42a3-a2e0-af2661d61370}, !- Target Temperature Schedule Name
  {083f95ef-dc1e-48f5-af4b-80d97e41d9a8}, !- Sensible Fraction Schedule Name
  {11c3d56b-1297-4143-acd5-cbc7fbbc6f55}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {083f95ef-dc1e-48f5-af4b-80d97e41d9a8}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {64db08eb-5d05-441a-9bf2-0418900f8023}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64db08eb-5d05-441a-9bf2-0418900f8023}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {11c3d56b-1297-4143-acd5-cbc7fbbc6f55}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d8421249-1483-4006-b071-47b1974c7d63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8421249-1483-4006-b071-47b1974c7d63}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b3b2bcd-5abd-42a3-a2e0-af2661d61370}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d08fef77-c12a-4631-85d5-9af3d8a18aac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d08fef77-c12a-4631-85d5-9af3d8a18aac}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {60d07a45-d5d8-455a-98d3-124a9a922495}, !- Handle
  Guestroom315_318 Service Water Use 0.26gal/min, !- Name
  {55c7e450-873c-41c0-b97c-6d330a547be2}, !- Water Use Equipment Definition Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0c9400f7-8da9-44f8-8adc-e7da117b2a1a}, !- Handle
  Water Use Connections 26 Inlet Water Node, !- Name
  {dcd57b80-33d3-416b-b28e-49031a96f465}, !- Inlet Port
  {de27c828-8855-489f-a891-743f4dc7ef9f}; !- Outlet Port

OS:Connection,
  {dcd57b80-33d3-416b-b28e-49031a96f465}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  29,                                     !- Outlet Port
  {0c9400f7-8da9-44f8-8adc-e7da117b2a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c1e1e15-e67b-445a-b3bb-208f43147830}, !- Handle
  Water Use Connections 26 Outlet Water Node, !- Name
  {4388af2d-891e-47cb-a644-2f804fd2c0df}, !- Inlet Port
  {b700f11d-2d81-485b-bee7-1375047e980a}; !- Outlet Port

OS:Connection,
  {de27c828-8855-489f-a891-743f4dc7ef9f}, !- Handle
  {0c9400f7-8da9-44f8-8adc-e7da117b2a1a}, !- Source Object
  3,                                      !- Outlet Port
  {a6fca687-9795-4202-920c-9ebe7f6ac979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4388af2d-891e-47cb-a644-2f804fd2c0df}, !- Handle
  {a6fca687-9795-4202-920c-9ebe7f6ac979}, !- Source Object
  3,                                      !- Outlet Port
  {8c1e1e15-e67b-445a-b3bb-208f43147830}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b700f11d-2d81-485b-bee7-1375047e980a}, !- Handle
  {8c1e1e15-e67b-445a-b3bb-208f43147830}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {650adc2a-34ed-41df-a101-73d507dc35c0}, !- Handle
  Water Use Connections 27,               !- Name
  {30687d01-592a-4f0f-8c0a-21e782bc93ac}, !- Inlet Node Name
  {fbe98a52-51aa-4367-9b80-ad753de7a78e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6d28fdba-ffa9-496e-b7d0-d3568c676bc7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {31c56316-a7e7-48e7-8c3c-971b7f39f168}, !- Handle
  Guestroom319 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {b3905c3b-0151-4d75-873c-150583f54bfd}, !- Target Temperature Schedule Name
  {fd3ecfb8-664f-425f-9728-a77830b08e55}, !- Sensible Fraction Schedule Name
  {59b16ec1-7236-4c92-b1c3-1e47ce756e05}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fd3ecfb8-664f-425f-9728-a77830b08e55}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {78209e5b-cb8a-4642-b2bd-030d13da05b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78209e5b-cb8a-4642-b2bd-030d13da05b5}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {59b16ec1-7236-4c92-b1c3-1e47ce756e05}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7e9028d6-4a94-4437-97dd-bf9f42bfd324}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e9028d6-4a94-4437-97dd-bf9f42bfd324}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b3905c3b-0151-4d75-873c-150583f54bfd}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e5d658a3-83ae-4aac-97d1-5140cc16536a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5d658a3-83ae-4aac-97d1-5140cc16536a}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6d28fdba-ffa9-496e-b7d0-d3568c676bc7}, !- Handle
  Guestroom319 Service Water Use 0.07gal/min, !- Name
  {31c56316-a7e7-48e7-8c3c-971b7f39f168}, !- Water Use Equipment Definition Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {34ba4ae5-51c7-4a95-aa50-a38663fda3cd}, !- Handle
  Water Use Connections 27 Inlet Water Node, !- Name
  {8297104d-faef-4e92-81d0-de0acdf9da8c}, !- Inlet Port
  {30687d01-592a-4f0f-8c0a-21e782bc93ac}; !- Outlet Port

OS:Connection,
  {8297104d-faef-4e92-81d0-de0acdf9da8c}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  30,                                     !- Outlet Port
  {34ba4ae5-51c7-4a95-aa50-a38663fda3cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75db3fe1-17e1-4edd-b0b2-4a507998a84c}, !- Handle
  Water Use Connections 27 Outlet Water Node, !- Name
  {fbe98a52-51aa-4367-9b80-ad753de7a78e}, !- Inlet Port
  {eb6b7069-9dab-4f78-9943-73846f0decac}; !- Outlet Port

OS:Connection,
  {30687d01-592a-4f0f-8c0a-21e782bc93ac}, !- Handle
  {34ba4ae5-51c7-4a95-aa50-a38663fda3cd}, !- Source Object
  3,                                      !- Outlet Port
  {650adc2a-34ed-41df-a101-73d507dc35c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbe98a52-51aa-4367-9b80-ad753de7a78e}, !- Handle
  {650adc2a-34ed-41df-a101-73d507dc35c0}, !- Source Object
  3,                                      !- Outlet Port
  {75db3fe1-17e1-4edd-b0b2-4a507998a84c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb6b7069-9dab-4f78-9943-73846f0decac}, !- Handle
  {75db3fe1-17e1-4edd-b0b2-4a507998a84c}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {474260d0-abee-43c7-a451-eedebbf2941a}, !- Handle
  Water Use Connections 28,               !- Name
  {8c5fc60d-66bc-4fdb-ad8e-b7f5e0370d5b}, !- Inlet Node Name
  {b0dfc118-97e7-499c-9a94-0a4f17a484ea}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ca766f60-0778-4211-a02a-50840897f10e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f6bdead9-865e-4c81-a728-148fab887743}, !- Handle
  Guestroom320_323 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {cf40ea30-238b-4f53-b258-ab05f297f8a0}, !- Target Temperature Schedule Name
  {e0572cb5-6f66-4ac5-add1-831c41e6f3b6}, !- Sensible Fraction Schedule Name
  {e176c737-870f-4804-90ba-c99806e2b683}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e0572cb5-6f66-4ac5-add1-831c41e6f3b6}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e3b779b4-0e11-4a2f-890d-b97605a2b86a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3b779b4-0e11-4a2f-890d-b97605a2b86a}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e176c737-870f-4804-90ba-c99806e2b683}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {76a380ae-237a-46d9-9e48-fdea74d93e2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76a380ae-237a-46d9-9e48-fdea74d93e2f}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf40ea30-238b-4f53-b258-ab05f297f8a0}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b6b248ec-9691-49cd-a28f-27507c48d77a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6b248ec-9691-49cd-a28f-27507c48d77a}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ca766f60-0778-4211-a02a-50840897f10e}, !- Handle
  Guestroom320_323 Service Water Use 0.26gal/min, !- Name
  {f6bdead9-865e-4c81-a728-148fab887743}, !- Water Use Equipment Definition Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {21525ad2-27a2-4e0e-8d23-7244c2329360}, !- Handle
  Water Use Connections 28 Inlet Water Node, !- Name
  {fcc12175-cedf-4f76-8ade-6b7ff6d764c2}, !- Inlet Port
  {8c5fc60d-66bc-4fdb-ad8e-b7f5e0370d5b}; !- Outlet Port

OS:Connection,
  {fcc12175-cedf-4f76-8ade-6b7ff6d764c2}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  31,                                     !- Outlet Port
  {21525ad2-27a2-4e0e-8d23-7244c2329360}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {281bf912-fd7b-4d0a-8c1a-c2543adbb545}, !- Handle
  Water Use Connections 28 Outlet Water Node, !- Name
  {b0dfc118-97e7-499c-9a94-0a4f17a484ea}, !- Inlet Port
  {824d57c2-543e-48f8-ad65-043784f3b90c}; !- Outlet Port

OS:Connection,
  {8c5fc60d-66bc-4fdb-ad8e-b7f5e0370d5b}, !- Handle
  {21525ad2-27a2-4e0e-8d23-7244c2329360}, !- Source Object
  3,                                      !- Outlet Port
  {474260d0-abee-43c7-a451-eedebbf2941a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0dfc118-97e7-499c-9a94-0a4f17a484ea}, !- Handle
  {474260d0-abee-43c7-a451-eedebbf2941a}, !- Source Object
  3,                                      !- Outlet Port
  {281bf912-fd7b-4d0a-8c1a-c2543adbb545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {824d57c2-543e-48f8-ad65-043784f3b90c}, !- Handle
  {281bf912-fd7b-4d0a-8c1a-c2543adbb545}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {88c054f2-c72b-4526-8b9f-098719b12d49}, !- Handle
  Water Use Connections 29,               !- Name
  {26798303-3db7-4a2e-95d2-062486373e98}, !- Inlet Node Name
  {4a98071a-2f9b-4db2-a725-d65b195dcdd3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c071c977-d171-4032-92b3-80a01006d48e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ee3188fc-1d5d-42c7-82ae-eea16411b19a}, !- Handle
  Guestroom324 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {0b85daa7-52c8-447b-acc5-946ff77c6aef}, !- Target Temperature Schedule Name
  {0feff4a5-cf14-4ca2-accf-cbac1f16cca1}, !- Sensible Fraction Schedule Name
  {d1fabe94-476e-471a-83e0-0eb891ed0c0e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0feff4a5-cf14-4ca2-accf-cbac1f16cca1}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {32dfa1ce-2ec4-4493-9bf4-5efdc98c6bf5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32dfa1ce-2ec4-4493-9bf4-5efdc98c6bf5}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1fabe94-476e-471a-83e0-0eb891ed0c0e}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {975c3662-2b67-42d8-82ac-cfad2ff6f334}; !- Default Day Schedule Name

OS:Schedule:Day,
  {975c3662-2b67-42d8-82ac-cfad2ff6f334}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b85daa7-52c8-447b-acc5-946ff77c6aef}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4715e68e-cfce-49e6-a68e-e49cec8281da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4715e68e-cfce-49e6-a68e-e49cec8281da}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c071c977-d171-4032-92b3-80a01006d48e}, !- Handle
  Guestroom324 Service Water Use 0.07gal/min, !- Name
  {ee3188fc-1d5d-42c7-82ae-eea16411b19a}, !- Water Use Equipment Definition Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bcae79d1-251b-49b1-9c16-0878b44f0fe8}, !- Handle
  Water Use Connections 29 Inlet Water Node, !- Name
  {5a26b647-a716-4ade-8973-7032b62c3cf0}, !- Inlet Port
  {26798303-3db7-4a2e-95d2-062486373e98}; !- Outlet Port

OS:Connection,
  {5a26b647-a716-4ade-8973-7032b62c3cf0}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  32,                                     !- Outlet Port
  {bcae79d1-251b-49b1-9c16-0878b44f0fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {036aefb9-ed50-411e-8ce3-d32c50b2b4f5}, !- Handle
  Water Use Connections 29 Outlet Water Node, !- Name
  {4a98071a-2f9b-4db2-a725-d65b195dcdd3}, !- Inlet Port
  {bacb48e2-8d00-46c7-82e1-4de5010b56df}; !- Outlet Port

OS:Connection,
  {26798303-3db7-4a2e-95d2-062486373e98}, !- Handle
  {bcae79d1-251b-49b1-9c16-0878b44f0fe8}, !- Source Object
  3,                                      !- Outlet Port
  {88c054f2-c72b-4526-8b9f-098719b12d49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a98071a-2f9b-4db2-a725-d65b195dcdd3}, !- Handle
  {88c054f2-c72b-4526-8b9f-098719b12d49}, !- Source Object
  3,                                      !- Outlet Port
  {036aefb9-ed50-411e-8ce3-d32c50b2b4f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bacb48e2-8d00-46c7-82e1-4de5010b56df}, !- Handle
  {036aefb9-ed50-411e-8ce3-d32c50b2b4f5}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0ef344fa-4197-4e93-8af7-e9f939a395c4}, !- Handle
  Water Use Connections 30,               !- Name
  {5a31397c-c20f-409a-b892-c203ee888fff}, !- Inlet Node Name
  {a529cfe9-b45e-4c61-afa7-f440aec5741f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aa0f443c-987e-477e-b39c-5bcec462f021}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ff8dfa50-0c09-4854-a0d5-43580089fbcb}, !- Handle
  Guestroom401 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326205e-06,                   !- Peak Flow Rate {m3/s}
  {410db326-326f-4297-ac85-f4ce37e0c0ec}, !- Target Temperature Schedule Name
  {5d5e28af-b729-454c-bd80-24e6b8fd14bc}, !- Sensible Fraction Schedule Name
  {72d3a001-5077-4cd2-9d12-9db215f8e366}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5d5e28af-b729-454c-bd80-24e6b8fd14bc}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {90c0f463-626b-458c-8dc5-30b2fa2e80fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90c0f463-626b-458c-8dc5-30b2fa2e80fa}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {72d3a001-5077-4cd2-9d12-9db215f8e366}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {880317cb-728a-482b-87cd-6f8278da0cfe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {880317cb-728a-482b-87cd-6f8278da0cfe}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {410db326-326f-4297-ac85-f4ce37e0c0ec}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bed5db21-9a00-4d45-b83f-c7db37570820}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bed5db21-9a00-4d45-b83f-c7db37570820}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {aa0f443c-987e-477e-b39c-5bcec462f021}, !- Handle
  Guestroom401 Service Water Use 0.07gal/min, !- Name
  {ff8dfa50-0c09-4854-a0d5-43580089fbcb}, !- Water Use Equipment Definition Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6db47564-070d-45f1-932f-971bc61bfc74}, !- Handle
  Water Use Connections 30 Inlet Water Node, !- Name
  {e4bc18b9-efb0-4df4-9eeb-5375041fc32d}, !- Inlet Port
  {5a31397c-c20f-409a-b892-c203ee888fff}; !- Outlet Port

OS:Connection,
  {e4bc18b9-efb0-4df4-9eeb-5375041fc32d}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  33,                                     !- Outlet Port
  {6db47564-070d-45f1-932f-971bc61bfc74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a18bca55-f512-46e8-976e-b86bf28def75}, !- Handle
  Water Use Connections 30 Outlet Water Node, !- Name
  {a529cfe9-b45e-4c61-afa7-f440aec5741f}, !- Inlet Port
  {d38aa6a1-1524-4d48-8ea3-07170792950d}; !- Outlet Port

OS:Connection,
  {5a31397c-c20f-409a-b892-c203ee888fff}, !- Handle
  {6db47564-070d-45f1-932f-971bc61bfc74}, !- Source Object
  3,                                      !- Outlet Port
  {0ef344fa-4197-4e93-8af7-e9f939a395c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a529cfe9-b45e-4c61-afa7-f440aec5741f}, !- Handle
  {0ef344fa-4197-4e93-8af7-e9f939a395c4}, !- Source Object
  3,                                      !- Outlet Port
  {a18bca55-f512-46e8-976e-b86bf28def75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d38aa6a1-1524-4d48-8ea3-07170792950d}, !- Handle
  {a18bca55-f512-46e8-976e-b86bf28def75}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {13a4076e-324b-4d6c-93f7-e2c4fe4c8220}, !- Handle
  Water Use Connections 31,               !- Name
  {d88948f8-d6d4-405e-b1bf-a89980c72e2d}, !- Inlet Node Name
  {9c77ec5f-1345-4091-8cf5-c67797ce711c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f70fbad2-ac07-42da-882b-42c7acd46b95}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b4af6be3-633e-4601-a228-ad008a1bd71c}, !- Handle
  Guestroom402_405 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {da5ee9a6-89af-4bf8-99d4-b2c3eff5789b}, !- Target Temperature Schedule Name
  {841f6b53-e4a6-46a6-88dd-1810b1b123e2}, !- Sensible Fraction Schedule Name
  {6fcc26a7-a3e5-4e27-aad9-0bd2c5c32ac8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {841f6b53-e4a6-46a6-88dd-1810b1b123e2}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bccc2f57-1c24-42ea-8c44-9fb9553a6efb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bccc2f57-1c24-42ea-8c44-9fb9553a6efb}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6fcc26a7-a3e5-4e27-aad9-0bd2c5c32ac8}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4cb24717-f115-4981-9205-5c3b8dbda986}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cb24717-f115-4981-9205-5c3b8dbda986}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {da5ee9a6-89af-4bf8-99d4-b2c3eff5789b}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9ca78789-2c1d-4c0c-850f-113b2a7ed4f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ca78789-2c1d-4c0c-850f-113b2a7ed4f8}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f70fbad2-ac07-42da-882b-42c7acd46b95}, !- Handle
  Guestroom402_405 Service Water Use 0.26gal/min, !- Name
  {b4af6be3-633e-4601-a228-ad008a1bd71c}, !- Water Use Equipment Definition Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fa89282c-9ebe-425a-94fc-0d47ab9446cd}, !- Handle
  Water Use Connections 31 Inlet Water Node, !- Name
  {419b6a1e-260d-445f-89e3-a06f7eb439ca}, !- Inlet Port
  {d88948f8-d6d4-405e-b1bf-a89980c72e2d}; !- Outlet Port

OS:Connection,
  {419b6a1e-260d-445f-89e3-a06f7eb439ca}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  34,                                     !- Outlet Port
  {fa89282c-9ebe-425a-94fc-0d47ab9446cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24e2c8e4-58f9-445e-8a29-e6a53858cea1}, !- Handle
  Water Use Connections 31 Outlet Water Node, !- Name
  {9c77ec5f-1345-4091-8cf5-c67797ce711c}, !- Inlet Port
  {8cd21396-4db5-4645-99f9-68a1c0fb58cf}; !- Outlet Port

OS:Connection,
  {d88948f8-d6d4-405e-b1bf-a89980c72e2d}, !- Handle
  {fa89282c-9ebe-425a-94fc-0d47ab9446cd}, !- Source Object
  3,                                      !- Outlet Port
  {13a4076e-324b-4d6c-93f7-e2c4fe4c8220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c77ec5f-1345-4091-8cf5-c67797ce711c}, !- Handle
  {13a4076e-324b-4d6c-93f7-e2c4fe4c8220}, !- Source Object
  3,                                      !- Outlet Port
  {24e2c8e4-58f9-445e-8a29-e6a53858cea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cd21396-4db5-4645-99f9-68a1c0fb58cf}, !- Handle
  {24e2c8e4-58f9-445e-8a29-e6a53858cea1}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {58df73b0-2ef8-4792-ae4a-9127bc9899f8}, !- Handle
  Water Use Connections 32,               !- Name
  {31b6cf0e-ab61-42d9-99b5-982c06a98229}, !- Inlet Node Name
  {ee1619c8-bc45-41a6-a334-1193787960a6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {17007c43-96eb-4c05-b329-12a27c4f309e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3e8ba3f7-1a56-4d59-820c-8a8e90d83ecd}, !- Handle
  Guestroom406_408 Service Water Use Def 0.21gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34301367951543e-05,                   !- Peak Flow Rate {m3/s}
  {01f6b26a-6430-45c3-866c-b432e17ab7e0}, !- Target Temperature Schedule Name
  {6693f255-3669-4f6a-9e1f-3b2274a5fd8e}, !- Sensible Fraction Schedule Name
  {5a2a8f5f-8083-49ea-b54c-97fffa6a8b6a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6693f255-3669-4f6a-9e1f-3b2274a5fd8e}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8f74a12f-617b-4bfe-a31c-732b9c14c7fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f74a12f-617b-4bfe-a31c-732b9c14c7fa}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a2a8f5f-8083-49ea-b54c-97fffa6a8b6a}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ca56b310-ea96-4748-a879-c747d79c4a48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca56b310-ea96-4748-a879-c747d79c4a48}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {01f6b26a-6430-45c3-866c-b432e17ab7e0}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3945b512-4e4d-4abc-8478-3f155dccba87}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3945b512-4e4d-4abc-8478-3f155dccba87}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {17007c43-96eb-4c05-b329-12a27c4f309e}, !- Handle
  Guestroom406_408 Service Water Use 0.21gal/min, !- Name
  {3e8ba3f7-1a56-4d59-820c-8a8e90d83ecd}, !- Water Use Equipment Definition Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {91882dc2-94ab-4fdc-ac55-9888d287cc1e}, !- Handle
  Water Use Connections 32 Inlet Water Node, !- Name
  {91c2c45c-d535-43c6-a61a-710f607d4d70}, !- Inlet Port
  {31b6cf0e-ab61-42d9-99b5-982c06a98229}; !- Outlet Port

OS:Connection,
  {91c2c45c-d535-43c6-a61a-710f607d4d70}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  35,                                     !- Outlet Port
  {91882dc2-94ab-4fdc-ac55-9888d287cc1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45a15ee7-3c6e-4f46-836f-d20ca1a681ca}, !- Handle
  Water Use Connections 32 Outlet Water Node, !- Name
  {ee1619c8-bc45-41a6-a334-1193787960a6}, !- Inlet Port
  {b2228b4b-c75a-4a8c-aa96-0b919b2fddb3}; !- Outlet Port

OS:Connection,
  {31b6cf0e-ab61-42d9-99b5-982c06a98229}, !- Handle
  {91882dc2-94ab-4fdc-ac55-9888d287cc1e}, !- Source Object
  3,                                      !- Outlet Port
  {58df73b0-2ef8-4792-ae4a-9127bc9899f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee1619c8-bc45-41a6-a334-1193787960a6}, !- Handle
  {58df73b0-2ef8-4792-ae4a-9127bc9899f8}, !- Source Object
  3,                                      !- Outlet Port
  {45a15ee7-3c6e-4f46-836f-d20ca1a681ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2228b4b-c75a-4a8c-aa96-0b919b2fddb3}, !- Handle
  {45a15ee7-3c6e-4f46-836f-d20ca1a681ca}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1fab929f-b511-4487-9c29-c96453e924dc}, !- Handle
  Water Use Connections 33,               !- Name
  {0ce0934d-f378-44f4-b9e0-412c90f8dde8}, !- Inlet Node Name
  {d18335f8-3378-4f8e-a44b-35f9b13fb09f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {62791669-e35b-40e0-a860-4ff2d09f3864}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dd2b5816-e150-4316-8236-5b58e2aa0e85}, !- Handle
  Guestroom409_412 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {56e4ddae-d206-47b5-8482-3f77fcdf0696}, !- Target Temperature Schedule Name
  {cc9047d9-4544-4f92-b50f-a5fad0a154e1}, !- Sensible Fraction Schedule Name
  {18c35624-f9f9-4531-92f2-b76082e660a2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cc9047d9-4544-4f92-b50f-a5fad0a154e1}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2e26d422-8fc3-451b-beb3-67c640d52b89}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e26d422-8fc3-451b-beb3-67c640d52b89}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {18c35624-f9f9-4531-92f2-b76082e660a2}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a0324d31-9b0b-4363-ba8f-1cdf6e0e63ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0324d31-9b0b-4363-ba8f-1cdf6e0e63ce}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {56e4ddae-d206-47b5-8482-3f77fcdf0696}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d8717889-63ea-46ce-9224-e2e357fda8b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8717889-63ea-46ce-9224-e2e357fda8b6}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {62791669-e35b-40e0-a860-4ff2d09f3864}, !- Handle
  Guestroom409_412 Service Water Use 0.26gal/min, !- Name
  {dd2b5816-e150-4316-8236-5b58e2aa0e85}, !- Water Use Equipment Definition Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e20235cc-a268-41ab-abc2-7ff85e6d5982}, !- Handle
  Water Use Connections 33 Inlet Water Node, !- Name
  {871066ec-46f1-40e0-9ca2-341274403ca2}, !- Inlet Port
  {0ce0934d-f378-44f4-b9e0-412c90f8dde8}; !- Outlet Port

OS:Connection,
  {871066ec-46f1-40e0-9ca2-341274403ca2}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  36,                                     !- Outlet Port
  {e20235cc-a268-41ab-abc2-7ff85e6d5982}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d152fdd5-500c-4bf4-ba12-45d3fc2d5bbb}, !- Handle
  Water Use Connections 33 Outlet Water Node, !- Name
  {d18335f8-3378-4f8e-a44b-35f9b13fb09f}, !- Inlet Port
  {664be71a-ebf6-4089-838a-8554ae751896}; !- Outlet Port

OS:Connection,
  {0ce0934d-f378-44f4-b9e0-412c90f8dde8}, !- Handle
  {e20235cc-a268-41ab-abc2-7ff85e6d5982}, !- Source Object
  3,                                      !- Outlet Port
  {1fab929f-b511-4487-9c29-c96453e924dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d18335f8-3378-4f8e-a44b-35f9b13fb09f}, !- Handle
  {1fab929f-b511-4487-9c29-c96453e924dc}, !- Source Object
  3,                                      !- Outlet Port
  {d152fdd5-500c-4bf4-ba12-45d3fc2d5bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {664be71a-ebf6-4089-838a-8554ae751896}, !- Handle
  {d152fdd5-500c-4bf4-ba12-45d3fc2d5bbb}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1d686f3a-27ae-4e06-975f-e9b9151dadf7}, !- Handle
  Water Use Connections 34,               !- Name
  {3744e4d8-961a-4515-85d1-ba4cb186c405}, !- Inlet Node Name
  {052abde6-9e48-4bb6-9fe9-95ea3685da10}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4b04b022-df93-4b00-8c94-5cf3b45b901e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0294c6ca-b43e-4dc9-b2c4-0c7fb62befd8}, !- Handle
  Guestroom413 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326204e-06,                   !- Peak Flow Rate {m3/s}
  {1a756dc5-8871-4647-85ba-3fc38c9760a6}, !- Target Temperature Schedule Name
  {01ce5419-43bd-4906-841a-3b500d11e3c8}, !- Sensible Fraction Schedule Name
  {86bc5a42-247d-4d55-b2a2-f8c096bb2ea4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {01ce5419-43bd-4906-841a-3b500d11e3c8}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f8287e35-c2ab-430b-be73-294735ec75bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8287e35-c2ab-430b-be73-294735ec75bd}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {86bc5a42-247d-4d55-b2a2-f8c096bb2ea4}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7655f726-5c63-47ac-bff1-dc516aca1578}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7655f726-5c63-47ac-bff1-dc516aca1578}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a756dc5-8871-4647-85ba-3fc38c9760a6}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e97d06c3-fc46-4b3e-89df-a821bef3b3bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e97d06c3-fc46-4b3e-89df-a821bef3b3bc}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4b04b022-df93-4b00-8c94-5cf3b45b901e}, !- Handle
  Guestroom413 Service Water Use 0.07gal/min, !- Name
  {0294c6ca-b43e-4dc9-b2c4-0c7fb62befd8}, !- Water Use Equipment Definition Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3115f24e-144e-4edf-86c7-3f933b12cbcd}, !- Handle
  Water Use Connections 34 Inlet Water Node, !- Name
  {160b4f31-ff6d-42e9-9de5-d600d038d70c}, !- Inlet Port
  {3744e4d8-961a-4515-85d1-ba4cb186c405}; !- Outlet Port

OS:Connection,
  {160b4f31-ff6d-42e9-9de5-d600d038d70c}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  37,                                     !- Outlet Port
  {3115f24e-144e-4edf-86c7-3f933b12cbcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {221551ff-5ee4-40bf-9a67-27108b2efae3}, !- Handle
  Water Use Connections 34 Outlet Water Node, !- Name
  {052abde6-9e48-4bb6-9fe9-95ea3685da10}, !- Inlet Port
  {aa17f08d-0e57-4aa1-abac-65d3bfc37598}; !- Outlet Port

OS:Connection,
  {3744e4d8-961a-4515-85d1-ba4cb186c405}, !- Handle
  {3115f24e-144e-4edf-86c7-3f933b12cbcd}, !- Source Object
  3,                                      !- Outlet Port
  {1d686f3a-27ae-4e06-975f-e9b9151dadf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {052abde6-9e48-4bb6-9fe9-95ea3685da10}, !- Handle
  {1d686f3a-27ae-4e06-975f-e9b9151dadf7}, !- Source Object
  3,                                      !- Outlet Port
  {221551ff-5ee4-40bf-9a67-27108b2efae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa17f08d-0e57-4aa1-abac-65d3bfc37598}, !- Handle
  {221551ff-5ee4-40bf-9a67-27108b2efae3}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c103a56e-429e-4068-9a4d-af062ceb434c}, !- Handle
  Water Use Connections 35,               !- Name
  {28dc0025-a0d7-4548-9208-098736c9d1a0}, !- Inlet Node Name
  {7f92adba-3451-4588-ab53-400d516ea11f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {86fa57d8-061c-4557-a173-6933e5f58f87}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a0e03e77-4edc-4812-a839-36723796e500}, !- Handle
  Guestroom414 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329438e-06,                   !- Peak Flow Rate {m3/s}
  {0ec3a936-c434-4aaf-9d7f-cd34e1d18c04}, !- Target Temperature Schedule Name
  {b343c8ef-2f1a-4f02-a1ce-e4a0698258ab}, !- Sensible Fraction Schedule Name
  {cd63f4c4-feec-445d-8ffc-8ec923f02a46}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b343c8ef-2f1a-4f02-a1ce-e4a0698258ab}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {defea7cf-d24f-44b3-832e-dc5c5faa339a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {defea7cf-d24f-44b3-832e-dc5c5faa339a}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd63f4c4-feec-445d-8ffc-8ec923f02a46}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {30f97434-9846-4f58-ba0d-48978b5ca713}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30f97434-9846-4f58-ba0d-48978b5ca713}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ec3a936-c434-4aaf-9d7f-cd34e1d18c04}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {eaa4fc64-6786-476d-9f40-e7d31e38de47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eaa4fc64-6786-476d-9f40-e7d31e38de47}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {86fa57d8-061c-4557-a173-6933e5f58f87}, !- Handle
  Guestroom414 Service Water Use 0.07gal/min, !- Name
  {a0e03e77-4edc-4812-a839-36723796e500}, !- Water Use Equipment Definition Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {28eeaa0b-67d6-48bf-a1f3-12c7ab8258c8}, !- Handle
  Water Use Connections 35 Inlet Water Node, !- Name
  {306fd5db-4387-4d81-9444-cabd6bd705d5}, !- Inlet Port
  {28dc0025-a0d7-4548-9208-098736c9d1a0}; !- Outlet Port

OS:Connection,
  {306fd5db-4387-4d81-9444-cabd6bd705d5}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  38,                                     !- Outlet Port
  {28eeaa0b-67d6-48bf-a1f3-12c7ab8258c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ccb9313-d730-4d3e-8b71-14192054bd7f}, !- Handle
  Water Use Connections 35 Outlet Water Node, !- Name
  {7f92adba-3451-4588-ab53-400d516ea11f}, !- Inlet Port
  {92157e72-c5a0-4795-aa7a-deb6203954e5}; !- Outlet Port

OS:Connection,
  {28dc0025-a0d7-4548-9208-098736c9d1a0}, !- Handle
  {28eeaa0b-67d6-48bf-a1f3-12c7ab8258c8}, !- Source Object
  3,                                      !- Outlet Port
  {c103a56e-429e-4068-9a4d-af062ceb434c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f92adba-3451-4588-ab53-400d516ea11f}, !- Handle
  {c103a56e-429e-4068-9a4d-af062ceb434c}, !- Source Object
  3,                                      !- Outlet Port
  {2ccb9313-d730-4d3e-8b71-14192054bd7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92157e72-c5a0-4795-aa7a-deb6203954e5}, !- Handle
  {2ccb9313-d730-4d3e-8b71-14192054bd7f}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {66c42b52-fcdd-4732-b112-e3c0db4ed134}, !- Handle
  Water Use Connections 36,               !- Name
  {33678362-c84b-48ce-98f0-1ec64f7eaf89}, !- Inlet Node Name
  {cbd28aa0-afd4-46cc-b83b-71803adabd1d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {047e6107-46a4-4a71-bd26-955f7f2c6eb2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {adc54686-2ae2-4c28-8323-ae2e6ab34130}, !- Handle
  Guestroom415_418 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {3fb0a429-eb16-43bc-8096-8fe60757bf31}, !- Target Temperature Schedule Name
  {bbe21856-fdae-4b1c-9039-a5ac40c18434}, !- Sensible Fraction Schedule Name
  {492b58d7-e510-4f8f-9b9e-c4796c3a548c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bbe21856-fdae-4b1c-9039-a5ac40c18434}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1c838991-4fdd-42c1-be71-87cc30d2365d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c838991-4fdd-42c1-be71-87cc30d2365d}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {492b58d7-e510-4f8f-9b9e-c4796c3a548c}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {94ba5c54-53ca-4a9d-a892-6a767e9ce0f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94ba5c54-53ca-4a9d-a892-6a767e9ce0f0}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3fb0a429-eb16-43bc-8096-8fe60757bf31}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {42d95cbe-790c-4e1c-95df-a6e93d5084b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42d95cbe-790c-4e1c-95df-a6e93d5084b3}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {047e6107-46a4-4a71-bd26-955f7f2c6eb2}, !- Handle
  Guestroom415_418 Service Water Use 0.26gal/min, !- Name
  {adc54686-2ae2-4c28-8323-ae2e6ab34130}, !- Water Use Equipment Definition Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7f533816-41e5-426b-8842-247cb12b6c7a}, !- Handle
  Water Use Connections 36 Inlet Water Node, !- Name
  {e9bbb201-7f2c-4a4f-a32c-d4fe28332b0a}, !- Inlet Port
  {33678362-c84b-48ce-98f0-1ec64f7eaf89}; !- Outlet Port

OS:Connection,
  {e9bbb201-7f2c-4a4f-a32c-d4fe28332b0a}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  39,                                     !- Outlet Port
  {7f533816-41e5-426b-8842-247cb12b6c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0693b360-45f4-4dc3-a5d5-085fb29f1e8f}, !- Handle
  Water Use Connections 36 Outlet Water Node, !- Name
  {cbd28aa0-afd4-46cc-b83b-71803adabd1d}, !- Inlet Port
  {20520f01-c51c-4414-9bbc-e10a7564c0e4}; !- Outlet Port

OS:Connection,
  {33678362-c84b-48ce-98f0-1ec64f7eaf89}, !- Handle
  {7f533816-41e5-426b-8842-247cb12b6c7a}, !- Source Object
  3,                                      !- Outlet Port
  {66c42b52-fcdd-4732-b112-e3c0db4ed134}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbd28aa0-afd4-46cc-b83b-71803adabd1d}, !- Handle
  {66c42b52-fcdd-4732-b112-e3c0db4ed134}, !- Source Object
  3,                                      !- Outlet Port
  {0693b360-45f4-4dc3-a5d5-085fb29f1e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20520f01-c51c-4414-9bbc-e10a7564c0e4}, !- Handle
  {0693b360-45f4-4dc3-a5d5-085fb29f1e8f}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cd4fd4dc-3fb6-43a0-951b-793e2e1344c6}, !- Handle
  Water Use Connections 37,               !- Name
  {5c45869a-920f-441d-b0e7-ab2c36caadb2}, !- Inlet Node Name
  {c149e8c9-2a5d-4ecc-989d-92e7caa8776b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b894147a-21e5-4245-bb2e-f6a62eaa1a37}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {df18ac80-afe4-4b32-95ba-13962ae96f9b}, !- Handle
  Guestroom419 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {9557aefa-554e-4a4d-aefd-c4e3b87946c8}, !- Target Temperature Schedule Name
  {15445a40-1e03-4529-96ce-ebe7d5876586}, !- Sensible Fraction Schedule Name
  {008dcecb-79e8-4c8c-94bb-7e40789db142}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {15445a40-1e03-4529-96ce-ebe7d5876586}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e11f5146-a452-4c57-822e-1d72c419fe5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e11f5146-a452-4c57-822e-1d72c419fe5a}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {008dcecb-79e8-4c8c-94bb-7e40789db142}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9914a186-bce8-4e13-a704-1fe4e70e0e70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9914a186-bce8-4e13-a704-1fe4e70e0e70}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9557aefa-554e-4a4d-aefd-c4e3b87946c8}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {72a13c44-43fb-4b41-a43d-5ab634355cbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72a13c44-43fb-4b41-a43d-5ab634355cbb}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b894147a-21e5-4245-bb2e-f6a62eaa1a37}, !- Handle
  Guestroom419 Service Water Use 0.07gal/min, !- Name
  {df18ac80-afe4-4b32-95ba-13962ae96f9b}, !- Water Use Equipment Definition Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3c11fc00-4f42-484c-ae63-0d1f59c83eb9}, !- Handle
  Water Use Connections 37 Inlet Water Node, !- Name
  {6a1c71f6-3012-466e-9c58-61fdc66e6127}, !- Inlet Port
  {5c45869a-920f-441d-b0e7-ab2c36caadb2}; !- Outlet Port

OS:Connection,
  {6a1c71f6-3012-466e-9c58-61fdc66e6127}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  40,                                     !- Outlet Port
  {3c11fc00-4f42-484c-ae63-0d1f59c83eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87a24a9a-6af7-4e5e-9442-215fb7a99486}, !- Handle
  Water Use Connections 37 Outlet Water Node, !- Name
  {c149e8c9-2a5d-4ecc-989d-92e7caa8776b}, !- Inlet Port
  {8d76c7a1-af15-4296-af9d-f7c8da7afe25}; !- Outlet Port

OS:Connection,
  {5c45869a-920f-441d-b0e7-ab2c36caadb2}, !- Handle
  {3c11fc00-4f42-484c-ae63-0d1f59c83eb9}, !- Source Object
  3,                                      !- Outlet Port
  {cd4fd4dc-3fb6-43a0-951b-793e2e1344c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c149e8c9-2a5d-4ecc-989d-92e7caa8776b}, !- Handle
  {cd4fd4dc-3fb6-43a0-951b-793e2e1344c6}, !- Source Object
  3,                                      !- Outlet Port
  {87a24a9a-6af7-4e5e-9442-215fb7a99486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d76c7a1-af15-4296-af9d-f7c8da7afe25}, !- Handle
  {87a24a9a-6af7-4e5e-9442-215fb7a99486}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {de58671a-5432-4423-ba61-bcd1e75e3e04}, !- Handle
  Water Use Connections 38,               !- Name
  {3a344b64-ac51-43a7-bbfd-7353bfa4ffc8}, !- Inlet Node Name
  {475bb0d4-bf0f-4f57-9e17-1c2d7668f207}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fc2f7bbe-125b-468d-9d3c-d110fb1296ad}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {95c7b20c-47be-4855-aef7-9db562f37e63}, !- Handle
  Guestroom420_423 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {9d5c98f1-3135-45ea-b98d-23b0e0b5e054}, !- Target Temperature Schedule Name
  {c3dee058-4c21-46b3-a9d1-e9f98d44e6bf}, !- Sensible Fraction Schedule Name
  {d760192c-a06b-45ea-812e-d8c6068d2729}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c3dee058-4c21-46b3-a9d1-e9f98d44e6bf}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d219caf2-2e0e-4f63-8510-710ef3c68acd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d219caf2-2e0e-4f63-8510-710ef3c68acd}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d760192c-a06b-45ea-812e-d8c6068d2729}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bd30612c-a0f3-4a52-a420-557d37d1c644}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd30612c-a0f3-4a52-a420-557d37d1c644}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d5c98f1-3135-45ea-b98d-23b0e0b5e054}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {04c7b9c3-e5a4-4860-bef5-a58fa2c21091}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04c7b9c3-e5a4-4860-bef5-a58fa2c21091}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fc2f7bbe-125b-468d-9d3c-d110fb1296ad}, !- Handle
  Guestroom420_423 Service Water Use 0.26gal/min, !- Name
  {95c7b20c-47be-4855-aef7-9db562f37e63}, !- Water Use Equipment Definition Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1f1948e3-aa43-4754-a319-32ae58bfe2cc}, !- Handle
  Water Use Connections 38 Inlet Water Node, !- Name
  {2f927956-21fc-40bc-88c9-ae6293c6eadb}, !- Inlet Port
  {3a344b64-ac51-43a7-bbfd-7353bfa4ffc8}; !- Outlet Port

OS:Connection,
  {2f927956-21fc-40bc-88c9-ae6293c6eadb}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  41,                                     !- Outlet Port
  {1f1948e3-aa43-4754-a319-32ae58bfe2cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1f3c8a9-8cf2-4fe0-a002-cac7f34300ee}, !- Handle
  Water Use Connections 38 Outlet Water Node, !- Name
  {475bb0d4-bf0f-4f57-9e17-1c2d7668f207}, !- Inlet Port
  {5ad515d5-571a-4a7d-8125-6ea0913eb113}; !- Outlet Port

OS:Connection,
  {3a344b64-ac51-43a7-bbfd-7353bfa4ffc8}, !- Handle
  {1f1948e3-aa43-4754-a319-32ae58bfe2cc}, !- Source Object
  3,                                      !- Outlet Port
  {de58671a-5432-4423-ba61-bcd1e75e3e04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {475bb0d4-bf0f-4f57-9e17-1c2d7668f207}, !- Handle
  {de58671a-5432-4423-ba61-bcd1e75e3e04}, !- Source Object
  3,                                      !- Outlet Port
  {a1f3c8a9-8cf2-4fe0-a002-cac7f34300ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ad515d5-571a-4a7d-8125-6ea0913eb113}, !- Handle
  {a1f3c8a9-8cf2-4fe0-a002-cac7f34300ee}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {102bf491-5330-4dba-9f85-170065738cca}, !- Handle
  Water Use Connections 39,               !- Name
  {c7f700e8-b194-4142-b27a-a79ca586127d}, !- Inlet Node Name
  {b9bddffa-deac-49f7-bf36-861840347208}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {47920d31-688d-4412-b49b-7be13f20e6b7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e10b87c1-ac57-4413-85ad-71dd9f55a97a}, !- Handle
  Guestroom424 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {06141afa-403d-45af-aa73-bdc85a2fd8ff}, !- Target Temperature Schedule Name
  {ae1a62ea-3eef-4b37-b425-db2ad75a865e}, !- Sensible Fraction Schedule Name
  {3d868e8f-b2ca-4aee-bd2f-95b0b7e2067a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ae1a62ea-3eef-4b37-b425-db2ad75a865e}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {36428d25-4079-409a-8ad0-a5d09275c69d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36428d25-4079-409a-8ad0-a5d09275c69d}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d868e8f-b2ca-4aee-bd2f-95b0b7e2067a}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e1946926-4d8e-4bc4-ac36-3dcc69f33fdd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1946926-4d8e-4bc4-ac36-3dcc69f33fdd}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {06141afa-403d-45af-aa73-bdc85a2fd8ff}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {15c213e0-75cf-49d8-a5e3-bc86004ff198}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15c213e0-75cf-49d8-a5e3-bc86004ff198}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {47920d31-688d-4412-b49b-7be13f20e6b7}, !- Handle
  Guestroom424 Service Water Use 0.07gal/min, !- Name
  {e10b87c1-ac57-4413-85ad-71dd9f55a97a}, !- Water Use Equipment Definition Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space Name
  {9d695ce6-9a74-42c7-9984-7564a9ddd34d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6709d460-b97f-4760-9994-43274f71bbb5}, !- Handle
  Water Use Connections 39 Inlet Water Node, !- Name
  {e5537d7a-ee6e-492a-9d75-dbb4bb37086f}, !- Inlet Port
  {c7f700e8-b194-4142-b27a-a79ca586127d}; !- Outlet Port

OS:Connection,
  {e5537d7a-ee6e-492a-9d75-dbb4bb37086f}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  42,                                     !- Outlet Port
  {6709d460-b97f-4760-9994-43274f71bbb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c984f06-89bf-4715-acb8-dbd071877b09}, !- Handle
  Water Use Connections 39 Outlet Water Node, !- Name
  {b9bddffa-deac-49f7-bf36-861840347208}, !- Inlet Port
  {b600ec43-19fe-4754-a7aa-7dcc5ff0c578}; !- Outlet Port

OS:Connection,
  {c7f700e8-b194-4142-b27a-a79ca586127d}, !- Handle
  {6709d460-b97f-4760-9994-43274f71bbb5}, !- Source Object
  3,                                      !- Outlet Port
  {102bf491-5330-4dba-9f85-170065738cca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9bddffa-deac-49f7-bf36-861840347208}, !- Handle
  {102bf491-5330-4dba-9f85-170065738cca}, !- Source Object
  3,                                      !- Outlet Port
  {4c984f06-89bf-4715-acb8-dbd071877b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b600ec43-19fe-4754-a7aa-7dcc5ff0c578}, !- Handle
  {4c984f06-89bf-4715-acb8-dbd071877b09}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {aeaf30e2-5f22-4f90-9bdd-496183975f78}, !- Handle
  Water Use Connections 40,               !- Name
  {c9711e04-3ddc-492a-8eba-bf6b3664eb07}, !- Inlet Node Name
  {c9e37425-1178-408d-99f5-d272b8c525ee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c0a87b91-36c1-41a3-8237-31088e308982}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {95c0ae7b-f504-4d9c-8b97-f45c32ae2f3d}, !- Handle
  Meetingroomflr1 Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.83718171437846e-06,                   !- Peak Flow Rate {m3/s}
  {97235953-fc50-42e7-8818-d662c1212bff}, !- Target Temperature Schedule Name
  {2db0abcb-0bbb-4c40-87bd-c882f452fa17}, !- Sensible Fraction Schedule Name
  {854a2215-c017-408d-992d-e108a0e2ab71}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2db0abcb-0bbb-4c40-87bd-c882f452fa17}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {90276868-9398-49a7-aa42-af41594f5cb2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90276868-9398-49a7-aa42-af41594f5cb2}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {854a2215-c017-408d-992d-e108a0e2ab71}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {198dafe0-3482-4eab-9a28-2f6545d6c74b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {198dafe0-3482-4eab-9a28-2f6545d6c74b}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {97235953-fc50-42e7-8818-d662c1212bff}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8fc106c7-7b9a-4887-9a0e-25c0161fd598}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fc106c7-7b9a-4887-9a0e-25c0161fd598}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c0a87b91-36c1-41a3-8237-31088e308982}, !- Handle
  Meetingroomflr1 Service Water Use 0.06gal/min, !- Name
  {95c0ae7b-f504-4d9c-8b97-f45c32ae2f3d}, !- Water Use Equipment Definition Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  {99f9ed49-edee-41a5-a34d-6e383079433e}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {99f9ed49-edee-41a5-a34d-6e383079433e}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  {77482567-ee6b-4e02-9385-66528f92891c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77482567-ee6b-4e02-9385-66528f92891c}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {2099ad83-ebfd-4733-a207-c2b716b9e38e}, !- Handle
  Schedule Rule 95,                       !- Name
  {99f9ed49-edee-41a5-a34d-6e383079433e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {93f5b773-6ad7-4457-abb4-9e732aeddcb8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93f5b773-6ad7-4457-abb4-9e732aeddcb8}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {111ab042-bdb8-4617-9ed8-46a556d2932a}, !- Handle
  Schedule Rule 96,                       !- Name
  {99f9ed49-edee-41a5-a34d-6e383079433e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {71f2fa93-7e89-4d22-9a8c-193c3a15c204}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71f2fa93-7e89-4d22-9a8c-193c3a15c204}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {66dd49d1-82bf-4019-8e0f-4abdc0c52c38}, !- Handle
  Schedule Rule 97,                       !- Name
  {99f9ed49-edee-41a5-a34d-6e383079433e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8a14bf40-51fe-4b1a-b4f5-101293dae3b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a14bf40-51fe-4b1a-b4f5-101293dae3b3}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {8e1e5e5d-f16a-4faa-a3f5-947307242f8c}, !- Handle
  Water Use Connections 40 Inlet Water Node, !- Name
  {f19e42d7-97cd-44ad-b332-5bc09eb18f77}, !- Inlet Port
  {c9711e04-3ddc-492a-8eba-bf6b3664eb07}; !- Outlet Port

OS:Connection,
  {f19e42d7-97cd-44ad-b332-5bc09eb18f77}, !- Handle
  {e45d0b0b-219a-4a06-a5ff-eb0196551735}, !- Source Object
  43,                                     !- Outlet Port
  {8e1e5e5d-f16a-4faa-a3f5-947307242f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {241e19a9-42f3-4f53-9857-4111e4525094}, !- Handle
  Water Use Connections 40 Outlet Water Node, !- Name
  {c9e37425-1178-408d-99f5-d272b8c525ee}, !- Inlet Port
  {ed082e8a-29ee-4f51-b0fb-a4551b8c5877}; !- Outlet Port

OS:Connection,
  {c9711e04-3ddc-492a-8eba-bf6b3664eb07}, !- Handle
  {8e1e5e5d-f16a-4faa-a3f5-947307242f8c}, !- Source Object
  3,                                      !- Outlet Port
  {aeaf30e2-5f22-4f90-9bdd-496183975f78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9e37425-1178-408d-99f5-d272b8c525ee}, !- Handle
  {aeaf30e2-5f22-4f90-9bdd-496183975f78}, !- Source Object
  3,                                      !- Outlet Port
  {241e19a9-42f3-4f53-9857-4111e4525094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed082e8a-29ee-4f51-b0fb-a4551b8c5877}, !- Handle
  {241e19a9-42f3-4f53-9857-4111e4525094}, !- Source Object
  3,                                      !- Outlet Port
  {2a71c3df-c13a-4c13-b91b-5f83eed2dff4}, !- Target Object
  43;                                     !- Inlet Port

OS:Sizing:Parameters,
  {6c2c9d44-1c7f-4bb8-9fcf-9c2cc072121e}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {0e0c6c04-42ac-435d-b8c0-ee407b273cfe}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {d917fccd-61c7-4482-8ec1-19092aa7a530}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {79f7de30-bc69-44a2-80d8-4d4e4f44c7f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79f7de30-bc69-44a2-80d8-4d4e4f44c7f6}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {51fe3ef1-3847-4fa0-8ad2-b7ac6b3e7957}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {885e360b-a235-42db-9ffa-a5e6da426492}, !- Control Zone or Zone List Name
  {b6eef63a-fd1c-49fb-b4f7-29a3b6a60710}, !- Cooling Control Zone or Zone List Name
  {5ca09f9f-9960-4755-9310-125c0e70ffc8}, !- Heating Control Zone or Zone List Name
  {39e827ed-6909-434a-9fdd-05510bcbfd0d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {885e360b-a235-42db-9ffa-a5e6da426492}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {b6eef63a-fd1c-49fb-b4f7-29a3b6a60710}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5ca09f9f-9960-4755-9310-125c0e70ffc8}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {39e827ed-6909-434a-9fdd-05510bcbfd0d}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1417a490-5a05-4bd5-834b-da1cded28d0d}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  {7be596fb-0e31-45b6-9b7b-c2e215cd97a9}, !- Default Day Schedule Name
  {00d1b6da-3f8e-47b2-9634-acee39681d36}, !- Summer Design Day Schedule Name
  {34791f16-8002-45f3-b2a3-14ab8add5a74}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7be596fb-0e31-45b6-9b7b-c2e215cd97a9}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {904a6de6-2948-46bc-91dc-2209196d6175}, !- Handle
  {1417a490-5a05-4bd5-834b-da1cded28d0d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  101.37941779122515,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  35,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-22 12:36:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-22 12:36:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9a8de186-212d-4e3e-b093-abee09bbde25}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34791f16-8002-45f3-b2a3-14ab8add5a74}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ee56a8e-08f1-4793-b1ae-37b8b7c489ec}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00d1b6da-3f8e-47b2-9634-acee39681d36}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dd7181d7-f604-4cfe-be71-00ea5e593839}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5e9f6e4e-8cf2-4738-9e6a-a3d037361b0d}, !- Supply Air Inlet Node
  {2c550337-07ef-4687-b1e2-7f31ec774d0c}, !- Supply Air Outlet Node
  {75667c20-f4c7-41a9-8e5e-b4beaea7f229}, !- Exhaust Air Inlet Node
  {16f2cbd3-3662-47ad-829e-cfd0b59cd620}, !- Exhaust Air Outlet Node
  890.347685265688,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a7456bcf-0eb3-4323-bac0-d06d104f1d2a}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {2c550337-07ef-4687-b1e2-7f31ec774d0c}, !- Inlet Port
  {12469ff1-9b1c-4bf0-94f1-43e77bcda0c4}; !- Outlet Port

OS:Connection,
  {5e9f6e4e-8cf2-4738-9e6a-a3d037361b0d}, !- Handle
  {be3a9011-3390-487e-9ac1-6e6ef889c682}, !- Source Object
  3,                                      !- Outlet Port
  {dd7181d7-f604-4cfe-be71-00ea5e593839}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2c550337-07ef-4687-b1e2-7f31ec774d0c}, !- Handle
  {dd7181d7-f604-4cfe-be71-00ea5e593839}, !- Source Object
  13,                                     !- Outlet Port
  {a7456bcf-0eb3-4323-bac0-d06d104f1d2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12469ff1-9b1c-4bf0-94f1-43e77bcda0c4}, !- Handle
  {a7456bcf-0eb3-4323-bac0-d06d104f1d2a}, !- Source Object
  3,                                      !- Outlet Port
  {cb365e4a-48b7-42fe-94e2-957d7186f185}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {724340cf-f8c1-4abc-8d79-717d852c9f7e}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {9eaa6445-2348-416d-bd27-e2b0d0ba530f}, !- Inlet Port
  {75667c20-f4c7-41a9-8e5e-b4beaea7f229}; !- Outlet Port

OS:Connection,
  {9eaa6445-2348-416d-bd27-e2b0d0ba530f}, !- Handle
  {cb365e4a-48b7-42fe-94e2-957d7186f185}, !- Source Object
  7,                                      !- Outlet Port
  {724340cf-f8c1-4abc-8d79-717d852c9f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75667c20-f4c7-41a9-8e5e-b4beaea7f229}, !- Handle
  {724340cf-f8c1-4abc-8d79-717d852c9f7e}, !- Source Object
  3,                                      !- Outlet Port
  {dd7181d7-f604-4cfe-be71-00ea5e593839}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {16f2cbd3-3662-47ad-829e-cfd0b59cd620}, !- Handle
  {dd7181d7-f604-4cfe-be71-00ea5e593839}, !- Source Object
  15,                                     !- Outlet Port
  {be518079-7ffd-49fe-87d7-50fbf103e7a0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8bf7c247-ec73-48db-9b94-93ca014e309f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {de2e522d-ff7c-4657-811a-6f35309ec477}, !- Reference Setpoint Node Name
  {de2e522d-ff7c-4657-811a-6f35309ec477}, !- Mixed Air Stream Node Name
  {be3a9011-3390-487e-9ac1-6e6ef889c682}, !- Outdoor Air Stream Node Name
  {d1d1f898-30ea-47f3-9d39-efc0f2914994}, !- Return Air Stream Node Name
  {a7456bcf-0eb3-4323-bac0-d06d104f1d2a}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {70bdfd9e-6c45-486e-bc13-4d27a23c7279}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {20904dac-6551-468a-b074-5f782933b54f}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbezcnonesrfnoneHtgSch0, !- Name
  {be79f8a8-1771-4486-8a5d-e5e61a204739}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {71498de7-eb03-4ac3-9f95-9d4b14bf52ed}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbezcnonesrfnoneClgSch0, !- Name
  {a08e549f-fc8d-4ca8-9a0b-83dede31068d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {10fa8920-d608-44d3-a188-5b304d442ac9}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbezcnonesrfnoneOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {70bdfd9e-6c45-486e-bc13-4d27a23c7279}<23.9 && {70bdfd9e-6c45-486e-bc13-4d27a23c7279}>1.7, !- Program Line 1
  SET {71498de7-eb03-4ac3-9f95-9d4b14bf52ed} = 29.4, !- Program Line 2
  SET {20904dac-6551-468a-b074-5f782933b54f} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {70bdfd9e-6c45-486e-bc13-4d27a23c7279}<23.9 && {70bdfd9e-6c45-486e-bc13-4d27a23c7279}>1.7, !- Program Line 4
  SET {71498de7-eb03-4ac3-9f95-9d4b14bf52ed} = 29.4, !- Program Line 5
  SET {20904dac-6551-468a-b074-5f782933b54f} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {70bdfd9e-6c45-486e-bc13-4d27a23c7279}<23.9 && {70bdfd9e-6c45-486e-bc13-4d27a23c7279}>1.7, !- Program Line 7
  SET {71498de7-eb03-4ac3-9f95-9d4b14bf52ed} = 29.4, !- Program Line 8
  SET {20904dac-6551-468a-b074-5f782933b54f} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {70bdfd9e-6c45-486e-bc13-4d27a23c7279}<23.9 && {70bdfd9e-6c45-486e-bc13-4d27a23c7279}>1.7, !- Program Line 10
  SET {71498de7-eb03-4ac3-9f95-9d4b14bf52ed} = 29.4, !- Program Line 11
  SET {20904dac-6551-468a-b074-5f782933b54f} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {71498de7-eb03-4ac3-9f95-9d4b14bf52ed} = NULL, !- Program Line 14
  SET {20904dac-6551-468a-b074-5f782933b54f} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {2bf60bd9-b0cd-46bf-8962-b189eb619cd8}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbezcnonesrfnoneOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {10fa8920-d608-44d3-a188-5b304d442ac9}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {96f9422a-2249-4f62-8b6e-c7eec10f6155}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e5c22d50-1742-4ee9-831c-009e9012bc10}, !- Control Zone or Zone List Name
  {866f2a2b-f009-40e4-b553-7bdd09588c70}, !- Cooling Control Zone or Zone List Name
  {b75204ab-5e3b-43f0-bba9-a0a7b8110fa1}, !- Heating Control Zone or Zone List Name
  {f8b232ee-c861-4fdf-91bf-c8e98ae7b39b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e5c22d50-1742-4ee9-831c-009e9012bc10}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {866f2a2b-f009-40e4-b553-7bdd09588c70}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b75204ab-5e3b-43f0-bba9-a0a7b8110fa1}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f8b232ee-c861-4fdf-91bf-c8e98ae7b39b}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f35ab006-522c-4df7-8e59-b4625537a887}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  {2a7d2ca1-179c-4543-822a-a5146cbd5cc3}, !- Default Day Schedule Name
  {eb409181-fe94-4a68-8057-70cb2a91f56d}, !- Summer Design Day Schedule Name
  {e8f99256-8ffa-4912-b714-2b8fa95ed82d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a7d2ca1-179c-4543-822a-a5146cbd5cc3}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {92a78760-77cb-48f8-a628-feb4cbd133a5}, !- Handle
  {f35ab006-522c-4df7-8e59-b4625537a887}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.311566363500031,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-22 12:36:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-22 12:36:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4d33fd78-bd34-4e34-9f8a-c0e502aacd0b}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8f99256-8ffa-4912-b714-2b8fa95ed82d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6af52d34-bc39-4285-b77b-8f99c47e7980}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb409181-fe94-4a68-8057-70cb2a91f56d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {85935757-4d89-4b52-a8fc-349d9eab70f7}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {aed93c84-584a-4068-993f-7edadbc17ac9}, !- Supply Air Inlet Node
  {0db6c90d-1f48-4ba1-92b6-14c68debae71}, !- Supply Air Outlet Node
  {a36e3447-ed1a-491e-90db-87d5ee22350b}, !- Exhaust Air Inlet Node
  {a7d1987e-8175-42de-b79d-f8814ba165f0}, !- Exhaust Air Outlet Node
  317.445931436829,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c72ab847-024e-4e22-aa6d-76ef5ad02a4b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {0db6c90d-1f48-4ba1-92b6-14c68debae71}, !- Inlet Port
  {92cf96f3-e180-48dd-9407-66fdf4df3bac}; !- Outlet Port

OS:Connection,
  {aed93c84-584a-4068-993f-7edadbc17ac9}, !- Handle
  {71c2172e-4095-47b2-978c-0fa1d7eb1664}, !- Source Object
  3,                                      !- Outlet Port
  {85935757-4d89-4b52-a8fc-349d9eab70f7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0db6c90d-1f48-4ba1-92b6-14c68debae71}, !- Handle
  {85935757-4d89-4b52-a8fc-349d9eab70f7}, !- Source Object
  13,                                     !- Outlet Port
  {c72ab847-024e-4e22-aa6d-76ef5ad02a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92cf96f3-e180-48dd-9407-66fdf4df3bac}, !- Handle
  {c72ab847-024e-4e22-aa6d-76ef5ad02a4b}, !- Source Object
  3,                                      !- Outlet Port
  {fd935cb9-1a0f-4dc6-9b1e-b76cf124bf9e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7e074995-6d3e-4111-8aed-ee1a88c84b16}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {35f15161-4222-4f46-adee-b6f8806a3f59}, !- Inlet Port
  {a36e3447-ed1a-491e-90db-87d5ee22350b}; !- Outlet Port

OS:Connection,
  {35f15161-4222-4f46-adee-b6f8806a3f59}, !- Handle
  {fd935cb9-1a0f-4dc6-9b1e-b76cf124bf9e}, !- Source Object
  7,                                      !- Outlet Port
  {7e074995-6d3e-4111-8aed-ee1a88c84b16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a36e3447-ed1a-491e-90db-87d5ee22350b}, !- Handle
  {7e074995-6d3e-4111-8aed-ee1a88c84b16}, !- Source Object
  3,                                      !- Outlet Port
  {85935757-4d89-4b52-a8fc-349d9eab70f7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a7d1987e-8175-42de-b79d-f8814ba165f0}, !- Handle
  {85935757-4d89-4b52-a8fc-349d9eab70f7}, !- Source Object
  15,                                     !- Outlet Port
  {723ae87c-47f9-446b-984a-365727362833}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4d54e696-1223-4375-a749-ad763d6295de}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b3fa7545-a3ad-4d03-8da5-2351184df26b}, !- Reference Setpoint Node Name
  {b3fa7545-a3ad-4d03-8da5-2351184df26b}, !- Mixed Air Stream Node Name
  {71c2172e-4095-47b2-978c-0fa1d7eb1664}, !- Outdoor Air Stream Node Name
  {c181753f-747b-46c9-8e2d-c46500a3f890}, !- Return Air Stream Node Name
  {c72ab847-024e-4e22-aa6d-76ef5ad02a4b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {7bc1405c-2bed-43a8-a3ba-af0e2f9a2d92}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {25ed1285-5a37-41e0-a0e1-6fd967706008}, !- Control Zone or Zone List Name
  {69ec228b-902c-4448-80ad-d2374a6aff46}, !- Cooling Control Zone or Zone List Name
  {eb3bd087-b57a-4817-b5f9-51081779f834}, !- Heating Control Zone or Zone List Name
  {95b671c0-3a7c-41a3-82b8-8ac099a90947}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {25ed1285-5a37-41e0-a0e1-6fd967706008}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {69ec228b-902c-4448-80ad-d2374a6aff46}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {eb3bd087-b57a-4817-b5f9-51081779f834}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {95b671c0-3a7c-41a3-82b8-8ac099a90947}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {61533dff-884e-4b17-846d-adfef1e486a5}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  {2a620e39-d3b1-4d99-8e01-29f8f0579acf}, !- Default Day Schedule Name
  {f3a9799f-c7f7-465d-a771-4829190788b0}, !- Summer Design Day Schedule Name
  {c5ea951d-764f-4d39-8576-f84573f06f89}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a620e39-d3b1-4d99-8e01-29f8f0579acf}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9a770671-612f-4210-ae7d-47e0c7aa814e}, !- Handle
  {61533dff-884e-4b17-846d-adfef1e486a5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.2620817843866274,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-22 12:36:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-22 12:36:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {87fa8859-81b3-4948-a99a-38cc7fa30b24}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5ea951d-764f-4d39-8576-f84573f06f89}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a229587-f538-4a6d-bcee-a62c833d806c}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3a9799f-c7f7-465d-a771-4829190788b0}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {65c3c727-e2af-42bf-8c20-0817f0fbed88}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday Rule, !- Name
  {61533dff-884e-4b17-846d-adfef1e486a5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1bcbfe13-4b10-4b6e-aec9-6311a21bb91e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bcbfe13-4b10-4b6e-aec9-6311a21bb91e}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e05bc8ad-410c-4497-9e76-9498cc69e4a4}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {61533dff-884e-4b17-846d-adfef1e486a5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ca06ed70-4f0d-404c-a367-11de04f405ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca06ed70-4f0d-404c-a367-11de04f405ca}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6a6312a1-ac89-4e7c-b17e-6f14601617fb}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9952da60-add2-4ba2-97a2-89d62fcb7b48}, !- Supply Air Inlet Node
  {5d055590-b93d-4d32-87a8-f33fa74e6323}, !- Supply Air Outlet Node
  {53e852f2-c0d4-49a8-905a-9f21e95944db}, !- Exhaust Air Inlet Node
  {7fce0a4a-7b64-4f9c-880a-d7b2679d6d2c}, !- Exhaust Air Outlet Node
  406.569271892289,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ab507122-6d03-408b-aa30-8d266601f396}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV Primary Outlet Air Node, !- Name
  {5d055590-b93d-4d32-87a8-f33fa74e6323}, !- Inlet Port
  {fcd94a97-54ca-46f4-859c-8aae4397947a}; !- Outlet Port

OS:Connection,
  {9952da60-add2-4ba2-97a2-89d62fcb7b48}, !- Handle
  {6727aabe-4d23-4b98-8f58-c134a617fd51}, !- Source Object
  3,                                      !- Outlet Port
  {6a6312a1-ac89-4e7c-b17e-6f14601617fb}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5d055590-b93d-4d32-87a8-f33fa74e6323}, !- Handle
  {6a6312a1-ac89-4e7c-b17e-6f14601617fb}, !- Source Object
  13,                                     !- Outlet Port
  {ab507122-6d03-408b-aa30-8d266601f396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcd94a97-54ca-46f4-859c-8aae4397947a}, !- Handle
  {ab507122-6d03-408b-aa30-8d266601f396}, !- Source Object
  3,                                      !- Outlet Port
  {230f5f1b-6669-4e07-b55e-7aaefa225acc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4c8bb3b5-5187-4ae5-87e4-0ce657de595d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV Secondary Inlet Air Node, !- Name
  {57b5e3bb-bce1-4b0b-a2de-3ddbc5895a53}, !- Inlet Port
  {53e852f2-c0d4-49a8-905a-9f21e95944db}; !- Outlet Port

OS:Connection,
  {57b5e3bb-bce1-4b0b-a2de-3ddbc5895a53}, !- Handle
  {230f5f1b-6669-4e07-b55e-7aaefa225acc}, !- Source Object
  7,                                      !- Outlet Port
  {4c8bb3b5-5187-4ae5-87e4-0ce657de595d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53e852f2-c0d4-49a8-905a-9f21e95944db}, !- Handle
  {4c8bb3b5-5187-4ae5-87e4-0ce657de595d}, !- Source Object
  3,                                      !- Outlet Port
  {6a6312a1-ac89-4e7c-b17e-6f14601617fb}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7fce0a4a-7b64-4f9c-880a-d7b2679d6d2c}, !- Handle
  {6a6312a1-ac89-4e7c-b17e-6f14601617fb}, !- Source Object
  15,                                     !- Outlet Port
  {5802c8eb-3ee4-476f-8e77-ce6f96c247a6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7ae36405-2357-4628-a2d3-6e10fc05d3d2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fdc0dc1e-e683-4a0c-825e-562513b9d42a}, !- Reference Setpoint Node Name
  {fdc0dc1e-e683-4a0c-825e-562513b9d42a}, !- Mixed Air Stream Node Name
  {6727aabe-4d23-4b98-8f58-c134a617fd51}, !- Outdoor Air Stream Node Name
  {826017bb-617f-45c3-8ac9-c376cf52394d}, !- Return Air Stream Node Name
  {ab507122-6d03-408b-aa30-8d266601f396}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e1c5f0ef-7775-4ae5-b400-c02b2e32059e}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f50e602b-464d-436f-aae4-84912e5152ec}, !- Control Zone or Zone List Name
  {767aeda8-05c4-4b01-a83c-4c0707bef08b}, !- Cooling Control Zone or Zone List Name
  {8b063567-6386-407f-839c-75f41c4c5d13}, !- Heating Control Zone or Zone List Name
  {df0c6bcd-2ae0-4822-9bde-fde197bdcf8d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f50e602b-464d-436f-aae4-84912e5152ec}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {767aeda8-05c4-4b01-a83c-4c0707bef08b}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8b063567-6386-407f-839c-75f41c4c5d13}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {df0c6bcd-2ae0-4822-9bde-fde197bdcf8d}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {5b6d1fd3-beb0-41b1-ab02-1397d2ed324a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  {af6484db-2ef4-4015-b728-ba275c1b6818}, !- Default Day Schedule Name
  {f6f75ac0-f695-4d84-b1d8-297687eea3a7}, !- Summer Design Day Schedule Name
  {179e79d9-c7ac-45ae-8c7c-63e809220c51}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af6484db-2ef4-4015-b728-ba275c1b6818}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7e42d1fd-d8c3-492f-a4ca-2a2850054c03}, !- Handle
  {5b6d1fd3-beb0-41b1-ab02-1397d2ed324a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.06061918859589,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-22 12:36:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-22 12:36:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5c206485-1f56-4f61-a13c-9c5ad2d0cf76}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {179e79d9-c7ac-45ae-8c7c-63e809220c51}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93e0d591-d553-44c4-95f8-807125ef0a5c}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6f75ac0-f695-4d84-b1d8-297687eea3a7}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36111f6c-f0cd-43ae-b1eb-721499dd7d13}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {5b6d1fd3-beb0-41b1-ab02-1397d2ed324a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {73fdbe4a-d7a4-4ea3-a7ab-1c20f7306a6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73fdbe4a-d7a4-4ea3-a7ab-1c20f7306a6a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e6d215ed-655f-46b0-8e8d-5590b55d4075}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e32b2b31-11bb-421a-af5d-5bcd20d25cf1}, !- Supply Air Inlet Node
  {3b0d5a1a-2069-483f-a6c4-c7847eef4820}, !- Supply Air Outlet Node
  {c88ce48a-f805-4c95-b4c4-5267f22e6ea5}, !- Exhaust Air Inlet Node
  {2bfb4b8c-4786-48e7-a775-23f257af98e5}, !- Exhaust Air Outlet Node
  269.442815536803,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {86dff934-76aa-4240-a359-b9aa2dcf7713}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV Primary Outlet Air Node, !- Name
  {3b0d5a1a-2069-483f-a6c4-c7847eef4820}, !- Inlet Port
  {94c5227b-943f-4961-ba65-ae17846c1376}; !- Outlet Port

OS:Connection,
  {e32b2b31-11bb-421a-af5d-5bcd20d25cf1}, !- Handle
  {bb7fac18-15d6-4ac5-a7ef-537cf1d98bbf}, !- Source Object
  3,                                      !- Outlet Port
  {e6d215ed-655f-46b0-8e8d-5590b55d4075}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3b0d5a1a-2069-483f-a6c4-c7847eef4820}, !- Handle
  {e6d215ed-655f-46b0-8e8d-5590b55d4075}, !- Source Object
  13,                                     !- Outlet Port
  {86dff934-76aa-4240-a359-b9aa2dcf7713}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94c5227b-943f-4961-ba65-ae17846c1376}, !- Handle
  {86dff934-76aa-4240-a359-b9aa2dcf7713}, !- Source Object
  3,                                      !- Outlet Port
  {a4df88f6-c4a1-44ee-ad45-37cff91ce8f4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {126e57c7-ea13-48d8-8352-1b112ba7597c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV Secondary Inlet Air Node, !- Name
  {53c8db78-8025-4eea-844b-493a7c8092c8}, !- Inlet Port
  {c88ce48a-f805-4c95-b4c4-5267f22e6ea5}; !- Outlet Port

OS:Connection,
  {53c8db78-8025-4eea-844b-493a7c8092c8}, !- Handle
  {a4df88f6-c4a1-44ee-ad45-37cff91ce8f4}, !- Source Object
  7,                                      !- Outlet Port
  {126e57c7-ea13-48d8-8352-1b112ba7597c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c88ce48a-f805-4c95-b4c4-5267f22e6ea5}, !- Handle
  {126e57c7-ea13-48d8-8352-1b112ba7597c}, !- Source Object
  3,                                      !- Outlet Port
  {e6d215ed-655f-46b0-8e8d-5590b55d4075}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2bfb4b8c-4786-48e7-a775-23f257af98e5}, !- Handle
  {e6d215ed-655f-46b0-8e8d-5590b55d4075}, !- Source Object
  15,                                     !- Outlet Port
  {c9786465-3146-4323-bfda-7d6647d8ec98}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6d3b07db-9f0b-4ae5-8dfe-a0d21eedcc00}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {14e4ce3b-1c55-4075-bc71-bf0bcd6d612f}, !- Reference Setpoint Node Name
  {14e4ce3b-1c55-4075-bc71-bf0bcd6d612f}, !- Mixed Air Stream Node Name
  {bb7fac18-15d6-4ac5-a7ef-537cf1d98bbf}, !- Outdoor Air Stream Node Name
  {f4817824-810c-4388-ac1f-23ce1948cd42}, !- Return Air Stream Node Name
  {86dff934-76aa-4240-a359-b9aa2dcf7713}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {7b632893-5eb3-4a78-ab76-e16ce2a47407}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6f45dd1a-e5c7-4940-befc-22073b673d38}, !- Control Zone or Zone List Name
  {0cd96313-099c-401a-94fb-5971f64cb0c9}, !- Cooling Control Zone or Zone List Name
  {cb23c601-6129-4379-be10-ce57b82cd52a}, !- Heating Control Zone or Zone List Name
  {4a13afdf-0c57-40d1-a20b-6360472c4ca6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6f45dd1a-e5c7-4940-befc-22073b673d38}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {0cd96313-099c-401a-94fb-5971f64cb0c9}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cb23c601-6129-4379-be10-ce57b82cd52a}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4a13afdf-0c57-40d1-a20b-6360472c4ca6}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {93367432-3fe2-4c3b-a26f-9d2cf83ce248}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  {5c7a4841-66ee-425c-87b3-cf5df1f553dd}, !- Default Day Schedule Name
  {bfe04d8d-c33b-4abe-8599-5b5bcd167492}, !- Summer Design Day Schedule Name
  {dc6ae1ae-1067-4e65-8821-74c02c39d0c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5c7a4841-66ee-425c-87b3-cf5df1f553dd}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b2561355-7040-4fca-ac6c-62e450eea5f8}, !- Handle
  {93367432-3fe2-4c3b-a26f-9d2cf83ce248}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0874377575611773,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-22 12:36:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-22 12:36:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1db779b9-5c6f-4730-9ad7-065aa991ae82}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc6ae1ae-1067-4e65-8821-74c02c39d0c0}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b3292cc-fd33-45d7-b861-0066243be1d8}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bfe04d8d-c33b-4abe-8599-5b5bcd167492}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1aea510b-1fd1-4e68-aa8b-7f18cece4812}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9bc745c0-ac7c-4687-a1a6-ef1e80754ffb}, !- Supply Air Inlet Node
  {52f69287-9ebf-409d-965f-37b55a594423}, !- Supply Air Outlet Node
  {0e5fb0bc-0631-48d4-848c-bcccba9a79b9}, !- Exhaust Air Inlet Node
  {dc3d79cc-a5b6-430d-986e-10e21e78da15}, !- Exhaust Air Outlet Node
  228.297287623652,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {fbe25c8f-6d7c-4fad-b79f-949da876905b}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {52f69287-9ebf-409d-965f-37b55a594423}, !- Inlet Port
  {73aeb542-c372-4dda-889f-e65f4713e704}; !- Outlet Port

OS:Connection,
  {9bc745c0-ac7c-4687-a1a6-ef1e80754ffb}, !- Handle
  {3b022ff0-298f-4fd4-9ff1-62bdb25d0d32}, !- Source Object
  3,                                      !- Outlet Port
  {1aea510b-1fd1-4e68-aa8b-7f18cece4812}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {52f69287-9ebf-409d-965f-37b55a594423}, !- Handle
  {1aea510b-1fd1-4e68-aa8b-7f18cece4812}, !- Source Object
  13,                                     !- Outlet Port
  {fbe25c8f-6d7c-4fad-b79f-949da876905b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73aeb542-c372-4dda-889f-e65f4713e704}, !- Handle
  {fbe25c8f-6d7c-4fad-b79f-949da876905b}, !- Source Object
  3,                                      !- Outlet Port
  {702f5f00-708b-4a70-a624-c294dff49b30}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ddde95a5-6c59-4402-9174-859aa311c7da}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {87e7ee9c-6f33-4c4c-9e6d-693910c86bc4}, !- Inlet Port
  {0e5fb0bc-0631-48d4-848c-bcccba9a79b9}; !- Outlet Port

OS:Connection,
  {87e7ee9c-6f33-4c4c-9e6d-693910c86bc4}, !- Handle
  {702f5f00-708b-4a70-a624-c294dff49b30}, !- Source Object
  7,                                      !- Outlet Port
  {ddde95a5-6c59-4402-9174-859aa311c7da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e5fb0bc-0631-48d4-848c-bcccba9a79b9}, !- Handle
  {ddde95a5-6c59-4402-9174-859aa311c7da}, !- Source Object
  3,                                      !- Outlet Port
  {1aea510b-1fd1-4e68-aa8b-7f18cece4812}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {dc3d79cc-a5b6-430d-986e-10e21e78da15}, !- Handle
  {1aea510b-1fd1-4e68-aa8b-7f18cece4812}, !- Source Object
  15,                                     !- Outlet Port
  {5fbea7a0-364e-435f-9cf7-f5083c0f6bc2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7891900b-beca-4604-a50a-af84e9b904fd}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {00f43dbe-0a11-4f57-a079-f9ca6abcea7c}, !- Reference Setpoint Node Name
  {00f43dbe-0a11-4f57-a079-f9ca6abcea7c}, !- Mixed Air Stream Node Name
  {3b022ff0-298f-4fd4-9ff1-62bdb25d0d32}, !- Outdoor Air Stream Node Name
  {32b56e56-bb0a-4b19-8b32-631f75763893}, !- Return Air Stream Node Name
  {fbe25c8f-6d7c-4fad-b79f-949da876905b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {86b0f1cb-64c3-4aab-b77c-1c94a7f68fce}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {08d7d151-df06-4f36-886c-3909ed79cb97}, !- Control Zone or Zone List Name
  {7058d2e2-a140-4e6e-acf2-9d4486577395}, !- Cooling Control Zone or Zone List Name
  {6bd68cd5-3191-410c-b3d1-06eaaa0bd4bc}, !- Heating Control Zone or Zone List Name
  {d03a6800-5508-4273-9d03-170f8c0f7875}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {08d7d151-df06-4f36-886c-3909ed79cb97}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {7058d2e2-a140-4e6e-acf2-9d4486577395}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6bd68cd5-3191-410c-b3d1-06eaaa0bd4bc}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d03a6800-5508-4273-9d03-170f8c0f7875}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0e7951c0-91b3-45e6-a09a-03a5846c46ed}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  {19213547-a3d9-45b6-a264-30e6d2e9f86e}, !- Default Day Schedule Name
  {243ec7bc-e396-4e8d-97c2-e668ae689bd2}, !- Summer Design Day Schedule Name
  {c81be463-9745-41c5-805c-475f425ed915}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {19213547-a3d9-45b6-a264-30e6d2e9f86e}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {12509486-ead9-4d59-953a-78434b377272}, !- Handle
  {0e7951c0-91b3-45e6-a09a-03a5846c46ed}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2837065577748077,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-22 12:36:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-22 12:36:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {85207926-58b9-4433-bd22-b60dc49baa88}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c81be463-9745-41c5-805c-475f425ed915}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {636c6450-6385-46ba-828f-859fb770a434}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {243ec7bc-e396-4e8d-97c2-e668ae689bd2}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e9af316-f2c8-453a-b02b-6a437f94eef1}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {0e7951c0-91b3-45e6-a09a-03a5846c46ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {145d1e50-5fe8-49dd-9944-985e110e9c2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {145d1e50-5fe8-49dd-9944-985e110e9c2b}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9aa43cad-3633-49e9-85bc-ca2739979f92}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9e93cae2-dbd4-481b-851d-0b29980d4f0e}, !- Supply Air Inlet Node
  {7654944a-d070-4467-b8d6-023d1a1f67e2}, !- Supply Air Outlet Node
  {d80f51f9-972d-4efe-85ce-7e13b7638598}, !- Exhaust Air Inlet Node
  {b651ecf4-fa2c-418f-bd0b-70a5f17702e7}, !- Exhaust Air Outlet Node
  174.81287078989,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9ed9de14-2194-4fc0-8910-3b98adab7829}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV Primary Outlet Air Node, !- Name
  {7654944a-d070-4467-b8d6-023d1a1f67e2}, !- Inlet Port
  {0514852a-7338-410d-a39c-0201df852520}; !- Outlet Port

OS:Connection,
  {9e93cae2-dbd4-481b-851d-0b29980d4f0e}, !- Handle
  {e44e6e9b-e70e-4707-ad77-25eb25e7863b}, !- Source Object
  3,                                      !- Outlet Port
  {9aa43cad-3633-49e9-85bc-ca2739979f92}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7654944a-d070-4467-b8d6-023d1a1f67e2}, !- Handle
  {9aa43cad-3633-49e9-85bc-ca2739979f92}, !- Source Object
  13,                                     !- Outlet Port
  {9ed9de14-2194-4fc0-8910-3b98adab7829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0514852a-7338-410d-a39c-0201df852520}, !- Handle
  {9ed9de14-2194-4fc0-8910-3b98adab7829}, !- Source Object
  3,                                      !- Outlet Port
  {f2b665d9-9e42-4a86-b84a-3b48d9282424}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {944e78cf-722a-45af-96c2-776fdc0d712b}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV Secondary Inlet Air Node, !- Name
  {3a92f6dd-aed6-4537-b91c-84de1dd4bd74}, !- Inlet Port
  {d80f51f9-972d-4efe-85ce-7e13b7638598}; !- Outlet Port

OS:Connection,
  {3a92f6dd-aed6-4537-b91c-84de1dd4bd74}, !- Handle
  {f2b665d9-9e42-4a86-b84a-3b48d9282424}, !- Source Object
  7,                                      !- Outlet Port
  {944e78cf-722a-45af-96c2-776fdc0d712b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d80f51f9-972d-4efe-85ce-7e13b7638598}, !- Handle
  {944e78cf-722a-45af-96c2-776fdc0d712b}, !- Source Object
  3,                                      !- Outlet Port
  {9aa43cad-3633-49e9-85bc-ca2739979f92}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b651ecf4-fa2c-418f-bd0b-70a5f17702e7}, !- Handle
  {9aa43cad-3633-49e9-85bc-ca2739979f92}, !- Source Object
  15,                                     !- Outlet Port
  {45ef25f9-81a8-49d4-854a-801a2b32a034}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6581133e-ec87-4858-b3b6-dd130973a791}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {32aac79c-dfdf-4c29-9c37-2344e5b87fe1}, !- Reference Setpoint Node Name
  {32aac79c-dfdf-4c29-9c37-2344e5b87fe1}, !- Mixed Air Stream Node Name
  {e44e6e9b-e70e-4707-ad77-25eb25e7863b}, !- Outdoor Air Stream Node Name
  {8cf760de-eb21-4624-a37f-250f9d6edf47}, !- Return Air Stream Node Name
  {9ed9de14-2194-4fc0-8910-3b98adab7829}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0b91aa48-71b5-4860-8ee9-46614dbc3bd8}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bc3f5249-5b31-4ed9-8ee4-90b9b9d5b4b1}, !- Control Zone or Zone List Name
  {ed78e47c-3c62-407b-a7d0-32b4886d91a9}, !- Cooling Control Zone or Zone List Name
  {54ed5f2d-c84f-4cd5-9436-4f39527cfecd}, !- Heating Control Zone or Zone List Name
  {2f157263-4337-4398-92b1-ca60308af013}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bc3f5249-5b31-4ed9-8ee4-90b9b9d5b4b1}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {ed78e47c-3c62-407b-a7d0-32b4886d91a9}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {54ed5f2d-c84f-4cd5-9436-4f39527cfecd}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2f157263-4337-4398-92b1-ca60308af013}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9479b9f5-a515-4f78-83d0-bafa616a2e97}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  {6c04680e-430e-4b85-9909-e06027ae7173}, !- Default Day Schedule Name
  {f383f760-9942-43ea-8c4f-ee5572183019}, !- Summer Design Day Schedule Name
  {f7c7c4d4-e545-4732-a152-8a869472427a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c04680e-430e-4b85-9909-e06027ae7173}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3af6dfcf-f89b-4dc1-93fe-706d33ad3656}, !- Handle
  {9479b9f5-a515-4f78-83d0-bafa616a2e97}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.8379935529794782,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  17,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-22 12:36:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-22 12:36:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {32b3c568-9e4d-4e4f-879d-68d32663f03c}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7c7c4d4-e545-4732-a152-8a869472427a}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7fa963d-f947-4a1e-ba98-8aca82ceab7d}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f383f760-9942-43ea-8c4f-ee5572183019}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {c37df87a-8f9c-45eb-9e5c-65c20b6785fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {da0615d7-9f19-4dac-9f36-8f2fa7d4eeca}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {84b7f6c6-02ca-4435-812b-730f12b9c577}, !- Supply Air Inlet Node
  {34c4687e-c98b-4279-91ed-0e0aced5f097}, !- Supply Air Outlet Node
  {1cb77020-1485-44c0-ba41-8061d5ec9f26}, !- Exhaust Air Inlet Node
  {8e8bc228-7c9c-4991-aa01-54e0bbdd16c0}, !- Exhaust Air Outlet Node
  192.175596895033,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {03f71344-2302-4ab1-bd0d-9264dc1220d3}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV Primary Outlet Air Node, !- Name
  {34c4687e-c98b-4279-91ed-0e0aced5f097}, !- Inlet Port
  {90640810-0aa9-4766-8057-a3ff6cfa862d}; !- Outlet Port

OS:Connection,
  {84b7f6c6-02ca-4435-812b-730f12b9c577}, !- Handle
  {be9dc1a5-9251-4ef2-8f7e-e0340e24dade}, !- Source Object
  3,                                      !- Outlet Port
  {da0615d7-9f19-4dac-9f36-8f2fa7d4eeca}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {34c4687e-c98b-4279-91ed-0e0aced5f097}, !- Handle
  {da0615d7-9f19-4dac-9f36-8f2fa7d4eeca}, !- Source Object
  13,                                     !- Outlet Port
  {03f71344-2302-4ab1-bd0d-9264dc1220d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90640810-0aa9-4766-8057-a3ff6cfa862d}, !- Handle
  {03f71344-2302-4ab1-bd0d-9264dc1220d3}, !- Source Object
  3,                                      !- Outlet Port
  {4db84f45-b3fc-40b9-9bc0-6e73de3c6f4a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4f5977ca-88af-4670-8ea3-83a7db708b30}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV Secondary Inlet Air Node, !- Name
  {3944ffee-fafa-42eb-878e-6eb40ebdc0e0}, !- Inlet Port
  {1cb77020-1485-44c0-ba41-8061d5ec9f26}; !- Outlet Port

OS:Connection,
  {3944ffee-fafa-42eb-878e-6eb40ebdc0e0}, !- Handle
  {4db84f45-b3fc-40b9-9bc0-6e73de3c6f4a}, !- Source Object
  7,                                      !- Outlet Port
  {4f5977ca-88af-4670-8ea3-83a7db708b30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cb77020-1485-44c0-ba41-8061d5ec9f26}, !- Handle
  {4f5977ca-88af-4670-8ea3-83a7db708b30}, !- Source Object
  3,                                      !- Outlet Port
  {da0615d7-9f19-4dac-9f36-8f2fa7d4eeca}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8e8bc228-7c9c-4991-aa01-54e0bbdd16c0}, !- Handle
  {da0615d7-9f19-4dac-9f36-8f2fa7d4eeca}, !- Source Object
  15,                                     !- Outlet Port
  {c67c340f-244a-4b2f-8562-cf23571f3b06}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4073e165-ac6a-4716-b7ba-5c06e67d3744}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0c6ceb96-56a2-4ab6-bae6-f6c0c82f15dc}, !- Reference Setpoint Node Name
  {0c6ceb96-56a2-4ab6-bae6-f6c0c82f15dc}, !- Mixed Air Stream Node Name
  {be9dc1a5-9251-4ef2-8f7e-e0340e24dade}, !- Outdoor Air Stream Node Name
  {fb00068c-2575-4aa4-9fd1-cf3e5b191adf}, !- Return Air Stream Node Name
  {03f71344-2302-4ab1-bd0d-9264dc1220d3}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {194edfd5-0d0b-4271-87d2-d7cfe6a69336}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {28bf3ff4-ffe0-4e62-9a90-4e936bf4b905}, !- Control Zone or Zone List Name
  {d6c643cd-5fb0-4acf-8906-62344faed5a3}, !- Cooling Control Zone or Zone List Name
  {5b445b4a-6d87-4ed4-9cf2-e995734dc7ed}, !- Heating Control Zone or Zone List Name
  {3255102e-acfa-4dbb-a347-b8a5b7e5aa7d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {28bf3ff4-ffe0-4e62-9a90-4e936bf4b905}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {d6c643cd-5fb0-4acf-8906-62344faed5a3}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5b445b4a-6d87-4ed4-9cf2-e995734dc7ed}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3255102e-acfa-4dbb-a347-b8a5b7e5aa7d}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a5d0ba59-ed5d-487e-a4bd-8f1bb8fba898}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  {61b9ef6e-7989-454b-99ff-933d35855cbb}, !- Default Day Schedule Name
  {dc058e79-b086-4b28-8396-8bc21a143ef0}, !- Summer Design Day Schedule Name
  {b5ae1f15-6442-481c-aa5a-d81bc39bcd8a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {61b9ef6e-7989-454b-99ff-933d35855cbb}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Default, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {909c71bf-c649-493a-8beb-0e6fb5d668b2}, !- Handle
  {a5d0ba59-ed5d-487e-a4bd-8f1bb8fba898}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.04832713758765,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-22 12:36:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-22 12:36:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8f85ee94-ba89-45af-aa7a-8a82c19aa86b}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5ae1f15-6442-481c-aa5a-d81bc39bcd8a}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Winter Design Day, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13fcf1c5-6241-4c06-a6f1-afef0cb567eb}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc058e79-b086-4b28-8396-8bc21a143ef0}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Summer Design Day, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23fa3e9a-4892-4651-95ec-024e557cdab0}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Saturday Rule, !- Name
  {a5d0ba59-ed5d-487e-a4bd-8f1bb8fba898}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6812ce7a-966a-4788-b020-689f41116ba3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6812ce7a-966a-4788-b020-689f41116ba3}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Saturday, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {34b5ad4a-aa29-4442-8665-a3b9480dbeff}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Sunday Rule, !- Name
  {a5d0ba59-ed5d-487e-a4bd-8f1bb8fba898}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0b50a8f7-aef3-4e1d-9ca3-416dd597f2bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b50a8f7-aef3-4e1d-9ca3-416dd597f2bc}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Sunday, !- Name
  {6803e49d-d659-4fdc-9f32-8878a7b51f4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4ea1412d-45cb-4671-b728-67d0e6abce49}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| ERV, !- Name
  {783bb1e2-1c7e-493f-8d35-ff2a25c5f93d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2745cf7f-19c9-4dc4-ab72-7c8aa09661cd}, !- Supply Air Inlet Node
  {e4398032-1404-412d-b1a6-f6b69f942025}, !- Supply Air Outlet Node
  {fce0c2cb-4851-4eba-9bed-5ec0d9a47c63}, !- Exhaust Air Inlet Node
  {ba5135ab-e89c-46d0-87a6-f0edd43fd7bf}, !- Exhaust Air Outlet Node
  187.873451798771,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {971f59d0-5f55-4a03-8c98-8045b846a7bd}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| ERV Primary Outlet Air Node, !- Name
  {e4398032-1404-412d-b1a6-f6b69f942025}, !- Inlet Port
  {444460c5-bd40-4ce8-b7ae-044fd3450190}; !- Outlet Port

OS:Connection,
  {2745cf7f-19c9-4dc4-ab72-7c8aa09661cd}, !- Handle
  {dae17e3c-99a7-44a7-9e7b-baa61f182c60}, !- Source Object
  3,                                      !- Outlet Port
  {4ea1412d-45cb-4671-b728-67d0e6abce49}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e4398032-1404-412d-b1a6-f6b69f942025}, !- Handle
  {4ea1412d-45cb-4671-b728-67d0e6abce49}, !- Source Object
  13,                                     !- Outlet Port
  {971f59d0-5f55-4a03-8c98-8045b846a7bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {444460c5-bd40-4ce8-b7ae-044fd3450190}, !- Handle
  {971f59d0-5f55-4a03-8c98-8045b846a7bd}, !- Source Object
  3,                                      !- Outlet Port
  {7627ac89-9c76-44d2-87df-07e40799c729}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {24059112-abc7-485c-a97a-ca613610b017}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| ERV Secondary Inlet Air Node, !- Name
  {d513f64d-bd94-4726-9a8c-db985b7ba8af}, !- Inlet Port
  {fce0c2cb-4851-4eba-9bed-5ec0d9a47c63}; !- Outlet Port

OS:Connection,
  {d513f64d-bd94-4726-9a8c-db985b7ba8af}, !- Handle
  {7627ac89-9c76-44d2-87df-07e40799c729}, !- Source Object
  7,                                      !- Outlet Port
  {24059112-abc7-485c-a97a-ca613610b017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fce0c2cb-4851-4eba-9bed-5ec0d9a47c63}, !- Handle
  {24059112-abc7-485c-a97a-ca613610b017}, !- Source Object
  3,                                      !- Outlet Port
  {4ea1412d-45cb-4671-b728-67d0e6abce49}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ba5135ab-e89c-46d0-87a6-f0edd43fd7bf}, !- Handle
  {4ea1412d-45cb-4671-b728-67d0e6abce49}, !- Source Object
  15,                                     !- Outlet Port
  {420f3ae9-6bde-4fda-817e-b5ff2acda8e4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d09a9854-fab3-42ee-9211-51bd73a22d1f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {042c97bd-97f8-4669-bbb6-46d46ad022ac}, !- Reference Setpoint Node Name
  {042c97bd-97f8-4669-bbb6-46d46ad022ac}, !- Mixed Air Stream Node Name
  {dae17e3c-99a7-44a7-9e7b-baa61f182c60}, !- Outdoor Air Stream Node Name
  {b2c6a4ae-f959-4bea-9875-8326a23fab4c}, !- Return Air Stream Node Name
  {971f59d0-5f55-4a03-8c98-8045b846a7bd}; !- Setpoint Node or NodeList Name

OS:Curve:Cubic,
  {ae3a1d14-fed3-4306-bef1-7eb9ccf76b92}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ee2dc27b-52bf-4d85-91fc-157f693bd510}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7b40f31f-3bb7-4a17-b36b-7d1ecc82527c}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {0a2d8342-987b-4104-b120-d5d769cde4be}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3369808e-f08d-47e5-82a0-1d4e4f632141}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d773ce4-ded3-4b41-90c4-4dc1bdd11399}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6027140c-c116-4b8e-bf6a-c5c0749f54ee}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {57c6f09d-c899-4b68-a108-d50064c29ab0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3572b6e9-4159-4995-bfd9-1ad76638e33a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {28181c5d-81e8-40e1-ab82-747f1ac72a09}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fd890c6f-1b11-40b6-ab29-cefdd2f8e1fa}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

