  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8873d222-8c46-4be6-8013-89c5bc33ca8c}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {eee927b2-9905-443a-9609-2ae2ffe1bcb1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d9d8a147-81aa-45d2-9c91-663ea29d0968}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4fde1471-5bab-48cb-9969-696d9d8f4005}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6dff79c6-9c10-4f37-aabc-5f4879c2abb7}, !- Handle
  Space Function Guest room Thermostat 82, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2f04bacd-1aa2-4441-b3be-f91b989cc203}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {318dc4e2-51e9-4f7d-b44f-b843e150022f}, !- Zone Air Inlet Port List
  {874f56c2-d085-40ad-b2df-bff9d85436b0}, !- Zone Air Exhaust Port List
  {69691eb7-2122-4c42-a23e-1dce888deb89}, !- Zone Air Node Name
  {e9046d25-4126-479a-b8da-a99ac2f851f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {97511d55-7a98-4693-946c-37f03069cec4}, !- Group Rendering Name
  {05644166-8767-4846-83fd-04ad67b4c15a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a62ac605-bec6-44e6-b245-9d66bb3abb0f}, !- Handle
  Node 37,                                !- Name
  {69691eb7-2122-4c42-a23e-1dce888deb89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69691eb7-2122-4c42-a23e-1dce888deb89}, !- Handle
  {2f04bacd-1aa2-4441-b3be-f91b989cc203}, !- Source Object
  11,                                     !- Outlet Port
  {a62ac605-bec6-44e6-b245-9d66bb3abb0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {318dc4e2-51e9-4f7d-b44f-b843e150022f}, !- Handle
  {2f04bacd-1aa2-4441-b3be-f91b989cc203}, !- HVAC Component
  {e598cbca-b286-4c63-9d2b-3702969d857e}; !- Port 1

OS:PortList,
  {874f56c2-d085-40ad-b2df-bff9d85436b0}, !- Handle
  {2f04bacd-1aa2-4441-b3be-f91b989cc203}; !- HVAC Component

OS:PortList,
  {e9046d25-4126-479a-b8da-a99ac2f851f4}, !- Handle
  {2f04bacd-1aa2-4441-b3be-f91b989cc203}, !- HVAC Component
  {60dec81c-38b6-4bc6-a32b-262eb4404ec4}; !- Port 1

OS:Sizing:Zone,
  {656e17ed-a875-4e67-975a-c7c77ac9b8ca}, !- Handle
  {2f04bacd-1aa2-4441-b3be-f91b989cc203}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d389c93a-e668-42ce-86f0-c69aaaeaa653}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {2f04bacd-1aa2-4441-b3be-f91b989cc203}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2aab276f-5df1-4d18-a6c7-802dbe70dd63}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f37582db-23cc-487c-98e1-2b145963ed9e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {05644166-8767-4846-83fd-04ad67b4c15a}, !- Handle
  Space Function Guest room Thermostat 83, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c20c83c0-e5a4-432b-b0d5-537b98909307}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b4379c3-4614-418a-9fca-cd25d1e7515f}, !- Zone Air Inlet Port List
  {97386a85-ec4e-4294-b9a9-9bcb18e9b59b}, !- Zone Air Exhaust Port List
  {9e3148b0-576d-4607-bb3c-a1c67d21383d}, !- Zone Air Node Name
  {56f235f7-e529-4640-84e2-01ef53689595}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4a6caab2-cbc3-47a5-8e5b-c0023f22f55d}, !- Group Rendering Name
  {d59be1d9-e3df-4d41-adbd-b8c152e7d4a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5969e7fc-9cea-4a01-926b-a52ca20093c4}, !- Handle
  Node 40,                                !- Name
  {9e3148b0-576d-4607-bb3c-a1c67d21383d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e3148b0-576d-4607-bb3c-a1c67d21383d}, !- Handle
  {c20c83c0-e5a4-432b-b0d5-537b98909307}, !- Source Object
  11,                                     !- Outlet Port
  {5969e7fc-9cea-4a01-926b-a52ca20093c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b4379c3-4614-418a-9fca-cd25d1e7515f}, !- Handle
  {c20c83c0-e5a4-432b-b0d5-537b98909307}, !- HVAC Component
  {56890f11-6991-4cab-90fe-983a68018e69}; !- Port 1

OS:PortList,
  {97386a85-ec4e-4294-b9a9-9bcb18e9b59b}, !- Handle
  {c20c83c0-e5a4-432b-b0d5-537b98909307}; !- HVAC Component

OS:PortList,
  {56f235f7-e529-4640-84e2-01ef53689595}, !- Handle
  {c20c83c0-e5a4-432b-b0d5-537b98909307}, !- HVAC Component
  {8c3df902-3a89-4f67-802b-2d218f34268b}; !- Port 1

OS:Sizing:Zone,
  {41ccbbd1-c2a4-48de-864c-74eed53e1c23}, !- Handle
  {c20c83c0-e5a4-432b-b0d5-537b98909307}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c6d3c891-422b-4e69-972c-1c50a69fece5}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {c20c83c0-e5a4-432b-b0d5-537b98909307}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fa3eccf0-ca04-4211-896f-a0bc76467c38}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {474f5072-c021-41a0-91af-1d66c218be94}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d59be1d9-e3df-4d41-adbd-b8c152e7d4a7}, !- Handle
  Space Function Guest room Thermostat 84, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {42f99752-3097-4315-983a-48ee07a51145}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd6ba88d-fcd3-492b-bf17-ecc94566b7ae}, !- Zone Air Inlet Port List
  {dead54d4-a80b-4291-ba0b-fd953cdebb55}, !- Zone Air Exhaust Port List
  {bf554b67-b106-4971-87ab-0840bf5757cc}, !- Zone Air Node Name
  {9b385004-e458-4fae-8429-89329c9e4d49}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a1efb3c6-203d-4352-90db-a7b1137456f8}, !- Group Rendering Name
  {b1144986-8d2c-46c2-8f64-794a663a7a0b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac344eb8-a415-443b-aa61-aea6d8a0544a}, !- Handle
  Node 43,                                !- Name
  {bf554b67-b106-4971-87ab-0840bf5757cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf554b67-b106-4971-87ab-0840bf5757cc}, !- Handle
  {42f99752-3097-4315-983a-48ee07a51145}, !- Source Object
  11,                                     !- Outlet Port
  {ac344eb8-a415-443b-aa61-aea6d8a0544a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd6ba88d-fcd3-492b-bf17-ecc94566b7ae}, !- Handle
  {42f99752-3097-4315-983a-48ee07a51145}, !- HVAC Component
  {70b2f19f-fd40-4673-922b-22385ed936f4}; !- Port 1

OS:PortList,
  {dead54d4-a80b-4291-ba0b-fd953cdebb55}, !- Handle
  {42f99752-3097-4315-983a-48ee07a51145}; !- HVAC Component

OS:PortList,
  {9b385004-e458-4fae-8429-89329c9e4d49}, !- Handle
  {42f99752-3097-4315-983a-48ee07a51145}, !- HVAC Component
  {38414ff7-1dcd-4e2c-8955-0d2572838dc5}; !- Port 1

OS:Sizing:Zone,
  {941a1918-6d95-4a64-aad0-877f4fbe04c1}, !- Handle
  {42f99752-3097-4315-983a-48ee07a51145}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {00d5e94e-d8cd-4165-bc0c-082ba78e3e75}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {42f99752-3097-4315-983a-48ee07a51145}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e29eb457-adb3-41de-899e-e8e963c05072}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c3f9b003-3de4-473a-852b-9c38260f7d68}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b1144986-8d2c-46c2-8f64-794a663a7a0b}, !- Handle
  Space Function Guest room Thermostat 85, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f1eee6f3-8a3b-480f-a712-807b625b7345}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5de42f46-dabc-428b-9a22-d35b4a541215}, !- Zone Air Inlet Port List
  {774f3e2c-f74f-4aa7-89ab-8b47f70fd2f0}, !- Zone Air Exhaust Port List
  {5b78ea7c-24d2-457c-acb7-5087a7f64f72}, !- Zone Air Node Name
  {78303a07-6543-4949-a1c7-5f67db8c2d43}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a911bf79-4d9c-4774-ae12-5910c41f6389}, !- Group Rendering Name
  {7845510f-ae59-439b-9b5b-836f9e6d88b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c71cdadf-2287-4f63-97fa-ce593cacfd9a}, !- Handle
  Node 46,                                !- Name
  {5b78ea7c-24d2-457c-acb7-5087a7f64f72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b78ea7c-24d2-457c-acb7-5087a7f64f72}, !- Handle
  {f1eee6f3-8a3b-480f-a712-807b625b7345}, !- Source Object
  11,                                     !- Outlet Port
  {c71cdadf-2287-4f63-97fa-ce593cacfd9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5de42f46-dabc-428b-9a22-d35b4a541215}, !- Handle
  {f1eee6f3-8a3b-480f-a712-807b625b7345}, !- HVAC Component
  {03ea5b35-a73f-4985-ab5b-154f2c0f63ca}; !- Port 1

OS:PortList,
  {774f3e2c-f74f-4aa7-89ab-8b47f70fd2f0}, !- Handle
  {f1eee6f3-8a3b-480f-a712-807b625b7345}; !- HVAC Component

OS:PortList,
  {78303a07-6543-4949-a1c7-5f67db8c2d43}, !- Handle
  {f1eee6f3-8a3b-480f-a712-807b625b7345}, !- HVAC Component
  {2f23e19d-d397-48b8-a9ad-4a1156dd2acf}; !- Port 1

OS:Sizing:Zone,
  {2a658816-4931-467a-89dd-6c079729d36b}, !- Handle
  {f1eee6f3-8a3b-480f-a712-807b625b7345}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3522ce21-3e9f-41c0-9c69-1dfae0329fe8}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {f1eee6f3-8a3b-480f-a712-807b625b7345}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {339b61a7-bc45-4af5-b39c-e395e059761a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9d0aa1dd-aeb4-46c8-af8e-f5517ea0274a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7845510f-ae59-439b-9b5b-836f9e6d88b7}, !- Handle
  Space Function Guest room Thermostat 86, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7780e729-2ab4-438b-9266-f84077bceec4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50e16509-ada1-4737-92ce-4bd683869147}, !- Zone Air Inlet Port List
  {93a50120-e395-428b-8f2a-56fb334bd171}, !- Zone Air Exhaust Port List
  {c20f2b12-8db5-4985-82a4-f259ffbf8fc3}, !- Zone Air Node Name
  {5ee3cb55-975f-4f97-8a0f-13051a93d8ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b41dbbc0-98ff-49cd-aadc-2f8bb64d42ff}, !- Group Rendering Name
  {fab2e33f-9de5-4b9e-a263-874e0c060008}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21c47dfa-c21c-49fd-bc5e-70f824cf961f}, !- Handle
  Node 49,                                !- Name
  {c20f2b12-8db5-4985-82a4-f259ffbf8fc3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c20f2b12-8db5-4985-82a4-f259ffbf8fc3}, !- Handle
  {7780e729-2ab4-438b-9266-f84077bceec4}, !- Source Object
  11,                                     !- Outlet Port
  {21c47dfa-c21c-49fd-bc5e-70f824cf961f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50e16509-ada1-4737-92ce-4bd683869147}, !- Handle
  {7780e729-2ab4-438b-9266-f84077bceec4}, !- HVAC Component
  {2d6405b9-a9e5-431e-8af4-3a1f68b8af14}; !- Port 1

OS:PortList,
  {93a50120-e395-428b-8f2a-56fb334bd171}, !- Handle
  {7780e729-2ab4-438b-9266-f84077bceec4}; !- HVAC Component

OS:PortList,
  {5ee3cb55-975f-4f97-8a0f-13051a93d8ce}, !- Handle
  {7780e729-2ab4-438b-9266-f84077bceec4}, !- HVAC Component
  {97439956-fd84-4d95-8234-355d3dbe1b05}; !- Port 1

OS:Sizing:Zone,
  {617bfea8-56d0-4e10-89d4-6eaa64cffc4b}, !- Handle
  {7780e729-2ab4-438b-9266-f84077bceec4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {74c7901c-e6ac-4345-ad16-e330c7ab4076}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {7780e729-2ab4-438b-9266-f84077bceec4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2a01233d-6ba2-415b-aa44-9b7563071e41}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {259a5ac1-3103-423c-9c58-4c9c0f7df5ff}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {fab2e33f-9de5-4b9e-a263-874e0c060008}, !- Handle
  Space Function Guest room Thermostat 87, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {06964d19-aa1e-460a-97d9-8a09d47968a3}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d1edfc9-b51f-4810-abb1-613e94115df6}, !- Zone Air Inlet Port List
  {aa325c7e-2de4-4c37-ad8c-56061dea4da3}, !- Zone Air Exhaust Port List
  {57efad7e-4b0d-439b-9ffc-6291a81c0291}, !- Zone Air Node Name
  {688aaba0-2404-4af4-8dc3-9abad1153d83}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e5bb21a6-6c1c-48ff-878e-7d38bed83a71}, !- Group Rendering Name
  {a506c010-1d36-49e0-b8c4-5a128ea29149}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3387fd69-12f4-4ee8-8bf7-54e1287af8e3}, !- Handle
  Node 52,                                !- Name
  {57efad7e-4b0d-439b-9ffc-6291a81c0291}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57efad7e-4b0d-439b-9ffc-6291a81c0291}, !- Handle
  {06964d19-aa1e-460a-97d9-8a09d47968a3}, !- Source Object
  11,                                     !- Outlet Port
  {3387fd69-12f4-4ee8-8bf7-54e1287af8e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d1edfc9-b51f-4810-abb1-613e94115df6}, !- Handle
  {06964d19-aa1e-460a-97d9-8a09d47968a3}, !- HVAC Component
  {6371f967-94ec-46b4-9646-361b5588d352}; !- Port 1

OS:PortList,
  {aa325c7e-2de4-4c37-ad8c-56061dea4da3}, !- Handle
  {06964d19-aa1e-460a-97d9-8a09d47968a3}; !- HVAC Component

OS:PortList,
  {688aaba0-2404-4af4-8dc3-9abad1153d83}, !- Handle
  {06964d19-aa1e-460a-97d9-8a09d47968a3}, !- HVAC Component
  {57e846af-7c74-435c-b471-c00608f5bac6}; !- Port 1

OS:Sizing:Zone,
  {71544380-17df-4503-a8db-028dd5e72086}, !- Handle
  {06964d19-aa1e-460a-97d9-8a09d47968a3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {02d9b2e6-922e-4b28-9d8b-8d71ad44e7ef}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {06964d19-aa1e-460a-97d9-8a09d47968a3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e797ff2c-1bc9-4423-925c-7cc291c3518c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bf89ac06-e756-4850-802c-8814a6d2417a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a506c010-1d36-49e0-b8c4-5a128ea29149}, !- Handle
  Space Function Guest room Thermostat 88, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6174ea44-5d3f-4e7d-8751-24305a152cc6}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e1915da-5fd8-4f14-bdf2-d8403412b663}, !- Zone Air Inlet Port List
  {f51ce585-2b8c-4af4-9b62-52bc0cf0a60d}, !- Zone Air Exhaust Port List
  {327c2bd9-a4ce-4c56-af7a-f76c1429ef9f}, !- Zone Air Node Name
  {5b6754f8-5ec4-4402-8a6e-1f0e595f7dff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {639bef96-0427-4a25-ac15-f771183bc1f7}, !- Group Rendering Name
  {4eca150d-343a-4a15-82d3-9c92da5f85fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7608aead-799b-43bd-a872-804d104cbf70}, !- Handle
  Node 55,                                !- Name
  {327c2bd9-a4ce-4c56-af7a-f76c1429ef9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {327c2bd9-a4ce-4c56-af7a-f76c1429ef9f}, !- Handle
  {6174ea44-5d3f-4e7d-8751-24305a152cc6}, !- Source Object
  11,                                     !- Outlet Port
  {7608aead-799b-43bd-a872-804d104cbf70}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e1915da-5fd8-4f14-bdf2-d8403412b663}, !- Handle
  {6174ea44-5d3f-4e7d-8751-24305a152cc6}, !- HVAC Component
  {d5afbc2d-c8c4-436e-861e-afac9f9809e5}; !- Port 1

OS:PortList,
  {f51ce585-2b8c-4af4-9b62-52bc0cf0a60d}, !- Handle
  {6174ea44-5d3f-4e7d-8751-24305a152cc6}; !- HVAC Component

OS:PortList,
  {5b6754f8-5ec4-4402-8a6e-1f0e595f7dff}, !- Handle
  {6174ea44-5d3f-4e7d-8751-24305a152cc6}, !- HVAC Component
  {3cf89471-e9f3-48b8-a8cf-9a8f92225a2c}; !- Port 1

OS:Sizing:Zone,
  {c4eeb5f5-e755-4ec1-9549-91024d67fc54}, !- Handle
  {6174ea44-5d3f-4e7d-8751-24305a152cc6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {58321d31-d5ce-4663-9237-41d2a1d25474}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {6174ea44-5d3f-4e7d-8751-24305a152cc6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bb3285ef-a26e-49d7-8d5c-fa942c45ebd4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {716bd368-a422-4d59-a908-984e9a814834}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4eca150d-343a-4a15-82d3-9c92da5f85fc}, !- Handle
  Space Function Guest room Thermostat 89, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c4355d6b-35d5-4f82-86b9-fa1e560aca7f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dba8d5a7-d4d6-494c-8b3c-236f7836c8fd}, !- Zone Air Inlet Port List
  {6e8eb443-db55-477e-aee2-334b4f6452d2}, !- Zone Air Exhaust Port List
  {f29ff0eb-ac4c-42a3-9b09-f597115c9a34}, !- Zone Air Node Name
  {83b4ff17-0bb7-47c8-b0c3-9e8458787eaa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c06556f6-c060-4a7c-a3ee-3b8a41ccc288}, !- Group Rendering Name
  {db75c997-9970-42f9-984e-61cb4f30e0d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {717f77d1-232f-409c-bce6-0054e54a12ff}, !- Handle
  Node 58,                                !- Name
  {f29ff0eb-ac4c-42a3-9b09-f597115c9a34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f29ff0eb-ac4c-42a3-9b09-f597115c9a34}, !- Handle
  {c4355d6b-35d5-4f82-86b9-fa1e560aca7f}, !- Source Object
  11,                                     !- Outlet Port
  {717f77d1-232f-409c-bce6-0054e54a12ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dba8d5a7-d4d6-494c-8b3c-236f7836c8fd}, !- Handle
  {c4355d6b-35d5-4f82-86b9-fa1e560aca7f}, !- HVAC Component
  {18a1cb7e-ea00-4316-bed9-9d99c1edab77}; !- Port 1

OS:PortList,
  {6e8eb443-db55-477e-aee2-334b4f6452d2}, !- Handle
  {c4355d6b-35d5-4f82-86b9-fa1e560aca7f}; !- HVAC Component

OS:PortList,
  {83b4ff17-0bb7-47c8-b0c3-9e8458787eaa}, !- Handle
  {c4355d6b-35d5-4f82-86b9-fa1e560aca7f}, !- HVAC Component
  {f1bf3721-508e-4f91-92ce-a26ccd00ee5a}; !- Port 1

OS:Sizing:Zone,
  {53524b4b-a62a-4b93-ab97-ba464dc63d49}, !- Handle
  {c4355d6b-35d5-4f82-86b9-fa1e560aca7f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b5bdc263-bd0e-4862-9136-24a16ce2e90f}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {c4355d6b-35d5-4f82-86b9-fa1e560aca7f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {06270d7a-7a40-45a3-b9e6-0f77d449f02b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b2c5fe80-e167-4f8b-ac4d-1ecad9cdba51}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {db75c997-9970-42f9-984e-61cb4f30e0d1}, !- Handle
  Space Function Guest room Thermostat 90, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a18ac09f-b0fb-406f-8ee1-fddffefd58ec}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a7ddcba-5588-4b85-be7e-df748e8b2ca2}, !- Zone Air Inlet Port List
  {0bd4445a-fb68-4b7b-816d-bea9c1078a11}, !- Zone Air Exhaust Port List
  {f22b79a6-f6fc-4e26-a13f-5cce1debdb34}, !- Zone Air Node Name
  {026accd6-0574-4450-ab88-d2ed43a95ed0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c626d7c0-1308-4fa0-a1c4-e9537a29f983}, !- Group Rendering Name
  {dc0f38ae-41d1-4727-b2fd-6fc20e01391d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {812a91c7-ec9b-43d8-86ea-70f6f7979a25}, !- Handle
  Node 61,                                !- Name
  {f22b79a6-f6fc-4e26-a13f-5cce1debdb34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f22b79a6-f6fc-4e26-a13f-5cce1debdb34}, !- Handle
  {a18ac09f-b0fb-406f-8ee1-fddffefd58ec}, !- Source Object
  11,                                     !- Outlet Port
  {812a91c7-ec9b-43d8-86ea-70f6f7979a25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a7ddcba-5588-4b85-be7e-df748e8b2ca2}, !- Handle
  {a18ac09f-b0fb-406f-8ee1-fddffefd58ec}, !- HVAC Component
  {b307c42b-c4a3-4999-baed-211da013b94f}; !- Port 1

OS:PortList,
  {0bd4445a-fb68-4b7b-816d-bea9c1078a11}, !- Handle
  {a18ac09f-b0fb-406f-8ee1-fddffefd58ec}; !- HVAC Component

OS:PortList,
  {026accd6-0574-4450-ab88-d2ed43a95ed0}, !- Handle
  {a18ac09f-b0fb-406f-8ee1-fddffefd58ec}, !- HVAC Component
  {cb3ded9a-2f3b-489a-8443-37079a967739}; !- Port 1

OS:Sizing:Zone,
  {1e9ea03b-83a2-43ba-a016-ba068efb2ea7}, !- Handle
  {a18ac09f-b0fb-406f-8ee1-fddffefd58ec}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ecb13df2-eb4e-4e89-9b34-96d7f24e74ba}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {a18ac09f-b0fb-406f-8ee1-fddffefd58ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b70624f5-e9a3-43ef-a2d9-904ca9dd43ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f2f1616b-3152-467c-b0ca-8f2c01517d71}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {dc0f38ae-41d1-4727-b2fd-6fc20e01391d}, !- Handle
  Space Function Guest room Thermostat 91, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4ea81eed-cde4-4fd9-8d18-65206875d201}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63d97db3-b2c8-4a28-abf3-091b2b83b3e4}, !- Zone Air Inlet Port List
  {ca564f76-9fca-473a-a228-5f36ad372ba3}, !- Zone Air Exhaust Port List
  {0b7b3cbc-364e-4163-8609-20f2c33214f0}, !- Zone Air Node Name
  {e68d45d3-5c9e-4788-9c27-d04a63d53ba4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ad376f7b-6a87-42c7-9c9d-add4bae129c9}, !- Group Rendering Name
  {9363bb5c-e70b-43f3-b70f-00c1d221f163}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e70a0509-7cf5-4eff-9189-75f822731886}, !- Handle
  Node 64,                                !- Name
  {0b7b3cbc-364e-4163-8609-20f2c33214f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b7b3cbc-364e-4163-8609-20f2c33214f0}, !- Handle
  {4ea81eed-cde4-4fd9-8d18-65206875d201}, !- Source Object
  11,                                     !- Outlet Port
  {e70a0509-7cf5-4eff-9189-75f822731886}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63d97db3-b2c8-4a28-abf3-091b2b83b3e4}, !- Handle
  {4ea81eed-cde4-4fd9-8d18-65206875d201}, !- HVAC Component
  {4460b628-cdf1-446b-b760-30564aef11ed}; !- Port 1

OS:PortList,
  {ca564f76-9fca-473a-a228-5f36ad372ba3}, !- Handle
  {4ea81eed-cde4-4fd9-8d18-65206875d201}; !- HVAC Component

OS:PortList,
  {e68d45d3-5c9e-4788-9c27-d04a63d53ba4}, !- Handle
  {4ea81eed-cde4-4fd9-8d18-65206875d201}, !- HVAC Component
  {90f7193b-0508-4996-8388-b342d847809e}; !- Port 1

OS:Sizing:Zone,
  {bf7ea2f4-cbc4-4f0a-9f7c-6bc8afece074}, !- Handle
  {4ea81eed-cde4-4fd9-8d18-65206875d201}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {185266e3-3309-43a3-a224-a0f8a8f3b830}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {4ea81eed-cde4-4fd9-8d18-65206875d201}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fba897e9-af00-4f37-976a-aef633d0cfdd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2ea3874b-0dc4-4cb4-945f-7ac6498185c1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9363bb5c-e70b-43f3-b70f-00c1d221f163}, !- Handle
  Space Function Guest room Thermostat 92, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5f295fe7-3681-457c-a969-51b824c9d0d0}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9abc3532-880e-4d7b-9dcc-54c1bb8673a8}, !- Zone Air Inlet Port List
  {6fbf541b-0205-435d-8a26-2d435441a18f}, !- Zone Air Exhaust Port List
  {d91341dd-844d-4d2e-8717-1e5df0c8e2e9}, !- Zone Air Node Name
  {f3022fd1-b252-484c-b376-5fb5aa3a0b29}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {22786e76-9991-4f06-b0d8-03cce2b2e874}, !- Group Rendering Name
  {84b551aa-02c3-4915-bccb-1afe4a06f191}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dae49988-2db8-48fc-8bc9-c915084a9520}, !- Handle
  Node 67,                                !- Name
  {d91341dd-844d-4d2e-8717-1e5df0c8e2e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d91341dd-844d-4d2e-8717-1e5df0c8e2e9}, !- Handle
  {5f295fe7-3681-457c-a969-51b824c9d0d0}, !- Source Object
  11,                                     !- Outlet Port
  {dae49988-2db8-48fc-8bc9-c915084a9520}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9abc3532-880e-4d7b-9dcc-54c1bb8673a8}, !- Handle
  {5f295fe7-3681-457c-a969-51b824c9d0d0}, !- HVAC Component
  {335333d8-00da-4179-992e-f507998a163e}; !- Port 1

OS:PortList,
  {6fbf541b-0205-435d-8a26-2d435441a18f}, !- Handle
  {5f295fe7-3681-457c-a969-51b824c9d0d0}; !- HVAC Component

OS:PortList,
  {f3022fd1-b252-484c-b376-5fb5aa3a0b29}, !- Handle
  {5f295fe7-3681-457c-a969-51b824c9d0d0}, !- HVAC Component
  {5e253279-09ff-4243-b2ac-8e0669dad612}; !- Port 1

OS:Sizing:Zone,
  {03f38f07-50b9-4710-9e08-32c064a66af7}, !- Handle
  {5f295fe7-3681-457c-a969-51b824c9d0d0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {42bd24a2-c5e0-474c-a2b4-1ae3562993ec}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {5f295fe7-3681-457c-a969-51b824c9d0d0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {134f8171-9bc9-43d8-8ac2-038b7a2f1966}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {55a4a3b2-cf06-4603-b44f-90747c9f72ff}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {84b551aa-02c3-4915-bccb-1afe4a06f191}, !- Handle
  Space Function Guest room Thermostat 93, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {29b2b5b3-e304-4ecb-b14d-4f8de9b1824f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0120b26c-3eaa-4690-9943-4c77b6dbf1d1}, !- Zone Air Inlet Port List
  {d32ff4e2-4776-4125-8cf7-90c19770f635}, !- Zone Air Exhaust Port List
  {42ab357a-55b9-48b0-b273-b9e4d3877119}, !- Zone Air Node Name
  {554d8577-7648-4035-9dd4-30bb951c784d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {54bfe731-a5c5-4ebb-8096-0b83f84d8ea4}, !- Group Rendering Name
  {e8626386-3367-4af8-ab35-ddb1904c7826}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a48d536c-5d75-4350-a68b-5ba1c52caf2a}, !- Handle
  Node 70,                                !- Name
  {42ab357a-55b9-48b0-b273-b9e4d3877119}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42ab357a-55b9-48b0-b273-b9e4d3877119}, !- Handle
  {29b2b5b3-e304-4ecb-b14d-4f8de9b1824f}, !- Source Object
  11,                                     !- Outlet Port
  {a48d536c-5d75-4350-a68b-5ba1c52caf2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0120b26c-3eaa-4690-9943-4c77b6dbf1d1}, !- Handle
  {29b2b5b3-e304-4ecb-b14d-4f8de9b1824f}, !- HVAC Component
  {b3fa4313-8690-4412-babc-bb82a39d1de2}; !- Port 1

OS:PortList,
  {d32ff4e2-4776-4125-8cf7-90c19770f635}, !- Handle
  {29b2b5b3-e304-4ecb-b14d-4f8de9b1824f}; !- HVAC Component

OS:PortList,
  {554d8577-7648-4035-9dd4-30bb951c784d}, !- Handle
  {29b2b5b3-e304-4ecb-b14d-4f8de9b1824f}, !- HVAC Component
  {73945751-85c8-4b4b-b74f-4386b70b27ff}; !- Port 1

OS:Sizing:Zone,
  {d9cce556-3187-409b-a44d-960fb681200b}, !- Handle
  {29b2b5b3-e304-4ecb-b14d-4f8de9b1824f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e6f1b1ed-efed-473c-9c7c-2ffab925023a}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {29b2b5b3-e304-4ecb-b14d-4f8de9b1824f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab29ea0f-f203-492c-b8ff-ceb05996cf26}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3497d106-5024-41fc-8836-ae1cfd5c1e34}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e8626386-3367-4af8-ab35-ddb1904c7826}, !- Handle
  Space Function Guest room Thermostat 94, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {abb56ce0-56a5-41cc-9107-1e18fb89872e}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {332f2369-dea5-44aa-9d2a-753ab0578e62}, !- Zone Air Inlet Port List
  {f7d0fda3-c385-4816-9de6-f64eb390858b}, !- Zone Air Exhaust Port List
  {b12f4b98-f6ca-4143-8d06-766cd201e908}, !- Zone Air Node Name
  {a9e26629-eaf7-42d4-80b8-e05a7fa95aea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e53de8cb-cd53-4b36-8ef9-98b1c80b3b7a}, !- Group Rendering Name
  {3de395d1-619f-4bc1-9962-93424ebb515c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfbdfa16-13a1-44eb-a2e2-51968fada03b}, !- Handle
  Node 73,                                !- Name
  {b12f4b98-f6ca-4143-8d06-766cd201e908}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b12f4b98-f6ca-4143-8d06-766cd201e908}, !- Handle
  {abb56ce0-56a5-41cc-9107-1e18fb89872e}, !- Source Object
  11,                                     !- Outlet Port
  {dfbdfa16-13a1-44eb-a2e2-51968fada03b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {332f2369-dea5-44aa-9d2a-753ab0578e62}, !- Handle
  {abb56ce0-56a5-41cc-9107-1e18fb89872e}, !- HVAC Component
  {f12147ea-2e43-413c-9953-ef5431e00019}; !- Port 1

OS:PortList,
  {f7d0fda3-c385-4816-9de6-f64eb390858b}, !- Handle
  {abb56ce0-56a5-41cc-9107-1e18fb89872e}; !- HVAC Component

OS:PortList,
  {a9e26629-eaf7-42d4-80b8-e05a7fa95aea}, !- Handle
  {abb56ce0-56a5-41cc-9107-1e18fb89872e}, !- HVAC Component
  {fbf9fd6a-c571-4a20-b4f2-cc578f6b11ea}; !- Port 1

OS:Sizing:Zone,
  {b3be226f-cf3d-4777-ab9e-66e780207aea}, !- Handle
  {abb56ce0-56a5-41cc-9107-1e18fb89872e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {968389cb-3ede-4464-b70b-7931e5fd078f}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {abb56ce0-56a5-41cc-9107-1e18fb89872e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10a1e98f-7786-4875-8c6f-a8eaa85d6756}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {45fbbc93-7ba6-4c22-94ab-7d7f6ef95541}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3de395d1-619f-4bc1-9962-93424ebb515c}, !- Handle
  Space Function Guest room Thermostat 95, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5e1596b1-a627-437e-a271-c0a0108765c3}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22de9c2a-7e0e-4c1c-a2db-769b0cb496dc}, !- Zone Air Inlet Port List
  {2ee54046-f71c-4e39-a05a-0a9330f436d9}, !- Zone Air Exhaust Port List
  {5df9bc5a-0056-4095-9b40-6e643f3c0d62}, !- Zone Air Node Name
  {dcc52ad2-e125-45e1-9674-0edb8f3cb6bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {89c1d97c-6515-46ad-bc79-9a8f4ea4fce9}, !- Group Rendering Name
  {38e07c43-5912-4b24-b3d6-0e8bac430104}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6e76da7-7057-4ac1-adb7-6359de74de77}, !- Handle
  Node 76,                                !- Name
  {5df9bc5a-0056-4095-9b40-6e643f3c0d62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5df9bc5a-0056-4095-9b40-6e643f3c0d62}, !- Handle
  {5e1596b1-a627-437e-a271-c0a0108765c3}, !- Source Object
  11,                                     !- Outlet Port
  {c6e76da7-7057-4ac1-adb7-6359de74de77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22de9c2a-7e0e-4c1c-a2db-769b0cb496dc}, !- Handle
  {5e1596b1-a627-437e-a271-c0a0108765c3}, !- HVAC Component
  {239aecfe-4c3d-4372-8855-b8e603161932}; !- Port 1

OS:PortList,
  {2ee54046-f71c-4e39-a05a-0a9330f436d9}, !- Handle
  {5e1596b1-a627-437e-a271-c0a0108765c3}; !- HVAC Component

OS:PortList,
  {dcc52ad2-e125-45e1-9674-0edb8f3cb6bb}, !- Handle
  {5e1596b1-a627-437e-a271-c0a0108765c3}, !- HVAC Component
  {19562e5d-1fc7-474d-ba0e-9003a6182bb0}; !- Port 1

OS:Sizing:Zone,
  {3024da88-f66f-4edb-9533-f003022ece8c}, !- Handle
  {5e1596b1-a627-437e-a271-c0a0108765c3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6773c465-e7bb-4a09-b190-2c5e166ad6ed}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {5e1596b1-a627-437e-a271-c0a0108765c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {34ae7564-e9cd-43ef-a1fb-ec7141b0a793}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a77d1204-8044-4a1a-a0da-986b0fba2427}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {38e07c43-5912-4b24-b3d6-0e8bac430104}, !- Handle
  Space Function Guest room Thermostat 96, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {96fdfa69-c504-4d97-862c-459e574a24e0}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7838fc1-85ff-4eca-888b-65b1cd85f3dc}, !- Zone Air Inlet Port List
  {0ceeead8-a029-4f63-91b5-a0348a9c2635}, !- Zone Air Exhaust Port List
  {5ab5cf6e-65a9-4daa-bdf7-040c67386db9}, !- Zone Air Node Name
  {05241537-1325-4a98-a323-3d7413a63f20}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a716f6cf-c845-4ff6-813a-c1864c3193fa}, !- Group Rendering Name
  {971fa517-b1c1-48de-935a-d348f9b2944d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae1e88bb-7065-456b-9e50-2d5536fc4426}, !- Handle
  Node 79,                                !- Name
  {5ab5cf6e-65a9-4daa-bdf7-040c67386db9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ab5cf6e-65a9-4daa-bdf7-040c67386db9}, !- Handle
  {96fdfa69-c504-4d97-862c-459e574a24e0}, !- Source Object
  11,                                     !- Outlet Port
  {ae1e88bb-7065-456b-9e50-2d5536fc4426}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7838fc1-85ff-4eca-888b-65b1cd85f3dc}, !- Handle
  {96fdfa69-c504-4d97-862c-459e574a24e0}, !- HVAC Component
  {44bdc1d7-3828-494f-96ba-d83dba468156}; !- Port 1

OS:PortList,
  {0ceeead8-a029-4f63-91b5-a0348a9c2635}, !- Handle
  {96fdfa69-c504-4d97-862c-459e574a24e0}; !- HVAC Component

OS:PortList,
  {05241537-1325-4a98-a323-3d7413a63f20}, !- Handle
  {96fdfa69-c504-4d97-862c-459e574a24e0}, !- HVAC Component
  {a699c7f0-c4ae-4782-b8b0-08664220ccaf}; !- Port 1

OS:Sizing:Zone,
  {8461b4f5-2d71-47d0-bbd8-cbcee552de78}, !- Handle
  {96fdfa69-c504-4d97-862c-459e574a24e0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c30349c2-8d8e-426e-b436-0cce4138de3a}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {96fdfa69-c504-4d97-862c-459e574a24e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dcd8e32a-280a-45a6-9017-88abe0444bf4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4d42feaf-8afe-4e5e-b7a9-8c1d5624cd68}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {971fa517-b1c1-48de-935a-d348f9b2944d}, !- Handle
  Space Function Guest room Thermostat 97, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5a324b60-6827-441f-9e1b-44ef1413a5ab}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1937706e-f1ec-48dd-ad3b-5396d350f05f}, !- Zone Air Inlet Port List
  {ccd8ff4a-15b0-483a-9f01-ee2f55da9646}, !- Zone Air Exhaust Port List
  {9b7f0075-5f00-45c7-9699-0022e2dadc23}, !- Zone Air Node Name
  {7cbff5c3-8de0-42b8-816e-9794e4fd30ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c843541b-32a8-4300-a4fd-ca298a056d82}, !- Group Rendering Name
  {f9e2ab38-7f98-4e22-a7ac-b2aec87fd1e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4b4aef3-e965-4db2-8965-e6852a7d0c98}, !- Handle
  Node 82,                                !- Name
  {9b7f0075-5f00-45c7-9699-0022e2dadc23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b7f0075-5f00-45c7-9699-0022e2dadc23}, !- Handle
  {5a324b60-6827-441f-9e1b-44ef1413a5ab}, !- Source Object
  11,                                     !- Outlet Port
  {b4b4aef3-e965-4db2-8965-e6852a7d0c98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1937706e-f1ec-48dd-ad3b-5396d350f05f}, !- Handle
  {5a324b60-6827-441f-9e1b-44ef1413a5ab}, !- HVAC Component
  {238863ea-6b1a-48f5-b59a-0c56ed49aff8}; !- Port 1

OS:PortList,
  {ccd8ff4a-15b0-483a-9f01-ee2f55da9646}, !- Handle
  {5a324b60-6827-441f-9e1b-44ef1413a5ab}; !- HVAC Component

OS:PortList,
  {7cbff5c3-8de0-42b8-816e-9794e4fd30ca}, !- Handle
  {5a324b60-6827-441f-9e1b-44ef1413a5ab}, !- HVAC Component
  {a78359f1-b35a-470d-a1f8-cfaae026e3b2}; !- Port 1

OS:Sizing:Zone,
  {f66653d2-8975-46f5-9f1a-a1d7036611b8}, !- Handle
  {5a324b60-6827-441f-9e1b-44ef1413a5ab}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5804abef-462c-47aa-9c7a-2d76616cacbc}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {5a324b60-6827-441f-9e1b-44ef1413a5ab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8dce6bf-49b9-4b49-8949-2257bcafd4ed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {10645ede-8b34-4ea8-9e5b-8697e86c0091}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f9e2ab38-7f98-4e22-a7ac-b2aec87fd1e0}, !- Handle
  Space Function Guest room Thermostat 98, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {388dccbe-8d3a-4957-a2ef-5a5667826162}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3c02fb7-d661-426c-91db-ec22ed40bb64}, !- Zone Air Inlet Port List
  {05403658-a744-4057-b3a9-8cba35202454}, !- Zone Air Exhaust Port List
  {1b7739d2-496c-4257-8eac-33cb36ce9ed4}, !- Zone Air Node Name
  {dda02d55-75c8-4eca-b623-50f2ff76ede7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {092fdc34-4cf0-4a3c-bb87-65d3caf444cd}, !- Group Rendering Name
  {ee36fd32-c160-4920-8081-f21729bb11bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac5f6c97-47b7-4e91-8d52-3155ac87be32}, !- Handle
  Node 85,                                !- Name
  {1b7739d2-496c-4257-8eac-33cb36ce9ed4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b7739d2-496c-4257-8eac-33cb36ce9ed4}, !- Handle
  {388dccbe-8d3a-4957-a2ef-5a5667826162}, !- Source Object
  11,                                     !- Outlet Port
  {ac5f6c97-47b7-4e91-8d52-3155ac87be32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3c02fb7-d661-426c-91db-ec22ed40bb64}, !- Handle
  {388dccbe-8d3a-4957-a2ef-5a5667826162}, !- HVAC Component
  {894097cf-21f5-46aa-ae9d-0dfe76bfde92}; !- Port 1

OS:PortList,
  {05403658-a744-4057-b3a9-8cba35202454}, !- Handle
  {388dccbe-8d3a-4957-a2ef-5a5667826162}; !- HVAC Component

OS:PortList,
  {dda02d55-75c8-4eca-b623-50f2ff76ede7}, !- Handle
  {388dccbe-8d3a-4957-a2ef-5a5667826162}, !- HVAC Component
  {f21e3c1d-6aa2-4a22-80c5-f39950f03f52}; !- Port 1

OS:Sizing:Zone,
  {9ffea1a7-0e61-46be-bf0c-01188d6ee5ce}, !- Handle
  {388dccbe-8d3a-4957-a2ef-5a5667826162}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {763f6f63-d1cc-45c3-95c6-524b1a429eaa}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {388dccbe-8d3a-4957-a2ef-5a5667826162}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22ab68fe-64dd-4037-bb98-4810ced14150}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5b978298-5b12-4d45-b068-d63b9fbf1377}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ee36fd32-c160-4920-8081-f21729bb11bf}, !- Handle
  Space Function Guest room Thermostat 99, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d9d61c7c-be01-4388-bffe-8781e71388c7}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d782bed9-ba4e-421d-a468-0ab43f611c84}, !- Zone Air Inlet Port List
  {599e86bb-4823-4afe-9f91-81cd07cd9d91}, !- Zone Air Exhaust Port List
  {e58f4252-10c0-4682-9141-02fb885ede57}, !- Zone Air Node Name
  {5e0d5937-309d-4c9a-80a4-7ae52fc0c66c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bb500711-7b16-4aec-9517-f4d979c8267d}, !- Group Rendering Name
  {c92c4105-50b4-4709-8193-51d0b896cff3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4e6af7f-cb61-4018-9308-1b09d816b8b7}, !- Handle
  Node 88,                                !- Name
  {e58f4252-10c0-4682-9141-02fb885ede57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e58f4252-10c0-4682-9141-02fb885ede57}, !- Handle
  {d9d61c7c-be01-4388-bffe-8781e71388c7}, !- Source Object
  11,                                     !- Outlet Port
  {e4e6af7f-cb61-4018-9308-1b09d816b8b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d782bed9-ba4e-421d-a468-0ab43f611c84}, !- Handle
  {d9d61c7c-be01-4388-bffe-8781e71388c7}, !- HVAC Component
  {e9e9cd26-4e8e-4c4c-9a80-faa2566ed9e1}; !- Port 1

OS:PortList,
  {599e86bb-4823-4afe-9f91-81cd07cd9d91}, !- Handle
  {d9d61c7c-be01-4388-bffe-8781e71388c7}; !- HVAC Component

OS:PortList,
  {5e0d5937-309d-4c9a-80a4-7ae52fc0c66c}, !- Handle
  {d9d61c7c-be01-4388-bffe-8781e71388c7}, !- HVAC Component
  {3c58516d-25aa-48da-936e-55945da564c7}; !- Port 1

OS:Sizing:Zone,
  {c519342e-d468-4224-97ea-158c5652ee59}, !- Handle
  {d9d61c7c-be01-4388-bffe-8781e71388c7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0599a529-e6cc-46ee-8aa3-ae8628de0182}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {d9d61c7c-be01-4388-bffe-8781e71388c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {521142cb-9369-4701-8e5b-7d703fcbcada}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {202348ef-e4fd-491f-9345-ee30831c4320}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c92c4105-50b4-4709-8193-51d0b896cff3}, !- Handle
  Space Function Guest room Thermostat 100, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {082e32ca-e685-4e75-9002-2a711dd47005}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14d5b771-1eab-49e7-906c-685311b48d12}, !- Zone Air Inlet Port List
  {9122c249-88f9-4448-b44c-8dd01902c768}, !- Zone Air Exhaust Port List
  {d3afca5c-e069-4c87-a1d1-51aad6d50652}, !- Zone Air Node Name
  {9d58ee11-74a9-477b-b9d1-7ea236e86e33}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b2540788-9d1a-4e5b-8cbf-75e0132d073f}, !- Group Rendering Name
  {b6bb656f-0ae5-4dd4-9c44-2c14fe0f8307}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00c58b9e-eb13-407e-ada7-158e98c70773}, !- Handle
  Node 91,                                !- Name
  {d3afca5c-e069-4c87-a1d1-51aad6d50652}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3afca5c-e069-4c87-a1d1-51aad6d50652}, !- Handle
  {082e32ca-e685-4e75-9002-2a711dd47005}, !- Source Object
  11,                                     !- Outlet Port
  {00c58b9e-eb13-407e-ada7-158e98c70773}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14d5b771-1eab-49e7-906c-685311b48d12}, !- Handle
  {082e32ca-e685-4e75-9002-2a711dd47005}, !- HVAC Component
  {e977125a-7cbc-49df-b821-19d44789f60b}; !- Port 1

OS:PortList,
  {9122c249-88f9-4448-b44c-8dd01902c768}, !- Handle
  {082e32ca-e685-4e75-9002-2a711dd47005}; !- HVAC Component

OS:PortList,
  {9d58ee11-74a9-477b-b9d1-7ea236e86e33}, !- Handle
  {082e32ca-e685-4e75-9002-2a711dd47005}, !- HVAC Component
  {e6d587b1-5e44-4bfc-a37e-72e5746c6a2e}; !- Port 1

OS:Sizing:Zone,
  {e371441f-8818-4e7c-be29-c8fc285c5810}, !- Handle
  {082e32ca-e685-4e75-9002-2a711dd47005}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0c7ef3d1-49c0-4a1d-9937-950a30fefa12}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {082e32ca-e685-4e75-9002-2a711dd47005}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ca3b12a-ae28-4198-8d01-c1e84de3895c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3f27dac1-8fdd-4ab4-b29c-973aaf0564ca}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b6bb656f-0ae5-4dd4-9c44-2c14fe0f8307}, !- Handle
  Space Function Guest room Thermostat 101, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {323928b0-8c1c-45a1-b488-85aa4a770358}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70278aba-708b-4dc7-9f1c-b9b72b23d90b}, !- Zone Air Inlet Port List
  {27c894f4-25c1-43ee-af84-8c22debdd178}, !- Zone Air Exhaust Port List
  {86e3b904-e264-4bcb-80f1-2f3edbb321e1}, !- Zone Air Node Name
  {27c2e53c-b601-4a50-b88d-aee6f621edbe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d362856f-03cf-4459-8443-a82040156766}, !- Group Rendering Name
  {8e7a394e-90de-45b2-86de-d894293b511c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {891be5ac-28bb-40bc-8fb9-4c0f48c334ce}, !- Handle
  Node 94,                                !- Name
  {86e3b904-e264-4bcb-80f1-2f3edbb321e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86e3b904-e264-4bcb-80f1-2f3edbb321e1}, !- Handle
  {323928b0-8c1c-45a1-b488-85aa4a770358}, !- Source Object
  11,                                     !- Outlet Port
  {891be5ac-28bb-40bc-8fb9-4c0f48c334ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70278aba-708b-4dc7-9f1c-b9b72b23d90b}, !- Handle
  {323928b0-8c1c-45a1-b488-85aa4a770358}, !- HVAC Component
  {d384ac97-f0da-4b58-8ace-95f707c566f5}; !- Port 1

OS:PortList,
  {27c894f4-25c1-43ee-af84-8c22debdd178}, !- Handle
  {323928b0-8c1c-45a1-b488-85aa4a770358}; !- HVAC Component

OS:PortList,
  {27c2e53c-b601-4a50-b88d-aee6f621edbe}, !- Handle
  {323928b0-8c1c-45a1-b488-85aa4a770358}, !- HVAC Component
  {3dcb8af4-3a5a-49fa-9314-cba432ac6672}; !- Port 1

OS:Sizing:Zone,
  {003ad406-4601-4228-b8ba-0152c7a4e59c}, !- Handle
  {323928b0-8c1c-45a1-b488-85aa4a770358}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bac46a69-8b25-4c1b-94a8-6f23b9d93d49}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {323928b0-8c1c-45a1-b488-85aa4a770358}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {49822938-e8c0-47ae-987f-ae3319cd0961}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b34020c5-ce5e-449b-828d-9080c0345372}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8e7a394e-90de-45b2-86de-d894293b511c}, !- Handle
  Space Function Guest room Thermostat 102, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a35770a8-ca45-404b-a7c4-2dee76297514}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e63f5201-5281-4df4-942c-5f2c48fb4a17}, !- Zone Air Inlet Port List
  {d240d99a-7279-4ff0-a2a8-4bfcacf64bf2}, !- Zone Air Exhaust Port List
  {2f425898-a3fb-4401-949d-283a7f44e08b}, !- Zone Air Node Name
  {53b2c196-87a9-4ac4-98db-ab6739f1f851}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {13dcf5e4-731a-4fd6-9fac-bc433063543b}, !- Group Rendering Name
  {8e2259f7-701b-4357-bf96-69da627554ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05698b91-677d-4660-8f7e-3df3ac8c2378}, !- Handle
  Node 97,                                !- Name
  {2f425898-a3fb-4401-949d-283a7f44e08b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f425898-a3fb-4401-949d-283a7f44e08b}, !- Handle
  {a35770a8-ca45-404b-a7c4-2dee76297514}, !- Source Object
  11,                                     !- Outlet Port
  {05698b91-677d-4660-8f7e-3df3ac8c2378}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e63f5201-5281-4df4-942c-5f2c48fb4a17}, !- Handle
  {a35770a8-ca45-404b-a7c4-2dee76297514}, !- HVAC Component
  {1f3e742d-20e4-4cec-b6c9-7677983f9bf1}; !- Port 1

OS:PortList,
  {d240d99a-7279-4ff0-a2a8-4bfcacf64bf2}, !- Handle
  {a35770a8-ca45-404b-a7c4-2dee76297514}; !- HVAC Component

OS:PortList,
  {53b2c196-87a9-4ac4-98db-ab6739f1f851}, !- Handle
  {a35770a8-ca45-404b-a7c4-2dee76297514}, !- HVAC Component
  {e2805e74-6f64-45de-9448-fdca61c548ea}; !- Port 1

OS:Sizing:Zone,
  {fb107e0c-d1ae-48ee-aa59-fc6c0a41395d}, !- Handle
  {a35770a8-ca45-404b-a7c4-2dee76297514}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {63a1e8d4-deb3-4f8f-af49-123a7f9371ac}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {a35770a8-ca45-404b-a7c4-2dee76297514}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3058cfc1-6450-4c14-b007-c29948395a2b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4690ea7c-305f-4702-9c19-6f7234379ad8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8e2259f7-701b-4357-bf96-69da627554ec}, !- Handle
  Space Function Guest room Thermostat 103, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2968f839-0889-442d-952b-1b1c433773b7}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66f9b7b6-050a-46f5-88d3-d7ff3d353e3b}, !- Zone Air Inlet Port List
  {01ec2e57-1fc4-4aca-99ab-e090d0d9717d}, !- Zone Air Exhaust Port List
  {793d9ab9-c1d2-4b28-bf31-9859af33916b}, !- Zone Air Node Name
  {a8686577-54ad-4ae2-beb5-28f7efadfbf3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4804b5dc-bcf6-47ac-a091-899936f50f24}, !- Group Rendering Name
  {8bd7a1a1-048f-475a-a244-f55c6b1beb15}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7fd0187e-4425-420d-9216-36cf6007f9af}, !- Handle
  Node 100,                               !- Name
  {793d9ab9-c1d2-4b28-bf31-9859af33916b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {793d9ab9-c1d2-4b28-bf31-9859af33916b}, !- Handle
  {2968f839-0889-442d-952b-1b1c433773b7}, !- Source Object
  11,                                     !- Outlet Port
  {7fd0187e-4425-420d-9216-36cf6007f9af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66f9b7b6-050a-46f5-88d3-d7ff3d353e3b}, !- Handle
  {2968f839-0889-442d-952b-1b1c433773b7}, !- HVAC Component
  {6b99158a-1c33-46dd-9000-807fdb84229d}; !- Port 1

OS:PortList,
  {01ec2e57-1fc4-4aca-99ab-e090d0d9717d}, !- Handle
  {2968f839-0889-442d-952b-1b1c433773b7}; !- HVAC Component

OS:PortList,
  {a8686577-54ad-4ae2-beb5-28f7efadfbf3}, !- Handle
  {2968f839-0889-442d-952b-1b1c433773b7}, !- HVAC Component
  {db27a236-bfb4-45e9-8d35-88f4a0b89935}; !- Port 1

OS:Sizing:Zone,
  {49567354-4e07-4063-b2c1-88e58fa69e2b}, !- Handle
  {2968f839-0889-442d-952b-1b1c433773b7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {10ee68ed-e840-4d8d-8a2d-0a26c2a71f4a}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {2968f839-0889-442d-952b-1b1c433773b7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e65e2a30-adab-42f1-9d1b-d94de1c71c1d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6d4813b5-ddbe-4a47-8b67-1ccbeb85a3a5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8bd7a1a1-048f-475a-a244-f55c6b1beb15}, !- Handle
  Space Function Guest room Thermostat 104, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3b2eadfb-0744-439f-b91f-b61876f0aa3a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14913b61-54bf-4668-89c3-065f2c3f79cf}, !- Zone Air Inlet Port List
  {a8a70505-0477-47fb-9799-122308fc164f}, !- Zone Air Exhaust Port List
  {811e4f72-9e51-41cf-997f-256ac25f0c2e}, !- Zone Air Node Name
  {75ccc283-77d8-4153-ad06-dfcbd36c2af7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4b0a4c98-c090-44ac-987a-b46d6134eb5d}, !- Group Rendering Name
  {d8dc2a5c-63f8-445b-a7ce-27e7950ccddc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96e534aa-5874-42eb-85c8-13e59e507786}, !- Handle
  Node 103,                               !- Name
  {811e4f72-9e51-41cf-997f-256ac25f0c2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {811e4f72-9e51-41cf-997f-256ac25f0c2e}, !- Handle
  {3b2eadfb-0744-439f-b91f-b61876f0aa3a}, !- Source Object
  11,                                     !- Outlet Port
  {96e534aa-5874-42eb-85c8-13e59e507786}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14913b61-54bf-4668-89c3-065f2c3f79cf}, !- Handle
  {3b2eadfb-0744-439f-b91f-b61876f0aa3a}, !- HVAC Component
  {06973592-e58d-464b-b7ee-a94da75a1782}; !- Port 1

OS:PortList,
  {a8a70505-0477-47fb-9799-122308fc164f}, !- Handle
  {3b2eadfb-0744-439f-b91f-b61876f0aa3a}; !- HVAC Component

OS:PortList,
  {75ccc283-77d8-4153-ad06-dfcbd36c2af7}, !- Handle
  {3b2eadfb-0744-439f-b91f-b61876f0aa3a}, !- HVAC Component
  {397e935b-1d1c-4121-978c-4b2b72c4e190}; !- Port 1

OS:Sizing:Zone,
  {e93a2897-61e5-4616-8bdd-3b6387bc3a40}, !- Handle
  {3b2eadfb-0744-439f-b91f-b61876f0aa3a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {90a64791-e26b-471c-a966-a50309ae5ea6}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {3b2eadfb-0744-439f-b91f-b61876f0aa3a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {44a44c2b-076b-4e4d-b6e0-983766ec2139}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6c98ef60-1852-4ce3-aa16-91cf1947af39}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d8dc2a5c-63f8-445b-a7ce-27e7950ccddc}, !- Handle
  Space Function Guest room Thermostat 105, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c1fd65db-bdf2-4f00-a6b0-f824d31f57cb}, !- Handle
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9acd8ac7-bf36-47da-ba8e-2c62bcaa9eaa}, !- Zone Air Inlet Port List
  {232e6a83-ff97-4547-a646-92efc550dac3}, !- Zone Air Exhaust Port List
  {bb82610f-09cb-42f7-a330-0e84dca2e3aa}, !- Zone Air Node Name
  {ef28be09-32c7-4d0c-a897-fa92f1d87c4e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5c7ec741-610f-4324-82bd-bc489817e94b}, !- Group Rendering Name
  {1fb1263e-e3eb-422b-8f1c-2eeb83a68b23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e4892d2-b1ba-4a29-81a2-064b532476d7}, !- Handle
  Node 106,                               !- Name
  {bb82610f-09cb-42f7-a330-0e84dca2e3aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb82610f-09cb-42f7-a330-0e84dca2e3aa}, !- Handle
  {c1fd65db-bdf2-4f00-a6b0-f824d31f57cb}, !- Source Object
  11,                                     !- Outlet Port
  {0e4892d2-b1ba-4a29-81a2-064b532476d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9acd8ac7-bf36-47da-ba8e-2c62bcaa9eaa}, !- Handle
  {c1fd65db-bdf2-4f00-a6b0-f824d31f57cb}, !- HVAC Component
  {aa0223a2-1787-4c2d-8fd1-f304bcbfc8d4}; !- Port 1

OS:PortList,
  {232e6a83-ff97-4547-a646-92efc550dac3}, !- Handle
  {c1fd65db-bdf2-4f00-a6b0-f824d31f57cb}; !- HVAC Component

OS:PortList,
  {ef28be09-32c7-4d0c-a897-fa92f1d87c4e}, !- Handle
  {c1fd65db-bdf2-4f00-a6b0-f824d31f57cb}, !- HVAC Component
  {5f4e842c-efb2-41a9-900f-387965e4ea5a}; !- Port 1

OS:Sizing:Zone,
  {342d1218-27df-4346-9c14-1fdc8027bf08}, !- Handle
  {c1fd65db-bdf2-4f00-a6b0-f824d31f57cb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2a6a5ecd-aa28-4c36-824e-a34f8c317fee}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {c1fd65db-bdf2-4f00-a6b0-f824d31f57cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c269972e-48e7-4f4e-9624-914fad75f09c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bf029d2b-896c-4d0c-9790-42187a70a636}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1fb1263e-e3eb-422b-8f1c-2eeb83a68b23}, !- Handle
  Space Function Washroom - other-sch-F Thermostat 3, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {50ffbf1c-3998-4427-9de8-669f9b05c4ac}, !- Handle
  ALL_ST=Lobby - hotel_FL=BuildingStory1_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ffbd1302-974c-4eeb-9117-f5c051ea8a89}, !- Zone Air Inlet Port List
  {e883fd19-c8ba-43cc-a4a9-1fe3500494eb}, !- Zone Air Exhaust Port List
  {c5eae922-14d6-46fc-a21f-eee633a55755}, !- Zone Air Node Name
  {9e8f2822-bc39-4b55-9ff9-212aaa862212}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e7c34108-9f34-44f5-bcfb-0c9ecdc73e96}, !- Group Rendering Name
  {4976b333-fd91-4383-ab82-fde7b86c9a02}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5caf133a-41fa-4cf6-a7dd-63da9b61cb92}, !- Handle
  Node 109,                               !- Name
  {c5eae922-14d6-46fc-a21f-eee633a55755}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5eae922-14d6-46fc-a21f-eee633a55755}, !- Handle
  {50ffbf1c-3998-4427-9de8-669f9b05c4ac}, !- Source Object
  11,                                     !- Outlet Port
  {5caf133a-41fa-4cf6-a7dd-63da9b61cb92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ffbd1302-974c-4eeb-9117-f5c051ea8a89}, !- Handle
  {50ffbf1c-3998-4427-9de8-669f9b05c4ac}, !- HVAC Component
  {2e76f92f-eca7-49c3-9bc8-d5c987898b35}; !- Port 1

OS:PortList,
  {e883fd19-c8ba-43cc-a4a9-1fe3500494eb}, !- Handle
  {50ffbf1c-3998-4427-9de8-669f9b05c4ac}; !- HVAC Component

OS:PortList,
  {9e8f2822-bc39-4b55-9ff9-212aaa862212}, !- Handle
  {50ffbf1c-3998-4427-9de8-669f9b05c4ac}, !- HVAC Component
  {cc45ccc5-b406-4c01-a0b1-9046a4590ca9}; !- Port 1

OS:Sizing:Zone,
  {59c6188f-6de0-4e2b-b335-dfda5be7d68d}, !- Handle
  {50ffbf1c-3998-4427-9de8-669f9b05c4ac}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8e387d5f-ce00-4281-bf13-a431f41a345d}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {50ffbf1c-3998-4427-9de8-669f9b05c4ac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {767565e2-9f0a-4381-9ffc-95cacecadbcc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {01839066-0213-45ac-b607-873f5a0210df}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4976b333-fd91-4383-ab82-fde7b86c9a02}, !- Handle
  Space Function Lobby - hotel Thermostat 3, !- Name
  {f9c3f7a4-f007-4e5a-8605-05e32085edea}, !- Heating Setpoint Temperature Schedule Name
  {8aa25d0d-587a-4dbb-b143-1183eac08284}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e2c772db-f2e9-428f-b75b-e6d2b6628b52}, !- Handle
  ALL_ST=Lounge/Break room - other_FL=BuildingStory1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97b716c0-84ff-4d77-a2c5-381df225ec4c}, !- Zone Air Inlet Port List
  {4224e383-5c9e-44ce-bcf3-6db6a0d12db0}, !- Zone Air Exhaust Port List
  {104cbcda-2aad-4a46-9c44-916d7aa1bef8}, !- Zone Air Node Name
  {6a4c0d35-82c2-4c98-a1c5-47752759408f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {358dc9aa-f268-4c16-9612-33536c9c54e7}, !- Group Rendering Name
  {43dadc48-65e4-472d-beb7-bd07a5783b40}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51af7057-ba76-4c53-a8fc-0c0320a70dd2}, !- Handle
  Node 112,                               !- Name
  {104cbcda-2aad-4a46-9c44-916d7aa1bef8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {104cbcda-2aad-4a46-9c44-916d7aa1bef8}, !- Handle
  {e2c772db-f2e9-428f-b75b-e6d2b6628b52}, !- Source Object
  11,                                     !- Outlet Port
  {51af7057-ba76-4c53-a8fc-0c0320a70dd2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97b716c0-84ff-4d77-a2c5-381df225ec4c}, !- Handle
  {e2c772db-f2e9-428f-b75b-e6d2b6628b52}, !- HVAC Component
  {d5e2795e-1560-49d2-a1de-28c5954ca0a5}; !- Port 1

OS:PortList,
  {4224e383-5c9e-44ce-bcf3-6db6a0d12db0}, !- Handle
  {e2c772db-f2e9-428f-b75b-e6d2b6628b52}; !- HVAC Component

OS:PortList,
  {6a4c0d35-82c2-4c98-a1c5-47752759408f}, !- Handle
  {e2c772db-f2e9-428f-b75b-e6d2b6628b52}, !- HVAC Component
  {de5f5e1a-fb0f-4f21-80ea-1f4254f0ce22}; !- Port 1

OS:Sizing:Zone,
  {d4a968e9-9fc9-4620-a1ec-1cdbc507a7ec}, !- Handle
  {e2c772db-f2e9-428f-b75b-e6d2b6628b52}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8f77f9e5-9ebe-4a9b-880d-4f62c7bf55e8}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {e2c772db-f2e9-428f-b75b-e6d2b6628b52}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c05b0fa-e05b-40b5-8b53-fb351550b708}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {911238cc-8cff-40f2-ab6a-1f19196eac05}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {43dadc48-65e4-472d-beb7-bd07a5783b40}, !- Handle
  Space Function Lounge/Break room - other Thermostat 3, !- Name
  {24eac6f7-f773-4074-9884-2a69d7e021eb}, !- Heating Setpoint Temperature Schedule Name
  {0c7d856f-8efb-4b3c-b227-4b6066a23c17}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b9af0df4-4e85-47fb-b21e-fc73ec9f8810}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16b5927e-c393-43a3-95d7-f21de6e48221}, !- Zone Air Inlet Port List
  {acb01050-337a-4cfc-b671-ea98a53bf55b}, !- Zone Air Exhaust Port List
  {ebb9286a-e21b-4264-8aa2-2607e99523c0}, !- Zone Air Node Name
  {b0c4e372-a5fc-46bf-b7d2-93326a7456c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e654bcc2-1ae5-4ae7-bb56-2c335be9274f}, !- Group Rendering Name
  {f32ee885-f89e-4386-ac2e-4d107e85fbdc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60838f62-1732-4527-8a73-fcd7bd7585b4}, !- Handle
  Node 115,                               !- Name
  {ebb9286a-e21b-4264-8aa2-2607e99523c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebb9286a-e21b-4264-8aa2-2607e99523c0}, !- Handle
  {b9af0df4-4e85-47fb-b21e-fc73ec9f8810}, !- Source Object
  11,                                     !- Outlet Port
  {60838f62-1732-4527-8a73-fcd7bd7585b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16b5927e-c393-43a3-95d7-f21de6e48221}, !- Handle
  {b9af0df4-4e85-47fb-b21e-fc73ec9f8810}, !- HVAC Component
  {28285e9e-67c5-49b9-8750-94f21d05deb9}; !- Port 1

OS:PortList,
  {acb01050-337a-4cfc-b671-ea98a53bf55b}, !- Handle
  {b9af0df4-4e85-47fb-b21e-fc73ec9f8810}; !- HVAC Component

OS:PortList,
  {b0c4e372-a5fc-46bf-b7d2-93326a7456c1}, !- Handle
  {b9af0df4-4e85-47fb-b21e-fc73ec9f8810}, !- HVAC Component
  {4c8c90ed-63d4-40e5-b857-6f0a043f5511}; !- Port 1

OS:Sizing:Zone,
  {0f802595-8b69-40b4-94ec-98219560154d}, !- Handle
  {b9af0df4-4e85-47fb-b21e-fc73ec9f8810}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7046cf42-2d26-43f6-bb03-dc915dcc6ef7}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {b9af0df4-4e85-47fb-b21e-fc73ec9f8810}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {005fc9e4-1629-4985-9052-138d3b42ee6d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f5def2eb-c5b2-4e84-848f-64c137387800}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f32ee885-f89e-4386-ac2e-4d107e85fbdc}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 19, !- Name
  {b7ed9f4f-2825-4d24-a1c5-ca8799f2f4fb}, !- Heating Setpoint Temperature Schedule Name
  {ae14e8b1-2148-4f3d-b194-75a793c9a5e4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {48dba7f7-b229-4bf8-aa16-63751f2c5af7}, !- Handle
  ALL_ST=Gymnasium/Fitness centre exercise area_FL=BuildingStory1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ebe37ba1-c2e8-484f-86f2-4244312319c8}, !- Zone Air Inlet Port List
  {bdf58097-9bc2-4535-8661-6393a48f17a5}, !- Zone Air Exhaust Port List
  {a5378ba8-7929-4fa5-aa07-a7b7b1ff0be1}, !- Zone Air Node Name
  {5ba35b7d-ee34-4c6f-924b-c528e669daa4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {48abf9a6-0255-4959-b7ba-e9a44dc43793}, !- Group Rendering Name
  {bdfca44e-9c0b-4768-9a92-c48d9b501839}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36a4fe57-290c-4123-a964-d9e2b35ceb8a}, !- Handle
  Node 118,                               !- Name
  {a5378ba8-7929-4fa5-aa07-a7b7b1ff0be1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5378ba8-7929-4fa5-aa07-a7b7b1ff0be1}, !- Handle
  {48dba7f7-b229-4bf8-aa16-63751f2c5af7}, !- Source Object
  11,                                     !- Outlet Port
  {36a4fe57-290c-4123-a964-d9e2b35ceb8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ebe37ba1-c2e8-484f-86f2-4244312319c8}, !- Handle
  {48dba7f7-b229-4bf8-aa16-63751f2c5af7}, !- HVAC Component
  {9a7ba3be-8b3b-4ed3-8378-1e356d75892d}; !- Port 1

OS:PortList,
  {bdf58097-9bc2-4535-8661-6393a48f17a5}, !- Handle
  {48dba7f7-b229-4bf8-aa16-63751f2c5af7}; !- HVAC Component

OS:PortList,
  {5ba35b7d-ee34-4c6f-924b-c528e669daa4}, !- Handle
  {48dba7f7-b229-4bf8-aa16-63751f2c5af7}, !- HVAC Component
  {67fd27b0-1207-44d1-ab70-9195d08144e0}; !- Port 1

OS:Sizing:Zone,
  {8de41ebc-9cb0-420a-943a-6aa005703568}, !- Handle
  {48dba7f7-b229-4bf8-aa16-63751f2c5af7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a6f67990-5316-4391-a828-6cc80438bf58}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {48dba7f7-b229-4bf8-aa16-63751f2c5af7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e8478d64-5618-4fe3-bca4-780d6caf80e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0fc1662a-edd0-4587-85f0-45119ca026ed}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bdfca44e-9c0b-4768-9a92-c48d9b501839}, !- Handle
  Space Function Gymnasium/Fitness centre exercise area Thermostat 3, !- Name
  {24eac6f7-f773-4074-9884-2a69d7e021eb}, !- Heating Setpoint Temperature Schedule Name
  {0c7d856f-8efb-4b3c-b227-4b6066a23c17}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0db22d52-5bcb-45ec-a915-ab2e8d42d3fe}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=BuildingStory1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ad3c487-49fa-4046-9f9a-fbcac604405d}, !- Zone Air Inlet Port List
  {daaece83-ae4e-4755-9c8d-ef8f4b30b1e9}, !- Zone Air Exhaust Port List
  {04d7b0eb-9e10-496b-8bda-2268600c92af}, !- Zone Air Node Name
  {62dec516-8a4a-45bc-bbb4-2773e21d7484}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a83350cc-76d3-49d3-bdca-bd8bc6bd8875}, !- Group Rendering Name
  {244d30f0-e3c0-4776-8820-837ec667be05}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d109c3b-0c12-4332-b7a0-6cc62c28e048}, !- Handle
  Node 121,                               !- Name
  {04d7b0eb-9e10-496b-8bda-2268600c92af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04d7b0eb-9e10-496b-8bda-2268600c92af}, !- Handle
  {0db22d52-5bcb-45ec-a915-ab2e8d42d3fe}, !- Source Object
  11,                                     !- Outlet Port
  {3d109c3b-0c12-4332-b7a0-6cc62c28e048}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ad3c487-49fa-4046-9f9a-fbcac604405d}, !- Handle
  {0db22d52-5bcb-45ec-a915-ab2e8d42d3fe}, !- HVAC Component
  {9ff8645f-fe6e-4539-860b-0a4557e7a370}; !- Port 1

OS:PortList,
  {daaece83-ae4e-4755-9c8d-ef8f4b30b1e9}, !- Handle
  {0db22d52-5bcb-45ec-a915-ab2e8d42d3fe}; !- HVAC Component

OS:PortList,
  {62dec516-8a4a-45bc-bbb4-2773e21d7484}, !- Handle
  {0db22d52-5bcb-45ec-a915-ab2e8d42d3fe}, !- HVAC Component
  {0bdae85f-d031-4529-af55-2abd70328e6b}; !- Port 1

OS:Sizing:Zone,
  {9ff28d82-4a84-41aa-87f7-02eb72ccca75}, !- Handle
  {0db22d52-5bcb-45ec-a915-ab2e8d42d3fe}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4329034f-6a44-425b-b7c1-cb1e4eaf2df1}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {0db22d52-5bcb-45ec-a915-ab2e8d42d3fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ba7c8fec-1437-4bf4-8148-32a15956c3fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {68ff4f62-0f1f-476b-b2d5-789b2f8dedea}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {244d30f0-e3c0-4776-8820-837ec667be05}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 3, !- Name
  {61064919-4ffe-4882-b09c-76cb303bf45a}, !- Heating Setpoint Temperature Schedule Name
  {2f7a0154-b9f4-43a1-bf08-f4cd4b9b15dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {22e56052-ae1c-4902-bf0b-46284770b57a}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03530f2a-d601-44a2-8e55-c05d8f6538af}, !- Zone Air Inlet Port List
  {f37b5546-65c8-48a5-9407-0a692c264bbc}, !- Zone Air Exhaust Port List
  {2bacc863-4cfc-4454-ac9b-6b7f3867ef53}, !- Zone Air Node Name
  {f7ab24ce-681d-4086-907e-1ca555cdd8f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {69bb8f59-ee7a-48c8-b0ef-e822612dbaf3}, !- Group Rendering Name
  {1c1535e7-6e2d-4d1e-9433-22210bd44735}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0793c4a-c3cf-4176-8a5a-6f9c1913b21f}, !- Handle
  Node 124,                               !- Name
  {2bacc863-4cfc-4454-ac9b-6b7f3867ef53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2bacc863-4cfc-4454-ac9b-6b7f3867ef53}, !- Handle
  {22e56052-ae1c-4902-bf0b-46284770b57a}, !- Source Object
  11,                                     !- Outlet Port
  {f0793c4a-c3cf-4176-8a5a-6f9c1913b21f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03530f2a-d601-44a2-8e55-c05d8f6538af}, !- Handle
  {22e56052-ae1c-4902-bf0b-46284770b57a}, !- HVAC Component
  {4027d01a-5ff7-45cf-9866-e955637c8ec6}; !- Port 1

OS:PortList,
  {f37b5546-65c8-48a5-9407-0a692c264bbc}, !- Handle
  {22e56052-ae1c-4902-bf0b-46284770b57a}; !- HVAC Component

OS:PortList,
  {f7ab24ce-681d-4086-907e-1ca555cdd8f5}, !- Handle
  {22e56052-ae1c-4902-bf0b-46284770b57a}, !- HVAC Component
  {36d37adb-ae7b-4c38-a422-dfb47f0f0ea3}; !- Port 1

OS:Sizing:Zone,
  {6a05932e-d107-4eb9-91f9-1a04e77dd721}, !- Handle
  {22e56052-ae1c-4902-bf0b-46284770b57a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {80f4a225-c012-4db8-912b-264a60a1c9ea}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {22e56052-ae1c-4902-bf0b-46284770b57a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a9e99700-bfea-4790-b23b-3dcac3bab82b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1a2de47f-329f-47de-b1e5-c4336f82a2c7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1c1535e7-6e2d-4d1e-9433-22210bd44735}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 20, !- Name
  {b7ed9f4f-2825-4d24-a1c5-ca8799f2f4fb}, !- Heating Setpoint Temperature Schedule Name
  {ae14e8b1-2148-4f3d-b194-75a793c9a5e4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4dcbe2b5-74f3-408a-9d15-684d1beef374}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fce3080c-2350-479f-acf1-54402a66cadc}, !- Zone Air Inlet Port List
  {e51a79d0-4dc8-4379-806a-24476b9e3ddb}, !- Zone Air Exhaust Port List
  {8a02caeb-cb6f-46b4-abfe-6549f5446e46}, !- Zone Air Node Name
  {a718b06b-dcbd-427b-a244-c994783c920b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3d742c38-37f4-41d7-a18e-9061c3f3ea5a}, !- Group Rendering Name
  {cb5c6113-9060-44e8-ba2f-b62071f945b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed10a07f-dd32-4d83-9541-98b849e52385}, !- Handle
  Node 127,                               !- Name
  {8a02caeb-cb6f-46b4-abfe-6549f5446e46}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a02caeb-cb6f-46b4-abfe-6549f5446e46}, !- Handle
  {4dcbe2b5-74f3-408a-9d15-684d1beef374}, !- Source Object
  11,                                     !- Outlet Port
  {ed10a07f-dd32-4d83-9541-98b849e52385}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fce3080c-2350-479f-acf1-54402a66cadc}, !- Handle
  {4dcbe2b5-74f3-408a-9d15-684d1beef374}, !- HVAC Component
  {4fe0de89-af2e-47e0-9607-c3a930695fdd}; !- Port 1

OS:PortList,
  {e51a79d0-4dc8-4379-806a-24476b9e3ddb}, !- Handle
  {4dcbe2b5-74f3-408a-9d15-684d1beef374}; !- HVAC Component

OS:PortList,
  {a718b06b-dcbd-427b-a244-c994783c920b}, !- Handle
  {4dcbe2b5-74f3-408a-9d15-684d1beef374}, !- HVAC Component
  {48496958-7930-4637-92b4-893e21505033}; !- Port 1

OS:Sizing:Zone,
  {7e00e49f-86f8-472b-a149-0d9747657baa}, !- Handle
  {4dcbe2b5-74f3-408a-9d15-684d1beef374}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1a3fed0d-f6bc-4873-abee-df53c5f5d6c3}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {4dcbe2b5-74f3-408a-9d15-684d1beef374}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af3ba80a-3e9a-4ab5-b625-a697d2500ea9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1f9224ad-e03c-4991-b676-ebc1ce438af6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cb5c6113-9060-44e8-ba2f-b62071f945b8}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 21, !- Name
  {b7ed9f4f-2825-4d24-a1c5-ca8799f2f4fb}, !- Heating Setpoint Temperature Schedule Name
  {ae14e8b1-2148-4f3d-b194-75a793c9a5e4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {32eefb13-509b-4b5e-b39f-82284f5c917b}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=BuildingStory1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e80c43a-45d6-43dc-9234-d3351d8c3961}, !- Zone Air Inlet Port List
  {0b85a155-b9f0-40b1-986a-7b9f5a802d20}, !- Zone Air Exhaust Port List
  {683d4a7d-9506-43af-8ebd-cfd7055b965a}, !- Zone Air Node Name
  {047d1164-746c-4eca-8795-f0de76635ffd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c001a197-aa4a-4645-861b-f25c725c7b0d}, !- Group Rendering Name
  {51e6a8bc-00e4-4d15-b27d-762ecf82f1a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cd7389e-239e-413f-ac1c-df53aae724e2}, !- Handle
  Node 130,                               !- Name
  {683d4a7d-9506-43af-8ebd-cfd7055b965a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {683d4a7d-9506-43af-8ebd-cfd7055b965a}, !- Handle
  {32eefb13-509b-4b5e-b39f-82284f5c917b}, !- Source Object
  11,                                     !- Outlet Port
  {9cd7389e-239e-413f-ac1c-df53aae724e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e80c43a-45d6-43dc-9234-d3351d8c3961}, !- Handle
  {32eefb13-509b-4b5e-b39f-82284f5c917b}, !- HVAC Component
  {fa493556-a25f-4acf-bbc3-f5aa8a821e99}; !- Port 1

OS:PortList,
  {0b85a155-b9f0-40b1-986a-7b9f5a802d20}, !- Handle
  {32eefb13-509b-4b5e-b39f-82284f5c917b}; !- HVAC Component

OS:PortList,
  {047d1164-746c-4eca-8795-f0de76635ffd}, !- Handle
  {32eefb13-509b-4b5e-b39f-82284f5c917b}, !- HVAC Component
  {ab7ba5c8-fa9d-48a3-9740-e418f2e6f744}; !- Port 1

OS:Sizing:Zone,
  {39b35554-c82b-4fe6-bcc6-61c08f9acdde}, !- Handle
  {32eefb13-509b-4b5e-b39f-82284f5c917b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {285b0cd7-cd05-4a39-80b1-fcd4b049cfbe}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {32eefb13-509b-4b5e-b39f-82284f5c917b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f838c648-2d00-48bc-8d4e-b1b81100f67b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {80d80330-78c7-424c-a260-4831d7265088}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {51e6a8bc-00e4-4d15-b27d-762ecf82f1a8}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 3, !- Name
  {b7ed9f4f-2825-4d24-a1c5-ca8799f2f4fb}, !- Heating Setpoint Temperature Schedule Name
  {ae14e8b1-2148-4f3d-b194-75a793c9a5e4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {75bb0ebc-ade0-4348-af1d-679ea26d1ecb}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {062110a0-f275-4dfe-b3f9-8cc9f7fcf5b2}, !- Zone Air Inlet Port List
  {9b85873a-3fcf-4ea2-81a8-7fba894e6268}, !- Zone Air Exhaust Port List
  {1c18788a-3393-4dbd-9b6a-cc4f5305fb16}, !- Zone Air Node Name
  {cb81eb26-c32e-4d72-932e-273da1435d06}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6ac3103a-86c0-4dc2-b3d3-9ab54e936d37}, !- Group Rendering Name
  {bf0d51d6-edd1-4272-8ccb-a0b62f4abfc6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35840e3e-87d3-46a4-96f3-af9a682bad32}, !- Handle
  Node 133,                               !- Name
  {1c18788a-3393-4dbd-9b6a-cc4f5305fb16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c18788a-3393-4dbd-9b6a-cc4f5305fb16}, !- Handle
  {75bb0ebc-ade0-4348-af1d-679ea26d1ecb}, !- Source Object
  11,                                     !- Outlet Port
  {35840e3e-87d3-46a4-96f3-af9a682bad32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {062110a0-f275-4dfe-b3f9-8cc9f7fcf5b2}, !- Handle
  {75bb0ebc-ade0-4348-af1d-679ea26d1ecb}, !- HVAC Component
  {ded32443-6ffa-4558-b927-267a472c95fd}; !- Port 1

OS:PortList,
  {9b85873a-3fcf-4ea2-81a8-7fba894e6268}, !- Handle
  {75bb0ebc-ade0-4348-af1d-679ea26d1ecb}; !- HVAC Component

OS:PortList,
  {cb81eb26-c32e-4d72-932e-273da1435d06}, !- Handle
  {75bb0ebc-ade0-4348-af1d-679ea26d1ecb}, !- HVAC Component
  {bfe4e502-fd69-47bd-9090-72a9147d2fd6}; !- Port 1

OS:Sizing:Zone,
  {b9dcfda0-c81a-4fe3-9f66-297c8baf39b1}, !- Handle
  {75bb0ebc-ade0-4348-af1d-679ea26d1ecb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cbf88caa-a088-42c1-9022-03cf14bcf862}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {75bb0ebc-ade0-4348-af1d-679ea26d1ecb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {adfce4b1-ad82-4197-84f9-1e39e2f86ff1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {afb29a75-67a8-4ca0-aced-e87593a6e60d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bf0d51d6-edd1-4272-8ccb-a0b62f4abfc6}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 22, !- Name
  {b7ed9f4f-2825-4d24-a1c5-ca8799f2f4fb}, !- Heating Setpoint Temperature Schedule Name
  {ae14e8b1-2148-4f3d-b194-75a793c9a5e4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6794da61-517d-436b-ae07-5bbc56885ee9}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b6915a7-e077-413b-a122-85570813183d}, !- Zone Air Inlet Port List
  {19bca62d-ec96-4f7b-ac6e-24645d9b9259}, !- Zone Air Exhaust Port List
  {0143127f-ed4d-4a86-856c-0de6663fbd0b}, !- Zone Air Node Name
  {39353443-36df-4e5a-924f-bb562f5453c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {98ad2a09-8b1e-4839-85c5-2cf375473be9}, !- Group Rendering Name
  {75446568-7d86-402f-a138-5ddc43012a08}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b65b0d6-c194-42cb-bd28-c8f1530f1c08}, !- Handle
  Node 136,                               !- Name
  {0143127f-ed4d-4a86-856c-0de6663fbd0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0143127f-ed4d-4a86-856c-0de6663fbd0b}, !- Handle
  {6794da61-517d-436b-ae07-5bbc56885ee9}, !- Source Object
  11,                                     !- Outlet Port
  {1b65b0d6-c194-42cb-bd28-c8f1530f1c08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b6915a7-e077-413b-a122-85570813183d}, !- Handle
  {6794da61-517d-436b-ae07-5bbc56885ee9}, !- HVAC Component
  {2fbdd2ef-4b0c-4daf-a4e2-c8986cf8119b}; !- Port 1

OS:PortList,
  {19bca62d-ec96-4f7b-ac6e-24645d9b9259}, !- Handle
  {6794da61-517d-436b-ae07-5bbc56885ee9}; !- HVAC Component

OS:PortList,
  {39353443-36df-4e5a-924f-bb562f5453c5}, !- Handle
  {6794da61-517d-436b-ae07-5bbc56885ee9}, !- HVAC Component
  {449b9b78-4061-46ee-aa50-e2e631108c93}; !- Port 1

OS:Sizing:Zone,
  {2cdc9e78-7fdd-47b8-b0d8-1f5569b353a0}, !- Handle
  {6794da61-517d-436b-ae07-5bbc56885ee9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {876474f5-533a-4126-92d4-40e640c7d9d5}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {6794da61-517d-436b-ae07-5bbc56885ee9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {71d23c13-bc69-4f20-a796-90e9953d8667}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fbb4d2c0-e77d-467c-adec-482b89097234}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {75446568-7d86-402f-a138-5ddc43012a08}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 23, !- Name
  {b7ed9f4f-2825-4d24-a1c5-ca8799f2f4fb}, !- Heating Setpoint Temperature Schedule Name
  {ae14e8b1-2148-4f3d-b194-75a793c9a5e4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {01b24ce1-fe63-4776-9880-96a78d8873cb}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e363a2df-7ecc-4560-a40f-65799691483b}, !- Zone Air Inlet Port List
  {5385b20c-a848-4779-9d26-79a8f948c6a9}, !- Zone Air Exhaust Port List
  {be600670-1ec3-463f-aa42-ed8801d2b8c2}, !- Zone Air Node Name
  {1e0552dd-cd4f-4917-b4df-a6bc4eeb8507}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {724c7289-0ff4-4190-9c2c-177766b45639}, !- Group Rendering Name
  {7228712e-5b12-4b09-adb4-dcacd35c5725}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {754154e6-4181-4d81-84e3-0fec62c4e6c8}, !- Handle
  Node 139,                               !- Name
  {be600670-1ec3-463f-aa42-ed8801d2b8c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be600670-1ec3-463f-aa42-ed8801d2b8c2}, !- Handle
  {01b24ce1-fe63-4776-9880-96a78d8873cb}, !- Source Object
  11,                                     !- Outlet Port
  {754154e6-4181-4d81-84e3-0fec62c4e6c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e363a2df-7ecc-4560-a40f-65799691483b}, !- Handle
  {01b24ce1-fe63-4776-9880-96a78d8873cb}, !- HVAC Component
  {7e12ee9d-b3cd-41e3-a875-50bce34a68d5}; !- Port 1

OS:PortList,
  {5385b20c-a848-4779-9d26-79a8f948c6a9}, !- Handle
  {01b24ce1-fe63-4776-9880-96a78d8873cb}; !- HVAC Component

OS:PortList,
  {1e0552dd-cd4f-4917-b4df-a6bc4eeb8507}, !- Handle
  {01b24ce1-fe63-4776-9880-96a78d8873cb}, !- HVAC Component
  {6d1716b4-3fec-4fae-b8a7-d2109b93f3e0}; !- Port 1

OS:Sizing:Zone,
  {e6fe1148-9359-49ed-8fd4-149b2b32bea3}, !- Handle
  {01b24ce1-fe63-4776-9880-96a78d8873cb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d62e9e67-fd57-4494-8e07-47c58c6d54d8}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {01b24ce1-fe63-4776-9880-96a78d8873cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {118629c8-185a-48b1-ad7b-2868dd16d6c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {138b0f9a-03fa-483d-afd7-bc2ae06f3e1d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7228712e-5b12-4b09-adb4-dcacd35c5725}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 24, !- Name
  {b7ed9f4f-2825-4d24-a1c5-ca8799f2f4fb}, !- Heating Setpoint Temperature Schedule Name
  {ae14e8b1-2148-4f3d-b194-75a793c9a5e4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fe268f8b-93fc-4320-8651-e1854224cdfb}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2531a24a-6d86-41f4-a7e5-f5475f8dccb9}, !- Zone Air Inlet Port List
  {3cb5c425-5fb2-4065-9d2d-705241f6ccba}, !- Zone Air Exhaust Port List
  {d64015a0-a2d8-40a2-849c-c9c169a356ac}, !- Zone Air Node Name
  {a837138b-ec2a-4727-8369-1f5812886988}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2f45cbd5-da59-42db-9822-5ada8aec84a1}, !- Group Rendering Name
  {c9c8d3f0-4967-4951-88a8-f8161def07e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3488329b-a699-42fc-96d1-8f69abfbdbf6}, !- Handle
  Node 142,                               !- Name
  {d64015a0-a2d8-40a2-849c-c9c169a356ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d64015a0-a2d8-40a2-849c-c9c169a356ac}, !- Handle
  {fe268f8b-93fc-4320-8651-e1854224cdfb}, !- Source Object
  11,                                     !- Outlet Port
  {3488329b-a699-42fc-96d1-8f69abfbdbf6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2531a24a-6d86-41f4-a7e5-f5475f8dccb9}, !- Handle
  {fe268f8b-93fc-4320-8651-e1854224cdfb}, !- HVAC Component
  {0547334a-6f4d-4e21-9c58-0789b70e0e79}; !- Port 1

OS:PortList,
  {3cb5c425-5fb2-4065-9d2d-705241f6ccba}, !- Handle
  {fe268f8b-93fc-4320-8651-e1854224cdfb}; !- HVAC Component

OS:PortList,
  {a837138b-ec2a-4727-8369-1f5812886988}, !- Handle
  {fe268f8b-93fc-4320-8651-e1854224cdfb}, !- HVAC Component
  {d594248f-9bd3-4ef9-96d0-db33464c3727}; !- Port 1

OS:Sizing:Zone,
  {c1023b0c-c073-45fb-99f1-2c00ce06d86b}, !- Handle
  {fe268f8b-93fc-4320-8651-e1854224cdfb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4555c9c5-36a3-42b1-a27f-5c1f2de443bc}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {fe268f8b-93fc-4320-8651-e1854224cdfb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8ff1ff75-00cc-4e77-bf2b-2f4cb5226ab0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {20828da6-a5c7-4ab3-b036-769229cbb261}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c9c8d3f0-4967-4951-88a8-f8161def07e8}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 25, !- Name
  {b7ed9f4f-2825-4d24-a1c5-ca8799f2f4fb}, !- Heating Setpoint Temperature Schedule Name
  {ae14e8b1-2148-4f3d-b194-75a793c9a5e4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9f1ddc43-79dc-4f68-9591-fd286ba6955c}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a79c836-3a34-42e4-8f97-30a22a576263}, !- Zone Air Inlet Port List
  {109e023c-0748-4de5-8b0c-39fb1ba1900d}, !- Zone Air Exhaust Port List
  {6dca0e60-0743-4b25-b517-c8a7e994bb17}, !- Zone Air Node Name
  {f6c3bff5-9eb3-405a-811c-28801ad8c8d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ad611fe2-85ae-4485-a5f5-f205aeb00845}, !- Group Rendering Name
  {69a8a05f-cd44-437f-9027-8e55661d8a55}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5bb7eaf4-c3de-48c2-8cd1-5d580377f6ff}, !- Handle
  Node 145,                               !- Name
  {6dca0e60-0743-4b25-b517-c8a7e994bb17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6dca0e60-0743-4b25-b517-c8a7e994bb17}, !- Handle
  {9f1ddc43-79dc-4f68-9591-fd286ba6955c}, !- Source Object
  11,                                     !- Outlet Port
  {5bb7eaf4-c3de-48c2-8cd1-5d580377f6ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a79c836-3a34-42e4-8f97-30a22a576263}, !- Handle
  {9f1ddc43-79dc-4f68-9591-fd286ba6955c}, !- HVAC Component
  {1bff16ad-aac5-4b7e-b1b3-98d22c7a9688}; !- Port 1

OS:PortList,
  {109e023c-0748-4de5-8b0c-39fb1ba1900d}, !- Handle
  {9f1ddc43-79dc-4f68-9591-fd286ba6955c}; !- HVAC Component

OS:PortList,
  {f6c3bff5-9eb3-405a-811c-28801ad8c8d0}, !- Handle
  {9f1ddc43-79dc-4f68-9591-fd286ba6955c}, !- HVAC Component
  {7328721a-6dcd-4d5a-af27-42c7403c9b12}; !- Port 1

OS:Sizing:Zone,
  {cbe05d24-991f-4d07-90d5-13ee3eb23011}, !- Handle
  {9f1ddc43-79dc-4f68-9591-fd286ba6955c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1e5d0c6d-07bf-48c5-b93c-0cd82e43fca4}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {9f1ddc43-79dc-4f68-9591-fd286ba6955c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ac6bb9f5-9490-4945-924d-a73b2e46f302}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c0125c87-c569-4b23-ad4b-1280009c0f45}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {69a8a05f-cd44-437f-9027-8e55661d8a55}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 26, !- Name
  {b7ed9f4f-2825-4d24-a1c5-ca8799f2f4fb}, !- Heating Setpoint Temperature Schedule Name
  {ae14e8b1-2148-4f3d-b194-75a793c9a5e4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {61d3c132-6052-4a6e-938b-a3a5e4a7cb92}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a23eb31-9872-4b1b-8a28-8832f5d72d78}, !- Zone Air Inlet Port List
  {bc1272ad-4ef5-4436-bf23-2b4933b33e31}, !- Zone Air Exhaust Port List
  {acc654ae-0bf7-41d1-a7f7-7442ac2f2d2e}, !- Zone Air Node Name
  {a063477d-fef0-44b1-953a-59a053edc491}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dcce3533-2d27-41cb-9952-cb180c3ec7bb}, !- Group Rendering Name
  {23fa5852-fa0f-47bb-9fbb-f3cbee07de90}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c79639e0-6051-4440-a08f-7b6b85067c27}, !- Handle
  Node 148,                               !- Name
  {acc654ae-0bf7-41d1-a7f7-7442ac2f2d2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {acc654ae-0bf7-41d1-a7f7-7442ac2f2d2e}, !- Handle
  {61d3c132-6052-4a6e-938b-a3a5e4a7cb92}, !- Source Object
  11,                                     !- Outlet Port
  {c79639e0-6051-4440-a08f-7b6b85067c27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a23eb31-9872-4b1b-8a28-8832f5d72d78}, !- Handle
  {61d3c132-6052-4a6e-938b-a3a5e4a7cb92}, !- HVAC Component
  {722a3957-83d6-4570-befd-ada31a07a41c}; !- Port 1

OS:PortList,
  {bc1272ad-4ef5-4436-bf23-2b4933b33e31}, !- Handle
  {61d3c132-6052-4a6e-938b-a3a5e4a7cb92}; !- HVAC Component

OS:PortList,
  {a063477d-fef0-44b1-953a-59a053edc491}, !- Handle
  {61d3c132-6052-4a6e-938b-a3a5e4a7cb92}, !- HVAC Component
  {56721159-7d17-4b9a-b92f-ee6dff88c9ab}; !- Port 1

OS:Sizing:Zone,
  {dbf4b71c-1079-4134-8b4e-49a83be43687}, !- Handle
  {61d3c132-6052-4a6e-938b-a3a5e4a7cb92}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fee6b3a6-5948-46ed-90f3-66e6e636f9ca}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {61d3c132-6052-4a6e-938b-a3a5e4a7cb92}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f11bf52-f8ac-4a7c-a0c5-8ad04aa7ac52}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9580a158-3db4-44b9-8be5-65cc1db9feac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {23fa5852-fa0f-47bb-9fbb-f3cbee07de90}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 27, !- Name
  {b7ed9f4f-2825-4d24-a1c5-ca8799f2f4fb}, !- Heating Setpoint Temperature Schedule Name
  {ae14e8b1-2148-4f3d-b194-75a793c9a5e4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fd499dd7-5105-4297-88ab-cc637bb693b9}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5150cc45-f55f-4ad9-b9a5-9b9580d3085e}, !- Zone Air Inlet Port List
  {1fb064f7-2c96-44f8-b733-a5f04bdf91c7}, !- Zone Air Exhaust Port List
  {1509826b-0e2b-420c-8803-836c3aa690ff}, !- Zone Air Node Name
  {0505e3ee-a3b1-43d0-9834-b2b267ddd0a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {427c962d-bec7-4e74-8e68-a4c9f57dfebf}, !- Group Rendering Name
  {05466ef7-856b-4187-8853-f577b2a1b16d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f56b88d-c8ab-4c79-bfed-bc0193b3f5dc}, !- Handle
  Node 151,                               !- Name
  {1509826b-0e2b-420c-8803-836c3aa690ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1509826b-0e2b-420c-8803-836c3aa690ff}, !- Handle
  {fd499dd7-5105-4297-88ab-cc637bb693b9}, !- Source Object
  11,                                     !- Outlet Port
  {9f56b88d-c8ab-4c79-bfed-bc0193b3f5dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5150cc45-f55f-4ad9-b9a5-9b9580d3085e}, !- Handle
  {fd499dd7-5105-4297-88ab-cc637bb693b9}, !- HVAC Component
  {5410d6e5-4680-4a5f-9f24-868809c20400}; !- Port 1

OS:PortList,
  {1fb064f7-2c96-44f8-b733-a5f04bdf91c7}, !- Handle
  {fd499dd7-5105-4297-88ab-cc637bb693b9}; !- HVAC Component

OS:PortList,
  {0505e3ee-a3b1-43d0-9834-b2b267ddd0a4}, !- Handle
  {fd499dd7-5105-4297-88ab-cc637bb693b9}, !- HVAC Component
  {ba0fd52d-7712-4200-984a-46504a0a8806}; !- Port 1

OS:Sizing:Zone,
  {64a157b2-f1c1-4572-9f35-d81f9e287603}, !- Handle
  {fd499dd7-5105-4297-88ab-cc637bb693b9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cbeec1dd-c154-44ec-a9fe-817bee3a49c8}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {fd499dd7-5105-4297-88ab-cc637bb693b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {573f8fd3-2e35-40ae-9ce6-36736d93f742}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {093bc548-f3e8-4749-acd9-09b1c403c672}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {05466ef7-856b-4187-8853-f577b2a1b16d}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 17, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5b50141c-3520-4850-b0a6-a79496fdfa54}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44c35434-115a-4fe7-a770-16739ce1d1b8}, !- Zone Air Inlet Port List
  {8e653fd5-b18d-4a15-b33a-8cc38c61c8f1}, !- Zone Air Exhaust Port List
  {6d290a3d-0f4a-47da-95e6-f9e01f4d3502}, !- Zone Air Node Name
  {3383a330-b0ed-4b9e-b20e-f9b7add42a7d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a2770358-3cf6-4453-ae10-8bddaa454f10}, !- Group Rendering Name
  {97b8745d-a717-4648-88fe-91df38e875d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {242ae938-c3b1-4994-a4f7-7f5174b528c7}, !- Handle
  Node 154,                               !- Name
  {6d290a3d-0f4a-47da-95e6-f9e01f4d3502}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d290a3d-0f4a-47da-95e6-f9e01f4d3502}, !- Handle
  {5b50141c-3520-4850-b0a6-a79496fdfa54}, !- Source Object
  11,                                     !- Outlet Port
  {242ae938-c3b1-4994-a4f7-7f5174b528c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44c35434-115a-4fe7-a770-16739ce1d1b8}, !- Handle
  {5b50141c-3520-4850-b0a6-a79496fdfa54}, !- HVAC Component
  {324bff79-4ec5-4746-ba7e-ae4f59633846}; !- Port 1

OS:PortList,
  {8e653fd5-b18d-4a15-b33a-8cc38c61c8f1}, !- Handle
  {5b50141c-3520-4850-b0a6-a79496fdfa54}; !- HVAC Component

OS:PortList,
  {3383a330-b0ed-4b9e-b20e-f9b7add42a7d}, !- Handle
  {5b50141c-3520-4850-b0a6-a79496fdfa54}, !- HVAC Component
  {49c2884b-1ece-4855-a678-88a5f19746de}; !- Port 1

OS:Sizing:Zone,
  {61bc1f90-27c2-4294-8817-ff1b838c257d}, !- Handle
  {5b50141c-3520-4850-b0a6-a79496fdfa54}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {df47e2f3-899f-4782-81b6-91f7cafc797d}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {5b50141c-3520-4850-b0a6-a79496fdfa54}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc92ecca-26a3-46fa-b5ab-0ba1cd885713}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bbee49cf-e430-4ab2-bbf2-c43d04053a5f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {97b8745d-a717-4648-88fe-91df38e875d6}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 18, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {07151598-f553-494c-8465-2c1046f35b94}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f10d926-10d8-4b41-b9a4-55554e65b8db}, !- Zone Air Inlet Port List
  {8d193c69-e339-4114-8ea3-c542e8483e82}, !- Zone Air Exhaust Port List
  {5dc78fc0-80e1-4d70-bf13-38e21056fa40}, !- Zone Air Node Name
  {ef5fc1c8-3515-4179-ba15-6e095456f468}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f109168b-4150-4d9b-aa78-83ad10c17a86}, !- Group Rendering Name
  {af6220f8-d82b-43b7-a588-958269887bdf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9545ae7e-4481-4fe1-be13-c60820bfb6d0}, !- Handle
  Node 157,                               !- Name
  {5dc78fc0-80e1-4d70-bf13-38e21056fa40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5dc78fc0-80e1-4d70-bf13-38e21056fa40}, !- Handle
  {07151598-f553-494c-8465-2c1046f35b94}, !- Source Object
  11,                                     !- Outlet Port
  {9545ae7e-4481-4fe1-be13-c60820bfb6d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f10d926-10d8-4b41-b9a4-55554e65b8db}, !- Handle
  {07151598-f553-494c-8465-2c1046f35b94}, !- HVAC Component
  {adfb9945-dc8b-4bc1-a997-780fb209e60c}; !- Port 1

OS:PortList,
  {8d193c69-e339-4114-8ea3-c542e8483e82}, !- Handle
  {07151598-f553-494c-8465-2c1046f35b94}; !- HVAC Component

OS:PortList,
  {ef5fc1c8-3515-4179-ba15-6e095456f468}, !- Handle
  {07151598-f553-494c-8465-2c1046f35b94}, !- HVAC Component
  {b7bc6999-d236-4c89-ae06-451793828664}; !- Port 1

OS:Sizing:Zone,
  {8d8a0ce4-2c97-4386-a4f5-a7f01c6a7a91}, !- Handle
  {07151598-f553-494c-8465-2c1046f35b94}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2a152482-f137-4ba3-b1a1-2878fef45fa2}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {07151598-f553-494c-8465-2c1046f35b94}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {160245a6-0c4a-4fad-a0b2-caa8678e8708}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {60d4c552-3ef9-49c3-a4f0-49aeef5990e1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {af6220f8-d82b-43b7-a588-958269887bdf}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 19, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4dc80855-145a-4c4b-8136-52158a5789c4}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0024df31-7fb4-44a8-b56d-8874b1b57d9c}, !- Zone Air Inlet Port List
  {8449382e-05a6-4958-ac4f-c9d7e168b523}, !- Zone Air Exhaust Port List
  {1dbb131a-4df2-4e14-9439-c94a9a284207}, !- Zone Air Node Name
  {f0a683b4-fbd0-44ac-aea9-9b4458639f0c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {adde40e2-5a1c-43c4-a0c8-f757e8f1672e}, !- Group Rendering Name
  {b2e06597-ea83-41a8-a4b0-436eb0c85bbb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a32017cc-2928-4782-92fa-085fc379b238}, !- Handle
  Node 160,                               !- Name
  {1dbb131a-4df2-4e14-9439-c94a9a284207}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1dbb131a-4df2-4e14-9439-c94a9a284207}, !- Handle
  {4dc80855-145a-4c4b-8136-52158a5789c4}, !- Source Object
  11,                                     !- Outlet Port
  {a32017cc-2928-4782-92fa-085fc379b238}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0024df31-7fb4-44a8-b56d-8874b1b57d9c}, !- Handle
  {4dc80855-145a-4c4b-8136-52158a5789c4}, !- HVAC Component
  {7821a003-5b44-4127-87a1-1a5e2ca806c8}; !- Port 1

OS:PortList,
  {8449382e-05a6-4958-ac4f-c9d7e168b523}, !- Handle
  {4dc80855-145a-4c4b-8136-52158a5789c4}; !- HVAC Component

OS:PortList,
  {f0a683b4-fbd0-44ac-aea9-9b4458639f0c}, !- Handle
  {4dc80855-145a-4c4b-8136-52158a5789c4}, !- HVAC Component
  {aa8a1360-f9d3-411c-804f-56ffd62ab81b}; !- Port 1

OS:Sizing:Zone,
  {48c72fd4-0546-4e62-ab86-343adf0f67fd}, !- Handle
  {4dc80855-145a-4c4b-8136-52158a5789c4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {54894906-d4e3-42c4-a294-e75de7f9dceb}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {4dc80855-145a-4c4b-8136-52158a5789c4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0b6fc691-a818-4c32-87db-3ee494bbbe77}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cbf7988d-e0c7-43c5-9a3d-db02bd72e1e2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b2e06597-ea83-41a8-a4b0-436eb0c85bbb}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 20, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4828a794-f38b-4a1b-a9a8-ed5201d0f04a}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5bd6ce59-0762-436a-b788-872109212edb}, !- Zone Air Inlet Port List
  {d86b96cb-ca6c-4d3e-bc3c-5462192be5ad}, !- Zone Air Exhaust Port List
  {856c66f8-651b-43ad-8d3e-3808c6af118c}, !- Zone Air Node Name
  {0341abc0-e47f-4773-82dd-770bba293927}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b2bcb4fb-288c-4602-a47c-3e6a5e60605f}, !- Group Rendering Name
  {6b8d6b2f-2922-41af-810b-5ccf98107b70}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb393383-4ca3-4548-a6d5-7aa0e8d6638a}, !- Handle
  Node 163,                               !- Name
  {856c66f8-651b-43ad-8d3e-3808c6af118c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {856c66f8-651b-43ad-8d3e-3808c6af118c}, !- Handle
  {4828a794-f38b-4a1b-a9a8-ed5201d0f04a}, !- Source Object
  11,                                     !- Outlet Port
  {bb393383-4ca3-4548-a6d5-7aa0e8d6638a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5bd6ce59-0762-436a-b788-872109212edb}, !- Handle
  {4828a794-f38b-4a1b-a9a8-ed5201d0f04a}, !- HVAC Component
  {ca861b9a-3a7a-4a6e-b7b0-80491e76a75a}; !- Port 1

OS:PortList,
  {d86b96cb-ca6c-4d3e-bc3c-5462192be5ad}, !- Handle
  {4828a794-f38b-4a1b-a9a8-ed5201d0f04a}; !- HVAC Component

OS:PortList,
  {0341abc0-e47f-4773-82dd-770bba293927}, !- Handle
  {4828a794-f38b-4a1b-a9a8-ed5201d0f04a}, !- HVAC Component
  {7dbdf0e5-17bd-447f-9d7c-0fe648159323}; !- Port 1

OS:Sizing:Zone,
  {94090a33-474c-445f-85a4-bd1fb2464603}, !- Handle
  {4828a794-f38b-4a1b-a9a8-ed5201d0f04a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c5842147-7a41-4c95-b608-7e87304e4072}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {4828a794-f38b-4a1b-a9a8-ed5201d0f04a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fbd95081-fc74-4038-947d-d522c9916bfc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00107c98-54a6-4ce1-9043-1bd70b47e6c8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6b8d6b2f-2922-41af-810b-5ccf98107b70}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 17, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1d7edeb9-0531-4641-a272-888aa469c60e}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69c46e6b-5247-467b-b9d6-03a7912dafc9}, !- Zone Air Inlet Port List
  {c28f7e17-7506-4a48-ba8a-a4b74fdf5310}, !- Zone Air Exhaust Port List
  {be51368c-58f7-49b2-afba-8765b2fcb4d3}, !- Zone Air Node Name
  {805c656a-04d4-4730-9f8c-8218c90a5162}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ca82d414-add8-4905-9c75-dd99c15cd1be}, !- Group Rendering Name
  {54b02bf8-a340-403e-895a-a01908171733}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c80d6ba-3878-4b3f-9495-0876b9b7a878}, !- Handle
  Node 166,                               !- Name
  {be51368c-58f7-49b2-afba-8765b2fcb4d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be51368c-58f7-49b2-afba-8765b2fcb4d3}, !- Handle
  {1d7edeb9-0531-4641-a272-888aa469c60e}, !- Source Object
  11,                                     !- Outlet Port
  {4c80d6ba-3878-4b3f-9495-0876b9b7a878}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69c46e6b-5247-467b-b9d6-03a7912dafc9}, !- Handle
  {1d7edeb9-0531-4641-a272-888aa469c60e}, !- HVAC Component
  {0ed96c82-fe0f-4f9d-beba-7a4898410a1c}; !- Port 1

OS:PortList,
  {c28f7e17-7506-4a48-ba8a-a4b74fdf5310}, !- Handle
  {1d7edeb9-0531-4641-a272-888aa469c60e}; !- HVAC Component

OS:PortList,
  {805c656a-04d4-4730-9f8c-8218c90a5162}, !- Handle
  {1d7edeb9-0531-4641-a272-888aa469c60e}, !- HVAC Component
  {cc46f699-754c-415c-92d1-0569022d13f0}; !- Port 1

OS:Sizing:Zone,
  {41d46eb8-2c4e-4ef1-81f2-1e2333a7ec64}, !- Handle
  {1d7edeb9-0531-4641-a272-888aa469c60e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {eae22d63-1646-40fc-9833-5b2aeb63dd64}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {1d7edeb9-0531-4641-a272-888aa469c60e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {74d88b90-9037-4a1d-b694-322a9075769e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ff2419ad-4c9a-42e3-bb04-dd8ebf880069}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {54b02bf8-a340-403e-895a-a01908171733}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 21, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {df08afee-1b4e-4548-898e-4e00912fc867}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {057d01af-d755-494a-a9fc-7e2f1c6f3812}, !- Zone Air Inlet Port List
  {61bc73c7-7e6a-407b-8cee-2284701e215f}, !- Zone Air Exhaust Port List
  {757206e2-efcc-4937-8628-0e86ba900534}, !- Zone Air Node Name
  {3a7cbee3-e479-4993-9921-2fda6d056003}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {135a537b-ce15-42e6-ad42-6d6f3b0e96b8}, !- Group Rendering Name
  {ad781e7d-8705-4231-aa2c-e52b394d8b90}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6b1fc97-ed1e-4cf9-80a5-568dd9afb1ce}, !- Handle
  Node 169,                               !- Name
  {757206e2-efcc-4937-8628-0e86ba900534}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {757206e2-efcc-4937-8628-0e86ba900534}, !- Handle
  {df08afee-1b4e-4548-898e-4e00912fc867}, !- Source Object
  11,                                     !- Outlet Port
  {e6b1fc97-ed1e-4cf9-80a5-568dd9afb1ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {057d01af-d755-494a-a9fc-7e2f1c6f3812}, !- Handle
  {df08afee-1b4e-4548-898e-4e00912fc867}, !- HVAC Component
  {33a950d0-f19d-4ee6-afa6-a562141e375a}; !- Port 1

OS:PortList,
  {61bc73c7-7e6a-407b-8cee-2284701e215f}, !- Handle
  {df08afee-1b4e-4548-898e-4e00912fc867}; !- HVAC Component

OS:PortList,
  {3a7cbee3-e479-4993-9921-2fda6d056003}, !- Handle
  {df08afee-1b4e-4548-898e-4e00912fc867}, !- HVAC Component
  {5965e7cf-cea6-42ab-948c-3b8d67654f26}; !- Port 1

OS:Sizing:Zone,
  {d4f5638b-4a77-4328-9dc4-f1a76735de7e}, !- Handle
  {df08afee-1b4e-4548-898e-4e00912fc867}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {91f8ce10-66aa-49d9-b220-2841a4767dab}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {df08afee-1b4e-4548-898e-4e00912fc867}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95ec87cd-3878-42ed-82d2-e7cc2a78b11c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {750f57b0-865b-4f23-b16c-ce5bb424d2d4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ad781e7d-8705-4231-aa2c-e52b394d8b90}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 18, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e2de538f-cc6f-4b93-b89a-3ad5f1cb018f}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {169e3d4f-c0e1-46c7-963f-ac25e2a8627a}, !- Zone Air Inlet Port List
  {1cc2a0ab-e55e-44be-8911-8e6345bb3e6e}, !- Zone Air Exhaust Port List
  {92fdb852-4e16-4ae4-95f9-3a23e2dedbd9}, !- Zone Air Node Name
  {4fcc46fb-d41c-434e-82c9-b7a9912d409f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fdb6e1e1-48e0-4326-8c29-2a6dc6849ba8}, !- Group Rendering Name
  {655f6a48-cab6-4e34-a76f-fa761ab67a6f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e9ba22a-9b42-4e7b-957e-c4bcf93b9598}, !- Handle
  Node 172,                               !- Name
  {92fdb852-4e16-4ae4-95f9-3a23e2dedbd9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92fdb852-4e16-4ae4-95f9-3a23e2dedbd9}, !- Handle
  {e2de538f-cc6f-4b93-b89a-3ad5f1cb018f}, !- Source Object
  11,                                     !- Outlet Port
  {3e9ba22a-9b42-4e7b-957e-c4bcf93b9598}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {169e3d4f-c0e1-46c7-963f-ac25e2a8627a}, !- Handle
  {e2de538f-cc6f-4b93-b89a-3ad5f1cb018f}, !- HVAC Component
  {f437c627-6951-4740-9fc2-cd3620dba30e}; !- Port 1

OS:PortList,
  {1cc2a0ab-e55e-44be-8911-8e6345bb3e6e}, !- Handle
  {e2de538f-cc6f-4b93-b89a-3ad5f1cb018f}; !- HVAC Component

OS:PortList,
  {4fcc46fb-d41c-434e-82c9-b7a9912d409f}, !- Handle
  {e2de538f-cc6f-4b93-b89a-3ad5f1cb018f}, !- HVAC Component
  {a5900161-b1f5-4fe9-98b1-14ff2568e09f}; !- Port 1

OS:Sizing:Zone,
  {f3e9f7b0-f948-45d6-8ebd-4373f45a69ca}, !- Handle
  {e2de538f-cc6f-4b93-b89a-3ad5f1cb018f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8173665f-4243-4a2e-a8ab-649ea4cc9bc2}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {e2de538f-cc6f-4b93-b89a-3ad5f1cb018f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ec1217e-b553-4bb3-964f-aa28528fb720}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6e3062bc-172b-4726-ba84-fc7a0b9e67b4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {655f6a48-cab6-4e34-a76f-fa761ab67a6f}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Thermostat 3, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {daad648f-d02b-49f4-918f-65c74425cf30}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8675e9dc-a3e1-428d-8c3d-7b1aa0865795}, !- Zone Air Inlet Port List
  {8950b9a2-2ca2-4bc4-b9ec-0f53b1a06eac}, !- Zone Air Exhaust Port List
  {b4d450b1-0794-481c-88d0-8b30e63682cc}, !- Zone Air Node Name
  {f0fc48a8-6cf8-4b30-966e-3c765bc47ad3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b28ece46-937f-4b2c-a5e4-722bf6ead57f}, !- Group Rendering Name
  {1bd3a62a-1518-4f55-930c-414af077df13}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd2395be-fc27-4fcb-830f-8c1f2c279ec0}, !- Handle
  Node 175,                               !- Name
  {b4d450b1-0794-481c-88d0-8b30e63682cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4d450b1-0794-481c-88d0-8b30e63682cc}, !- Handle
  {daad648f-d02b-49f4-918f-65c74425cf30}, !- Source Object
  11,                                     !- Outlet Port
  {dd2395be-fc27-4fcb-830f-8c1f2c279ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8675e9dc-a3e1-428d-8c3d-7b1aa0865795}, !- Handle
  {daad648f-d02b-49f4-918f-65c74425cf30}, !- HVAC Component
  {acb078d4-cfc2-4e2e-9ba7-7c1c7618dd3e}; !- Port 1

OS:PortList,
  {8950b9a2-2ca2-4bc4-b9ec-0f53b1a06eac}, !- Handle
  {daad648f-d02b-49f4-918f-65c74425cf30}; !- HVAC Component

OS:PortList,
  {f0fc48a8-6cf8-4b30-966e-3c765bc47ad3}, !- Handle
  {daad648f-d02b-49f4-918f-65c74425cf30}, !- HVAC Component
  {f02b2c2c-bdff-4f65-b9cd-ef6e05997ef5}; !- Port 1

OS:Sizing:Zone,
  {e92db3ca-2ec6-4cb6-89a4-34b392271377}, !- Handle
  {daad648f-d02b-49f4-918f-65c74425cf30}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3d9e95c6-98ee-4cfe-9ddf-83f29b46dd98}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {daad648f-d02b-49f4-918f-65c74425cf30}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6d429581-aeac-4fd6-9622-14c10aea194a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1546a9fe-a362-4092-9e68-d82bfeafb609}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1bd3a62a-1518-4f55-930c-414af077df13}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 19, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9aca1766-6b24-43d0-b918-ddf3e4c72e03}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa594a79-6d2b-43d7-bc16-a3bcf5cd392d}, !- Zone Air Inlet Port List
  {9e24676f-5af0-4890-b561-0f1366ddbab1}, !- Zone Air Exhaust Port List
  {f4aa68b4-58c8-42ca-8486-46408a572c60}, !- Zone Air Node Name
  {6ff36a48-06aa-403f-9f56-425abdfe5205}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7f45e5be-6b54-465b-8902-bdb0d4d8eaae}, !- Group Rendering Name
  {25168280-67e6-45ff-ae32-581a68bbb284}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a63e1fb-82c7-4f45-a7ab-70556c1b31e4}, !- Handle
  Node 178,                               !- Name
  {f4aa68b4-58c8-42ca-8486-46408a572c60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4aa68b4-58c8-42ca-8486-46408a572c60}, !- Handle
  {9aca1766-6b24-43d0-b918-ddf3e4c72e03}, !- Source Object
  11,                                     !- Outlet Port
  {9a63e1fb-82c7-4f45-a7ab-70556c1b31e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa594a79-6d2b-43d7-bc16-a3bcf5cd392d}, !- Handle
  {9aca1766-6b24-43d0-b918-ddf3e4c72e03}, !- HVAC Component
  {46728a69-2a84-492a-a17f-f01199e77b71}; !- Port 1

OS:PortList,
  {9e24676f-5af0-4890-b561-0f1366ddbab1}, !- Handle
  {9aca1766-6b24-43d0-b918-ddf3e4c72e03}; !- HVAC Component

OS:PortList,
  {6ff36a48-06aa-403f-9f56-425abdfe5205}, !- Handle
  {9aca1766-6b24-43d0-b918-ddf3e4c72e03}, !- HVAC Component
  {db5183fe-8d3f-4a9a-99c9-c6e253d4732c}; !- Port 1

OS:Sizing:Zone,
  {a56b4aca-ffb3-4fed-8a09-43d53c26dda0}, !- Handle
  {9aca1766-6b24-43d0-b918-ddf3e4c72e03}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ca1918fb-350b-4368-8e72-3598f4d766f5}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {9aca1766-6b24-43d0-b918-ddf3e4c72e03}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ea38b02-163b-4c7a-a400-337dbc8d64bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {216fa531-1e2c-41d8-a393-9e95b59a3c9b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {25168280-67e6-45ff-ae32-581a68bbb284}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 20, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {69a0a088-52d2-4ba8-b7d7-b64b5357d7d4}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e09549a6-ffa8-4608-8733-dffaf79da36e}, !- Zone Air Inlet Port List
  {e0f2b8f1-fe7e-4496-b877-3fddf1329e13}, !- Zone Air Exhaust Port List
  {a96e4d4c-f105-4f5c-bb2e-9aa516d94739}, !- Zone Air Node Name
  {03ef4fff-73ec-4b84-9d22-9c00d069be79}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9f19f40c-eb15-4613-8d8d-4bbd231cc60e}, !- Group Rendering Name
  {db156572-bc5b-4fbf-872c-76f301e74190}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71279617-3d30-42d1-a65b-40d6f42293cd}, !- Handle
  Node 181,                               !- Name
  {a96e4d4c-f105-4f5c-bb2e-9aa516d94739}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a96e4d4c-f105-4f5c-bb2e-9aa516d94739}, !- Handle
  {69a0a088-52d2-4ba8-b7d7-b64b5357d7d4}, !- Source Object
  11,                                     !- Outlet Port
  {71279617-3d30-42d1-a65b-40d6f42293cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e09549a6-ffa8-4608-8733-dffaf79da36e}, !- Handle
  {69a0a088-52d2-4ba8-b7d7-b64b5357d7d4}, !- HVAC Component
  {a02b5bfc-88a0-43c8-9aee-06492669105f}; !- Port 1

OS:PortList,
  {e0f2b8f1-fe7e-4496-b877-3fddf1329e13}, !- Handle
  {69a0a088-52d2-4ba8-b7d7-b64b5357d7d4}; !- HVAC Component

OS:PortList,
  {03ef4fff-73ec-4b84-9d22-9c00d069be79}, !- Handle
  {69a0a088-52d2-4ba8-b7d7-b64b5357d7d4}, !- HVAC Component
  {81916a0e-73ca-4884-882b-382185c90afd}; !- Port 1

OS:Sizing:Zone,
  {13b442c6-6a61-4265-ac4b-66678092c70a}, !- Handle
  {69a0a088-52d2-4ba8-b7d7-b64b5357d7d4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {14ab0843-0e7f-4fb8-a2f9-26ad42aaec88}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {69a0a088-52d2-4ba8-b7d7-b64b5357d7d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b24dded-a30c-4321-9ee1-87fc37b80752}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3bc4d2cc-1890-4dbc-b8f4-bc12d494b9d5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {db156572-bc5b-4fbf-872c-76f301e74190}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 22, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {94666d45-9a3c-486c-b7e8-a8698d4492ec}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {008a467d-3986-4697-86c9-236301bc07f8}, !- Zone Air Inlet Port List
  {bc45e2a6-a701-40bf-9f81-2e677cb8ef9d}, !- Zone Air Exhaust Port List
  {674e18dc-caf4-4f6f-92b0-ca7388e13942}, !- Zone Air Node Name
  {a90a9831-8ea3-41a7-969f-701392cc89c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {272dbf8c-11d4-48ec-8915-1e96ef9f2e21}, !- Group Rendering Name
  {9a8faa7b-b0be-4739-9e2a-bd42eaeff7d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2234edfe-59a7-41df-b3be-219b81e578dc}, !- Handle
  Node 184,                               !- Name
  {674e18dc-caf4-4f6f-92b0-ca7388e13942}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {674e18dc-caf4-4f6f-92b0-ca7388e13942}, !- Handle
  {94666d45-9a3c-486c-b7e8-a8698d4492ec}, !- Source Object
  11,                                     !- Outlet Port
  {2234edfe-59a7-41df-b3be-219b81e578dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {008a467d-3986-4697-86c9-236301bc07f8}, !- Handle
  {94666d45-9a3c-486c-b7e8-a8698d4492ec}, !- HVAC Component
  {17671278-4bd3-4b62-bc0e-97a4cdb0ca9d}; !- Port 1

OS:PortList,
  {bc45e2a6-a701-40bf-9f81-2e677cb8ef9d}, !- Handle
  {94666d45-9a3c-486c-b7e8-a8698d4492ec}; !- HVAC Component

OS:PortList,
  {a90a9831-8ea3-41a7-969f-701392cc89c2}, !- Handle
  {94666d45-9a3c-486c-b7e8-a8698d4492ec}, !- HVAC Component
  {a85fb5df-2130-4644-913d-7b4517638667}; !- Port 1

OS:Sizing:Zone,
  {5c6b56f7-4b8c-4aae-9753-8290cd1bf3f5}, !- Handle
  {94666d45-9a3c-486c-b7e8-a8698d4492ec}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8ef32dd4-22f2-435a-8157-9f46eba6f3be}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {94666d45-9a3c-486c-b7e8-a8698d4492ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60d51346-75d6-45b3-9f73-d301b2eac7d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e4c6d923-8b3c-45e3-95d9-4b1f5094641a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9a8faa7b-b0be-4739-9e2a-bd42eaeff7d1}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 21, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8bd34677-46c5-4384-a458-210133a656f9}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1dcb59cf-b659-49f1-9eaf-f1c8369e5554}, !- Zone Air Inlet Port List
  {6294dd83-6200-44e3-ae25-83273e46d57a}, !- Zone Air Exhaust Port List
  {14d78e15-5414-44a7-bef7-a0746f087ae4}, !- Zone Air Node Name
  {d3ecfad0-a6db-46ea-92b7-1d0802d02206}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b6d5bba2-3562-4e2c-ac79-a09cf09d6e79}, !- Group Rendering Name
  {a92ff66b-33ee-4428-8958-ccd5a946bdcf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ba0e5bd-7b7e-48b9-988d-942d3a491421}, !- Handle
  Node 187,                               !- Name
  {14d78e15-5414-44a7-bef7-a0746f087ae4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14d78e15-5414-44a7-bef7-a0746f087ae4}, !- Handle
  {8bd34677-46c5-4384-a458-210133a656f9}, !- Source Object
  11,                                     !- Outlet Port
  {8ba0e5bd-7b7e-48b9-988d-942d3a491421}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1dcb59cf-b659-49f1-9eaf-f1c8369e5554}, !- Handle
  {8bd34677-46c5-4384-a458-210133a656f9}, !- HVAC Component
  {0e12f8d9-73fa-4426-8277-dbedef1f6b09}; !- Port 1

OS:PortList,
  {6294dd83-6200-44e3-ae25-83273e46d57a}, !- Handle
  {8bd34677-46c5-4384-a458-210133a656f9}; !- HVAC Component

OS:PortList,
  {d3ecfad0-a6db-46ea-92b7-1d0802d02206}, !- Handle
  {8bd34677-46c5-4384-a458-210133a656f9}, !- HVAC Component
  {93108c95-a168-49c1-ae62-63633dbe9f75}; !- Port 1

OS:Sizing:Zone,
  {6be813ac-b4bf-4a4c-8d4b-8816d24f66b1}, !- Handle
  {8bd34677-46c5-4384-a458-210133a656f9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4fd3420b-f365-4ad0-bfa6-58a24e39976f}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {8bd34677-46c5-4384-a458-210133a656f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dcf99b0f-459f-460c-8b1e-eaf014ccca20}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a929a7a9-c7bd-476f-8548-0ad79e355fac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a92ff66b-33ee-4428-8958-ccd5a946bdcf}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 22, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a0144ae6-7d3e-40cc-8ac6-92a7993db92d}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99435c53-6ffd-4e7a-bfdb-eeb216ea80ad}, !- Zone Air Inlet Port List
  {5e11910a-60ca-482d-8d82-5ca1f9cd9c3e}, !- Zone Air Exhaust Port List
  {cc800799-ebec-4576-830e-472fa27269e7}, !- Zone Air Node Name
  {f9bb0934-d564-4040-9b82-98c6a75a0ee7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {062f5f79-936a-46b2-a1ef-813e99870406}, !- Group Rendering Name
  {4ac7aa76-4884-4b0e-b152-1e44dcf4a812}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55cca7a9-228b-4d9f-858b-59c9981a5c46}, !- Handle
  Node 190,                               !- Name
  {cc800799-ebec-4576-830e-472fa27269e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc800799-ebec-4576-830e-472fa27269e7}, !- Handle
  {a0144ae6-7d3e-40cc-8ac6-92a7993db92d}, !- Source Object
  11,                                     !- Outlet Port
  {55cca7a9-228b-4d9f-858b-59c9981a5c46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99435c53-6ffd-4e7a-bfdb-eeb216ea80ad}, !- Handle
  {a0144ae6-7d3e-40cc-8ac6-92a7993db92d}, !- HVAC Component
  {ec8b9360-37cf-4ce9-86ec-7cd0be292a1d}; !- Port 1

OS:PortList,
  {5e11910a-60ca-482d-8d82-5ca1f9cd9c3e}, !- Handle
  {a0144ae6-7d3e-40cc-8ac6-92a7993db92d}; !- HVAC Component

OS:PortList,
  {f9bb0934-d564-4040-9b82-98c6a75a0ee7}, !- Handle
  {a0144ae6-7d3e-40cc-8ac6-92a7993db92d}, !- HVAC Component
  {f2ba3b8d-c265-4ab5-aadd-c65be22bd958}; !- Port 1

OS:Sizing:Zone,
  {11d45ca7-462c-4379-84c8-c46ff455ed1a}, !- Handle
  {a0144ae6-7d3e-40cc-8ac6-92a7993db92d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {55980edb-a229-420c-abfe-fc6118739c8d}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {a0144ae6-7d3e-40cc-8ac6-92a7993db92d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8a4d6e6-659f-4dfb-b333-15497f35019c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {681032f9-ebd3-4556-9eef-7bc07145b188}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4ac7aa76-4884-4b0e-b152-1e44dcf4a812}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 23, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f5096ca6-3e2b-4cf2-b7a9-bf055814d420}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99b4ef2e-597b-4511-b367-3746ab6dbb4f}, !- Zone Air Inlet Port List
  {59e7ee1e-d2de-4ed0-a3c3-e0a87b0fad2e}, !- Zone Air Exhaust Port List
  {2d0ab036-8b47-4deb-8442-77315206f821}, !- Zone Air Node Name
  {c075666b-0699-4c18-ab5f-1c408435ce88}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b9f71108-7cff-42ca-a11c-8864ff335995}, !- Group Rendering Name
  {4709b0c0-4d1d-4a96-9125-9ba5ff424428}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7bad01d-15fa-46fc-ae16-1c3413085365}, !- Handle
  Node 193,                               !- Name
  {2d0ab036-8b47-4deb-8442-77315206f821}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d0ab036-8b47-4deb-8442-77315206f821}, !- Handle
  {f5096ca6-3e2b-4cf2-b7a9-bf055814d420}, !- Source Object
  11,                                     !- Outlet Port
  {c7bad01d-15fa-46fc-ae16-1c3413085365}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99b4ef2e-597b-4511-b367-3746ab6dbb4f}, !- Handle
  {f5096ca6-3e2b-4cf2-b7a9-bf055814d420}, !- HVAC Component
  {dd2696f5-92b9-4670-8d42-79d38d4f2a13}; !- Port 1

OS:PortList,
  {59e7ee1e-d2de-4ed0-a3c3-e0a87b0fad2e}, !- Handle
  {f5096ca6-3e2b-4cf2-b7a9-bf055814d420}; !- HVAC Component

OS:PortList,
  {c075666b-0699-4c18-ab5f-1c408435ce88}, !- Handle
  {f5096ca6-3e2b-4cf2-b7a9-bf055814d420}, !- HVAC Component
  {f5af8768-953d-4edc-8629-e3cf1d0a1fb8}; !- Port 1

OS:Sizing:Zone,
  {215a9c20-a8bd-472e-8f4c-6b2ac92a4347}, !- Handle
  {f5096ca6-3e2b-4cf2-b7a9-bf055814d420}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c745082d-52b6-4dfa-875e-67dafe41f7ae}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {f5096ca6-3e2b-4cf2-b7a9-bf055814d420}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f53f0d85-47f6-4687-9df7-d43d80438b51}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {08d4a733-a16d-4f38-850c-3394f3577f6b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4709b0c0-4d1d-4a96-9125-9ba5ff424428}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 23, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {411f2168-37fc-4190-9f88-568e34d4db85}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65e52ac0-77d6-4cfb-ae1c-88ea9405832f}, !- Zone Air Inlet Port List
  {6987368c-f14a-4e39-8a70-f5cccab22d43}, !- Zone Air Exhaust Port List
  {9190c273-fc3c-401e-8f65-703d1aca367a}, !- Zone Air Node Name
  {d2b38eae-2287-41f2-bd9c-4de2cfde0445}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {270e6aa3-554a-48f1-962d-b45cae3053e9}, !- Group Rendering Name
  {a209328b-6e57-4765-bb0c-c95c04974ae4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de0b8c2d-d95d-45cd-9031-15e87ea23873}, !- Handle
  Node 196,                               !- Name
  {9190c273-fc3c-401e-8f65-703d1aca367a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9190c273-fc3c-401e-8f65-703d1aca367a}, !- Handle
  {411f2168-37fc-4190-9f88-568e34d4db85}, !- Source Object
  11,                                     !- Outlet Port
  {de0b8c2d-d95d-45cd-9031-15e87ea23873}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65e52ac0-77d6-4cfb-ae1c-88ea9405832f}, !- Handle
  {411f2168-37fc-4190-9f88-568e34d4db85}, !- HVAC Component
  {69f38001-6f41-40cb-872e-c771cb5b1503}; !- Port 1

OS:PortList,
  {6987368c-f14a-4e39-8a70-f5cccab22d43}, !- Handle
  {411f2168-37fc-4190-9f88-568e34d4db85}; !- HVAC Component

OS:PortList,
  {d2b38eae-2287-41f2-bd9c-4de2cfde0445}, !- Handle
  {411f2168-37fc-4190-9f88-568e34d4db85}, !- HVAC Component
  {df02c8d1-1609-499f-be50-e6e9c2045735}; !- Port 1

OS:Sizing:Zone,
  {27e422c9-342c-4cb3-82c8-9d6560ad3c1a}, !- Handle
  {411f2168-37fc-4190-9f88-568e34d4db85}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c39a3945-7acb-4719-81bf-32592e07e299}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {411f2168-37fc-4190-9f88-568e34d4db85}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {084ff161-09c3-4e1a-b4d6-b78fe08524a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1dd62d15-7bbe-4547-a826-2cfd0ef6ff24}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a209328b-6e57-4765-bb0c-c95c04974ae4}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 24, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fbf7caa8-cf91-48fd-8c7e-139c3b6fffc3}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9177af4-1d10-4209-bd53-1e1c9f9edd22}, !- Zone Air Inlet Port List
  {36103bb0-c6d0-4c33-a0de-7bb5a2dabb3f}, !- Zone Air Exhaust Port List
  {2d924fea-67ae-4509-919d-bf1aa9293c99}, !- Zone Air Node Name
  {ce30dd2f-2522-4cbe-9438-2f197992696a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {88e9ae38-1aa8-4b7c-9f8b-88a0d8a3e6b7}, !- Group Rendering Name
  {2089eb41-0611-4408-9b8b-5a25330fe1ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16330302-c09f-4321-b284-86ff680e550c}, !- Handle
  Node 199,                               !- Name
  {2d924fea-67ae-4509-919d-bf1aa9293c99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d924fea-67ae-4509-919d-bf1aa9293c99}, !- Handle
  {fbf7caa8-cf91-48fd-8c7e-139c3b6fffc3}, !- Source Object
  11,                                     !- Outlet Port
  {16330302-c09f-4321-b284-86ff680e550c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9177af4-1d10-4209-bd53-1e1c9f9edd22}, !- Handle
  {fbf7caa8-cf91-48fd-8c7e-139c3b6fffc3}, !- HVAC Component
  {11963d44-7037-4672-a772-9fd8d9b0f47b}; !- Port 1

OS:PortList,
  {36103bb0-c6d0-4c33-a0de-7bb5a2dabb3f}, !- Handle
  {fbf7caa8-cf91-48fd-8c7e-139c3b6fffc3}; !- HVAC Component

OS:PortList,
  {ce30dd2f-2522-4cbe-9438-2f197992696a}, !- Handle
  {fbf7caa8-cf91-48fd-8c7e-139c3b6fffc3}, !- HVAC Component
  {6b0e1ba1-71ba-442d-9183-07dc54a59fe9}; !- Port 1

OS:Sizing:Zone,
  {595b0385-b2ed-4261-9e57-8b7918cfc01e}, !- Handle
  {fbf7caa8-cf91-48fd-8c7e-139c3b6fffc3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a96a05d9-f1ef-4b06-a383-d56db419e401}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {fbf7caa8-cf91-48fd-8c7e-139c3b6fffc3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {59433aa7-d086-405a-9329-c56971d19d9c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3f858d68-a3f7-49fe-a1f0-a87745992ec6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2089eb41-0611-4408-9b8b-5a25330fe1ac}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 24, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Heating Setpoint Temperature Schedule Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a83350cc-76d3-49d3-bdca-bd8bc6bd8875}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=BuildingStory1_SCH=C, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {48abf9a6-0255-4959-b7ba-e9a44dc43793}, !- Handle
  ALL_ST=Gymnasium/Fitness centre exercise area_FL=BuildingStory1_SCH=B, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7c34108-9f34-44f5-bcfb-0c9ecdc73e96}, !- Handle
  ALL_ST=Lobby - hotel_FL=BuildingStory1_SCH=H, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {358dc9aa-f268-4c16-9612-33536c9c54e7}, !- Handle
  ALL_ST=Lounge/Break room - other_FL=BuildingStory1_SCH=B, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c001a197-aa4a-4645-861b-f25c725c7b0d}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=BuildingStory1_SCH=A, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d742c38-37f4-41d7-a18e-9061c3f3ea5a}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {724c7289-0ff4-4190-9c2c-177766b45639}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 1, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dcce3533-2d27-41cb-9952-cb180c3ec7bb}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 2, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ac3103a-86c0-4dc2-b3d3-9ab54e936d37}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98ad2a09-8b1e-4839-85c5-2cf375473be9}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A 1, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e654bcc2-1ae5-4ae7-bb56-2c335be9274f}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f45cbd5-da59-42db-9822-5ada8aec84a1}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A 1, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {69bb8f59-ee7a-48c8-b0ef-e822612dbaf3}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad611fe2-85ae-4485-a5f5-f205aeb00845}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A 1, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97511d55-7a98-4693-946c-37f03069cec4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a911bf79-4d9c-4774-ae12-5910c41f6389}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 1, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {22786e76-9991-4f06-b0d8-03cce2b2e874}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 2, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54bfe731-a5c5-4ebb-8096-0b83f84d8ea4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 3, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a716f6cf-c845-4ff6-813a-c1864c3193fa}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 4, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e5dd94ba-c13f-4c87-9cfa-ad3c81768913}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
