  {65d9f543-548d-4642-b52c-853fde29f793}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {b9123a59-c348-4f34-aa42-1550154eae1b}, !- Handle
  Curve Cubic 12,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {9b8124e0-52c5-4799-829f-856fdc2cdab9}, !- Handle
  Curve Cubic 13,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {2d9f1ad2-06be-4701-83b4-f50b8ff40ce9}, !- Handle
  Curve Cubic 14,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {16e55726-0e3d-4258-b8cc-ff966f6a5b28}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {30594311-01f4-49c4-a6e9-40fa36fbe59c}, !- Handle
  Curve Cubic 15,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {d95e117a-cb2f-4368-9ad8-3a0094fec7d6}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 2 54 Clg kBtu/hr 3.1COPH, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  15877.1009996483,                       !- Rated Total Heating Capacity {W}
  3.31705545207297,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {430bb550-3426-4c10-a525-de0592d0c139}, !- Total Heating Capacity Function of Temperature Curve Name
  {b527bfc6-989f-48f5-94be-732feabed662}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {224e4e49-8290-4cbe-b78c-5e4b42aa6596}, !- Energy Input Ratio Function of Temperature Curve Name
  {40b00798-b6ed-4824-8629-c497564178ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {649e96f9-b7a7-4f08-bffa-af796eb492bc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {26ff76fc-cb1e-49db-844e-e69665ab8dc7}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4c30cde1-2b76-4e36-b1e2-d4c036c8c951}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {59eb4fee-1ab1-4084-97fa-5d808e5748f0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {59eb4fee-1ab1-4084-97fa-5d808e5748f0}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {87ab6ab5-16d7-4cea-9e40-b9c2f4ec5b87}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {26ff76fc-cb1e-49db-844e-e69665ab8dc7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3c285891-5add-46c8-a078-23599f8b5b8a}, !- Mixed Air Node Name
  {a59bbe90-6fc1-444a-9115-57bcdc675454}, !- Outdoor Air Stream Node Name
  {e29ac253-294a-4c27-83ab-b7fb6ecde02c}, !- Relief Air Stream Node Name
  {9426c020-fb4a-4b38-9b47-3911a5cd27f0}; !- Return Air Stream Node Name

OS:Node,
  {22e9e82b-84f8-4334-81ad-7089c7761559}, !- Handle
  Node 281,                               !- Name
  ,                                       !- Inlet Port
  {7ea59dd8-5b74-4f6e-a8ac-893258fa86bc}; !- Outlet Port

OS:Node,
  {b8c387c3-7bd1-4d6f-b5e1-e7038a414415}, !- Handle
  Node 282,                               !- Name
  {f327a510-4b2c-4091-aae6-28b6cbd2ceb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Electric,
  {5e1ab611-046d-44c4-a475-e607564a2676}, !- Handle
  Coil Heating Electric 37,               !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {3b0eb2ca-24a8-4f4d-996f-c6a5f85456eb}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A ASHP, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {bcb4edff-0ad8-481c-a4f3-73b3a76ba52f}, !- Air Inlet Node Name
  {9c7816fa-5c57-4acb-af8a-ff655b0d91a3}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9af0df4-4e85-47fb-b21e-fc73ec9f8810}, !- Controlling Zone or Thermostat Location
  {d459eb10-11ca-49a3-ae75-86f5160e1b32}, !- Supply Air Fan Name
  {d95e117a-cb2f-4368-9ad8-3a0094fec7d6}, !- Heating Coil Name
  {4431427c-152a-43b2-b299-688c2cb63be3}, !- Cooling Coil Name
  {5e1ab611-046d-44c4-a475-e607564a2676}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {4c30cde1-2b76-4e36-b1e2-d4c036c8c951}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {9c7816fa-5c57-4acb-af8a-ff655b0d91a3}, !- Handle
  {3b0eb2ca-24a8-4f4d-996f-c6a5f85456eb}, !- Source Object
  4,                                      !- Outlet Port
  {ade2089d-d230-4fa8-aecc-7e6e4d5111bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ec5bc2d-c011-4e5f-8dae-c2fe15de56d5}, !- Handle
  Node 283,                               !- Name
  {3c285891-5add-46c8-a078-23599f8b5b8a}, !- Inlet Port
  {bcb4edff-0ad8-481c-a4f3-73b3a76ba52f}; !- Outlet Port

OS:Connection,
  {9426c020-fb4a-4b38-9b47-3911a5cd27f0}, !- Handle
  {23b0a0db-9026-4d7b-a997-0ed8e4449f09}, !- Source Object
  3,                                      !- Outlet Port
  {87ab6ab5-16d7-4cea-9e40-b9c2f4ec5b87}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3c285891-5add-46c8-a078-23599f8b5b8a}, !- Handle
  {87ab6ab5-16d7-4cea-9e40-b9c2f4ec5b87}, !- Source Object
  5,                                      !- Outlet Port
  {0ec5bc2d-c011-4e5f-8dae-c2fe15de56d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcb4edff-0ad8-481c-a4f3-73b3a76ba52f}, !- Handle
  {0ec5bc2d-c011-4e5f-8dae-c2fe15de56d5}, !- Source Object
  3,                                      !- Outlet Port
  {3b0eb2ca-24a8-4f4d-996f-c6a5f85456eb}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {85c318ae-852a-4f6c-a2b6-e5b964aa6b65}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b9af0df4-4e85-47fb-b21e-fc73ec9f8810}, !- Control Zone Name
  {ade2089d-d230-4fa8-aecc-7e6e4d5111bf}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {f5a8cc00-e64f-45a5-b51e-14779b7b0db8}, !- Handle
  Coil Heating Water Baseboard 37,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b7e66932-cd18-443a-959d-1cbaf7dbc8a8}, !- Water Inlet Node Name
  {dea24880-e295-4e3b-932a-d1d94f48b1bb}; !- Water Outlet Node Name

OS:Node,
  {9019bde3-ab03-4604-a481-a1da09f6165c}, !- Handle
  Node 284,                               !- Name
  {b98bfaf9-8a17-4e10-a4ea-3398d8b03cfe}, !- Inlet Port
  {b7e66932-cd18-443a-959d-1cbaf7dbc8a8}; !- Outlet Port

OS:Connection,
  {b98bfaf9-8a17-4e10-a4ea-3398d8b03cfe}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  39,                                     !- Outlet Port
  {9019bde3-ab03-4604-a481-a1da09f6165c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f3e201a-89dc-40c4-abf3-1490f78ea6cf}, !- Handle
  Node 285,                               !- Name
  {dea24880-e295-4e3b-932a-d1d94f48b1bb}, !- Inlet Port
  {c9726818-6a81-4e5d-8a01-86d235e62c39}; !- Outlet Port

OS:Connection,
  {b7e66932-cd18-443a-959d-1cbaf7dbc8a8}, !- Handle
  {9019bde3-ab03-4604-a481-a1da09f6165c}, !- Source Object
  3,                                      !- Outlet Port
  {f5a8cc00-e64f-45a5-b51e-14779b7b0db8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dea24880-e295-4e3b-932a-d1d94f48b1bb}, !- Handle
  {f5a8cc00-e64f-45a5-b51e-14779b7b0db8}, !- Source Object
  10,                                     !- Outlet Port
  {3f3e201a-89dc-40c4-abf3-1490f78ea6cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9726818-6a81-4e5d-8a01-86d235e62c39}, !- Handle
  {3f3e201a-89dc-40c4-abf3-1490f78ea6cf}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  39;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {005fc9e4-1629-4985-9052-138d3b42ee6d}, !- Handle
  Zone HVAC Baseboard Convective Water 37, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {f5a8cc00-e64f-45a5-b51e-14779b7b0db8}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f5def2eb-c5b2-4e84-848f-64c137387800}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {5925b2e0-8805-4606-b82d-5fc7615975da}, !- Air Inlet Node Name
  {98041064-e2a7-424f-bd35-18fcb03455b0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fc2645d2-0687-4526-8238-573c32a9afb0}, !- Handle
  Node 286,                               !- Name
  {4c8c90ed-63d4-40e5-b857-6f0a043f5511}, !- Inlet Port
  {426826fc-c959-42d1-aeb7-fecbf57603fa}; !- Outlet Port

OS:Connection,
  {28285e9e-67c5-49b9-8750-94f21d05deb9}, !- Handle
  {e8c04f23-9981-4ee6-80e7-af1a023082df}, !- Source Object
  3,                                      !- Outlet Port
  {16b5927e-c393-43a3-95d7-f21de6e48221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c8c90ed-63d4-40e5-b857-6f0a043f5511}, !- Handle
  {b0c4e372-a5fc-46bf-b7d2-93326a7456c1}, !- Source Object
  2,                                      !- Outlet Port
  {fc2645d2-0687-4526-8238-573c32a9afb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {426826fc-c959-42d1-aeb7-fecbf57603fa}, !- Handle
  {fc2645d2-0687-4526-8238-573c32a9afb0}, !- Source Object
  3,                                      !- Outlet Port
  {71c8eb53-e76b-42b0-8cb2-b6a81b81c45b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ce4f9364-e912-4a65-9f4a-262c5ce6a577}, !- Handle
  Node 287,                               !- Name
  {d29aaf7d-bd1a-47b5-a9cf-516cdca46a6b}, !- Inlet Port
  {5925b2e0-8805-4606-b82d-5fc7615975da}; !- Outlet Port

OS:Connection,
  {d29aaf7d-bd1a-47b5-a9cf-516cdca46a6b}, !- Handle
  {d3f47a78-66b7-4c9f-9654-58657cfa5feb}, !- Source Object
  3,                                      !- Outlet Port
  {ce4f9364-e912-4a65-9f4a-262c5ce6a577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5925b2e0-8805-4606-b82d-5fc7615975da}, !- Handle
  {ce4f9364-e912-4a65-9f4a-262c5ce6a577}, !- Source Object
  3,                                      !- Outlet Port
  {f5def2eb-c5b2-4e84-848f-64c137387800}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98041064-e2a7-424f-bd35-18fcb03455b0}, !- Handle
  {f5def2eb-c5b2-4e84-848f-64c137387800}, !- Source Object
  4,                                      !- Outlet Port
  {e8c04f23-9981-4ee6-80e7-af1a023082df}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {afaaaa88-a1f1-4eb7-a45c-bcd3cded7e43}, !- Handle
  Coil Heating Water Baseboard 38,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b175bd18-5dfd-482d-b27d-4e9a09a4aa87}, !- Water Inlet Node Name
  {2b458cd0-c71b-4530-b365-250af0a119a4}; !- Water Outlet Node Name

OS:Node,
  {ddb08be8-3dba-436d-aa29-da4ac68588ed}, !- Handle
  Node 288,                               !- Name
  {203676c1-9800-4ec2-8a02-2e49c9bb8ac8}, !- Inlet Port
  {b175bd18-5dfd-482d-b27d-4e9a09a4aa87}; !- Outlet Port

OS:Connection,
  {203676c1-9800-4ec2-8a02-2e49c9bb8ac8}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  40,                                     !- Outlet Port
  {ddb08be8-3dba-436d-aa29-da4ac68588ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a1f60f6-7da3-4537-96eb-f41a73824ec3}, !- Handle
  Node 289,                               !- Name
  {2b458cd0-c71b-4530-b365-250af0a119a4}, !- Inlet Port
  {12112816-6383-4e7e-8f9f-28460de35d3c}; !- Outlet Port

OS:Connection,
  {b175bd18-5dfd-482d-b27d-4e9a09a4aa87}, !- Handle
  {ddb08be8-3dba-436d-aa29-da4ac68588ed}, !- Source Object
  3,                                      !- Outlet Port
  {afaaaa88-a1f1-4eb7-a45c-bcd3cded7e43}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2b458cd0-c71b-4530-b365-250af0a119a4}, !- Handle
  {afaaaa88-a1f1-4eb7-a45c-bcd3cded7e43}, !- Source Object
  10,                                     !- Outlet Port
  {0a1f60f6-7da3-4537-96eb-f41a73824ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12112816-6383-4e7e-8f9f-28460de35d3c}, !- Handle
  {0a1f60f6-7da3-4537-96eb-f41a73824ec3}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  40;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a9e99700-bfea-4790-b23b-3dcac3bab82b}, !- Handle
  Zone HVAC Baseboard Convective Water 38, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {afaaaa88-a1f1-4eb7-a45c-bcd3cded7e43}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1a2de47f-329f-47de-b1e5-c4336f82a2c7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {15848495-73a6-426f-bf73-a23075b90587}, !- Air Inlet Node Name
  {ef060dea-487a-436d-aff5-cb5ccee0e6a2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {36a7ac9c-dbca-4fe9-93ad-6613c2691d9a}, !- Handle
  Node 290,                               !- Name
  {ef060dea-487a-436d-aff5-cb5ccee0e6a2}, !- Inlet Port
  {4027d01a-5ff7-45cf-9866-e955637c8ec6}; !- Outlet Port

OS:Node,
  {1034f136-9ed3-4214-89ff-c3121c05e20e}, !- Handle
  Node 291,                               !- Name
  {36d37adb-ae7b-4c38-a422-dfb47f0f0ea3}, !- Inlet Port
  {79e4e525-dd7a-486d-9a2a-deb73ec4cb24}; !- Outlet Port

OS:Connection,
  {4027d01a-5ff7-45cf-9866-e955637c8ec6}, !- Handle
  {36a7ac9c-dbca-4fe9-93ad-6613c2691d9a}, !- Source Object
  3,                                      !- Outlet Port
  {03530f2a-d601-44a2-8e55-c05d8f6538af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36d37adb-ae7b-4c38-a422-dfb47f0f0ea3}, !- Handle
  {f7ab24ce-681d-4086-907e-1ca555cdd8f5}, !- Source Object
  2,                                      !- Outlet Port
  {1034f136-9ed3-4214-89ff-c3121c05e20e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79e4e525-dd7a-486d-9a2a-deb73ec4cb24}, !- Handle
  {1034f136-9ed3-4214-89ff-c3121c05e20e}, !- Source Object
  3,                                      !- Outlet Port
  {71c8eb53-e76b-42b0-8cb2-b6a81b81c45b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8470c9ca-1ea1-422f-b28e-bb146ed0827f}, !- Handle
  Node 292,                               !- Name
  {863256ff-13d1-4031-bd8e-3980afe34ae6}, !- Inlet Port
  {15848495-73a6-426f-bf73-a23075b90587}; !- Outlet Port

OS:Connection,
  {863256ff-13d1-4031-bd8e-3980afe34ae6}, !- Handle
  {d3f47a78-66b7-4c9f-9654-58657cfa5feb}, !- Source Object
  4,                                      !- Outlet Port
  {8470c9ca-1ea1-422f-b28e-bb146ed0827f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15848495-73a6-426f-bf73-a23075b90587}, !- Handle
  {8470c9ca-1ea1-422f-b28e-bb146ed0827f}, !- Source Object
  3,                                      !- Outlet Port
  {1a2de47f-329f-47de-b1e5-c4336f82a2c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef060dea-487a-436d-aff5-cb5ccee0e6a2}, !- Handle
  {1a2de47f-329f-47de-b1e5-c4336f82a2c7}, !- Source Object
  4,                                      !- Outlet Port
  {36a7ac9c-dbca-4fe9-93ad-6613c2691d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f24af283-3ec8-4f32-a56a-8156e6d59e38}, !- Handle
  Coil Heating Water Baseboard 39,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0026a71e-ebee-4375-a73b-f9f8dfffcc60}, !- Water Inlet Node Name
  {4d0406c3-e3ec-49a0-8134-dc230f6d7de4}; !- Water Outlet Node Name

OS:Node,
  {001a9251-4371-4949-8a2d-e57d6c346a29}, !- Handle
  Node 293,                               !- Name
  {97f7c401-9887-4289-b3be-2eca9d4d6410}, !- Inlet Port
  {0026a71e-ebee-4375-a73b-f9f8dfffcc60}; !- Outlet Port

OS:Connection,
  {97f7c401-9887-4289-b3be-2eca9d4d6410}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  41,                                     !- Outlet Port
  {001a9251-4371-4949-8a2d-e57d6c346a29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {644706b2-50ed-4e63-b626-c3b90824222c}, !- Handle
  Node 294,                               !- Name
  {4d0406c3-e3ec-49a0-8134-dc230f6d7de4}, !- Inlet Port
  {cdf85a99-f0c5-44d8-8277-820bcc1b1800}; !- Outlet Port

OS:Connection,
  {0026a71e-ebee-4375-a73b-f9f8dfffcc60}, !- Handle
  {001a9251-4371-4949-8a2d-e57d6c346a29}, !- Source Object
  3,                                      !- Outlet Port
  {f24af283-3ec8-4f32-a56a-8156e6d59e38}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4d0406c3-e3ec-49a0-8134-dc230f6d7de4}, !- Handle
  {f24af283-3ec8-4f32-a56a-8156e6d59e38}, !- Source Object
  10,                                     !- Outlet Port
  {644706b2-50ed-4e63-b626-c3b90824222c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdf85a99-f0c5-44d8-8277-820bcc1b1800}, !- Handle
  {644706b2-50ed-4e63-b626-c3b90824222c}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  41;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {af3ba80a-3e9a-4ab5-b625-a697d2500ea9}, !- Handle
  Zone HVAC Baseboard Convective Water 39, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {f24af283-3ec8-4f32-a56a-8156e6d59e38}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1f9224ad-e03c-4991-b676-ebc1ce438af6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {2de78892-4064-44d2-9d8a-27db0f51df97}, !- Air Inlet Node Name
  {4eec3278-476a-4f4c-8ffc-53a55dc350ea}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d7d7ab99-7a6e-4b90-b14c-8ab2e1e216a9}, !- Handle
  Node 295,                               !- Name
  {4eec3278-476a-4f4c-8ffc-53a55dc350ea}, !- Inlet Port
  {4fe0de89-af2e-47e0-9607-c3a930695fdd}; !- Outlet Port

OS:Node,
  {afee98aa-6349-443d-96ff-40b41367edb1}, !- Handle
  Node 296,                               !- Name
  {48496958-7930-4637-92b4-893e21505033}, !- Inlet Port
  {142d91c0-663b-449c-bb3f-234ceec4304e}; !- Outlet Port

OS:Connection,
  {4fe0de89-af2e-47e0-9607-c3a930695fdd}, !- Handle
  {d7d7ab99-7a6e-4b90-b14c-8ab2e1e216a9}, !- Source Object
  3,                                      !- Outlet Port
  {fce3080c-2350-479f-acf1-54402a66cadc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48496958-7930-4637-92b4-893e21505033}, !- Handle
  {a718b06b-dcbd-427b-a244-c994783c920b}, !- Source Object
  2,                                      !- Outlet Port
  {afee98aa-6349-443d-96ff-40b41367edb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {142d91c0-663b-449c-bb3f-234ceec4304e}, !- Handle
  {afee98aa-6349-443d-96ff-40b41367edb1}, !- Source Object
  3,                                      !- Outlet Port
  {71c8eb53-e76b-42b0-8cb2-b6a81b81c45b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {91ad6d10-8ca7-401c-bef3-a19194bf2a33}, !- Handle
  Node 297,                               !- Name
  {a32ec95a-eeaf-44fa-a5a1-89ac1ec491f1}, !- Inlet Port
  {2de78892-4064-44d2-9d8a-27db0f51df97}; !- Outlet Port

OS:Connection,
  {a32ec95a-eeaf-44fa-a5a1-89ac1ec491f1}, !- Handle
  {d3f47a78-66b7-4c9f-9654-58657cfa5feb}, !- Source Object
  5,                                      !- Outlet Port
  {91ad6d10-8ca7-401c-bef3-a19194bf2a33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2de78892-4064-44d2-9d8a-27db0f51df97}, !- Handle
  {91ad6d10-8ca7-401c-bef3-a19194bf2a33}, !- Source Object
  3,                                      !- Outlet Port
  {1f9224ad-e03c-4991-b676-ebc1ce438af6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4eec3278-476a-4f4c-8ffc-53a55dc350ea}, !- Handle
  {1f9224ad-e03c-4991-b676-ebc1ce438af6}, !- Source Object
  4,                                      !- Outlet Port
  {d7d7ab99-7a6e-4b90-b14c-8ab2e1e216a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4e292c71-1b55-45dc-9c56-156390c425bc}, !- Handle
  Coil Heating Water Baseboard 40,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {13c66402-7eb9-4f18-b827-c747b79a2ee4}, !- Water Inlet Node Name
  {438a8c62-f2f6-4f0f-9e10-bc2b51ec8a30}; !- Water Outlet Node Name

OS:Node,
  {f699389e-99fa-4187-92dd-ad5534498f3e}, !- Handle
  Node 298,                               !- Name
  {61723d1a-9d26-4038-a584-12a09fbc6572}, !- Inlet Port
  {13c66402-7eb9-4f18-b827-c747b79a2ee4}; !- Outlet Port

OS:Connection,
  {61723d1a-9d26-4038-a584-12a09fbc6572}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  42,                                     !- Outlet Port
  {f699389e-99fa-4187-92dd-ad5534498f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6159564-3c9f-4484-8a53-502335d968c9}, !- Handle
  Node 299,                               !- Name
  {438a8c62-f2f6-4f0f-9e10-bc2b51ec8a30}, !- Inlet Port
  {2325d157-4c38-4ab5-9027-6cf212e8cb6e}; !- Outlet Port

OS:Connection,
  {13c66402-7eb9-4f18-b827-c747b79a2ee4}, !- Handle
  {f699389e-99fa-4187-92dd-ad5534498f3e}, !- Source Object
  3,                                      !- Outlet Port
  {4e292c71-1b55-45dc-9c56-156390c425bc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {438a8c62-f2f6-4f0f-9e10-bc2b51ec8a30}, !- Handle
  {4e292c71-1b55-45dc-9c56-156390c425bc}, !- Source Object
  10,                                     !- Outlet Port
  {d6159564-3c9f-4484-8a53-502335d968c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2325d157-4c38-4ab5-9027-6cf212e8cb6e}, !- Handle
  {d6159564-3c9f-4484-8a53-502335d968c9}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  42;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {adfce4b1-ad82-4197-84f9-1e39e2f86ff1}, !- Handle
  Zone HVAC Baseboard Convective Water 40, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {4e292c71-1b55-45dc-9c56-156390c425bc}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {afb29a75-67a8-4ca0-aced-e87593a6e60d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {13d7a2ef-2e58-4e96-ad6d-e004900cd39c}, !- Air Inlet Node Name
  {d0f1360c-7ba4-4857-8d13-2c6cf1eb9884}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e74da957-fd29-43a9-b6f0-d26db3c92ae1}, !- Handle
  Node 300,                               !- Name
  {d0f1360c-7ba4-4857-8d13-2c6cf1eb9884}, !- Inlet Port
  {ded32443-6ffa-4558-b927-267a472c95fd}; !- Outlet Port

OS:Node,
  {4d4f1bdf-2b7e-422c-a2fc-a8cdbd70d7f2}, !- Handle
  Node 301,                               !- Name
  {bfe4e502-fd69-47bd-9090-72a9147d2fd6}, !- Inlet Port
  {ee2ee7ba-b42e-4691-a3b8-7e464ab0fe83}; !- Outlet Port

OS:Connection,
  {ded32443-6ffa-4558-b927-267a472c95fd}, !- Handle
  {e74da957-fd29-43a9-b6f0-d26db3c92ae1}, !- Source Object
  3,                                      !- Outlet Port
  {062110a0-f275-4dfe-b3f9-8cc9f7fcf5b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfe4e502-fd69-47bd-9090-72a9147d2fd6}, !- Handle
  {cb81eb26-c32e-4d72-932e-273da1435d06}, !- Source Object
  2,                                      !- Outlet Port
  {4d4f1bdf-2b7e-422c-a2fc-a8cdbd70d7f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee2ee7ba-b42e-4691-a3b8-7e464ab0fe83}, !- Handle
  {4d4f1bdf-2b7e-422c-a2fc-a8cdbd70d7f2}, !- Source Object
  3,                                      !- Outlet Port
  {71c8eb53-e76b-42b0-8cb2-b6a81b81c45b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f7b87ace-ce13-4aad-b7f9-a131dd6dfba7}, !- Handle
  Node 302,                               !- Name
  {f4ee443c-da70-4a09-8322-9ccdf9a9c2e8}, !- Inlet Port
  {13d7a2ef-2e58-4e96-ad6d-e004900cd39c}; !- Outlet Port

OS:Connection,
  {f4ee443c-da70-4a09-8322-9ccdf9a9c2e8}, !- Handle
  {d3f47a78-66b7-4c9f-9654-58657cfa5feb}, !- Source Object
  6,                                      !- Outlet Port
  {f7b87ace-ce13-4aad-b7f9-a131dd6dfba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13d7a2ef-2e58-4e96-ad6d-e004900cd39c}, !- Handle
  {f7b87ace-ce13-4aad-b7f9-a131dd6dfba7}, !- Source Object
  3,                                      !- Outlet Port
  {afb29a75-67a8-4ca0-aced-e87593a6e60d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0f1360c-7ba4-4857-8d13-2c6cf1eb9884}, !- Handle
  {afb29a75-67a8-4ca0-aced-e87593a6e60d}, !- Source Object
  4,                                      !- Outlet Port
  {e74da957-fd29-43a9-b6f0-d26db3c92ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9d7ec172-940f-43fd-8a29-149ed4054c3a}, !- Handle
  Coil Heating Water Baseboard 41,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {984e98fe-0ce2-4384-a472-7f76ceb781b0}, !- Water Inlet Node Name
  {ef6b49be-6c47-4d9e-9024-931ebc247dac}; !- Water Outlet Node Name

OS:Node,
  {8570b09d-9b4a-4125-9109-743365811ea9}, !- Handle
  Node 303,                               !- Name
  {2ba63807-2cd6-48c5-8c93-91311d88d0c2}, !- Inlet Port
  {984e98fe-0ce2-4384-a472-7f76ceb781b0}; !- Outlet Port

OS:Connection,
  {2ba63807-2cd6-48c5-8c93-91311d88d0c2}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  43,                                     !- Outlet Port
  {8570b09d-9b4a-4125-9109-743365811ea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2dbd843e-5d12-4281-b0bf-5ec5bb212dc1}, !- Handle
  Node 304,                               !- Name
  {ef6b49be-6c47-4d9e-9024-931ebc247dac}, !- Inlet Port
  {777a0903-2163-4d73-a413-9753482b31d6}; !- Outlet Port

OS:Connection,
  {984e98fe-0ce2-4384-a472-7f76ceb781b0}, !- Handle
  {8570b09d-9b4a-4125-9109-743365811ea9}, !- Source Object
  3,                                      !- Outlet Port
  {9d7ec172-940f-43fd-8a29-149ed4054c3a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ef6b49be-6c47-4d9e-9024-931ebc247dac}, !- Handle
  {9d7ec172-940f-43fd-8a29-149ed4054c3a}, !- Source Object
  10,                                     !- Outlet Port
  {2dbd843e-5d12-4281-b0bf-5ec5bb212dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {777a0903-2163-4d73-a413-9753482b31d6}, !- Handle
  {2dbd843e-5d12-4281-b0bf-5ec5bb212dc1}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  43;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {71d23c13-bc69-4f20-a796-90e9953d8667}, !- Handle
  Zone HVAC Baseboard Convective Water 41, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {9d7ec172-940f-43fd-8a29-149ed4054c3a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fbb4d2c0-e77d-467c-adec-482b89097234}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {b8780a99-5ed9-46cc-8c87-b8b60f11590d}, !- Air Inlet Node Name
  {6f200b55-b679-459c-a9be-5b7bcd55aab0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0570d7b3-e37e-4383-a407-4e7d0914f7b2}, !- Handle
  Node 305,                               !- Name
  {6f200b55-b679-459c-a9be-5b7bcd55aab0}, !- Inlet Port
  {2fbdd2ef-4b0c-4daf-a4e2-c8986cf8119b}; !- Outlet Port

OS:Node,
  {e75186fc-2492-4a09-84a3-eb26f00bffb8}, !- Handle
  Node 306,                               !- Name
  {449b9b78-4061-46ee-aa50-e2e631108c93}, !- Inlet Port
  {3d105b7a-ab30-47cd-a51a-e036398dda6d}; !- Outlet Port

OS:Connection,
  {2fbdd2ef-4b0c-4daf-a4e2-c8986cf8119b}, !- Handle
  {0570d7b3-e37e-4383-a407-4e7d0914f7b2}, !- Source Object
  3,                                      !- Outlet Port
  {9b6915a7-e077-413b-a122-85570813183d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {449b9b78-4061-46ee-aa50-e2e631108c93}, !- Handle
  {39353443-36df-4e5a-924f-bb562f5453c5}, !- Source Object
  2,                                      !- Outlet Port
  {e75186fc-2492-4a09-84a3-eb26f00bffb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d105b7a-ab30-47cd-a51a-e036398dda6d}, !- Handle
  {e75186fc-2492-4a09-84a3-eb26f00bffb8}, !- Source Object
  3,                                      !- Outlet Port
  {71c8eb53-e76b-42b0-8cb2-b6a81b81c45b}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a81b93db-3640-4d9d-8ade-4e66d492da9b}, !- Handle
  Node 307,                               !- Name
  {e655f979-3614-4622-b2e8-6cdbe293d805}, !- Inlet Port
  {b8780a99-5ed9-46cc-8c87-b8b60f11590d}; !- Outlet Port

OS:Connection,
  {e655f979-3614-4622-b2e8-6cdbe293d805}, !- Handle
  {d3f47a78-66b7-4c9f-9654-58657cfa5feb}, !- Source Object
  7,                                      !- Outlet Port
  {a81b93db-3640-4d9d-8ade-4e66d492da9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8780a99-5ed9-46cc-8c87-b8b60f11590d}, !- Handle
  {a81b93db-3640-4d9d-8ade-4e66d492da9b}, !- Source Object
  3,                                      !- Outlet Port
  {fbb4d2c0-e77d-467c-adec-482b89097234}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f200b55-b679-459c-a9be-5b7bcd55aab0}, !- Handle
  {fbb4d2c0-e77d-467c-adec-482b89097234}, !- Source Object
  4,                                      !- Outlet Port
  {0570d7b3-e37e-4383-a407-4e7d0914f7b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {01542364-15c5-43b0-ac04-349673cc9588}, !- Handle
  Coil Heating Water Baseboard 42,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {77c8447d-f361-4b46-b2e4-0f0cd10f3166}, !- Water Inlet Node Name
  {1fbec235-35fe-4631-80df-dade67fec024}; !- Water Outlet Node Name

OS:Node,
  {cd6050d7-6c28-4395-8db3-f35eabc2f155}, !- Handle
  Node 308,                               !- Name
  {7ec5728c-1c23-432d-8851-887c8786e7c3}, !- Inlet Port
  {77c8447d-f361-4b46-b2e4-0f0cd10f3166}; !- Outlet Port

OS:Connection,
  {7ec5728c-1c23-432d-8851-887c8786e7c3}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  44,                                     !- Outlet Port
  {cd6050d7-6c28-4395-8db3-f35eabc2f155}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {083b8f8a-7382-47e3-b2ba-de4ea7a54462}, !- Handle
  Node 309,                               !- Name
  {1fbec235-35fe-4631-80df-dade67fec024}, !- Inlet Port
  {a74725c3-71fa-4109-bef1-ca84b231be41}; !- Outlet Port

OS:Connection,
  {77c8447d-f361-4b46-b2e4-0f0cd10f3166}, !- Handle
  {cd6050d7-6c28-4395-8db3-f35eabc2f155}, !- Source Object
  3,                                      !- Outlet Port
  {01542364-15c5-43b0-ac04-349673cc9588}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1fbec235-35fe-4631-80df-dade67fec024}, !- Handle
  {01542364-15c5-43b0-ac04-349673cc9588}, !- Source Object
  10,                                     !- Outlet Port
  {083b8f8a-7382-47e3-b2ba-de4ea7a54462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a74725c3-71fa-4109-bef1-ca84b231be41}, !- Handle
  {083b8f8a-7382-47e3-b2ba-de4ea7a54462}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  44;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {118629c8-185a-48b1-ad7b-2868dd16d6c6}, !- Handle
  Zone HVAC Baseboard Convective Water 42, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {01542364-15c5-43b0-ac04-349673cc9588}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {138b0f9a-03fa-483d-afd7-bc2ae06f3e1d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {2e79deea-d8c0-4c8e-92d3-7d28fcf90cc9}, !- Air Inlet Node Name
  {2681fd14-563b-4110-9fc1-a01f91cf036d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a1da2f46-0b01-4e76-8547-1271454057f3}, !- Handle
  Node 310,                               !- Name
  {2681fd14-563b-4110-9fc1-a01f91cf036d}, !- Inlet Port
  {7e12ee9d-b3cd-41e3-a875-50bce34a68d5}; !- Outlet Port

OS:Node,
  {f6a09eb6-9950-4578-844f-e48e7863f641}, !- Handle
  Node 311,                               !- Name
  {6d1716b4-3fec-4fae-b8a7-d2109b93f3e0}, !- Inlet Port
  {1e82ea33-f1cf-40cf-92d4-80dfa7cc53ef}; !- Outlet Port

OS:Connection,
  {7e12ee9d-b3cd-41e3-a875-50bce34a68d5}, !- Handle
  {a1da2f46-0b01-4e76-8547-1271454057f3}, !- Source Object
  3,                                      !- Outlet Port
  {e363a2df-7ecc-4560-a40f-65799691483b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d1716b4-3fec-4fae-b8a7-d2109b93f3e0}, !- Handle
  {1e0552dd-cd4f-4917-b4df-a6bc4eeb8507}, !- Source Object
  2,                                      !- Outlet Port
  {f6a09eb6-9950-4578-844f-e48e7863f641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e82ea33-f1cf-40cf-92d4-80dfa7cc53ef}, !- Handle
  {f6a09eb6-9950-4578-844f-e48e7863f641}, !- Source Object
  3,                                      !- Outlet Port
  {71c8eb53-e76b-42b0-8cb2-b6a81b81c45b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {32a53005-1914-43e0-8eaa-b3b8b73cec8a}, !- Handle
  Node 312,                               !- Name
  {745210e5-0f1a-4fdb-982e-5e2e3c8e0c84}, !- Inlet Port
  {2e79deea-d8c0-4c8e-92d3-7d28fcf90cc9}; !- Outlet Port

OS:Connection,
  {745210e5-0f1a-4fdb-982e-5e2e3c8e0c84}, !- Handle
  {d3f47a78-66b7-4c9f-9654-58657cfa5feb}, !- Source Object
  8,                                      !- Outlet Port
  {32a53005-1914-43e0-8eaa-b3b8b73cec8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e79deea-d8c0-4c8e-92d3-7d28fcf90cc9}, !- Handle
  {32a53005-1914-43e0-8eaa-b3b8b73cec8a}, !- Source Object
  3,                                      !- Outlet Port
  {138b0f9a-03fa-483d-afd7-bc2ae06f3e1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2681fd14-563b-4110-9fc1-a01f91cf036d}, !- Handle
  {138b0f9a-03fa-483d-afd7-bc2ae06f3e1d}, !- Source Object
  4,                                      !- Outlet Port
  {a1da2f46-0b01-4e76-8547-1271454057f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4f0d8c9b-ebd6-4ba3-9495-b74babbf9625}, !- Handle
  Coil Heating Water Baseboard 43,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a4580085-c435-4721-992c-d47146685c07}, !- Water Inlet Node Name
  {5ada3731-9c37-47b8-a1b1-5e19a21272a3}; !- Water Outlet Node Name

OS:Node,
  {5c1760b6-fb7f-46c8-8b42-e79e93558a39}, !- Handle
  Node 313,                               !- Name
  {f9c1236f-6d81-41f6-bea7-2aa97d9077f5}, !- Inlet Port
  {a4580085-c435-4721-992c-d47146685c07}; !- Outlet Port

OS:Connection,
  {f9c1236f-6d81-41f6-bea7-2aa97d9077f5}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  45,                                     !- Outlet Port
  {5c1760b6-fb7f-46c8-8b42-e79e93558a39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82ae30b3-88e1-4cd4-930a-1a05cb85a1c4}, !- Handle
  Node 314,                               !- Name
  {5ada3731-9c37-47b8-a1b1-5e19a21272a3}, !- Inlet Port
  {e6751efe-3a80-419e-8b02-be1a98a7c8c7}; !- Outlet Port

OS:Connection,
  {a4580085-c435-4721-992c-d47146685c07}, !- Handle
  {5c1760b6-fb7f-46c8-8b42-e79e93558a39}, !- Source Object
  3,                                      !- Outlet Port
  {4f0d8c9b-ebd6-4ba3-9495-b74babbf9625}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5ada3731-9c37-47b8-a1b1-5e19a21272a3}, !- Handle
  {4f0d8c9b-ebd6-4ba3-9495-b74babbf9625}, !- Source Object
  10,                                     !- Outlet Port
  {82ae30b3-88e1-4cd4-930a-1a05cb85a1c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6751efe-3a80-419e-8b02-be1a98a7c8c7}, !- Handle
  {82ae30b3-88e1-4cd4-930a-1a05cb85a1c4}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  45;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8ff1ff75-00cc-4e77-bf2b-2f4cb5226ab0}, !- Handle
  Zone HVAC Baseboard Convective Water 43, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {4f0d8c9b-ebd6-4ba3-9495-b74babbf9625}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {20828da6-a5c7-4ab3-b036-769229cbb261}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {b14c3598-2698-47ad-8a89-9a3d0cb4e7f7}, !- Air Inlet Node Name
  {bdd56528-2fcf-4847-84f6-a48f93138a40}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {32c31777-455e-44d8-b243-dee69da7e98d}, !- Handle
  Node 315,                               !- Name
  {bdd56528-2fcf-4847-84f6-a48f93138a40}, !- Inlet Port
  {0547334a-6f4d-4e21-9c58-0789b70e0e79}; !- Outlet Port

OS:Node,
  {05c8a036-534f-4b00-9f02-5818b74fa1df}, !- Handle
  Node 316,                               !- Name
  {d594248f-9bd3-4ef9-96d0-db33464c3727}, !- Inlet Port
  {5aa03c2c-935c-4849-8197-ac22da31f558}; !- Outlet Port

OS:Connection,
  {0547334a-6f4d-4e21-9c58-0789b70e0e79}, !- Handle
  {32c31777-455e-44d8-b243-dee69da7e98d}, !- Source Object
  3,                                      !- Outlet Port
  {2531a24a-6d86-41f4-a7e5-f5475f8dccb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d594248f-9bd3-4ef9-96d0-db33464c3727}, !- Handle
  {a837138b-ec2a-4727-8369-1f5812886988}, !- Source Object
  2,                                      !- Outlet Port
  {05c8a036-534f-4b00-9f02-5818b74fa1df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aa03c2c-935c-4849-8197-ac22da31f558}, !- Handle
  {05c8a036-534f-4b00-9f02-5818b74fa1df}, !- Source Object
  3,                                      !- Outlet Port
  {71c8eb53-e76b-42b0-8cb2-b6a81b81c45b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {cfdb06be-973d-463b-bde4-f2fcda22bae0}, !- Handle
  Node 317,                               !- Name
  {f42b9a10-6aec-4d3b-af35-bdac21cc8f8e}, !- Inlet Port
  {b14c3598-2698-47ad-8a89-9a3d0cb4e7f7}; !- Outlet Port

OS:Connection,
  {f42b9a10-6aec-4d3b-af35-bdac21cc8f8e}, !- Handle
  {d3f47a78-66b7-4c9f-9654-58657cfa5feb}, !- Source Object
  9,                                      !- Outlet Port
  {cfdb06be-973d-463b-bde4-f2fcda22bae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b14c3598-2698-47ad-8a89-9a3d0cb4e7f7}, !- Handle
  {cfdb06be-973d-463b-bde4-f2fcda22bae0}, !- Source Object
  3,                                      !- Outlet Port
  {20828da6-a5c7-4ab3-b036-769229cbb261}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bdd56528-2fcf-4847-84f6-a48f93138a40}, !- Handle
  {20828da6-a5c7-4ab3-b036-769229cbb261}, !- Source Object
  4,                                      !- Outlet Port
  {32c31777-455e-44d8-b243-dee69da7e98d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e8d83da5-02bf-479d-8b94-4f67f3b92d94}, !- Handle
  Coil Heating Water Baseboard 44,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e96f17a8-b848-4fb6-9993-1b35a8fa17c2}, !- Water Inlet Node Name
  {b0f4d406-3ff7-46c9-a84f-296ba7aca2ad}; !- Water Outlet Node Name

OS:Node,
  {06e37919-6190-4a19-81d8-297799e61415}, !- Handle
  Node 318,                               !- Name
  {c36a0836-5702-4eb4-ae1a-bdf6fce08ec1}, !- Inlet Port
  {e96f17a8-b848-4fb6-9993-1b35a8fa17c2}; !- Outlet Port

OS:Connection,
  {c36a0836-5702-4eb4-ae1a-bdf6fce08ec1}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  46,                                     !- Outlet Port
  {06e37919-6190-4a19-81d8-297799e61415}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {717ce615-7185-40d8-9ed5-5d83a94a105e}, !- Handle
  Node 319,                               !- Name
  {b0f4d406-3ff7-46c9-a84f-296ba7aca2ad}, !- Inlet Port
  {667926c6-b8ed-4e10-b7fb-5d46aca90c2b}; !- Outlet Port

OS:Connection,
  {e96f17a8-b848-4fb6-9993-1b35a8fa17c2}, !- Handle
  {06e37919-6190-4a19-81d8-297799e61415}, !- Source Object
  3,                                      !- Outlet Port
  {e8d83da5-02bf-479d-8b94-4f67f3b92d94}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b0f4d406-3ff7-46c9-a84f-296ba7aca2ad}, !- Handle
  {e8d83da5-02bf-479d-8b94-4f67f3b92d94}, !- Source Object
  10,                                     !- Outlet Port
  {717ce615-7185-40d8-9ed5-5d83a94a105e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {667926c6-b8ed-4e10-b7fb-5d46aca90c2b}, !- Handle
  {717ce615-7185-40d8-9ed5-5d83a94a105e}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  46;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ac6bb9f5-9490-4945-924d-a73b2e46f302}, !- Handle
  Zone HVAC Baseboard Convective Water 44, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {e8d83da5-02bf-479d-8b94-4f67f3b92d94}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c0125c87-c569-4b23-ad4b-1280009c0f45}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {d659d73a-1d92-42bf-bbb5-587e174f986b}, !- Air Inlet Node Name
  {83064148-be4a-43da-a2e1-ba74ce6d38f4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cae3e2c1-7660-47a7-9cbe-db82c81b655c}, !- Handle
  Node 320,                               !- Name
  {83064148-be4a-43da-a2e1-ba74ce6d38f4}, !- Inlet Port
  {1bff16ad-aac5-4b7e-b1b3-98d22c7a9688}; !- Outlet Port

OS:Node,
  {59ef26e2-b6ee-4fed-b30a-2ec8c4decc59}, !- Handle
  Node 321,                               !- Name
  {7328721a-6dcd-4d5a-af27-42c7403c9b12}, !- Inlet Port
  {2de5f0b2-34e7-4e70-a6f0-04655a225496}; !- Outlet Port

OS:Connection,
  {1bff16ad-aac5-4b7e-b1b3-98d22c7a9688}, !- Handle
  {cae3e2c1-7660-47a7-9cbe-db82c81b655c}, !- Source Object
  3,                                      !- Outlet Port
  {7a79c836-3a34-42e4-8f97-30a22a576263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7328721a-6dcd-4d5a-af27-42c7403c9b12}, !- Handle
  {f6c3bff5-9eb3-405a-811c-28801ad8c8d0}, !- Source Object
  2,                                      !- Outlet Port
  {59ef26e2-b6ee-4fed-b30a-2ec8c4decc59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2de5f0b2-34e7-4e70-a6f0-04655a225496}, !- Handle
  {59ef26e2-b6ee-4fed-b30a-2ec8c4decc59}, !- Source Object
  3,                                      !- Outlet Port
  {71c8eb53-e76b-42b0-8cb2-b6a81b81c45b}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {45fca3ae-56d6-49d4-b141-6deec5940f96}, !- Handle
  Node 322,                               !- Name
  {f2d0fd3b-908b-42b0-a2da-bfb4c6d5d06b}, !- Inlet Port
  {d659d73a-1d92-42bf-bbb5-587e174f986b}; !- Outlet Port

OS:Connection,
  {f2d0fd3b-908b-42b0-a2da-bfb4c6d5d06b}, !- Handle
  {d3f47a78-66b7-4c9f-9654-58657cfa5feb}, !- Source Object
  10,                                     !- Outlet Port
  {45fca3ae-56d6-49d4-b141-6deec5940f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d659d73a-1d92-42bf-bbb5-587e174f986b}, !- Handle
  {45fca3ae-56d6-49d4-b141-6deec5940f96}, !- Source Object
  3,                                      !- Outlet Port
  {c0125c87-c569-4b23-ad4b-1280009c0f45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83064148-be4a-43da-a2e1-ba74ce6d38f4}, !- Handle
  {c0125c87-c569-4b23-ad4b-1280009c0f45}, !- Source Object
  4,                                      !- Outlet Port
  {cae3e2c1-7660-47a7-9cbe-db82c81b655c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {712c8379-7ea2-460a-bace-0dd46890d3fb}, !- Handle
  Coil Heating Water Baseboard 45,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3573a082-981a-4d6c-95e9-fcc85795bd21}, !- Water Inlet Node Name
  {9f194e37-597e-4b0d-aa83-c378b83de441}; !- Water Outlet Node Name

OS:Node,
  {1993a139-aca2-4dfc-9f8e-90e005f6abeb}, !- Handle
  Node 323,                               !- Name
  {794c75de-074c-425d-92af-c6743bb1344d}, !- Inlet Port
  {3573a082-981a-4d6c-95e9-fcc85795bd21}; !- Outlet Port

OS:Connection,
  {794c75de-074c-425d-92af-c6743bb1344d}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  47,                                     !- Outlet Port
  {1993a139-aca2-4dfc-9f8e-90e005f6abeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c082b32-42c0-4ef3-921a-3b43085e1cb0}, !- Handle
  Node 324,                               !- Name
  {9f194e37-597e-4b0d-aa83-c378b83de441}, !- Inlet Port
  {aba7c8c9-b3c1-4513-8064-4a143ad43a63}; !- Outlet Port

OS:Connection,
  {3573a082-981a-4d6c-95e9-fcc85795bd21}, !- Handle
  {1993a139-aca2-4dfc-9f8e-90e005f6abeb}, !- Source Object
  3,                                      !- Outlet Port
  {712c8379-7ea2-460a-bace-0dd46890d3fb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9f194e37-597e-4b0d-aa83-c378b83de441}, !- Handle
  {712c8379-7ea2-460a-bace-0dd46890d3fb}, !- Source Object
  10,                                     !- Outlet Port
  {8c082b32-42c0-4ef3-921a-3b43085e1cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aba7c8c9-b3c1-4513-8064-4a143ad43a63}, !- Handle
  {8c082b32-42c0-4ef3-921a-3b43085e1cb0}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  47;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3f11bf52-f8ac-4a7c-a0c5-8ad04aa7ac52}, !- Handle
  Zone HVAC Baseboard Convective Water 45, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {712c8379-7ea2-460a-bace-0dd46890d3fb}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9580a158-3db4-44b9-8be5-65cc1db9feac}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {8531fdd9-8f4b-4a56-875b-5daa59e7c0e0}, !- Air Inlet Node Name
  {9e7561d2-3c45-46e6-984a-c7789321faa0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {da662c3f-efea-4798-8b09-b9f69bfc2c90}, !- Handle
  Node 325,                               !- Name
  {9e7561d2-3c45-46e6-984a-c7789321faa0}, !- Inlet Port
  {722a3957-83d6-4570-befd-ada31a07a41c}; !- Outlet Port

OS:Node,
  {ae8fa548-e19d-4dc9-ad26-c93e9360739d}, !- Handle
  Node 326,                               !- Name
  {56721159-7d17-4b9a-b92f-ee6dff88c9ab}, !- Inlet Port
  {2ba461d8-37ff-429e-af02-bfcbccbb5950}; !- Outlet Port

OS:Connection,
  {722a3957-83d6-4570-befd-ada31a07a41c}, !- Handle
  {da662c3f-efea-4798-8b09-b9f69bfc2c90}, !- Source Object
  3,                                      !- Outlet Port
  {3a23eb31-9872-4b1b-8a28-8832f5d72d78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56721159-7d17-4b9a-b92f-ee6dff88c9ab}, !- Handle
  {a063477d-fef0-44b1-953a-59a053edc491}, !- Source Object
  2,                                      !- Outlet Port
  {ae8fa548-e19d-4dc9-ad26-c93e9360739d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ba461d8-37ff-429e-af02-bfcbccbb5950}, !- Handle
  {ae8fa548-e19d-4dc9-ad26-c93e9360739d}, !- Source Object
  3,                                      !- Outlet Port
  {71c8eb53-e76b-42b0-8cb2-b6a81b81c45b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6dc3bd9b-f89f-4b02-9be6-17e6b747e711}, !- Handle
  Node 327,                               !- Name
  {5203d982-8c6f-4654-a632-08ea2ce1710f}, !- Inlet Port
  {8531fdd9-8f4b-4a56-875b-5daa59e7c0e0}; !- Outlet Port

OS:Connection,
  {5203d982-8c6f-4654-a632-08ea2ce1710f}, !- Handle
  {d3f47a78-66b7-4c9f-9654-58657cfa5feb}, !- Source Object
  11,                                     !- Outlet Port
  {6dc3bd9b-f89f-4b02-9be6-17e6b747e711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8531fdd9-8f4b-4a56-875b-5daa59e7c0e0}, !- Handle
  {6dc3bd9b-f89f-4b02-9be6-17e6b747e711}, !- Source Object
  3,                                      !- Outlet Port
  {9580a158-3db4-44b9-8be5-65cc1db9feac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e7561d2-3c45-46e6-984a-c7789321faa0}, !- Handle
  {9580a158-3db4-44b9-8be5-65cc1db9feac}, !- Source Object
  4,                                      !- Outlet Port
  {da662c3f-efea-4798-8b09-b9f69bfc2c90}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e3e9bf1f-8534-40f6-8c48-276f6653b75d}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {2f3d95dc-692d-42e3-809c-e9ae6e890999}, !- Availability Schedule
  {f95e014a-7cdc-4a91-86ac-c1c0483544c2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {aeec9c39-b8cb-448b-87ae-ba8e1365022d}, !- Supply Side Inlet Node Name
  {a0a31070-3f57-4df2-a328-995d8c10d951}, !- Demand Side Outlet Node Name
  {483b4b99-e0ac-43c1-aa30-e876da390e80}, !- Demand Side Inlet Node A
  {15dbc053-a500-4449-91c4-ea3e3058f5f7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7eefac5a-378a-4a5c-8cf7-fd490737aabb}, !- Demand Mixer Name
  {43b2dee6-6085-4402-9101-61466931ebd1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bdeadec8-55e9-4db1-aed1-4d25e16922a1}, !- Handle
  Node 328,                               !- Name
  {aeec9c39-b8cb-448b-87ae-ba8e1365022d}, !- Inlet Port
  {1011f6c2-f6cc-4a24-853f-9d4e19956e15}; !- Outlet Port

OS:Node,
  {9fc5ecfc-7858-494a-a4f8-57fd45577da0}, !- Handle
  Node 329,                               !- Name
  {66154bd3-a573-4ae6-afc9-171b74ba0a0a}, !- Inlet Port
  {15dbc053-a500-4449-91c4-ea3e3058f5f7}; !- Outlet Port

OS:Connection,
  {aeec9c39-b8cb-448b-87ae-ba8e1365022d}, !- Handle
  {e3e9bf1f-8534-40f6-8c48-276f6653b75d}, !- Source Object
  9,                                      !- Outlet Port
  {bdeadec8-55e9-4db1-aed1-4d25e16922a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15dbc053-a500-4449-91c4-ea3e3058f5f7}, !- Handle
  {9fc5ecfc-7858-494a-a4f8-57fd45577da0}, !- Source Object
  3,                                      !- Outlet Port
  {e3e9bf1f-8534-40f6-8c48-276f6653b75d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1826a043-3747-4a80-8561-d1f0a68e64e2}, !- Handle
  Node 330,                               !- Name
  {483b4b99-e0ac-43c1-aa30-e876da390e80}, !- Inlet Port
  {ca760fcd-526a-45af-bd2f-eb349626d1fa}; !- Outlet Port

OS:Node,
  {a4642ea9-c549-45e5-b01c-a7bc682c287d}, !- Handle
  Node 331,                               !- Name
  {e6bd7f1b-6f62-4e6b-b892-8a698777c494}, !- Inlet Port
  {a0a31070-3f57-4df2-a328-995d8c10d951}; !- Outlet Port

OS:Node,
  {13f2f54b-ca3e-4f9a-9a63-3c86e94b6eb4}, !- Handle
  Node 332,                               !- Name
  {23fe25d1-ed46-4ddb-a0f3-db0d6a3b48e6}, !- Inlet Port
  {5410d6e5-4680-4a5f-9f24-868809c20400}; !- Outlet Port

OS:Connection,
  {483b4b99-e0ac-43c1-aa30-e876da390e80}, !- Handle
  {e3e9bf1f-8534-40f6-8c48-276f6653b75d}, !- Source Object
  11,                                     !- Outlet Port
  {1826a043-3747-4a80-8561-d1f0a68e64e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0a31070-3f57-4df2-a328-995d8c10d951}, !- Handle
  {a4642ea9-c549-45e5-b01c-a7bc682c287d}, !- Source Object
  3,                                      !- Outlet Port
  {e3e9bf1f-8534-40f6-8c48-276f6653b75d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {43b2dee6-6085-4402-9101-61466931ebd1}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {ca760fcd-526a-45af-bd2f-eb349626d1fa}, !- Inlet Node Name
  {f40997f1-4542-49f3-92a1-c07b0167296f}, !- Outlet Node Name 1
  {de61ced1-8747-433d-80e9-7d459b4baef0}, !- Outlet Node Name 2
  {5870fc88-a5eb-42ac-b7ef-57271224724e}, !- Outlet Node Name 3
  {d8e6cda6-a82e-404f-9fbf-0837c72761fd}, !- Outlet Node Name 4
  {5f94929d-90e8-47af-a7e1-46aa22e2e3f2}, !- Outlet Node Name 5
  {4bb23c3c-463d-46ab-9828-2a61866a22e0}, !- Outlet Node Name 6
  {1e4aafcc-7a44-4ebc-b1a4-b9a971a37687}, !- Outlet Node Name 7
  {22fb1bd1-8eda-44d4-92f1-44d80fd00fe2}, !- Outlet Node Name 8
  {04e72c21-7670-4c12-bbab-d783a23eb796}, !- Outlet Node Name 9
  {df6b32c3-4705-4315-85b8-3530fe5a9ad8}, !- Outlet Node Name 10
  {80d26157-9732-4f34-b20f-a5c0802b0a02}, !- Outlet Node Name 11
  {5d30d4bc-2b79-49a2-b1a2-a4e26dafe00c}, !- Outlet Node Name 12
  {be719f50-7428-4fbd-98f2-b0e95c095f27}, !- Outlet Node Name 13
  {dacf5fb0-ca34-4902-a6b7-6aa6e9a82a99}, !- Outlet Node Name 14
  {2235ec72-214c-4200-b9ce-229fb550fad8}, !- Outlet Node Name 15
  {1c75e431-01a8-46d1-8276-0d2d011e1013}, !- Outlet Node Name 16
  {58edae9d-1ea7-4300-85bc-19fa63f6d2c2}; !- Outlet Node Name 17

OS:AirLoopHVAC:ZoneMixer,
  {7eefac5a-378a-4a5c-8cf7-fd490737aabb}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {e6bd7f1b-6f62-4e6b-b892-8a698777c494}, !- Outlet Node Name
  {6d16f126-c435-402d-82c3-84df70063c44}, !- Inlet Node Name 1
  {0c86d3a2-6592-4d12-ba25-e8b9895b945f}, !- Inlet Node Name 2
  {d5567446-25c1-437e-a349-1c2032fe2123}, !- Inlet Node Name 3
  {8ad803b4-5876-4885-8f31-ebc0acbd8d13}, !- Inlet Node Name 4
  {21836954-4446-4292-a6d1-d907548940a0}, !- Inlet Node Name 5
  {dd2ff6d3-4ef9-4c7a-80b0-3e9423e8f230}, !- Inlet Node Name 6
  {e9cbe0b7-ddff-46f4-ab99-21a3c745a872}, !- Inlet Node Name 7
  {b46a1fcb-1b3d-42bc-be53-a87ab73046dc}, !- Inlet Node Name 8
  {ce264245-cf07-42f6-a2d4-b4f5bb90c8a6}, !- Inlet Node Name 9
  {66c7f1a7-9214-4605-ad8a-789967f5a6c3}, !- Inlet Node Name 10
  {e3bb60bb-b7a4-4bc8-9cff-1907650d48cc}, !- Inlet Node Name 11
  {a3344566-75af-4fd0-afac-b191b0345fcd}, !- Inlet Node Name 12
  {8eccc907-8a08-4324-a64e-e7f862233eac}, !- Inlet Node Name 13
  {2bc3d6fd-0af3-44d9-bcd4-b67ff7690fbd}, !- Inlet Node Name 14
  {ba14487c-705e-4778-9550-e0a73ecba8ac}, !- Inlet Node Name 15
  {9fe09d00-33cd-43a2-b1ba-1dff2d78414d}, !- Inlet Node Name 16
  {3072b562-38a6-48f1-9d6f-7d451dd851cc}; !- Inlet Node Name 17

OS:Connection,
  {ca760fcd-526a-45af-bd2f-eb349626d1fa}, !- Handle
  {1826a043-3747-4a80-8561-d1f0a68e64e2}, !- Source Object
  3,                                      !- Outlet Port
  {43b2dee6-6085-4402-9101-61466931ebd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6bd7f1b-6f62-4e6b-b892-8a698777c494}, !- Handle
  {7eefac5a-378a-4a5c-8cf7-fd490737aabb}, !- Source Object
  2,                                      !- Outlet Port
  {a4642ea9-c549-45e5-b01c-a7bc682c287d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e3845a6e-dd12-459e-90ec-548cfd12a620}, !- Handle
  {e3e9bf1f-8534-40f6-8c48-276f6653b75d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f95e014a-7cdc-4a91-86ac-c1c0483544c2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {a289a7c6-daf0-4bdd-8804-6aeba8873d46}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {6a1eaec3-e0b1-436f-b805-2713c1521b70}, !- Handle
  Fan On Off 3,                           !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e73fde5b-2f28-407d-9be9-9f3b2fb1ee62}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {238359cc-b1f5-4616-ab59-06a88afcfc7f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e73fde5b-2f28-407d-9be9-9f3b2fb1ee62}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {238359cc-b1f5-4616-ab59-06a88afcfc7f}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {34435087-7a3c-4e22-8fb3-9893f73470af}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {61acebef-d17b-4dd4-a3c5-cb7a25ceb1c6}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8ce386de-da86-4dc5-ac9a-9f393d4cb5eb}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bb181ea9-acb9-46ed-a54c-ef2d895f24df}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0a0c1638-ef6c-44f7-a965-c140a126367c}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3e3e7388-be70-409f-a9df-5c6a5a4c3cd1}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 3 141kBtu/hr 10.6EER, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.66565005460405,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {78baa4f8-a7d6-4657-bce0-72891c1c7e7c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d9c1d8bb-3e73-4cb0-b32e-7a3a443c1f13}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {37e47fd5-b27f-4c2e-ac59-3f138f219c82}, !- Energy Input Ratio Function of Temperature Curve Name
  {9b7b22ed-fcec-463d-a6b3-ad7561ed3750}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {65d9f543-548d-4642-b52c-853fde29f793}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {080e4bec-1fcd-4242-a8e4-e04e983ad16f}, !- Handle
  Curve Cubic 17,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a29905ae-4a70-4089-8cd4-c763a9b8d2b3}, !- Handle
  Curve Cubic 18,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4909aa6f-5e29-4649-9c4b-3e9e5a53ac73}, !- Handle
  Curve Cubic 19,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {8f72755c-8c9e-41fe-9668-b67f78abbbfd}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8539eeff-05c6-43db-9499-de0b085c5575}, !- Handle
  Curve Cubic 20,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {f087f37c-a29f-4f48-9ec2-2c1d3f6efecb}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 3 102 Clg kBtu/hr 3.3COPH, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  29931.5506933542,                       !- Rated Total Heating Capacity {W}
  3.55448062912536,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {430bb550-3426-4c10-a525-de0592d0c139}, !- Total Heating Capacity Function of Temperature Curve Name
  {b527bfc6-989f-48f5-94be-732feabed662}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {224e4e49-8290-4cbe-b78c-5e4b42aa6596}, !- Energy Input Ratio Function of Temperature Curve Name
  {40b00798-b6ed-4824-8629-c497564178ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {649e96f9-b7a7-4f08-bffa-af796eb492bc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {bf1da93c-60b4-4230-a012-f890c7cd84f6}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2f3d95dc-692d-42e3-809c-e9ae6e890999}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ce3fa8f5-57ac-4e20-9999-0fabe89573f0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ce3fa8f5-57ac-4e20-9999-0fabe89573f0}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4bd3b3f3-6fd4-4104-b883-41e0ed5f2543}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {bf1da93c-60b4-4230-a012-f890c7cd84f6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {13ac8714-a4d2-4bbc-8f23-e369a3f72f5a}, !- Mixed Air Node Name
  {f067b2f2-0f6c-4b75-b197-b0655c56bc2c}, !- Outdoor Air Stream Node Name
  {6c024fe4-2e4c-4100-a464-e2da3b9611fb}, !- Relief Air Stream Node Name
  {1011f6c2-f6cc-4a24-853f-9d4e19956e15}; !- Return Air Stream Node Name

OS:Node,
  {2f487ca1-8bdb-47c5-94ce-66d2d4643c72}, !- Handle
  Node 333,                               !- Name
  ,                                       !- Inlet Port
  {59f6c54f-a97d-452f-b3db-70d762fea3d9}; !- Outlet Port

OS:Node,
  {f223261a-6387-49b2-a881-965bba5721ff}, !- Handle
  Node 334,                               !- Name
  {1074277a-f8cd-4eff-a430-74b84235a663}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Electric,
  {47e27c3e-b244-47bc-9099-d6e49c764453}, !- Handle
  Coil Heating Electric 38,               !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {055ec864-aee7-4019-848c-178ea8890e28}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F ASHP, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {61938b2f-8a47-4a98-9647-b873e1f158d7}, !- Air Inlet Node Name
  {66154bd3-a573-4ae6-afc9-171b74ba0a0a}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fd499dd7-5105-4297-88ab-cc637bb693b9}, !- Controlling Zone or Thermostat Location
  {6a1eaec3-e0b1-436f-b805-2713c1521b70}, !- Supply Air Fan Name
  {f087f37c-a29f-4f48-9ec2-2c1d3f6efecb}, !- Heating Coil Name
  {3e3e7388-be70-409f-a9df-5c6a5a4c3cd1}, !- Cooling Coil Name
  {47e27c3e-b244-47bc-9099-d6e49c764453}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {2f3d95dc-692d-42e3-809c-e9ae6e890999}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {66154bd3-a573-4ae6-afc9-171b74ba0a0a}, !- Handle
  {055ec864-aee7-4019-848c-178ea8890e28}, !- Source Object
  4,                                      !- Outlet Port
  {9fc5ecfc-7858-494a-a4f8-57fd45577da0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {482536bf-5a1d-4d29-99cf-a2567fdd4a46}, !- Handle
  Node 335,                               !- Name
  {13ac8714-a4d2-4bbc-8f23-e369a3f72f5a}, !- Inlet Port
  {61938b2f-8a47-4a98-9647-b873e1f158d7}; !- Outlet Port

OS:Connection,
  {1011f6c2-f6cc-4a24-853f-9d4e19956e15}, !- Handle
  {bdeadec8-55e9-4db1-aed1-4d25e16922a1}, !- Source Object
  3,                                      !- Outlet Port
  {4bd3b3f3-6fd4-4104-b883-41e0ed5f2543}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {13ac8714-a4d2-4bbc-8f23-e369a3f72f5a}, !- Handle
  {4bd3b3f3-6fd4-4104-b883-41e0ed5f2543}, !- Source Object
  5,                                      !- Outlet Port
  {482536bf-5a1d-4d29-99cf-a2567fdd4a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61938b2f-8a47-4a98-9647-b873e1f158d7}, !- Handle
  {482536bf-5a1d-4d29-99cf-a2567fdd4a46}, !- Source Object
  3,                                      !- Outlet Port
  {055ec864-aee7-4019-848c-178ea8890e28}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {18268632-3a41-4230-ae5e-bab33b08619a}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {fd499dd7-5105-4297-88ab-cc637bb693b9}, !- Control Zone Name
  {9fc5ecfc-7858-494a-a4f8-57fd45577da0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {3f9612e1-d22e-4297-86d1-265de8c923c6}, !- Handle
  Coil Heating Water Baseboard 46,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {382922d8-4b97-4c3c-979b-bceb9c04cb8e}, !- Water Inlet Node Name
  {b4976aba-23cf-499a-b8e8-5fbab2a78d4e}; !- Water Outlet Node Name

OS:Node,
  {059904f3-f05d-49d0-b778-9c00c21d9783}, !- Handle
  Node 336,                               !- Name
  {5d80e17c-6228-4e63-8a50-c7ce366827f7}, !- Inlet Port
  {382922d8-4b97-4c3c-979b-bceb9c04cb8e}; !- Outlet Port

OS:Connection,
  {5d80e17c-6228-4e63-8a50-c7ce366827f7}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  48,                                     !- Outlet Port
  {059904f3-f05d-49d0-b778-9c00c21d9783}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58532180-196b-420f-8158-fa01ed5c8ce2}, !- Handle
  Node 337,                               !- Name
  {b4976aba-23cf-499a-b8e8-5fbab2a78d4e}, !- Inlet Port
  {750b00c8-76e6-4153-813b-8d2df44077a4}; !- Outlet Port

OS:Connection,
  {382922d8-4b97-4c3c-979b-bceb9c04cb8e}, !- Handle
  {059904f3-f05d-49d0-b778-9c00c21d9783}, !- Source Object
  3,                                      !- Outlet Port
  {3f9612e1-d22e-4297-86d1-265de8c923c6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b4976aba-23cf-499a-b8e8-5fbab2a78d4e}, !- Handle
  {3f9612e1-d22e-4297-86d1-265de8c923c6}, !- Source Object
  10,                                     !- Outlet Port
  {58532180-196b-420f-8158-fa01ed5c8ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {750b00c8-76e6-4153-813b-8d2df44077a4}, !- Handle
  {58532180-196b-420f-8158-fa01ed5c8ce2}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  48;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {573f8fd3-2e35-40ae-9ce6-36736d93f742}, !- Handle
  Zone HVAC Baseboard Convective Water 46, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {3f9612e1-d22e-4297-86d1-265de8c923c6}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {093bc548-f3e8-4749-acd9-09b1c403c672}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {702c3a94-dd14-479e-894a-cb0dd254f5ad}, !- Air Inlet Node Name
  {23fe25d1-ed46-4ddb-a0f3-db0d6a3b48e6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fb99c37d-2753-4690-a07e-fa2e49635381}, !- Handle
  Node 338,                               !- Name
  {ba0fd52d-7712-4200-984a-46504a0a8806}, !- Inlet Port
  {6d16f126-c435-402d-82c3-84df70063c44}; !- Outlet Port

OS:Connection,
  {5410d6e5-4680-4a5f-9f24-868809c20400}, !- Handle
  {13f2f54b-ca3e-4f9a-9a63-3c86e94b6eb4}, !- Source Object
  3,                                      !- Outlet Port
  {5150cc45-f55f-4ad9-b9a5-9b9580d3085e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba0fd52d-7712-4200-984a-46504a0a8806}, !- Handle
  {0505e3ee-a3b1-43d0-9834-b2b267ddd0a4}, !- Source Object
  2,                                      !- Outlet Port
  {fb99c37d-2753-4690-a07e-fa2e49635381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d16f126-c435-402d-82c3-84df70063c44}, !- Handle
  {fb99c37d-2753-4690-a07e-fa2e49635381}, !- Source Object
  3,                                      !- Outlet Port
  {7eefac5a-378a-4a5c-8cf7-fd490737aabb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0bf535ee-1113-4d82-98ae-70bf243f4227}, !- Handle
  Node 339,                               !- Name
  {f40997f1-4542-49f3-92a1-c07b0167296f}, !- Inlet Port
  {702c3a94-dd14-479e-894a-cb0dd254f5ad}; !- Outlet Port

OS:Connection,
  {f40997f1-4542-49f3-92a1-c07b0167296f}, !- Handle
  {43b2dee6-6085-4402-9101-61466931ebd1}, !- Source Object
  3,                                      !- Outlet Port
  {0bf535ee-1113-4d82-98ae-70bf243f4227}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {702c3a94-dd14-479e-894a-cb0dd254f5ad}, !- Handle
  {0bf535ee-1113-4d82-98ae-70bf243f4227}, !- Source Object
  3,                                      !- Outlet Port
  {093bc548-f3e8-4749-acd9-09b1c403c672}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23fe25d1-ed46-4ddb-a0f3-db0d6a3b48e6}, !- Handle
  {093bc548-f3e8-4749-acd9-09b1c403c672}, !- Source Object
  4,                                      !- Outlet Port
  {13f2f54b-ca3e-4f9a-9a63-3c86e94b6eb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0002e3a0-677e-4bdf-9e2f-51c895813144}, !- Handle
  Coil Heating Water Baseboard 47,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {53f629ab-3708-4ade-923c-117ac6359bf8}, !- Water Inlet Node Name
  {d8c15426-f662-467e-bf29-29dca5aff218}; !- Water Outlet Node Name

OS:Node,
  {7429e126-6f4c-4139-a45c-8940ef57777c}, !- Handle
  Node 340,                               !- Name
  {b3ec6a09-6cec-4f74-9800-597a954850db}, !- Inlet Port
  {53f629ab-3708-4ade-923c-117ac6359bf8}; !- Outlet Port

OS:Connection,
  {b3ec6a09-6cec-4f74-9800-597a954850db}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  49,                                     !- Outlet Port
  {7429e126-6f4c-4139-a45c-8940ef57777c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {582f30fc-9d25-48b1-937e-fc7e0d358b8d}, !- Handle
  Node 341,                               !- Name
  {d8c15426-f662-467e-bf29-29dca5aff218}, !- Inlet Port
  {29bef1b5-f8c0-4e06-b116-47bebe1bee0e}; !- Outlet Port

OS:Connection,
  {53f629ab-3708-4ade-923c-117ac6359bf8}, !- Handle
  {7429e126-6f4c-4139-a45c-8940ef57777c}, !- Source Object
  3,                                      !- Outlet Port
  {0002e3a0-677e-4bdf-9e2f-51c895813144}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d8c15426-f662-467e-bf29-29dca5aff218}, !- Handle
  {0002e3a0-677e-4bdf-9e2f-51c895813144}, !- Source Object
  10,                                     !- Outlet Port
  {582f30fc-9d25-48b1-937e-fc7e0d358b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29bef1b5-f8c0-4e06-b116-47bebe1bee0e}, !- Handle
  {582f30fc-9d25-48b1-937e-fc7e0d358b8d}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  49;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {dc92ecca-26a3-46fa-b5ab-0ba1cd885713}, !- Handle
  Zone HVAC Baseboard Convective Water 47, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {0002e3a0-677e-4bdf-9e2f-51c895813144}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bbee49cf-e430-4ab2-bbf2-c43d04053a5f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {37e643fd-9790-43cc-a062-85525b574426}, !- Air Inlet Node Name
  {145b3ada-14bc-490d-93d5-0e8e12473ad7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6a720c5e-c39d-4253-a2ce-2071bbb03a78}, !- Handle
  Node 342,                               !- Name
  {145b3ada-14bc-490d-93d5-0e8e12473ad7}, !- Inlet Port
  {324bff79-4ec5-4746-ba7e-ae4f59633846}; !- Outlet Port

OS:Node,
  {856c3d3c-f4b8-42b9-8791-7cbd399d37e2}, !- Handle
  Node 343,                               !- Name
  {49c2884b-1ece-4855-a678-88a5f19746de}, !- Inlet Port
  {0c86d3a2-6592-4d12-ba25-e8b9895b945f}; !- Outlet Port

OS:Connection,
  {324bff79-4ec5-4746-ba7e-ae4f59633846}, !- Handle
  {6a720c5e-c39d-4253-a2ce-2071bbb03a78}, !- Source Object
  3,                                      !- Outlet Port
  {44c35434-115a-4fe7-a770-16739ce1d1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49c2884b-1ece-4855-a678-88a5f19746de}, !- Handle
  {3383a330-b0ed-4b9e-b20e-f9b7add42a7d}, !- Source Object
  2,                                      !- Outlet Port
  {856c3d3c-f4b8-42b9-8791-7cbd399d37e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c86d3a2-6592-4d12-ba25-e8b9895b945f}, !- Handle
  {856c3d3c-f4b8-42b9-8791-7cbd399d37e2}, !- Source Object
  3,                                      !- Outlet Port
  {7eefac5a-378a-4a5c-8cf7-fd490737aabb}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0ace21ee-5590-4c86-a614-641a69cd654d}, !- Handle
  Node 344,                               !- Name
  {de61ced1-8747-433d-80e9-7d459b4baef0}, !- Inlet Port
  {37e643fd-9790-43cc-a062-85525b574426}; !- Outlet Port

OS:Connection,
  {de61ced1-8747-433d-80e9-7d459b4baef0}, !- Handle
  {43b2dee6-6085-4402-9101-61466931ebd1}, !- Source Object
  4,                                      !- Outlet Port
  {0ace21ee-5590-4c86-a614-641a69cd654d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37e643fd-9790-43cc-a062-85525b574426}, !- Handle
  {0ace21ee-5590-4c86-a614-641a69cd654d}, !- Source Object
  3,                                      !- Outlet Port
  {bbee49cf-e430-4ab2-bbf2-c43d04053a5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {145b3ada-14bc-490d-93d5-0e8e12473ad7}, !- Handle
  {bbee49cf-e430-4ab2-bbf2-c43d04053a5f}, !- Source Object
  4,                                      !- Outlet Port
  {6a720c5e-c39d-4253-a2ce-2071bbb03a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c72e8c05-fe49-4e79-ac2a-831ceeb21e3d}, !- Handle
  Coil Heating Water Baseboard 48,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0f67851b-d2b8-4c6d-8757-2b122d13f51d}, !- Water Inlet Node Name
  {65d0a80d-5831-4ea1-a7ca-5fb502f905f5}; !- Water Outlet Node Name

OS:Node,
  {9f07eb32-207d-480c-a158-abea441c8179}, !- Handle
  Node 345,                               !- Name
  {1affd52b-bfde-4ea2-a00f-2df07208a030}, !- Inlet Port
  {0f67851b-d2b8-4c6d-8757-2b122d13f51d}; !- Outlet Port

OS:Connection,
  {1affd52b-bfde-4ea2-a00f-2df07208a030}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  50,                                     !- Outlet Port
  {9f07eb32-207d-480c-a158-abea441c8179}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75b5f3f5-cbc5-484c-bb3a-820896d778ee}, !- Handle
  Node 346,                               !- Name
  {65d0a80d-5831-4ea1-a7ca-5fb502f905f5}, !- Inlet Port
  {d2b905dc-780c-4f67-b9a7-3409d2023b06}; !- Outlet Port

OS:Connection,
  {0f67851b-d2b8-4c6d-8757-2b122d13f51d}, !- Handle
  {9f07eb32-207d-480c-a158-abea441c8179}, !- Source Object
  3,                                      !- Outlet Port
  {c72e8c05-fe49-4e79-ac2a-831ceeb21e3d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {65d0a80d-5831-4ea1-a7ca-5fb502f905f5}, !- Handle
  {c72e8c05-fe49-4e79-ac2a-831ceeb21e3d}, !- Source Object
  10,                                     !- Outlet Port
  {75b5f3f5-cbc5-484c-bb3a-820896d778ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2b905dc-780c-4f67-b9a7-3409d2023b06}, !- Handle
  {75b5f3f5-cbc5-484c-bb3a-820896d778ee}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  50;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {160245a6-0c4a-4fad-a0b2-caa8678e8708}, !- Handle
  Zone HVAC Baseboard Convective Water 48, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {c72e8c05-fe49-4e79-ac2a-831ceeb21e3d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {60d4c552-3ef9-49c3-a4f0-49aeef5990e1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {6ce0f161-f47d-4610-b804-bb8f28f871ac}, !- Air Inlet Node Name
  {8377dc8a-b9d1-4ce6-ac7c-2aeb0853fa97}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {28e6268d-ba2e-42e0-8061-fe10d66b8754}, !- Handle
  Node 347,                               !- Name
  {8377dc8a-b9d1-4ce6-ac7c-2aeb0853fa97}, !- Inlet Port
  {adfb9945-dc8b-4bc1-a997-780fb209e60c}; !- Outlet Port

OS:Node,
  {0a062aa0-8958-4a10-960b-03389576e5e7}, !- Handle
  Node 348,                               !- Name
  {b7bc6999-d236-4c89-ae06-451793828664}, !- Inlet Port
  {d5567446-25c1-437e-a349-1c2032fe2123}; !- Outlet Port

OS:Connection,
  {adfb9945-dc8b-4bc1-a997-780fb209e60c}, !- Handle
  {28e6268d-ba2e-42e0-8061-fe10d66b8754}, !- Source Object
  3,                                      !- Outlet Port
  {3f10d926-10d8-4b41-b9a4-55554e65b8db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7bc6999-d236-4c89-ae06-451793828664}, !- Handle
  {ef5fc1c8-3515-4179-ba15-6e095456f468}, !- Source Object
  2,                                      !- Outlet Port
  {0a062aa0-8958-4a10-960b-03389576e5e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5567446-25c1-437e-a349-1c2032fe2123}, !- Handle
  {0a062aa0-8958-4a10-960b-03389576e5e7}, !- Source Object
  3,                                      !- Outlet Port
  {7eefac5a-378a-4a5c-8cf7-fd490737aabb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0d6fbf1c-a658-4149-8130-33d40c08b3f8}, !- Handle
  Node 349,                               !- Name
  {5870fc88-a5eb-42ac-b7ef-57271224724e}, !- Inlet Port
  {6ce0f161-f47d-4610-b804-bb8f28f871ac}; !- Outlet Port

OS:Connection,
  {5870fc88-a5eb-42ac-b7ef-57271224724e}, !- Handle
  {43b2dee6-6085-4402-9101-61466931ebd1}, !- Source Object
  5,                                      !- Outlet Port
  {0d6fbf1c-a658-4149-8130-33d40c08b3f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ce0f161-f47d-4610-b804-bb8f28f871ac}, !- Handle
  {0d6fbf1c-a658-4149-8130-33d40c08b3f8}, !- Source Object
  3,                                      !- Outlet Port
  {60d4c552-3ef9-49c3-a4f0-49aeef5990e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8377dc8a-b9d1-4ce6-ac7c-2aeb0853fa97}, !- Handle
  {60d4c552-3ef9-49c3-a4f0-49aeef5990e1}, !- Source Object
  4,                                      !- Outlet Port
  {28e6268d-ba2e-42e0-8061-fe10d66b8754}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {acdb3ad6-6325-448a-97f9-a0fd41fb5851}, !- Handle
  Coil Heating Water Baseboard 49,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ded93277-972d-4695-acde-d91bea43a887}, !- Water Inlet Node Name
  {f411f450-00a5-42d2-a3b9-5ed6131087ef}; !- Water Outlet Node Name

OS:Node,
  {58954107-2543-4d26-9c2d-193f5977ec83}, !- Handle
  Node 350,                               !- Name
  {28fa8576-8fce-4eee-b433-900553105285}, !- Inlet Port
  {ded93277-972d-4695-acde-d91bea43a887}; !- Outlet Port

OS:Connection,
  {28fa8576-8fce-4eee-b433-900553105285}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  51,                                     !- Outlet Port
  {58954107-2543-4d26-9c2d-193f5977ec83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8717ae32-0e77-487e-bf5f-4e5ca661f6c8}, !- Handle
  Node 351,                               !- Name
  {f411f450-00a5-42d2-a3b9-5ed6131087ef}, !- Inlet Port
  {8bd26f63-570f-487c-a3e6-fa5602fd722a}; !- Outlet Port

OS:Connection,
  {ded93277-972d-4695-acde-d91bea43a887}, !- Handle
  {58954107-2543-4d26-9c2d-193f5977ec83}, !- Source Object
  3,                                      !- Outlet Port
  {acdb3ad6-6325-448a-97f9-a0fd41fb5851}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f411f450-00a5-42d2-a3b9-5ed6131087ef}, !- Handle
  {acdb3ad6-6325-448a-97f9-a0fd41fb5851}, !- Source Object
  10,                                     !- Outlet Port
  {8717ae32-0e77-487e-bf5f-4e5ca661f6c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bd26f63-570f-487c-a3e6-fa5602fd722a}, !- Handle
  {8717ae32-0e77-487e-bf5f-4e5ca661f6c8}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  51;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0b6fc691-a818-4c32-87db-3ee494bbbe77}, !- Handle
  Zone HVAC Baseboard Convective Water 49, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {acdb3ad6-6325-448a-97f9-a0fd41fb5851}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cbf7988d-e0c7-43c5-9a3d-db02bd72e1e2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {0a8b426f-7daa-469d-9092-9eeb4a782712}, !- Air Inlet Node Name
  {d77d1fcb-c7ff-477f-8296-72bdf5e6d05c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5c473bfc-7bbd-4739-9b30-27e0e53a549a}, !- Handle
  Node 352,                               !- Name
  {d77d1fcb-c7ff-477f-8296-72bdf5e6d05c}, !- Inlet Port
  {7821a003-5b44-4127-87a1-1a5e2ca806c8}; !- Outlet Port

OS:Node,
  {0b354bbe-164e-4f21-9c97-d2db013c766c}, !- Handle
  Node 353,                               !- Name
  {aa8a1360-f9d3-411c-804f-56ffd62ab81b}, !- Inlet Port
  {8ad803b4-5876-4885-8f31-ebc0acbd8d13}; !- Outlet Port

OS:Connection,
  {7821a003-5b44-4127-87a1-1a5e2ca806c8}, !- Handle
  {5c473bfc-7bbd-4739-9b30-27e0e53a549a}, !- Source Object
  3,                                      !- Outlet Port
  {0024df31-7fb4-44a8-b56d-8874b1b57d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa8a1360-f9d3-411c-804f-56ffd62ab81b}, !- Handle
  {f0a683b4-fbd0-44ac-aea9-9b4458639f0c}, !- Source Object
  2,                                      !- Outlet Port
  {0b354bbe-164e-4f21-9c97-d2db013c766c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ad803b4-5876-4885-8f31-ebc0acbd8d13}, !- Handle
  {0b354bbe-164e-4f21-9c97-d2db013c766c}, !- Source Object
  3,                                      !- Outlet Port
  {7eefac5a-378a-4a5c-8cf7-fd490737aabb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {197b9f30-ef6b-4e5d-a747-8a9248bd3077}, !- Handle
  Node 354,                               !- Name
  {d8e6cda6-a82e-404f-9fbf-0837c72761fd}, !- Inlet Port
  {0a8b426f-7daa-469d-9092-9eeb4a782712}; !- Outlet Port

OS:Connection,
  {d8e6cda6-a82e-404f-9fbf-0837c72761fd}, !- Handle
  {43b2dee6-6085-4402-9101-61466931ebd1}, !- Source Object
  6,                                      !- Outlet Port
  {197b9f30-ef6b-4e5d-a747-8a9248bd3077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a8b426f-7daa-469d-9092-9eeb4a782712}, !- Handle
  {197b9f30-ef6b-4e5d-a747-8a9248bd3077}, !- Source Object
  3,                                      !- Outlet Port
  {cbf7988d-e0c7-43c5-9a3d-db02bd72e1e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d77d1fcb-c7ff-477f-8296-72bdf5e6d05c}, !- Handle
  {cbf7988d-e0c7-43c5-9a3d-db02bd72e1e2}, !- Source Object
  4,                                      !- Outlet Port
  {5c473bfc-7bbd-4739-9b30-27e0e53a549a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {261dc7cb-8dba-48f9-9c8e-f2e9e67a7a2b}, !- Handle
  Coil Heating Water Baseboard 50,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8887874d-5b98-4e11-b9bf-97d822ea5bd0}, !- Water Inlet Node Name
  {5e4ee43e-220b-4295-aacb-757f963abaf0}; !- Water Outlet Node Name

OS:Node,
  {f886910e-c9a1-4ea1-94e7-9c837057502a}, !- Handle
  Node 355,                               !- Name
  {a5676655-6b6f-49d3-8413-b6ff59f5de26}, !- Inlet Port
  {8887874d-5b98-4e11-b9bf-97d822ea5bd0}; !- Outlet Port

OS:Connection,
  {a5676655-6b6f-49d3-8413-b6ff59f5de26}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  52,                                     !- Outlet Port
  {f886910e-c9a1-4ea1-94e7-9c837057502a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72f873ac-50a3-4fb2-b1f9-a4181f4f87cd}, !- Handle
  Node 356,                               !- Name
  {5e4ee43e-220b-4295-aacb-757f963abaf0}, !- Inlet Port
  {4a6ca4b9-e6a9-4f07-b99e-06233467b4f9}; !- Outlet Port

OS:Connection,
  {8887874d-5b98-4e11-b9bf-97d822ea5bd0}, !- Handle
  {f886910e-c9a1-4ea1-94e7-9c837057502a}, !- Source Object
  3,                                      !- Outlet Port
  {261dc7cb-8dba-48f9-9c8e-f2e9e67a7a2b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5e4ee43e-220b-4295-aacb-757f963abaf0}, !- Handle
  {261dc7cb-8dba-48f9-9c8e-f2e9e67a7a2b}, !- Source Object
  10,                                     !- Outlet Port
  {72f873ac-50a3-4fb2-b1f9-a4181f4f87cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a6ca4b9-e6a9-4f07-b99e-06233467b4f9}, !- Handle
  {72f873ac-50a3-4fb2-b1f9-a4181f4f87cd}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  52;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fbd95081-fc74-4038-947d-d522c9916bfc}, !- Handle
  Zone HVAC Baseboard Convective Water 50, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {261dc7cb-8dba-48f9-9c8e-f2e9e67a7a2b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00107c98-54a6-4ce1-9043-1bd70b47e6c8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {bc6c95bb-36c9-4472-ad17-52d83f37a94a}, !- Air Inlet Node Name
  {fa2fb284-3aaf-472d-aa2c-7b96161abc9e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {faa12821-5b96-47e5-bb86-69d0ee9acea8}, !- Handle
  Node 357,                               !- Name
  {fa2fb284-3aaf-472d-aa2c-7b96161abc9e}, !- Inlet Port
  {ca861b9a-3a7a-4a6e-b7b0-80491e76a75a}; !- Outlet Port

OS:Node,
  {9efc13d7-6609-4101-80d8-8a7dfbcd8d82}, !- Handle
  Node 358,                               !- Name
  {7dbdf0e5-17bd-447f-9d7c-0fe648159323}, !- Inlet Port
  {21836954-4446-4292-a6d1-d907548940a0}; !- Outlet Port

OS:Connection,
  {ca861b9a-3a7a-4a6e-b7b0-80491e76a75a}, !- Handle
  {faa12821-5b96-47e5-bb86-69d0ee9acea8}, !- Source Object
  3,                                      !- Outlet Port
  {5bd6ce59-0762-436a-b788-872109212edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dbdf0e5-17bd-447f-9d7c-0fe648159323}, !- Handle
  {0341abc0-e47f-4773-82dd-770bba293927}, !- Source Object
  2,                                      !- Outlet Port
  {9efc13d7-6609-4101-80d8-8a7dfbcd8d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21836954-4446-4292-a6d1-d907548940a0}, !- Handle
  {9efc13d7-6609-4101-80d8-8a7dfbcd8d82}, !- Source Object
  3,                                      !- Outlet Port
  {7eefac5a-378a-4a5c-8cf7-fd490737aabb}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {7ef501cb-8ef7-46b7-8090-eaccb8f71c46}, !- Handle
  Node 359,                               !- Name
  {5f94929d-90e8-47af-a7e1-46aa22e2e3f2}, !- Inlet Port
  {bc6c95bb-36c9-4472-ad17-52d83f37a94a}; !- Outlet Port

OS:Connection,
  {5f94929d-90e8-47af-a7e1-46aa22e2e3f2}, !- Handle
  {43b2dee6-6085-4402-9101-61466931ebd1}, !- Source Object
  7,                                      !- Outlet Port
  {7ef501cb-8ef7-46b7-8090-eaccb8f71c46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc6c95bb-36c9-4472-ad17-52d83f37a94a}, !- Handle
  {7ef501cb-8ef7-46b7-8090-eaccb8f71c46}, !- Source Object
  3,                                      !- Outlet Port
  {00107c98-54a6-4ce1-9043-1bd70b47e6c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa2fb284-3aaf-472d-aa2c-7b96161abc9e}, !- Handle
  {00107c98-54a6-4ce1-9043-1bd70b47e6c8}, !- Source Object
  4,                                      !- Outlet Port
  {faa12821-5b96-47e5-bb86-69d0ee9acea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4a429d72-eb6d-41e1-bc4e-80d2d222cb5e}, !- Handle
  Coil Heating Water Baseboard 51,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {843d42ce-d629-4fa9-b590-dc765a25beae}, !- Water Inlet Node Name
  {cebd7248-0a3a-432e-ab89-11ed46b013ad}; !- Water Outlet Node Name

OS:Node,
  {330db663-5b7d-4121-b31d-e5f3f86fee26}, !- Handle
  Node 360,                               !- Name
  {f496709b-f239-460b-8e16-82fcb3c3d130}, !- Inlet Port
  {843d42ce-d629-4fa9-b590-dc765a25beae}; !- Outlet Port

OS:Connection,
  {f496709b-f239-460b-8e16-82fcb3c3d130}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  53,                                     !- Outlet Port
  {330db663-5b7d-4121-b31d-e5f3f86fee26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2471d7c2-d572-4f59-97f3-d47883a5a5e5}, !- Handle
  Node 361,                               !- Name
  {cebd7248-0a3a-432e-ab89-11ed46b013ad}, !- Inlet Port
  {fbc33134-feaf-42d7-9008-d59d3212df8d}; !- Outlet Port

OS:Connection,
  {843d42ce-d629-4fa9-b590-dc765a25beae}, !- Handle
  {330db663-5b7d-4121-b31d-e5f3f86fee26}, !- Source Object
  3,                                      !- Outlet Port
  {4a429d72-eb6d-41e1-bc4e-80d2d222cb5e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cebd7248-0a3a-432e-ab89-11ed46b013ad}, !- Handle
  {4a429d72-eb6d-41e1-bc4e-80d2d222cb5e}, !- Source Object
  10,                                     !- Outlet Port
  {2471d7c2-d572-4f59-97f3-d47883a5a5e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbc33134-feaf-42d7-9008-d59d3212df8d}, !- Handle
  {2471d7c2-d572-4f59-97f3-d47883a5a5e5}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  53;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {74d88b90-9037-4a1d-b694-322a9075769e}, !- Handle
  Zone HVAC Baseboard Convective Water 51, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {4a429d72-eb6d-41e1-bc4e-80d2d222cb5e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ff2419ad-4c9a-42e3-bb04-dd8ebf880069}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {5d4c7c5e-4df2-476e-b651-eb509a330829}, !- Air Inlet Node Name
  {a1887d9c-4a26-4b90-b551-08bfaf66eec2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0f6d9501-9ff7-4148-92c8-5c2af3448522}, !- Handle
  Node 362,                               !- Name
  {a1887d9c-4a26-4b90-b551-08bfaf66eec2}, !- Inlet Port
  {0ed96c82-fe0f-4f9d-beba-7a4898410a1c}; !- Outlet Port

OS:Node,
  {5218ccc3-d7a4-480c-abbe-54901c1ceb8e}, !- Handle
  Node 363,                               !- Name
  {cc46f699-754c-415c-92d1-0569022d13f0}, !- Inlet Port
  {dd2ff6d3-4ef9-4c7a-80b0-3e9423e8f230}; !- Outlet Port

OS:Connection,
  {0ed96c82-fe0f-4f9d-beba-7a4898410a1c}, !- Handle
  {0f6d9501-9ff7-4148-92c8-5c2af3448522}, !- Source Object
  3,                                      !- Outlet Port
  {69c46e6b-5247-467b-b9d6-03a7912dafc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc46f699-754c-415c-92d1-0569022d13f0}, !- Handle
  {805c656a-04d4-4730-9f8c-8218c90a5162}, !- Source Object
  2,                                      !- Outlet Port
  {5218ccc3-d7a4-480c-abbe-54901c1ceb8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd2ff6d3-4ef9-4c7a-80b0-3e9423e8f230}, !- Handle
  {5218ccc3-d7a4-480c-abbe-54901c1ceb8e}, !- Source Object
  3,                                      !- Outlet Port
  {7eefac5a-378a-4a5c-8cf7-fd490737aabb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {862322f6-8cf9-4651-a326-872b80afcd3c}, !- Handle
  Node 364,                               !- Name
  {4bb23c3c-463d-46ab-9828-2a61866a22e0}, !- Inlet Port
  {5d4c7c5e-4df2-476e-b651-eb509a330829}; !- Outlet Port

OS:Connection,
  {4bb23c3c-463d-46ab-9828-2a61866a22e0}, !- Handle
  {43b2dee6-6085-4402-9101-61466931ebd1}, !- Source Object
  8,                                      !- Outlet Port
  {862322f6-8cf9-4651-a326-872b80afcd3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d4c7c5e-4df2-476e-b651-eb509a330829}, !- Handle
  {862322f6-8cf9-4651-a326-872b80afcd3c}, !- Source Object
  3,                                      !- Outlet Port
  {ff2419ad-4c9a-42e3-bb04-dd8ebf880069}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1887d9c-4a26-4b90-b551-08bfaf66eec2}, !- Handle
  {ff2419ad-4c9a-42e3-bb04-dd8ebf880069}, !- Source Object
  4,                                      !- Outlet Port
  {0f6d9501-9ff7-4148-92c8-5c2af3448522}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {eea84033-dd10-4fd9-a452-5a48ff3e61d2}, !- Handle
  Coil Heating Water Baseboard 52,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f3a54dac-4959-4004-a519-2d0ce977412d}, !- Water Inlet Node Name
  {75768371-cd29-4ab8-bf9e-42035a69aba3}; !- Water Outlet Node Name

OS:Node,
  {4b955ed9-bc2f-4580-bddb-8620897879b3}, !- Handle
  Node 365,                               !- Name
  {cb4e7d44-4540-479a-bfd2-cb9819af151e}, !- Inlet Port
  {f3a54dac-4959-4004-a519-2d0ce977412d}; !- Outlet Port

OS:Connection,
  {cb4e7d44-4540-479a-bfd2-cb9819af151e}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  54,                                     !- Outlet Port
  {4b955ed9-bc2f-4580-bddb-8620897879b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7996d865-ff34-46f6-8a28-e14f2a5dd46e}, !- Handle
  Node 366,                               !- Name
  {75768371-cd29-4ab8-bf9e-42035a69aba3}, !- Inlet Port
  {808c69ab-a3ea-4490-b082-74a937a6bbc2}; !- Outlet Port

OS:Connection,
  {f3a54dac-4959-4004-a519-2d0ce977412d}, !- Handle
  {4b955ed9-bc2f-4580-bddb-8620897879b3}, !- Source Object
  3,                                      !- Outlet Port
  {eea84033-dd10-4fd9-a452-5a48ff3e61d2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {75768371-cd29-4ab8-bf9e-42035a69aba3}, !- Handle
  {eea84033-dd10-4fd9-a452-5a48ff3e61d2}, !- Source Object
  10,                                     !- Outlet Port
  {7996d865-ff34-46f6-8a28-e14f2a5dd46e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {808c69ab-a3ea-4490-b082-74a937a6bbc2}, !- Handle
  {7996d865-ff34-46f6-8a28-e14f2a5dd46e}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  54;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {95ec87cd-3878-42ed-82d2-e7cc2a78b11c}, !- Handle
  Zone HVAC Baseboard Convective Water 52, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {eea84033-dd10-4fd9-a452-5a48ff3e61d2}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {750f57b0-865b-4f23-b16c-ce5bb424d2d4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {f001e290-e081-4f67-84ad-3155fce3b43d}, !- Air Inlet Node Name
  {fd8a8f76-59ac-4457-9863-9c8b8eb96f53}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {39158d47-5e60-4240-9a4a-e6d056534880}, !- Handle
  Node 367,                               !- Name
  {fd8a8f76-59ac-4457-9863-9c8b8eb96f53}, !- Inlet Port
  {33a950d0-f19d-4ee6-afa6-a562141e375a}; !- Outlet Port

OS:Node,
  {3536adce-5cdf-4dba-921a-a0ea4a6f19bd}, !- Handle
  Node 368,                               !- Name
  {5965e7cf-cea6-42ab-948c-3b8d67654f26}, !- Inlet Port
  {e9cbe0b7-ddff-46f4-ab99-21a3c745a872}; !- Outlet Port

OS:Connection,
  {33a950d0-f19d-4ee6-afa6-a562141e375a}, !- Handle
  {39158d47-5e60-4240-9a4a-e6d056534880}, !- Source Object
  3,                                      !- Outlet Port
  {057d01af-d755-494a-a9fc-7e2f1c6f3812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5965e7cf-cea6-42ab-948c-3b8d67654f26}, !- Handle
  {3a7cbee3-e479-4993-9921-2fda6d056003}, !- Source Object
  2,                                      !- Outlet Port
  {3536adce-5cdf-4dba-921a-a0ea4a6f19bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9cbe0b7-ddff-46f4-ab99-21a3c745a872}, !- Handle
  {3536adce-5cdf-4dba-921a-a0ea4a6f19bd}, !- Source Object
  3,                                      !- Outlet Port
  {7eefac5a-378a-4a5c-8cf7-fd490737aabb}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {28fedd92-e473-4b22-8821-35795e4ad3a4}, !- Handle
  Node 369,                               !- Name
  {1e4aafcc-7a44-4ebc-b1a4-b9a971a37687}, !- Inlet Port
  {f001e290-e081-4f67-84ad-3155fce3b43d}; !- Outlet Port

OS:Connection,
  {1e4aafcc-7a44-4ebc-b1a4-b9a971a37687}, !- Handle
  {43b2dee6-6085-4402-9101-61466931ebd1}, !- Source Object
  9,                                      !- Outlet Port
  {28fedd92-e473-4b22-8821-35795e4ad3a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f001e290-e081-4f67-84ad-3155fce3b43d}, !- Handle
  {28fedd92-e473-4b22-8821-35795e4ad3a4}, !- Source Object
  3,                                      !- Outlet Port
  {750f57b0-865b-4f23-b16c-ce5bb424d2d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd8a8f76-59ac-4457-9863-9c8b8eb96f53}, !- Handle
  {750f57b0-865b-4f23-b16c-ce5bb424d2d4}, !- Source Object
  4,                                      !- Outlet Port
  {39158d47-5e60-4240-9a4a-e6d056534880}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6349016f-ef7e-42a7-b1ff-27f92a4235d2}, !- Handle
  Coil Heating Water Baseboard 53,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2eb4647d-748b-4d93-a0cc-eaf7c29bbc9c}, !- Water Inlet Node Name
  {38dc3777-ac3d-43d4-8543-90fc2a6fa629}; !- Water Outlet Node Name

OS:Node,
  {90c94905-a46d-4294-aa21-60a1832f80cc}, !- Handle
  Node 370,                               !- Name
  {873ebc5b-7543-4ce4-86af-d96d34ceed3b}, !- Inlet Port
  {2eb4647d-748b-4d93-a0cc-eaf7c29bbc9c}; !- Outlet Port

OS:Connection,
  {873ebc5b-7543-4ce4-86af-d96d34ceed3b}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  55,                                     !- Outlet Port
  {90c94905-a46d-4294-aa21-60a1832f80cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d4ce6a3-0333-4d41-a173-8753bd31969c}, !- Handle
  Node 371,                               !- Name
  {38dc3777-ac3d-43d4-8543-90fc2a6fa629}, !- Inlet Port
  {80c21872-3adb-473c-9c6a-5f2fd635e2ae}; !- Outlet Port

OS:Connection,
  {2eb4647d-748b-4d93-a0cc-eaf7c29bbc9c}, !- Handle
  {90c94905-a46d-4294-aa21-60a1832f80cc}, !- Source Object
  3,                                      !- Outlet Port
  {6349016f-ef7e-42a7-b1ff-27f92a4235d2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {38dc3777-ac3d-43d4-8543-90fc2a6fa629}, !- Handle
  {6349016f-ef7e-42a7-b1ff-27f92a4235d2}, !- Source Object
  10,                                     !- Outlet Port
  {5d4ce6a3-0333-4d41-a173-8753bd31969c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80c21872-3adb-473c-9c6a-5f2fd635e2ae}, !- Handle
  {5d4ce6a3-0333-4d41-a173-8753bd31969c}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  55;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2ec1217e-b553-4bb3-964f-aa28528fb720}, !- Handle
  Zone HVAC Baseboard Convective Water 53, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {6349016f-ef7e-42a7-b1ff-27f92a4235d2}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6e3062bc-172b-4726-ba84-fc7a0b9e67b4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {ddeb44da-36ff-46d3-9326-d158098a5cbf}, !- Air Inlet Node Name
  {58a0300d-50e3-4d81-9ffa-f77ad6bd4e87}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6d538783-6f8c-42ea-9680-99468fd8d14a}, !- Handle
  Node 372,                               !- Name
  {58a0300d-50e3-4d81-9ffa-f77ad6bd4e87}, !- Inlet Port
  {f437c627-6951-4740-9fc2-cd3620dba30e}; !- Outlet Port

OS:Node,
  {f2e98454-c34e-4b0d-b47c-b0350a484957}, !- Handle
  Node 373,                               !- Name
  {a5900161-b1f5-4fe9-98b1-14ff2568e09f}, !- Inlet Port
  {b46a1fcb-1b3d-42bc-be53-a87ab73046dc}; !- Outlet Port

OS:Connection,
  {f437c627-6951-4740-9fc2-cd3620dba30e}, !- Handle
  {6d538783-6f8c-42ea-9680-99468fd8d14a}, !- Source Object
  3,                                      !- Outlet Port
  {169e3d4f-c0e1-46c7-963f-ac25e2a8627a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5900161-b1f5-4fe9-98b1-14ff2568e09f}, !- Handle
  {4fcc46fb-d41c-434e-82c9-b7a9912d409f}, !- Source Object
  2,                                      !- Outlet Port
  {f2e98454-c34e-4b0d-b47c-b0350a484957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b46a1fcb-1b3d-42bc-be53-a87ab73046dc}, !- Handle
  {f2e98454-c34e-4b0d-b47c-b0350a484957}, !- Source Object
  3,                                      !- Outlet Port
  {7eefac5a-378a-4a5c-8cf7-fd490737aabb}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {631d5437-ce5c-424a-ab4e-c6b75af402ff}, !- Handle
  Node 374,                               !- Name
  {22fb1bd1-8eda-44d4-92f1-44d80fd00fe2}, !- Inlet Port
  {ddeb44da-36ff-46d3-9326-d158098a5cbf}; !- Outlet Port

OS:Connection,
  {22fb1bd1-8eda-44d4-92f1-44d80fd00fe2}, !- Handle
  {43b2dee6-6085-4402-9101-61466931ebd1}, !- Source Object
  10,                                     !- Outlet Port
  {631d5437-ce5c-424a-ab4e-c6b75af402ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddeb44da-36ff-46d3-9326-d158098a5cbf}, !- Handle
  {631d5437-ce5c-424a-ab4e-c6b75af402ff}, !- Source Object
  3,                                      !- Outlet Port
  {6e3062bc-172b-4726-ba84-fc7a0b9e67b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58a0300d-50e3-4d81-9ffa-f77ad6bd4e87}, !- Handle
  {6e3062bc-172b-4726-ba84-fc7a0b9e67b4}, !- Source Object
  4,                                      !- Outlet Port
  {6d538783-6f8c-42ea-9680-99468fd8d14a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ef02d70b-796d-4d83-9a34-06ef78074708}, !- Handle
  Coil Heating Water Baseboard 54,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e892ebcf-674d-4880-881c-679da3065d97}, !- Water Inlet Node Name
  {2101e332-b432-42a5-92b9-4d8c47d8b263}; !- Water Outlet Node Name

OS:Node,
  {f9238afe-ed60-48ca-9060-17c93c2870e3}, !- Handle
  Node 375,                               !- Name
  {38dce300-837d-4c8f-8c49-6e2fa5ce76e1}, !- Inlet Port
  {e892ebcf-674d-4880-881c-679da3065d97}; !- Outlet Port

OS:Connection,
  {38dce300-837d-4c8f-8c49-6e2fa5ce76e1}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  56,                                     !- Outlet Port
  {f9238afe-ed60-48ca-9060-17c93c2870e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dab38b77-c51a-4be3-83ea-099f345bd1bb}, !- Handle
  Node 376,                               !- Name
  {2101e332-b432-42a5-92b9-4d8c47d8b263}, !- Inlet Port
  {14993feb-840f-4011-b85d-d1adbbafe920}; !- Outlet Port

OS:Connection,
  {e892ebcf-674d-4880-881c-679da3065d97}, !- Handle
  {f9238afe-ed60-48ca-9060-17c93c2870e3}, !- Source Object
  3,                                      !- Outlet Port
  {ef02d70b-796d-4d83-9a34-06ef78074708}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2101e332-b432-42a5-92b9-4d8c47d8b263}, !- Handle
  {ef02d70b-796d-4d83-9a34-06ef78074708}, !- Source Object
  10,                                     !- Outlet Port
  {dab38b77-c51a-4be3-83ea-099f345bd1bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14993feb-840f-4011-b85d-d1adbbafe920}, !- Handle
  {dab38b77-c51a-4be3-83ea-099f345bd1bb}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  56;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6d429581-aeac-4fd6-9622-14c10aea194a}, !- Handle
  Zone HVAC Baseboard Convective Water 54, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {ef02d70b-796d-4d83-9a34-06ef78074708}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1546a9fe-a362-4092-9e68-d82bfeafb609}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {77f598b4-c0ef-4b99-a9d2-45c5e4439ffa}, !- Air Inlet Node Name
  {c09387b4-accf-4753-ba83-6eca9236ad56}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aa820b36-0638-4640-9bdc-b956a35178c7}, !- Handle
  Node 377,                               !- Name
  {c09387b4-accf-4753-ba83-6eca9236ad56}, !- Inlet Port
  {acb078d4-cfc2-4e2e-9ba7-7c1c7618dd3e}; !- Outlet Port

OS:Node,
  {ed0acbcc-1050-48ec-b57b-82568f99c5e9}, !- Handle
  Node 378,                               !- Name
  {f02b2c2c-bdff-4f65-b9cd-ef6e05997ef5}, !- Inlet Port
  {ce264245-cf07-42f6-a2d4-b4f5bb90c8a6}; !- Outlet Port

OS:Connection,
  {acb078d4-cfc2-4e2e-9ba7-7c1c7618dd3e}, !- Handle
  {aa820b36-0638-4640-9bdc-b956a35178c7}, !- Source Object
  3,                                      !- Outlet Port
  {8675e9dc-a3e1-428d-8c3d-7b1aa0865795}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f02b2c2c-bdff-4f65-b9cd-ef6e05997ef5}, !- Handle
  {f0fc48a8-6cf8-4b30-966e-3c765bc47ad3}, !- Source Object
  2,                                      !- Outlet Port
  {ed0acbcc-1050-48ec-b57b-82568f99c5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce264245-cf07-42f6-a2d4-b4f5bb90c8a6}, !- Handle
  {ed0acbcc-1050-48ec-b57b-82568f99c5e9}, !- Source Object
  3,                                      !- Outlet Port
  {7eefac5a-378a-4a5c-8cf7-fd490737aabb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bbd685ea-694e-4c2c-a1c4-595d39b93963}, !- Handle
  Node 379,                               !- Name
  {04e72c21-7670-4c12-bbab-d783a23eb796}, !- Inlet Port
  {77f598b4-c0ef-4b99-a9d2-45c5e4439ffa}; !- Outlet Port

OS:Connection,
  {04e72c21-7670-4c12-bbab-d783a23eb796}, !- Handle
  {43b2dee6-6085-4402-9101-61466931ebd1}, !- Source Object
  11,                                     !- Outlet Port
  {bbd685ea-694e-4c2c-a1c4-595d39b93963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77f598b4-c0ef-4b99-a9d2-45c5e4439ffa}, !- Handle
  {bbd685ea-694e-4c2c-a1c4-595d39b93963}, !- Source Object
  3,                                      !- Outlet Port
  {1546a9fe-a362-4092-9e68-d82bfeafb609}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c09387b4-accf-4753-ba83-6eca9236ad56}, !- Handle
  {1546a9fe-a362-4092-9e68-d82bfeafb609}, !- Source Object
  4,                                      !- Outlet Port
  {aa820b36-0638-4640-9bdc-b956a35178c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a8a0cc4b-0c3b-478b-acad-fa8e1729a72d}, !- Handle
  Coil Heating Water Baseboard 55,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5f0f09be-476c-4e60-8da5-cf16d3dabc1b}, !- Water Inlet Node Name
  {63497457-a00c-4c35-81fe-2bfdbf09d4d9}; !- Water Outlet Node Name

OS:Node,
  {c54af5e5-a4c7-4b66-94c6-916282ce8720}, !- Handle
  Node 380,                               !- Name
  {7fdd9d9a-b304-4299-b0b5-c55e51639c06}, !- Inlet Port
  {5f0f09be-476c-4e60-8da5-cf16d3dabc1b}; !- Outlet Port

OS:Connection,
  {7fdd9d9a-b304-4299-b0b5-c55e51639c06}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  57,                                     !- Outlet Port
  {c54af5e5-a4c7-4b66-94c6-916282ce8720}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b4f7ac6-4892-4982-857a-64288f223797}, !- Handle
  Node 381,                               !- Name
  {63497457-a00c-4c35-81fe-2bfdbf09d4d9}, !- Inlet Port
  {9bbb8620-54d1-4c58-b601-2b1f9fe438a1}; !- Outlet Port

OS:Connection,
  {5f0f09be-476c-4e60-8da5-cf16d3dabc1b}, !- Handle
  {c54af5e5-a4c7-4b66-94c6-916282ce8720}, !- Source Object
  3,                                      !- Outlet Port
  {a8a0cc4b-0c3b-478b-acad-fa8e1729a72d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {63497457-a00c-4c35-81fe-2bfdbf09d4d9}, !- Handle
  {a8a0cc4b-0c3b-478b-acad-fa8e1729a72d}, !- Source Object
  10,                                     !- Outlet Port
  {1b4f7ac6-4892-4982-857a-64288f223797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bbb8620-54d1-4c58-b601-2b1f9fe438a1}, !- Handle
  {1b4f7ac6-4892-4982-857a-64288f223797}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  57;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7ea38b02-163b-4c7a-a400-337dbc8d64bd}, !- Handle
  Zone HVAC Baseboard Convective Water 55, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {a8a0cc4b-0c3b-478b-acad-fa8e1729a72d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {216fa531-1e2c-41d8-a393-9e95b59a3c9b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {cf12b935-e26b-4870-b8b5-24ad21dcdc84}, !- Air Inlet Node Name
  {3a1a837b-231b-495c-af1a-f963a2a0035f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f85111e7-1369-40a0-bdaa-44316e2b356b}, !- Handle
  Node 382,                               !- Name
  {3a1a837b-231b-495c-af1a-f963a2a0035f}, !- Inlet Port
  {46728a69-2a84-492a-a17f-f01199e77b71}; !- Outlet Port

OS:Node,
  {a2748a78-f985-4c16-9c9d-6201aafba98a}, !- Handle
  Node 383,                               !- Name
  {db5183fe-8d3f-4a9a-99c9-c6e253d4732c}, !- Inlet Port
  {66c7f1a7-9214-4605-ad8a-789967f5a6c3}; !- Outlet Port

OS:Connection,
  {46728a69-2a84-492a-a17f-f01199e77b71}, !- Handle
  {f85111e7-1369-40a0-bdaa-44316e2b356b}, !- Source Object
  3,                                      !- Outlet Port
  {fa594a79-6d2b-43d7-bc16-a3bcf5cd392d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db5183fe-8d3f-4a9a-99c9-c6e253d4732c}, !- Handle
  {6ff36a48-06aa-403f-9f56-425abdfe5205}, !- Source Object
  2,                                      !- Outlet Port
  {a2748a78-f985-4c16-9c9d-6201aafba98a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66c7f1a7-9214-4605-ad8a-789967f5a6c3}, !- Handle
  {a2748a78-f985-4c16-9c9d-6201aafba98a}, !- Source Object
  3,                                      !- Outlet Port
  {7eefac5a-378a-4a5c-8cf7-fd490737aabb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {29d50528-6a1b-4901-bc2c-1d87c771f381}, !- Handle
  Node 384,                               !- Name
  {df6b32c3-4705-4315-85b8-3530fe5a9ad8}, !- Inlet Port
  {cf12b935-e26b-4870-b8b5-24ad21dcdc84}; !- Outlet Port

OS:Connection,
  {df6b32c3-4705-4315-85b8-3530fe5a9ad8}, !- Handle
  {43b2dee6-6085-4402-9101-61466931ebd1}, !- Source Object
  12,                                     !- Outlet Port
  {29d50528-6a1b-4901-bc2c-1d87c771f381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf12b935-e26b-4870-b8b5-24ad21dcdc84}, !- Handle
  {29d50528-6a1b-4901-bc2c-1d87c771f381}, !- Source Object
  3,                                      !- Outlet Port
  {216fa531-1e2c-41d8-a393-9e95b59a3c9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a1a837b-231b-495c-af1a-f963a2a0035f}, !- Handle
  {216fa531-1e2c-41d8-a393-9e95b59a3c9b}, !- Source Object
  4,                                      !- Outlet Port
  {f85111e7-1369-40a0-bdaa-44316e2b356b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6f195b56-81d2-4688-ae16-33c0706e24fb}, !- Handle
  Coil Heating Water Baseboard 56,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {69f0324d-2c9b-4832-8d69-b8e3a3fed437}, !- Water Inlet Node Name
  {3ebfe3b3-5a51-4f8c-aa1a-54e2edf98c7a}; !- Water Outlet Node Name

OS:Node,
  {dcbcef5b-ba19-448e-84a5-e243616d3bb6}, !- Handle
  Node 385,                               !- Name
  {f09c5352-9775-465f-bf43-06392bff2a6b}, !- Inlet Port
  {69f0324d-2c9b-4832-8d69-b8e3a3fed437}; !- Outlet Port

OS:Connection,
  {f09c5352-9775-465f-bf43-06392bff2a6b}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  58,                                     !- Outlet Port
  {dcbcef5b-ba19-448e-84a5-e243616d3bb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdacf686-c471-4600-a967-0ee551592b32}, !- Handle
  Node 386,                               !- Name
  {3ebfe3b3-5a51-4f8c-aa1a-54e2edf98c7a}, !- Inlet Port
  {6ad89670-01c3-49a2-bcc2-c2ad08fa42b9}; !- Outlet Port

OS:Connection,
  {69f0324d-2c9b-4832-8d69-b8e3a3fed437}, !- Handle
  {dcbcef5b-ba19-448e-84a5-e243616d3bb6}, !- Source Object
  3,                                      !- Outlet Port
  {6f195b56-81d2-4688-ae16-33c0706e24fb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3ebfe3b3-5a51-4f8c-aa1a-54e2edf98c7a}, !- Handle
  {6f195b56-81d2-4688-ae16-33c0706e24fb}, !- Source Object
  10,                                     !- Outlet Port
  {fdacf686-c471-4600-a967-0ee551592b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ad89670-01c3-49a2-bcc2-c2ad08fa42b9}, !- Handle
  {fdacf686-c471-4600-a967-0ee551592b32}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  58;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1b24dded-a30c-4321-9ee1-87fc37b80752}, !- Handle
  Zone HVAC Baseboard Convective Water 56, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {6f195b56-81d2-4688-ae16-33c0706e24fb}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3bc4d2cc-1890-4dbc-b8f4-bc12d494b9d5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {7927598d-15d0-497a-9598-af084bce18f7}, !- Air Inlet Node Name
  {acf53707-ff09-46e4-917f-b66795e44286}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2d7637eb-3c22-4b25-bdc2-ac4264b929f4}, !- Handle
  Node 387,                               !- Name
  {acf53707-ff09-46e4-917f-b66795e44286}, !- Inlet Port
  {a02b5bfc-88a0-43c8-9aee-06492669105f}; !- Outlet Port

OS:Node,
  {247b8375-a997-48ef-bf06-d53023be69b2}, !- Handle
  Node 388,                               !- Name
  {81916a0e-73ca-4884-882b-382185c90afd}, !- Inlet Port
  {e3bb60bb-b7a4-4bc8-9cff-1907650d48cc}; !- Outlet Port

OS:Connection,
  {a02b5bfc-88a0-43c8-9aee-06492669105f}, !- Handle
  {2d7637eb-3c22-4b25-bdc2-ac4264b929f4}, !- Source Object
  3,                                      !- Outlet Port
  {e09549a6-ffa8-4608-8733-dffaf79da36e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81916a0e-73ca-4884-882b-382185c90afd}, !- Handle
  {03ef4fff-73ec-4b84-9d22-9c00d069be79}, !- Source Object
  2,                                      !- Outlet Port
  {247b8375-a997-48ef-bf06-d53023be69b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3bb60bb-b7a4-4bc8-9cff-1907650d48cc}, !- Handle
  {247b8375-a997-48ef-bf06-d53023be69b2}, !- Source Object
  3,                                      !- Outlet Port
  {7eefac5a-378a-4a5c-8cf7-fd490737aabb}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {568e56b1-5d37-48bf-819f-03d29d91c75e}, !- Handle
  Node 389,                               !- Name
  {80d26157-9732-4f34-b20f-a5c0802b0a02}, !- Inlet Port
  {7927598d-15d0-497a-9598-af084bce18f7}; !- Outlet Port

OS:Connection,
  {80d26157-9732-4f34-b20f-a5c0802b0a02}, !- Handle
  {43b2dee6-6085-4402-9101-61466931ebd1}, !- Source Object
  13,                                     !- Outlet Port
  {568e56b1-5d37-48bf-819f-03d29d91c75e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7927598d-15d0-497a-9598-af084bce18f7}, !- Handle
  {568e56b1-5d37-48bf-819f-03d29d91c75e}, !- Source Object
  3,                                      !- Outlet Port
  {3bc4d2cc-1890-4dbc-b8f4-bc12d494b9d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {acf53707-ff09-46e4-917f-b66795e44286}, !- Handle
  {3bc4d2cc-1890-4dbc-b8f4-bc12d494b9d5}, !- Source Object
  4,                                      !- Outlet Port
  {2d7637eb-3c22-4b25-bdc2-ac4264b929f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1e8abc7f-75b2-4a18-987b-898b1af4d0e0}, !- Handle
  Coil Heating Water Baseboard 57,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a6d33032-a13e-45c2-bcf7-3f41acbfb696}, !- Water Inlet Node Name
  {a6f25b18-24b4-48dd-be1b-833c6297e6d4}; !- Water Outlet Node Name

OS:Node,
  {1c70abb6-48fb-4f6d-a7e1-d9bc7f9e2f14}, !- Handle
  Node 390,                               !- Name
  {be367643-c0b3-41b3-b75a-d8b725b09747}, !- Inlet Port
  {a6d33032-a13e-45c2-bcf7-3f41acbfb696}; !- Outlet Port

OS:Connection,
  {be367643-c0b3-41b3-b75a-d8b725b09747}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  59,                                     !- Outlet Port
  {1c70abb6-48fb-4f6d-a7e1-d9bc7f9e2f14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7429814-5cb6-4f07-bc25-60d86589bcda}, !- Handle
  Node 391,                               !- Name
  {a6f25b18-24b4-48dd-be1b-833c6297e6d4}, !- Inlet Port
  {db61c189-2150-4f81-93dc-e2279b98fbd5}; !- Outlet Port

OS:Connection,
  {a6d33032-a13e-45c2-bcf7-3f41acbfb696}, !- Handle
  {1c70abb6-48fb-4f6d-a7e1-d9bc7f9e2f14}, !- Source Object
  3,                                      !- Outlet Port
  {1e8abc7f-75b2-4a18-987b-898b1af4d0e0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a6f25b18-24b4-48dd-be1b-833c6297e6d4}, !- Handle
  {1e8abc7f-75b2-4a18-987b-898b1af4d0e0}, !- Source Object
  10,                                     !- Outlet Port
  {b7429814-5cb6-4f07-bc25-60d86589bcda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db61c189-2150-4f81-93dc-e2279b98fbd5}, !- Handle
  {b7429814-5cb6-4f07-bc25-60d86589bcda}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  59;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {60d51346-75d6-45b3-9f73-d301b2eac7d0}, !- Handle
  Zone HVAC Baseboard Convective Water 57, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {1e8abc7f-75b2-4a18-987b-898b1af4d0e0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e4c6d923-8b3c-45e3-95d9-4b1f5094641a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {9098b582-bfaa-436d-9e29-baaa141cb949}, !- Air Inlet Node Name
  {555e8d52-9527-4076-baff-b5b00c763399}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a74ad9df-8cc7-40c8-a02b-f993e69d03f6}, !- Handle
  Node 392,                               !- Name
  {555e8d52-9527-4076-baff-b5b00c763399}, !- Inlet Port
  {17671278-4bd3-4b62-bc0e-97a4cdb0ca9d}; !- Outlet Port

OS:Node,
  {95fd9de7-c38f-46b8-a7bd-4bd64d934e0c}, !- Handle
  Node 393,                               !- Name
  {a85fb5df-2130-4644-913d-7b4517638667}, !- Inlet Port
  {a3344566-75af-4fd0-afac-b191b0345fcd}; !- Outlet Port

OS:Connection,
  {17671278-4bd3-4b62-bc0e-97a4cdb0ca9d}, !- Handle
  {a74ad9df-8cc7-40c8-a02b-f993e69d03f6}, !- Source Object
  3,                                      !- Outlet Port
  {008a467d-3986-4697-86c9-236301bc07f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a85fb5df-2130-4644-913d-7b4517638667}, !- Handle
  {a90a9831-8ea3-41a7-969f-701392cc89c2}, !- Source Object
  2,                                      !- Outlet Port
  {95fd9de7-c38f-46b8-a7bd-4bd64d934e0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3344566-75af-4fd0-afac-b191b0345fcd}, !- Handle
  {95fd9de7-c38f-46b8-a7bd-4bd64d934e0c}, !- Source Object
  3,                                      !- Outlet Port
  {7eefac5a-378a-4a5c-8cf7-fd490737aabb}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {573463bd-accc-4243-895e-d6c0bc96322c}, !- Handle
  Node 394,                               !- Name
  {5d30d4bc-2b79-49a2-b1a2-a4e26dafe00c}, !- Inlet Port
  {9098b582-bfaa-436d-9e29-baaa141cb949}; !- Outlet Port

OS:Connection,
  {5d30d4bc-2b79-49a2-b1a2-a4e26dafe00c}, !- Handle
  {43b2dee6-6085-4402-9101-61466931ebd1}, !- Source Object
  14,                                     !- Outlet Port
  {573463bd-accc-4243-895e-d6c0bc96322c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9098b582-bfaa-436d-9e29-baaa141cb949}, !- Handle
  {573463bd-accc-4243-895e-d6c0bc96322c}, !- Source Object
  3,                                      !- Outlet Port
  {e4c6d923-8b3c-45e3-95d9-4b1f5094641a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {555e8d52-9527-4076-baff-b5b00c763399}, !- Handle
  {e4c6d923-8b3c-45e3-95d9-4b1f5094641a}, !- Source Object
  4,                                      !- Outlet Port
  {a74ad9df-8cc7-40c8-a02b-f993e69d03f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1e042e39-a7d8-459d-aa4b-c390a9db98c2}, !- Handle
  Coil Heating Water Baseboard 58,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {903a222f-5852-429f-85f9-0eb29fe9d9d5}, !- Water Inlet Node Name
  {ef661d6f-a82b-4ed9-b9bb-ae0838064ceb}; !- Water Outlet Node Name

OS:Node,
  {36fed035-5e90-4cd7-b331-537b2062ce61}, !- Handle
  Node 395,                               !- Name
  {d9a467a9-0a32-41b8-8cac-db4b42999c3b}, !- Inlet Port
  {903a222f-5852-429f-85f9-0eb29fe9d9d5}; !- Outlet Port

OS:Connection,
  {d9a467a9-0a32-41b8-8cac-db4b42999c3b}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  60,                                     !- Outlet Port
  {36fed035-5e90-4cd7-b331-537b2062ce61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9410652-e93a-473e-bda4-ded58e9b385b}, !- Handle
  Node 396,                               !- Name
  {ef661d6f-a82b-4ed9-b9bb-ae0838064ceb}, !- Inlet Port
  {ddc6fb85-82ff-4d29-99ea-21644e3a1d30}; !- Outlet Port

OS:Connection,
  {903a222f-5852-429f-85f9-0eb29fe9d9d5}, !- Handle
  {36fed035-5e90-4cd7-b331-537b2062ce61}, !- Source Object
  3,                                      !- Outlet Port
  {1e042e39-a7d8-459d-aa4b-c390a9db98c2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ef661d6f-a82b-4ed9-b9bb-ae0838064ceb}, !- Handle
  {1e042e39-a7d8-459d-aa4b-c390a9db98c2}, !- Source Object
  10,                                     !- Outlet Port
  {a9410652-e93a-473e-bda4-ded58e9b385b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc6fb85-82ff-4d29-99ea-21644e3a1d30}, !- Handle
  {a9410652-e93a-473e-bda4-ded58e9b385b}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  60;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {dcf99b0f-459f-460c-8b1e-eaf014ccca20}, !- Handle
  Zone HVAC Baseboard Convective Water 58, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {1e042e39-a7d8-459d-aa4b-c390a9db98c2}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a929a7a9-c7bd-476f-8548-0ad79e355fac}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {d5913e65-a54f-41fe-b9c6-ff20556c057f}, !- Air Inlet Node Name
  {71f6271c-4d2d-4e2f-a95e-764e1bb3aad2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3ddf14bc-bc6e-48db-bc0d-5c90f35dc137}, !- Handle
  Node 397,                               !- Name
  {71f6271c-4d2d-4e2f-a95e-764e1bb3aad2}, !- Inlet Port
  {0e12f8d9-73fa-4426-8277-dbedef1f6b09}; !- Outlet Port

OS:Node,
  {29e34cf9-9875-4366-a76d-9595b00f0282}, !- Handle
  Node 398,                               !- Name
  {93108c95-a168-49c1-ae62-63633dbe9f75}, !- Inlet Port
  {8eccc907-8a08-4324-a64e-e7f862233eac}; !- Outlet Port

OS:Connection,
  {0e12f8d9-73fa-4426-8277-dbedef1f6b09}, !- Handle
  {3ddf14bc-bc6e-48db-bc0d-5c90f35dc137}, !- Source Object
  3,                                      !- Outlet Port
  {1dcb59cf-b659-49f1-9eaf-f1c8369e5554}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93108c95-a168-49c1-ae62-63633dbe9f75}, !- Handle
  {d3ecfad0-a6db-46ea-92b7-1d0802d02206}, !- Source Object
  2,                                      !- Outlet Port
  {29e34cf9-9875-4366-a76d-9595b00f0282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eccc907-8a08-4324-a64e-e7f862233eac}, !- Handle
  {29e34cf9-9875-4366-a76d-9595b00f0282}, !- Source Object
  3,                                      !- Outlet Port
  {7eefac5a-378a-4a5c-8cf7-fd490737aabb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e5682bd7-43bd-48af-895a-c95dea9b9568}, !- Handle
  Node 399,                               !- Name
  {be719f50-7428-4fbd-98f2-b0e95c095f27}, !- Inlet Port
  {d5913e65-a54f-41fe-b9c6-ff20556c057f}; !- Outlet Port

OS:Connection,
  {be719f50-7428-4fbd-98f2-b0e95c095f27}, !- Handle
  {43b2dee6-6085-4402-9101-61466931ebd1}, !- Source Object
  15,                                     !- Outlet Port
  {e5682bd7-43bd-48af-895a-c95dea9b9568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5913e65-a54f-41fe-b9c6-ff20556c057f}, !- Handle
  {e5682bd7-43bd-48af-895a-c95dea9b9568}, !- Source Object
  3,                                      !- Outlet Port
  {a929a7a9-c7bd-476f-8548-0ad79e355fac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71f6271c-4d2d-4e2f-a95e-764e1bb3aad2}, !- Handle
  {a929a7a9-c7bd-476f-8548-0ad79e355fac}, !- Source Object
  4,                                      !- Outlet Port
  {3ddf14bc-bc6e-48db-bc0d-5c90f35dc137}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3a0f472e-ed6c-4fbb-8962-f1391fd47ea5}, !- Handle
  Coil Heating Water Baseboard 59,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {912a9637-d40e-40c0-85fc-ef5191949f0a}, !- Water Inlet Node Name
  {22b5b10f-75d5-46ad-bc90-5fcd9fc24e1f}; !- Water Outlet Node Name

OS:Node,
  {af6e7187-081f-47cb-be3d-8fbbe277f3dc}, !- Handle
  Node 400,                               !- Name
  {22f0fa81-6cca-4825-9f23-04f09f44decd}, !- Inlet Port
  {912a9637-d40e-40c0-85fc-ef5191949f0a}; !- Outlet Port

OS:Connection,
  {22f0fa81-6cca-4825-9f23-04f09f44decd}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  61,                                     !- Outlet Port
  {af6e7187-081f-47cb-be3d-8fbbe277f3dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8ddf6c3-82a1-4b5d-88c3-c8cdea68a804}, !- Handle
  Node 401,                               !- Name
  {22b5b10f-75d5-46ad-bc90-5fcd9fc24e1f}, !- Inlet Port
  {6e4fee56-aa89-4302-b0c0-f418c60a18e0}; !- Outlet Port

OS:Connection,
  {912a9637-d40e-40c0-85fc-ef5191949f0a}, !- Handle
  {af6e7187-081f-47cb-be3d-8fbbe277f3dc}, !- Source Object
  3,                                      !- Outlet Port
  {3a0f472e-ed6c-4fbb-8962-f1391fd47ea5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {22b5b10f-75d5-46ad-bc90-5fcd9fc24e1f}, !- Handle
  {3a0f472e-ed6c-4fbb-8962-f1391fd47ea5}, !- Source Object
  10,                                     !- Outlet Port
  {e8ddf6c3-82a1-4b5d-88c3-c8cdea68a804}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e4fee56-aa89-4302-b0c0-f418c60a18e0}, !- Handle
  {e8ddf6c3-82a1-4b5d-88c3-c8cdea68a804}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  61;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c8a4d6e6-659f-4dfb-b333-15497f35019c}, !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {3a0f472e-ed6c-4fbb-8962-f1391fd47ea5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {681032f9-ebd3-4556-9eef-7bc07145b188}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {0ba6d691-86e6-4a44-a632-ba47b1954edd}, !- Air Inlet Node Name
  {87887eaf-795a-4245-ae78-805d502de4df}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b745cea8-123b-41bf-a471-73014f36dfa2}, !- Handle
  Node 402,                               !- Name
  {87887eaf-795a-4245-ae78-805d502de4df}, !- Inlet Port
  {ec8b9360-37cf-4ce9-86ec-7cd0be292a1d}; !- Outlet Port

OS:Node,
  {6a31ba08-5854-4b90-95a7-610eae8b94af}, !- Handle
  Node 403,                               !- Name
  {f2ba3b8d-c265-4ab5-aadd-c65be22bd958}, !- Inlet Port
  {2bc3d6fd-0af3-44d9-bcd4-b67ff7690fbd}; !- Outlet Port

OS:Connection,
  {ec8b9360-37cf-4ce9-86ec-7cd0be292a1d}, !- Handle
  {b745cea8-123b-41bf-a471-73014f36dfa2}, !- Source Object
  3,                                      !- Outlet Port
  {99435c53-6ffd-4e7a-bfdb-eeb216ea80ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2ba3b8d-c265-4ab5-aadd-c65be22bd958}, !- Handle
  {f9bb0934-d564-4040-9b82-98c6a75a0ee7}, !- Source Object
  2,                                      !- Outlet Port
  {6a31ba08-5854-4b90-95a7-610eae8b94af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bc3d6fd-0af3-44d9-bcd4-b67ff7690fbd}, !- Handle
  {6a31ba08-5854-4b90-95a7-610eae8b94af}, !- Source Object
  3,                                      !- Outlet Port
  {7eefac5a-378a-4a5c-8cf7-fd490737aabb}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {75b10ee3-c21c-40a6-a486-71ea87077e92}, !- Handle
  Node 404,                               !- Name
  {dacf5fb0-ca34-4902-a6b7-6aa6e9a82a99}, !- Inlet Port
  {0ba6d691-86e6-4a44-a632-ba47b1954edd}; !- Outlet Port

OS:Connection,
  {dacf5fb0-ca34-4902-a6b7-6aa6e9a82a99}, !- Handle
  {43b2dee6-6085-4402-9101-61466931ebd1}, !- Source Object
  16,                                     !- Outlet Port
  {75b10ee3-c21c-40a6-a486-71ea87077e92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ba6d691-86e6-4a44-a632-ba47b1954edd}, !- Handle
  {75b10ee3-c21c-40a6-a486-71ea87077e92}, !- Source Object
  3,                                      !- Outlet Port
  {681032f9-ebd3-4556-9eef-7bc07145b188}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87887eaf-795a-4245-ae78-805d502de4df}, !- Handle
  {681032f9-ebd3-4556-9eef-7bc07145b188}, !- Source Object
  4,                                      !- Outlet Port
  {b745cea8-123b-41bf-a471-73014f36dfa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fc0bd181-17c6-4a9b-a74b-549350f59f11}, !- Handle
  Coil Heating Water Baseboard 60,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {503445b4-c676-415b-89ec-b5b8cd1de9e8}, !- Water Inlet Node Name
  {29dc47ca-a8fe-4bc6-93a2-629cb66521cc}; !- Water Outlet Node Name

OS:Node,
  {722501db-dd09-436f-b09c-d19c92420b87}, !- Handle
  Node 405,                               !- Name
  {3ba8c1ec-5e4c-4da5-af78-83377a20ad82}, !- Inlet Port
  {503445b4-c676-415b-89ec-b5b8cd1de9e8}; !- Outlet Port

OS:Connection,
  {3ba8c1ec-5e4c-4da5-af78-83377a20ad82}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  62,                                     !- Outlet Port
  {722501db-dd09-436f-b09c-d19c92420b87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e4e0f30-2c78-439b-8aa1-11c96f2e4e1a}, !- Handle
  Node 406,                               !- Name
  {29dc47ca-a8fe-4bc6-93a2-629cb66521cc}, !- Inlet Port
  {e5a34a40-1dd6-41c9-9380-92abdd8b6d85}; !- Outlet Port

OS:Connection,
  {503445b4-c676-415b-89ec-b5b8cd1de9e8}, !- Handle
  {722501db-dd09-436f-b09c-d19c92420b87}, !- Source Object
  3,                                      !- Outlet Port
  {fc0bd181-17c6-4a9b-a74b-549350f59f11}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {29dc47ca-a8fe-4bc6-93a2-629cb66521cc}, !- Handle
  {fc0bd181-17c6-4a9b-a74b-549350f59f11}, !- Source Object
  10,                                     !- Outlet Port
  {0e4e0f30-2c78-439b-8aa1-11c96f2e4e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5a34a40-1dd6-41c9-9380-92abdd8b6d85}, !- Handle
  {0e4e0f30-2c78-439b-8aa1-11c96f2e4e1a}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  62;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f53f0d85-47f6-4687-9df7-d43d80438b51}, !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {fc0bd181-17c6-4a9b-a74b-549350f59f11}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {08d4a733-a16d-4f38-850c-3394f3577f6b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {d9b477cc-889f-4a86-b347-43b96cdd7d87}, !- Air Inlet Node Name
  {4131f19c-faae-4156-8800-bcf7aeeb076c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fd731237-e148-49fc-aee4-3fec319b4921}, !- Handle
  Node 407,                               !- Name
  {4131f19c-faae-4156-8800-bcf7aeeb076c}, !- Inlet Port
  {dd2696f5-92b9-4670-8d42-79d38d4f2a13}; !- Outlet Port

OS:Node,
  {a824d2a5-03cc-481f-84d7-3d57b2111be0}, !- Handle
  Node 408,                               !- Name
  {f5af8768-953d-4edc-8629-e3cf1d0a1fb8}, !- Inlet Port
  {ba14487c-705e-4778-9550-e0a73ecba8ac}; !- Outlet Port

OS:Connection,
  {dd2696f5-92b9-4670-8d42-79d38d4f2a13}, !- Handle
  {fd731237-e148-49fc-aee4-3fec319b4921}, !- Source Object
  3,                                      !- Outlet Port
  {99b4ef2e-597b-4511-b367-3746ab6dbb4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5af8768-953d-4edc-8629-e3cf1d0a1fb8}, !- Handle
  {c075666b-0699-4c18-ab5f-1c408435ce88}, !- Source Object
  2,                                      !- Outlet Port
  {a824d2a5-03cc-481f-84d7-3d57b2111be0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba14487c-705e-4778-9550-e0a73ecba8ac}, !- Handle
  {a824d2a5-03cc-481f-84d7-3d57b2111be0}, !- Source Object
  3,                                      !- Outlet Port
  {7eefac5a-378a-4a5c-8cf7-fd490737aabb}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {4a3161bd-846e-490d-b067-0d49b98de7c8}, !- Handle
  Node 409,                               !- Name
  {2235ec72-214c-4200-b9ce-229fb550fad8}, !- Inlet Port
  {d9b477cc-889f-4a86-b347-43b96cdd7d87}; !- Outlet Port

OS:Connection,
  {2235ec72-214c-4200-b9ce-229fb550fad8}, !- Handle
  {43b2dee6-6085-4402-9101-61466931ebd1}, !- Source Object
  17,                                     !- Outlet Port
  {4a3161bd-846e-490d-b067-0d49b98de7c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9b477cc-889f-4a86-b347-43b96cdd7d87}, !- Handle
  {4a3161bd-846e-490d-b067-0d49b98de7c8}, !- Source Object
  3,                                      !- Outlet Port
  {08d4a733-a16d-4f38-850c-3394f3577f6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4131f19c-faae-4156-8800-bcf7aeeb076c}, !- Handle
  {08d4a733-a16d-4f38-850c-3394f3577f6b}, !- Source Object
  4,                                      !- Outlet Port
  {fd731237-e148-49fc-aee4-3fec319b4921}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5f3b7ac5-b2a2-43c9-8694-42ccbfb0d557}, !- Handle
  Coil Heating Water Baseboard 61,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cb66631a-91e5-42fe-8b71-4e2b65595c9b}, !- Water Inlet Node Name
  {64b3eb27-4dd0-4a28-9343-fb56ad84718b}; !- Water Outlet Node Name

OS:Node,
  {7b5c8d25-d2d2-414a-8561-45615398fdee}, !- Handle
  Node 410,                               !- Name
  {275dcedd-4db8-4bd0-ba5f-a7b8bc7a77f4}, !- Inlet Port
  {cb66631a-91e5-42fe-8b71-4e2b65595c9b}; !- Outlet Port

OS:Connection,
  {275dcedd-4db8-4bd0-ba5f-a7b8bc7a77f4}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  63,                                     !- Outlet Port
  {7b5c8d25-d2d2-414a-8561-45615398fdee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {697dcd08-3ad4-464a-82ce-ec84191d0284}, !- Handle
  Node 411,                               !- Name
  {64b3eb27-4dd0-4a28-9343-fb56ad84718b}, !- Inlet Port
  {62ebf092-5c71-4e84-b24f-dfef07233d32}; !- Outlet Port

OS:Connection,
  {cb66631a-91e5-42fe-8b71-4e2b65595c9b}, !- Handle
  {7b5c8d25-d2d2-414a-8561-45615398fdee}, !- Source Object
  3,                                      !- Outlet Port
  {5f3b7ac5-b2a2-43c9-8694-42ccbfb0d557}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {64b3eb27-4dd0-4a28-9343-fb56ad84718b}, !- Handle
  {5f3b7ac5-b2a2-43c9-8694-42ccbfb0d557}, !- Source Object
  10,                                     !- Outlet Port
  {697dcd08-3ad4-464a-82ce-ec84191d0284}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62ebf092-5c71-4e84-b24f-dfef07233d32}, !- Handle
  {697dcd08-3ad4-464a-82ce-ec84191d0284}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  63;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {084ff161-09c3-4e1a-b4d6-b78fe08524a0}, !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {5f3b7ac5-b2a2-43c9-8694-42ccbfb0d557}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1dd62d15-7bbe-4547-a826-2cfd0ef6ff24}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {f6b2a409-9c05-4d4b-b128-4f0112760199}, !- Air Inlet Node Name
  {53e30bd4-b531-42da-b5c4-de826a670581}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d57184a2-1a21-4508-9b1f-70fc889cb1aa}, !- Handle
  Node 412,                               !- Name
  {53e30bd4-b531-42da-b5c4-de826a670581}, !- Inlet Port
  {69f38001-6f41-40cb-872e-c771cb5b1503}; !- Outlet Port

OS:Node,
  {a747b53c-9c6d-4255-b9b9-f23b5b714ffb}, !- Handle
  Node 413,                               !- Name
  {df02c8d1-1609-499f-be50-e6e9c2045735}, !- Inlet Port
  {9fe09d00-33cd-43a2-b1ba-1dff2d78414d}; !- Outlet Port

OS:Connection,
  {69f38001-6f41-40cb-872e-c771cb5b1503}, !- Handle
  {d57184a2-1a21-4508-9b1f-70fc889cb1aa}, !- Source Object
  3,                                      !- Outlet Port
  {65e52ac0-77d6-4cfb-ae1c-88ea9405832f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df02c8d1-1609-499f-be50-e6e9c2045735}, !- Handle
  {d2b38eae-2287-41f2-bd9c-4de2cfde0445}, !- Source Object
  2,                                      !- Outlet Port
  {a747b53c-9c6d-4255-b9b9-f23b5b714ffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fe09d00-33cd-43a2-b1ba-1dff2d78414d}, !- Handle
  {a747b53c-9c6d-4255-b9b9-f23b5b714ffb}, !- Source Object
  3,                                      !- Outlet Port
  {7eefac5a-378a-4a5c-8cf7-fd490737aabb}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {f2e4929f-9d12-45ef-831a-b32b7fce68a8}, !- Handle
  Node 414,                               !- Name
  {1c75e431-01a8-46d1-8276-0d2d011e1013}, !- Inlet Port
  {f6b2a409-9c05-4d4b-b128-4f0112760199}; !- Outlet Port

OS:Connection,
  {1c75e431-01a8-46d1-8276-0d2d011e1013}, !- Handle
  {43b2dee6-6085-4402-9101-61466931ebd1}, !- Source Object
  18,                                     !- Outlet Port
  {f2e4929f-9d12-45ef-831a-b32b7fce68a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6b2a409-9c05-4d4b-b128-4f0112760199}, !- Handle
  {f2e4929f-9d12-45ef-831a-b32b7fce68a8}, !- Source Object
  3,                                      !- Outlet Port
  {1dd62d15-7bbe-4547-a826-2cfd0ef6ff24}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53e30bd4-b531-42da-b5c4-de826a670581}, !- Handle
  {1dd62d15-7bbe-4547-a826-2cfd0ef6ff24}, !- Source Object
  4,                                      !- Outlet Port
  {d57184a2-1a21-4508-9b1f-70fc889cb1aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {272f8045-327b-46ac-bc1a-a49458f179a3}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0a11dd99-13c4-4fde-ac5e-e6889735b6c5}, !- Water Inlet Node Name
  {e80a5b22-6ea4-4093-9f4a-c74d44523ff6}; !- Water Outlet Node Name

OS:Node,
  {d9eb439f-cc5c-4db7-9a25-84fc8a7415d8}, !- Handle
  Node 415,                               !- Name
  {b7dff109-aa59-464b-8b1a-a8bb9add1508}, !- Inlet Port
  {0a11dd99-13c4-4fde-ac5e-e6889735b6c5}; !- Outlet Port

OS:Connection,
  {b7dff109-aa59-464b-8b1a-a8bb9add1508}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  64,                                     !- Outlet Port
  {d9eb439f-cc5c-4db7-9a25-84fc8a7415d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be79d742-b8d0-4351-9c62-4146e2823a76}, !- Handle
  Node 416,                               !- Name
  {e80a5b22-6ea4-4093-9f4a-c74d44523ff6}, !- Inlet Port
  {8d81c229-f640-4c27-b10f-1deb76c1ac24}; !- Outlet Port

OS:Connection,
  {0a11dd99-13c4-4fde-ac5e-e6889735b6c5}, !- Handle
  {d9eb439f-cc5c-4db7-9a25-84fc8a7415d8}, !- Source Object
  3,                                      !- Outlet Port
  {272f8045-327b-46ac-bc1a-a49458f179a3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e80a5b22-6ea4-4093-9f4a-c74d44523ff6}, !- Handle
  {272f8045-327b-46ac-bc1a-a49458f179a3}, !- Source Object
  10,                                     !- Outlet Port
  {be79d742-b8d0-4351-9c62-4146e2823a76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d81c229-f640-4c27-b10f-1deb76c1ac24}, !- Handle
  {be79d742-b8d0-4351-9c62-4146e2823a76}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  64;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {59433aa7-d086-405a-9329-c56971d19d9c}, !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {272f8045-327b-46ac-bc1a-a49458f179a3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3f858d68-a3f7-49fe-a1f0-a87745992ec6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {11e013c2-3c21-4dbc-8b64-c0e9f21e1d27}, !- Air Inlet Node Name
  {ac38ec7b-ad18-4895-bef4-63cf4c150e07}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4f8c2a17-420e-408e-aa0d-3dc7c1a350a5}, !- Handle
  Node 417,                               !- Name
  {ac38ec7b-ad18-4895-bef4-63cf4c150e07}, !- Inlet Port
  {11963d44-7037-4672-a772-9fd8d9b0f47b}; !- Outlet Port

OS:Node,
  {64dd8704-813d-48c3-8644-553b4b46a2d5}, !- Handle
  Node 418,                               !- Name
  {6b0e1ba1-71ba-442d-9183-07dc54a59fe9}, !- Inlet Port
  {3072b562-38a6-48f1-9d6f-7d451dd851cc}; !- Outlet Port

OS:Connection,
  {11963d44-7037-4672-a772-9fd8d9b0f47b}, !- Handle
  {4f8c2a17-420e-408e-aa0d-3dc7c1a350a5}, !- Source Object
  3,                                      !- Outlet Port
  {d9177af4-1d10-4209-bd53-1e1c9f9edd22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b0e1ba1-71ba-442d-9183-07dc54a59fe9}, !- Handle
  {ce30dd2f-2522-4cbe-9438-2f197992696a}, !- Source Object
  2,                                      !- Outlet Port
  {64dd8704-813d-48c3-8644-553b4b46a2d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3072b562-38a6-48f1-9d6f-7d451dd851cc}, !- Handle
  {64dd8704-813d-48c3-8644-553b4b46a2d5}, !- Source Object
  3,                                      !- Outlet Port
  {7eefac5a-378a-4a5c-8cf7-fd490737aabb}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {0e7f5399-6339-4d0e-a607-42207eafc800}, !- Handle
  Node 419,                               !- Name
  {58edae9d-1ea7-4300-85bc-19fa63f6d2c2}, !- Inlet Port
  {11e013c2-3c21-4dbc-8b64-c0e9f21e1d27}; !- Outlet Port

OS:Connection,
  {58edae9d-1ea7-4300-85bc-19fa63f6d2c2}, !- Handle
  {43b2dee6-6085-4402-9101-61466931ebd1}, !- Source Object
  19,                                     !- Outlet Port
  {0e7f5399-6339-4d0e-a607-42207eafc800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11e013c2-3c21-4dbc-8b64-c0e9f21e1d27}, !- Handle
  {0e7f5399-6339-4d0e-a607-42207eafc800}, !- Source Object
  3,                                      !- Outlet Port
  {3f858d68-a3f7-49fe-a1f0-a87745992ec6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac38ec7b-ad18-4895-bef4-63cf4c150e07}, !- Handle
  {3f858d68-a3f7-49fe-a1f0-a87745992ec6}, !- Source Object
  4,                                      !- Outlet Port
  {4f8c2a17-420e-408e-aa0d-3dc7c1a350a5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2b8eb4ee-02a6-44cc-af52-a66d35d39c13}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {3487b1eb-e2a2-4726-bbd7-ba9d8cf790f7}, !- Availability Schedule
  {70b32bb8-7d17-4ed8-bb11-345c244c5a24}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1b482c37-bb8c-41d0-a4da-88adcea3fb2b}, !- Supply Side Inlet Node Name
  {adcb301f-23f0-4d95-a5ec-b51c1ee4ad52}, !- Demand Side Outlet Node Name
  {6e38ea3f-a6a8-4e71-a58e-1969b8a9f7ea}, !- Demand Side Inlet Node A
  {fcf86331-a814-4723-b7be-b2d18536ce04}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1bd02d1b-c03a-454b-bdcb-294ed2e64857}, !- Demand Mixer Name
  {4ec94197-9c44-46e1-96ba-c119382f29ae}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ce70adad-40fa-4959-9ebb-30233e85bf65}, !- Handle
  Node 420,                               !- Name
  {1b482c37-bb8c-41d0-a4da-88adcea3fb2b}, !- Inlet Port
  {faafc640-4a1b-43a0-8b63-0c52ef8d119c}; !- Outlet Port

OS:Node,
  {35a27cd8-9f96-4585-b56d-480f4f722733}, !- Handle
  Node 421,                               !- Name
  {3741e3d6-f257-4418-9ea8-0e0b22a9a441}, !- Inlet Port
  {fcf86331-a814-4723-b7be-b2d18536ce04}; !- Outlet Port

OS:Connection,
  {1b482c37-bb8c-41d0-a4da-88adcea3fb2b}, !- Handle
  {2b8eb4ee-02a6-44cc-af52-a66d35d39c13}, !- Source Object
  9,                                      !- Outlet Port
  {ce70adad-40fa-4959-9ebb-30233e85bf65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf86331-a814-4723-b7be-b2d18536ce04}, !- Handle
  {35a27cd8-9f96-4585-b56d-480f4f722733}, !- Source Object
  3,                                      !- Outlet Port
  {2b8eb4ee-02a6-44cc-af52-a66d35d39c13}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {75e0dcbc-0b8c-49f3-a1e5-8ebb31c7c113}, !- Handle
  Node 422,                               !- Name
  {6e38ea3f-a6a8-4e71-a58e-1969b8a9f7ea}, !- Inlet Port
  {6e67da92-a517-4c5d-b984-4cc71be7c4d8}; !- Outlet Port

OS:Node,
  {bbf9ddaa-b037-41e9-9ba5-2267d12e5c47}, !- Handle
  Node 423,                               !- Name
  {8554bd46-07ef-42ac-a3f7-43a72d47bd52}, !- Inlet Port
  {adcb301f-23f0-4d95-a5ec-b51c1ee4ad52}; !- Outlet Port

OS:Node,
  {42336376-16f3-4b03-9575-b0eabe5b73d3}, !- Handle
  Node 424,                               !- Name
  {ea1281e3-e2fd-4ea2-b9c8-e5f9482708dd}, !- Inlet Port
  {2e76f92f-eca7-49c3-9bc8-d5c987898b35}; !- Outlet Port

OS:Connection,
  {6e38ea3f-a6a8-4e71-a58e-1969b8a9f7ea}, !- Handle
  {2b8eb4ee-02a6-44cc-af52-a66d35d39c13}, !- Source Object
  11,                                     !- Outlet Port
  {75e0dcbc-0b8c-49f3-a1e5-8ebb31c7c113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adcb301f-23f0-4d95-a5ec-b51c1ee4ad52}, !- Handle
  {bbf9ddaa-b037-41e9-9ba5-2267d12e5c47}, !- Source Object
  3,                                      !- Outlet Port
  {2b8eb4ee-02a6-44cc-af52-a66d35d39c13}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4ec94197-9c44-46e1-96ba-c119382f29ae}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {6e67da92-a517-4c5d-b984-4cc71be7c4d8}, !- Inlet Node Name
  {af92c3aa-4a0b-4d35-8c2c-8ef6c10af8d9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1bd02d1b-c03a-454b-bdcb-294ed2e64857}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {8554bd46-07ef-42ac-a3f7-43a72d47bd52}, !- Outlet Node Name
  {28d95129-3338-43d1-965e-216257a2d342}; !- Inlet Node Name 1

OS:Connection,
  {6e67da92-a517-4c5d-b984-4cc71be7c4d8}, !- Handle
  {75e0dcbc-0b8c-49f3-a1e5-8ebb31c7c113}, !- Source Object
  3,                                      !- Outlet Port
  {4ec94197-9c44-46e1-96ba-c119382f29ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8554bd46-07ef-42ac-a3f7-43a72d47bd52}, !- Handle
  {1bd02d1b-c03a-454b-bdcb-294ed2e64857}, !- Source Object
  2,                                      !- Outlet Port
  {bbf9ddaa-b037-41e9-9ba5-2267d12e5c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9f5e15c7-e501-4653-95d4-ec36df3a6f79}, !- Handle
  {2b8eb4ee-02a6-44cc-af52-a66d35d39c13}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {70b32bb8-7d17-4ed8-bb11-345c244c5a24}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {3e61fb39-5087-4ba2-bef1-c6350c86a2d8}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {ce5d154b-f785-47b7-ae62-5413cd061f3d}, !- Handle
  Fan On Off 4,                           !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {95ec3b77-6a4e-4d89-8b76-feb6368ea840}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cdf6ef7c-464a-473b-9ff5-2f7a22c51d41}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {95ec3b77-6a4e-4d89-8b76-feb6368ea840}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cdf6ef7c-464a-473b-9ff5-2f7a22c51d41}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5ac1ea35-7fcf-4d85-a957-7342b36fd6ce}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d32bb16c-0c45-41fa-b094-c63f89b10e9d}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {534fc6fb-337a-49e5-a072-7ed877d3f932}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d2d19e34-cd91-4be5-93d4-10566ed698fb}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {04881bbc-059f-45c4-9a02-7d97d237d9ab}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {958e7818-2547-46b2-9061-0ccc97e702ec}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 4 21kBtu/hr 10.0EER, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {78baa4f8-a7d6-4657-bce0-72891c1c7e7c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d9c1d8bb-3e73-4cb0-b32e-7a3a443c1f13}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {37e47fd5-b27f-4c2e-ac59-3f138f219c82}, !- Energy Input Ratio Function of Temperature Curve Name
  {9b7b22ed-fcec-463d-a6b3-ad7561ed3750}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {65d9f543-548d-4642-b52c-853fde29f793}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {b374068d-5196-4ebf-9912-d833cb3c2892}, !- Handle
  Curve Cubic 22,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {e579ed2b-0bf6-4d80-82f6-3e1e73c032c7}, !- Handle
  Curve Cubic 23,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {11b417d3-1bc0-4069-bc32-ebdef8531902}, !- Handle
  Curve Cubic 24,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {94450a0c-d377-430f-8445-09b603bddc43}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8d53bb7c-ec48-4335-9c2e-be95edbee8e7}, !- Handle
  Curve Cubic 25,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {1e9600f9-363b-4764-a766-afe78a6ceda0}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 4 15 Clg kBtu/hr 3.1COPH, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  4469.75058628879,                       !- Rated Total Heating Capacity {W}
  3.2991973524435,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {430bb550-3426-4c10-a525-de0592d0c139}, !- Total Heating Capacity Function of Temperature Curve Name
  {b527bfc6-989f-48f5-94be-732feabed662}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {224e4e49-8290-4cbe-b78c-5e4b42aa6596}, !- Energy Input Ratio Function of Temperature Curve Name
  {40b00798-b6ed-4824-8629-c497564178ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {649e96f9-b7a7-4f08-bffa-af796eb492bc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {47930f1f-524b-4aee-8b67-4acaceb481f9}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3487b1eb-e2a2-4726-bbd7-ba9d8cf790f7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a19ac112-7425-4027-963c-c55f222ff265}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a19ac112-7425-4027-963c-c55f222ff265}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8c55adb4-a057-41c3-9704-9697d94424ff}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {47930f1f-524b-4aee-8b67-4acaceb481f9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {181d66ba-da65-46fc-839e-154b263bf2ab}, !- Mixed Air Node Name
  {1ce8765d-d2de-4302-861c-edbb723a7c81}, !- Outdoor Air Stream Node Name
  {841c11dc-0cf1-4152-b008-63b59651e457}, !- Relief Air Stream Node Name
  {faafc640-4a1b-43a0-8b63-0c52ef8d119c}; !- Return Air Stream Node Name

OS:Node,
  {784dc3a1-9b0c-4fd4-87de-d3015e14ba42}, !- Handle
  Node 425,                               !- Name
  ,                                       !- Inlet Port
  {b9afdddc-9cc1-487f-bc69-e53fc4bd74f3}; !- Outlet Port

OS:Node,
  {54203fd0-99d9-4ad3-8f1d-e8eaaee742cd}, !- Handle
  Node 426,                               !- Name
  {247d86b1-0bbf-4bf9-a091-acb7ec68496a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Electric,
  {b3715816-e09f-43d8-a034-8a24aedcc3a1}, !- Handle
  Coil Heating Electric 39,               !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {8ba931c7-5931-4028-8faa-b12564c336bd}, !- Handle
  ALL_ST=Lobby - hotel_FL=BuildingStory1_SCH=H ASHP, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {aa0bbf35-4e11-4dbb-a82f-5abc2684f889}, !- Air Inlet Node Name
  {3741e3d6-f257-4418-9ea8-0e0b22a9a441}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {50ffbf1c-3998-4427-9de8-669f9b05c4ac}, !- Controlling Zone or Thermostat Location
  {ce5d154b-f785-47b7-ae62-5413cd061f3d}, !- Supply Air Fan Name
  {1e9600f9-363b-4764-a766-afe78a6ceda0}, !- Heating Coil Name
  {958e7818-2547-46b2-9061-0ccc97e702ec}, !- Cooling Coil Name
  {b3715816-e09f-43d8-a034-8a24aedcc3a1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {3487b1eb-e2a2-4726-bbd7-ba9d8cf790f7}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {3741e3d6-f257-4418-9ea8-0e0b22a9a441}, !- Handle
  {8ba931c7-5931-4028-8faa-b12564c336bd}, !- Source Object
  4,                                      !- Outlet Port
  {35a27cd8-9f96-4585-b56d-480f4f722733}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9cf522a-df5f-422b-beee-82180819d8f0}, !- Handle
  Node 427,                               !- Name
  {181d66ba-da65-46fc-839e-154b263bf2ab}, !- Inlet Port
  {aa0bbf35-4e11-4dbb-a82f-5abc2684f889}; !- Outlet Port

OS:Connection,
  {faafc640-4a1b-43a0-8b63-0c52ef8d119c}, !- Handle
  {ce70adad-40fa-4959-9ebb-30233e85bf65}, !- Source Object
  3,                                      !- Outlet Port
  {8c55adb4-a057-41c3-9704-9697d94424ff}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {181d66ba-da65-46fc-839e-154b263bf2ab}, !- Handle
  {8c55adb4-a057-41c3-9704-9697d94424ff}, !- Source Object
  5,                                      !- Outlet Port
  {f9cf522a-df5f-422b-beee-82180819d8f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa0bbf35-4e11-4dbb-a82f-5abc2684f889}, !- Handle
  {f9cf522a-df5f-422b-beee-82180819d8f0}, !- Source Object
  3,                                      !- Outlet Port
  {8ba931c7-5931-4028-8faa-b12564c336bd}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {6e458775-ae35-4813-80f0-19121efaa86b}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {50ffbf1c-3998-4427-9de8-669f9b05c4ac}, !- Control Zone Name
  {35a27cd8-9f96-4585-b56d-480f4f722733}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {fd71e0e1-6231-4bbf-b85a-38d124fa9e61}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a93ec7c6-beb4-4447-827f-736b7edb441c}, !- Water Inlet Node Name
  {2b79a78a-7e4f-4757-b1eb-7818b9f5c4bb}; !- Water Outlet Node Name

OS:Node,
  {fd8b752f-6625-489c-82fc-421f76b7244e}, !- Handle
  Node 428,                               !- Name
  {bc29412e-0d8e-48d0-870e-d466e8cfa72d}, !- Inlet Port
  {a93ec7c6-beb4-4447-827f-736b7edb441c}; !- Outlet Port

OS:Connection,
  {bc29412e-0d8e-48d0-870e-d466e8cfa72d}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  65,                                     !- Outlet Port
  {fd8b752f-6625-489c-82fc-421f76b7244e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d99bc2e-bdd8-42b1-929a-aeacc3537a90}, !- Handle
  Node 429,                               !- Name
  {2b79a78a-7e4f-4757-b1eb-7818b9f5c4bb}, !- Inlet Port
  {1f8936b4-8cf7-439d-9d2e-feac57fb5007}; !- Outlet Port

OS:Connection,
  {a93ec7c6-beb4-4447-827f-736b7edb441c}, !- Handle
  {fd8b752f-6625-489c-82fc-421f76b7244e}, !- Source Object
  3,                                      !- Outlet Port
  {fd71e0e1-6231-4bbf-b85a-38d124fa9e61}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2b79a78a-7e4f-4757-b1eb-7818b9f5c4bb}, !- Handle
  {fd71e0e1-6231-4bbf-b85a-38d124fa9e61}, !- Source Object
  10,                                     !- Outlet Port
  {8d99bc2e-bdd8-42b1-929a-aeacc3537a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f8936b4-8cf7-439d-9d2e-feac57fb5007}, !- Handle
  {8d99bc2e-bdd8-42b1-929a-aeacc3537a90}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  65;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {767565e2-9f0a-4381-9ffc-95cacecadbcc}, !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {fd71e0e1-6231-4bbf-b85a-38d124fa9e61}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {01839066-0213-45ac-b607-873f5a0210df}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {f22bf25d-712d-47d0-ba66-e361c4dbce60}, !- Air Inlet Node Name
  {ea1281e3-e2fd-4ea2-b9c8-e5f9482708dd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a4fb61af-7f57-4487-a4e5-c11ecd0f16fa}, !- Handle
  Node 430,                               !- Name
  {cc45ccc5-b406-4c01-a0b1-9046a4590ca9}, !- Inlet Port
  {28d95129-3338-43d1-965e-216257a2d342}; !- Outlet Port

OS:Connection,
  {2e76f92f-eca7-49c3-9bc8-d5c987898b35}, !- Handle
  {42336376-16f3-4b03-9575-b0eabe5b73d3}, !- Source Object
  3,                                      !- Outlet Port
  {ffbd1302-974c-4eeb-9117-f5c051ea8a89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc45ccc5-b406-4c01-a0b1-9046a4590ca9}, !- Handle
  {9e8f2822-bc39-4b55-9ff9-212aaa862212}, !- Source Object
  2,                                      !- Outlet Port
  {a4fb61af-7f57-4487-a4e5-c11ecd0f16fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28d95129-3338-43d1-965e-216257a2d342}, !- Handle
  {a4fb61af-7f57-4487-a4e5-c11ecd0f16fa}, !- Source Object
  3,                                      !- Outlet Port
  {1bd02d1b-c03a-454b-bdcb-294ed2e64857}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1c8f4599-73e3-45d9-9991-0bd70ce53d0f}, !- Handle
  Node 431,                               !- Name
  {af92c3aa-4a0b-4d35-8c2c-8ef6c10af8d9}, !- Inlet Port
  {f22bf25d-712d-47d0-ba66-e361c4dbce60}; !- Outlet Port

OS:Connection,
  {af92c3aa-4a0b-4d35-8c2c-8ef6c10af8d9}, !- Handle
  {4ec94197-9c44-46e1-96ba-c119382f29ae}, !- Source Object
  3,                                      !- Outlet Port
  {1c8f4599-73e3-45d9-9991-0bd70ce53d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f22bf25d-712d-47d0-ba66-e361c4dbce60}, !- Handle
  {1c8f4599-73e3-45d9-9991-0bd70ce53d0f}, !- Source Object
  3,                                      !- Outlet Port
  {01839066-0213-45ac-b607-873f5a0210df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea1281e3-e2fd-4ea2-b9c8-e5f9482708dd}, !- Handle
  {01839066-0213-45ac-b607-873f5a0210df}, !- Source Object
  4,                                      !- Outlet Port
  {42336376-16f3-4b03-9575-b0eabe5b73d3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {78caa3d9-c56b-472d-be0f-de69558f5552}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {11eca737-e6fd-448d-9e3e-72096474627d}, !- Availability Schedule
  {4a76a277-e0c6-4085-a64e-e6521107122f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {be32cb60-b7c8-4111-ac88-5512ec346a15}, !- Supply Side Inlet Node Name
  {6b5c2203-0ab0-4065-8d47-e6c5f2fcca30}, !- Demand Side Outlet Node Name
  {8e433b31-8753-4d10-b5bf-0cec669e8527}, !- Demand Side Inlet Node A
  {8fc229c9-e0fe-45d6-97e3-1a23ce587b15}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d271165f-0acb-4e88-9a57-ab81999681bc}, !- Demand Mixer Name
  {8219c09b-71c1-4ad9-bbcc-93acd5c7147f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a14f73cc-a4c3-4052-b45a-ca190f758388}, !- Handle
  Node 432,                               !- Name
  {be32cb60-b7c8-4111-ac88-5512ec346a15}, !- Inlet Port
  {6f57bd00-2b3d-41d7-811e-ba4dbbffc9a0}; !- Outlet Port

OS:Node,
  {e0d9b989-50ac-4fef-a3b2-fd957497fe5a}, !- Handle
  Node 433,                               !- Name
  {e5e55f28-2b58-47a1-9ed2-4703f06da629}, !- Inlet Port
  {8fc229c9-e0fe-45d6-97e3-1a23ce587b15}; !- Outlet Port

OS:Connection,
  {be32cb60-b7c8-4111-ac88-5512ec346a15}, !- Handle
  {78caa3d9-c56b-472d-be0f-de69558f5552}, !- Source Object
  9,                                      !- Outlet Port
  {a14f73cc-a4c3-4052-b45a-ca190f758388}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fc229c9-e0fe-45d6-97e3-1a23ce587b15}, !- Handle
  {e0d9b989-50ac-4fef-a3b2-fd957497fe5a}, !- Source Object
  3,                                      !- Outlet Port
  {78caa3d9-c56b-472d-be0f-de69558f5552}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d2a62ad1-98ba-4399-8518-b5a667e21027}, !- Handle
  Node 434,                               !- Name
  {8e433b31-8753-4d10-b5bf-0cec669e8527}, !- Inlet Port
  {07297fd1-7e33-4641-acce-2d438b6cd642}; !- Outlet Port

OS:Node,
  {48562d23-c2b0-43ed-9f73-0b210b379798}, !- Handle
  Node 435,                               !- Name
  {3e82d0c9-c485-41f8-a86d-0545215663f5}, !- Inlet Port
  {6b5c2203-0ab0-4065-8d47-e6c5f2fcca30}; !- Outlet Port

OS:Node,
  {d2283479-ebdc-4601-97c7-deaa52ed8a9a}, !- Handle
  Node 436,                               !- Name
  {b1b2a82d-efb7-438c-9a3b-7136d516daea}, !- Inlet Port
  {d5e2795e-1560-49d2-a1de-28c5954ca0a5}; !- Outlet Port

OS:Connection,
  {8e433b31-8753-4d10-b5bf-0cec669e8527}, !- Handle
  {78caa3d9-c56b-472d-be0f-de69558f5552}, !- Source Object
  11,                                     !- Outlet Port
  {d2a62ad1-98ba-4399-8518-b5a667e21027}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b5c2203-0ab0-4065-8d47-e6c5f2fcca30}, !- Handle
  {48562d23-c2b0-43ed-9f73-0b210b379798}, !- Source Object
  3,                                      !- Outlet Port
  {78caa3d9-c56b-472d-be0f-de69558f5552}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8219c09b-71c1-4ad9-bbcc-93acd5c7147f}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {07297fd1-7e33-4641-acce-2d438b6cd642}, !- Inlet Node Name
  {cd6aa322-8ad7-4eb8-8dbe-2f4dbe4db84a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d271165f-0acb-4e88-9a57-ab81999681bc}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {3e82d0c9-c485-41f8-a86d-0545215663f5}, !- Outlet Node Name
  {59e3f419-0975-4a61-a5e7-a464dff4be5b}; !- Inlet Node Name 1

OS:Connection,
  {07297fd1-7e33-4641-acce-2d438b6cd642}, !- Handle
  {d2a62ad1-98ba-4399-8518-b5a667e21027}, !- Source Object
  3,                                      !- Outlet Port
  {8219c09b-71c1-4ad9-bbcc-93acd5c7147f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e82d0c9-c485-41f8-a86d-0545215663f5}, !- Handle
  {d271165f-0acb-4e88-9a57-ab81999681bc}, !- Source Object
  2,                                      !- Outlet Port
  {48562d23-c2b0-43ed-9f73-0b210b379798}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {02d281e1-6b5b-4faf-a090-0d1be5699579}, !- Handle
  {78caa3d9-c56b-472d-be0f-de69558f5552}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4a76a277-e0c6-4085-a64e-e6521107122f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {9d2827ab-049c-42c3-9f85-6cc996d69df2}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {882ada86-f62c-4ae1-8f27-d785e4ed363f}, !- Handle
  Fan On Off 5,                           !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {545c6924-df1c-4d9e-8107-170170613787}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7a028624-6803-4928-baaa-9ebd10dc8d2c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {545c6924-df1c-4d9e-8107-170170613787}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7a028624-6803-4928-baaa-9ebd10dc8d2c}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {24814565-af86-4c1c-8c5a-67d3e3172e88}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1ddcc096-0833-43ef-a7be-a9855f9cb9cd}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fabf811f-8b8c-4980-a590-8be667a8248b}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {012c25b3-10d8-4609-818a-09a2af7444bd}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d1debc45-cf76-4d61-ab8e-b16b4dfa4999}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {99f47a7a-bba9-43e4-9062-a65cc04242a1}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 5 30kBtu/hr 10.0EER, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {78baa4f8-a7d6-4657-bce0-72891c1c7e7c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d9c1d8bb-3e73-4cb0-b32e-7a3a443c1f13}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {37e47fd5-b27f-4c2e-ac59-3f138f219c82}, !- Energy Input Ratio Function of Temperature Curve Name
  {9b7b22ed-fcec-463d-a6b3-ad7561ed3750}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {65d9f543-548d-4642-b52c-853fde29f793}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {249b9a56-23b4-4c09-acdb-62596efc6f1c}, !- Handle
  Curve Cubic 27,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {42767d16-7da1-4f7a-8bc6-f74d1c9a7437}, !- Handle
  Curve Cubic 28,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {12cc5278-3f4c-4084-8931-d1bbd4d4a082}, !- Handle
  Curve Cubic 29,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {57ba4e19-8b0d-4640-bcb4-247dfda1be7f}, !- Handle
  Curve Quadratic 18,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {54bf7235-0033-4d12-b537-7892ded13f13}, !- Handle
  Curve Cubic 30,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {863a5d4d-404c-45b1-ac2f-15acdc6b9260}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 5 22 Clg kBtu/hr 3.1COPH, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  6389.44384901175,                       !- Rated Total Heating Capacity {W}
  3.30220261416524,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {430bb550-3426-4c10-a525-de0592d0c139}, !- Total Heating Capacity Function of Temperature Curve Name
  {b527bfc6-989f-48f5-94be-732feabed662}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {224e4e49-8290-4cbe-b78c-5e4b42aa6596}, !- Energy Input Ratio Function of Temperature Curve Name
  {40b00798-b6ed-4824-8629-c497564178ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {649e96f9-b7a7-4f08-bffa-af796eb492bc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {f09c1e8a-637f-47e5-b84d-36ac85c1df52}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {11eca737-e6fd-448d-9e3e-72096474627d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8d5258a9-b94e-4afb-bf00-19debd498646}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8d5258a9-b94e-4afb-bf00-19debd498646}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {88d9a0fa-0327-4b8a-8c57-c6bbd931edf6}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {f09c1e8a-637f-47e5-b84d-36ac85c1df52}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bcc4443a-982f-484c-84e6-8a560bafdf3f}, !- Mixed Air Node Name
  {0e81c274-bb4d-4d77-a540-0fd20a9a0775}, !- Outdoor Air Stream Node Name
  {6e9d1284-eac8-453d-bbcb-43401d484dc5}, !- Relief Air Stream Node Name
  {6f57bd00-2b3d-41d7-811e-ba4dbbffc9a0}; !- Return Air Stream Node Name

OS:Node,
  {82afd05f-abd8-46f8-9d31-b5f616b51c1b}, !- Handle
  Node 437,                               !- Name
  ,                                       !- Inlet Port
  {798bd1b0-f1e5-480b-a7cf-d311b2ee16ec}; !- Outlet Port

OS:Node,
  {7c34184d-0f83-41a5-af39-2e9e96e12915}, !- Handle
  Node 438,                               !- Name
  {75f9dca8-424c-4de6-9e3f-9216bda357b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Electric,
  {92d9f4c3-61e7-4073-a2f5-ec4ef87f6c66}, !- Handle
  Coil Heating Electric 40,               !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {149ad797-adc8-4293-ae4c-a6f5d7e9664f}, !- Handle
  ALL_ST=Lounge/Break room - other_FL=BuildingStory1_SCH=B ASHP, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {c6c1ea66-4311-4bd3-a2f2-71225920cb8c}, !- Air Inlet Node Name
  {e5e55f28-2b58-47a1-9ed2-4703f06da629}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e2c772db-f2e9-428f-b75b-e6d2b6628b52}, !- Controlling Zone or Thermostat Location
  {882ada86-f62c-4ae1-8f27-d785e4ed363f}, !- Supply Air Fan Name
  {863a5d4d-404c-45b1-ac2f-15acdc6b9260}, !- Heating Coil Name
  {99f47a7a-bba9-43e4-9062-a65cc04242a1}, !- Cooling Coil Name
  {92d9f4c3-61e7-4073-a2f5-ec4ef87f6c66}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {11eca737-e6fd-448d-9e3e-72096474627d}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {e5e55f28-2b58-47a1-9ed2-4703f06da629}, !- Handle
  {149ad797-adc8-4293-ae4c-a6f5d7e9664f}, !- Source Object
  4,                                      !- Outlet Port
  {e0d9b989-50ac-4fef-a3b2-fd957497fe5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33da8452-f4c3-444f-9f48-3e8e193746e8}, !- Handle
  Node 439,                               !- Name
  {bcc4443a-982f-484c-84e6-8a560bafdf3f}, !- Inlet Port
  {c6c1ea66-4311-4bd3-a2f2-71225920cb8c}; !- Outlet Port

OS:Connection,
  {6f57bd00-2b3d-41d7-811e-ba4dbbffc9a0}, !- Handle
  {a14f73cc-a4c3-4052-b45a-ca190f758388}, !- Source Object
  3,                                      !- Outlet Port
  {88d9a0fa-0327-4b8a-8c57-c6bbd931edf6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bcc4443a-982f-484c-84e6-8a560bafdf3f}, !- Handle
  {88d9a0fa-0327-4b8a-8c57-c6bbd931edf6}, !- Source Object
  5,                                      !- Outlet Port
  {33da8452-f4c3-444f-9f48-3e8e193746e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6c1ea66-4311-4bd3-a2f2-71225920cb8c}, !- Handle
  {33da8452-f4c3-444f-9f48-3e8e193746e8}, !- Source Object
  3,                                      !- Outlet Port
  {149ad797-adc8-4293-ae4c-a6f5d7e9664f}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a7a8b64a-7e34-436c-a13d-e640b4894804}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e2c772db-f2e9-428f-b75b-e6d2b6628b52}, !- Control Zone Name
  {e0d9b989-50ac-4fef-a3b2-fd957497fe5a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {239cdc71-9971-4c4d-a1a5-24aedb70a8c7}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d4406081-0e7e-4a15-8bf3-e0708e901449}, !- Water Inlet Node Name
  {751d6637-32dc-4c26-aee2-0f6563b46e14}; !- Water Outlet Node Name

OS:Node,
  {b428a1a0-28c0-46f5-8ade-a0eeb31842a4}, !- Handle
  Node 440,                               !- Name
  {a7b68426-a340-4ca1-b630-a498760818c8}, !- Inlet Port
  {d4406081-0e7e-4a15-8bf3-e0708e901449}; !- Outlet Port

OS:Connection,
  {a7b68426-a340-4ca1-b630-a498760818c8}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  66,                                     !- Outlet Port
  {b428a1a0-28c0-46f5-8ade-a0eeb31842a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33aa18a4-00ba-4323-973a-449a507e428a}, !- Handle
  Node 441,                               !- Name
  {751d6637-32dc-4c26-aee2-0f6563b46e14}, !- Inlet Port
  {f9d38dc0-c3c2-43ca-9224-af06294f9958}; !- Outlet Port

OS:Connection,
  {d4406081-0e7e-4a15-8bf3-e0708e901449}, !- Handle
  {b428a1a0-28c0-46f5-8ade-a0eeb31842a4}, !- Source Object
  3,                                      !- Outlet Port
  {239cdc71-9971-4c4d-a1a5-24aedb70a8c7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {751d6637-32dc-4c26-aee2-0f6563b46e14}, !- Handle
  {239cdc71-9971-4c4d-a1a5-24aedb70a8c7}, !- Source Object
  10,                                     !- Outlet Port
  {33aa18a4-00ba-4323-973a-449a507e428a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9d38dc0-c3c2-43ca-9224-af06294f9958}, !- Handle
  {33aa18a4-00ba-4323-973a-449a507e428a}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  66;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6c05b0fa-e05b-40b5-8b53-fb351550b708}, !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {239cdc71-9971-4c4d-a1a5-24aedb70a8c7}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {911238cc-8cff-40f2-ab6a-1f19196eac05}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {23ef31b3-b399-44b5-a4c4-57ee9578c17e}, !- Air Inlet Node Name
  {b1b2a82d-efb7-438c-9a3b-7136d516daea}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fdd4a279-7cd5-4ca1-86fa-262725ada3d5}, !- Handle
  Node 442,                               !- Name
  {de5f5e1a-fb0f-4f21-80ea-1f4254f0ce22}, !- Inlet Port
  {59e3f419-0975-4a61-a5e7-a464dff4be5b}; !- Outlet Port

OS:Connection,
  {d5e2795e-1560-49d2-a1de-28c5954ca0a5}, !- Handle
  {d2283479-ebdc-4601-97c7-deaa52ed8a9a}, !- Source Object
  3,                                      !- Outlet Port
  {97b716c0-84ff-4d77-a2c5-381df225ec4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de5f5e1a-fb0f-4f21-80ea-1f4254f0ce22}, !- Handle
  {6a4c0d35-82c2-4c98-a1c5-47752759408f}, !- Source Object
  2,                                      !- Outlet Port
  {fdd4a279-7cd5-4ca1-86fa-262725ada3d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59e3f419-0975-4a61-a5e7-a464dff4be5b}, !- Handle
  {fdd4a279-7cd5-4ca1-86fa-262725ada3d5}, !- Source Object
  3,                                      !- Outlet Port
  {d271165f-0acb-4e88-9a57-ab81999681bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e888d1fc-4205-411b-a631-8ae0a851a4ac}, !- Handle
  Node 443,                               !- Name
  {cd6aa322-8ad7-4eb8-8dbe-2f4dbe4db84a}, !- Inlet Port
  {23ef31b3-b399-44b5-a4c4-57ee9578c17e}; !- Outlet Port

OS:Connection,
  {cd6aa322-8ad7-4eb8-8dbe-2f4dbe4db84a}, !- Handle
  {8219c09b-71c1-4ad9-bbcc-93acd5c7147f}, !- Source Object
  3,                                      !- Outlet Port
  {e888d1fc-4205-411b-a631-8ae0a851a4ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23ef31b3-b399-44b5-a4c4-57ee9578c17e}, !- Handle
  {e888d1fc-4205-411b-a631-8ae0a851a4ac}, !- Source Object
  3,                                      !- Outlet Port
  {911238cc-8cff-40f2-ab6a-1f19196eac05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1b2a82d-efb7-438c-9a3b-7136d516daea}, !- Handle
  {911238cc-8cff-40f2-ab6a-1f19196eac05}, !- Source Object
  4,                                      !- Outlet Port
  {d2283479-ebdc-4601-97c7-deaa52ed8a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {54a821c5-ee5d-4cf3-96ac-beaad044650c}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {177b309b-1fe7-4bb2-846a-56ca1f266b6a}, !- Availability Schedule
  {65f8cc59-d3a3-4e17-8a6c-44e90c806a3e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {407a8982-1acf-4b6d-a24e-9c7939270b64}, !- Supply Side Inlet Node Name
  {5a099e38-08d0-4356-b0dc-372eebec4ae9}, !- Demand Side Outlet Node Name
  {d09aee80-dbeb-4726-9c88-4ef393b48a78}, !- Demand Side Inlet Node A
  {658cc1d9-a5ce-4716-ac5c-19579eca18fc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {45a919a9-1f5f-4c5f-9e33-3b093b31dc0b}, !- Demand Mixer Name
  {67196f73-0e00-4c16-943e-577c2ee9bdd3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {41d161a8-6b97-44ec-9648-8c71a29713d0}, !- Handle
  Node 444,                               !- Name
  {407a8982-1acf-4b6d-a24e-9c7939270b64}, !- Inlet Port
  {1767682e-d0cc-445b-86f8-dbaf89b7422e}; !- Outlet Port

OS:Node,
  {ca51be2f-c1bb-41d0-840e-03cb49246110}, !- Handle
  Node 445,                               !- Name
  {5767b582-5cea-4fdb-9249-adc98e5691d1}, !- Inlet Port
  {658cc1d9-a5ce-4716-ac5c-19579eca18fc}; !- Outlet Port

OS:Connection,
  {407a8982-1acf-4b6d-a24e-9c7939270b64}, !- Handle
  {54a821c5-ee5d-4cf3-96ac-beaad044650c}, !- Source Object
  9,                                      !- Outlet Port
  {41d161a8-6b97-44ec-9648-8c71a29713d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {658cc1d9-a5ce-4716-ac5c-19579eca18fc}, !- Handle
  {ca51be2f-c1bb-41d0-840e-03cb49246110}, !- Source Object
  3,                                      !- Outlet Port
  {54a821c5-ee5d-4cf3-96ac-beaad044650c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d42ac777-f902-4040-b638-d5b2e09168de}, !- Handle
  Node 446,                               !- Name
  {d09aee80-dbeb-4726-9c88-4ef393b48a78}, !- Inlet Port
  {514f45cd-1dcb-4f13-a9c2-a2fa7ab7025c}; !- Outlet Port

OS:Node,
  {f0371fdc-132a-47bb-88ff-069cac32f8c8}, !- Handle
  Node 447,                               !- Name
  {5db2db55-bce0-45da-9485-f93e05be9d56}, !- Inlet Port
  {5a099e38-08d0-4356-b0dc-372eebec4ae9}; !- Outlet Port

OS:Node,
  {fad084f8-a254-46d8-8eb6-4269dd8cf57c}, !- Handle
  Node 448,                               !- Name
  {e69c3032-437d-4cdc-b6fc-337519e53745}, !- Inlet Port
  {9ff8645f-fe6e-4539-860b-0a4557e7a370}; !- Outlet Port

OS:Connection,
  {d09aee80-dbeb-4726-9c88-4ef393b48a78}, !- Handle
  {54a821c5-ee5d-4cf3-96ac-beaad044650c}, !- Source Object
  11,                                     !- Outlet Port
  {d42ac777-f902-4040-b638-d5b2e09168de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a099e38-08d0-4356-b0dc-372eebec4ae9}, !- Handle
  {f0371fdc-132a-47bb-88ff-069cac32f8c8}, !- Source Object
  3,                                      !- Outlet Port
  {54a821c5-ee5d-4cf3-96ac-beaad044650c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {67196f73-0e00-4c16-943e-577c2ee9bdd3}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {514f45cd-1dcb-4f13-a9c2-a2fa7ab7025c}, !- Inlet Node Name
  {c834f522-2ee7-43ce-81e5-3830169bb3e3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {45a919a9-1f5f-4c5f-9e33-3b093b31dc0b}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {5db2db55-bce0-45da-9485-f93e05be9d56}, !- Outlet Node Name
  {7d31d2b1-648b-464f-bd45-a12854a9a5f0}; !- Inlet Node Name 1

OS:Connection,
  {514f45cd-1dcb-4f13-a9c2-a2fa7ab7025c}, !- Handle
  {d42ac777-f902-4040-b638-d5b2e09168de}, !- Source Object
  3,                                      !- Outlet Port
  {67196f73-0e00-4c16-943e-577c2ee9bdd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5db2db55-bce0-45da-9485-f93e05be9d56}, !- Handle
  {45a919a9-1f5f-4c5f-9e33-3b093b31dc0b}, !- Source Object
  2,                                      !- Outlet Port
  {f0371fdc-132a-47bb-88ff-069cac32f8c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1c11e60e-a571-46f6-8afe-9a26fdb8f308}, !- Handle
  {54a821c5-ee5d-4cf3-96ac-beaad044650c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {65f8cc59-d3a3-4e17-8a6c-44e90c806a3e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {3a3f1490-3d98-4e20-9672-07d003e157aa}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {50210536-0184-4aa2-842c-348ce210172b}, !- Handle
  Fan On Off 6,                           !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c8284f7a-b944-4523-b3f5-59ea06c37166}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {223fe4cb-6efc-4ee4-9893-823d6e1c0120}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c8284f7a-b944-4523-b3f5-59ea06c37166}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {223fe4cb-6efc-4ee4-9893-823d6e1c0120}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {285374de-082a-4bc9-990e-bf160e5a3771}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {adbd7cf8-9b8c-42e7-b155-33fa773cee27}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {43819d98-5129-4f70-9fec-74d30dc0a125}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {23473f27-3e4d-441c-b4be-5ef245b115df}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {11bc40ac-4fce-41fe-b68e-92565d53d411}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3c5822c0-1213-4666-b5e5-bba76b95222e}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 6 17kBtu/hr 10.0EER, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {78baa4f8-a7d6-4657-bce0-72891c1c7e7c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d9c1d8bb-3e73-4cb0-b32e-7a3a443c1f13}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {37e47fd5-b27f-4c2e-ac59-3f138f219c82}, !- Energy Input Ratio Function of Temperature Curve Name
  {9b7b22ed-fcec-463d-a6b3-ad7561ed3750}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {65d9f543-548d-4642-b52c-853fde29f793}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {889f3236-dc6d-48fa-ae1f-aaec1d5bfe9b}, !- Handle
  Curve Cubic 32,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {acd8388d-f3f7-4e7f-89e7-3c0a2de02f12}, !- Handle
  Curve Cubic 33,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e8af1be7-c160-48e2-a834-22eece2eca70}, !- Handle
  Curve Cubic 34,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {e9f96627-41cd-41e9-8534-55cfe7de594a}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {353f3042-6a5e-44e6-af81-e92baf98dacd}, !- Handle
  Curve Cubic 35,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {1546e61e-04cc-4396-8b24-21167f852cb5}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 6 13 Clg kBtu/hr 3.1COPH, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  3667.48766052614,                       !- Rated Total Heating Capacity {W}
  3.29794141738951,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {430bb550-3426-4c10-a525-de0592d0c139}, !- Total Heating Capacity Function of Temperature Curve Name
  {b527bfc6-989f-48f5-94be-732feabed662}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {224e4e49-8290-4cbe-b78c-5e4b42aa6596}, !- Energy Input Ratio Function of Temperature Curve Name
  {40b00798-b6ed-4824-8629-c497564178ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {649e96f9-b7a7-4f08-bffa-af796eb492bc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {d142ede8-3eca-4fe6-a38b-3ff9f2ae2f3e}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {177b309b-1fe7-4bb2-846a-56ca1f266b6a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c31efd27-b8ae-4fd5-b18e-b40b669bf348}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c31efd27-b8ae-4fd5-b18e-b40b669bf348}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3251c7d3-4d09-45a7-8ac0-5174c8150080}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {d142ede8-3eca-4fe6-a38b-3ff9f2ae2f3e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {facfee8c-5173-4d7b-88b1-a8334f16ae46}, !- Mixed Air Node Name
  {bbf337cf-2d6b-4a55-b83a-5a0c98f8a8bb}, !- Outdoor Air Stream Node Name
  {14550f09-06d3-42ad-9a7b-179f4699fc6c}, !- Relief Air Stream Node Name
  {1767682e-d0cc-445b-86f8-dbaf89b7422e}; !- Return Air Stream Node Name

OS:Node,
  {6e6953e8-689e-460a-8ce4-febbec4ae165}, !- Handle
  Node 449,                               !- Name
  ,                                       !- Inlet Port
  {2ab922f2-14dc-4941-a1e4-1b1317dfb15a}; !- Outlet Port

OS:Node,
  {0c66401e-255e-4885-b60a-6504fe5e4844}, !- Handle
  Node 450,                               !- Name
  {61dc407a-aeec-452f-b6de-0f0e8d9552d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Electric,
  {93434cb4-5f76-4ccb-90e9-a5249b4d3391}, !- Handle
  Coil Heating Electric 41,               !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {533913aa-5eba-428c-a795-aed3d6f3ec21}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=BuildingStory1_SCH=C ASHP, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {693c3f77-f226-486e-95b3-45f00d8f11d6}, !- Air Inlet Node Name
  {5767b582-5cea-4fdb-9249-adc98e5691d1}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0db22d52-5bcb-45ec-a915-ab2e8d42d3fe}, !- Controlling Zone or Thermostat Location
  {50210536-0184-4aa2-842c-348ce210172b}, !- Supply Air Fan Name
  {1546e61e-04cc-4396-8b24-21167f852cb5}, !- Heating Coil Name
  {3c5822c0-1213-4666-b5e5-bba76b95222e}, !- Cooling Coil Name
  {93434cb4-5f76-4ccb-90e9-a5249b4d3391}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {177b309b-1fe7-4bb2-846a-56ca1f266b6a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {5767b582-5cea-4fdb-9249-adc98e5691d1}, !- Handle
  {533913aa-5eba-428c-a795-aed3d6f3ec21}, !- Source Object
  4,                                      !- Outlet Port
  {ca51be2f-c1bb-41d0-840e-03cb49246110}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4713a83b-454e-466b-bc97-60e829058b30}, !- Handle
  Node 451,                               !- Name
  {facfee8c-5173-4d7b-88b1-a8334f16ae46}, !- Inlet Port
  {693c3f77-f226-486e-95b3-45f00d8f11d6}; !- Outlet Port

OS:Connection,
  {1767682e-d0cc-445b-86f8-dbaf89b7422e}, !- Handle
  {41d161a8-6b97-44ec-9648-8c71a29713d0}, !- Source Object
  3,                                      !- Outlet Port
  {3251c7d3-4d09-45a7-8ac0-5174c8150080}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {facfee8c-5173-4d7b-88b1-a8334f16ae46}, !- Handle
  {3251c7d3-4d09-45a7-8ac0-5174c8150080}, !- Source Object
  5,                                      !- Outlet Port
  {4713a83b-454e-466b-bc97-60e829058b30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {693c3f77-f226-486e-95b3-45f00d8f11d6}, !- Handle
  {4713a83b-454e-466b-bc97-60e829058b30}, !- Source Object
  3,                                      !- Outlet Port
  {533913aa-5eba-428c-a795-aed3d6f3ec21}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3f8e423c-b8f4-4e28-8c6b-352e64fab1c6}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0db22d52-5bcb-45ec-a915-ab2e8d42d3fe}, !- Control Zone Name
  {ca51be2f-c1bb-41d0-840e-03cb49246110}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {a4e96795-6e40-4476-9223-cd4a0fd265f1}, !- Handle
  Coil Heating Water Baseboard 65,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {eb64059a-bff2-4ca6-85c9-85acc10f12ca}, !- Water Inlet Node Name
  {287a89a9-8ada-491f-967c-941addd88f59}; !- Water Outlet Node Name

OS:Node,
  {a33ac124-2cc5-4dd0-bbe3-8585ff49abcf}, !- Handle
  Node 452,                               !- Name
  {21b6a8d1-dbdb-40ee-af2b-c8c18351cca9}, !- Inlet Port
  {eb64059a-bff2-4ca6-85c9-85acc10f12ca}; !- Outlet Port

OS:Connection,
  {21b6a8d1-dbdb-40ee-af2b-c8c18351cca9}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  67,                                     !- Outlet Port
  {a33ac124-2cc5-4dd0-bbe3-8585ff49abcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2077aa32-146a-4d5b-be80-733bdd03adfd}, !- Handle
  Node 453,                               !- Name
  {287a89a9-8ada-491f-967c-941addd88f59}, !- Inlet Port
  {8e8c462c-6ef7-482e-afe7-edf0901971f0}; !- Outlet Port

OS:Connection,
  {eb64059a-bff2-4ca6-85c9-85acc10f12ca}, !- Handle
  {a33ac124-2cc5-4dd0-bbe3-8585ff49abcf}, !- Source Object
  3,                                      !- Outlet Port
  {a4e96795-6e40-4476-9223-cd4a0fd265f1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {287a89a9-8ada-491f-967c-941addd88f59}, !- Handle
  {a4e96795-6e40-4476-9223-cd4a0fd265f1}, !- Source Object
  10,                                     !- Outlet Port
  {2077aa32-146a-4d5b-be80-733bdd03adfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e8c462c-6ef7-482e-afe7-edf0901971f0}, !- Handle
  {2077aa32-146a-4d5b-be80-733bdd03adfd}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  67;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ba7c8fec-1437-4bf4-8148-32a15956c3fc}, !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {a4e96795-6e40-4476-9223-cd4a0fd265f1}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {68ff4f62-0f1f-476b-b2d5-789b2f8dedea}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {c699a162-8f4b-4eb3-967e-30fe74cff9a0}, !- Air Inlet Node Name
  {e69c3032-437d-4cdc-b6fc-337519e53745}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bfe7d9c0-edb8-4b2c-8675-f7d6b5029726}, !- Handle
  Node 454,                               !- Name
  {0bdae85f-d031-4529-af55-2abd70328e6b}, !- Inlet Port
  {7d31d2b1-648b-464f-bd45-a12854a9a5f0}; !- Outlet Port

OS:Connection,
  {9ff8645f-fe6e-4539-860b-0a4557e7a370}, !- Handle
  {fad084f8-a254-46d8-8eb6-4269dd8cf57c}, !- Source Object
  3,                                      !- Outlet Port
  {9ad3c487-49fa-4046-9f9a-fbcac604405d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bdae85f-d031-4529-af55-2abd70328e6b}, !- Handle
  {62dec516-8a4a-45bc-bbb4-2773e21d7484}, !- Source Object
  2,                                      !- Outlet Port
  {bfe7d9c0-edb8-4b2c-8675-f7d6b5029726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d31d2b1-648b-464f-bd45-a12854a9a5f0}, !- Handle
  {bfe7d9c0-edb8-4b2c-8675-f7d6b5029726}, !- Source Object
  3,                                      !- Outlet Port
  {45a919a9-1f5f-4c5f-9e33-3b093b31dc0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c1ec5354-2e1a-4cfd-acc4-496207423c15}, !- Handle
  Node 455,                               !- Name
  {c834f522-2ee7-43ce-81e5-3830169bb3e3}, !- Inlet Port
  {c699a162-8f4b-4eb3-967e-30fe74cff9a0}; !- Outlet Port

OS:Connection,
  {c834f522-2ee7-43ce-81e5-3830169bb3e3}, !- Handle
  {67196f73-0e00-4c16-943e-577c2ee9bdd3}, !- Source Object
  3,                                      !- Outlet Port
  {c1ec5354-2e1a-4cfd-acc4-496207423c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c699a162-8f4b-4eb3-967e-30fe74cff9a0}, !- Handle
  {c1ec5354-2e1a-4cfd-acc4-496207423c15}, !- Source Object
  3,                                      !- Outlet Port
  {68ff4f62-0f1f-476b-b2d5-789b2f8dedea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e69c3032-437d-4cdc-b6fc-337519e53745}, !- Handle
  {68ff4f62-0f1f-476b-b2d5-789b2f8dedea}, !- Source Object
  4,                                      !- Outlet Port
  {fad084f8-a254-46d8-8eb6-4269dd8cf57c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {be7f182c-13b6-4980-9547-53fdb4bb7230}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv|, !- Name
  ,                                       !- Controller List Name
  {effa4369-083e-4cf6-98cc-c4fbfc5061fd}, !- Availability Schedule
  {d004162f-d736-4621-babd-cb54f6a75a2a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e011e4f3-011f-45a8-887f-f58f6da54d28}, !- Supply Side Inlet Node Name
  {36922e76-a0c1-4bf8-babf-ca880ab6b300}, !- Demand Side Outlet Node Name
  {976f37d9-e40b-49b2-9852-5d03f0a79285}, !- Demand Side Inlet Node A
  {f816ebe0-311f-4bed-b5c6-e2bde02765f6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {98017480-8290-4489-87f0-db085ea91ea3}, !- Demand Mixer Name
  {43a5bc66-c012-4dd4-bf29-d4a4d9f39c1b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {379ee3c4-aae1-4642-a74b-88fb8c50bcfb}, !- Handle
  Node 456,                               !- Name
  {e011e4f3-011f-45a8-887f-f58f6da54d28}, !- Inlet Port
  {a62c5cef-b411-4341-9f14-1c701d42ec55}; !- Outlet Port

OS:Node,
  {7288f726-18d7-4893-90ed-d67af92dd8fa}, !- Handle
  Node 457,                               !- Name
  {525a556b-e98d-455c-beea-9e48abb2e874}, !- Inlet Port
  {f816ebe0-311f-4bed-b5c6-e2bde02765f6}; !- Outlet Port

OS:Connection,
  {e011e4f3-011f-45a8-887f-f58f6da54d28}, !- Handle
  {be7f182c-13b6-4980-9547-53fdb4bb7230}, !- Source Object
  9,                                      !- Outlet Port
  {379ee3c4-aae1-4642-a74b-88fb8c50bcfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f816ebe0-311f-4bed-b5c6-e2bde02765f6}, !- Handle
  {7288f726-18d7-4893-90ed-d67af92dd8fa}, !- Source Object
  3,                                      !- Outlet Port
  {be7f182c-13b6-4980-9547-53fdb4bb7230}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {61d48aa3-1923-48c9-b58d-19fffcbbcbb7}, !- Handle
  Node 458,                               !- Name
  {976f37d9-e40b-49b2-9852-5d03f0a79285}, !- Inlet Port
  {6417d29b-ec80-4a81-b439-adac6468f783}; !- Outlet Port

OS:Node,
  {720822fd-c6a5-4c0c-bb0b-71adaa187795}, !- Handle
  Node 459,                               !- Name
  {25ae6514-cdf8-4494-be65-3996297c6c6b}, !- Inlet Port
  {36922e76-a0c1-4bf8-babf-ca880ab6b300}; !- Outlet Port

OS:Node,
  {376702f6-3cf5-437d-adbe-b575b32b298f}, !- Handle
  Node 460,                               !- Name
  {a49ecb8c-9b95-4c83-a10d-9a7ad014b6e6}, !- Inlet Port
  {9a7ba3be-8b3b-4ed3-8378-1e356d75892d}; !- Outlet Port

OS:Connection,
  {976f37d9-e40b-49b2-9852-5d03f0a79285}, !- Handle
  {be7f182c-13b6-4980-9547-53fdb4bb7230}, !- Source Object
  11,                                     !- Outlet Port
  {61d48aa3-1923-48c9-b58d-19fffcbbcbb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36922e76-a0c1-4bf8-babf-ca880ab6b300}, !- Handle
  {720822fd-c6a5-4c0c-bb0b-71adaa187795}, !- Source Object
  3,                                      !- Outlet Port
  {be7f182c-13b6-4980-9547-53fdb4bb7230}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {43a5bc66-c012-4dd4-bf29-d4a4d9f39c1b}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {6417d29b-ec80-4a81-b439-adac6468f783}, !- Inlet Node Name
  {2c4a5829-94b9-4067-85a8-9e55ceb287ec}, !- Outlet Node Name 1
  {861ce16f-e8be-4b5a-9ac6-129d9341050a}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {98017480-8290-4489-87f0-db085ea91ea3}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {25ae6514-cdf8-4494-be65-3996297c6c6b}, !- Outlet Node Name
  {274c7df5-e083-43b6-b740-2ac445f3528a}, !- Inlet Node Name 1
  {3164eca9-61c8-45e3-ac7a-66e361ea352d}; !- Inlet Node Name 2

OS:Connection,
  {6417d29b-ec80-4a81-b439-adac6468f783}, !- Handle
  {61d48aa3-1923-48c9-b58d-19fffcbbcbb7}, !- Source Object
  3,                                      !- Outlet Port
  {43a5bc66-c012-4dd4-bf29-d4a4d9f39c1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25ae6514-cdf8-4494-be65-3996297c6c6b}, !- Handle
  {98017480-8290-4489-87f0-db085ea91ea3}, !- Source Object
  2,                                      !- Outlet Port
  {720822fd-c6a5-4c0c-bb0b-71adaa187795}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {40124c9c-283f-436f-98a2-3b797af988fd}, !- Handle
  {be7f182c-13b6-4980-9547-53fdb4bb7230}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d004162f-d736-4621-babd-cb54f6a75a2a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {2f5bf39f-4162-42a8-8d42-73fc7b939e0b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {0223002b-c818-4c86-b238-be16a2b5d351}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3225ecbd-0901-494a-8afc-21676aa6fb89}, !- Air Inlet Node Name
  {525a556b-e98d-455c-beea-9e48abb2e874}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {95d6096a-8a7e-471e-bb76-959b01522522}, !- Handle
  Sys6 Return Fan,                        !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a62c5cef-b411-4341-9f14-1c701d42ec55}, !- Air Inlet Node Name
  {17f8a4d3-c569-4c9d-a43e-6ea80df5ac92}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {8aa248f0-46c2-4c99-8ba9-d7270f161386}, !- Handle
  Curve Cubic 36,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {217e896a-86c1-4ad3-9366-553dea89bc5d}, !- Handle
  Curve Cubic 37,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e7b690ec-9f99-4a77-86e0-728ed843fd28}, !- Handle
  Curve Cubic 38,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {35764aee-82e6-4209-a2f5-272827f84f10}, !- Handle
  Curve Quadratic 22,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {470dce19-d0dc-4b41-93a4-f430da160297}, !- Handle
  Curve Cubic 39,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {ba5f47cc-f5b6-4c93-9267-a9022211a991}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 7 21 Clg kBtu/hr 3.1COPH, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  6260.51108875712,                       !- Rated Total Heating Capacity {W}
  3.30200077114344,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {3a8eba4e-b245-435e-b7b4-89ff50dddc9e}, !- Air Inlet Node Name
  {a8c3abb0-4f24-4b71-a0ed-3a59542755b5}, !- Air Outlet Node Name
  {430bb550-3426-4c10-a525-de0592d0c139}, !- Total Heating Capacity Function of Temperature Curve Name
  {b527bfc6-989f-48f5-94be-732feabed662}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {224e4e49-8290-4cbe-b78c-5e4b42aa6596}, !- Energy Input Ratio Function of Temperature Curve Name
  {40b00798-b6ed-4824-8629-c497564178ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {649e96f9-b7a7-4f08-bffa-af796eb492bc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {70e7b87f-0cf5-41c3-8a19-f7c3c4165b48}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aeb59d47-dca5-466e-8f31-00f116981ec7}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b1c92343-9f6d-46b3-821a-b9343a07227d}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {68cc028b-9a98-43cd-9df3-4d61cfe9e520}, !- Handle
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f74d9dd2-2f4f-4688-8620-7af6a83a741e}, !- Handle
  Curve Cubic 40,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9872888c-779c-42ca-abf6-1415aaf2200d}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 7 29kBtu/hr 10.0EER, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {d48721bb-6c34-4d85-93f3-8925349e766f}, !- Air Inlet Node Name
  {b3271658-a297-44f2-8d3e-4e112d7c396a}, !- Air Outlet Node Name
  {78baa4f8-a7d6-4657-bce0-72891c1c7e7c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d9c1d8bb-3e73-4cb0-b32e-7a3a443c1f13}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {37e47fd5-b27f-4c2e-ac59-3f138f219c82}, !- Energy Input Ratio Function of Temperature Curve Name
  {9b7b22ed-fcec-463d-a6b3-ad7561ed3750}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {65d9f543-548d-4642-b52c-853fde29f793}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {01279f2f-bb54-46f2-9ffa-330db335ee1d}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {effa4369-083e-4cf6-98cc-c4fbfc5061fd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3970509c-e95e-4a56-a25c-b10a8f02b037}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3970509c-e95e-4a56-a25c-b10a8f02b037}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {01f0053f-beda-4ec8-9f88-b4bb3ee670f8}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {01279f2f-bb54-46f2-9ffa-330db335ee1d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {faf65408-9783-48da-b776-124e432eaf37}, !- Mixed Air Node Name
  {f39b2305-d37e-409c-a534-347927f92fb3}, !- Outdoor Air Stream Node Name
  {3e01c3a8-320a-4a1b-bfc8-099ff55c42f9}, !- Relief Air Stream Node Name
  {9dc630c8-dc28-4f4d-b79a-898ed4cf9738}; !- Return Air Stream Node Name

OS:Node,
  {8f667ee1-4869-4c3e-97cf-0101d0e63e10}, !- Handle
  Node 461,                               !- Name
  ,                                       !- Inlet Port
  {82197ee4-7c25-41ab-a412-5f8c27726ba3}; !- Outlet Port

OS:Node,
  {0bb3ec9d-fa4d-4098-8b0c-64402a25f3f1}, !- Handle
  Node 462,                               !- Name
  {0b99e3a7-88ec-4620-ab29-fb2fccb14a1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {525a556b-e98d-455c-beea-9e48abb2e874}, !- Handle
  {0223002b-c818-4c86-b238-be16a2b5d351}, !- Source Object
  9,                                      !- Outlet Port
  {7288f726-18d7-4893-90ed-d67af92dd8fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cec7b95-0432-4565-ba0c-bd92580db901}, !- Handle
  Node 463,                               !- Name
  {a8c3abb0-4f24-4b71-a0ed-3a59542755b5}, !- Inlet Port
  {3225ecbd-0901-494a-8afc-21676aa6fb89}; !- Outlet Port

OS:Connection,
  {a8c3abb0-4f24-4b71-a0ed-3a59542755b5}, !- Handle
  {ba5f47cc-f5b6-4c93-9267-a9022211a991}, !- Source Object
  9,                                      !- Outlet Port
  {7cec7b95-0432-4565-ba0c-bd92580db901}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3225ecbd-0901-494a-8afc-21676aa6fb89}, !- Handle
  {7cec7b95-0432-4565-ba0c-bd92580db901}, !- Source Object
  3,                                      !- Outlet Port
  {0223002b-c818-4c86-b238-be16a2b5d351}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8a22e5a3-aca5-448e-b578-73c02a74ea84}, !- Handle
  Node 464,                               !- Name
  {b3271658-a297-44f2-8d3e-4e112d7c396a}, !- Inlet Port
  {3a8eba4e-b245-435e-b7b4-89ff50dddc9e}; !- Outlet Port

OS:Connection,
  {b3271658-a297-44f2-8d3e-4e112d7c396a}, !- Handle
  {9872888c-779c-42ca-abf6-1415aaf2200d}, !- Source Object
  10,                                     !- Outlet Port
  {8a22e5a3-aca5-448e-b578-73c02a74ea84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a8eba4e-b245-435e-b7b4-89ff50dddc9e}, !- Handle
  {8a22e5a3-aca5-448e-b578-73c02a74ea84}, !- Source Object
  3,                                      !- Outlet Port
  {ba5f47cc-f5b6-4c93-9267-a9022211a991}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ac947330-fde6-44cc-af51-f0544cc85a30}, !- Handle
  Node 465,                               !- Name
  {faf65408-9783-48da-b776-124e432eaf37}, !- Inlet Port
  {d48721bb-6c34-4d85-93f3-8925349e766f}; !- Outlet Port

OS:Connection,
  {faf65408-9783-48da-b776-124e432eaf37}, !- Handle
  {01f0053f-beda-4ec8-9f88-b4bb3ee670f8}, !- Source Object
  5,                                      !- Outlet Port
  {ac947330-fde6-44cc-af51-f0544cc85a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d48721bb-6c34-4d85-93f3-8925349e766f}, !- Handle
  {ac947330-fde6-44cc-af51-f0544cc85a30}, !- Source Object
  3,                                      !- Outlet Port
  {9872888c-779c-42ca-abf6-1415aaf2200d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7ff7e468-20d9-4b54-863a-1acfa6a54b65}, !- Handle
  Node 466,                               !- Name
  {17f8a4d3-c569-4c9d-a43e-6ea80df5ac92}, !- Inlet Port
  {9dc630c8-dc28-4f4d-b79a-898ed4cf9738}; !- Outlet Port

OS:Connection,
  {a62c5cef-b411-4341-9f14-1c701d42ec55}, !- Handle
  {379ee3c4-aae1-4642-a74b-88fb8c50bcfb}, !- Source Object
  3,                                      !- Outlet Port
  {95d6096a-8a7e-471e-bb76-959b01522522}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {17f8a4d3-c569-4c9d-a43e-6ea80df5ac92}, !- Handle
  {95d6096a-8a7e-471e-bb76-959b01522522}, !- Source Object
  9,                                      !- Outlet Port
  {7ff7e468-20d9-4b54-863a-1acfa6a54b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dc630c8-dc28-4f4d-b79a-898ed4cf9738}, !- Handle
  {7ff7e468-20d9-4b54-863a-1acfa6a54b65}, !- Source Object
  3,                                      !- Outlet Port
  {01f0053f-beda-4ec8-9f88-b4bb3ee670f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {aa9c2285-c016-49ce-b7bd-b5c7a43f12a9}, !- Handle
  Supply Air Temp,                        !- Name
  ,                                       !- Schedule Type Limits Name
  {42e859a4-ef00-4c4f-a924-a4598d587d57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42e859a4-ef00-4c4f-a924-a4598d587d57}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {3e26b258-1b58-4446-b756-a36b0214c0b9}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {7288f726-18d7-4893-90ed-d67af92dd8fa}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {829a7f80-3cef-40b7-98ac-c83be93c3fbf}, !- Handle
  Coil Heating Water Baseboard 66,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e839bd8e-8952-407c-9270-aebcb0bc333a}, !- Water Inlet Node Name
  {f8d99b8a-a04d-4359-9f05-6dfaa59faa8d}; !- Water Outlet Node Name

OS:Node,
  {c26bed05-ddaf-4015-a2c7-8d2a2d4a0ec0}, !- Handle
  Node 467,                               !- Name
  {b50fef57-35c6-4aca-8fef-d3c9767e09c6}, !- Inlet Port
  {e839bd8e-8952-407c-9270-aebcb0bc333a}; !- Outlet Port

OS:Connection,
  {b50fef57-35c6-4aca-8fef-d3c9767e09c6}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  68,                                     !- Outlet Port
  {c26bed05-ddaf-4015-a2c7-8d2a2d4a0ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fb643a6-75b8-4f10-ad48-9cf586046a05}, !- Handle
  Node 468,                               !- Name
  {f8d99b8a-a04d-4359-9f05-6dfaa59faa8d}, !- Inlet Port
  {5d7b7fba-9821-488f-afd3-a5eaad660477}; !- Outlet Port

OS:Connection,
  {e839bd8e-8952-407c-9270-aebcb0bc333a}, !- Handle
  {c26bed05-ddaf-4015-a2c7-8d2a2d4a0ec0}, !- Source Object
  3,                                      !- Outlet Port
  {829a7f80-3cef-40b7-98ac-c83be93c3fbf}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f8d99b8a-a04d-4359-9f05-6dfaa59faa8d}, !- Handle
  {829a7f80-3cef-40b7-98ac-c83be93c3fbf}, !- Source Object
  10,                                     !- Outlet Port
  {3fb643a6-75b8-4f10-ad48-9cf586046a05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d7b7fba-9821-488f-afd3-a5eaad660477}, !- Handle
  {3fb643a6-75b8-4f10-ad48-9cf586046a05}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  68;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e8478d64-5618-4fe3-bca4-780d6caf80e7}, !- Handle
  Zone HVAC Baseboard Convective Water 66, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {829a7f80-3cef-40b7-98ac-c83be93c3fbf}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {463d907c-d884-4882-bbbe-c3488315fded}, !- Handle
  Coil Heating Electric 42,               !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0fc1662a-edd0-4587-85f0-45119ca026ed}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 36, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {a49ecb8c-9b95-4c83-a10d-9a7ad014b6e6}, !- Air Outlet Node Name
  {8288c8c7-e12a-4b88-970a-5f32207a1b3c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {463d907c-d884-4882-bbbe-c3488315fded}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5d5c03dc-4514-406a-a1b9-917214a43119}, !- Handle
  Node 469,                               !- Name
  {67fd27b0-1207-44d1-ab70-9195d08144e0}, !- Inlet Port
  {274c7df5-e083-43b6-b740-2ac445f3528a}; !- Outlet Port

OS:Connection,
  {9a7ba3be-8b3b-4ed3-8378-1e356d75892d}, !- Handle
  {376702f6-3cf5-437d-adbe-b575b32b298f}, !- Source Object
  3,                                      !- Outlet Port
  {ebe37ba1-c2e8-484f-86f2-4244312319c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67fd27b0-1207-44d1-ab70-9195d08144e0}, !- Handle
  {5ba35b7d-ee34-4c6f-924b-c528e669daa4}, !- Source Object
  2,                                      !- Outlet Port
  {5d5c03dc-4514-406a-a1b9-917214a43119}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {274c7df5-e083-43b6-b740-2ac445f3528a}, !- Handle
  {5d5c03dc-4514-406a-a1b9-917214a43119}, !- Source Object
  3,                                      !- Outlet Port
  {98017480-8290-4489-87f0-db085ea91ea3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a0534b03-c383-40d8-9cfd-2dadbc7cf615}, !- Handle
  Node 470,                               !- Name
  {2c4a5829-94b9-4067-85a8-9e55ceb287ec}, !- Inlet Port
  {8288c8c7-e12a-4b88-970a-5f32207a1b3c}; !- Outlet Port

OS:Connection,
  {2c4a5829-94b9-4067-85a8-9e55ceb287ec}, !- Handle
  {43a5bc66-c012-4dd4-bf29-d4a4d9f39c1b}, !- Source Object
  3,                                      !- Outlet Port
  {a0534b03-c383-40d8-9cfd-2dadbc7cf615}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8288c8c7-e12a-4b88-970a-5f32207a1b3c}, !- Handle
  {a0534b03-c383-40d8-9cfd-2dadbc7cf615}, !- Source Object
  3,                                      !- Outlet Port
  {0fc1662a-edd0-4587-85f0-45119ca026ed}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a49ecb8c-9b95-4c83-a10d-9a7ad014b6e6}, !- Handle
  {0fc1662a-edd0-4587-85f0-45119ca026ed}, !- Source Object
  3,                                      !- Outlet Port
  {376702f6-3cf5-437d-adbe-b575b32b298f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4b9cd3d8-a356-4fcf-a575-1b0f2d7461f6}, !- Handle
  Coil Heating Water Baseboard 67,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {203f39cf-ec29-46f2-bd5d-ac18aeaf950d}, !- Water Inlet Node Name
  {3b75340f-6fa0-4238-a7b5-4f25b0ee606c}; !- Water Outlet Node Name

OS:Node,
  {90b5f100-510c-4efe-8358-fdbe4d0a8eda}, !- Handle
  Node 471,                               !- Name
  {25d61314-792a-474d-a230-302f33f8e8f4}, !- Inlet Port
  {203f39cf-ec29-46f2-bd5d-ac18aeaf950d}; !- Outlet Port

OS:Connection,
  {25d61314-792a-474d-a230-302f33f8e8f4}, !- Handle
  {f77fd1b4-73b1-4b81-bbda-33b5f8e208e6}, !- Source Object
  69,                                     !- Outlet Port
  {90b5f100-510c-4efe-8358-fdbe4d0a8eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6aec1fe9-4629-40e6-b3f2-0516094408c7}, !- Handle
  Node 472,                               !- Name
  {3b75340f-6fa0-4238-a7b5-4f25b0ee606c}, !- Inlet Port
  {bda6547f-ff1b-4754-9bf8-327fc66f8e46}; !- Outlet Port

OS:Connection,
  {203f39cf-ec29-46f2-bd5d-ac18aeaf950d}, !- Handle
  {90b5f100-510c-4efe-8358-fdbe4d0a8eda}, !- Source Object
  3,                                      !- Outlet Port
  {4b9cd3d8-a356-4fcf-a575-1b0f2d7461f6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3b75340f-6fa0-4238-a7b5-4f25b0ee606c}, !- Handle
  {4b9cd3d8-a356-4fcf-a575-1b0f2d7461f6}, !- Source Object
  10,                                     !- Outlet Port
  {6aec1fe9-4629-40e6-b3f2-0516094408c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bda6547f-ff1b-4754-9bf8-327fc66f8e46}, !- Handle
  {6aec1fe9-4629-40e6-b3f2-0516094408c7}, !- Source Object
  3,                                      !- Outlet Port
  {3073c9fe-d0bf-4748-b564-0a6007e1d05f}, !- Target Object
  69;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f838c648-2d00-48bc-8d4e-b1b81100f67b}, !- Handle
  Zone HVAC Baseboard Convective Water 67, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {4b9cd3d8-a356-4fcf-a575-1b0f2d7461f6}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {c3de962c-b517-4ae7-a585-5e2e7afad73a}, !- Handle
  Coil Heating Electric 43,               !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {80d80330-78c7-424c-a260-4831d7265088}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 37, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule Name
  {e25d9a9e-686a-428f-b178-82fe1704a4b8}, !- Air Outlet Node Name
  {1effbae9-5e9c-453b-8fbd-0737c289e915}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c3de962c-b517-4ae7-a585-5e2e7afad73a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {c0d9f6e1-79fe-4f3c-af9f-8c2ec875f942}, !- Handle
  Node 473,                               !- Name
  {e25d9a9e-686a-428f-b178-82fe1704a4b8}, !- Inlet Port
  {fa493556-a25f-4acf-bbc3-f5aa8a821e99}; !- Outlet Port

OS:Node,
  {ff59b32f-22fb-4447-9ab3-8144a5b27189}, !- Handle
  Node 474,                               !- Name
  {ab7ba5c8-fa9d-48a3-9740-e418f2e6f744}, !- Inlet Port
  {3164eca9-61c8-45e3-ac7a-66e361ea352d}; !- Outlet Port

OS:Connection,
  {fa493556-a25f-4acf-bbc3-f5aa8a821e99}, !- Handle
  {c0d9f6e1-79fe-4f3c-af9f-8c2ec875f942}, !- Source Object
  3,                                      !- Outlet Port
  {5e80c43a-45d6-43dc-9234-d3351d8c3961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab7ba5c8-fa9d-48a3-9740-e418f2e6f744}, !- Handle
  {047d1164-746c-4eca-8795-f0de76635ffd}, !- Source Object
  2,                                      !- Outlet Port
  {ff59b32f-22fb-4447-9ab3-8144a5b27189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3164eca9-61c8-45e3-ac7a-66e361ea352d}, !- Handle
  {ff59b32f-22fb-4447-9ab3-8144a5b27189}, !- Source Object
  3,                                      !- Outlet Port
  {98017480-8290-4489-87f0-db085ea91ea3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {bcca4189-ccaa-45aa-be1c-5d4f1ce1da27}, !- Handle
  Node 475,                               !- Name
  {861ce16f-e8be-4b5a-9ac6-129d9341050a}, !- Inlet Port
  {1effbae9-5e9c-453b-8fbd-0737c289e915}; !- Outlet Port

OS:Connection,
  {861ce16f-e8be-4b5a-9ac6-129d9341050a}, !- Handle
  {43a5bc66-c012-4dd4-bf29-d4a4d9f39c1b}, !- Source Object
  4,                                      !- Outlet Port
  {bcca4189-ccaa-45aa-be1c-5d4f1ce1da27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1effbae9-5e9c-453b-8fbd-0737c289e915}, !- Handle
  {bcca4189-ccaa-45aa-be1c-5d4f1ce1da27}, !- Source Object
  3,                                      !- Outlet Port
  {80d80330-78c7-424c-a260-4831d7265088}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e25d9a9e-686a-428f-b178-82fe1704a4b8}, !- Handle
  {80d80330-78c7-424c-a260-4831d7265088}, !- Source Object
  3,                                      !- Outlet Port
  {c0d9f6e1-79fe-4f3c-af9f-8c2ec875f942}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {7990e7ad-ccfe-47c3-9d14-670f77680bc9}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {04d3a216-f763-477d-a0dd-06fad963cda7}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6f7f00a1-4e1e-40a3-8b50-0d20257974dd}, !- Plant Side Inlet Node Name
  {8ef91c29-d592-4bb6-b241-f5f9b0780a00}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f6d90166-90b9-42c0-8d3d-97d3bfe754a0}, !- Demand Side Inlet Node Name
  {57cda52e-e28e-4d47-8000-580e1bf2da86}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ec582bff-9d14-4109-806c-5cd041a6cc89}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Demand Mixer Name
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Demand Splitter Name
  {90575f7d-6975-426d-8199-27591ab60178}, !- Supply Mixer Name
  {8b984105-e378-4828-96c4-0a8c386ec77f}; !- Supply Splitter Name

OS:Node,
  {758dd645-4502-4bcd-a4c8-8d76d9474b01}, !- Handle
  Node 476,                               !- Name
  {6f7f00a1-4e1e-40a3-8b50-0d20257974dd}, !- Inlet Port
  {82b001d9-a6d1-43d4-a945-9c0a8c47517b}; !- Outlet Port

OS:Node,
  {04d3a216-f763-477d-a0dd-06fad963cda7}, !- Handle
  Node 477,                               !- Name
  {ec08c08f-1e68-4e17-b547-b72821c35a2e}, !- Inlet Port
  {8ef91c29-d592-4bb6-b241-f5f9b0780a00}; !- Outlet Port

OS:Node,
  {9f580834-441b-4494-b2cd-4f2b72296bdd}, !- Handle
  Node 478,                               !- Name
  {c202c8d8-bf44-43dd-aec7-be28cf1dcf9f}, !- Inlet Port
  {1ef342e5-cb3c-40ff-820f-b51d4c82e969}; !- Outlet Port

OS:Connector:Mixer,
  {90575f7d-6975-426d-8199-27591ab60178}, !- Handle
  Connector Mixer 3,                      !- Name
  {7098c431-a17b-4e1b-a733-61ad3c5bd4b7}, !- Outlet Branch Name
  {c97a64bb-cec5-4dc3-9bb4-8e006415d42f}, !- Inlet Branch Name 1
  {b749a511-7581-4bc0-832e-6357da9cb104}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8b984105-e378-4828-96c4-0a8c386ec77f}, !- Handle
  Connector Splitter 3,                   !- Name
  {2ea1a794-b684-458d-ba17-e54b210690f7}, !- Inlet Branch Name
  {c202c8d8-bf44-43dd-aec7-be28cf1dcf9f}, !- Outlet Branch Name 1
  {af500f16-6424-45c4-a8df-880028507f90}; !- Outlet Branch Name 2

OS:Connection,
  {6f7f00a1-4e1e-40a3-8b50-0d20257974dd}, !- Handle
  {7990e7ad-ccfe-47c3-9d14-670f77680bc9}, !- Source Object
  14,                                     !- Outlet Port
  {758dd645-4502-4bcd-a4c8-8d76d9474b01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c202c8d8-bf44-43dd-aec7-be28cf1dcf9f}, !- Handle
  {8b984105-e378-4828-96c4-0a8c386ec77f}, !- Source Object
  3,                                      !- Outlet Port
  {9f580834-441b-4494-b2cd-4f2b72296bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ef91c29-d592-4bb6-b241-f5f9b0780a00}, !- Handle
  {04d3a216-f763-477d-a0dd-06fad963cda7}, !- Source Object
  3,                                      !- Outlet Port
  {7990e7ad-ccfe-47c3-9d14-670f77680bc9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2076ebe4-e92e-47ac-bbc7-e76b01000fcc}, !- Handle
  Node 479,                               !- Name
  {f6d90166-90b9-42c0-8d3d-97d3bfe754a0}, !- Inlet Port
  {2922ae03-6185-4ad1-87e7-b5175e4316cd}; !- Outlet Port

OS:Node,
  {7d0b84d9-04b0-42f5-bcd6-30e953e73c3c}, !- Handle
  Node 480,                               !- Name
  {afa097e7-f81f-47ae-8a66-29c521d4d069}, !- Inlet Port
  {57cda52e-e28e-4d47-8000-580e1bf2da86}; !- Outlet Port

OS:Node,
  {e1bf900a-aa86-46ba-ad6c-b840d1e88516}, !- Handle
  Node 481,                               !- Name
  {40916a8a-764d-4526-94a5-26db6cba36f5}, !- Inlet Port
  {ec05e7c8-ebdb-47e1-8b54-edc981499120}; !- Outlet Port

OS:Connector:Mixer,
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Handle
  Connector Mixer 4,                      !- Name
  {df98101d-6763-4f76-b1b7-900fc2c48415}, !- Outlet Branch Name
  {6bc4c37b-cc86-46ad-9a86-8d7a4788173a}, !- Inlet Branch Name 1
  {1c59b471-5c7f-4408-a4df-013583b508b8}, !- Inlet Branch Name 2
  {adb9f44e-1823-4210-b901-a7ebafa7425f}, !- Inlet Branch Name 3
  {095a7ad3-4df4-44dc-9494-e7d378a91083}, !- Inlet Branch Name 4
  {4c6a52ff-3f1e-4dc5-b9ba-fb21b8a93916}, !- Inlet Branch Name 5
  {d74b1d6f-3098-480c-9470-0f90d179a523}, !- Inlet Branch Name 6
  {d4828768-64e6-48fa-b0a2-14e64200602e}, !- Inlet Branch Name 7
  {2d69edfa-ea7a-4868-979f-055ffc0a3b7a}, !- Inlet Branch Name 8
  {f72b0569-33f2-4ecb-a646-4e283e94a972}, !- Inlet Branch Name 9
  {1401ba05-5aae-4e51-adb8-22490033e287}, !- Inlet Branch Name 10
  {a7b24446-2eb7-4f77-bc2a-4f659633961e}, !- Inlet Branch Name 11
  {bc113b77-a9dc-4933-8576-86cc9553c33e}, !- Inlet Branch Name 12
  {682596d2-2d66-4c7d-92b0-a4ec258166da}, !- Inlet Branch Name 13
  {f19d3364-a1e1-42ae-bf23-3ea56b5e1092}, !- Inlet Branch Name 14
  {4c7173f2-2e9d-43bd-84e4-fdc6ecc76f02}, !- Inlet Branch Name 15
  {d8119ca9-48b1-4c6a-8d20-0d706fb85a58}, !- Inlet Branch Name 16
  {52e3e8ce-a5a4-4531-9d7a-0679a952032b}, !- Inlet Branch Name 17
  {4f6d1bc0-2b9a-483a-929c-293a1b847682}, !- Inlet Branch Name 18
  {b6190982-05d9-4257-8a31-e4b426098280}, !- Inlet Branch Name 19
  {b738fd95-4d18-4ab9-9510-8012a1736060}, !- Inlet Branch Name 20
  {ca6abbd9-9fad-45a4-b4db-53d97d74c51b}, !- Inlet Branch Name 21
  {95cbfc1a-53f5-46e3-873a-593d29bb4a54}, !- Inlet Branch Name 22
  {db3e5ccf-55f4-4f7f-b076-316089f27a7c}, !- Inlet Branch Name 23
  {69a84b6f-69b5-4b29-a04b-dfffd89a06de}, !- Inlet Branch Name 24
  {94cb0be9-a115-44d7-be6f-bf81c00fc130}, !- Inlet Branch Name 25
  {5d955ef6-43fa-4080-9c13-9303a69eb9f4}, !- Inlet Branch Name 26
  {3d01b000-0f9a-4c48-b5cd-2e6e5b14f618}, !- Inlet Branch Name 27
  {bbbe525f-e711-409e-b7bd-aa74a18a9ccc}, !- Inlet Branch Name 28
  {a045ae1b-9336-45d6-96cd-786dcc159a3e}, !- Inlet Branch Name 29
  {373c4be6-6584-4977-b5c5-1018c4f60811}, !- Inlet Branch Name 30
  {929c6ca2-bd39-4123-89b9-6473f0d0f27d}, !- Inlet Branch Name 31
  {39555542-1d37-482d-8040-c947aca2f931}, !- Inlet Branch Name 32
  {a24a4153-9cd2-45c0-8c4f-4e923c9ab8dc}, !- Inlet Branch Name 33
  {d7858bfa-5721-476b-bba6-b0bcb177ff4a}, !- Inlet Branch Name 34
  {0b5c3fe4-e298-48bb-9cb5-afca9a34fe7a}, !- Inlet Branch Name 35
  {18eff384-ec82-4afc-814d-8912ae2edf9f}, !- Inlet Branch Name 36
  {0bc557b0-beac-4b99-bdca-01cfcf6b79bf}, !- Inlet Branch Name 37
  {eb6a9f72-d5cc-4f44-8191-362e23877c12}, !- Inlet Branch Name 38
  {73f51ec9-caf8-4632-98ef-63ecf351b525}, !- Inlet Branch Name 39
  {a3c32b5d-a3c4-4ca8-ab92-7548d191c239}, !- Inlet Branch Name 40
  {6289e8d9-90ed-4773-af18-040c52ffed17}; !- Inlet Branch Name 41

OS:Connector:Splitter,
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Handle
  Connector Splitter 4,                   !- Name
  {2922ae03-6185-4ad1-87e7-b5175e4316cd}, !- Inlet Branch Name
  {40916a8a-764d-4526-94a5-26db6cba36f5}, !- Outlet Branch Name 1
  {3342045c-a852-4f9e-8b2c-c9d5fc413c84}, !- Outlet Branch Name 2
  {d6dc2ea0-8574-4d9c-bac5-7cb7742c0007}, !- Outlet Branch Name 3
  {c6b5fd4a-d824-4711-8e3b-002171a8b402}, !- Outlet Branch Name 4
  {d70366b2-5b8e-4c76-b27a-c26460084622}, !- Outlet Branch Name 5
  {9496482c-2381-4689-933f-daa71f80c300}, !- Outlet Branch Name 6
  {481397ec-3141-4c78-896c-380b796e7cf2}, !- Outlet Branch Name 7
  {c8bb8d26-09fa-4349-89ac-05b060797604}, !- Outlet Branch Name 8
  {e7315a89-29db-44b9-bccd-c8fade8b906c}, !- Outlet Branch Name 9
  {cc8643c8-95dd-443c-8bd7-1014139a954b}, !- Outlet Branch Name 10
  {ac36156f-adfb-4aa4-b577-3ae764a81ff7}, !- Outlet Branch Name 11
  {e13dad0e-225c-4f4d-814b-2ba58cde151f}, !- Outlet Branch Name 12
  {33ae17d3-b5c1-4ebd-8b35-b0c098e827fe}, !- Outlet Branch Name 13
  {02af7fa7-3dca-481f-9878-122acfb34e7b}, !- Outlet Branch Name 14
  {82e0f2b7-3738-4f26-8c83-c572940e846f}, !- Outlet Branch Name 15
  {8008349c-7257-4e9d-a431-dc5d9b354e53}, !- Outlet Branch Name 16
  {fb74ec1c-b772-4459-a437-9fc7cb2ff151}, !- Outlet Branch Name 17
  {f3e7b608-adbc-447b-9041-b85e29fc74d4}, !- Outlet Branch Name 18
  {740e5a52-e5f0-46b2-b599-5ed989f37291}, !- Outlet Branch Name 19
  {da92bb30-d8d9-4608-8d7e-c6aa2c84a305}, !- Outlet Branch Name 20
  {e34e396f-b38b-4fcf-bcba-8480055c1d8b}, !- Outlet Branch Name 21
  {037164dc-dd4b-4a49-81f2-61aad26780d7}, !- Outlet Branch Name 22
  {c22f7cc3-37ef-4ab2-a76b-f17e5b814189}, !- Outlet Branch Name 23
  {f27a15ae-05e8-458d-a2bd-6be372f80bf2}, !- Outlet Branch Name 24
  {a3932204-6397-4998-9d0e-a1cf31cd756c}, !- Outlet Branch Name 25
  {5cf62cf5-784d-40e2-9597-226696baa41a}, !- Outlet Branch Name 26
  {63007e0f-d8b1-40a1-8fe6-9284712af88c}, !- Outlet Branch Name 27
  {26e87808-a405-4844-93bd-513008f087c0}, !- Outlet Branch Name 28
  {8b6e447c-0990-4641-9d62-d7629ff61626}, !- Outlet Branch Name 29
  {93bad37f-4711-4840-a618-0face40552cb}, !- Outlet Branch Name 30
  {62447e94-b880-4511-8a07-7901261eb154}, !- Outlet Branch Name 31
  {4cad04fe-998f-4fd8-bec9-4760a6b0f746}, !- Outlet Branch Name 32
  {83276a13-c397-4140-86d6-6a85c6950326}, !- Outlet Branch Name 33
  {d0688a15-49e7-4783-9c82-9b04f452a59f}, !- Outlet Branch Name 34
  {3b599b96-28b9-421e-98a4-c73838cc9cd9}, !- Outlet Branch Name 35
  {fc4ae22e-b119-4200-924c-0e2f22262ee9}, !- Outlet Branch Name 36
  {3c9ae79e-4af7-4371-a5e7-d9c830eaa583}, !- Outlet Branch Name 37
  {8e75a6f5-1a85-4ff1-808b-364de3c7cb51}, !- Outlet Branch Name 38
  {d16361eb-d635-412a-bc83-a8c2017c0453}, !- Outlet Branch Name 39
  {aec8b642-cb93-4e2e-8856-a50b28d7885f}, !- Outlet Branch Name 40
  {cfa3abde-fd4b-4f0f-9d80-680c793ca494}; !- Outlet Branch Name 41

OS:Connection,
  {f6d90166-90b9-42c0-8d3d-97d3bfe754a0}, !- Handle
  {7990e7ad-ccfe-47c3-9d14-670f77680bc9}, !- Source Object
  17,                                     !- Outlet Port
  {2076ebe4-e92e-47ac-bbc7-e76b01000fcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2922ae03-6185-4ad1-87e7-b5175e4316cd}, !- Handle
  {2076ebe4-e92e-47ac-bbc7-e76b01000fcc}, !- Source Object
  3,                                      !- Outlet Port
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40916a8a-764d-4526-94a5-26db6cba36f5}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  3,                                      !- Outlet Port
  {e1bf900a-aa86-46ba-ad6c-b840d1e88516}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57cda52e-e28e-4d47-8000-580e1bf2da86}, !- Handle
  {7d0b84d9-04b0-42f5-bcd6-30e953e73c3c}, !- Source Object
  3,                                      !- Outlet Port
  {7990e7ad-ccfe-47c3-9d14-670f77680bc9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {42971a10-3cc2-45c4-80d5-78290ffcd6cc}, !- Handle
  {7990e7ad-ccfe-47c3-9d14-670f77680bc9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ec582bff-9d14-4109-806c-5cd041a6cc89}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {512865b3-a224-4f20-a3aa-af6140873b73}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {144a0c31-0850-4124-a23e-0cef3fe6c7e2}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {512865b3-a224-4f20-a3aa-af6140873b73}, !- Schedule Type Limits Name
  {e07ed8b1-2a01-40dc-9281-6319017ea59b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e07ed8b1-2a01-40dc-9281-6319017ea59b}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {512865b3-a224-4f20-a3aa-af6140873b73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d621ba46-9fbf-4c38-b1d4-fd4ca5eb7c8b}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {144a0c31-0850-4124-a23e-0cef3fe6c7e2}, !- Schedule Name
  {04d3a216-f763-477d-a0dd-06fad963cda7}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {c4397ca4-4b22-42d4-8b6f-ba115592826a}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {82b001d9-a6d1-43d4-a945-9c0a8c47517b}, !- Inlet Node Name
  {928c492b-c757-45dc-ac5e-4b3596c33480}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  226283.546506682,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {a0dd0c72-68e8-4817-8206-900d27e3688a}, !- Handle
  Node 482,                               !- Name
  {928c492b-c757-45dc-ac5e-4b3596c33480}, !- Inlet Port
  {2ea1a794-b684-458d-ba17-e54b210690f7}; !- Outlet Port

OS:Connection,
  {82b001d9-a6d1-43d4-a945-9c0a8c47517b}, !- Handle
  {758dd645-4502-4bcd-a4c8-8d76d9474b01}, !- Source Object
  3,                                      !- Outlet Port
  {c4397ca4-4b22-42d4-8b6f-ba115592826a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {928c492b-c757-45dc-ac5e-4b3596c33480}, !- Handle
  {c4397ca4-4b22-42d4-8b6f-ba115592826a}, !- Source Object
  3,                                      !- Outlet Port
  {a0dd0c72-68e8-4817-8206-900d27e3688a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ea1a794-b684-458d-ba17-e54b210690f7}, !- Handle
  {a0dd0c72-68e8-4817-8206-900d27e3688a}, !- Source Object
  3,                                      !- Outlet Port
  {8b984105-e378-4828-96c4-0a8c386ec77f}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {883dd413-dcc4-4b16-9650-8d184b0708e8}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {341eccd7-17e6-4107-a1c6-66587b03d2a5}, !- Handle
  198gal NaturalGas Water Heater - 349kBtu/hr 0.805 Therm Eff, !- Name
  0.748615129582376,                      !- Tank Volume {m3}
  {144a0c31-0850-4124-a23e-0cef3fe6c7e2}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  102309.411928831,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.804544971672244,                      !- Heater Thermal Efficiency
  {8d65b77b-be9d-496c-bfc9-4548ab7c5ed8}, !- Part Load Factor Curve Name
  79.8714666925713,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  79.8714666925713,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {6e07ea5c-adf7-4970-b7c0-c8257a5c001d}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.9569726033847,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.9569726033847,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1ef342e5-cb3c-40ff-820f-b51d4c82e969}, !- Use Side Inlet Node Name
  {d60691f0-e4bd-4b1a-96fe-6e05c87c217d}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {8d5d7a45-d633-4296-ab3a-4479fe0a5d5b}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {c8863811-5ecf-4f72-a5a5-6ee625cb7bb1}, !- Schedule Type Limits Name
  {b9be65d3-27b0-40bc-b1d3-ead46cfe3679}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9be65d3-27b0-40bc-b1d3-ead46cfe3679}, !- Handle
  Schedule Day 5,                         !- Name
  {c8863811-5ecf-4f72-a5a5-6ee625cb7bb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {23ea717a-7a1a-4dcd-ba4d-38acb0212048}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {c8863811-5ecf-4f72-a5a5-6ee625cb7bb1}, !- Schedule Type Limits Name
  {c35935dc-f84c-4959-9896-eb216a5db316}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c35935dc-f84c-4959-9896-eb216a5db316}, !- Handle
  Schedule Day 6,                         !- Name
  {c8863811-5ecf-4f72-a5a5-6ee625cb7bb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {36659cb9-fcf7-4268-9fe9-e6fba02f0a37}, !- Handle
  {341eccd7-17e6-4107-a1c6-66587b03d2a5}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {6e07ea5c-adf7-4970-b7c0-c8257a5c001d}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {883dd413-dcc4-4b16-9650-8d184b0708e8}, !- Schedule Type Limits Name
  {fd42e367-cf40-4e86-aff5-8420f1e0e00e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd42e367-cf40-4e86-aff5-8420f1e0e00e}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {883dd413-dcc4-4b16-9650-8d184b0708e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {39ffcb67-32c3-4781-8b41-51f64b6ea6d2}, !- Handle
  Node 483,                               !- Name
  {d60691f0-e4bd-4b1a-96fe-6e05c87c217d}, !- Inlet Port
  {c97a64bb-cec5-4dc3-9bb4-8e006415d42f}; !- Outlet Port

OS:Connection,
  {1ef342e5-cb3c-40ff-820f-b51d4c82e969}, !- Handle
  {9f580834-441b-4494-b2cd-4f2b72296bdd}, !- Source Object
  3,                                      !- Outlet Port
  {341eccd7-17e6-4107-a1c6-66587b03d2a5}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {d60691f0-e4bd-4b1a-96fe-6e05c87c217d}, !- Handle
  {341eccd7-17e6-4107-a1c6-66587b03d2a5}, !- Source Object
  32,                                     !- Outlet Port
  {39ffcb67-32c3-4781-8b41-51f64b6ea6d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c97a64bb-cec5-4dc3-9bb4-8e006415d42f}, !- Handle
  {39ffcb67-32c3-4781-8b41-51f64b6ea6d2}, !- Source Object
  3,                                      !- Outlet Port
  {90575f7d-6975-426d-8199-27591ab60178}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c9587952-767b-4292-bc8c-7b571ecc8a36}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {ca568a28-db7a-4371-bbaa-0a3b66342e49}, !- Inlet Node Name
  {aab62388-e8e7-4d1f-850f-cc8c97b685bb}; !- Outlet Node Name

OS:Node,
  {4efb56c8-79c9-451e-a9d7-45da2b869cf5}, !- Handle
  Node 484,                               !- Name
  {af500f16-6424-45c4-a8df-880028507f90}, !- Inlet Port
  {ca568a28-db7a-4371-bbaa-0a3b66342e49}; !- Outlet Port

OS:Connection,
  {af500f16-6424-45c4-a8df-880028507f90}, !- Handle
  {8b984105-e378-4828-96c4-0a8c386ec77f}, !- Source Object
  4,                                      !- Outlet Port
  {4efb56c8-79c9-451e-a9d7-45da2b869cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c77cd00-f2b9-4471-8915-db7d10d617f8}, !- Handle
  Node 485,                               !- Name
  {aab62388-e8e7-4d1f-850f-cc8c97b685bb}, !- Inlet Port
  {b749a511-7581-4bc0-832e-6357da9cb104}; !- Outlet Port

OS:Connection,
  {ca568a28-db7a-4371-bbaa-0a3b66342e49}, !- Handle
  {4efb56c8-79c9-451e-a9d7-45da2b869cf5}, !- Source Object
  3,                                      !- Outlet Port
  {c9587952-767b-4292-bc8c-7b571ecc8a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aab62388-e8e7-4d1f-850f-cc8c97b685bb}, !- Handle
  {c9587952-767b-4292-bc8c-7b571ecc8a36}, !- Source Object
  3,                                      !- Outlet Port
  {2c77cd00-f2b9-4471-8915-db7d10d617f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b749a511-7581-4bc0-832e-6357da9cb104}, !- Handle
  {2c77cd00-f2b9-4471-8915-db7d10d617f8}, !- Source Object
  3,                                      !- Outlet Port
  {90575f7d-6975-426d-8199-27591ab60178}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0034a66b-930e-4323-9fee-048f962f5bdf}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {ec05e7c8-ebdb-47e1-8b54-edc981499120}, !- Inlet Node Name
  {dd531499-b75c-4c64-8105-9ed8895215b2}; !- Outlet Node Name

OS:Node,
  {4cee24cc-d180-4f69-adc2-d4f2e25ca107}, !- Handle
  Node 486,                               !- Name
  {dd531499-b75c-4c64-8105-9ed8895215b2}, !- Inlet Port
  {6bc4c37b-cc86-46ad-9a86-8d7a4788173a}; !- Outlet Port

OS:Connection,
  {ec05e7c8-ebdb-47e1-8b54-edc981499120}, !- Handle
  {e1bf900a-aa86-46ba-ad6c-b840d1e88516}, !- Source Object
  3,                                      !- Outlet Port
  {0034a66b-930e-4323-9fee-048f962f5bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd531499-b75c-4c64-8105-9ed8895215b2}, !- Handle
  {0034a66b-930e-4323-9fee-048f962f5bdf}, !- Source Object
  3,                                      !- Outlet Port
  {4cee24cc-d180-4f69-adc2-d4f2e25ca107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bc4c37b-cc86-46ad-9a86-8d7a4788173a}, !- Handle
  {4cee24cc-d180-4f69-adc2-d4f2e25ca107}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b90ad9c4-909b-421c-9b35-2066aa86f4ef}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {d659a7a3-c39c-4bf1-be78-883c5645f198}, !- Inlet Node Name
  {ec08c08f-1e68-4e17-b547-b72821c35a2e}; !- Outlet Node Name

OS:Node,
  {6c9eb8f7-ce28-4a39-8daf-e7640c8c4a9c}, !- Handle
  Node 487,                               !- Name
  {7098c431-a17b-4e1b-a733-61ad3c5bd4b7}, !- Inlet Port
  {d659a7a3-c39c-4bf1-be78-883c5645f198}; !- Outlet Port

OS:Connection,
  {7098c431-a17b-4e1b-a733-61ad3c5bd4b7}, !- Handle
  {90575f7d-6975-426d-8199-27591ab60178}, !- Source Object
  2,                                      !- Outlet Port
  {6c9eb8f7-ce28-4a39-8daf-e7640c8c4a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d659a7a3-c39c-4bf1-be78-883c5645f198}, !- Handle
  {6c9eb8f7-ce28-4a39-8daf-e7640c8c4a9c}, !- Source Object
  3,                                      !- Outlet Port
  {b90ad9c4-909b-421c-9b35-2066aa86f4ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec08c08f-1e68-4e17-b547-b72821c35a2e}, !- Handle
  {b90ad9c4-909b-421c-9b35-2066aa86f4ef}, !- Source Object
  3,                                      !- Outlet Port
  {04d3a216-f763-477d-a0dd-06fad963cda7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f7560eb9-56d7-4bff-afd4-d9eec5dd200f}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {e805013a-bcbc-4e11-a717-12271f7c8fb7}, !- Inlet Node Name
  {afa097e7-f81f-47ae-8a66-29c521d4d069}; !- Outlet Node Name

OS:Node,
  {baccbdb6-2bf8-49e5-8fb8-1389230a12ba}, !- Handle
  Node 488,                               !- Name
  {df98101d-6763-4f76-b1b7-900fc2c48415}, !- Inlet Port
  {e805013a-bcbc-4e11-a717-12271f7c8fb7}; !- Outlet Port

OS:Connection,
  {df98101d-6763-4f76-b1b7-900fc2c48415}, !- Handle
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Source Object
  2,                                      !- Outlet Port
  {baccbdb6-2bf8-49e5-8fb8-1389230a12ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e805013a-bcbc-4e11-a717-12271f7c8fb7}, !- Handle
  {baccbdb6-2bf8-49e5-8fb8-1389230a12ba}, !- Source Object
  3,                                      !- Outlet Port
  {f7560eb9-56d7-4bff-afd4-d9eec5dd200f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afa097e7-f81f-47ae-8a66-29c521d4d069}, !- Handle
  {f7560eb9-56d7-4bff-afd4-d9eec5dd200f}, !- Source Object
  3,                                      !- Outlet Port
  {7d0b84d9-04b0-42f5-bcd6-30e953e73c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8e14f387-2ee1-4b8b-b143-f7717305a460}, !- Handle
  Water Use Connections 1,                !- Name
  {ceecf153-98ec-4c6b-837b-89e51a8e72b0}, !- Inlet Node Name
  {6830fc3d-ef81-46c5-bf3b-9eda3901b65d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7ad6ebbd-0a2f-49b9-b5b4-e269631ab78b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1a52f4f0-4785-45ea-a02d-011a069cc3f7}, !- Handle
  Employeeloungeflr1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.03916284878477e-06,                   !- Peak Flow Rate {m3/s}
  {a668fe00-0326-42d6-9ee4-28bf977bbf19}, !- Target Temperature Schedule Name
  {2c9081f1-93f1-47c4-8f7f-86a4ac948035}, !- Sensible Fraction Schedule Name
  {4df91c99-cbae-4edc-bc89-92590b55eb10}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2c9081f1-93f1-47c4-8f7f-86a4ac948035}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {35cc6b29-3072-4cb5-a38f-108036a528d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35cc6b29-3072-4cb5-a38f-108036a528d9}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4df91c99-cbae-4edc-bc89-92590b55eb10}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c5c06ec3-1122-48da-a933-2a2d16d614ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5c06ec3-1122-48da-a933-2a2d16d614ce}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a668fe00-0326-42d6-9ee4-28bf977bbf19}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4b375ee6-61da-4920-8f58-81b61d63a9eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b375ee6-61da-4920-8f58-81b61d63a9eb}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7ad6ebbd-0a2f-49b9-b5b4-e269631ab78b}, !- Handle
  Employeeloungeflr1 Service Water Use 0.02gal/min, !- Name
  {1a52f4f0-4785-45ea-a02d-011a069cc3f7}, !- Water Use Equipment Definition Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space Name
  {3db03c9c-a05d-4cc0-a197-12ee85ac2230}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {3db03c9c-a05d-4cc0-a197-12ee85ac2230}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  {600384d1-5586-463b-a6d1-93e9227294ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {600384d1-5586-463b-a6d1-93e9227294ab}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {f2084a85-021f-4bc6-923b-1d5e2cd0c25d}, !- Handle
  Schedule Rule 83,                       !- Name
  {3db03c9c-a05d-4cc0-a197-12ee85ac2230}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c50657fa-a79d-4c4c-88c7-85458a1435fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c50657fa-a79d-4c4c-88c7-85458a1435fe}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {564220d7-67d4-4b22-89c2-725afab633bb}, !- Handle
  Schedule Rule 84,                       !- Name
  {3db03c9c-a05d-4cc0-a197-12ee85ac2230}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {912849e4-5b9c-4b3d-9457-5932f045213e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {912849e4-5b9c-4b3d-9457-5932f045213e}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {599fae5c-677e-4843-ae67-9f7d1f780789}, !- Handle
  Schedule Rule 85,                       !- Name
  {3db03c9c-a05d-4cc0-a197-12ee85ac2230}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {65981cd7-f18e-47c9-bd1b-3c6eb980cdc5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65981cd7-f18e-47c9-bd1b-3c6eb980cdc5}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {14379b1c-2cba-4bc7-94cf-9e8ae833b056}, !- Handle
  Node 489,                               !- Name
  {3342045c-a852-4f9e-8b2c-c9d5fc413c84}, !- Inlet Port
  {ceecf153-98ec-4c6b-837b-89e51a8e72b0}; !- Outlet Port

OS:Connection,
  {3342045c-a852-4f9e-8b2c-c9d5fc413c84}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  4,                                      !- Outlet Port
  {14379b1c-2cba-4bc7-94cf-9e8ae833b056}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {210f4460-be46-4f0b-bb17-eaf3933b8d97}, !- Handle
  Node 490,                               !- Name
  {6830fc3d-ef81-46c5-bf3b-9eda3901b65d}, !- Inlet Port
  {1c59b471-5c7f-4408-a4df-013583b508b8}; !- Outlet Port

OS:Connection,
  {ceecf153-98ec-4c6b-837b-89e51a8e72b0}, !- Handle
  {14379b1c-2cba-4bc7-94cf-9e8ae833b056}, !- Source Object
  3,                                      !- Outlet Port
  {8e14f387-2ee1-4b8b-b143-f7717305a460}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6830fc3d-ef81-46c5-bf3b-9eda3901b65d}, !- Handle
  {8e14f387-2ee1-4b8b-b143-f7717305a460}, !- Source Object
  3,                                      !- Outlet Port
  {210f4460-be46-4f0b-bb17-eaf3933b8d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c59b471-5c7f-4408-a4df-013583b508b8}, !- Handle
  {210f4460-be46-4f0b-bb17-eaf3933b8d97}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {faf45ad3-f7cc-4542-9176-db39487d1754}, !- Handle
  Water Use Connections 2,                !- Name
  {4637170b-49cd-4bb5-b65a-a142f1f848e2}, !- Inlet Node Name
  {6d5b53b7-3ad8-43f7-92b2-90938b19c93f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2f6ed222-7613-4127-a8d9-3638fdc5f695}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a8b1d479-3cb6-4d5d-bcac-4209611d9921}, !- Handle
  Exercisecenterflr1 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.11748891543197e-06,                   !- Peak Flow Rate {m3/s}
  {381fa0d7-3d39-4a4c-862f-23d1cb6e5c86}, !- Target Temperature Schedule Name
  {1507d204-d095-48ae-8967-e18b60d93646}, !- Sensible Fraction Schedule Name
  {b196702a-9bc6-4277-b6ec-6aa5c7d948e0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1507d204-d095-48ae-8967-e18b60d93646}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {62f83896-4100-4079-8ee9-1958ef4f4cbd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62f83896-4100-4079-8ee9-1958ef4f4cbd}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b196702a-9bc6-4277-b6ec-6aa5c7d948e0}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {55d504de-18dc-425c-8cd1-ba2b254d4483}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55d504de-18dc-425c-8cd1-ba2b254d4483}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {381fa0d7-3d39-4a4c-862f-23d1cb6e5c86}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f8ad3738-38c3-4b3e-bc1b-0d9a3e08ab98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8ad3738-38c3-4b3e-bc1b-0d9a3e08ab98}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2f6ed222-7613-4127-a8d9-3638fdc5f695}, !- Handle
  Exercisecenterflr1 Service Water Use 0.05gal/min, !- Name
  {a8b1d479-3cb6-4d5d-bcac-4209611d9921}, !- Water Use Equipment Definition Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space Name
  {3db03c9c-a05d-4cc0-a197-12ee85ac2230}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2479c51b-6f6e-49b7-aef0-84afe8313ae7}, !- Handle
  Node 491,                               !- Name
  {d6dc2ea0-8574-4d9c-bac5-7cb7742c0007}, !- Inlet Port
  {4637170b-49cd-4bb5-b65a-a142f1f848e2}; !- Outlet Port

OS:Connection,
  {d6dc2ea0-8574-4d9c-bac5-7cb7742c0007}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  5,                                      !- Outlet Port
  {2479c51b-6f6e-49b7-aef0-84afe8313ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {486769fe-0664-4d26-ac2f-ae64506ff00f}, !- Handle
  Node 492,                               !- Name
  {6d5b53b7-3ad8-43f7-92b2-90938b19c93f}, !- Inlet Port
  {adb9f44e-1823-4210-b901-a7ebafa7425f}; !- Outlet Port

OS:Connection,
  {4637170b-49cd-4bb5-b65a-a142f1f848e2}, !- Handle
  {2479c51b-6f6e-49b7-aef0-84afe8313ae7}, !- Source Object
  3,                                      !- Outlet Port
  {faf45ad3-f7cc-4542-9176-db39487d1754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d5b53b7-3ad8-43f7-92b2-90938b19c93f}, !- Handle
  {faf45ad3-f7cc-4542-9176-db39487d1754}, !- Source Object
  3,                                      !- Outlet Port
  {486769fe-0664-4d26-ac2f-ae64506ff00f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adb9f44e-1823-4210-b901-a7ebafa7425f}, !- Handle
  {486769fe-0664-4d26-ac2f-ae64506ff00f}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1f02588b-16a1-4eb4-a04f-a41435d342c9}, !- Handle
  Water Use Connections 3,                !- Name
  {12b03f34-7530-49fb-b80b-c30c0076a77c}, !- Inlet Node Name
  {28eac946-0220-488f-aa69-c8d39ac285ed}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f2e81892-6a03-4d8f-a610-3934f08bca6c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {24da361d-e47a-4d48-81de-213616988c35}, !- Handle
  Frontloungeflr1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.59809240096326e-06,                   !- Peak Flow Rate {m3/s}
  {27ac0cf7-f4c7-4f0d-8647-ef4256bebe87}, !- Target Temperature Schedule Name
  {504780b0-ef93-4251-88ef-2fb280601513}, !- Sensible Fraction Schedule Name
  {74bed20d-0f64-48e9-b3a6-dc15feede7a2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {504780b0-ef93-4251-88ef-2fb280601513}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d6b73728-b414-48f8-abd2-2832ea33c1c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6b73728-b414-48f8-abd2-2832ea33c1c8}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {74bed20d-0f64-48e9-b3a6-dc15feede7a2}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3381ee86-e2e7-4a22-91e9-d9a264a5d6e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3381ee86-e2e7-4a22-91e9-d9a264a5d6e9}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {27ac0cf7-f4c7-4f0d-8647-ef4256bebe87}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5b4615df-77e7-440b-aa59-b06dcfe0aa88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b4615df-77e7-440b-aa59-b06dcfe0aa88}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f2e81892-6a03-4d8f-a610-3934f08bca6c}, !- Handle
  Frontloungeflr1 Service Water Use 0.04gal/min, !- Name
  {24da361d-e47a-4d48-81de-213616988c35}, !- Water Use Equipment Definition Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space Name
  {0bc7145f-7839-453f-9af4-642e09c05461}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {0bc7145f-7839-453f-9af4-642e09c05461}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  {385edb4b-a7fd-4069-a74e-215490de901e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {385edb4b-a7fd-4069-a74e-215490de901e}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {ef2117ad-384a-4f3d-9f7f-73d49624b9fc}, !- Handle
  Schedule Rule 86,                       !- Name
  {0bc7145f-7839-453f-9af4-642e09c05461}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a3fc6f72-6a60-4fa1-9c2d-b6bcf14d79e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3fc6f72-6a60-4fa1-9c2d-b6bcf14d79e0}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {baabcdc8-b75a-4fc8-9371-acf9aee67426}, !- Handle
  Schedule Rule 87,                       !- Name
  {0bc7145f-7839-453f-9af4-642e09c05461}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ede1fbda-4ed5-478e-94b6-e6d2f19a06ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ede1fbda-4ed5-478e-94b6-e6d2f19a06ee}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {ed510edd-71b7-4d96-bb8f-41d1a49baf97}, !- Handle
  Schedule Rule 88,                       !- Name
  {0bc7145f-7839-453f-9af4-642e09c05461}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dde03145-0095-4df7-a78a-e420b37f9c63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dde03145-0095-4df7-a78a-e420b37f9c63}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {c046b91c-c77a-42cb-9ca7-72757ea9ffd5}, !- Handle
  Node 493,                               !- Name
  {c6b5fd4a-d824-4711-8e3b-002171a8b402}, !- Inlet Port
  {12b03f34-7530-49fb-b80b-c30c0076a77c}; !- Outlet Port

OS:Connection,
  {c6b5fd4a-d824-4711-8e3b-002171a8b402}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  6,                                      !- Outlet Port
  {c046b91c-c77a-42cb-9ca7-72757ea9ffd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa1e1667-f913-4fc9-a3db-434861d8bc66}, !- Handle
  Node 494,                               !- Name
  {28eac946-0220-488f-aa69-c8d39ac285ed}, !- Inlet Port
  {095a7ad3-4df4-44dc-9494-e7d378a91083}; !- Outlet Port

OS:Connection,
  {12b03f34-7530-49fb-b80b-c30c0076a77c}, !- Handle
  {c046b91c-c77a-42cb-9ca7-72757ea9ffd5}, !- Source Object
  3,                                      !- Outlet Port
  {1f02588b-16a1-4eb4-a04f-a41435d342c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28eac946-0220-488f-aa69-c8d39ac285ed}, !- Handle
  {1f02588b-16a1-4eb4-a04f-a41435d342c9}, !- Source Object
  3,                                      !- Outlet Port
  {aa1e1667-f913-4fc9-a3db-434861d8bc66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {095a7ad3-4df4-44dc-9494-e7d378a91083}, !- Handle
  {aa1e1667-f913-4fc9-a3db-434861d8bc66}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {83478f30-c423-4b47-9717-995702800ddb}, !- Handle
  Water Use Connections 4,                !- Name
  {21ae20b8-37f0-496e-a450-819257122d12}, !- Inlet Node Name
  {67d3b127-4878-4bf7-9dbc-e078dfa57097}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {696eb198-effd-4614-b3e8-0ee1b2825d81}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c753b98d-c81f-47a1-87ac-e16138c833f7}, !- Handle
  Frontofficeflr1 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.11748965360693e-06,                   !- Peak Flow Rate {m3/s}
  {013869b6-bd7d-49c6-9d04-ee3accba3f29}, !- Target Temperature Schedule Name
  {376c9116-dcb2-4733-9fe4-795789d451c7}, !- Sensible Fraction Schedule Name
  {c453752a-a94f-44e0-abf4-975a1e2d0d68}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {376c9116-dcb2-4733-9fe4-795789d451c7}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3e7286f1-fa6e-4b25-af17-e78e22470ce2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e7286f1-fa6e-4b25-af17-e78e22470ce2}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c453752a-a94f-44e0-abf4-975a1e2d0d68}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {05e19658-1689-475b-9f65-21beeeefa786}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05e19658-1689-475b-9f65-21beeeefa786}, !- Handle
  Schedule Day 17,                        !- Name
