  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {013869b6-bd7d-49c6-9d04-ee3accba3f29}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {94b29b2f-664b-4cf8-8732-f9298ba4e1d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94b29b2f-664b-4cf8-8732-f9298ba4e1d9}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {696eb198-effd-4614-b3e8-0ee1b2825d81}, !- Handle
  Frontofficeflr1 Service Water Use 0.05gal/min, !- Name
  {c753b98d-c81f-47a1-87ac-e16138c833f7}, !- Water Use Equipment Definition Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  {31455ccc-3c11-498e-a37c-3770fcb7fc90}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {31455ccc-3c11-498e-a37c-3770fcb7fc90}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  {90ddf723-05ed-4ffd-9eb2-ada7631faf67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90ddf723-05ed-4ffd-9eb2-ada7631faf67}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {5fc49486-5a63-47de-8b27-33b52422a534}, !- Handle
  Schedule Rule 89,                       !- Name
  {31455ccc-3c11-498e-a37c-3770fcb7fc90}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {641cd1db-a40d-412c-9196-b91e00adbdee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {641cd1db-a40d-412c-9196-b91e00adbdee}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {9d0caab2-a36d-4103-bff8-add04e995276}, !- Handle
  Schedule Rule 90,                       !- Name
  {31455ccc-3c11-498e-a37c-3770fcb7fc90}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {15a6e2a5-cf42-4d75-bf7f-e1f0e0dc2767}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15a6e2a5-cf42-4d75-bf7f-e1f0e0dc2767}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {fec3b6d1-d4ee-43a3-89e3-842a68e1227d}, !- Handle
  Schedule Rule 91,                       !- Name
  {31455ccc-3c11-498e-a37c-3770fcb7fc90}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c394a93-61fd-4900-84af-6fe990abe014}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c394a93-61fd-4900-84af-6fe990abe014}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {fb98af88-298b-4807-a1a0-070f4dcd103f}, !- Handle
  Node 495,                               !- Name
  {d70366b2-5b8e-4c76-b27a-c26460084622}, !- Inlet Port
  {21ae20b8-37f0-496e-a450-819257122d12}; !- Outlet Port

OS:Connection,
  {d70366b2-5b8e-4c76-b27a-c26460084622}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  7,                                      !- Outlet Port
  {fb98af88-298b-4807-a1a0-070f4dcd103f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b4914ff-d392-4824-90f8-9573cb43edad}, !- Handle
  Node 496,                               !- Name
  {67d3b127-4878-4bf7-9dbc-e078dfa57097}, !- Inlet Port
  {4c6a52ff-3f1e-4dc5-b9ba-fb21b8a93916}; !- Outlet Port

OS:Connection,
  {21ae20b8-37f0-496e-a450-819257122d12}, !- Handle
  {fb98af88-298b-4807-a1a0-070f4dcd103f}, !- Source Object
  3,                                      !- Outlet Port
  {83478f30-c423-4b47-9717-995702800ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67d3b127-4878-4bf7-9dbc-e078dfa57097}, !- Handle
  {83478f30-c423-4b47-9717-995702800ddb}, !- Source Object
  3,                                      !- Outlet Port
  {2b4914ff-d392-4824-90f8-9573cb43edad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c6a52ff-3f1e-4dc5-b9ba-fb21b8a93916}, !- Handle
  {2b4914ff-d392-4824-90f8-9573cb43edad}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d84b4ca5-6466-49ce-af31-98b5546082d8}, !- Handle
  Water Use Connections 5,                !- Name
  {46fc7eab-5017-4e26-bccf-9f367a370717}, !- Inlet Node Name
  {af7ed2ea-8047-4bb4-815f-106b30c7f109}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {160d06f1-7511-4445-b2c3-013bcd33cf2f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1bfd02fa-afb8-402a-9782-81c4ac15f992}, !- Handle
  Guestroom101 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710331256e-06,                   !- Peak Flow Rate {m3/s}
  {87e55d5e-0caa-4764-b926-1eedeff796c1}, !- Target Temperature Schedule Name
  {2a33c00f-2e48-4d84-9fa9-f3aa29a94b6c}, !- Sensible Fraction Schedule Name
  {d21da9d0-769c-4cf1-b0f6-60379667a2bd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2a33c00f-2e48-4d84-9fa9-f3aa29a94b6c}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {619696aa-e99a-424f-bf6d-5ff3f5e16fda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {619696aa-e99a-424f-bf6d-5ff3f5e16fda}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d21da9d0-769c-4cf1-b0f6-60379667a2bd}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a7d08fa7-8b79-4d76-b605-543a70e53326}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7d08fa7-8b79-4d76-b605-543a70e53326}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {87e55d5e-0caa-4764-b926-1eedeff796c1}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {426347b8-5afc-46e7-b11c-56e328f8cc3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {426347b8-5afc-46e7-b11c-56e328f8cc3a}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {160d06f1-7511-4445-b2c3-013bcd33cf2f}, !- Handle
  Guestroom101 Service Water Use 0.07gal/min, !- Name
  {1bfd02fa-afb8-402a-9782-81c4ac15f992}, !- Water Use Equipment Definition Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {53469b04-9b37-47e0-ac3b-f58c6a908703}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  {22ddc02a-cb36-4afc-a843-765a121514db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22ddc02a-cb36-4afc-a843-765a121514db}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {0c4d9a50-e7cd-4c9a-9ddb-41d86c538ff6}, !- Handle
  Schedule Rule 92,                       !- Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b134db15-5ada-47fd-97da-c3e08d5a7ee6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b134db15-5ada-47fd-97da-c3e08d5a7ee6}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {9e38718d-fec6-4167-af3a-5ece9d0ae513}, !- Handle
  Schedule Rule 93,                       !- Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {726c1436-f636-4164-88f7-249cf8a7443a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {726c1436-f636-4164-88f7-249cf8a7443a}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {3ee81f78-18ff-465b-afad-a3ac6f791abd}, !- Handle
  Schedule Rule 94,                       !- Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff154236-0262-4d9c-843b-71d1f96872b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff154236-0262-4d9c-843b-71d1f96872b9}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Node,
  {284d7381-084c-45db-a512-965127a42ce2}, !- Handle
  Node 497,                               !- Name
  {9496482c-2381-4689-933f-daa71f80c300}, !- Inlet Port
  {46fc7eab-5017-4e26-bccf-9f367a370717}; !- Outlet Port

OS:Connection,
  {9496482c-2381-4689-933f-daa71f80c300}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  8,                                      !- Outlet Port
  {284d7381-084c-45db-a512-965127a42ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1ee4538-143b-4814-a2b6-ebd4665a838c}, !- Handle
  Node 498,                               !- Name
  {af7ed2ea-8047-4bb4-815f-106b30c7f109}, !- Inlet Port
  {d74b1d6f-3098-480c-9470-0f90d179a523}; !- Outlet Port

OS:Connection,
  {46fc7eab-5017-4e26-bccf-9f367a370717}, !- Handle
  {284d7381-084c-45db-a512-965127a42ce2}, !- Source Object
  3,                                      !- Outlet Port
  {d84b4ca5-6466-49ce-af31-98b5546082d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af7ed2ea-8047-4bb4-815f-106b30c7f109}, !- Handle
  {d84b4ca5-6466-49ce-af31-98b5546082d8}, !- Source Object
  3,                                      !- Outlet Port
  {b1ee4538-143b-4814-a2b6-ebd4665a838c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d74b1d6f-3098-480c-9470-0f90d179a523}, !- Handle
  {b1ee4538-143b-4814-a2b6-ebd4665a838c}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e9868c16-f99f-4b85-a3bf-1766a385b29b}, !- Handle
  Water Use Connections 6,                !- Name
  {6d32bfdf-220f-4dd8-8d54-903719470372}, !- Inlet Node Name
  {a3e051b9-946b-4299-882b-17ec3ddb7dbc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a11b7790-0539-4a20-8538-d0ea17e5c8ac}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e5fe0cbb-6559-4820-a284-2036419c6ef8}, !- Handle
  Guestroom102 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710331255e-06,                   !- Peak Flow Rate {m3/s}
  {ecc5f829-87c0-46a4-984e-6201d7c7d403}, !- Target Temperature Schedule Name
  {19a7ee67-5b3e-4f82-a11c-e35cd8ac267f}, !- Sensible Fraction Schedule Name
  {ca5a2f10-2d44-4d49-aeb9-1a359014e03f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {19a7ee67-5b3e-4f82-a11c-e35cd8ac267f}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7d053df2-90d2-4b00-a45f-9aca13a34f8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d053df2-90d2-4b00-a45f-9aca13a34f8c}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca5a2f10-2d44-4d49-aeb9-1a359014e03f}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ba23c2cc-7257-4cf3-8459-def195ce1fff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba23c2cc-7257-4cf3-8459-def195ce1fff}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ecc5f829-87c0-46a4-984e-6201d7c7d403}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9c4de3ef-3b9e-4126-9981-f21a5a950a5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c4de3ef-3b9e-4126-9981-f21a5a950a5c}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a11b7790-0539-4a20-8538-d0ea17e5c8ac}, !- Handle
  Guestroom102 Service Water Use 0.07gal/min, !- Name
  {e5fe0cbb-6559-4820-a284-2036419c6ef8}, !- Water Use Equipment Definition Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {85e2fa02-120e-426f-bceb-bc80aaa6d172}, !- Handle
  Node 499,                               !- Name
  {481397ec-3141-4c78-896c-380b796e7cf2}, !- Inlet Port
  {6d32bfdf-220f-4dd8-8d54-903719470372}; !- Outlet Port

OS:Connection,
  {481397ec-3141-4c78-896c-380b796e7cf2}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  9,                                      !- Outlet Port
  {85e2fa02-120e-426f-bceb-bc80aaa6d172}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ddee41c-7e53-400a-a1e4-351c800ba050}, !- Handle
  Node 500,                               !- Name
  {a3e051b9-946b-4299-882b-17ec3ddb7dbc}, !- Inlet Port
  {d4828768-64e6-48fa-b0a2-14e64200602e}; !- Outlet Port

OS:Connection,
  {6d32bfdf-220f-4dd8-8d54-903719470372}, !- Handle
  {85e2fa02-120e-426f-bceb-bc80aaa6d172}, !- Source Object
  3,                                      !- Outlet Port
  {e9868c16-f99f-4b85-a3bf-1766a385b29b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3e051b9-946b-4299-882b-17ec3ddb7dbc}, !- Handle
  {e9868c16-f99f-4b85-a3bf-1766a385b29b}, !- Source Object
  3,                                      !- Outlet Port
  {4ddee41c-7e53-400a-a1e4-351c800ba050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4828768-64e6-48fa-b0a2-14e64200602e}, !- Handle
  {4ddee41c-7e53-400a-a1e4-351c800ba050}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {34534b55-3a1f-4b64-a62a-3cce7306ad69}, !- Handle
  Water Use Connections 7,                !- Name
  {a2f50d43-59dd-478e-81a4-a48567a42e00}, !- Inlet Node Name
  {a0a77816-2fe0-49d6-a3ab-8165a27e34eb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {edefbb85-2499-4a0b-96a7-df8dfd589c2b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3c362c2c-2ad9-4256-8848-a35f86a684e1}, !- Handle
  Guestroom103 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710331256e-06,                   !- Peak Flow Rate {m3/s}
  {1aefa870-03d8-4a60-8f7b-7f14f6466e11}, !- Target Temperature Schedule Name
  {1823443c-e6ae-4da9-ad6a-efc5a3de42f9}, !- Sensible Fraction Schedule Name
  {bd877adc-d4a3-4ca4-a494-48a4a1858c4c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1823443c-e6ae-4da9-ad6a-efc5a3de42f9}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a68ee932-c9f1-4a0b-b999-6430ebd20122}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a68ee932-c9f1-4a0b-b999-6430ebd20122}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd877adc-d4a3-4ca4-a494-48a4a1858c4c}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1b2a4435-c236-46ce-b259-280f84d42628}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b2a4435-c236-46ce-b259-280f84d42628}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1aefa870-03d8-4a60-8f7b-7f14f6466e11}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7dfb57d7-de20-4be1-9675-d2a6cdb249ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7dfb57d7-de20-4be1-9675-d2a6cdb249ee}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {edefbb85-2499-4a0b-96a7-df8dfd589c2b}, !- Handle
  Guestroom103 Service Water Use 0.07gal/min, !- Name
  {3c362c2c-2ad9-4256-8848-a35f86a684e1}, !- Water Use Equipment Definition Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e75dd6f4-552d-436b-9946-bf5f9504ae80}, !- Handle
  Node 501,                               !- Name
  {c8bb8d26-09fa-4349-89ac-05b060797604}, !- Inlet Port
  {a2f50d43-59dd-478e-81a4-a48567a42e00}; !- Outlet Port

OS:Connection,
  {c8bb8d26-09fa-4349-89ac-05b060797604}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  10,                                     !- Outlet Port
  {e75dd6f4-552d-436b-9946-bf5f9504ae80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa9eec29-1b50-4b61-b1ee-42b837bb50f9}, !- Handle
  Node 502,                               !- Name
  {a0a77816-2fe0-49d6-a3ab-8165a27e34eb}, !- Inlet Port
  {2d69edfa-ea7a-4868-979f-055ffc0a3b7a}; !- Outlet Port

OS:Connection,
  {a2f50d43-59dd-478e-81a4-a48567a42e00}, !- Handle
  {e75dd6f4-552d-436b-9946-bf5f9504ae80}, !- Source Object
  3,                                      !- Outlet Port
  {34534b55-3a1f-4b64-a62a-3cce7306ad69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0a77816-2fe0-49d6-a3ab-8165a27e34eb}, !- Handle
  {34534b55-3a1f-4b64-a62a-3cce7306ad69}, !- Source Object
  3,                                      !- Outlet Port
  {fa9eec29-1b50-4b61-b1ee-42b837bb50f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d69edfa-ea7a-4868-979f-055ffc0a3b7a}, !- Handle
  {fa9eec29-1b50-4b61-b1ee-42b837bb50f9}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {301b94c9-98d5-4c9c-87a6-df6b11eddfc3}, !- Handle
  Water Use Connections 8,                !- Name
  {f86efc05-ea0f-46d1-81b0-652849b50ad4}, !- Inlet Node Name
  {49525298-2a3e-4c6b-926c-7c0e750217e8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d7b8da3e-0be4-458e-a249-2ac3eb7c95fa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b4764c94-73db-4851-88e7-f75d9010dd49}, !- Handle
  Guestroom104 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {a65773d8-589c-4b24-988e-33e69e5f1c87}, !- Target Temperature Schedule Name
  {e428af36-dc57-469a-aa3b-a0c72eefa720}, !- Sensible Fraction Schedule Name
  {15a30ad6-de91-42bd-9e05-5e4796c2d11e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e428af36-dc57-469a-aa3b-a0c72eefa720}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {20370567-08c0-4b55-abf5-e0610f34e4a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20370567-08c0-4b55-abf5-e0610f34e4a1}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {15a30ad6-de91-42bd-9e05-5e4796c2d11e}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9d210fe9-f151-4434-bfc7-71cbf53046a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d210fe9-f151-4434-bfc7-71cbf53046a4}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a65773d8-589c-4b24-988e-33e69e5f1c87}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a6bb177-7014-494d-8ceb-60d54b9ca9a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a6bb177-7014-494d-8ceb-60d54b9ca9a8}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d7b8da3e-0be4-458e-a249-2ac3eb7c95fa}, !- Handle
  Guestroom104 Service Water Use 0.07gal/min, !- Name
  {b4764c94-73db-4851-88e7-f75d9010dd49}, !- Water Use Equipment Definition Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6011f121-9ce7-4121-a244-c1b52f8ecd12}, !- Handle
  Node 503,                               !- Name
  {e7315a89-29db-44b9-bccd-c8fade8b906c}, !- Inlet Port
  {f86efc05-ea0f-46d1-81b0-652849b50ad4}; !- Outlet Port

OS:Connection,
  {e7315a89-29db-44b9-bccd-c8fade8b906c}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  11,                                     !- Outlet Port
  {6011f121-9ce7-4121-a244-c1b52f8ecd12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a68310c3-d364-40ad-90dc-7ab62d483861}, !- Handle
  Node 504,                               !- Name
  {49525298-2a3e-4c6b-926c-7c0e750217e8}, !- Inlet Port
  {f72b0569-33f2-4ecb-a646-4e283e94a972}; !- Outlet Port

OS:Connection,
  {f86efc05-ea0f-46d1-81b0-652849b50ad4}, !- Handle
  {6011f121-9ce7-4121-a244-c1b52f8ecd12}, !- Source Object
  3,                                      !- Outlet Port
  {301b94c9-98d5-4c9c-87a6-df6b11eddfc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49525298-2a3e-4c6b-926c-7c0e750217e8}, !- Handle
  {301b94c9-98d5-4c9c-87a6-df6b11eddfc3}, !- Source Object
  3,                                      !- Outlet Port
  {a68310c3-d364-40ad-90dc-7ab62d483861}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f72b0569-33f2-4ecb-a646-4e283e94a972}, !- Handle
  {a68310c3-d364-40ad-90dc-7ab62d483861}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a680f95a-f2f9-4a52-9bac-0d2c08b1089b}, !- Handle
  Water Use Connections 9,                !- Name
  {2b4970c8-9194-41ad-ad37-9ca1f1b4901e}, !- Inlet Node Name
  {768aa1fe-0d4e-428b-ae39-0d70a2c16654}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3d68cdda-593b-49d6-b9df-891f27c4df0e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {92b717c3-e885-4b4b-8e33-ea247cd015ff}, !- Handle
  Guestroom105 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329438e-06,                   !- Peak Flow Rate {m3/s}
  {0f4340ce-2571-4d20-b237-7f348b004d30}, !- Target Temperature Schedule Name
  {59aedcd8-ae7b-418f-b3b8-c962f59de1a9}, !- Sensible Fraction Schedule Name
  {f7127621-b097-4356-bebb-da18613feedb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {59aedcd8-ae7b-418f-b3b8-c962f59de1a9}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c80b41a3-0a6b-4ec9-8e56-3950da190081}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c80b41a3-0a6b-4ec9-8e56-3950da190081}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7127621-b097-4356-bebb-da18613feedb}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fc827355-1aad-44d0-8521-6e793263f8ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc827355-1aad-44d0-8521-6e793263f8ae}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f4340ce-2571-4d20-b237-7f348b004d30}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8bea2b75-64af-49c5-bded-816bae3f9ad0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bea2b75-64af-49c5-bded-816bae3f9ad0}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3d68cdda-593b-49d6-b9df-891f27c4df0e}, !- Handle
  Guestroom105 Service Water Use 0.07gal/min, !- Name
  {92b717c3-e885-4b4b-8e33-ea247cd015ff}, !- Water Use Equipment Definition Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dec4b03f-1705-46a3-b685-e2bdceca7835}, !- Handle
  Node 505,                               !- Name
  {cc8643c8-95dd-443c-8bd7-1014139a954b}, !- Inlet Port
  {2b4970c8-9194-41ad-ad37-9ca1f1b4901e}; !- Outlet Port

OS:Connection,
  {cc8643c8-95dd-443c-8bd7-1014139a954b}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  12,                                     !- Outlet Port
  {dec4b03f-1705-46a3-b685-e2bdceca7835}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {646993bd-c236-40bb-ac65-e2f90ed77f79}, !- Handle
  Node 506,                               !- Name
  {768aa1fe-0d4e-428b-ae39-0d70a2c16654}, !- Inlet Port
  {1401ba05-5aae-4e51-adb8-22490033e287}; !- Outlet Port

OS:Connection,
  {2b4970c8-9194-41ad-ad37-9ca1f1b4901e}, !- Handle
  {dec4b03f-1705-46a3-b685-e2bdceca7835}, !- Source Object
  3,                                      !- Outlet Port
  {a680f95a-f2f9-4a52-9bac-0d2c08b1089b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {768aa1fe-0d4e-428b-ae39-0d70a2c16654}, !- Handle
  {a680f95a-f2f9-4a52-9bac-0d2c08b1089b}, !- Source Object
  3,                                      !- Outlet Port
  {646993bd-c236-40bb-ac65-e2f90ed77f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1401ba05-5aae-4e51-adb8-22490033e287}, !- Handle
  {646993bd-c236-40bb-ac65-e2f90ed77f79}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {87e6daaa-e150-4746-983f-5d9dbeef79d2}, !- Handle
  Water Use Connections 10,               !- Name
  {db9d5dbc-3f68-4d42-9131-efd3ff927acd}, !- Inlet Node Name
  {42d94649-2e1a-4ba9-8b74-4e1dea60e08d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7b511a31-6b24-4938-922e-0d0818a750af}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ddb56a11-6c41-4d4a-91c0-e5830fd71eb8}, !- Handle
  Guestroom201 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326205e-06,                   !- Peak Flow Rate {m3/s}
  {a8bde97b-7e93-489a-b0dd-a9ca72878e77}, !- Target Temperature Schedule Name
  {bf119dc6-da61-4c92-94ec-6836ca2706c2}, !- Sensible Fraction Schedule Name
  {ba8c4047-3151-4459-aa7d-f8de27053ecf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bf119dc6-da61-4c92-94ec-6836ca2706c2}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e5301cfd-6e72-470e-95db-d6a5c09d7ce5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5301cfd-6e72-470e-95db-d6a5c09d7ce5}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba8c4047-3151-4459-aa7d-f8de27053ecf}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fc263a49-cb50-4d61-a78d-16ae94da2f34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc263a49-cb50-4d61-a78d-16ae94da2f34}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a8bde97b-7e93-489a-b0dd-a9ca72878e77}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7dac12db-00a8-4711-bf44-d97bb1b0f7b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7dac12db-00a8-4711-bf44-d97bb1b0f7b8}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7b511a31-6b24-4938-922e-0d0818a750af}, !- Handle
  Guestroom201 Service Water Use 0.07gal/min, !- Name
  {ddb56a11-6c41-4d4a-91c0-e5830fd71eb8}, !- Water Use Equipment Definition Name
  {30d4c2b7-5462-4421-b631-45dc48e40129}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f135227e-afdf-40c0-92be-a55c575de869}, !- Handle
  Node 507,                               !- Name
  {ac36156f-adfb-4aa4-b577-3ae764a81ff7}, !- Inlet Port
  {db9d5dbc-3f68-4d42-9131-efd3ff927acd}; !- Outlet Port

OS:Connection,
  {ac36156f-adfb-4aa4-b577-3ae764a81ff7}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  13,                                     !- Outlet Port
  {f135227e-afdf-40c0-92be-a55c575de869}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf4c423b-a3c4-43fe-88e3-0ee9ef421396}, !- Handle
  Node 508,                               !- Name
  {42d94649-2e1a-4ba9-8b74-4e1dea60e08d}, !- Inlet Port
  {a7b24446-2eb7-4f77-bc2a-4f659633961e}; !- Outlet Port

OS:Connection,
  {db9d5dbc-3f68-4d42-9131-efd3ff927acd}, !- Handle
  {f135227e-afdf-40c0-92be-a55c575de869}, !- Source Object
  3,                                      !- Outlet Port
  {87e6daaa-e150-4746-983f-5d9dbeef79d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d94649-2e1a-4ba9-8b74-4e1dea60e08d}, !- Handle
  {87e6daaa-e150-4746-983f-5d9dbeef79d2}, !- Source Object
  3,                                      !- Outlet Port
  {cf4c423b-a3c4-43fe-88e3-0ee9ef421396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7b24446-2eb7-4f77-bc2a-4f659633961e}, !- Handle
  {cf4c423b-a3c4-43fe-88e3-0ee9ef421396}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6bec4c31-31e0-4b72-b1f2-e1a022241570}, !- Handle
  Water Use Connections 11,               !- Name
  {f094c4f2-7202-42dc-b16d-cdc47c634d12}, !- Inlet Node Name
  {32e9ecad-a189-4400-8b32-3848a95a1705}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c80c3cdc-0bcb-4a12-8652-0dae88434816}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3e188082-42bd-403f-b4e8-87da022fd446}, !- Handle
  Guestroom202_205 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {bd8f1c69-28d1-45ce-a284-cabdec023d40}, !- Target Temperature Schedule Name
  {917505e2-3de8-494d-a476-78d56dbe1bfe}, !- Sensible Fraction Schedule Name
  {9dbebce1-2721-46f9-9090-4ce0e3dbc57f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {917505e2-3de8-494d-a476-78d56dbe1bfe}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e59a8938-70aa-4454-8c3f-3dec2f6b0c59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e59a8938-70aa-4454-8c3f-3dec2f6b0c59}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9dbebce1-2721-46f9-9090-4ce0e3dbc57f}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7cfe71d2-8719-4b16-ac27-26223891d8f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cfe71d2-8719-4b16-ac27-26223891d8f6}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd8f1c69-28d1-45ce-a284-cabdec023d40}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cc2b3f1b-6669-4bbc-8ba7-f1d4d5b43763}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc2b3f1b-6669-4bbc-8ba7-f1d4d5b43763}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c80c3cdc-0bcb-4a12-8652-0dae88434816}, !- Handle
  Guestroom202_205 Service Water Use 0.26gal/min, !- Name
  {3e188082-42bd-403f-b4e8-87da022fd446}, !- Water Use Equipment Definition Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {550bf0af-b4af-47f4-b358-3ac4a81a98fa}, !- Handle
  Node 509,                               !- Name
  {e13dad0e-225c-4f4d-814b-2ba58cde151f}, !- Inlet Port
  {f094c4f2-7202-42dc-b16d-cdc47c634d12}; !- Outlet Port

OS:Connection,
  {e13dad0e-225c-4f4d-814b-2ba58cde151f}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  14,                                     !- Outlet Port
  {550bf0af-b4af-47f4-b358-3ac4a81a98fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {353c018e-47d5-4201-b3ad-0d64bb020cfc}, !- Handle
  Node 510,                               !- Name
  {32e9ecad-a189-4400-8b32-3848a95a1705}, !- Inlet Port
  {bc113b77-a9dc-4933-8576-86cc9553c33e}; !- Outlet Port

OS:Connection,
  {f094c4f2-7202-42dc-b16d-cdc47c634d12}, !- Handle
  {550bf0af-b4af-47f4-b358-3ac4a81a98fa}, !- Source Object
  3,                                      !- Outlet Port
  {6bec4c31-31e0-4b72-b1f2-e1a022241570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32e9ecad-a189-4400-8b32-3848a95a1705}, !- Handle
  {6bec4c31-31e0-4b72-b1f2-e1a022241570}, !- Source Object
  3,                                      !- Outlet Port
  {353c018e-47d5-4201-b3ad-0d64bb020cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc113b77-a9dc-4933-8576-86cc9553c33e}, !- Handle
  {353c018e-47d5-4201-b3ad-0d64bb020cfc}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b14d6496-25c9-44e2-a53e-b9baec50fbaf}, !- Handle
  Water Use Connections 12,               !- Name
  {5eea6bf5-4dbd-4543-b9bc-df7620776e94}, !- Inlet Node Name
  {f9eaeb49-4536-43b1-a138-315abc310638}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e5da9afb-834d-48ff-96c9-dcfe3a44e410}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {41d553f6-6ff8-4548-bfde-e9714569ce9e}, !- Handle
  Guestroom206_208 Service Water Use Def 0.21gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34301367951543e-05,                   !- Peak Flow Rate {m3/s}
  {c4dfb7ca-45dd-4f5f-8b51-447efbadf987}, !- Target Temperature Schedule Name
  {587b24af-75bf-4f49-9e5f-cd7acc825b5b}, !- Sensible Fraction Schedule Name
  {527afbbc-fa1d-417b-9afd-dbe6c6e7f427}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {587b24af-75bf-4f49-9e5f-cd7acc825b5b}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {69d00821-f134-4e2c-93df-e057a29f453b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69d00821-f134-4e2c-93df-e057a29f453b}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {527afbbc-fa1d-417b-9afd-dbe6c6e7f427}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7ac1ed76-d5ee-41d1-9368-de08e3cc0c5d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ac1ed76-d5ee-41d1-9368-de08e3cc0c5d}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4dfb7ca-45dd-4f5f-8b51-447efbadf987}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {91b8315e-12fa-412e-9e2f-32449220f584}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91b8315e-12fa-412e-9e2f-32449220f584}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e5da9afb-834d-48ff-96c9-dcfe3a44e410}, !- Handle
  Guestroom206_208 Service Water Use 0.21gal/min, !- Name
  {41d553f6-6ff8-4548-bfde-e9714569ce9e}, !- Water Use Equipment Definition Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d3fd1689-75d8-41b3-b87a-9efc392f2b9a}, !- Handle
  Node 511,                               !- Name
  {33ae17d3-b5c1-4ebd-8b35-b0c098e827fe}, !- Inlet Port
  {5eea6bf5-4dbd-4543-b9bc-df7620776e94}; !- Outlet Port

OS:Connection,
  {33ae17d3-b5c1-4ebd-8b35-b0c098e827fe}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  15,                                     !- Outlet Port
  {d3fd1689-75d8-41b3-b87a-9efc392f2b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c620540-33a5-4d6c-896c-762d5250f58c}, !- Handle
  Node 512,                               !- Name
  {f9eaeb49-4536-43b1-a138-315abc310638}, !- Inlet Port
  {682596d2-2d66-4c7d-92b0-a4ec258166da}; !- Outlet Port

OS:Connection,
  {5eea6bf5-4dbd-4543-b9bc-df7620776e94}, !- Handle
  {d3fd1689-75d8-41b3-b87a-9efc392f2b9a}, !- Source Object
  3,                                      !- Outlet Port
  {b14d6496-25c9-44e2-a53e-b9baec50fbaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9eaeb49-4536-43b1-a138-315abc310638}, !- Handle
  {b14d6496-25c9-44e2-a53e-b9baec50fbaf}, !- Source Object
  3,                                      !- Outlet Port
  {0c620540-33a5-4d6c-896c-762d5250f58c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {682596d2-2d66-4c7d-92b0-a4ec258166da}, !- Handle
  {0c620540-33a5-4d6c-896c-762d5250f58c}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c3c1ef41-c501-4472-a438-94a1fd7585ab}, !- Handle
  Water Use Connections 13,               !- Name
  {d5b641ac-da16-4ffc-b922-5d27e44fb512}, !- Inlet Node Name
  {a02d51f6-ac82-473d-ae67-8bc97d3f042f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {27739bde-498f-4ede-aa65-e27ec297fc41}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {546bf807-2929-47df-9420-ff4e927b5956}, !- Handle
  Guestroom209_212 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {d8eb624b-f8c8-40d6-9354-1755bd57ca74}, !- Target Temperature Schedule Name
  {23314154-e7bf-4fa0-8489-8d591d94bb8e}, !- Sensible Fraction Schedule Name
  {c29da797-f247-4fe4-811f-ad1bc070ab47}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {23314154-e7bf-4fa0-8489-8d591d94bb8e}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b35a637d-7807-4a3a-b493-41caf2ebeca2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b35a637d-7807-4a3a-b493-41caf2ebeca2}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c29da797-f247-4fe4-811f-ad1bc070ab47}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {107face5-34ef-4c21-99b4-666d636c814c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {107face5-34ef-4c21-99b4-666d636c814c}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8eb624b-f8c8-40d6-9354-1755bd57ca74}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {333bd3fd-f64a-40db-a969-f3992a8b64e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {333bd3fd-f64a-40db-a969-f3992a8b64e7}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {27739bde-498f-4ede-aa65-e27ec297fc41}, !- Handle
  Guestroom209_212 Service Water Use 0.26gal/min, !- Name
  {546bf807-2929-47df-9420-ff4e927b5956}, !- Water Use Equipment Definition Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {df3497ec-ff5f-4362-a9d9-ff674861080c}, !- Handle
  Node 513,                               !- Name
  {02af7fa7-3dca-481f-9878-122acfb34e7b}, !- Inlet Port
  {d5b641ac-da16-4ffc-b922-5d27e44fb512}; !- Outlet Port

OS:Connection,
  {02af7fa7-3dca-481f-9878-122acfb34e7b}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  16,                                     !- Outlet Port
  {df3497ec-ff5f-4362-a9d9-ff674861080c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9e6b09a-9ec9-4bc6-89fc-6be755363864}, !- Handle
  Node 514,                               !- Name
  {a02d51f6-ac82-473d-ae67-8bc97d3f042f}, !- Inlet Port
  {f19d3364-a1e1-42ae-bf23-3ea56b5e1092}; !- Outlet Port

OS:Connection,
  {d5b641ac-da16-4ffc-b922-5d27e44fb512}, !- Handle
  {df3497ec-ff5f-4362-a9d9-ff674861080c}, !- Source Object
  3,                                      !- Outlet Port
  {c3c1ef41-c501-4472-a438-94a1fd7585ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a02d51f6-ac82-473d-ae67-8bc97d3f042f}, !- Handle
  {c3c1ef41-c501-4472-a438-94a1fd7585ab}, !- Source Object
  3,                                      !- Outlet Port
  {a9e6b09a-9ec9-4bc6-89fc-6be755363864}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f19d3364-a1e1-42ae-bf23-3ea56b5e1092}, !- Handle
  {a9e6b09a-9ec9-4bc6-89fc-6be755363864}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f7ec677b-2b7a-4589-a2d5-9f212152bd47}, !- Handle
  Water Use Connections 14,               !- Name
  {76b7ee4f-6aaf-4308-b132-25f10fe13587}, !- Inlet Node Name
  {632c191d-bc9f-4631-b175-8405e3ada89f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {13e33311-c567-4535-bc83-5f9af49a7fd5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d8d8e51a-8dbd-49eb-b832-4acc81f04bcf}, !- Handle
  Guestroom213 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326204e-06,                   !- Peak Flow Rate {m3/s}
  {324c53d4-41f8-4c05-91c9-071ae94c3f20}, !- Target Temperature Schedule Name
  {3a52c054-ed8b-4bbb-9f48-2ba4bc102489}, !- Sensible Fraction Schedule Name
  {d8dc475e-f9f5-464f-a386-8bff947c0d53}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3a52c054-ed8b-4bbb-9f48-2ba4bc102489}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9e171719-8151-4248-9c6b-c0f8fb6e8750}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e171719-8151-4248-9c6b-c0f8fb6e8750}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8dc475e-f9f5-464f-a386-8bff947c0d53}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2d2c4337-2bcf-4b0c-8de2-706580fc7f7b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d2c4337-2bcf-4b0c-8de2-706580fc7f7b}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {324c53d4-41f8-4c05-91c9-071ae94c3f20}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fc6d23b0-f085-4e4c-8e53-a10e445becd4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc6d23b0-f085-4e4c-8e53-a10e445becd4}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {13e33311-c567-4535-bc83-5f9af49a7fd5}, !- Handle
  Guestroom213 Service Water Use 0.07gal/min, !- Name
  {d8d8e51a-8dbd-49eb-b832-4acc81f04bcf}, !- Water Use Equipment Definition Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c28ad1e6-09c4-4b14-aa5c-6a9e29d29942}, !- Handle
  Node 515,                               !- Name
  {82e0f2b7-3738-4f26-8c83-c572940e846f}, !- Inlet Port
  {76b7ee4f-6aaf-4308-b132-25f10fe13587}; !- Outlet Port

OS:Connection,
  {82e0f2b7-3738-4f26-8c83-c572940e846f}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  17,                                     !- Outlet Port
  {c28ad1e6-09c4-4b14-aa5c-6a9e29d29942}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d17eba02-f764-4026-9a87-b300b776fdd9}, !- Handle
  Node 516,                               !- Name
  {632c191d-bc9f-4631-b175-8405e3ada89f}, !- Inlet Port
  {4c7173f2-2e9d-43bd-84e4-fdc6ecc76f02}; !- Outlet Port

OS:Connection,
  {76b7ee4f-6aaf-4308-b132-25f10fe13587}, !- Handle
  {c28ad1e6-09c4-4b14-aa5c-6a9e29d29942}, !- Source Object
  3,                                      !- Outlet Port
  {f7ec677b-2b7a-4589-a2d5-9f212152bd47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {632c191d-bc9f-4631-b175-8405e3ada89f}, !- Handle
  {f7ec677b-2b7a-4589-a2d5-9f212152bd47}, !- Source Object
  3,                                      !- Outlet Port
  {d17eba02-f764-4026-9a87-b300b776fdd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c7173f2-2e9d-43bd-84e4-fdc6ecc76f02}, !- Handle
  {d17eba02-f764-4026-9a87-b300b776fdd9}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {77c79970-c142-4da5-96d7-7413864b808a}, !- Handle
  Water Use Connections 15,               !- Name
  {15075f55-4c8b-46aa-91ca-45c144d7252e}, !- Inlet Node Name
  {ff2885b6-2ce5-46c7-93db-c6f5f50d230c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {46882d8c-e6b1-46c9-9159-c7c1e67b1af4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3141ac66-974e-4515-bfd7-ead8a670970c}, !- Handle
  Guestroom214 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329438e-06,                   !- Peak Flow Rate {m3/s}
  {4fd406d3-acc0-429a-95ed-45a1eb6cdc00}, !- Target Temperature Schedule Name
  {1e7b0d30-342d-4105-b5f0-736f0a47e049}, !- Sensible Fraction Schedule Name
  {9ed69dce-bac0-4903-a57c-162c68af70fc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1e7b0d30-342d-4105-b5f0-736f0a47e049}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {55ad7c01-83e6-4b1a-a70d-de01edac4af9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55ad7c01-83e6-4b1a-a70d-de01edac4af9}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ed69dce-bac0-4903-a57c-162c68af70fc}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d9247f69-a8d3-47ae-90bd-5616bd990fb5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9247f69-a8d3-47ae-90bd-5616bd990fb5}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4fd406d3-acc0-429a-95ed-45a1eb6cdc00}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {559baf75-52c7-4c12-b4c6-c5cee02a4d8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {559baf75-52c7-4c12-b4c6-c5cee02a4d8b}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {46882d8c-e6b1-46c9-9159-c7c1e67b1af4}, !- Handle
  Guestroom214 Service Water Use 0.07gal/min, !- Name
  {3141ac66-974e-4515-bfd7-ead8a670970c}, !- Water Use Equipment Definition Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6b1f4447-5c8f-4308-aacc-184062a47486}, !- Handle
  Node 517,                               !- Name
  {8008349c-7257-4e9d-a431-dc5d9b354e53}, !- Inlet Port
  {15075f55-4c8b-46aa-91ca-45c144d7252e}; !- Outlet Port

OS:Connection,
  {8008349c-7257-4e9d-a431-dc5d9b354e53}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  18,                                     !- Outlet Port
  {6b1f4447-5c8f-4308-aacc-184062a47486}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11f45191-e5bc-4bfa-93de-57890d6b8b99}, !- Handle
  Node 518,                               !- Name
  {ff2885b6-2ce5-46c7-93db-c6f5f50d230c}, !- Inlet Port
  {d8119ca9-48b1-4c6a-8d20-0d706fb85a58}; !- Outlet Port

OS:Connection,
  {15075f55-4c8b-46aa-91ca-45c144d7252e}, !- Handle
  {6b1f4447-5c8f-4308-aacc-184062a47486}, !- Source Object
  3,                                      !- Outlet Port
  {77c79970-c142-4da5-96d7-7413864b808a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff2885b6-2ce5-46c7-93db-c6f5f50d230c}, !- Handle
  {77c79970-c142-4da5-96d7-7413864b808a}, !- Source Object
  3,                                      !- Outlet Port
  {11f45191-e5bc-4bfa-93de-57890d6b8b99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8119ca9-48b1-4c6a-8d20-0d706fb85a58}, !- Handle
  {11f45191-e5bc-4bfa-93de-57890d6b8b99}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {abf3dde3-f775-4804-af98-e27db1683a92}, !- Handle
  Water Use Connections 16,               !- Name
  {2ae2ed75-4ffe-421e-8daf-7da8a6a63dcc}, !- Inlet Node Name
  {614d37b0-c102-40f7-9f26-a90d037d78a3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5b218616-7d7f-4299-bcad-c6b1ef51a53e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {20291a06-afc3-4d3f-961e-5628377f4552}, !- Handle
  Guestroom215_218 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {58f3ce8e-2851-4162-8b35-c263152be746}, !- Target Temperature Schedule Name
  {5ba6a57d-50aa-48f1-bfe1-7f55a1ffab75}, !- Sensible Fraction Schedule Name
  {63e195ad-598a-405c-91bb-973629ff9063}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5ba6a57d-50aa-48f1-bfe1-7f55a1ffab75}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {37b6d639-41df-4676-ac2c-b6641e40070d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37b6d639-41df-4676-ac2c-b6641e40070d}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {63e195ad-598a-405c-91bb-973629ff9063}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4facbd95-5096-4173-9a46-38c890084ebb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4facbd95-5096-4173-9a46-38c890084ebb}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {58f3ce8e-2851-4162-8b35-c263152be746}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {280adc6c-a819-4672-be8c-2d1b55f1061c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {280adc6c-a819-4672-be8c-2d1b55f1061c}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5b218616-7d7f-4299-bcad-c6b1ef51a53e}, !- Handle
  Guestroom215_218 Service Water Use 0.26gal/min, !- Name
  {20291a06-afc3-4d3f-961e-5628377f4552}, !- Water Use Equipment Definition Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0e155d09-2687-404f-895c-ffbe272f7522}, !- Handle
  Node 519,                               !- Name
  {fb74ec1c-b772-4459-a437-9fc7cb2ff151}, !- Inlet Port
  {2ae2ed75-4ffe-421e-8daf-7da8a6a63dcc}; !- Outlet Port

OS:Connection,
  {fb74ec1c-b772-4459-a437-9fc7cb2ff151}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  19,                                     !- Outlet Port
  {0e155d09-2687-404f-895c-ffbe272f7522}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2eebb066-3ba0-4df0-a5e4-5a705ef14114}, !- Handle
  Node 520,                               !- Name
  {614d37b0-c102-40f7-9f26-a90d037d78a3}, !- Inlet Port
  {52e3e8ce-a5a4-4531-9d7a-0679a952032b}; !- Outlet Port

OS:Connection,
  {2ae2ed75-4ffe-421e-8daf-7da8a6a63dcc}, !- Handle
  {0e155d09-2687-404f-895c-ffbe272f7522}, !- Source Object
  3,                                      !- Outlet Port
  {abf3dde3-f775-4804-af98-e27db1683a92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {614d37b0-c102-40f7-9f26-a90d037d78a3}, !- Handle
  {abf3dde3-f775-4804-af98-e27db1683a92}, !- Source Object
  3,                                      !- Outlet Port
  {2eebb066-3ba0-4df0-a5e4-5a705ef14114}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52e3e8ce-a5a4-4531-9d7a-0679a952032b}, !- Handle
  {2eebb066-3ba0-4df0-a5e4-5a705ef14114}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ef4dbc7c-327c-481e-9040-0408f638f065}, !- Handle
  Water Use Connections 17,               !- Name
  {661515cf-e6e5-4ed7-9ddb-ef29761042a6}, !- Inlet Node Name
  {dbfb75d5-e689-4390-bc5b-4ba98c80739a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {15aa6180-08ae-437f-8121-3f9dcd8b93c6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6466e913-2add-483b-88dc-e1866db523cb}, !- Handle
  Guestroom219 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {7785918c-9c5e-442d-afb3-a81c746f0187}, !- Target Temperature Schedule Name
  {5cbf5942-fcc4-4dfd-b70f-16733f984f1b}, !- Sensible Fraction Schedule Name
  {28e8d735-4359-441b-b63c-8345c3ca82b1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5cbf5942-fcc4-4dfd-b70f-16733f984f1b}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5b1fea7b-3568-4989-bbab-11a5cd968664}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b1fea7b-3568-4989-bbab-11a5cd968664}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {28e8d735-4359-441b-b63c-8345c3ca82b1}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8cbfd334-ae03-453d-9c99-a456cfc1af03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cbfd334-ae03-453d-9c99-a456cfc1af03}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7785918c-9c5e-442d-afb3-a81c746f0187}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {49f9a4df-4284-4a04-9a7b-ff2a6b103e6a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49f9a4df-4284-4a04-9a7b-ff2a6b103e6a}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {15aa6180-08ae-437f-8121-3f9dcd8b93c6}, !- Handle
  Guestroom219 Service Water Use 0.07gal/min, !- Name
  {6466e913-2add-483b-88dc-e1866db523cb}, !- Water Use Equipment Definition Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f232dac7-4a1f-476b-b881-480150471a75}, !- Handle
  Node 521,                               !- Name
  {f3e7b608-adbc-447b-9041-b85e29fc74d4}, !- Inlet Port
  {661515cf-e6e5-4ed7-9ddb-ef29761042a6}; !- Outlet Port

OS:Connection,
  {f3e7b608-adbc-447b-9041-b85e29fc74d4}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  20,                                     !- Outlet Port
  {f232dac7-4a1f-476b-b881-480150471a75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {611010ce-d7b1-4d11-a6b2-e5bd68e5fb16}, !- Handle
  Node 522,                               !- Name
  {dbfb75d5-e689-4390-bc5b-4ba98c80739a}, !- Inlet Port
  {4f6d1bc0-2b9a-483a-929c-293a1b847682}; !- Outlet Port

OS:Connection,
  {661515cf-e6e5-4ed7-9ddb-ef29761042a6}, !- Handle
  {f232dac7-4a1f-476b-b881-480150471a75}, !- Source Object
  3,                                      !- Outlet Port
  {ef4dbc7c-327c-481e-9040-0408f638f065}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbfb75d5-e689-4390-bc5b-4ba98c80739a}, !- Handle
  {ef4dbc7c-327c-481e-9040-0408f638f065}, !- Source Object
  3,                                      !- Outlet Port
  {611010ce-d7b1-4d11-a6b2-e5bd68e5fb16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f6d1bc0-2b9a-483a-929c-293a1b847682}, !- Handle
  {611010ce-d7b1-4d11-a6b2-e5bd68e5fb16}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {44871d7d-1219-484c-b52c-7fdef8f40eb1}, !- Handle
  Water Use Connections 18,               !- Name
  {1712a8c9-dfb5-4e63-9093-693759f34144}, !- Inlet Node Name
  {b871f5d3-996d-4c29-bd6e-e46dcd0c2a71}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {02331be1-ecff-4afb-a35d-d643aa96f122}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fef54f89-0099-4f0e-889a-7aa5137a6bce}, !- Handle
  Guestroom220_223 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {1062d10e-ab71-47d1-b66b-5ad74af5412a}, !- Target Temperature Schedule Name
  {a64b8bb0-c5f5-4383-b5bb-ccaab219618c}, !- Sensible Fraction Schedule Name
  {c3341850-f7c0-4bbd-b36b-40c306cdf646}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a64b8bb0-c5f5-4383-b5bb-ccaab219618c}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e0853bd3-bf41-47fc-8f12-170e60976232}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0853bd3-bf41-47fc-8f12-170e60976232}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3341850-f7c0-4bbd-b36b-40c306cdf646}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {df00f0c1-0bc7-4ada-b74b-e3882cf0da68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df00f0c1-0bc7-4ada-b74b-e3882cf0da68}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1062d10e-ab71-47d1-b66b-5ad74af5412a}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {13867357-fd6e-49b5-a40d-db8678e52279}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13867357-fd6e-49b5-a40d-db8678e52279}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {02331be1-ecff-4afb-a35d-d643aa96f122}, !- Handle
  Guestroom220_223 Service Water Use 0.26gal/min, !- Name
  {fef54f89-0099-4f0e-889a-7aa5137a6bce}, !- Water Use Equipment Definition Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {17ce4985-9039-4ada-932c-03b47641b785}, !- Handle
  Node 523,                               !- Name
  {740e5a52-e5f0-46b2-b599-5ed989f37291}, !- Inlet Port
  {1712a8c9-dfb5-4e63-9093-693759f34144}; !- Outlet Port

OS:Connection,
  {740e5a52-e5f0-46b2-b599-5ed989f37291}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  21,                                     !- Outlet Port
  {17ce4985-9039-4ada-932c-03b47641b785}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c85626f9-812c-4ff2-ae66-de5bb6ce275e}, !- Handle
  Node 524,                               !- Name
  {b871f5d3-996d-4c29-bd6e-e46dcd0c2a71}, !- Inlet Port
  {b6190982-05d9-4257-8a31-e4b426098280}; !- Outlet Port

OS:Connection,
  {1712a8c9-dfb5-4e63-9093-693759f34144}, !- Handle
  {17ce4985-9039-4ada-932c-03b47641b785}, !- Source Object
  3,                                      !- Outlet Port
  {44871d7d-1219-484c-b52c-7fdef8f40eb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b871f5d3-996d-4c29-bd6e-e46dcd0c2a71}, !- Handle
  {44871d7d-1219-484c-b52c-7fdef8f40eb1}, !- Source Object
  3,                                      !- Outlet Port
  {c85626f9-812c-4ff2-ae66-de5bb6ce275e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6190982-05d9-4257-8a31-e4b426098280}, !- Handle
  {c85626f9-812c-4ff2-ae66-de5bb6ce275e}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a73b72f8-6f34-4559-a5f2-7124fc19b829}, !- Handle
  Water Use Connections 19,               !- Name
  {e38dc51a-42f1-4bb6-86ce-71c8cd6533c2}, !- Inlet Node Name
  {61ee4cb1-4b08-4f28-8cd1-d35ca5ef9b96}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {23dcc5f8-d540-48df-acb9-adf88d5d7bf0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {04e585dc-3fd8-492a-b850-e48cce409ca8}, !- Handle
  Guestroom224 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {cdd3bb91-0083-4ec3-b6d9-2ecb3901ec5c}, !- Target Temperature Schedule Name
  {c804e3de-10a1-4116-b7d3-13dcbd0dddba}, !- Sensible Fraction Schedule Name
  {49f4a7c4-c1cc-4ad2-ae83-cbd77a118e6e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c804e3de-10a1-4116-b7d3-13dcbd0dddba}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d69c0b00-15a8-4638-b587-ece11c147d57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d69c0b00-15a8-4638-b587-ece11c147d57}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {49f4a7c4-c1cc-4ad2-ae83-cbd77a118e6e}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {952e36ee-0a69-4d33-bdcd-45fe5a15d803}; !- Default Day Schedule Name

OS:Schedule:Day,
  {952e36ee-0a69-4d33-bdcd-45fe5a15d803}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cdd3bb91-0083-4ec3-b6d9-2ecb3901ec5c}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af14d67a-c598-4065-ba3f-6fcefa2b0310}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af14d67a-c598-4065-ba3f-6fcefa2b0310}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {23dcc5f8-d540-48df-acb9-adf88d5d7bf0}, !- Handle
  Guestroom224 Service Water Use 0.07gal/min, !- Name
  {04e585dc-3fd8-492a-b850-e48cce409ca8}, !- Water Use Equipment Definition Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {90b479f5-1e7f-40e0-8335-a0bfcb3f2c3b}, !- Handle
  Node 525,                               !- Name
  {da92bb30-d8d9-4608-8d7e-c6aa2c84a305}, !- Inlet Port
  {e38dc51a-42f1-4bb6-86ce-71c8cd6533c2}; !- Outlet Port

OS:Connection,
  {da92bb30-d8d9-4608-8d7e-c6aa2c84a305}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  22,                                     !- Outlet Port
  {90b479f5-1e7f-40e0-8335-a0bfcb3f2c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e69a461-2f7f-4cfa-98ac-d699211b4b08}, !- Handle
  Node 526,                               !- Name
  {61ee4cb1-4b08-4f28-8cd1-d35ca5ef9b96}, !- Inlet Port
  {b738fd95-4d18-4ab9-9510-8012a1736060}; !- Outlet Port

OS:Connection,
  {e38dc51a-42f1-4bb6-86ce-71c8cd6533c2}, !- Handle
  {90b479f5-1e7f-40e0-8335-a0bfcb3f2c3b}, !- Source Object
  3,                                      !- Outlet Port
  {a73b72f8-6f34-4559-a5f2-7124fc19b829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61ee4cb1-4b08-4f28-8cd1-d35ca5ef9b96}, !- Handle
  {a73b72f8-6f34-4559-a5f2-7124fc19b829}, !- Source Object
  3,                                      !- Outlet Port
  {7e69a461-2f7f-4cfa-98ac-d699211b4b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b738fd95-4d18-4ab9-9510-8012a1736060}, !- Handle
  {7e69a461-2f7f-4cfa-98ac-d699211b4b08}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a83fe4f9-6450-4f7e-ba48-9a370d90c657}, !- Handle
  Water Use Connections 20,               !- Name
  {bfc27c75-91b9-42e7-8bb0-00a60f000f94}, !- Inlet Node Name
  {4c9757fd-0fed-4bde-acea-54b3a44feaaa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {270ae244-85a7-4cd9-a452-9e3339659a36}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c42d889e-a750-46a8-a2f2-637a7d8f4c67}, !- Handle
  Guestroom301 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326205e-06,                   !- Peak Flow Rate {m3/s}
  {e3cff207-0a69-4fea-9741-fb5feeda0004}, !- Target Temperature Schedule Name
  {0aca4b82-42e1-4f2a-b8a5-3976d2dd099d}, !- Sensible Fraction Schedule Name
  {d8d320a0-dc70-4f84-8f80-e2a3faa6725c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0aca4b82-42e1-4f2a-b8a5-3976d2dd099d}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a0403659-b6fd-4afb-a78a-4f14d28a18fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0403659-b6fd-4afb-a78a-4f14d28a18fd}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8d320a0-dc70-4f84-8f80-e2a3faa6725c}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {85ba3879-731c-400c-9f03-b2e7e1fb208e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85ba3879-731c-400c-9f03-b2e7e1fb208e}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3cff207-0a69-4fea-9741-fb5feeda0004}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ea7dbd9d-dc9e-45f7-a66b-5463d78349f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea7dbd9d-dc9e-45f7-a66b-5463d78349f5}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {270ae244-85a7-4cd9-a452-9e3339659a36}, !- Handle
  Guestroom301 Service Water Use 0.07gal/min, !- Name
  {c42d889e-a750-46a8-a2f2-637a7d8f4c67}, !- Water Use Equipment Definition Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {20d1a5f1-ce6b-40ef-86df-8af2bad624db}, !- Handle
  Node 527,                               !- Name
  {e34e396f-b38b-4fcf-bcba-8480055c1d8b}, !- Inlet Port
  {bfc27c75-91b9-42e7-8bb0-00a60f000f94}; !- Outlet Port

OS:Connection,
  {e34e396f-b38b-4fcf-bcba-8480055c1d8b}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  23,                                     !- Outlet Port
  {20d1a5f1-ce6b-40ef-86df-8af2bad624db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a94ab2da-4e43-4971-96f6-fcb07f195aa3}, !- Handle
  Node 528,                               !- Name
  {4c9757fd-0fed-4bde-acea-54b3a44feaaa}, !- Inlet Port
  {ca6abbd9-9fad-45a4-b4db-53d97d74c51b}; !- Outlet Port

OS:Connection,
  {bfc27c75-91b9-42e7-8bb0-00a60f000f94}, !- Handle
  {20d1a5f1-ce6b-40ef-86df-8af2bad624db}, !- Source Object
  3,                                      !- Outlet Port
  {a83fe4f9-6450-4f7e-ba48-9a370d90c657}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c9757fd-0fed-4bde-acea-54b3a44feaaa}, !- Handle
  {a83fe4f9-6450-4f7e-ba48-9a370d90c657}, !- Source Object
  3,                                      !- Outlet Port
  {a94ab2da-4e43-4971-96f6-fcb07f195aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca6abbd9-9fad-45a4-b4db-53d97d74c51b}, !- Handle
  {a94ab2da-4e43-4971-96f6-fcb07f195aa3}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7226ea54-b352-4180-b2f3-6c8722283ee5}, !- Handle
  Water Use Connections 21,               !- Name
  {ab2e7ce9-6595-44df-854d-0312be271a6d}, !- Inlet Node Name
  {b39f4406-82a8-4e7c-b653-38e493f65888}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c223c004-d8d1-4d7c-82e2-5bd28b1c9336}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f26673b5-f08e-4c50-9e60-b37e38e8eebf}, !- Handle
  Guestroom302_305 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {beaa6f7d-9ea0-44b5-88ef-0b4007509be0}, !- Target Temperature Schedule Name
  {5ff2358f-bf5c-40b4-b151-7cbae117e2ca}, !- Sensible Fraction Schedule Name
  {ceee06c3-4189-43d9-befa-a35be7118ef1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5ff2358f-bf5c-40b4-b151-7cbae117e2ca}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b58ca1f8-7c38-4e10-8e15-20ab7894455a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b58ca1f8-7c38-4e10-8e15-20ab7894455a}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ceee06c3-4189-43d9-befa-a35be7118ef1}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a777463c-b81b-47a5-b47a-ad2e1154d405}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a777463c-b81b-47a5-b47a-ad2e1154d405}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {beaa6f7d-9ea0-44b5-88ef-0b4007509be0}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a8dc9ca4-57a2-46c6-bc4e-b157f795ba82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8dc9ca4-57a2-46c6-bc4e-b157f795ba82}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c223c004-d8d1-4d7c-82e2-5bd28b1c9336}, !- Handle
  Guestroom302_305 Service Water Use 0.26gal/min, !- Name
  {f26673b5-f08e-4c50-9e60-b37e38e8eebf}, !- Water Use Equipment Definition Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {65ab1c5c-0b1e-4b9e-b870-cbee835ce6cc}, !- Handle
  Node 529,                               !- Name
  {037164dc-dd4b-4a49-81f2-61aad26780d7}, !- Inlet Port
  {ab2e7ce9-6595-44df-854d-0312be271a6d}; !- Outlet Port

OS:Connection,
  {037164dc-dd4b-4a49-81f2-61aad26780d7}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  24,                                     !- Outlet Port
  {65ab1c5c-0b1e-4b9e-b870-cbee835ce6cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8f75dd9-a959-4468-a608-0ee1057d1449}, !- Handle
  Node 530,                               !- Name
  {b39f4406-82a8-4e7c-b653-38e493f65888}, !- Inlet Port
  {95cbfc1a-53f5-46e3-873a-593d29bb4a54}; !- Outlet Port

OS:Connection,
  {ab2e7ce9-6595-44df-854d-0312be271a6d}, !- Handle
  {65ab1c5c-0b1e-4b9e-b870-cbee835ce6cc}, !- Source Object
  3,                                      !- Outlet Port
  {7226ea54-b352-4180-b2f3-6c8722283ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b39f4406-82a8-4e7c-b653-38e493f65888}, !- Handle
  {7226ea54-b352-4180-b2f3-6c8722283ee5}, !- Source Object
  3,                                      !- Outlet Port
  {c8f75dd9-a959-4468-a608-0ee1057d1449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95cbfc1a-53f5-46e3-873a-593d29bb4a54}, !- Handle
  {c8f75dd9-a959-4468-a608-0ee1057d1449}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7c0bc29a-7a0a-42e3-94ef-5c832dd097a9}, !- Handle
  Water Use Connections 22,               !- Name
  {a643bbdf-5f8e-49ba-9df9-91e162b97045}, !- Inlet Node Name
  {8c14aa7c-bee9-464f-9772-b07b0285ea1b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {395baff7-9946-4fe5-b722-d9d6d3a1cbe9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b94689c2-db3f-4282-b5c6-dd63e74e7e71}, !- Handle
  Guestroom306_308 Service Water Use Def 0.21gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34301367951543e-05,                   !- Peak Flow Rate {m3/s}
  {9151ad4a-f7ff-4f70-b6a9-73438bf2f97f}, !- Target Temperature Schedule Name
  {f2a9fe35-3ebd-4ef4-8e91-3220bbdc2db7}, !- Sensible Fraction Schedule Name
  {3d9aee7a-108b-4970-a65a-f96a5bf8ec04}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f2a9fe35-3ebd-4ef4-8e91-3220bbdc2db7}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {574f3fa2-59d6-4be1-985f-ab575273bfbd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {574f3fa2-59d6-4be1-985f-ab575273bfbd}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d9aee7a-108b-4970-a65a-f96a5bf8ec04}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {445eb962-8279-45b2-94bb-67c28cf49335}; !- Default Day Schedule Name

OS:Schedule:Day,
  {445eb962-8279-45b2-94bb-67c28cf49335}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9151ad4a-f7ff-4f70-b6a9-73438bf2f97f}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b3e4009b-cf84-466c-83b1-72f0ec81cefe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3e4009b-cf84-466c-83b1-72f0ec81cefe}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {395baff7-9946-4fe5-b722-d9d6d3a1cbe9}, !- Handle
  Guestroom306_308 Service Water Use 0.21gal/min, !- Name
  {b94689c2-db3f-4282-b5c6-dd63e74e7e71}, !- Water Use Equipment Definition Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c9e35224-2830-4107-a197-e57fb3ff2f54}, !- Handle
  Node 531,                               !- Name
  {c22f7cc3-37ef-4ab2-a76b-f17e5b814189}, !- Inlet Port
  {a643bbdf-5f8e-49ba-9df9-91e162b97045}; !- Outlet Port

OS:Connection,
  {c22f7cc3-37ef-4ab2-a76b-f17e5b814189}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  25,                                     !- Outlet Port
  {c9e35224-2830-4107-a197-e57fb3ff2f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ace52013-e658-48c7-801b-363b7dac3eca}, !- Handle
  Node 532,                               !- Name
  {8c14aa7c-bee9-464f-9772-b07b0285ea1b}, !- Inlet Port
  {db3e5ccf-55f4-4f7f-b076-316089f27a7c}; !- Outlet Port

OS:Connection,
  {a643bbdf-5f8e-49ba-9df9-91e162b97045}, !- Handle
  {c9e35224-2830-4107-a197-e57fb3ff2f54}, !- Source Object
  3,                                      !- Outlet Port
  {7c0bc29a-7a0a-42e3-94ef-5c832dd097a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c14aa7c-bee9-464f-9772-b07b0285ea1b}, !- Handle
  {7c0bc29a-7a0a-42e3-94ef-5c832dd097a9}, !- Source Object
  3,                                      !- Outlet Port
  {ace52013-e658-48c7-801b-363b7dac3eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db3e5ccf-55f4-4f7f-b076-316089f27a7c}, !- Handle
  {ace52013-e658-48c7-801b-363b7dac3eca}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {239fa936-bf5d-4990-9556-f53533a6e675}, !- Handle
  Water Use Connections 23,               !- Name
  {5a560cb1-543f-4c44-ad2b-108c4253eb4c}, !- Inlet Node Name
  {69217c0e-7e45-4acc-926b-5babda189993}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b880341c-21f9-4565-8e8a-fef36259bb8f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5d6d5318-5068-4f4e-945a-d76eedc13713}, !- Handle
  Guestroom309_312 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {e41d9c8d-5c26-45f2-a131-64ced023f8da}, !- Target Temperature Schedule Name
  {6e6fba6f-b750-447a-bbe7-828e23637bb2}, !- Sensible Fraction Schedule Name
  {41b975ee-eeeb-4d64-aa05-934980f86edb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6e6fba6f-b750-447a-bbe7-828e23637bb2}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f6f3d461-f28e-48c2-88dc-26f6711b80c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6f3d461-f28e-48c2-88dc-26f6711b80c7}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {41b975ee-eeeb-4d64-aa05-934980f86edb}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {57051e33-0eaf-49ff-ac5a-a9db6ef9fbc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57051e33-0eaf-49ff-ac5a-a9db6ef9fbc6}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e41d9c8d-5c26-45f2-a131-64ced023f8da}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2df87fb4-0fa0-4184-9a42-298e7cf6e288}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2df87fb4-0fa0-4184-9a42-298e7cf6e288}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b880341c-21f9-4565-8e8a-fef36259bb8f}, !- Handle
  Guestroom309_312 Service Water Use 0.26gal/min, !- Name
  {5d6d5318-5068-4f4e-945a-d76eedc13713}, !- Water Use Equipment Definition Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9f250e0c-21f1-46c2-a938-7e0eb3ea3d79}, !- Handle
  Node 533,                               !- Name
  {f27a15ae-05e8-458d-a2bd-6be372f80bf2}, !- Inlet Port
  {5a560cb1-543f-4c44-ad2b-108c4253eb4c}; !- Outlet Port

OS:Connection,
  {f27a15ae-05e8-458d-a2bd-6be372f80bf2}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  26,                                     !- Outlet Port
  {9f250e0c-21f1-46c2-a938-7e0eb3ea3d79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da90ea42-a4f8-45af-9055-066bf173c8f2}, !- Handle
  Node 534,                               !- Name
  {69217c0e-7e45-4acc-926b-5babda189993}, !- Inlet Port
  {69a84b6f-69b5-4b29-a04b-dfffd89a06de}; !- Outlet Port

OS:Connection,
  {5a560cb1-543f-4c44-ad2b-108c4253eb4c}, !- Handle
  {9f250e0c-21f1-46c2-a938-7e0eb3ea3d79}, !- Source Object
  3,                                      !- Outlet Port
  {239fa936-bf5d-4990-9556-f53533a6e675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69217c0e-7e45-4acc-926b-5babda189993}, !- Handle
  {239fa936-bf5d-4990-9556-f53533a6e675}, !- Source Object
  3,                                      !- Outlet Port
  {da90ea42-a4f8-45af-9055-066bf173c8f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69a84b6f-69b5-4b29-a04b-dfffd89a06de}, !- Handle
  {da90ea42-a4f8-45af-9055-066bf173c8f2}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ac227fbe-9301-42d9-ba21-0ce2b79c2990}, !- Handle
  Water Use Connections 24,               !- Name
  {91f3626f-a5ee-4ff3-8878-99c9b51c1545}, !- Inlet Node Name
  {701b66fa-b170-402c-b2e5-af61f09ee9c8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b53983ff-2edc-49d9-bc8b-2f8def3282eb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {888932f6-a20a-4a30-b569-274382751c91}, !- Handle
  Guestroom313 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326204e-06,                   !- Peak Flow Rate {m3/s}
  {f4dc1ebc-9665-423f-86e6-13150541f3fd}, !- Target Temperature Schedule Name
  {90b83b2d-f3b3-4149-96d2-dff806a95c32}, !- Sensible Fraction Schedule Name
  {a12f3ca9-3193-4b38-9634-a6f4c2d7d12b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {90b83b2d-f3b3-4149-96d2-dff806a95c32}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c638120f-01d3-4df2-8076-5228b4915624}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c638120f-01d3-4df2-8076-5228b4915624}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a12f3ca9-3193-4b38-9634-a6f4c2d7d12b}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0792d38e-0432-4de5-a79f-c4fd501f1307}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0792d38e-0432-4de5-a79f-c4fd501f1307}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f4dc1ebc-9665-423f-86e6-13150541f3fd}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7f36fd5f-65c3-41f5-a039-48cc3c96816c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f36fd5f-65c3-41f5-a039-48cc3c96816c}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b53983ff-2edc-49d9-bc8b-2f8def3282eb}, !- Handle
  Guestroom313 Service Water Use 0.07gal/min, !- Name
  {888932f6-a20a-4a30-b569-274382751c91}, !- Water Use Equipment Definition Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ff012d95-53aa-4304-ab89-4fadeefe9920}, !- Handle
  Node 535,                               !- Name
  {a3932204-6397-4998-9d0e-a1cf31cd756c}, !- Inlet Port
  {91f3626f-a5ee-4ff3-8878-99c9b51c1545}; !- Outlet Port

OS:Connection,
  {a3932204-6397-4998-9d0e-a1cf31cd756c}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  27,                                     !- Outlet Port
  {ff012d95-53aa-4304-ab89-4fadeefe9920}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64872659-5318-484e-962f-bfa8941267f5}, !- Handle
  Node 536,                               !- Name
  {701b66fa-b170-402c-b2e5-af61f09ee9c8}, !- Inlet Port
  {94cb0be9-a115-44d7-be6f-bf81c00fc130}; !- Outlet Port

OS:Connection,
  {91f3626f-a5ee-4ff3-8878-99c9b51c1545}, !- Handle
  {ff012d95-53aa-4304-ab89-4fadeefe9920}, !- Source Object
  3,                                      !- Outlet Port
  {ac227fbe-9301-42d9-ba21-0ce2b79c2990}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {701b66fa-b170-402c-b2e5-af61f09ee9c8}, !- Handle
  {ac227fbe-9301-42d9-ba21-0ce2b79c2990}, !- Source Object
  3,                                      !- Outlet Port
  {64872659-5318-484e-962f-bfa8941267f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94cb0be9-a115-44d7-be6f-bf81c00fc130}, !- Handle
  {64872659-5318-484e-962f-bfa8941267f5}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8228e51b-3386-45a2-8ba8-85ba70ce6ee1}, !- Handle
  Water Use Connections 25,               !- Name
  {dc746efd-9ef7-4d06-bd76-fa7402157128}, !- Inlet Node Name
  {14226c99-9634-4106-97dc-5294e7253f79}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e6e8d769-ecc9-498c-9d47-709443e12633}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e1c307a8-5276-493e-a08a-5bbedddbbe14}, !- Handle
  Guestroom314 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329438e-06,                   !- Peak Flow Rate {m3/s}
  {0274f3a4-3227-4b43-ac55-cd6784ccd5e2}, !- Target Temperature Schedule Name
  {59640796-6cc5-4434-be7b-acb33a3ab43b}, !- Sensible Fraction Schedule Name
  {d6c5b6ce-e8dc-48c9-9578-63605a14fae8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {59640796-6cc5-4434-be7b-acb33a3ab43b}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dadd66b9-5bcc-4a68-9e30-c1e568272cf5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dadd66b9-5bcc-4a68-9e30-c1e568272cf5}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d6c5b6ce-e8dc-48c9-9578-63605a14fae8}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7245bcc8-1a66-4f74-9a7d-f9fc8a9a00b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7245bcc8-1a66-4f74-9a7d-f9fc8a9a00b2}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0274f3a4-3227-4b43-ac55-cd6784ccd5e2}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {73b156e9-94e6-4272-b48d-c614ac15303e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73b156e9-94e6-4272-b48d-c614ac15303e}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e6e8d769-ecc9-498c-9d47-709443e12633}, !- Handle
  Guestroom314 Service Water Use 0.07gal/min, !- Name
  {e1c307a8-5276-493e-a08a-5bbedddbbe14}, !- Water Use Equipment Definition Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {46c4ed23-ff17-4b17-b5e2-73df3594bbb3}, !- Handle
  Node 537,                               !- Name
  {5cf62cf5-784d-40e2-9597-226696baa41a}, !- Inlet Port
  {dc746efd-9ef7-4d06-bd76-fa7402157128}; !- Outlet Port

OS:Connection,
  {5cf62cf5-784d-40e2-9597-226696baa41a}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  28,                                     !- Outlet Port
  {46c4ed23-ff17-4b17-b5e2-73df3594bbb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27ecc34e-859a-452f-b787-9e890dccd1ea}, !- Handle
  Node 538,                               !- Name
  {14226c99-9634-4106-97dc-5294e7253f79}, !- Inlet Port
  {5d955ef6-43fa-4080-9c13-9303a69eb9f4}; !- Outlet Port

OS:Connection,
  {dc746efd-9ef7-4d06-bd76-fa7402157128}, !- Handle
  {46c4ed23-ff17-4b17-b5e2-73df3594bbb3}, !- Source Object
  3,                                      !- Outlet Port
  {8228e51b-3386-45a2-8ba8-85ba70ce6ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14226c99-9634-4106-97dc-5294e7253f79}, !- Handle
  {8228e51b-3386-45a2-8ba8-85ba70ce6ee1}, !- Source Object
  3,                                      !- Outlet Port
  {27ecc34e-859a-452f-b787-9e890dccd1ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d955ef6-43fa-4080-9c13-9303a69eb9f4}, !- Handle
  {27ecc34e-859a-452f-b787-9e890dccd1ea}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3b42b465-bc16-4c17-a70b-ec70f6870329}, !- Handle
  Water Use Connections 26,               !- Name
  {c8916a22-45e4-469c-92ae-339911bf126e}, !- Inlet Node Name
  {91222cf0-0c3c-4988-95b8-349101f0e7da}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a2dfebd8-5b6a-43b2-85f5-02ee14c3ef51}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cc9c7792-ce99-44bd-9ea9-36a13ee34c3c}, !- Handle
  Guestroom315_318 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {cac534ec-326f-4eb9-8bad-6494cb9984b1}, !- Target Temperature Schedule Name
  {2e1f2016-026a-4558-be00-295b15c47ab9}, !- Sensible Fraction Schedule Name
  {534c121e-94fb-4707-ae35-a1a791f6c83d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2e1f2016-026a-4558-be00-295b15c47ab9}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bb41b475-4081-4a4b-8a5c-c8ab750b5f75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb41b475-4081-4a4b-8a5c-c8ab750b5f75}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {534c121e-94fb-4707-ae35-a1a791f6c83d}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6c5a241a-183a-45bc-b782-78fe0faa9dfb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c5a241a-183a-45bc-b782-78fe0faa9dfb}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cac534ec-326f-4eb9-8bad-6494cb9984b1}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3f6dbee4-7661-4a51-9796-fc54595058c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f6dbee4-7661-4a51-9796-fc54595058c2}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a2dfebd8-5b6a-43b2-85f5-02ee14c3ef51}, !- Handle
  Guestroom315_318 Service Water Use 0.26gal/min, !- Name
  {cc9c7792-ce99-44bd-9ea9-36a13ee34c3c}, !- Water Use Equipment Definition Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a7de9176-c44e-4224-99e4-d2beaeb9858e}, !- Handle
  Node 539,                               !- Name
  {63007e0f-d8b1-40a1-8fe6-9284712af88c}, !- Inlet Port
  {c8916a22-45e4-469c-92ae-339911bf126e}; !- Outlet Port

OS:Connection,
  {63007e0f-d8b1-40a1-8fe6-9284712af88c}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  29,                                     !- Outlet Port
  {a7de9176-c44e-4224-99e4-d2beaeb9858e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1c91b13-fa03-4088-ba18-cf62f6098eb4}, !- Handle
  Node 540,                               !- Name
  {91222cf0-0c3c-4988-95b8-349101f0e7da}, !- Inlet Port
  {3d01b000-0f9a-4c48-b5cd-2e6e5b14f618}; !- Outlet Port

OS:Connection,
  {c8916a22-45e4-469c-92ae-339911bf126e}, !- Handle
  {a7de9176-c44e-4224-99e4-d2beaeb9858e}, !- Source Object
  3,                                      !- Outlet Port
  {3b42b465-bc16-4c17-a70b-ec70f6870329}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91222cf0-0c3c-4988-95b8-349101f0e7da}, !- Handle
  {3b42b465-bc16-4c17-a70b-ec70f6870329}, !- Source Object
  3,                                      !- Outlet Port
  {b1c91b13-fa03-4088-ba18-cf62f6098eb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d01b000-0f9a-4c48-b5cd-2e6e5b14f618}, !- Handle
  {b1c91b13-fa03-4088-ba18-cf62f6098eb4}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9ef5809d-6f57-49a7-832d-f7f1e88526d8}, !- Handle
  Water Use Connections 27,               !- Name
  {ea78dd30-d53c-4f74-9cda-29fe82f38c3d}, !- Inlet Node Name
  {c8bb32a2-6ff7-4f8b-959c-3907c03a680b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d883b48f-e210-4cd0-bc70-0672ab28696c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {730ca37d-76ba-4da3-b63f-78b6ff7ef787}, !- Handle
  Guestroom319 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {123c3b8a-5bf2-472c-8f87-1bd6e7fba6d9}, !- Target Temperature Schedule Name
  {ffd65d58-d65b-4c1e-bc4a-cb001bc1254f}, !- Sensible Fraction Schedule Name
  {78c4136b-c6b3-4a94-8106-00efb706997f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ffd65d58-d65b-4c1e-bc4a-cb001bc1254f}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8c3f75b7-df10-4090-a7bc-084715a7c893}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c3f75b7-df10-4090-a7bc-084715a7c893}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {78c4136b-c6b3-4a94-8106-00efb706997f}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2d4b33aa-ed98-4abe-bb4c-283509f910a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d4b33aa-ed98-4abe-bb4c-283509f910a6}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {123c3b8a-5bf2-472c-8f87-1bd6e7fba6d9}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eb691933-d860-4a26-b8f7-adadfc200e68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb691933-d860-4a26-b8f7-adadfc200e68}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d883b48f-e210-4cd0-bc70-0672ab28696c}, !- Handle
  Guestroom319 Service Water Use 0.07gal/min, !- Name
  {730ca37d-76ba-4da3-b63f-78b6ff7ef787}, !- Water Use Equipment Definition Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {200039b6-bd6c-4fee-aa6b-7ef82083df79}, !- Handle
  Node 541,                               !- Name
  {26e87808-a405-4844-93bd-513008f087c0}, !- Inlet Port
  {ea78dd30-d53c-4f74-9cda-29fe82f38c3d}; !- Outlet Port

OS:Connection,
  {26e87808-a405-4844-93bd-513008f087c0}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  30,                                     !- Outlet Port
  {200039b6-bd6c-4fee-aa6b-7ef82083df79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74186970-6f14-43ad-8c13-7c2f8380c9fc}, !- Handle
  Node 542,                               !- Name
  {c8bb32a2-6ff7-4f8b-959c-3907c03a680b}, !- Inlet Port
  {bbbe525f-e711-409e-b7bd-aa74a18a9ccc}; !- Outlet Port

OS:Connection,
  {ea78dd30-d53c-4f74-9cda-29fe82f38c3d}, !- Handle
  {200039b6-bd6c-4fee-aa6b-7ef82083df79}, !- Source Object
  3,                                      !- Outlet Port
  {9ef5809d-6f57-49a7-832d-f7f1e88526d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8bb32a2-6ff7-4f8b-959c-3907c03a680b}, !- Handle
  {9ef5809d-6f57-49a7-832d-f7f1e88526d8}, !- Source Object
  3,                                      !- Outlet Port
  {74186970-6f14-43ad-8c13-7c2f8380c9fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbbe525f-e711-409e-b7bd-aa74a18a9ccc}, !- Handle
  {74186970-6f14-43ad-8c13-7c2f8380c9fc}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ab58eab6-75ac-4ce7-9f06-509b4ba64778}, !- Handle
  Water Use Connections 28,               !- Name
  {1301221d-eee4-4d40-802c-217a1acda958}, !- Inlet Node Name
  {c6ccedc4-1143-4ad4-881a-15bc99488a83}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c86d38d4-d55a-44ef-83b7-92a14629c7df}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c55af1eb-bfc4-466b-ab53-2e84ad3cb989}, !- Handle
  Guestroom320_323 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {b5f83721-f956-4769-8187-7237522df75d}, !- Target Temperature Schedule Name
  {eeab021e-3274-4814-8d70-e450ef92da11}, !- Sensible Fraction Schedule Name
  {3be70480-a8ec-4fb7-ac93-d8ae9da50235}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eeab021e-3274-4814-8d70-e450ef92da11}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {483506be-1adf-4e63-9de2-b94cbb469336}; !- Default Day Schedule Name

OS:Schedule:Day,
  {483506be-1adf-4e63-9de2-b94cbb469336}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3be70480-a8ec-4fb7-ac93-d8ae9da50235}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {21a23bf8-7511-4557-9917-a46b5a8850f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21a23bf8-7511-4557-9917-a46b5a8850f3}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5f83721-f956-4769-8187-7237522df75d}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b3ae0e20-d358-4245-b3e0-bcf6109006df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3ae0e20-d358-4245-b3e0-bcf6109006df}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c86d38d4-d55a-44ef-83b7-92a14629c7df}, !- Handle
  Guestroom320_323 Service Water Use 0.26gal/min, !- Name
  {c55af1eb-bfc4-466b-ab53-2e84ad3cb989}, !- Water Use Equipment Definition Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6f297002-92d1-44a6-a928-a7cb9f89857c}, !- Handle
  Node 543,                               !- Name
  {8b6e447c-0990-4641-9d62-d7629ff61626}, !- Inlet Port
  {1301221d-eee4-4d40-802c-217a1acda958}; !- Outlet Port

OS:Connection,
  {8b6e447c-0990-4641-9d62-d7629ff61626}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  31,                                     !- Outlet Port
  {6f297002-92d1-44a6-a928-a7cb9f89857c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42bd6171-cc35-4e6e-b0a8-be07e223a0b6}, !- Handle
  Node 544,                               !- Name
  {c6ccedc4-1143-4ad4-881a-15bc99488a83}, !- Inlet Port
  {a045ae1b-9336-45d6-96cd-786dcc159a3e}; !- Outlet Port

OS:Connection,
  {1301221d-eee4-4d40-802c-217a1acda958}, !- Handle
  {6f297002-92d1-44a6-a928-a7cb9f89857c}, !- Source Object
  3,                                      !- Outlet Port
  {ab58eab6-75ac-4ce7-9f06-509b4ba64778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6ccedc4-1143-4ad4-881a-15bc99488a83}, !- Handle
  {ab58eab6-75ac-4ce7-9f06-509b4ba64778}, !- Source Object
  3,                                      !- Outlet Port
  {42bd6171-cc35-4e6e-b0a8-be07e223a0b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a045ae1b-9336-45d6-96cd-786dcc159a3e}, !- Handle
  {42bd6171-cc35-4e6e-b0a8-be07e223a0b6}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {876cc10b-c967-44f0-87af-21326716f9b4}, !- Handle
  Water Use Connections 29,               !- Name
  {a47560c5-dfff-4ac4-8a4d-07be671ef52c}, !- Inlet Node Name
  {7f651c1a-a42c-44bd-ba4c-647788a54677}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c90f23ff-4d3b-43b0-a08d-401fabdb3b37}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {69e69b4b-9d79-429b-b130-ef30b97be11c}, !- Handle
  Guestroom324 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {4416e915-7b0e-4f04-b6c1-1192262a2e49}, !- Target Temperature Schedule Name
  {f96ca7ee-2dce-449b-8560-037674f9908d}, !- Sensible Fraction Schedule Name
  {4224e1ae-e8a9-4cd0-8c94-0dc7969949f1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f96ca7ee-2dce-449b-8560-037674f9908d}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c792d1c7-5713-49e9-972b-9e367863e673}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c792d1c7-5713-49e9-972b-9e367863e673}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4224e1ae-e8a9-4cd0-8c94-0dc7969949f1}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {482446c9-937e-45ae-939a-e47dfe7b784d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {482446c9-937e-45ae-939a-e47dfe7b784d}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4416e915-7b0e-4f04-b6c1-1192262a2e49}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f36f3a97-ec09-43cd-9fb2-24405d614108}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f36f3a97-ec09-43cd-9fb2-24405d614108}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c90f23ff-4d3b-43b0-a08d-401fabdb3b37}, !- Handle
  Guestroom324 Service Water Use 0.07gal/min, !- Name
  {69e69b4b-9d79-429b-b130-ef30b97be11c}, !- Water Use Equipment Definition Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cbdd64cc-f1bd-4d38-baad-e11fffaf47b7}, !- Handle
  Node 545,                               !- Name
  {93bad37f-4711-4840-a618-0face40552cb}, !- Inlet Port
  {a47560c5-dfff-4ac4-8a4d-07be671ef52c}; !- Outlet Port

OS:Connection,
  {93bad37f-4711-4840-a618-0face40552cb}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  32,                                     !- Outlet Port
  {cbdd64cc-f1bd-4d38-baad-e11fffaf47b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95f54b4c-ce72-47dc-b5c6-c2a7c9a34aa5}, !- Handle
  Node 546,                               !- Name
  {7f651c1a-a42c-44bd-ba4c-647788a54677}, !- Inlet Port
  {373c4be6-6584-4977-b5c5-1018c4f60811}; !- Outlet Port

OS:Connection,
  {a47560c5-dfff-4ac4-8a4d-07be671ef52c}, !- Handle
  {cbdd64cc-f1bd-4d38-baad-e11fffaf47b7}, !- Source Object
  3,                                      !- Outlet Port
  {876cc10b-c967-44f0-87af-21326716f9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f651c1a-a42c-44bd-ba4c-647788a54677}, !- Handle
  {876cc10b-c967-44f0-87af-21326716f9b4}, !- Source Object
  3,                                      !- Outlet Port
  {95f54b4c-ce72-47dc-b5c6-c2a7c9a34aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {373c4be6-6584-4977-b5c5-1018c4f60811}, !- Handle
  {95f54b4c-ce72-47dc-b5c6-c2a7c9a34aa5}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2b956b00-38b5-493d-ac79-1128d711abc0}, !- Handle
  Water Use Connections 30,               !- Name
  {ca756cb5-33ca-4c1d-a111-08befbdb4ea1}, !- Inlet Node Name
  {d63f0a6b-49c1-483b-a4de-8ea705961bf0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5ced05e7-d027-4db3-8ca5-e8f295b1280f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {449a6e26-7084-402f-8727-0edf4463d602}, !- Handle
  Guestroom401 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326205e-06,                   !- Peak Flow Rate {m3/s}
  {74254dd5-60ae-43cf-94aa-d7dc45cfbf52}, !- Target Temperature Schedule Name
  {c3e2593d-a35b-4a18-abd1-abee99c4caa5}, !- Sensible Fraction Schedule Name
  {02a76404-9ba1-47fa-889b-06a1c00108ac}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c3e2593d-a35b-4a18-abd1-abee99c4caa5}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {06d6da00-e896-42c8-b981-aca8db182f55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06d6da00-e896-42c8-b981-aca8db182f55}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {02a76404-9ba1-47fa-889b-06a1c00108ac}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c97f7fe3-ee9b-4c2f-b6c1-66ce6002a491}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c97f7fe3-ee9b-4c2f-b6c1-66ce6002a491}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {74254dd5-60ae-43cf-94aa-d7dc45cfbf52}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e0b86031-5eca-47fe-92a9-8c8e6a9e62ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0b86031-5eca-47fe-92a9-8c8e6a9e62ee}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5ced05e7-d027-4db3-8ca5-e8f295b1280f}, !- Handle
  Guestroom401 Service Water Use 0.07gal/min, !- Name
  {449a6e26-7084-402f-8727-0edf4463d602}, !- Water Use Equipment Definition Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ebe139f8-ef01-4e1a-827f-8f5036f86582}, !- Handle
  Node 547,                               !- Name
  {62447e94-b880-4511-8a07-7901261eb154}, !- Inlet Port
  {ca756cb5-33ca-4c1d-a111-08befbdb4ea1}; !- Outlet Port

OS:Connection,
  {62447e94-b880-4511-8a07-7901261eb154}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  33,                                     !- Outlet Port
  {ebe139f8-ef01-4e1a-827f-8f5036f86582}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de7c0fc8-88f5-44b5-888d-ec6eeb3fc6bd}, !- Handle
  Node 548,                               !- Name
  {d63f0a6b-49c1-483b-a4de-8ea705961bf0}, !- Inlet Port
  {929c6ca2-bd39-4123-89b9-6473f0d0f27d}; !- Outlet Port

OS:Connection,
  {ca756cb5-33ca-4c1d-a111-08befbdb4ea1}, !- Handle
  {ebe139f8-ef01-4e1a-827f-8f5036f86582}, !- Source Object
  3,                                      !- Outlet Port
  {2b956b00-38b5-493d-ac79-1128d711abc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d63f0a6b-49c1-483b-a4de-8ea705961bf0}, !- Handle
  {2b956b00-38b5-493d-ac79-1128d711abc0}, !- Source Object
  3,                                      !- Outlet Port
  {de7c0fc8-88f5-44b5-888d-ec6eeb3fc6bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {929c6ca2-bd39-4123-89b9-6473f0d0f27d}, !- Handle
  {de7c0fc8-88f5-44b5-888d-ec6eeb3fc6bd}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {50ea097c-ce7d-498a-9de7-22e631aa42d5}, !- Handle
  Water Use Connections 31,               !- Name
  {85d46afe-91f0-45e6-9b5a-f6c255fd4aae}, !- Inlet Node Name
  {13d81e0f-d597-42a8-8ab6-380c8aff8335}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cb118193-45e8-46d4-83c0-7f9c006ef495}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4b11667a-47e0-48ce-9d93-5435e2bf5103}, !- Handle
  Guestroom402_405 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {802e7cd2-1a78-4296-b8f9-1ecd384221c5}, !- Target Temperature Schedule Name
  {c3d94d6c-f5a6-46a9-957c-3ed0b1f901c7}, !- Sensible Fraction Schedule Name
  {098293c8-d2fd-4242-8201-af8f6e34d606}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c3d94d6c-f5a6-46a9-957c-3ed0b1f901c7}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {81854070-7bfc-4854-a43d-024867215607}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81854070-7bfc-4854-a43d-024867215607}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {098293c8-d2fd-4242-8201-af8f6e34d606}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f8252b0d-467a-4f23-bb95-1061232ef4d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8252b0d-467a-4f23-bb95-1061232ef4d4}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {802e7cd2-1a78-4296-b8f9-1ecd384221c5}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {91964875-e745-4ea1-9ca4-b5f8dd98c20c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91964875-e745-4ea1-9ca4-b5f8dd98c20c}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cb118193-45e8-46d4-83c0-7f9c006ef495}, !- Handle
  Guestroom402_405 Service Water Use 0.26gal/min, !- Name
  {4b11667a-47e0-48ce-9d93-5435e2bf5103}, !- Water Use Equipment Definition Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6ef43ffa-c4d4-469b-a928-80597d58c94f}, !- Handle
  Node 549,                               !- Name
  {4cad04fe-998f-4fd8-bec9-4760a6b0f746}, !- Inlet Port
  {85d46afe-91f0-45e6-9b5a-f6c255fd4aae}; !- Outlet Port

OS:Connection,
  {4cad04fe-998f-4fd8-bec9-4760a6b0f746}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  34,                                     !- Outlet Port
  {6ef43ffa-c4d4-469b-a928-80597d58c94f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be60d030-5087-464e-a364-fb4b874db923}, !- Handle
  Node 550,                               !- Name
  {13d81e0f-d597-42a8-8ab6-380c8aff8335}, !- Inlet Port
  {39555542-1d37-482d-8040-c947aca2f931}; !- Outlet Port

OS:Connection,
  {85d46afe-91f0-45e6-9b5a-f6c255fd4aae}, !- Handle
  {6ef43ffa-c4d4-469b-a928-80597d58c94f}, !- Source Object
  3,                                      !- Outlet Port
  {50ea097c-ce7d-498a-9de7-22e631aa42d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13d81e0f-d597-42a8-8ab6-380c8aff8335}, !- Handle
  {50ea097c-ce7d-498a-9de7-22e631aa42d5}, !- Source Object
  3,                                      !- Outlet Port
  {be60d030-5087-464e-a364-fb4b874db923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39555542-1d37-482d-8040-c947aca2f931}, !- Handle
  {be60d030-5087-464e-a364-fb4b874db923}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {061d08f5-f0ab-4b6e-a71a-47377c53efca}, !- Handle
  Water Use Connections 32,               !- Name
  {e356f3fe-11a0-4230-ba86-60c88d0a9e20}, !- Inlet Node Name
  {17512b42-58a7-4ca1-9054-3cc674779a4c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3b170f37-f36a-46df-b3eb-76933fff4db0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ff04594f-eafd-4509-8c91-d6ee2ce2b49f}, !- Handle
  Guestroom406_408 Service Water Use Def 0.21gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34301367951543e-05,                   !- Peak Flow Rate {m3/s}
  {521caf3d-1ad7-4f33-9ebb-08d87087ad33}, !- Target Temperature Schedule Name
  {cae0fd4f-dd19-4030-800b-13b46b5fb3b2}, !- Sensible Fraction Schedule Name
  {2b207879-0ade-4c93-8539-9a1ec80ea74b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cae0fd4f-dd19-4030-800b-13b46b5fb3b2}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {33499142-00dd-407d-8423-4f36ac3f4171}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33499142-00dd-407d-8423-4f36ac3f4171}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2b207879-0ade-4c93-8539-9a1ec80ea74b}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f62ce417-21a0-4691-92b2-776051d7b135}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f62ce417-21a0-4691-92b2-776051d7b135}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {521caf3d-1ad7-4f33-9ebb-08d87087ad33}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2fa4664a-738d-4a72-bb02-49a38e4eb6a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fa4664a-738d-4a72-bb02-49a38e4eb6a4}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3b170f37-f36a-46df-b3eb-76933fff4db0}, !- Handle
  Guestroom406_408 Service Water Use 0.21gal/min, !- Name
  {ff04594f-eafd-4509-8c91-d6ee2ce2b49f}, !- Water Use Equipment Definition Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4511f719-a211-4466-906b-c15231264ee9}, !- Handle
  Node 551,                               !- Name
  {83276a13-c397-4140-86d6-6a85c6950326}, !- Inlet Port
  {e356f3fe-11a0-4230-ba86-60c88d0a9e20}; !- Outlet Port

OS:Connection,
  {83276a13-c397-4140-86d6-6a85c6950326}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  35,                                     !- Outlet Port
  {4511f719-a211-4466-906b-c15231264ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d3201e8-3d6c-47e8-98dc-75c50e9c6c32}, !- Handle
  Node 552,                               !- Name
  {17512b42-58a7-4ca1-9054-3cc674779a4c}, !- Inlet Port
  {a24a4153-9cd2-45c0-8c4f-4e923c9ab8dc}; !- Outlet Port

OS:Connection,
  {e356f3fe-11a0-4230-ba86-60c88d0a9e20}, !- Handle
  {4511f719-a211-4466-906b-c15231264ee9}, !- Source Object
  3,                                      !- Outlet Port
  {061d08f5-f0ab-4b6e-a71a-47377c53efca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17512b42-58a7-4ca1-9054-3cc674779a4c}, !- Handle
  {061d08f5-f0ab-4b6e-a71a-47377c53efca}, !- Source Object
  3,                                      !- Outlet Port
  {1d3201e8-3d6c-47e8-98dc-75c50e9c6c32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a24a4153-9cd2-45c0-8c4f-4e923c9ab8dc}, !- Handle
  {1d3201e8-3d6c-47e8-98dc-75c50e9c6c32}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {52a2faf2-eb95-4ede-968f-ed3b2fb36956}, !- Handle
  Water Use Connections 33,               !- Name
  {1f73a00a-02ae-450d-8cad-b0ebc2255f75}, !- Inlet Node Name
  {64d15d18-fe19-40c7-9044-507423289168}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e60f86a5-0014-42a5-bf8d-8d234d192c96}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {78457915-721b-4b5c-88b7-89d9051d08f8}, !- Handle
  Guestroom409_412 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66277884130482e-05,                   !- Peak Flow Rate {m3/s}
  {3fc75d56-b0f2-46aa-9f51-1311ab097984}, !- Target Temperature Schedule Name
  {960a6115-0e88-4cb6-8e08-51e4b300ca7f}, !- Sensible Fraction Schedule Name
  {677a6a1c-2bc4-4d92-a2b4-69d256855fd7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {960a6115-0e88-4cb6-8e08-51e4b300ca7f}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {16ac17f4-35fd-4742-8737-3ae1ad33b8a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16ac17f4-35fd-4742-8737-3ae1ad33b8a2}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {677a6a1c-2bc4-4d92-a2b4-69d256855fd7}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {db651cdf-7fa3-4118-970e-050b3a5b128c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db651cdf-7fa3-4118-970e-050b3a5b128c}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3fc75d56-b0f2-46aa-9f51-1311ab097984}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ef26200c-1aa2-4833-9064-d676f97b4acb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef26200c-1aa2-4833-9064-d676f97b4acb}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e60f86a5-0014-42a5-bf8d-8d234d192c96}, !- Handle
  Guestroom409_412 Service Water Use 0.26gal/min, !- Name
  {78457915-721b-4b5c-88b7-89d9051d08f8}, !- Water Use Equipment Definition Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {543875a8-958e-4d34-8a8a-f59fda3e11b0}, !- Handle
  Node 553,                               !- Name
  {d0688a15-49e7-4783-9c82-9b04f452a59f}, !- Inlet Port
  {1f73a00a-02ae-450d-8cad-b0ebc2255f75}; !- Outlet Port

OS:Connection,
  {d0688a15-49e7-4783-9c82-9b04f452a59f}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  36,                                     !- Outlet Port
  {543875a8-958e-4d34-8a8a-f59fda3e11b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7942037f-6ae3-4419-83fe-fec0eac0ce87}, !- Handle
  Node 554,                               !- Name
  {64d15d18-fe19-40c7-9044-507423289168}, !- Inlet Port
  {d7858bfa-5721-476b-bba6-b0bcb177ff4a}; !- Outlet Port

OS:Connection,
  {1f73a00a-02ae-450d-8cad-b0ebc2255f75}, !- Handle
  {543875a8-958e-4d34-8a8a-f59fda3e11b0}, !- Source Object
  3,                                      !- Outlet Port
  {52a2faf2-eb95-4ede-968f-ed3b2fb36956}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64d15d18-fe19-40c7-9044-507423289168}, !- Handle
  {52a2faf2-eb95-4ede-968f-ed3b2fb36956}, !- Source Object
  3,                                      !- Outlet Port
  {7942037f-6ae3-4419-83fe-fec0eac0ce87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7858bfa-5721-476b-bba6-b0bcb177ff4a}, !- Handle
  {7942037f-6ae3-4419-83fe-fec0eac0ce87}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d3663e89-55b8-47ed-a3d4-6f35ab6d189a}, !- Handle
  Water Use Connections 34,               !- Name
  {1cf4699b-88ec-4721-b958-fa7494039cb2}, !- Inlet Node Name
  {f4e54255-ea09-4c5e-b8f4-ea8162bb13ae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2d64c21f-50a7-4a66-9ed2-b87e7a353dfc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ae8be563-4b3d-4c67-9c08-0a8a7e46a9bc}, !- Handle
  Guestroom413 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15694710326204e-06,                   !- Peak Flow Rate {m3/s}
  {df1f0f9f-f0dc-4cc7-b752-bc4867398aa2}, !- Target Temperature Schedule Name
  {f3f44000-3d3b-4c89-b019-7a4ae90beb45}, !- Sensible Fraction Schedule Name
  {bb7b355e-d518-4cc9-91a7-79866fcccdbb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f3f44000-3d3b-4c89-b019-7a4ae90beb45}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3413b12a-49bd-45fe-93cd-ecb102bb9b42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3413b12a-49bd-45fe-93cd-ecb102bb9b42}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb7b355e-d518-4cc9-91a7-79866fcccdbb}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {efcbb265-a625-434a-8a81-d1ccba0bb9b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efcbb265-a625-434a-8a81-d1ccba0bb9b5}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {df1f0f9f-f0dc-4cc7-b752-bc4867398aa2}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2ac289c1-81d1-42b0-8395-56a0014e1a97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ac289c1-81d1-42b0-8395-56a0014e1a97}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2d64c21f-50a7-4a66-9ed2-b87e7a353dfc}, !- Handle
  Guestroom413 Service Water Use 0.07gal/min, !- Name
  {ae8be563-4b3d-4c67-9c08-0a8a7e46a9bc}, !- Water Use Equipment Definition Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dbde7391-ec3f-49d1-b5d5-25d1f96d7a9f}, !- Handle
  Node 555,                               !- Name
  {3b599b96-28b9-421e-98a4-c73838cc9cd9}, !- Inlet Port
  {1cf4699b-88ec-4721-b958-fa7494039cb2}; !- Outlet Port

OS:Connection,
  {3b599b96-28b9-421e-98a4-c73838cc9cd9}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  37,                                     !- Outlet Port
  {dbde7391-ec3f-49d1-b5d5-25d1f96d7a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1dcb3496-130e-4752-9354-095778996a0a}, !- Handle
  Node 556,                               !- Name
  {f4e54255-ea09-4c5e-b8f4-ea8162bb13ae}, !- Inlet Port
  {0b5c3fe4-e298-48bb-9cb5-afca9a34fe7a}; !- Outlet Port

OS:Connection,
  {1cf4699b-88ec-4721-b958-fa7494039cb2}, !- Handle
  {dbde7391-ec3f-49d1-b5d5-25d1f96d7a9f}, !- Source Object
  3,                                      !- Outlet Port
  {d3663e89-55b8-47ed-a3d4-6f35ab6d189a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4e54255-ea09-4c5e-b8f4-ea8162bb13ae}, !- Handle
  {d3663e89-55b8-47ed-a3d4-6f35ab6d189a}, !- Source Object
  3,                                      !- Outlet Port
  {1dcb3496-130e-4752-9354-095778996a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b5c3fe4-e298-48bb-9cb5-afca9a34fe7a}, !- Handle
  {1dcb3496-130e-4752-9354-095778996a0a}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3f1553a2-2fe2-4b11-a551-4ca9472118be}, !- Handle
  Water Use Connections 35,               !- Name
  {4ace5b12-f45d-47e7-ba51-6632d2a29c4a}, !- Inlet Node Name
  {6982b904-0195-4a6c-aeff-8aa73cbbc97c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {68526f92-2963-428b-bd7a-07f5378026c9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4c3f519f-b57e-4608-9f1e-dc355fca9246}, !- Handle
  Guestroom414 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329438e-06,                   !- Peak Flow Rate {m3/s}
  {eabe1f68-258f-486b-a644-2385ce6135b0}, !- Target Temperature Schedule Name
  {9ecb69b9-e31a-4063-925c-8c883e640e11}, !- Sensible Fraction Schedule Name
  {87f5c496-1e1b-4338-948c-bddd9908f063}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9ecb69b9-e31a-4063-925c-8c883e640e11}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6a705dbc-f33e-4f37-858a-57fe0ffdf780}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a705dbc-f33e-4f37-858a-57fe0ffdf780}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {87f5c496-1e1b-4338-948c-bddd9908f063}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {454f1b18-f504-4db9-8189-8609d3f51b93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {454f1b18-f504-4db9-8189-8609d3f51b93}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {eabe1f68-258f-486b-a644-2385ce6135b0}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6128604d-80a5-4cc6-88a0-d04b8c781a64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6128604d-80a5-4cc6-88a0-d04b8c781a64}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {68526f92-2963-428b-bd7a-07f5378026c9}, !- Handle
  Guestroom414 Service Water Use 0.07gal/min, !- Name
  {4c3f519f-b57e-4608-9f1e-dc355fca9246}, !- Water Use Equipment Definition Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {73b520bb-419c-4d21-88c4-e7ec8a0a755f}, !- Handle
  Node 557,                               !- Name
  {fc4ae22e-b119-4200-924c-0e2f22262ee9}, !- Inlet Port
  {4ace5b12-f45d-47e7-ba51-6632d2a29c4a}; !- Outlet Port

OS:Connection,
  {fc4ae22e-b119-4200-924c-0e2f22262ee9}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  38,                                     !- Outlet Port
  {73b520bb-419c-4d21-88c4-e7ec8a0a755f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55187c10-42c7-4bae-b6c0-8041c4905100}, !- Handle
  Node 558,                               !- Name
  {6982b904-0195-4a6c-aeff-8aa73cbbc97c}, !- Inlet Port
  {18eff384-ec82-4afc-814d-8912ae2edf9f}; !- Outlet Port

OS:Connection,
  {4ace5b12-f45d-47e7-ba51-6632d2a29c4a}, !- Handle
  {73b520bb-419c-4d21-88c4-e7ec8a0a755f}, !- Source Object
  3,                                      !- Outlet Port
  {3f1553a2-2fe2-4b11-a551-4ca9472118be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6982b904-0195-4a6c-aeff-8aa73cbbc97c}, !- Handle
  {3f1553a2-2fe2-4b11-a551-4ca9472118be}, !- Source Object
  3,                                      !- Outlet Port
  {55187c10-42c7-4bae-b6c0-8041c4905100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18eff384-ec82-4afc-814d-8912ae2edf9f}, !- Handle
  {55187c10-42c7-4bae-b6c0-8041c4905100}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3ee5e58a-9285-4559-b21d-97c67b50d362}, !- Handle
  Water Use Connections 36,               !- Name
  {f2c66b73-7591-4fa0-a8c2-e81816f1b7f0}, !- Inlet Node Name
  {892817ab-6c5e-47a5-9bd5-1f3c0ef1ba4e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {97945aaa-2065-45bd-b361-5d5e00f4e510}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5d5742fc-f89c-4b9c-bcf2-6bb2cc34cadb}, !- Handle
  Guestroom415_418 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {1136dc44-ac0b-4943-8503-13bf2c0b702f}, !- Target Temperature Schedule Name
  {8c64d990-eed0-4ea2-981d-5c7cde5aa281}, !- Sensible Fraction Schedule Name
  {0c50b93d-e0b6-4001-b041-b98642ea3b10}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8c64d990-eed0-4ea2-981d-5c7cde5aa281}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8d246c3e-9b92-4972-9ff2-f914ffaf0c81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d246c3e-9b92-4972-9ff2-f914ffaf0c81}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c50b93d-e0b6-4001-b041-b98642ea3b10}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c4521f32-9638-428b-ae75-6580acd30b6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4521f32-9638-428b-ae75-6580acd30b6b}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1136dc44-ac0b-4943-8503-13bf2c0b702f}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {81fb9baa-9633-41a8-901e-d2e112800601}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81fb9baa-9633-41a8-901e-d2e112800601}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {97945aaa-2065-45bd-b361-5d5e00f4e510}, !- Handle
  Guestroom415_418 Service Water Use 0.26gal/min, !- Name
  {5d5742fc-f89c-4b9c-bcf2-6bb2cc34cadb}, !- Water Use Equipment Definition Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fea1519b-38b1-44b7-86dd-b4b3f22c0fd8}, !- Handle
  Node 559,                               !- Name
  {3c9ae79e-4af7-4371-a5e7-d9c830eaa583}, !- Inlet Port
  {f2c66b73-7591-4fa0-a8c2-e81816f1b7f0}; !- Outlet Port

OS:Connection,
  {3c9ae79e-4af7-4371-a5e7-d9c830eaa583}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  39,                                     !- Outlet Port
  {fea1519b-38b1-44b7-86dd-b4b3f22c0fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35ef2667-a23e-4c53-a9ec-2b9fe14386fb}, !- Handle
  Node 560,                               !- Name
  {892817ab-6c5e-47a5-9bd5-1f3c0ef1ba4e}, !- Inlet Port
  {0bc557b0-beac-4b99-bdca-01cfcf6b79bf}; !- Outlet Port

OS:Connection,
  {f2c66b73-7591-4fa0-a8c2-e81816f1b7f0}, !- Handle
  {fea1519b-38b1-44b7-86dd-b4b3f22c0fd8}, !- Source Object
  3,                                      !- Outlet Port
  {3ee5e58a-9285-4559-b21d-97c67b50d362}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {892817ab-6c5e-47a5-9bd5-1f3c0ef1ba4e}, !- Handle
  {3ee5e58a-9285-4559-b21d-97c67b50d362}, !- Source Object
  3,                                      !- Outlet Port
  {35ef2667-a23e-4c53-a9ec-2b9fe14386fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bc557b0-beac-4b99-bdca-01cfcf6b79bf}, !- Handle
  {35ef2667-a23e-4c53-a9ec-2b9fe14386fb}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {13572cf8-99d7-43e1-8ef2-242abfb100a8}, !- Handle
  Water Use Connections 37,               !- Name
  {b72067d2-0d27-4c39-bddb-e210be051db6}, !- Inlet Node Name
  {de04f7ae-ca1a-4a68-915e-4aec7f89b435}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2309c451-3596-4cf9-ab51-034c68f936b1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {28c83926-4b86-444f-b611-3183a900f51b}, !- Handle
  Guestroom419 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {9732631b-c89c-45d4-8f61-dd21e8a99235}, !- Target Temperature Schedule Name
  {dbdd140f-5757-4109-a218-37fbca1ef856}, !- Sensible Fraction Schedule Name
  {bab6f213-2359-4225-b486-2037e2107052}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dbdd140f-5757-4109-a218-37fbca1ef856}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {30b87911-1a4b-4e34-a35a-f22e330a99d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30b87911-1a4b-4e34-a35a-f22e330a99d0}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bab6f213-2359-4225-b486-2037e2107052}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ee8d97c9-dfed-421a-8070-d89c435f04f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee8d97c9-dfed-421a-8070-d89c435f04f5}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9732631b-c89c-45d4-8f61-dd21e8a99235}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3bb3cba0-e002-4190-9fbd-057da9095e3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bb3cba0-e002-4190-9fbd-057da9095e3d}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2309c451-3596-4cf9-ab51-034c68f936b1}, !- Handle
  Guestroom419 Service Water Use 0.07gal/min, !- Name
  {28c83926-4b86-444f-b611-3183a900f51b}, !- Water Use Equipment Definition Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fb4407b7-e773-42b7-8c4c-109cccc0d103}, !- Handle
  Node 561,                               !- Name
  {8e75a6f5-1a85-4ff1-808b-364de3c7cb51}, !- Inlet Port
  {b72067d2-0d27-4c39-bddb-e210be051db6}; !- Outlet Port

OS:Connection,
  {8e75a6f5-1a85-4ff1-808b-364de3c7cb51}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  40,                                     !- Outlet Port
  {fb4407b7-e773-42b7-8c4c-109cccc0d103}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fec37270-c007-45b1-a93e-36910bbd65b5}, !- Handle
  Node 562,                               !- Name
  {de04f7ae-ca1a-4a68-915e-4aec7f89b435}, !- Inlet Port
  {eb6a9f72-d5cc-4f44-8191-362e23877c12}; !- Outlet Port

OS:Connection,
  {b72067d2-0d27-4c39-bddb-e210be051db6}, !- Handle
  {fb4407b7-e773-42b7-8c4c-109cccc0d103}, !- Source Object
  3,                                      !- Outlet Port
  {13572cf8-99d7-43e1-8ef2-242abfb100a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de04f7ae-ca1a-4a68-915e-4aec7f89b435}, !- Handle
  {13572cf8-99d7-43e1-8ef2-242abfb100a8}, !- Source Object
  3,                                      !- Outlet Port
  {fec37270-c007-45b1-a93e-36910bbd65b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb6a9f72-d5cc-4f44-8191-362e23877c12}, !- Handle
  {fec37270-c007-45b1-a93e-36910bbd65b5}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {800921f3-cb37-47a6-92c2-7367cd0c9fef}, !- Handle
  Water Use Connections 38,               !- Name
  {2f4ef54d-335c-4fbf-81fc-3bc898e8df17}, !- Inlet Node Name
  {c00fc498-3a98-45f5-9c5e-fe813d01ae80}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {80bb3ae5-77d4-4033-ad16-aadabb1ccb8a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a85763fd-7edd-4adf-8441-9f55e4b13c6e}, !- Handle
  Guestroom420_423 Service Water Use Def 0.26gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66266085331776e-05,                   !- Peak Flow Rate {m3/s}
  {3a76ef04-7eca-440f-870e-93dd24ad8688}, !- Target Temperature Schedule Name
  {271b5c0b-5aa9-447a-8bd2-f73cb7046c25}, !- Sensible Fraction Schedule Name
  {c7786b00-1701-4737-8ebf-cc54701b28e1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {271b5c0b-5aa9-447a-8bd2-f73cb7046c25}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4060548c-7700-4d01-bda5-6045935ea90e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4060548c-7700-4d01-bda5-6045935ea90e}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c7786b00-1701-4737-8ebf-cc54701b28e1}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f8f3e1ff-9567-43cf-af21-b361d0209b03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8f3e1ff-9567-43cf-af21-b361d0209b03}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a76ef04-7eca-440f-870e-93dd24ad8688}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ff2de188-0c9f-4815-a1b9-5cc8934d2293}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff2de188-0c9f-4815-a1b9-5cc8934d2293}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {80bb3ae5-77d4-4033-ad16-aadabb1ccb8a}, !- Handle
  Guestroom420_423 Service Water Use 0.26gal/min, !- Name
  {a85763fd-7edd-4adf-8441-9f55e4b13c6e}, !- Water Use Equipment Definition Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2690dacb-16a3-40c4-ae3f-3a497e24fc11}, !- Handle
  Node 563,                               !- Name
  {d16361eb-d635-412a-bc83-a8c2017c0453}, !- Inlet Port
  {2f4ef54d-335c-4fbf-81fc-3bc898e8df17}; !- Outlet Port

OS:Connection,
  {d16361eb-d635-412a-bc83-a8c2017c0453}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  41,                                     !- Outlet Port
  {2690dacb-16a3-40c4-ae3f-3a497e24fc11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47962293-dd67-448c-bebe-821c682a4c99}, !- Handle
  Node 564,                               !- Name
  {c00fc498-3a98-45f5-9c5e-fe813d01ae80}, !- Inlet Port
  {73f51ec9-caf8-4632-98ef-63ecf351b525}; !- Outlet Port

OS:Connection,
  {2f4ef54d-335c-4fbf-81fc-3bc898e8df17}, !- Handle
  {2690dacb-16a3-40c4-ae3f-3a497e24fc11}, !- Source Object
  3,                                      !- Outlet Port
  {800921f3-cb37-47a6-92c2-7367cd0c9fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c00fc498-3a98-45f5-9c5e-fe813d01ae80}, !- Handle
  {800921f3-cb37-47a6-92c2-7367cd0c9fef}, !- Source Object
  3,                                      !- Outlet Port
  {47962293-dd67-448c-bebe-821c682a4c99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73f51ec9-caf8-4632-98ef-63ecf351b525}, !- Handle
  {47962293-dd67-448c-bebe-821c682a4c99}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {63a1ec44-85a4-4bc6-9953-b43d5ef03019}, !- Handle
  Water Use Connections 39,               !- Name
  {20f8ff6a-0fbd-4666-8455-bb433316e2da}, !- Inlet Node Name
  {b6067233-4e31-4c4e-85f8-4453d198b559}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {35b74d8e-47a1-4cd4-9e27-caed14447f16}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {55645b26-3f2f-46c7-bd20-5656ebda9142}, !- Handle
  Guestroom424 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.15665213329439e-06,                   !- Peak Flow Rate {m3/s}
  {53a53c0b-84d0-4d76-ad07-0d1bb144b937}, !- Target Temperature Schedule Name
  {bdbf7feb-8a86-4f2f-8998-e76799ad9179}, !- Sensible Fraction Schedule Name
  {cab38a00-d4fb-4e9e-a36c-c0ec6442612d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bdbf7feb-8a86-4f2f-8998-e76799ad9179}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {16952e73-489d-4baf-b1dd-3e8aebd7d581}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16952e73-489d-4baf-b1dd-3e8aebd7d581}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cab38a00-d4fb-4e9e-a36c-c0ec6442612d}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d2c23208-6f9f-43d5-a95b-fde1ed290448}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2c23208-6f9f-43d5-a95b-fde1ed290448}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {53a53c0b-84d0-4d76-ad07-0d1bb144b937}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {424fbe55-fcd3-4a5f-b0c6-d8677cf0d621}; !- Default Day Schedule Name

OS:Schedule:Day,
  {424fbe55-fcd3-4a5f-b0c6-d8677cf0d621}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {35b74d8e-47a1-4cd4-9e27-caed14447f16}, !- Handle
  Guestroom424 Service Water Use 0.07gal/min, !- Name
  {55645b26-3f2f-46c7-bd20-5656ebda9142}, !- Water Use Equipment Definition Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space Name
  {53469b04-9b37-47e0-ac3b-f58c6a908703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {61b16dd3-5f2f-468c-9900-dbe076a5179c}, !- Handle
  Node 565,                               !- Name
  {aec8b642-cb93-4e2e-8856-a50b28d7885f}, !- Inlet Port
  {20f8ff6a-0fbd-4666-8455-bb433316e2da}; !- Outlet Port

OS:Connection,
  {aec8b642-cb93-4e2e-8856-a50b28d7885f}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  42,                                     !- Outlet Port
  {61b16dd3-5f2f-468c-9900-dbe076a5179c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d3fbf8f-0113-4297-815d-0993f6635af3}, !- Handle
  Node 566,                               !- Name
  {b6067233-4e31-4c4e-85f8-4453d198b559}, !- Inlet Port
  {a3c32b5d-a3c4-4ca8-ab92-7548d191c239}; !- Outlet Port

OS:Connection,
  {20f8ff6a-0fbd-4666-8455-bb433316e2da}, !- Handle
  {61b16dd3-5f2f-468c-9900-dbe076a5179c}, !- Source Object
  3,                                      !- Outlet Port
  {63a1ec44-85a4-4bc6-9953-b43d5ef03019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6067233-4e31-4c4e-85f8-4453d198b559}, !- Handle
  {63a1ec44-85a4-4bc6-9953-b43d5ef03019}, !- Source Object
  3,                                      !- Outlet Port
  {9d3fbf8f-0113-4297-815d-0993f6635af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3c32b5d-a3c4-4ca8-ab92-7548d191c239}, !- Handle
  {9d3fbf8f-0113-4297-815d-0993f6635af3}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {21f21152-6c92-44d6-8ff0-dd5172523a0c}, !- Handle
  Water Use Connections 40,               !- Name
  {c2686c80-7787-47d9-8e50-1d6e12a5fb34}, !- Inlet Node Name
  {830daa36-6cab-4c7b-b1d9-f4967c2590ab}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {93d4aade-eb42-402a-93b7-35cf52302be4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {beb9588b-09b5-42a9-b441-9ec03cb386e1}, !- Handle
  Meetingroomflr1 Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.83718171437846e-06,                   !- Peak Flow Rate {m3/s}
  {b05740ae-d7a6-441f-b3fe-2cf7535c94a4}, !- Target Temperature Schedule Name
  {569e8b1b-0ecf-471d-9e16-a6dc4c3dc54c}, !- Sensible Fraction Schedule Name
  {bc723e20-1a53-4873-bcb3-125149a8e158}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {569e8b1b-0ecf-471d-9e16-a6dc4c3dc54c}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {752da98e-176a-4e46-93bb-c6013ef59545}; !- Default Day Schedule Name

OS:Schedule:Day,
  {752da98e-176a-4e46-93bb-c6013ef59545}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc723e20-1a53-4873-bcb3-125149a8e158}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8b26811c-cd9e-4f43-91e4-7142335a55a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b26811c-cd9e-4f43-91e4-7142335a55a0}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b05740ae-d7a6-441f-b3fe-2cf7535c94a4}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {df90e81d-57e7-4339-bb30-2f2c6fda0a69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df90e81d-57e7-4339-bb30-2f2c6fda0a69}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {93d4aade-eb42-402a-93b7-35cf52302be4}, !- Handle
  Meetingroomflr1 Service Water Use 0.06gal/min, !- Name
  {beb9588b-09b5-42a9-b441-9ec03cb386e1}, !- Water Use Equipment Definition Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  {c1eaf17d-b5bd-448b-834c-411adabeb33b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c1eaf17d-b5bd-448b-834c-411adabeb33b}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  {f88379af-9c9e-42a3-a65a-78f3c29140ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f88379af-9c9e-42a3-a65a-78f3c29140ed}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {18d13cdd-b444-4a08-8cd0-150fb423540c}, !- Handle
  Schedule Rule 95,                       !- Name
  {c1eaf17d-b5bd-448b-834c-411adabeb33b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4b1f2211-ffe8-40e7-b1e4-e96b15ec4017}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b1f2211-ffe8-40e7-b1e4-e96b15ec4017}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {f817b64a-e160-48c7-b811-3cf7fae86e14}, !- Handle
  Schedule Rule 96,                       !- Name
  {c1eaf17d-b5bd-448b-834c-411adabeb33b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e77ea859-3d67-453e-8296-9553f3c38a0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e77ea859-3d67-453e-8296-9553f3c38a0b}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {eb7e203a-8e8e-4753-8e07-5f9b014edcc8}, !- Handle
  Schedule Rule 97,                       !- Name
  {c1eaf17d-b5bd-448b-834c-411adabeb33b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f867f27c-a716-4ec6-926f-063f22e4c53f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f867f27c-a716-4ec6-926f-063f22e4c53f}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {1d70d995-bdb2-4d87-bed8-e84e2a205676}, !- Handle
  Node 567,                               !- Name
  {cfa3abde-fd4b-4f0f-9d80-680c793ca494}, !- Inlet Port
  {c2686c80-7787-47d9-8e50-1d6e12a5fb34}; !- Outlet Port

OS:Connection,
  {cfa3abde-fd4b-4f0f-9d80-680c793ca494}, !- Handle
  {ec472e75-5422-423e-8b15-61fce5fb9523}, !- Source Object
  43,                                     !- Outlet Port
  {1d70d995-bdb2-4d87-bed8-e84e2a205676}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {032af5d8-5036-4915-a9bf-df1e017d7a5e}, !- Handle
  Node 568,                               !- Name
  {830daa36-6cab-4c7b-b1d9-f4967c2590ab}, !- Inlet Port
  {6289e8d9-90ed-4773-af18-040c52ffed17}; !- Outlet Port

OS:Connection,
  {c2686c80-7787-47d9-8e50-1d6e12a5fb34}, !- Handle
  {1d70d995-bdb2-4d87-bed8-e84e2a205676}, !- Source Object
  3,                                      !- Outlet Port
  {21f21152-6c92-44d6-8ff0-dd5172523a0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {830daa36-6cab-4c7b-b1d9-f4967c2590ab}, !- Handle
  {21f21152-6c92-44d6-8ff0-dd5172523a0c}, !- Source Object
  3,                                      !- Outlet Port
  {032af5d8-5036-4915-a9bf-df1e017d7a5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6289e8d9-90ed-4773-af18-040c52ffed17}, !- Handle
  {032af5d8-5036-4915-a9bf-df1e017d7a5e}, !- Source Object
  3,                                      !- Outlet Port
  {739194d8-e450-4ffe-9004-20d2ebe99cf3}, !- Target Object
  43;                                     !- Inlet Port

OS:Sizing:Parameters,
  {eac1f4f3-9e9b-4e17-b9d6-0ee3ca2de085}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {523b6f58-43ea-4478-b275-67756f448114}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {def53dd0-6515-4079-903c-0806e50f44b7}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {8eaffe9e-92c0-4a7e-b415-e21ccb6cdcd5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8eaffe9e-92c0-4a7e-b415-e21ccb6cdcd5}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {8979b698-966b-4199-ba94-ea3dad65a81b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1ab3f16c-a851-45a6-b3d4-20d78dc9ff71}, !- Control Zone or Zone List Name
  {94cdd7b2-dc2c-4ee0-948f-6094561801fc}, !- Cooling Control Zone or Zone List Name
  {0bb85af3-a127-48fb-a7ed-6b70646add22}, !- Heating Control Zone or Zone List Name
  {d3aa8b55-efa9-40e1-ba91-a54e0b9ba258}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1ab3f16c-a851-45a6-b3d4-20d78dc9ff71}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {94cdd7b2-dc2c-4ee0-948f-6094561801fc}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0bb85af3-a127-48fb-a7ed-6b70646add22}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d3aa8b55-efa9-40e1-ba91-a54e0b9ba258}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {293bae37-63d3-4667-bd0d-b0f1dc61630b}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  {2b7d77f4-6c01-4d0e-a967-200fd60d9ee7}, !- Default Day Schedule Name
  {2f97bf9c-4999-47f9-a1bd-6a3560328b89}, !- Summer Design Day Schedule Name
  {c60dbad5-05ee-4abe-955c-3605b89489ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b7d77f4-6c01-4d0e-a967-200fd60d9ee7}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3b19fa79-3031-4f6b-b304-e8a6d76fc7de}, !- Handle
  {293bae37-63d3-4667-bd0d-b0f1dc61630b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  101.37941779122515,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  35,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-06 20:52:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-06 20:52:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1127f6e7-2081-4091-acaa-af2a2ffaf1fe}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c60dbad5-05ee-4abe-955c-3605b89489ba}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10414751-09ca-4272-9ed6-502e0e25b339}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2f97bf9c-4999-47f9-a1bd-6a3560328b89}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6d77f919-8044-40ff-a4a5-6126f1ef61bc}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {813a5183-86db-4dfd-b4fb-d087ba5f1944}, !- Supply Air Inlet Node
  {a43dc526-c76f-45d0-abbe-f1b5be7be607}, !- Supply Air Outlet Node
  {c0f932bf-b5de-41b9-acfa-b3c0146e636e}, !- Exhaust Air Inlet Node
  {f77b310d-8c9d-41e2-8096-8e84a2876977}, !- Exhaust Air Outlet Node
  890.347685265688,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {167dfe54-29e2-4b42-98b6-0c9e136da415}, !- Handle
  Node 570,                               !- Name
  {a43dc526-c76f-45d0-abbe-f1b5be7be607}, !- Inlet Port
  {493e8093-84f9-437d-828d-c4b3caef73b1}; !- Outlet Port

OS:Connection,
  {813a5183-86db-4dfd-b4fb-d087ba5f1944}, !- Handle
  {d1250d54-384f-4174-99a2-982e92fcd90c}, !- Source Object
  3,                                      !- Outlet Port
  {6d77f919-8044-40ff-a4a5-6126f1ef61bc}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a43dc526-c76f-45d0-abbe-f1b5be7be607}, !- Handle
  {6d77f919-8044-40ff-a4a5-6126f1ef61bc}, !- Source Object
  13,                                     !- Outlet Port
  {167dfe54-29e2-4b42-98b6-0c9e136da415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {493e8093-84f9-437d-828d-c4b3caef73b1}, !- Handle
  {167dfe54-29e2-4b42-98b6-0c9e136da415}, !- Source Object
  3,                                      !- Outlet Port
  {1b20f079-d671-4026-85a0-084084b21f31}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a7931fe0-40f2-41af-b67f-af3cb9ae7ca2}, !- Handle
  Node 571,                               !- Name
  {2a4f9190-a252-4655-a5ba-cb80c7fa3c0a}, !- Inlet Port
  {c0f932bf-b5de-41b9-acfa-b3c0146e636e}; !- Outlet Port

OS:Connection,
  {2a4f9190-a252-4655-a5ba-cb80c7fa3c0a}, !- Handle
  {1b20f079-d671-4026-85a0-084084b21f31}, !- Source Object
  7,                                      !- Outlet Port
  {a7931fe0-40f2-41af-b67f-af3cb9ae7ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0f932bf-b5de-41b9-acfa-b3c0146e636e}, !- Handle
  {a7931fe0-40f2-41af-b67f-af3cb9ae7ca2}, !- Source Object
  3,                                      !- Outlet Port
  {6d77f919-8044-40ff-a4a5-6126f1ef61bc}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f77b310d-8c9d-41e2-8096-8e84a2876977}, !- Handle
  {6d77f919-8044-40ff-a4a5-6126f1ef61bc}, !- Source Object
  15,                                     !- Outlet Port
  {0addb7ec-f6c9-41c1-9ffd-42c7343610f7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7d7c3452-9eeb-4a57-8c7d-025b3b96cbf3}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c19d63db-504c-4e00-a0e5-8fecffbec637}, !- Reference Setpoint Node Name
  {c19d63db-504c-4e00-a0e5-8fecffbec637}, !- Mixed Air Stream Node Name
  {d1250d54-384f-4174-99a2-982e92fcd90c}, !- Outdoor Air Stream Node Name
  {cd09eae5-3160-4331-b6a2-2670ce37b679}, !- Return Air Stream Node Name
  {167dfe54-29e2-4b42-98b6-0c9e136da415}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {d4a951e5-4936-45d7-a480-123321f9b80e}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {9faa3b73-2a5a-4a80-9255-2a50667aeb91}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneHtgSch0, !- Name
  {cb7c6bf6-c218-4433-86ad-d45fe76852a6}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {9d7f83ae-e6c1-4300-98a3-056084652d76}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneClgSch0, !- Name
  {e7469147-8494-4cf3-aed0-1c1d034cb5aa}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {bda6d3cd-a23c-4d50-81f5-dbc9568a599f}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d4a951e5-4936-45d7-a480-123321f9b80e}<23.9 && {d4a951e5-4936-45d7-a480-123321f9b80e}>1.7, !- Program Line 1
  SET {9d7f83ae-e6c1-4300-98a3-056084652d76} = 29.4, !- Program Line 2
  SET {9faa3b73-2a5a-4a80-9255-2a50667aeb91} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d4a951e5-4936-45d7-a480-123321f9b80e}<23.9 && {d4a951e5-4936-45d7-a480-123321f9b80e}>1.7, !- Program Line 4
  SET {9d7f83ae-e6c1-4300-98a3-056084652d76} = 29.4, !- Program Line 5
  SET {9faa3b73-2a5a-4a80-9255-2a50667aeb91} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d4a951e5-4936-45d7-a480-123321f9b80e}<23.9 && {d4a951e5-4936-45d7-a480-123321f9b80e}>1.7, !- Program Line 7
  SET {9d7f83ae-e6c1-4300-98a3-056084652d76} = 29.4, !- Program Line 8
  SET {9faa3b73-2a5a-4a80-9255-2a50667aeb91} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d4a951e5-4936-45d7-a480-123321f9b80e}<23.9 && {d4a951e5-4936-45d7-a480-123321f9b80e}>1.7, !- Program Line 10
  SET {9d7f83ae-e6c1-4300-98a3-056084652d76} = 29.4, !- Program Line 11
  SET {9faa3b73-2a5a-4a80-9255-2a50667aeb91} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {9d7f83ae-e6c1-4300-98a3-056084652d76} = NULL, !- Program Line 14
  SET {9faa3b73-2a5a-4a80-9255-2a50667aeb91} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {f3be9b9c-8c5a-440d-a4e7-60dd0f3c4607}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {bda6d3cd-a23c-4d50-81f5-dbc9568a599f}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {3e61fb39-5087-4ba2-bef1-c6350c86a2d8}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0769eb73-a2a4-46c7-a5b2-f09d0c5999ab}, !- Control Zone or Zone List Name
  {86645b3f-4d38-469a-8c53-48647472927f}, !- Cooling Control Zone or Zone List Name
  {dea78598-93ef-4226-9c1e-3377889e21bf}, !- Heating Control Zone or Zone List Name
  {c6351c5f-f11c-490b-b4ba-a06d394ddc4e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0769eb73-a2a4-46c7-a5b2-f09d0c5999ab}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {86645b3f-4d38-469a-8c53-48647472927f}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dea78598-93ef-4226-9c1e-3377889e21bf}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c6351c5f-f11c-490b-b4ba-a06d394ddc4e}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3487b1eb-e2a2-4726-bbd7-ba9d8cf790f7}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  {b0901abe-aea5-4a2d-af2f-93ea22ca9fcf}, !- Default Day Schedule Name
  {8ed30110-d32b-4c4a-82d8-6d352ca367f4}, !- Summer Design Day Schedule Name
  {825dfd54-fbdc-43b0-9db9-12d0500eea30}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0901abe-aea5-4a2d-af2f-93ea22ca9fcf}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {35209c68-91ba-4f04-b04d-a73c79fbc9e3}, !- Handle
  {3487b1eb-e2a2-4726-bbd7-ba9d8cf790f7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.311566363500031,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-06 20:52:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-06 20:52:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b9db7dcd-8065-4ce1-a62c-1b29adc7ea49}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {825dfd54-fbdc-43b0-9db9-12d0500eea30}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6092af19-5b22-48fa-9592-e1906936c594}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ed30110-d32b-4c4a-82d8-6d352ca367f4}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7aa8db33-2778-40de-812a-d324e8a17a31}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b9afdddc-9cc1-487f-bc69-e53fc4bd74f3}, !- Supply Air Inlet Node
  {ae5b0499-e9e2-424a-be1e-917c7e2952a9}, !- Supply Air Outlet Node
  {740e6fa0-9119-45c4-bc56-d01acb44b757}, !- Exhaust Air Inlet Node
  {247d86b1-0bbf-4bf9-a091-acb7ec68496a}, !- Exhaust Air Outlet Node
  317.445931436829,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {66b3edf9-0911-42ee-be79-8fd0051352a8}, !- Handle
  Node 572,                               !- Name
  {ae5b0499-e9e2-424a-be1e-917c7e2952a9}, !- Inlet Port
  {1ce8765d-d2de-4302-861c-edbb723a7c81}; !- Outlet Port

OS:Connection,
  {b9afdddc-9cc1-487f-bc69-e53fc4bd74f3}, !- Handle
  {784dc3a1-9b0c-4fd4-87de-d3015e14ba42}, !- Source Object
  3,                                      !- Outlet Port
  {7aa8db33-2778-40de-812a-d324e8a17a31}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ae5b0499-e9e2-424a-be1e-917c7e2952a9}, !- Handle
  {7aa8db33-2778-40de-812a-d324e8a17a31}, !- Source Object
  13,                                     !- Outlet Port
  {66b3edf9-0911-42ee-be79-8fd0051352a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ce8765d-d2de-4302-861c-edbb723a7c81}, !- Handle
  {66b3edf9-0911-42ee-be79-8fd0051352a8}, !- Source Object
  3,                                      !- Outlet Port
  {8c55adb4-a057-41c3-9704-9697d94424ff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {81f268d2-9285-4c19-81e0-8d815673e560}, !- Handle
  Node 573,                               !- Name
  {841c11dc-0cf1-4152-b008-63b59651e457}, !- Inlet Port
  {740e6fa0-9119-45c4-bc56-d01acb44b757}; !- Outlet Port

OS:Connection,
  {841c11dc-0cf1-4152-b008-63b59651e457}, !- Handle
  {8c55adb4-a057-41c3-9704-9697d94424ff}, !- Source Object
  7,                                      !- Outlet Port
  {81f268d2-9285-4c19-81e0-8d815673e560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {740e6fa0-9119-45c4-bc56-d01acb44b757}, !- Handle
  {81f268d2-9285-4c19-81e0-8d815673e560}, !- Source Object
  3,                                      !- Outlet Port
  {7aa8db33-2778-40de-812a-d324e8a17a31}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {247d86b1-0bbf-4bf9-a091-acb7ec68496a}, !- Handle
  {7aa8db33-2778-40de-812a-d324e8a17a31}, !- Source Object
  15,                                     !- Outlet Port
  {54203fd0-99d9-4ad3-8f1d-e8eaaee742cd}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e31f7468-0815-4e64-b4cf-9cffe0fd9f4d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f9cf522a-df5f-422b-beee-82180819d8f0}, !- Reference Setpoint Node Name
  {f9cf522a-df5f-422b-beee-82180819d8f0}, !- Mixed Air Stream Node Name
  {784dc3a1-9b0c-4fd4-87de-d3015e14ba42}, !- Outdoor Air Stream Node Name
  {ce70adad-40fa-4959-9ebb-30233e85bf65}, !- Return Air Stream Node Name
  {66b3edf9-0911-42ee-be79-8fd0051352a8}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {9d2827ab-049c-42c3-9f85-6cc996d69df2}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {70eda112-fddd-401d-8efc-2a5431cc702b}, !- Control Zone or Zone List Name
  {b3287a3d-2294-458b-bce7-f5a2d2710367}, !- Cooling Control Zone or Zone List Name
  {bb5c757a-0e1c-4125-9f32-b07f175cc5e2}, !- Heating Control Zone or Zone List Name
  {82a90818-3ad6-4e58-b205-a5975f634267}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {70eda112-fddd-401d-8efc-2a5431cc702b}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {b3287a3d-2294-458b-bce7-f5a2d2710367}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bb5c757a-0e1c-4125-9f32-b07f175cc5e2}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {82a90818-3ad6-4e58-b205-a5975f634267}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {11eca737-e6fd-448d-9e3e-72096474627d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  {71f6f158-ab85-489b-8139-c75a36663d40}, !- Default Day Schedule Name
  {6e3b52a3-731f-47d9-ac14-410bff3500ec}, !- Summer Design Day Schedule Name
  {2e21d82e-6813-4c8e-8b3a-7f34b3a89a72}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {71f6f158-ab85-489b-8139-c75a36663d40}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d12dbe9d-161e-4a42-8ce7-aa9cf6a648a3}, !- Handle
  {11eca737-e6fd-448d-9e3e-72096474627d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.2620817843866274,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-06 20:52:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-06 20:52:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {97547c6e-d1c6-42ab-918e-78833e0dc8c4}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e21d82e-6813-4c8e-8b3a-7f34b3a89a72}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6203dbeb-da28-4a46-a32f-861853ab61f2}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e3b52a3-731f-47d9-ac14-410bff3500ec}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2bd2ea18-e795-4ef0-acfc-d4a112ca37e6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Saturday Rule, !- Name
  {11eca737-e6fd-448d-9e3e-72096474627d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f3056190-a5a4-4df4-b0bf-1c85808c1451}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3056190-a5a4-4df4-b0bf-1c85808c1451}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Saturday, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {60eb9d6a-77ba-4276-8840-107aa1d2af99}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {11eca737-e6fd-448d-9e3e-72096474627d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5297ba9b-3fba-401f-a5af-74ad78b62e34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5297ba9b-3fba-401f-a5af-74ad78b62e34}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2bf2d01a-833d-4d9b-8544-a710b6d3c92a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {798bd1b0-f1e5-480b-a7cf-d311b2ee16ec}, !- Supply Air Inlet Node
  {530322b5-654f-492b-9699-5f5b88b1b3ab}, !- Supply Air Outlet Node
  {33dec6b2-7883-455f-9a0c-68574700c4f5}, !- Exhaust Air Inlet Node
  {75f9dca8-424c-4de6-9e3f-9216bda357b1}, !- Exhaust Air Outlet Node
  406.569271892289,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2d579fcc-cba9-4171-a659-5b5f9c0f2fad}, !- Handle
  Node 574,                               !- Name
  {530322b5-654f-492b-9699-5f5b88b1b3ab}, !- Inlet Port
  {0e81c274-bb4d-4d77-a540-0fd20a9a0775}; !- Outlet Port

OS:Connection,
  {798bd1b0-f1e5-480b-a7cf-d311b2ee16ec}, !- Handle
  {82afd05f-abd8-46f8-9d31-b5f616b51c1b}, !- Source Object
  3,                                      !- Outlet Port
  {2bf2d01a-833d-4d9b-8544-a710b6d3c92a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {530322b5-654f-492b-9699-5f5b88b1b3ab}, !- Handle
  {2bf2d01a-833d-4d9b-8544-a710b6d3c92a}, !- Source Object
  13,                                     !- Outlet Port
  {2d579fcc-cba9-4171-a659-5b5f9c0f2fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e81c274-bb4d-4d77-a540-0fd20a9a0775}, !- Handle
  {2d579fcc-cba9-4171-a659-5b5f9c0f2fad}, !- Source Object
  3,                                      !- Outlet Port
  {88d9a0fa-0327-4b8a-8c57-c6bbd931edf6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6b7357d2-f085-4a52-96c4-01944eed5bf9}, !- Handle
  Node 575,                               !- Name
  {6e9d1284-eac8-453d-bbcb-43401d484dc5}, !- Inlet Port
  {33dec6b2-7883-455f-9a0c-68574700c4f5}; !- Outlet Port

OS:Connection,
  {6e9d1284-eac8-453d-bbcb-43401d484dc5}, !- Handle
  {88d9a0fa-0327-4b8a-8c57-c6bbd931edf6}, !- Source Object
  7,                                      !- Outlet Port
  {6b7357d2-f085-4a52-96c4-01944eed5bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33dec6b2-7883-455f-9a0c-68574700c4f5}, !- Handle
  {6b7357d2-f085-4a52-96c4-01944eed5bf9}, !- Source Object
  3,                                      !- Outlet Port
  {2bf2d01a-833d-4d9b-8544-a710b6d3c92a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {75f9dca8-424c-4de6-9e3f-9216bda357b1}, !- Handle
  {2bf2d01a-833d-4d9b-8544-a710b6d3c92a}, !- Source Object
  15,                                     !- Outlet Port
  {7c34184d-0f83-41a5-af39-2e9e96e12915}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {05d9d216-ed13-4579-ba0e-3a05bdd3015c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {33da8452-f4c3-444f-9f48-3e8e193746e8}, !- Reference Setpoint Node Name
  {33da8452-f4c3-444f-9f48-3e8e193746e8}, !- Mixed Air Stream Node Name
  {82afd05f-abd8-46f8-9d31-b5f616b51c1b}, !- Outdoor Air Stream Node Name
  {a14f73cc-a4c3-4052-b45a-ca190f758388}, !- Return Air Stream Node Name
  {2d579fcc-cba9-4171-a659-5b5f9c0f2fad}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {3a3f1490-3d98-4e20-9672-07d003e157aa}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {34ea08cf-cc7c-4337-b1e5-2e487096386f}, !- Control Zone or Zone List Name
  {d5d39806-8133-4451-a922-f60d402197c5}, !- Cooling Control Zone or Zone List Name
  {bf6772ad-2822-4f33-8098-d39f45614169}, !- Heating Control Zone or Zone List Name
  {a42df354-8ad1-4520-ba17-613e8c6d05a5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {34ea08cf-cc7c-4337-b1e5-2e487096386f}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {d5d39806-8133-4451-a922-f60d402197c5}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bf6772ad-2822-4f33-8098-d39f45614169}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a42df354-8ad1-4520-ba17-613e8c6d05a5}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {177b309b-1fe7-4bb2-846a-56ca1f266b6a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  {9a52bb06-f1e9-4485-b11b-89ac415cbc24}, !- Default Day Schedule Name
  {b628d8e3-a6bd-41b2-b25e-012fb83fce40}, !- Summer Design Day Schedule Name
  {f3c25aff-d0ee-4249-8211-608441a95880}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9a52bb06-f1e9-4485-b11b-89ac415cbc24}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b8e30789-e401-47c1-ba58-0418070400f5}, !- Handle
  {177b309b-1fe7-4bb2-846a-56ca1f266b6a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.06061918859589,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-06 20:52:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-06 20:52:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {77ee1a68-00bd-4387-9ec3-3dd87a982bab}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3c25aff-d0ee-4249-8211-608441a95880}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6efb78d-ae32-460c-884d-df82088fc236}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b628d8e3-a6bd-41b2-b25e-012fb83fce40}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dbdcb1ce-ba74-40a0-bc65-619b7cfb4bd0}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {177b309b-1fe7-4bb2-846a-56ca1f266b6a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {78e6a377-5545-412d-bef9-c403fa71ac3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78e6a377-5545-412d-bef9-c403fa71ac3b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5df59811-a404-4f95-a289-3deab62c83f2}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2ab922f2-14dc-4941-a1e4-1b1317dfb15a}, !- Supply Air Inlet Node
  {dc5972b2-9577-43c3-abb2-6b4fc99b78a2}, !- Supply Air Outlet Node
  {1f4c3c19-2cb4-4e8b-bdf8-a524f107e8e9}, !- Exhaust Air Inlet Node
  {61dc407a-aeec-452f-b6de-0f0e8d9552d6}, !- Exhaust Air Outlet Node
  269.442815536803,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4e5f4375-9da4-471f-a7f6-58a08c2d8dba}, !- Handle
  Node 576,                               !- Name
  {dc5972b2-9577-43c3-abb2-6b4fc99b78a2}, !- Inlet Port
  {bbf337cf-2d6b-4a55-b83a-5a0c98f8a8bb}; !- Outlet Port

OS:Connection,
  {2ab922f2-14dc-4941-a1e4-1b1317dfb15a}, !- Handle
  {6e6953e8-689e-460a-8ce4-febbec4ae165}, !- Source Object
  3,                                      !- Outlet Port
  {5df59811-a404-4f95-a289-3deab62c83f2}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {dc5972b2-9577-43c3-abb2-6b4fc99b78a2}, !- Handle
  {5df59811-a404-4f95-a289-3deab62c83f2}, !- Source Object
  13,                                     !- Outlet Port
  {4e5f4375-9da4-471f-a7f6-58a08c2d8dba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbf337cf-2d6b-4a55-b83a-5a0c98f8a8bb}, !- Handle
  {4e5f4375-9da4-471f-a7f6-58a08c2d8dba}, !- Source Object
  3,                                      !- Outlet Port
  {3251c7d3-4d09-45a7-8ac0-5174c8150080}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {209d9084-f3ea-494d-9032-42618f32c08c}, !- Handle
  Node 577,                               !- Name
  {14550f09-06d3-42ad-9a7b-179f4699fc6c}, !- Inlet Port
  {1f4c3c19-2cb4-4e8b-bdf8-a524f107e8e9}; !- Outlet Port

OS:Connection,
  {14550f09-06d3-42ad-9a7b-179f4699fc6c}, !- Handle
  {3251c7d3-4d09-45a7-8ac0-5174c8150080}, !- Source Object
  7,                                      !- Outlet Port
  {209d9084-f3ea-494d-9032-42618f32c08c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f4c3c19-2cb4-4e8b-bdf8-a524f107e8e9}, !- Handle
  {209d9084-f3ea-494d-9032-42618f32c08c}, !- Source Object
  3,                                      !- Outlet Port
  {5df59811-a404-4f95-a289-3deab62c83f2}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {61dc407a-aeec-452f-b6de-0f0e8d9552d6}, !- Handle
  {5df59811-a404-4f95-a289-3deab62c83f2}, !- Source Object
  15,                                     !- Outlet Port
  {0c66401e-255e-4885-b60a-6504fe5e4844}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4e76924a-247b-49c2-b247-0588d20cf131}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4713a83b-454e-466b-bc97-60e829058b30}, !- Reference Setpoint Node Name
  {4713a83b-454e-466b-bc97-60e829058b30}, !- Mixed Air Stream Node Name
  {6e6953e8-689e-460a-8ce4-febbec4ae165}, !- Outdoor Air Stream Node Name
  {41d161a8-6b97-44ec-9648-8c71a29713d0}, !- Return Air Stream Node Name
  {4e5f4375-9da4-471f-a7f6-58a08c2d8dba}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {46010f2b-000b-4e7f-a0ed-03461b1f106c}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1797b538-2a97-4d20-9d75-d13b9d3ee681}, !- Control Zone or Zone List Name
  {c87a904a-32ab-49f6-a72b-0959bd117dfe}, !- Cooling Control Zone or Zone List Name
  {322c4c2e-5532-4597-a774-6f5c9651e0c4}, !- Heating Control Zone or Zone List Name
  {42c10685-8d84-4f5c-a0ee-149fcf320173}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1797b538-2a97-4d20-9d75-d13b9d3ee681}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {c87a904a-32ab-49f6-a72b-0959bd117dfe}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {322c4c2e-5532-4597-a774-6f5c9651e0c4}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {42c10685-8d84-4f5c-a0ee-149fcf320173}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {69fc2dde-9a8d-4857-8548-5ffc128a871e}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  {2ffa4c0b-66a8-4931-9e0f-f27a0c43c160}, !- Default Day Schedule Name
  {dd7b6960-53d9-4070-956f-e410561d4514}, !- Summer Design Day Schedule Name
  {45f95bd9-e8e2-44d6-848b-07ac9d27a748}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2ffa4c0b-66a8-4931-9e0f-f27a0c43c160}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e83a426e-8f8f-4f3b-90b3-2c1fb800d2e8}, !- Handle
  {69fc2dde-9a8d-4857-8548-5ffc128a871e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0874377575611773,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-06 20:52:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-06 20:52:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {89a1fe8c-3695-4fba-9452-101eb2f739fd}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {45f95bd9-e8e2-44d6-848b-07ac9d27a748}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {657bb358-79bc-45ae-a607-4694f71ce683}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd7b6960-53d9-4070-956f-e410561d4514}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2def7126-2ab2-459f-9179-89246aba4145}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d7ca4ab2-19ed-4a9c-9078-286644f185ce}, !- Supply Air Inlet Node
  {49dbf85b-935d-4cbe-9633-37b04995da23}, !- Supply Air Outlet Node
  {75784db7-11f5-4198-a998-373c2a56dc01}, !- Exhaust Air Inlet Node
  {e62aeee1-eb40-49fd-ac47-b029c2507c3a}, !- Exhaust Air Outlet Node
  228.297287623652,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {332470f6-c604-47b1-acd5-f6c68efd99fc}, !- Handle
  Node 578,                               !- Name
  {49dbf85b-935d-4cbe-9633-37b04995da23}, !- Inlet Port
  {0533c8f6-4713-45c8-b6c0-8bccc027bfca}; !- Outlet Port

OS:Connection,
  {d7ca4ab2-19ed-4a9c-9078-286644f185ce}, !- Handle
  {6094c869-183e-4db6-9672-f03f58d36de0}, !- Source Object
  3,                                      !- Outlet Port
  {2def7126-2ab2-459f-9179-89246aba4145}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {49dbf85b-935d-4cbe-9633-37b04995da23}, !- Handle
  {2def7126-2ab2-459f-9179-89246aba4145}, !- Source Object
  13,                                     !- Outlet Port
  {332470f6-c604-47b1-acd5-f6c68efd99fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0533c8f6-4713-45c8-b6c0-8bccc027bfca}, !- Handle
  {332470f6-c604-47b1-acd5-f6c68efd99fc}, !- Source Object
  3,                                      !- Outlet Port
  {b642c0ec-b901-40bd-b771-89092adebd2f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ae366274-5c38-44db-a5c0-c0ea339748c0}, !- Handle
  Node 579,                               !- Name
  {4eaaac24-f7ad-46a4-8784-75882ab67518}, !- Inlet Port
  {75784db7-11f5-4198-a998-373c2a56dc01}; !- Outlet Port

OS:Connection,
  {4eaaac24-f7ad-46a4-8784-75882ab67518}, !- Handle
  {b642c0ec-b901-40bd-b771-89092adebd2f}, !- Source Object
  7,                                      !- Outlet Port
  {ae366274-5c38-44db-a5c0-c0ea339748c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75784db7-11f5-4198-a998-373c2a56dc01}, !- Handle
  {ae366274-5c38-44db-a5c0-c0ea339748c0}, !- Source Object
  3,                                      !- Outlet Port
  {2def7126-2ab2-459f-9179-89246aba4145}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e62aeee1-eb40-49fd-ac47-b029c2507c3a}, !- Handle
  {2def7126-2ab2-459f-9179-89246aba4145}, !- Source Object
  15,                                     !- Outlet Port
  {34526c99-14a6-4d48-b3a6-28cfed7ae44a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8c1d862e-01a2-4c0c-a7bc-5f9b9c41aec7}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c352d5c5-7ecc-498f-aadc-9e082d17f0d8}, !- Reference Setpoint Node Name
  {c352d5c5-7ecc-498f-aadc-9e082d17f0d8}, !- Mixed Air Stream Node Name
  {6094c869-183e-4db6-9672-f03f58d36de0}, !- Outdoor Air Stream Node Name
  {58961e32-b935-47af-a17c-89fc3553e10b}, !- Return Air Stream Node Name
  {332470f6-c604-47b1-acd5-f6c68efd99fc}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f36b421c-8bed-444a-a039-b73da0733720}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7b8d02b8-3688-460c-947d-abdcfbd501d4}, !- Control Zone or Zone List Name
  {0d296a28-2fb2-4674-9d55-39bc956bd586}, !- Cooling Control Zone or Zone List Name
  {09949bd6-a987-4c08-ad07-1310340d5cbd}, !- Heating Control Zone or Zone List Name
  {8e4cb31d-e47b-407c-94a8-06f942f88ef8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7b8d02b8-3688-460c-947d-abdcfbd501d4}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {0d296a28-2fb2-4674-9d55-39bc956bd586}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {09949bd6-a987-4c08-ad07-1310340d5cbd}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8e4cb31d-e47b-407c-94a8-06f942f88ef8}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4c30cde1-2b76-4e36-b1e2-d4c036c8c951}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  {af09a5d9-fb8d-4b1e-9666-32a820efc0f3}, !- Default Day Schedule Name
  {ca2f2ae5-1244-4ae7-84e0-37f3b6ddac91}, !- Summer Design Day Schedule Name
  {d2713ebf-0779-45c3-8016-ff18e69b8609}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af09a5d9-fb8d-4b1e-9666-32a820efc0f3}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {bb1a9e73-43a3-4046-b99e-2bd7afc219ea}, !- Handle
  {4c30cde1-2b76-4e36-b1e2-d4c036c8c951}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2837065577748077,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-06 20:52:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-06 20:52:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {94d77ac7-2aeb-411a-96e1-0e7f4bd151d5}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2713ebf-0779-45c3-8016-ff18e69b8609}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59a4f6dd-df04-472d-a0aa-e557867f90c5}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca2f2ae5-1244-4ae7-84e0-37f3b6ddac91}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {92c0f3a0-31ed-4cdb-89a0-8ecd2097b420}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {4c30cde1-2b76-4e36-b1e2-d4c036c8c951}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a95cbe7-f432-4fd3-b14c-1fe65ef62bb7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a95cbe7-f432-4fd3-b14c-1fe65ef62bb7}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8d6b4a6c-e069-43bc-a00d-d22a701c755a}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7ea59dd8-5b74-4f6e-a8ac-893258fa86bc}, !- Supply Air Inlet Node
  {76db5e74-8c91-48e9-b6b7-d82f3d116d0a}, !- Supply Air Outlet Node
  {949fabf9-0850-430d-807d-9160032b3cbf}, !- Exhaust Air Inlet Node
  {f327a510-4b2c-4091-aae6-28b6cbd2ceb7}, !- Exhaust Air Outlet Node
  174.81287078989,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c8a94c02-2f63-45b7-a68e-cbd318c871c0}, !- Handle
  Node 580,                               !- Name
  {76db5e74-8c91-48e9-b6b7-d82f3d116d0a}, !- Inlet Port
  {a59bbe90-6fc1-444a-9115-57bcdc675454}; !- Outlet Port

OS:Connection,
  {7ea59dd8-5b74-4f6e-a8ac-893258fa86bc}, !- Handle
  {22e9e82b-84f8-4334-81ad-7089c7761559}, !- Source Object
  3,                                      !- Outlet Port
  {8d6b4a6c-e069-43bc-a00d-d22a701c755a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {76db5e74-8c91-48e9-b6b7-d82f3d116d0a}, !- Handle
  {8d6b4a6c-e069-43bc-a00d-d22a701c755a}, !- Source Object
  13,                                     !- Outlet Port
  {c8a94c02-2f63-45b7-a68e-cbd318c871c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a59bbe90-6fc1-444a-9115-57bcdc675454}, !- Handle
  {c8a94c02-2f63-45b7-a68e-cbd318c871c0}, !- Source Object
  3,                                      !- Outlet Port
  {87ab6ab5-16d7-4cea-9e40-b9c2f4ec5b87}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {07bb2686-464e-4432-83f4-151312b82a6a}, !- Handle
  Node 581,                               !- Name
  {e29ac253-294a-4c27-83ab-b7fb6ecde02c}, !- Inlet Port
  {949fabf9-0850-430d-807d-9160032b3cbf}; !- Outlet Port

OS:Connection,
  {e29ac253-294a-4c27-83ab-b7fb6ecde02c}, !- Handle
  {87ab6ab5-16d7-4cea-9e40-b9c2f4ec5b87}, !- Source Object
  7,                                      !- Outlet Port
  {07bb2686-464e-4432-83f4-151312b82a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {949fabf9-0850-430d-807d-9160032b3cbf}, !- Handle
  {07bb2686-464e-4432-83f4-151312b82a6a}, !- Source Object
  3,                                      !- Outlet Port
  {8d6b4a6c-e069-43bc-a00d-d22a701c755a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f327a510-4b2c-4091-aae6-28b6cbd2ceb7}, !- Handle
  {8d6b4a6c-e069-43bc-a00d-d22a701c755a}, !- Source Object
  15,                                     !- Outlet Port
  {b8c387c3-7bd1-4d6f-b5e1-e7038a414415}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9e1fd066-23ee-428f-81b9-1d288afe009b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0ec5bc2d-c011-4e5f-8dae-c2fe15de56d5}, !- Reference Setpoint Node Name
  {0ec5bc2d-c011-4e5f-8dae-c2fe15de56d5}, !- Mixed Air Stream Node Name
  {22e9e82b-84f8-4334-81ad-7089c7761559}, !- Outdoor Air Stream Node Name
  {23b0a0db-9026-4d7b-a997-0ed8e4449f09}, !- Return Air Stream Node Name
  {c8a94c02-2f63-45b7-a68e-cbd318c871c0}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a289a7c6-daf0-4bdd-8804-6aeba8873d46}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2ab95a75-81ff-428b-85c8-bbe9957b4a09}, !- Control Zone or Zone List Name
  {d8560b0f-a8cf-4348-8a18-df572463c48f}, !- Cooling Control Zone or Zone List Name
  {3aba6ebc-f23b-40d6-b884-31b72a61946f}, !- Heating Control Zone or Zone List Name
  {df4a1c00-87d3-45cb-b7e5-5a7aee390062}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2ab95a75-81ff-428b-85c8-bbe9957b4a09}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {d8560b0f-a8cf-4348-8a18-df572463c48f}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3aba6ebc-f23b-40d6-b884-31b72a61946f}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {df4a1c00-87d3-45cb-b7e5-5a7aee390062}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2f3d95dc-692d-42e3-809c-e9ae6e890999}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  {82505c05-a0d0-46a9-8521-57e43cc8e03a}, !- Default Day Schedule Name
  {90217fd0-f2e3-4635-89d8-d26c323338c0}, !- Summer Design Day Schedule Name
  {41ecbc32-ce41-4fe4-b595-2c5fb04e5784}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82505c05-a0d0-46a9-8521-57e43cc8e03a}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {920cdc70-b1ea-4bae-a4bd-222dac48c454}, !- Handle
  {2f3d95dc-692d-42e3-809c-e9ae6e890999}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.8379935529794782,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  17,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-06 20:52:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-06 20:52:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {19e08372-1a32-4b90-933a-537f644f1eea}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41ecbc32-ce41-4fe4-b595-2c5fb04e5784}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b7dbf00-dd55-420f-830c-577f6add4acf}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90217fd0-f2e3-4635-89d8-d26c323338c0}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {49361aaa-e895-4df3-9167-2eead51c919e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {95f37372-91dd-4e7d-8b8b-027278b1ca83}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {59f6c54f-a97d-452f-b3db-70d762fea3d9}, !- Supply Air Inlet Node
  {889d213f-ba39-4995-a2ab-b17d554f7dfc}, !- Supply Air Outlet Node
  {25083f25-fcf4-41a6-ac45-3374bc2e2af7}, !- Exhaust Air Inlet Node
  {1074277a-f8cd-4eff-a430-74b84235a663}, !- Exhaust Air Outlet Node
  192.175596895033,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5dbb353d-2c54-4275-b695-e8c03434937f}, !- Handle
  Node 582,                               !- Name
  {889d213f-ba39-4995-a2ab-b17d554f7dfc}, !- Inlet Port
  {f067b2f2-0f6c-4b75-b197-b0655c56bc2c}; !- Outlet Port

OS:Connection,
  {59f6c54f-a97d-452f-b3db-70d762fea3d9}, !- Handle
  {2f487ca1-8bdb-47c5-94ce-66d2d4643c72}, !- Source Object
  3,                                      !- Outlet Port
  {95f37372-91dd-4e7d-8b8b-027278b1ca83}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {889d213f-ba39-4995-a2ab-b17d554f7dfc}, !- Handle
  {95f37372-91dd-4e7d-8b8b-027278b1ca83}, !- Source Object
  13,                                     !- Outlet Port
  {5dbb353d-2c54-4275-b695-e8c03434937f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f067b2f2-0f6c-4b75-b197-b0655c56bc2c}, !- Handle
  {5dbb353d-2c54-4275-b695-e8c03434937f}, !- Source Object
  3,                                      !- Outlet Port
  {4bd3b3f3-6fd4-4104-b883-41e0ed5f2543}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d8fdcf12-7c90-4aab-acf8-1d983bd6f7cf}, !- Handle
  Node 583,                               !- Name
  {6c024fe4-2e4c-4100-a464-e2da3b9611fb}, !- Inlet Port
  {25083f25-fcf4-41a6-ac45-3374bc2e2af7}; !- Outlet Port

OS:Connection,
  {6c024fe4-2e4c-4100-a464-e2da3b9611fb}, !- Handle
  {4bd3b3f3-6fd4-4104-b883-41e0ed5f2543}, !- Source Object
  7,                                      !- Outlet Port
  {d8fdcf12-7c90-4aab-acf8-1d983bd6f7cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25083f25-fcf4-41a6-ac45-3374bc2e2af7}, !- Handle
  {d8fdcf12-7c90-4aab-acf8-1d983bd6f7cf}, !- Source Object
  3,                                      !- Outlet Port
  {95f37372-91dd-4e7d-8b8b-027278b1ca83}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1074277a-f8cd-4eff-a430-74b84235a663}, !- Handle
  {95f37372-91dd-4e7d-8b8b-027278b1ca83}, !- Source Object
  15,                                     !- Outlet Port
  {f223261a-6387-49b2-a881-965bba5721ff}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {07bca7ab-6f30-4832-93f3-2251ab083e5a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {482536bf-5a1d-4d29-99cf-a2567fdd4a46}, !- Reference Setpoint Node Name
  {482536bf-5a1d-4d29-99cf-a2567fdd4a46}, !- Mixed Air Stream Node Name
  {2f487ca1-8bdb-47c5-94ce-66d2d4643c72}, !- Outdoor Air Stream Node Name
  {bdeadec8-55e9-4db1-aed1-4d25e16922a1}, !- Return Air Stream Node Name
  {5dbb353d-2c54-4275-b695-e8c03434937f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {2f5bf39f-4162-42a8-8d42-73fc7b939e0b}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9b6ca356-870c-4d02-9f4c-59fa4b1dc378}, !- Control Zone or Zone List Name
  {e23fbfb3-432f-4480-a669-a9cd699681e3}, !- Cooling Control Zone or Zone List Name
  {343d667f-e20b-48ac-8927-a01eee2f697c}, !- Heating Control Zone or Zone List Name
  {0afc3e6d-e5ec-47a4-8c47-050aad4c8580}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9b6ca356-870c-4d02-9f4c-59fa4b1dc378}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {e23fbfb3-432f-4480-a669-a9cd699681e3}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {343d667f-e20b-48ac-8927-a01eee2f697c}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0afc3e6d-e5ec-47a4-8c47-050aad4c8580}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {effa4369-083e-4cf6-98cc-c4fbfc5061fd}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch, !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  {8d143cba-e44d-4e17-8349-83cb1d7659ee}, !- Default Day Schedule Name
  {ee5ba561-0bf8-4231-ac78-abf10bffa06e}, !- Summer Design Day Schedule Name
  {d1a1f05b-5e7e-4b4c-a5fc-4f41377eba86}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8d143cba-e44d-4e17-8349-83cb1d7659ee}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Default, !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7b096f06-defd-4756-97ec-e8fccbc4570e}, !- Handle
  {effa4369-083e-4cf6-98cc-c4fbfc5061fd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.04832713758765,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-06 20:52:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-06 20:52:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7d98e73b-d549-40af-9485-5d474be4e9cb}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1a1f05b-5e7e-4b4c-a5fc-4f41377eba86}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Winter Design Day, !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29f23e84-a60f-48cc-8756-c6e5b8b6f336}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee5ba561-0bf8-4231-ac78-abf10bffa06e}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Summer Design Day, !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {55dbb4a5-2f21-483e-80ca-587a312f50eb}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Saturday Rule, !- Name
  {effa4369-083e-4cf6-98cc-c4fbfc5061fd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {061425eb-13a4-4073-bb7b-3296f3de5dfb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {061425eb-13a4-4073-bb7b-3296f3de5dfb}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Saturday, !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {521babe2-72f9-4ab6-88b8-1d3adb374ad0}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Sunday Rule, !- Name
  {effa4369-083e-4cf6-98cc-c4fbfc5061fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b0090601-1487-4416-aad1-d96336329b38}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0090601-1487-4416-aad1-d96336329b38}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Sunday, !- Name
  {bb78fd6b-63a6-4626-866e-53652c3f8b06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1d9fa476-39d4-4f5a-8686-c8932f97cb5c}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| ERV, !- Name
  {e9aad311-fe3e-4ce4-85ff-603a01343287}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {82197ee4-7c25-41ab-a412-5f8c27726ba3}, !- Supply Air Inlet Node
  {5021442e-666c-488a-a56c-b108e8e409cc}, !- Supply Air Outlet Node
  {ac015920-51f0-43ec-b198-d67bebcd084e}, !- Exhaust Air Inlet Node
  {0b99e3a7-88ec-4620-ab29-fb2fccb14a1c}, !- Exhaust Air Outlet Node
  187.873451798771,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c73e4c6e-b049-4793-9687-65ae399dd7b2}, !- Handle
  Node 584,                               !- Name
  {5021442e-666c-488a-a56c-b108e8e409cc}, !- Inlet Port
  {f39b2305-d37e-409c-a534-347927f92fb3}; !- Outlet Port

OS:Connection,
  {82197ee4-7c25-41ab-a412-5f8c27726ba3}, !- Handle
  {8f667ee1-4869-4c3e-97cf-0101d0e63e10}, !- Source Object
  3,                                      !- Outlet Port
  {1d9fa476-39d4-4f5a-8686-c8932f97cb5c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5021442e-666c-488a-a56c-b108e8e409cc}, !- Handle
  {1d9fa476-39d4-4f5a-8686-c8932f97cb5c}, !- Source Object
  13,                                     !- Outlet Port
  {c73e4c6e-b049-4793-9687-65ae399dd7b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f39b2305-d37e-409c-a534-347927f92fb3}, !- Handle
  {c73e4c6e-b049-4793-9687-65ae399dd7b2}, !- Source Object
  3,                                      !- Outlet Port
  {01f0053f-beda-4ec8-9f88-b4bb3ee670f8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ddf72a7a-fc28-4cc6-99a8-81863ee9f410}, !- Handle
  Node 585,                               !- Name
  {3e01c3a8-320a-4a1b-bfc8-099ff55c42f9}, !- Inlet Port
  {ac015920-51f0-43ec-b198-d67bebcd084e}; !- Outlet Port

OS:Connection,
  {3e01c3a8-320a-4a1b-bfc8-099ff55c42f9}, !- Handle
  {01f0053f-beda-4ec8-9f88-b4bb3ee670f8}, !- Source Object
  7,                                      !- Outlet Port
  {ddf72a7a-fc28-4cc6-99a8-81863ee9f410}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac015920-51f0-43ec-b198-d67bebcd084e}, !- Handle
  {ddf72a7a-fc28-4cc6-99a8-81863ee9f410}, !- Source Object
  3,                                      !- Outlet Port
  {1d9fa476-39d4-4f5a-8686-c8932f97cb5c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0b99e3a7-88ec-4620-ab29-fb2fccb14a1c}, !- Handle
  {1d9fa476-39d4-4f5a-8686-c8932f97cb5c}, !- Source Object
  15,                                     !- Outlet Port
  {0bb3ec9d-fa4d-4098-8b0c-64402a25f3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0017d658-050a-4571-bce6-32cee0491cc5}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ac947330-fde6-44cc-af51-f0544cc85a30}, !- Reference Setpoint Node Name
  {ac947330-fde6-44cc-af51-f0544cc85a30}, !- Mixed Air Stream Node Name
  {8f667ee1-4869-4c3e-97cf-0101d0e63e10}, !- Outdoor Air Stream Node Name
  {7ff7e468-20d9-4b54-863a-1acfa6a54b65}, !- Return Air Stream Node Name
  {c73e4c6e-b049-4793-9687-65ae399dd7b2}; !- Setpoint Node or NodeList Name

OS:Curve:Cubic,
  {430bb550-3426-4c10-a525-de0592d0c139}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {b527bfc6-989f-48f5-94be-732feabed662}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {224e4e49-8290-4cbe-b78c-5e4b42aa6596}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {40b00798-b6ed-4824-8629-c497564178ee}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {649e96f9-b7a7-4f08-bffa-af796eb492bc}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {78baa4f8-a7d6-4657-bce0-72891c1c7e7c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d9c1d8bb-3e73-4cb0-b32e-7a3a443c1f13}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {37e47fd5-b27f-4c2e-ac59-3f138f219c82}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9b7b22ed-fcec-463d-a6b3-ad7561ed3750}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {65d9f543-548d-4642-b52c-853fde29f793}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4b783e61-1684-4d80-9407-ac5dd352ab4a}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8d65b77b-be9d-496c-bfc9-4548ab7c5ed8}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

