  {d0048dd0-c3c2-4360-9d76-3ff15780cd2e}, !- Handle
  Space Function Guest room Thermostat 86, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {28062943-99a7-4b74-87dd-568b4d71d142}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93805a15-f91c-4e4d-b6e2-f0dcac4eb177}, !- Zone Air Inlet Port List
  {989974fc-1eeb-4c76-9e77-c7ffe64f0ede}, !- Zone Air Exhaust Port List
  {b4add185-871d-4b8d-92e7-19736359d1f9}, !- Zone Air Node Name
  {23ae332e-5392-440d-8959-e7c514049175}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {32f67f75-541f-4873-9458-8c3d91dd7df2}, !- Group Rendering Name
  {0691093f-3786-4d44-ad2f-7b92d836cc96}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2edb6dbc-61e3-4d92-990f-29f59afbbc94}, !- Handle
  Node 49,                                !- Name
  {b4add185-871d-4b8d-92e7-19736359d1f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4add185-871d-4b8d-92e7-19736359d1f9}, !- Handle
  {28062943-99a7-4b74-87dd-568b4d71d142}, !- Source Object
  11,                                     !- Outlet Port
  {2edb6dbc-61e3-4d92-990f-29f59afbbc94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93805a15-f91c-4e4d-b6e2-f0dcac4eb177}, !- Handle
  {28062943-99a7-4b74-87dd-568b4d71d142}, !- HVAC Component
  {2fa71576-9006-4f8f-8420-66848798c01a}; !- Port 1

OS:PortList,
  {989974fc-1eeb-4c76-9e77-c7ffe64f0ede}, !- Handle
  {28062943-99a7-4b74-87dd-568b4d71d142}; !- HVAC Component

OS:PortList,
  {23ae332e-5392-440d-8959-e7c514049175}, !- Handle
  {28062943-99a7-4b74-87dd-568b4d71d142}, !- HVAC Component
  {198e8a0f-2f78-4bef-b769-b535620cbc90}; !- Port 1

OS:Sizing:Zone,
  {22ac7c74-1d36-4f4b-b2a5-c9843a52e141}, !- Handle
  {28062943-99a7-4b74-87dd-568b4d71d142}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {134430c6-b278-4b1f-8ccd-566b75e515a1}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {28062943-99a7-4b74-87dd-568b4d71d142}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {09bff1e5-55ec-475d-822c-317c7ddb420e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a6d001a8-793f-4930-b7bc-55690e7b49cb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0691093f-3786-4d44-ad2f-7b92d836cc96}, !- Handle
  Space Function Guest room Thermostat 87, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fdb86843-f322-4c71-b42c-d4641d72bbb4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7eb1b181-1469-40ad-91b2-60ddaedfecd8}, !- Zone Air Inlet Port List
  {44ad63f1-4fc1-43d8-bfd0-39ec1e2ee0de}, !- Zone Air Exhaust Port List
  {c8842cb1-a6b7-409e-bed9-ebcca2e45cee}, !- Zone Air Node Name
  {2a021b70-fea6-4af4-a416-3d7187e83aff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {12050c6d-1e72-4203-8ef2-02fe3a51b684}, !- Group Rendering Name
  {2418748b-4194-4a30-ad6e-298b34cadbce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e2ddea1-ab21-4843-8e1b-d71b7beff15e}, !- Handle
  Node 52,                                !- Name
  {c8842cb1-a6b7-409e-bed9-ebcca2e45cee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8842cb1-a6b7-409e-bed9-ebcca2e45cee}, !- Handle
  {fdb86843-f322-4c71-b42c-d4641d72bbb4}, !- Source Object
  11,                                     !- Outlet Port
  {1e2ddea1-ab21-4843-8e1b-d71b7beff15e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7eb1b181-1469-40ad-91b2-60ddaedfecd8}, !- Handle
  {fdb86843-f322-4c71-b42c-d4641d72bbb4}, !- HVAC Component
  {094bdad9-37a9-4eb8-8cd0-ae61b610ceb4}; !- Port 1

OS:PortList,
  {44ad63f1-4fc1-43d8-bfd0-39ec1e2ee0de}, !- Handle
  {fdb86843-f322-4c71-b42c-d4641d72bbb4}; !- HVAC Component

OS:PortList,
  {2a021b70-fea6-4af4-a416-3d7187e83aff}, !- Handle
  {fdb86843-f322-4c71-b42c-d4641d72bbb4}, !- HVAC Component
  {440da927-a02c-4ddc-9b77-f38a8adbfca6}; !- Port 1

OS:Sizing:Zone,
  {c6ecb03d-2279-4302-8efc-d3bf524e1f5f}, !- Handle
  {fdb86843-f322-4c71-b42c-d4641d72bbb4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {84309063-7670-4eed-a408-4d8672e4a777}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {fdb86843-f322-4c71-b42c-d4641d72bbb4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eecfbf51-872d-43e7-b775-42f65cd15f94}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e5fae9eb-8adc-457e-a54e-d5c297b9db31}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2418748b-4194-4a30-ad6e-298b34cadbce}, !- Handle
  Space Function Guest room Thermostat 88, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {60a11061-3445-47a6-b696-8e40419e41aa}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1232d23d-b7c9-49b6-8058-8cfdef54ac18}, !- Zone Air Inlet Port List
  {74046045-3b52-4475-ac26-9d1764133d9d}, !- Zone Air Exhaust Port List
  {74acbb2a-bba9-4697-a6bf-cc201f1cf5a8}, !- Zone Air Node Name
  {f273ca1b-9557-4c85-9f31-ffe475a1dcba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {36870fd9-a930-4b13-a8d9-d4bea3493d28}, !- Group Rendering Name
  {7ed9c054-b17e-4883-8603-7e7161c836e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9349f42d-abc6-4900-af41-30a95f2b0421}, !- Handle
  Node 55,                                !- Name
  {74acbb2a-bba9-4697-a6bf-cc201f1cf5a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74acbb2a-bba9-4697-a6bf-cc201f1cf5a8}, !- Handle
  {60a11061-3445-47a6-b696-8e40419e41aa}, !- Source Object
  11,                                     !- Outlet Port
  {9349f42d-abc6-4900-af41-30a95f2b0421}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1232d23d-b7c9-49b6-8058-8cfdef54ac18}, !- Handle
  {60a11061-3445-47a6-b696-8e40419e41aa}, !- HVAC Component
  {b31aef00-c848-4703-9c63-19864550a284}; !- Port 1

OS:PortList,
  {74046045-3b52-4475-ac26-9d1764133d9d}, !- Handle
  {60a11061-3445-47a6-b696-8e40419e41aa}; !- HVAC Component

OS:PortList,
  {f273ca1b-9557-4c85-9f31-ffe475a1dcba}, !- Handle
  {60a11061-3445-47a6-b696-8e40419e41aa}, !- HVAC Component
  {332bd5a5-8e56-40c1-bcd0-f3f78225c7d4}; !- Port 1

OS:Sizing:Zone,
  {484ce016-13fc-4ad0-9e88-cb2bcfefcd2e}, !- Handle
  {60a11061-3445-47a6-b696-8e40419e41aa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c43e48d7-b63d-476f-b374-3b9f48256ab8}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {60a11061-3445-47a6-b696-8e40419e41aa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0611f83-3680-4e2b-b9cb-9d8d93cdbddb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8df92e1b-89c1-499d-9259-2f700532d2ee}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7ed9c054-b17e-4883-8603-7e7161c836e9}, !- Handle
  Space Function Guest room Thermostat 89, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e41375e4-9a35-4383-92de-ec997e7a592d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3fbe8948-431a-42a8-be9a-62c21464b13b}, !- Zone Air Inlet Port List
  {6b6ff51e-9b3b-4a68-8b4c-289df6de76aa}, !- Zone Air Exhaust Port List
  {f01ee343-9a56-48b7-b025-4532f1e377b3}, !- Zone Air Node Name
  {ae25f04d-5a70-4604-913a-ae8c6b19fd05}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {54dee10c-4c55-4df4-93b0-8e5c6f61adc4}, !- Group Rendering Name
  {2bc78c90-61f4-4c6c-b052-6f52750b08cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c696b899-8d60-4a9d-b24e-c84d55cd6050}, !- Handle
  Node 58,                                !- Name
  {f01ee343-9a56-48b7-b025-4532f1e377b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f01ee343-9a56-48b7-b025-4532f1e377b3}, !- Handle
  {e41375e4-9a35-4383-92de-ec997e7a592d}, !- Source Object
  11,                                     !- Outlet Port
  {c696b899-8d60-4a9d-b24e-c84d55cd6050}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3fbe8948-431a-42a8-be9a-62c21464b13b}, !- Handle
  {e41375e4-9a35-4383-92de-ec997e7a592d}, !- HVAC Component
  {fe0a711a-ccc2-4745-88b7-f68d0c804640}; !- Port 1

OS:PortList,
  {6b6ff51e-9b3b-4a68-8b4c-289df6de76aa}, !- Handle
  {e41375e4-9a35-4383-92de-ec997e7a592d}; !- HVAC Component

OS:PortList,
  {ae25f04d-5a70-4604-913a-ae8c6b19fd05}, !- Handle
  {e41375e4-9a35-4383-92de-ec997e7a592d}, !- HVAC Component
  {84a12157-e50b-41e6-8b76-f023adb89615}; !- Port 1

OS:Sizing:Zone,
  {c585e001-9480-4a64-8c2b-afffc8232c9e}, !- Handle
  {e41375e4-9a35-4383-92de-ec997e7a592d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {80703e00-22e1-419e-85fb-dac4c81d7d7e}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {e41375e4-9a35-4383-92de-ec997e7a592d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc894c53-2987-4c98-a526-9100452b9040}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1f783a4a-d005-4e9f-aaa6-f1a410aec313}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2bc78c90-61f4-4c6c-b052-6f52750b08cd}, !- Handle
  Space Function Guest room Thermostat 90, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {67bbc691-50df-40e6-a82a-278f1b756f79}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62be111c-4be9-4379-bb20-e9bdc396f930}, !- Zone Air Inlet Port List
  {6b09b363-c1d4-47b5-ba43-1afd372f44e3}, !- Zone Air Exhaust Port List
  {31c170ce-c5eb-4b1c-8a0b-25641dc7d984}, !- Zone Air Node Name
  {db7e1a5c-4d0f-4f00-bdc7-90111626011f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e2ceb22e-aa8f-4e89-891b-40d495428a20}, !- Group Rendering Name
  {9bf7291a-4894-4130-a3a2-c3904068aa4d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f884a0a-d560-408e-8990-f2ff88ba739d}, !- Handle
  Node 61,                                !- Name
  {31c170ce-c5eb-4b1c-8a0b-25641dc7d984}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31c170ce-c5eb-4b1c-8a0b-25641dc7d984}, !- Handle
  {67bbc691-50df-40e6-a82a-278f1b756f79}, !- Source Object
  11,                                     !- Outlet Port
  {6f884a0a-d560-408e-8990-f2ff88ba739d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62be111c-4be9-4379-bb20-e9bdc396f930}, !- Handle
  {67bbc691-50df-40e6-a82a-278f1b756f79}, !- HVAC Component
  {0d2f065f-3139-47b9-9a04-76f4778acc1f}; !- Port 1

OS:PortList,
  {6b09b363-c1d4-47b5-ba43-1afd372f44e3}, !- Handle
  {67bbc691-50df-40e6-a82a-278f1b756f79}; !- HVAC Component

OS:PortList,
  {db7e1a5c-4d0f-4f00-bdc7-90111626011f}, !- Handle
  {67bbc691-50df-40e6-a82a-278f1b756f79}, !- HVAC Component
  {6cfd5152-f03f-4776-b29e-38064e8d73b6}; !- Port 1

OS:Sizing:Zone,
  {ceff4a43-042e-4bfe-8be6-696586b51382}, !- Handle
  {67bbc691-50df-40e6-a82a-278f1b756f79}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aa904059-9081-4d7e-902b-9bce32fcc5cb}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {67bbc691-50df-40e6-a82a-278f1b756f79}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42679b1c-692f-47d4-87da-8c22b929ef16}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0e239230-4b10-4a8f-a2c7-244ce3bc5405}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9bf7291a-4894-4130-a3a2-c3904068aa4d}, !- Handle
  Space Function Guest room Thermostat 91, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5f10bc1c-9b6e-472a-8a5e-ec8c1fe0a4ef}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1018029b-5115-452a-8de1-de80e5426cd3}, !- Zone Air Inlet Port List
  {12789ac9-0fed-4f04-bbc3-c9dc21c509a6}, !- Zone Air Exhaust Port List
  {8640fd52-8182-4c8e-8133-2c3332883a75}, !- Zone Air Node Name
  {7ee3e191-17f8-4f50-8170-5a5e36584141}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ee6787db-f1d6-44ec-a657-e4fdd6e3c4ca}, !- Group Rendering Name
  {008e91f4-8af7-49af-81da-39e64e0b098a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26621e69-50ec-42e6-a6bc-22107f133f6e}, !- Handle
  Node 64,                                !- Name
  {8640fd52-8182-4c8e-8133-2c3332883a75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8640fd52-8182-4c8e-8133-2c3332883a75}, !- Handle
  {5f10bc1c-9b6e-472a-8a5e-ec8c1fe0a4ef}, !- Source Object
  11,                                     !- Outlet Port
  {26621e69-50ec-42e6-a6bc-22107f133f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1018029b-5115-452a-8de1-de80e5426cd3}, !- Handle
  {5f10bc1c-9b6e-472a-8a5e-ec8c1fe0a4ef}, !- HVAC Component
  {5ce9fe92-d1a0-4e6c-bbfb-68fa1bbbd4b1}; !- Port 1

OS:PortList,
  {12789ac9-0fed-4f04-bbc3-c9dc21c509a6}, !- Handle
  {5f10bc1c-9b6e-472a-8a5e-ec8c1fe0a4ef}; !- HVAC Component

OS:PortList,
  {7ee3e191-17f8-4f50-8170-5a5e36584141}, !- Handle
  {5f10bc1c-9b6e-472a-8a5e-ec8c1fe0a4ef}, !- HVAC Component
  {9a2c3bc0-591e-42ef-8841-cd344a84cce1}; !- Port 1

OS:Sizing:Zone,
  {497c17dd-1ebe-42f1-871c-339a8e9670bd}, !- Handle
  {5f10bc1c-9b6e-472a-8a5e-ec8c1fe0a4ef}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b15d7969-de2c-4240-a870-d4541257d7b8}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {5f10bc1c-9b6e-472a-8a5e-ec8c1fe0a4ef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4875bd07-9c21-4fe5-8fe5-17bd6f86bb0c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bceeeea3-11f1-4030-9d65-4e81dddee28e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {008e91f4-8af7-49af-81da-39e64e0b098a}, !- Handle
  Space Function Guest room Thermostat 92, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a062f5e5-158f-4e69-884f-5369456baf7e}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13575d8a-cec6-453a-ba11-6dcd22a7f0fe}, !- Zone Air Inlet Port List
  {b874e536-5d83-4cb7-9361-5e0fe4f900ba}, !- Zone Air Exhaust Port List
  {126405b5-0948-43ed-bf56-f3c9f7884ffd}, !- Zone Air Node Name
  {58d4bfc9-2b1e-49fc-b49e-e7ad4fc8c711}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9ff28f21-2d62-400d-a55d-63b9c7f769e4}, !- Group Rendering Name
  {25a40352-3baf-4674-a150-a80367f4a56a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03c8b50d-4a17-4d1b-8ce2-96bd0869bfd1}, !- Handle
  Node 67,                                !- Name
  {126405b5-0948-43ed-bf56-f3c9f7884ffd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {126405b5-0948-43ed-bf56-f3c9f7884ffd}, !- Handle
  {a062f5e5-158f-4e69-884f-5369456baf7e}, !- Source Object
  11,                                     !- Outlet Port
  {03c8b50d-4a17-4d1b-8ce2-96bd0869bfd1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13575d8a-cec6-453a-ba11-6dcd22a7f0fe}, !- Handle
  {a062f5e5-158f-4e69-884f-5369456baf7e}, !- HVAC Component
  {43aff65e-00f9-45bf-a850-ee775777242e}; !- Port 1

OS:PortList,
  {b874e536-5d83-4cb7-9361-5e0fe4f900ba}, !- Handle
  {a062f5e5-158f-4e69-884f-5369456baf7e}; !- HVAC Component

OS:PortList,
  {58d4bfc9-2b1e-49fc-b49e-e7ad4fc8c711}, !- Handle
  {a062f5e5-158f-4e69-884f-5369456baf7e}, !- HVAC Component
  {c7dad6f5-ab45-4fa5-838d-bad5f3ec3116}; !- Port 1

OS:Sizing:Zone,
  {a3fef71c-bdad-44bb-865f-e29bedd732b8}, !- Handle
  {a062f5e5-158f-4e69-884f-5369456baf7e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ddfb59ad-cfe6-47ec-b507-98d995c91a7b}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {a062f5e5-158f-4e69-884f-5369456baf7e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a496f160-be34-4d4e-b4ac-9bac77cd8924}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fe1a2051-7a3c-470c-a7f9-d02a2250e4b2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {25a40352-3baf-4674-a150-a80367f4a56a}, !- Handle
  Space Function Guest room Thermostat 93, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {00c9c8bf-0fb9-428f-ad54-a242cadb0120}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efd40832-5377-4109-a671-e91139fe6498}, !- Zone Air Inlet Port List
  {5416eada-818f-4510-a4fc-68e529b37f3c}, !- Zone Air Exhaust Port List
  {3ca6b581-7ec7-446a-819f-d1f56bea9587}, !- Zone Air Node Name
  {d8f8a2e5-80cb-4715-9470-bd04cfe0afa1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {02200be4-3ff6-49a1-9021-02e24ffed1f8}, !- Group Rendering Name
  {fa683ae6-3bda-46a0-8734-3d68dd6b6b90}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ace293fb-239e-4a83-a4c2-4c7b829b4fc1}, !- Handle
  Node 70,                                !- Name
  {3ca6b581-7ec7-446a-819f-d1f56bea9587}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ca6b581-7ec7-446a-819f-d1f56bea9587}, !- Handle
  {00c9c8bf-0fb9-428f-ad54-a242cadb0120}, !- Source Object
  11,                                     !- Outlet Port
  {ace293fb-239e-4a83-a4c2-4c7b829b4fc1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {efd40832-5377-4109-a671-e91139fe6498}, !- Handle
  {00c9c8bf-0fb9-428f-ad54-a242cadb0120}, !- HVAC Component
  {e1bab025-e2b9-4b69-b7e9-27871a81e010}; !- Port 1

OS:PortList,
  {5416eada-818f-4510-a4fc-68e529b37f3c}, !- Handle
  {00c9c8bf-0fb9-428f-ad54-a242cadb0120}; !- HVAC Component

OS:PortList,
  {d8f8a2e5-80cb-4715-9470-bd04cfe0afa1}, !- Handle
  {00c9c8bf-0fb9-428f-ad54-a242cadb0120}, !- HVAC Component
  {f5d3cc65-38a8-4c65-92f9-819b87b8c92b}; !- Port 1

OS:Sizing:Zone,
  {f0a1e394-ff8e-48a7-8119-33d0b2984a66}, !- Handle
  {00c9c8bf-0fb9-428f-ad54-a242cadb0120}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1c96c652-0d5f-4a05-96f7-20bc0eec4407}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {00c9c8bf-0fb9-428f-ad54-a242cadb0120}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {365ff417-45c9-47c6-ba8b-fc142a106780}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b2f09484-4e2d-417e-adf5-b6be04568120}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {fa683ae6-3bda-46a0-8734-3d68dd6b6b90}, !- Handle
  Space Function Guest room Thermostat 94, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {41bbaaa6-a26c-4d9a-bf2b-bd84028e7d27}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5f92b0f-20d2-4621-b03b-33bef7e73af4}, !- Zone Air Inlet Port List
  {a0a5c4fe-0d72-4436-98d6-5f157a2b5bb5}, !- Zone Air Exhaust Port List
  {5f37a129-a1c4-4074-a038-cd3ff59781a1}, !- Zone Air Node Name
  {3b4710af-8c2a-4886-b217-162f7a3eb2e5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8014534b-17d5-4078-994a-20cf4aa68f9e}, !- Group Rendering Name
  {a519c215-fe8a-4c60-9820-74ca776e5c61}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ebb5f80-df2d-4d48-b667-3f74aced7509}, !- Handle
  Node 73,                                !- Name
  {5f37a129-a1c4-4074-a038-cd3ff59781a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f37a129-a1c4-4074-a038-cd3ff59781a1}, !- Handle
  {41bbaaa6-a26c-4d9a-bf2b-bd84028e7d27}, !- Source Object
  11,                                     !- Outlet Port
  {4ebb5f80-df2d-4d48-b667-3f74aced7509}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5f92b0f-20d2-4621-b03b-33bef7e73af4}, !- Handle
  {41bbaaa6-a26c-4d9a-bf2b-bd84028e7d27}, !- HVAC Component
  {02469cdd-7d5b-441f-808e-e0e281187970}; !- Port 1

OS:PortList,
  {a0a5c4fe-0d72-4436-98d6-5f157a2b5bb5}, !- Handle
  {41bbaaa6-a26c-4d9a-bf2b-bd84028e7d27}; !- HVAC Component

OS:PortList,
  {3b4710af-8c2a-4886-b217-162f7a3eb2e5}, !- Handle
  {41bbaaa6-a26c-4d9a-bf2b-bd84028e7d27}, !- HVAC Component
  {06459516-4563-4f36-b0f9-65dea3d1c4f3}; !- Port 1

OS:Sizing:Zone,
  {0c56e976-fdeb-4e54-8a5d-a5043f261ece}, !- Handle
  {41bbaaa6-a26c-4d9a-bf2b-bd84028e7d27}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fcdcc524-39f3-448d-af2b-ff6d3384ab1d}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {41bbaaa6-a26c-4d9a-bf2b-bd84028e7d27}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6604e8f2-bf4c-430c-9d11-1b2b5aae0687}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9520343e-d03a-4545-a31d-bad849a05520}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a519c215-fe8a-4c60-9820-74ca776e5c61}, !- Handle
  Space Function Guest room Thermostat 95, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {43b993ee-c56b-44f7-977d-f0bfbc441363}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb7f8691-ba8f-4442-8ed8-e0cdcc02b539}, !- Zone Air Inlet Port List
  {a4c234ba-9bc8-4912-aa8b-56d3e27fe009}, !- Zone Air Exhaust Port List
  {41a27e2f-7f7c-4352-96e5-e0eaeea7ebec}, !- Zone Air Node Name
  {25942c2a-5fbb-422f-ba8e-c78b65c20ce5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fb5c3e61-c709-4589-b1e6-f3f7d349dca8}, !- Group Rendering Name
  {904092f5-5120-4abc-b537-f531a748b46f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f0e459d-fe42-45ab-876c-09a437b7f695}, !- Handle
  Node 76,                                !- Name
  {41a27e2f-7f7c-4352-96e5-e0eaeea7ebec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41a27e2f-7f7c-4352-96e5-e0eaeea7ebec}, !- Handle
  {43b993ee-c56b-44f7-977d-f0bfbc441363}, !- Source Object
  11,                                     !- Outlet Port
  {1f0e459d-fe42-45ab-876c-09a437b7f695}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb7f8691-ba8f-4442-8ed8-e0cdcc02b539}, !- Handle
  {43b993ee-c56b-44f7-977d-f0bfbc441363}, !- HVAC Component
  {e46b763e-166b-4568-ac27-2d1b5479f6bf}; !- Port 1

OS:PortList,
  {a4c234ba-9bc8-4912-aa8b-56d3e27fe009}, !- Handle
  {43b993ee-c56b-44f7-977d-f0bfbc441363}; !- HVAC Component

OS:PortList,
  {25942c2a-5fbb-422f-ba8e-c78b65c20ce5}, !- Handle
  {43b993ee-c56b-44f7-977d-f0bfbc441363}, !- HVAC Component
  {940eb388-d615-4c77-9859-cc3a8f2685c5}; !- Port 1

OS:Sizing:Zone,
  {c5b7e39e-3dc4-4a79-870d-12d7d6090373}, !- Handle
  {43b993ee-c56b-44f7-977d-f0bfbc441363}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c6735db-c274-4ccc-989c-dcf8eb11d03a}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {43b993ee-c56b-44f7-977d-f0bfbc441363}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c51fd83e-d955-4e1d-8273-45f12d1da4e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {34c22b06-f849-4b4f-a041-ea2f4a7ea0aa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {904092f5-5120-4abc-b537-f531a748b46f}, !- Handle
  Space Function Guest room Thermostat 96, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dad8f029-8f52-41c5-8218-c4b7c7125460}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96c9fc28-f89f-4538-9833-30626e5983f9}, !- Zone Air Inlet Port List
  {c9b58cbf-cfc2-47f6-9a3e-8afc2ee41b6a}, !- Zone Air Exhaust Port List
  {10fabb7c-903b-4bb1-ab9d-23aa152ceb69}, !- Zone Air Node Name
  {dd236a91-6bdb-47e1-84bd-0daab42b79e7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6a34aa51-0263-429c-badc-d43c2a90f5ec}, !- Group Rendering Name
  {9e43f4a2-93cf-469b-9083-40c50c08549b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {340e6f54-e135-4ca9-bb22-ab963cfc4c91}, !- Handle
  Node 79,                                !- Name
  {10fabb7c-903b-4bb1-ab9d-23aa152ceb69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10fabb7c-903b-4bb1-ab9d-23aa152ceb69}, !- Handle
  {dad8f029-8f52-41c5-8218-c4b7c7125460}, !- Source Object
  11,                                     !- Outlet Port
  {340e6f54-e135-4ca9-bb22-ab963cfc4c91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96c9fc28-f89f-4538-9833-30626e5983f9}, !- Handle
  {dad8f029-8f52-41c5-8218-c4b7c7125460}, !- HVAC Component
  {f590d30e-6f7d-4468-b564-0085b36cfadb}; !- Port 1

OS:PortList,
  {c9b58cbf-cfc2-47f6-9a3e-8afc2ee41b6a}, !- Handle
  {dad8f029-8f52-41c5-8218-c4b7c7125460}; !- HVAC Component

OS:PortList,
  {dd236a91-6bdb-47e1-84bd-0daab42b79e7}, !- Handle
  {dad8f029-8f52-41c5-8218-c4b7c7125460}, !- HVAC Component
  {92fbe680-9d78-4374-9da9-abc75d47cf34}; !- Port 1

OS:Sizing:Zone,
  {8a43f3d1-c8da-4675-8424-84ca49f1b086}, !- Handle
  {dad8f029-8f52-41c5-8218-c4b7c7125460}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eaa79533-0e24-4bad-939e-eb5715ddeaaf}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {dad8f029-8f52-41c5-8218-c4b7c7125460}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {340f1150-8d7b-45c6-af4b-8303c81c4eed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {26b0fb5f-86df-4a9e-b39d-9b6d161abf8a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9e43f4a2-93cf-469b-9083-40c50c08549b}, !- Handle
  Space Function Guest room Thermostat 97, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {11f0525c-f0e7-4084-a785-c2c9adc879f7}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33fb974a-a850-437b-b413-fe5450fe9d16}, !- Zone Air Inlet Port List
  {eb25d94c-4389-42b8-b571-301a766685b7}, !- Zone Air Exhaust Port List
  {6441279a-71a9-4baf-8d39-b4723fdbc631}, !- Zone Air Node Name
  {7f1dbc8a-0f85-49f3-99ab-b675d74ea02b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6856dba4-8efa-4c2b-9494-ca6b430de6bf}, !- Group Rendering Name
  {6e56dd75-03ec-4ad7-9d3a-bf326257fb5d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7302f3e-f1df-4108-ad48-c1e1be0a5e7f}, !- Handle
  Node 82,                                !- Name
  {6441279a-71a9-4baf-8d39-b4723fdbc631}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6441279a-71a9-4baf-8d39-b4723fdbc631}, !- Handle
  {11f0525c-f0e7-4084-a785-c2c9adc879f7}, !- Source Object
  11,                                     !- Outlet Port
  {a7302f3e-f1df-4108-ad48-c1e1be0a5e7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33fb974a-a850-437b-b413-fe5450fe9d16}, !- Handle
  {11f0525c-f0e7-4084-a785-c2c9adc879f7}, !- HVAC Component
  {7e8bd46e-8b41-435b-8102-1d29ea3052eb}; !- Port 1

OS:PortList,
  {eb25d94c-4389-42b8-b571-301a766685b7}, !- Handle
  {11f0525c-f0e7-4084-a785-c2c9adc879f7}; !- HVAC Component

OS:PortList,
  {7f1dbc8a-0f85-49f3-99ab-b675d74ea02b}, !- Handle
  {11f0525c-f0e7-4084-a785-c2c9adc879f7}, !- HVAC Component
  {ed3b6311-eca1-47c3-b1d1-6ff2a0a03ef1}; !- Port 1

OS:Sizing:Zone,
  {ca0f7690-37f4-454a-8d07-5719099b5ae5}, !- Handle
  {11f0525c-f0e7-4084-a785-c2c9adc879f7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {399d90ad-d920-4cac-9f71-e6e1e422c251}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {11f0525c-f0e7-4084-a785-c2c9adc879f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af20445f-ef3b-4cee-82e2-9fa5a2ac65b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4d6b2a03-86f9-4487-9126-e08299c9af31}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6e56dd75-03ec-4ad7-9d3a-bf326257fb5d}, !- Handle
  Space Function Guest room Thermostat 98, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {57d3289b-009c-4861-ac09-8a97c66244d2}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00c7eea1-327c-449f-835d-86779ef7cc88}, !- Zone Air Inlet Port List
  {83f70d06-7dc5-4036-928d-9a32c30fde11}, !- Zone Air Exhaust Port List
  {12db31a1-83ff-4ccb-9063-e98c6b029933}, !- Zone Air Node Name
  {47805c95-55c9-4955-8f77-7089439b9f34}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {609e4314-38c8-4bf0-90b4-dd5f62b67681}, !- Group Rendering Name
  {798edc03-0ddb-4628-9c88-d827c1f82442}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aefb809c-d407-44f3-aec5-8e83f6cb2cfb}, !- Handle
  Node 85,                                !- Name
  {12db31a1-83ff-4ccb-9063-e98c6b029933}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12db31a1-83ff-4ccb-9063-e98c6b029933}, !- Handle
  {57d3289b-009c-4861-ac09-8a97c66244d2}, !- Source Object
  11,                                     !- Outlet Port
  {aefb809c-d407-44f3-aec5-8e83f6cb2cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00c7eea1-327c-449f-835d-86779ef7cc88}, !- Handle
  {57d3289b-009c-4861-ac09-8a97c66244d2}, !- HVAC Component
  {5594dac4-ae0a-4588-b634-33444e6c69ea}; !- Port 1

OS:PortList,
  {83f70d06-7dc5-4036-928d-9a32c30fde11}, !- Handle
  {57d3289b-009c-4861-ac09-8a97c66244d2}; !- HVAC Component

OS:PortList,
  {47805c95-55c9-4955-8f77-7089439b9f34}, !- Handle
  {57d3289b-009c-4861-ac09-8a97c66244d2}, !- HVAC Component
  {451684d6-bc2a-44b7-a00e-0e233f119fed}; !- Port 1

OS:Sizing:Zone,
  {51ccd653-43da-4bce-8482-34959d06eef0}, !- Handle
  {57d3289b-009c-4861-ac09-8a97c66244d2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fb353f4d-d7af-4a9b-b784-4b131faf8a16}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {57d3289b-009c-4861-ac09-8a97c66244d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95c43268-508e-4ef7-8fe1-2ac3dbb32f89}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {096afc5c-bdc1-4eea-a4cf-721132a5ba65}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {798edc03-0ddb-4628-9c88-d827c1f82442}, !- Handle
  Space Function Guest room Thermostat 99, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d6dd6d23-af00-4ed5-81fb-c00d5d988704}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b761a07f-f072-4e1a-97f1-6e0ff8de9cef}, !- Zone Air Inlet Port List
  {52dec46d-43f4-46de-a0d5-1befce79d3dd}, !- Zone Air Exhaust Port List
  {b1ca462b-ddb0-4097-bc61-e7bff0f058f3}, !- Zone Air Node Name
  {3d0fcc1d-0f74-4551-859b-02947829afe2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2869e0c7-efd7-47a1-ae2f-1c2b0f760111}, !- Group Rendering Name
  {ba3015ff-ad9d-46be-a0f7-bb3588445b6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc64fb3e-cdd0-45db-8915-b7a942d79498}, !- Handle
  Node 88,                                !- Name
  {b1ca462b-ddb0-4097-bc61-e7bff0f058f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1ca462b-ddb0-4097-bc61-e7bff0f058f3}, !- Handle
  {d6dd6d23-af00-4ed5-81fb-c00d5d988704}, !- Source Object
  11,                                     !- Outlet Port
  {fc64fb3e-cdd0-45db-8915-b7a942d79498}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b761a07f-f072-4e1a-97f1-6e0ff8de9cef}, !- Handle
  {d6dd6d23-af00-4ed5-81fb-c00d5d988704}, !- HVAC Component
  {c489a23b-4252-4bb5-a61f-85d12830c765}; !- Port 1

OS:PortList,
  {52dec46d-43f4-46de-a0d5-1befce79d3dd}, !- Handle
  {d6dd6d23-af00-4ed5-81fb-c00d5d988704}; !- HVAC Component

OS:PortList,
  {3d0fcc1d-0f74-4551-859b-02947829afe2}, !- Handle
  {d6dd6d23-af00-4ed5-81fb-c00d5d988704}, !- HVAC Component
  {a30d968f-3818-46e6-91a2-8e3c81aae74f}; !- Port 1

OS:Sizing:Zone,
  {cda6a558-b97f-4b87-8e8f-8eec99242254}, !- Handle
  {d6dd6d23-af00-4ed5-81fb-c00d5d988704}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {820bb433-5c0c-469f-aff4-be149ed6e99a}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {d6dd6d23-af00-4ed5-81fb-c00d5d988704}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {15849f02-4278-4ff7-a77f-fe0f406421c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a386877b-a9dd-4745-ad95-a05700f6dc46}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ba3015ff-ad9d-46be-a0f7-bb3588445b6d}, !- Handle
  Space Function Guest room Thermostat 100, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1d3144ea-269d-4df6-8d25-490858837f7c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1f2aff9-c487-46a1-93c0-1a2eb20624d3}, !- Zone Air Inlet Port List
  {e892fc7a-313b-4ca0-8821-bce860ff659a}, !- Zone Air Exhaust Port List
  {113c2e94-9d2a-4d73-8278-c48ae6c6e83d}, !- Zone Air Node Name
  {e3b4cea8-63e1-453c-94cb-52770b4c23fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {04d0cf78-e0ae-4468-ab64-ebd75afe9e5a}, !- Group Rendering Name
  {3233cf29-8f83-4c6d-a2b1-3a8bff5d8de4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb5a7576-36c8-40c1-ac1c-eeda59d390d5}, !- Handle
  Node 91,                                !- Name
  {113c2e94-9d2a-4d73-8278-c48ae6c6e83d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {113c2e94-9d2a-4d73-8278-c48ae6c6e83d}, !- Handle
  {1d3144ea-269d-4df6-8d25-490858837f7c}, !- Source Object
  11,                                     !- Outlet Port
  {bb5a7576-36c8-40c1-ac1c-eeda59d390d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1f2aff9-c487-46a1-93c0-1a2eb20624d3}, !- Handle
  {1d3144ea-269d-4df6-8d25-490858837f7c}, !- HVAC Component
  {6acbe2e4-d043-42b2-aac5-d104288f3350}; !- Port 1

OS:PortList,
  {e892fc7a-313b-4ca0-8821-bce860ff659a}, !- Handle
  {1d3144ea-269d-4df6-8d25-490858837f7c}; !- HVAC Component

OS:PortList,
  {e3b4cea8-63e1-453c-94cb-52770b4c23fe}, !- Handle
  {1d3144ea-269d-4df6-8d25-490858837f7c}, !- HVAC Component
  {a4f5932e-bb44-42c2-8450-2ed9b543d462}; !- Port 1

OS:Sizing:Zone,
  {fe2be675-d81a-4a3f-b2af-de04e0ea435b}, !- Handle
  {1d3144ea-269d-4df6-8d25-490858837f7c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4d21b2c6-80b5-4044-a695-cd05158c1528}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {1d3144ea-269d-4df6-8d25-490858837f7c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3829b97c-6083-4067-9439-4b3cba5d0234}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {02d9e162-8834-43a8-93dc-1b8cbcf15684}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3233cf29-8f83-4c6d-a2b1-3a8bff5d8de4}, !- Handle
  Space Function Guest room Thermostat 101, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {38faad33-e14d-4441-b50d-271dae3f00ee}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16c47293-6506-4a78-8577-a57ae169e516}, !- Zone Air Inlet Port List
  {504d7840-14be-422a-9a32-5fd820c8459f}, !- Zone Air Exhaust Port List
  {b7ad4cb4-62d3-4517-b2f1-619294cc0726}, !- Zone Air Node Name
  {20e12cc8-0002-4e19-842d-0dbc4bd28782}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea586ed0-a230-4655-90e1-38166dedd6b9}, !- Group Rendering Name
  {bb9464f7-3ead-4e2f-a0e3-1f543158aefc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26bbcbd0-69db-44b7-935b-85c25e07b2e2}, !- Handle
  Node 94,                                !- Name
  {b7ad4cb4-62d3-4517-b2f1-619294cc0726}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7ad4cb4-62d3-4517-b2f1-619294cc0726}, !- Handle
  {38faad33-e14d-4441-b50d-271dae3f00ee}, !- Source Object
  11,                                     !- Outlet Port
  {26bbcbd0-69db-44b7-935b-85c25e07b2e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16c47293-6506-4a78-8577-a57ae169e516}, !- Handle
  {38faad33-e14d-4441-b50d-271dae3f00ee}, !- HVAC Component
  {4b439a4f-e14f-4e79-b46a-d9af10f8a59d}; !- Port 1

OS:PortList,
  {504d7840-14be-422a-9a32-5fd820c8459f}, !- Handle
  {38faad33-e14d-4441-b50d-271dae3f00ee}; !- HVAC Component

OS:PortList,
  {20e12cc8-0002-4e19-842d-0dbc4bd28782}, !- Handle
  {38faad33-e14d-4441-b50d-271dae3f00ee}, !- HVAC Component
  {aa4e75e7-2a2f-4993-ab36-9e2580391b74}; !- Port 1

OS:Sizing:Zone,
  {f7098587-3e56-4ebc-bbea-243ffb80bfe4}, !- Handle
  {38faad33-e14d-4441-b50d-271dae3f00ee}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2916c965-c5cb-4d90-96fe-8098329db099}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {38faad33-e14d-4441-b50d-271dae3f00ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0b2dd742-4e22-4f66-9837-e29079ed70c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2e9a4d9e-b27b-45ae-bbaf-71ea5a034986}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bb9464f7-3ead-4e2f-a0e3-1f543158aefc}, !- Handle
  Space Function Guest room Thermostat 102, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4c7997d3-22ca-45c9-acac-9b1a075d7248}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f905f02-b3ca-4373-ac06-7ba2ed2f488e}, !- Zone Air Inlet Port List
  {4a48b351-009f-4cb7-91c9-dc99a4a4b0be}, !- Zone Air Exhaust Port List
  {992ec6e3-48f0-4580-934a-67bfac8dc8c9}, !- Zone Air Node Name
  {bf60c970-7eaf-4417-90fc-83043dc1c1c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4d4fc7f6-8646-4ab1-9781-b84269b45e42}, !- Group Rendering Name
  {4496c336-acb8-4bb2-bd7c-89afd41a0f44}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46f6bd68-5d1e-401f-8baa-48bf5a7b2333}, !- Handle
  Node 97,                                !- Name
  {992ec6e3-48f0-4580-934a-67bfac8dc8c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {992ec6e3-48f0-4580-934a-67bfac8dc8c9}, !- Handle
  {4c7997d3-22ca-45c9-acac-9b1a075d7248}, !- Source Object
  11,                                     !- Outlet Port
  {46f6bd68-5d1e-401f-8baa-48bf5a7b2333}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f905f02-b3ca-4373-ac06-7ba2ed2f488e}, !- Handle
  {4c7997d3-22ca-45c9-acac-9b1a075d7248}, !- HVAC Component
  {5ebb8641-bfb7-4bee-9640-bc9f81a958d1}; !- Port 1

OS:PortList,
  {4a48b351-009f-4cb7-91c9-dc99a4a4b0be}, !- Handle
  {4c7997d3-22ca-45c9-acac-9b1a075d7248}; !- HVAC Component

OS:PortList,
  {bf60c970-7eaf-4417-90fc-83043dc1c1c7}, !- Handle
  {4c7997d3-22ca-45c9-acac-9b1a075d7248}, !- HVAC Component
  {49097121-8cd8-4f3e-b528-b58bd85c9b54}; !- Port 1

OS:Sizing:Zone,
  {cf3ab754-2089-4fdf-b8b7-6523eb472734}, !- Handle
  {4c7997d3-22ca-45c9-acac-9b1a075d7248}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {90155fcd-ea25-40a4-9c33-7450b706dd5c}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {4c7997d3-22ca-45c9-acac-9b1a075d7248}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e5018839-1b8a-4439-b313-f3a07cd2781e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d544bdce-b64f-4cc9-802f-30a0ae24dfbc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4496c336-acb8-4bb2-bd7c-89afd41a0f44}, !- Handle
  Space Function Guest room Thermostat 103, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cd1c0b4a-989d-4ca1-8f07-b2109a34888f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39a8a1f0-f368-453c-9aae-56daee20b1f3}, !- Zone Air Inlet Port List
  {86f894db-ecc8-41de-b304-84e4128e5475}, !- Zone Air Exhaust Port List
  {164a838a-179f-47dd-9e60-8462e5e9dae4}, !- Zone Air Node Name
  {147a04ed-200f-4c4b-8750-1b529bf01b79}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0bafbcf2-ff5b-467f-8ebc-a65d1ef345f5}, !- Group Rendering Name
  {560faaf6-ef3b-417d-b6b1-1402afbe6652}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40f6250e-701f-41b5-bf22-65c47c90d444}, !- Handle
  Node 100,                               !- Name
  {164a838a-179f-47dd-9e60-8462e5e9dae4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {164a838a-179f-47dd-9e60-8462e5e9dae4}, !- Handle
  {cd1c0b4a-989d-4ca1-8f07-b2109a34888f}, !- Source Object
  11,                                     !- Outlet Port
  {40f6250e-701f-41b5-bf22-65c47c90d444}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39a8a1f0-f368-453c-9aae-56daee20b1f3}, !- Handle
  {cd1c0b4a-989d-4ca1-8f07-b2109a34888f}, !- HVAC Component
  {84530329-e0df-4eeb-bddf-802c1e797a39}; !- Port 1

OS:PortList,
  {86f894db-ecc8-41de-b304-84e4128e5475}, !- Handle
  {cd1c0b4a-989d-4ca1-8f07-b2109a34888f}; !- HVAC Component

OS:PortList,
  {147a04ed-200f-4c4b-8750-1b529bf01b79}, !- Handle
  {cd1c0b4a-989d-4ca1-8f07-b2109a34888f}, !- HVAC Component
  {dfd775bb-2f41-4d07-beb2-d0662c939369}; !- Port 1

OS:Sizing:Zone,
  {0cf5d398-6007-47a8-8e1c-0826fc2c9b9e}, !- Handle
  {cd1c0b4a-989d-4ca1-8f07-b2109a34888f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40195a78-f5b2-4112-857f-33cdb368bbef}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {cd1c0b4a-989d-4ca1-8f07-b2109a34888f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dcc4a7df-9bf3-4f5d-aa8b-c1857976b970}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c746b37f-96d1-4e80-8c69-6a5e18575ed0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {560faaf6-ef3b-417d-b6b1-1402afbe6652}, !- Handle
  Space Function Guest room Thermostat 104, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0f98fd4e-9acc-4230-b245-0f939f4fea29}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b167870-d5fa-4210-9c65-923455304a13}, !- Zone Air Inlet Port List
  {a2c036a7-a77b-45fe-90d0-2660fa3001df}, !- Zone Air Exhaust Port List
  {544aa8b3-3775-4f3b-b916-03a702eb23ae}, !- Zone Air Node Name
  {4799bd37-d0ea-4971-87ae-425dff6e7b39}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4da98eae-de08-4917-8817-f876906758b5}, !- Group Rendering Name
  {379e4dfc-fe8d-4fbc-9a12-fa1d5e709a8d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e1a5c0d-b238-4a77-a90c-2b49e4c8a15b}, !- Handle
  Node 103,                               !- Name
  {544aa8b3-3775-4f3b-b916-03a702eb23ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {544aa8b3-3775-4f3b-b916-03a702eb23ae}, !- Handle
  {0f98fd4e-9acc-4230-b245-0f939f4fea29}, !- Source Object
  11,                                     !- Outlet Port
  {2e1a5c0d-b238-4a77-a90c-2b49e4c8a15b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b167870-d5fa-4210-9c65-923455304a13}, !- Handle
  {0f98fd4e-9acc-4230-b245-0f939f4fea29}, !- HVAC Component
  {d1771efb-8f7a-406f-8af8-86eef04b61ec}; !- Port 1

OS:PortList,
  {a2c036a7-a77b-45fe-90d0-2660fa3001df}, !- Handle
  {0f98fd4e-9acc-4230-b245-0f939f4fea29}; !- HVAC Component

OS:PortList,
  {4799bd37-d0ea-4971-87ae-425dff6e7b39}, !- Handle
  {0f98fd4e-9acc-4230-b245-0f939f4fea29}, !- HVAC Component
  {2e6c5a79-04e4-4ab3-ab4d-0e3c978d14ae}; !- Port 1

OS:Sizing:Zone,
  {dab18fcc-ebe8-4cb6-bc7b-b48a9a0fa560}, !- Handle
  {0f98fd4e-9acc-4230-b245-0f939f4fea29}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {37f7deeb-5007-464f-9933-b9b0f5673ab2}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {0f98fd4e-9acc-4230-b245-0f939f4fea29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {19e21c71-df3d-4028-a1e0-9abe25a06653}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a1fd47ea-8548-455d-9901-50f602a0b00d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {379e4dfc-fe8d-4fbc-9a12-fa1d5e709a8d}, !- Handle
  Space Function Guest room Thermostat 105, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {311f930c-9b9d-4660-83f4-6666bdcdaeb3}, !- Handle
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92e2aba4-0618-49d4-8de1-93bf6448e30e}, !- Zone Air Inlet Port List
  {0c5507cb-6196-46d3-8651-46c2b0486418}, !- Zone Air Exhaust Port List
  {0eee4a46-5439-40b3-9b55-0cd77389252d}, !- Zone Air Node Name
  {c32ad151-0b0f-443a-81e5-faa37ffa41a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {48c161d3-9de2-447b-a8a7-107037eb5dc8}, !- Group Rendering Name
  {deb67aa5-85d3-4b9f-8c1e-d6d7ddbaa252}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4be7c772-9bf5-4598-9429-b1707d88d2ff}, !- Handle
  Node 106,                               !- Name
  {0eee4a46-5439-40b3-9b55-0cd77389252d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0eee4a46-5439-40b3-9b55-0cd77389252d}, !- Handle
  {311f930c-9b9d-4660-83f4-6666bdcdaeb3}, !- Source Object
  11,                                     !- Outlet Port
  {4be7c772-9bf5-4598-9429-b1707d88d2ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92e2aba4-0618-49d4-8de1-93bf6448e30e}, !- Handle
  {311f930c-9b9d-4660-83f4-6666bdcdaeb3}, !- HVAC Component
  {6e635baf-89f8-4daf-9b8b-0d90051ca442}; !- Port 1

OS:PortList,
  {0c5507cb-6196-46d3-8651-46c2b0486418}, !- Handle
  {311f930c-9b9d-4660-83f4-6666bdcdaeb3}; !- HVAC Component

OS:PortList,
  {c32ad151-0b0f-443a-81e5-faa37ffa41a6}, !- Handle
  {311f930c-9b9d-4660-83f4-6666bdcdaeb3}, !- HVAC Component
  {b129fbad-f8ef-498a-a240-5abfe0ff7280}; !- Port 1

OS:Sizing:Zone,
  {be4f45dd-aecf-457a-814a-66388389beca}, !- Handle
  {311f930c-9b9d-4660-83f4-6666bdcdaeb3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fe7dfa9a-b9ad-4cf0-ae07-1ee2b4792b18}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {311f930c-9b9d-4660-83f4-6666bdcdaeb3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {13bc0128-4def-491b-b044-4c86878502bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e6dc601b-cd0a-414a-a4b8-3ac792fa564a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {deb67aa5-85d3-4b9f-8c1e-d6d7ddbaa252}, !- Handle
  Space Function Washroom - other-sch-F Thermostat 3, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {defe08d6-fb0f-4c01-9c48-b2b19fee7be5}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c69b1504-70c3-47da-8c69-ab2300e8c362}, !- Zone Air Inlet Port List
  {6e5450a9-8ba7-4065-88e4-78928b01d3bd}, !- Zone Air Exhaust Port List
  {a5ebe09c-be4a-4273-9ad0-1e55f421fe02}, !- Zone Air Node Name
  {08ffa59b-0bbc-4de2-800d-476c17096e96}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8e6accbd-cd2f-40d6-b7c7-61fb2cf2c965}, !- Group Rendering Name
  {0014af42-09c6-49b4-817b-2f20119efb60}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0b6b579-bf2a-4db9-b68a-3c84e7a067f0}, !- Handle
  Node 109,                               !- Name
  {a5ebe09c-be4a-4273-9ad0-1e55f421fe02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5ebe09c-be4a-4273-9ad0-1e55f421fe02}, !- Handle
  {defe08d6-fb0f-4c01-9c48-b2b19fee7be5}, !- Source Object
  11,                                     !- Outlet Port
  {b0b6b579-bf2a-4db9-b68a-3c84e7a067f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c69b1504-70c3-47da-8c69-ab2300e8c362}, !- Handle
  {defe08d6-fb0f-4c01-9c48-b2b19fee7be5}, !- HVAC Component
  {88e5f35e-c957-4ef1-bc74-aa6f8caa786b}; !- Port 1

OS:PortList,
  {6e5450a9-8ba7-4065-88e4-78928b01d3bd}, !- Handle
  {defe08d6-fb0f-4c01-9c48-b2b19fee7be5}; !- HVAC Component

OS:PortList,
  {08ffa59b-0bbc-4de2-800d-476c17096e96}, !- Handle
  {defe08d6-fb0f-4c01-9c48-b2b19fee7be5}, !- HVAC Component
  {b2da289c-c3d1-48d1-b8b0-c86d1bfef8f4}; !- Port 1

OS:Sizing:Zone,
  {515c16b2-01ec-41c6-bf71-54ecfa0723c8}, !- Handle
  {defe08d6-fb0f-4c01-9c48-b2b19fee7be5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2b421af5-5864-4b3d-a9bd-5296a2718a07}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {defe08d6-fb0f-4c01-9c48-b2b19fee7be5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b115eefc-62f8-4c90-88ff-b82ad08d0797}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cf664968-bb04-451c-a825-acd9fe4e1123}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0014af42-09c6-49b4-817b-2f20119efb60}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 19, !- Name
  {050b5b28-94a1-436a-811f-e2a93d0bd28b}, !- Heating Setpoint Temperature Schedule Name
  {f7d4f4e8-323e-4579-939b-ea119f4aab69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {34d9daba-9e36-418f-ac54-6be3fee5a06b}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=BuildingStory1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {071b272b-d46d-4e4f-a5e7-6c1c412e19fd}, !- Zone Air Inlet Port List
  {5a66395a-1f89-483e-97ac-97d703c1cb2c}, !- Zone Air Exhaust Port List
  {a3312b13-1444-4b7b-993f-a396ce7888a3}, !- Zone Air Node Name
  {80cd5143-a5b5-4924-9203-84f4b2417e12}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {37284b02-635c-40e2-bd27-14bdfcf022ed}, !- Group Rendering Name
  {d6bce210-5229-4a97-948d-ea1deec3da99}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59449ab1-fe9f-494f-a9e8-4c6a44deffd1}, !- Handle
  Node 112,                               !- Name
  {a3312b13-1444-4b7b-993f-a396ce7888a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3312b13-1444-4b7b-993f-a396ce7888a3}, !- Handle
  {34d9daba-9e36-418f-ac54-6be3fee5a06b}, !- Source Object
  11,                                     !- Outlet Port
  {59449ab1-fe9f-494f-a9e8-4c6a44deffd1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {071b272b-d46d-4e4f-a5e7-6c1c412e19fd}, !- Handle
  {34d9daba-9e36-418f-ac54-6be3fee5a06b}, !- HVAC Component
  {5611ad12-1f0e-483f-a80c-26d3ffd0b89a}; !- Port 1

OS:PortList,
  {5a66395a-1f89-483e-97ac-97d703c1cb2c}, !- Handle
  {34d9daba-9e36-418f-ac54-6be3fee5a06b}; !- HVAC Component

OS:PortList,
  {80cd5143-a5b5-4924-9203-84f4b2417e12}, !- Handle
  {34d9daba-9e36-418f-ac54-6be3fee5a06b}, !- HVAC Component
  {7cc8cd00-2f10-471f-9597-fa8d67643bfe}; !- Port 1

OS:Sizing:Zone,
  {565d44f3-29bc-4739-8998-7f424624f09f}, !- Handle
  {34d9daba-9e36-418f-ac54-6be3fee5a06b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5ba427fc-9a4e-4b4c-9061-668162b5bcb4}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {34d9daba-9e36-418f-ac54-6be3fee5a06b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {566580d4-d305-4ff0-8604-3ddc8459c642}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d1975276-e67d-4de6-b6c7-d79d7e04729a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d6bce210-5229-4a97-948d-ea1deec3da99}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 3, !- Name
  {050b5b28-94a1-436a-811f-e2a93d0bd28b}, !- Heating Setpoint Temperature Schedule Name
  {f7d4f4e8-323e-4579-939b-ea119f4aab69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6b2cb76e-b798-4e25-a8ba-32d7bbe490e0}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6fb34396-2af4-436a-aa98-eebec73da2ab}, !- Zone Air Inlet Port List
  {e974dff9-ca99-43a3-b0f8-646a1c5cf023}, !- Zone Air Exhaust Port List
  {cf5b1156-58ae-498e-a1cd-1c49c050e25e}, !- Zone Air Node Name
  {7fd83ecf-9f4c-4813-b673-617d4c130ef9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {22491554-a3a3-416f-b265-83134ad972a5}, !- Group Rendering Name
  {20ca9e2c-eba5-47b9-a52a-8ecb40d2fbe3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e228d0dc-fca9-4e18-a655-4bac9816725d}, !- Handle
  Node 115,                               !- Name
  {cf5b1156-58ae-498e-a1cd-1c49c050e25e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf5b1156-58ae-498e-a1cd-1c49c050e25e}, !- Handle
  {6b2cb76e-b798-4e25-a8ba-32d7bbe490e0}, !- Source Object
  11,                                     !- Outlet Port
  {e228d0dc-fca9-4e18-a655-4bac9816725d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6fb34396-2af4-436a-aa98-eebec73da2ab}, !- Handle
  {6b2cb76e-b798-4e25-a8ba-32d7bbe490e0}, !- HVAC Component
  {c384d933-6df7-40df-9874-6f53c919bcf6}; !- Port 1

OS:PortList,
  {e974dff9-ca99-43a3-b0f8-646a1c5cf023}, !- Handle
  {6b2cb76e-b798-4e25-a8ba-32d7bbe490e0}; !- HVAC Component

OS:PortList,
  {7fd83ecf-9f4c-4813-b673-617d4c130ef9}, !- Handle
  {6b2cb76e-b798-4e25-a8ba-32d7bbe490e0}, !- HVAC Component
  {64853f40-58f3-45b0-afea-131466cc6b74}; !- Port 1

OS:Sizing:Zone,
  {6e6185c8-28eb-47ed-bd60-cc6b410852b7}, !- Handle
  {6b2cb76e-b798-4e25-a8ba-32d7bbe490e0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dacc6050-1650-4939-9a14-43c249853328}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {6b2cb76e-b798-4e25-a8ba-32d7bbe490e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {49e82511-9e8a-452b-b773-1f3edebbcf06}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {301e33b1-ae85-4be7-98df-ec7faf5693b5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {20ca9e2c-eba5-47b9-a52a-8ecb40d2fbe3}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 20, !- Name
  {050b5b28-94a1-436a-811f-e2a93d0bd28b}, !- Heating Setpoint Temperature Schedule Name
  {f7d4f4e8-323e-4579-939b-ea119f4aab69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {93e38e64-69c1-4232-bd9e-add5e3aabf1e}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08da2a75-d87e-4d10-a4ee-d16a5d1202b5}, !- Zone Air Inlet Port List
  {129a2db4-37d6-49f8-945b-81fc4a8e684e}, !- Zone Air Exhaust Port List
  {9c577e00-8a8d-4f05-94b4-1eb94e1661b0}, !- Zone Air Node Name
  {baf07797-bf1f-44e9-a410-51c5e2dd8ecf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {651766b7-76b4-48f8-83fc-d5b02dd88be1}, !- Group Rendering Name
  {9c3c7ac4-97e6-4d54-b558-1e92246fa481}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b350f26-2c47-4a23-a47b-18aa51bea5a4}, !- Handle
  Node 118,                               !- Name
  {9c577e00-8a8d-4f05-94b4-1eb94e1661b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c577e00-8a8d-4f05-94b4-1eb94e1661b0}, !- Handle
  {93e38e64-69c1-4232-bd9e-add5e3aabf1e}, !- Source Object
  11,                                     !- Outlet Port
  {8b350f26-2c47-4a23-a47b-18aa51bea5a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08da2a75-d87e-4d10-a4ee-d16a5d1202b5}, !- Handle
  {93e38e64-69c1-4232-bd9e-add5e3aabf1e}, !- HVAC Component
  {c21aff91-9bbd-48a4-8767-9250dcc48a5f}; !- Port 1

OS:PortList,
  {129a2db4-37d6-49f8-945b-81fc4a8e684e}, !- Handle
  {93e38e64-69c1-4232-bd9e-add5e3aabf1e}; !- HVAC Component

OS:PortList,
  {baf07797-bf1f-44e9-a410-51c5e2dd8ecf}, !- Handle
  {93e38e64-69c1-4232-bd9e-add5e3aabf1e}, !- HVAC Component
  {6a5ea90d-3835-463f-9515-88b29aafd5df}; !- Port 1

OS:Sizing:Zone,
  {0fa6bdf1-b939-4089-a50e-5f927159199e}, !- Handle
  {93e38e64-69c1-4232-bd9e-add5e3aabf1e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a15cb851-da6b-4096-a0d6-c57a48c6453f}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {93e38e64-69c1-4232-bd9e-add5e3aabf1e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {24fda482-cb35-44b9-a2d3-84f58a0f8629}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d4fc031c-d35b-4493-b023-996012ce1d43}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9c3c7ac4-97e6-4d54-b558-1e92246fa481}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 21, !- Name
  {050b5b28-94a1-436a-811f-e2a93d0bd28b}, !- Heating Setpoint Temperature Schedule Name
  {f7d4f4e8-323e-4579-939b-ea119f4aab69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3f327432-41fc-4c06-8761-2f23933cf3ec}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1818ee4e-7031-4650-818e-c421555481e5}, !- Zone Air Inlet Port List
  {b4fdd4dc-6ac1-4a70-8d79-ed94d137ee78}, !- Zone Air Exhaust Port List
  {df88c907-80de-4ddc-ae2a-175219f12f8c}, !- Zone Air Node Name
  {118dce90-dc60-4122-97e6-ba6de6b83fa0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d047751-e6f7-4d8f-b77f-944e1ee0f502}, !- Group Rendering Name
  {3ed1ae9b-f4de-45ca-a6a8-08a9bd53ee60}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68f402c1-ec09-424c-b940-1a5a298397a9}, !- Handle
  Node 121,                               !- Name
  {df88c907-80de-4ddc-ae2a-175219f12f8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df88c907-80de-4ddc-ae2a-175219f12f8c}, !- Handle
  {3f327432-41fc-4c06-8761-2f23933cf3ec}, !- Source Object
  11,                                     !- Outlet Port
  {68f402c1-ec09-424c-b940-1a5a298397a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1818ee4e-7031-4650-818e-c421555481e5}, !- Handle
  {3f327432-41fc-4c06-8761-2f23933cf3ec}, !- HVAC Component
  {77b35f9f-e15b-4642-be67-4136007680ca}; !- Port 1

OS:PortList,
  {b4fdd4dc-6ac1-4a70-8d79-ed94d137ee78}, !- Handle
  {3f327432-41fc-4c06-8761-2f23933cf3ec}; !- HVAC Component

OS:PortList,
  {118dce90-dc60-4122-97e6-ba6de6b83fa0}, !- Handle
  {3f327432-41fc-4c06-8761-2f23933cf3ec}, !- HVAC Component
  {f322b960-50f7-4f2b-bc43-cac1bbfc01f5}; !- Port 1

OS:Sizing:Zone,
  {6192f9f7-e008-4571-9e85-09c1a0f86b97}, !- Handle
  {3f327432-41fc-4c06-8761-2f23933cf3ec}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {12746785-d780-4550-804f-9a8f29542c65}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {3f327432-41fc-4c06-8761-2f23933cf3ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b78ba263-5033-4807-bc05-df17e9d5885e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ebe3e5e6-20e6-4fa8-8803-ef0c82766ea1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3ed1ae9b-f4de-45ca-a6a8-08a9bd53ee60}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 22, !- Name
  {050b5b28-94a1-436a-811f-e2a93d0bd28b}, !- Heating Setpoint Temperature Schedule Name
  {f7d4f4e8-323e-4579-939b-ea119f4aab69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a616eef9-ff0c-4a2e-9a39-886e29b4030c}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cbcc1573-fbe7-49b3-b4d1-1cdf850b66df}, !- Zone Air Inlet Port List
  {737dc3a4-65be-4cd4-a009-c58a21d4f434}, !- Zone Air Exhaust Port List
  {f60ad181-e1c3-4704-94fc-0cc8812e2168}, !- Zone Air Node Name
  {bc554cdc-6622-4224-b9b9-33b8aeaa2d84}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {db8df60a-5916-423c-a5ef-943040b7ef52}, !- Group Rendering Name
  {d43989b2-269c-4f40-83ab-21774c47e918}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c71f0f23-e0f4-4bd6-9154-3f26601c99b2}, !- Handle
  Node 124,                               !- Name
  {f60ad181-e1c3-4704-94fc-0cc8812e2168}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f60ad181-e1c3-4704-94fc-0cc8812e2168}, !- Handle
  {a616eef9-ff0c-4a2e-9a39-886e29b4030c}, !- Source Object
  11,                                     !- Outlet Port
  {c71f0f23-e0f4-4bd6-9154-3f26601c99b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cbcc1573-fbe7-49b3-b4d1-1cdf850b66df}, !- Handle
  {a616eef9-ff0c-4a2e-9a39-886e29b4030c}, !- HVAC Component
  {5586fe59-8c5a-4e78-aa1c-c1ff1afb7d55}; !- Port 1

OS:PortList,
  {737dc3a4-65be-4cd4-a009-c58a21d4f434}, !- Handle
  {a616eef9-ff0c-4a2e-9a39-886e29b4030c}; !- HVAC Component

OS:PortList,
  {bc554cdc-6622-4224-b9b9-33b8aeaa2d84}, !- Handle
  {a616eef9-ff0c-4a2e-9a39-886e29b4030c}, !- HVAC Component
  {e1dcd2ad-f037-48ab-a60f-9af7e5538c5f}; !- Port 1

OS:Sizing:Zone,
  {2d6ee7ab-09c5-4bab-a22a-7d3ec244646c}, !- Handle
  {a616eef9-ff0c-4a2e-9a39-886e29b4030c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f02b67c-2115-4550-8fd3-d13373ff900c}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {a616eef9-ff0c-4a2e-9a39-886e29b4030c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e36a834-0442-41dc-804e-4b0152e3e5b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {55edbf4a-5b89-42c3-ba3f-dc3b3b817887}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d43989b2-269c-4f40-83ab-21774c47e918}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 23, !- Name
  {050b5b28-94a1-436a-811f-e2a93d0bd28b}, !- Heating Setpoint Temperature Schedule Name
  {f7d4f4e8-323e-4579-939b-ea119f4aab69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ba6641fe-ac76-41c6-a8d8-11f7f8f0f21a}, !- Handle
  ALL_ST=Lobby - hotel_FL=BuildingStory1_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63f0aa7a-bd28-4282-a2a4-4ab788048e74}, !- Zone Air Inlet Port List
  {fddd3859-5bd4-4a25-a5fe-1d9205dfdec9}, !- Zone Air Exhaust Port List
  {9834a647-f63a-4000-be86-4b10185c3451}, !- Zone Air Node Name
  {3bd1646e-5acb-4d35-ba33-279be32533ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8607473d-4c92-444e-9b44-d87c11fe95c6}, !- Group Rendering Name
  {2cd1b8ae-e34a-436c-9d3d-ef66c8f68bc3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03088a78-f677-4c37-994b-b5b3bd7b84a4}, !- Handle
  Node 127,                               !- Name
  {9834a647-f63a-4000-be86-4b10185c3451}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9834a647-f63a-4000-be86-4b10185c3451}, !- Handle
  {ba6641fe-ac76-41c6-a8d8-11f7f8f0f21a}, !- Source Object
  11,                                     !- Outlet Port
  {03088a78-f677-4c37-994b-b5b3bd7b84a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63f0aa7a-bd28-4282-a2a4-4ab788048e74}, !- Handle
  {ba6641fe-ac76-41c6-a8d8-11f7f8f0f21a}, !- HVAC Component
  {f9c836bb-326a-4428-857c-3daad3f63e8e}; !- Port 1

OS:PortList,
  {fddd3859-5bd4-4a25-a5fe-1d9205dfdec9}, !- Handle
  {ba6641fe-ac76-41c6-a8d8-11f7f8f0f21a}; !- HVAC Component

OS:PortList,
  {3bd1646e-5acb-4d35-ba33-279be32533ec}, !- Handle
  {ba6641fe-ac76-41c6-a8d8-11f7f8f0f21a}, !- HVAC Component
  {847573b6-bc34-42ac-ba58-756f0f54f4a0}; !- Port 1

OS:Sizing:Zone,
  {c1d32dca-2446-4454-8f8c-278a1799524f}, !- Handle
  {ba6641fe-ac76-41c6-a8d8-11f7f8f0f21a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {258fdd2d-7aeb-4394-bfe3-45d834771398}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {ba6641fe-ac76-41c6-a8d8-11f7f8f0f21a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {23dad710-59d8-4b42-a480-319a6cc19cc9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9a7c8623-39a6-42d4-a3ac-7bb9b4cd7df5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2cd1b8ae-e34a-436c-9d3d-ef66c8f68bc3}, !- Handle
  Space Function Lobby - hotel Thermostat 3, !- Name
  {b52d6b8c-c1b6-43a8-ad87-a2d7efe00208}, !- Heating Setpoint Temperature Schedule Name
  {bb545132-c8d4-4783-855f-301b3b9c2ed8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {29a18944-0bf2-4d53-b22f-ccd3c2363570}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6332e99e-13cc-43cc-b99f-30ed274c011a}, !- Zone Air Inlet Port List
  {06e4ef9b-fb20-46cd-ba59-31f6e15e8d06}, !- Zone Air Exhaust Port List
  {3d9d4d2b-cefe-44b5-997a-9bad1dcdcb65}, !- Zone Air Node Name
  {8dc90997-b89c-4bab-82ee-b36ad5dc9836}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9bbac613-41a8-4fc3-87a1-503e47ce583a}, !- Group Rendering Name
  {49229e4d-5d29-491c-b6fa-f3b6a67d70a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30ed5948-0fa6-4667-9a75-d7f4e5c43f98}, !- Handle
  Node 130,                               !- Name
  {3d9d4d2b-cefe-44b5-997a-9bad1dcdcb65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d9d4d2b-cefe-44b5-997a-9bad1dcdcb65}, !- Handle
  {29a18944-0bf2-4d53-b22f-ccd3c2363570}, !- Source Object
  11,                                     !- Outlet Port
  {30ed5948-0fa6-4667-9a75-d7f4e5c43f98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6332e99e-13cc-43cc-b99f-30ed274c011a}, !- Handle
  {29a18944-0bf2-4d53-b22f-ccd3c2363570}, !- HVAC Component
  {d5732ce4-c0c6-4a8f-9e3c-9e544df5ee8c}; !- Port 1

OS:PortList,
  {06e4ef9b-fb20-46cd-ba59-31f6e15e8d06}, !- Handle
  {29a18944-0bf2-4d53-b22f-ccd3c2363570}; !- HVAC Component

OS:PortList,
  {8dc90997-b89c-4bab-82ee-b36ad5dc9836}, !- Handle
  {29a18944-0bf2-4d53-b22f-ccd3c2363570}, !- HVAC Component
  {234e6294-60c1-4a42-8c9e-c3e18281f7ef}; !- Port 1

OS:Sizing:Zone,
  {1a050afa-410d-437f-b012-270c5bca08f3}, !- Handle
  {29a18944-0bf2-4d53-b22f-ccd3c2363570}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5e684ba1-c4bf-4eb3-8f26-247c1413769c}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {29a18944-0bf2-4d53-b22f-ccd3c2363570}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eff03e5b-d4b3-4873-ba59-1267bf10abe7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0187d569-cce1-4836-a889-278fbfc88a4b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {49229e4d-5d29-491c-b6fa-f3b6a67d70a7}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 24, !- Name
  {050b5b28-94a1-436a-811f-e2a93d0bd28b}, !- Heating Setpoint Temperature Schedule Name
  {f7d4f4e8-323e-4579-939b-ea119f4aab69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {650c39e3-d756-46f1-a1ef-ef2688406229}, !- Handle
  ALL_ST=Lounge/Break room - other_FL=BuildingStory1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb81df19-2f4f-4938-808d-9b21662733d6}, !- Zone Air Inlet Port List
  {1490e36d-4a36-4a49-9b7b-bd2ba87bb6b9}, !- Zone Air Exhaust Port List
  {e88e5248-f19d-4eae-a207-7b5774cb49a3}, !- Zone Air Node Name
  {2cfc9255-78db-429b-9687-e1241021446d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {02350dd6-6e16-4680-82c3-de2850b6b4b9}, !- Group Rendering Name
  {9764f7b7-fb8e-41aa-a130-a77861083c50}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f91a2e6-f1b5-4de8-a0a8-fd3c8da08f07}, !- Handle
  Node 133,                               !- Name
  {e88e5248-f19d-4eae-a207-7b5774cb49a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e88e5248-f19d-4eae-a207-7b5774cb49a3}, !- Handle
  {650c39e3-d756-46f1-a1ef-ef2688406229}, !- Source Object
  11,                                     !- Outlet Port
  {7f91a2e6-f1b5-4de8-a0a8-fd3c8da08f07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb81df19-2f4f-4938-808d-9b21662733d6}, !- Handle
  {650c39e3-d756-46f1-a1ef-ef2688406229}, !- HVAC Component
  {93c969f4-88ec-4ad6-a181-53dd51915fed}; !- Port 1

OS:PortList,
  {1490e36d-4a36-4a49-9b7b-bd2ba87bb6b9}, !- Handle
  {650c39e3-d756-46f1-a1ef-ef2688406229}; !- HVAC Component

OS:PortList,
  {2cfc9255-78db-429b-9687-e1241021446d}, !- Handle
  {650c39e3-d756-46f1-a1ef-ef2688406229}, !- HVAC Component
  {978cc654-85f9-4e18-abda-7dcd4f79a327}; !- Port 1

OS:Sizing:Zone,
  {226605f2-97d8-4ed5-b5c5-55213a0d3d29}, !- Handle
  {650c39e3-d756-46f1-a1ef-ef2688406229}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5f6229fe-8834-476c-a6a0-fa37ce3df251}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {650c39e3-d756-46f1-a1ef-ef2688406229}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b752ae67-3787-4ac3-b72c-0ffe9e94f3f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bcec3599-e71e-475e-873d-acc1cdde325c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9764f7b7-fb8e-41aa-a130-a77861083c50}, !- Handle
  Space Function Lounge/Break room - other Thermostat 3, !- Name
  {67afaf98-86c6-4fee-8f24-f28ab94460b8}, !- Heating Setpoint Temperature Schedule Name
  {6bfb2de2-97ed-48d5-ae45-c8f420e12ccd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a18b2c08-2b7e-4664-867b-a6167160f3ab}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=BuildingStory1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd5f54ff-0b40-4247-b792-c563060cda19}, !- Zone Air Inlet Port List
  {043f03df-d642-4a97-9b35-1048bfee3991}, !- Zone Air Exhaust Port List
  {49c85676-49be-4524-a127-805ec3c952a6}, !- Zone Air Node Name
  {53f18a3f-55ae-4e27-9833-5bb751cc59d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5a2c0a81-20bc-4430-bcd9-bcbf82016bf3}, !- Group Rendering Name
  {c42b8117-1970-4846-bbe0-cb5c59e8ea49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {768d0cb9-c087-4954-a159-62abcc884c68}, !- Handle
  Node 136,                               !- Name
  {49c85676-49be-4524-a127-805ec3c952a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49c85676-49be-4524-a127-805ec3c952a6}, !- Handle
  {a18b2c08-2b7e-4664-867b-a6167160f3ab}, !- Source Object
  11,                                     !- Outlet Port
  {768d0cb9-c087-4954-a159-62abcc884c68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd5f54ff-0b40-4247-b792-c563060cda19}, !- Handle
  {a18b2c08-2b7e-4664-867b-a6167160f3ab}, !- HVAC Component
  {d5e53ecc-aeed-4496-9d35-f5606eaa39f7}; !- Port 1

OS:PortList,
  {043f03df-d642-4a97-9b35-1048bfee3991}, !- Handle
  {a18b2c08-2b7e-4664-867b-a6167160f3ab}; !- HVAC Component

OS:PortList,
  {53f18a3f-55ae-4e27-9833-5bb751cc59d9}, !- Handle
  {a18b2c08-2b7e-4664-867b-a6167160f3ab}, !- HVAC Component
  {986beecf-44e4-4bde-a5d1-346b1f123ae1}; !- Port 1

OS:Sizing:Zone,
  {c78f7080-9afd-4790-aa64-d19ffc07e044}, !- Handle
  {a18b2c08-2b7e-4664-867b-a6167160f3ab}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e334c92-75b4-43e8-87f2-f43995791397}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {a18b2c08-2b7e-4664-867b-a6167160f3ab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {99fb1783-5d30-4064-8d2c-13411818c2fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cd9bacb9-612e-48a6-9b87-ba84f743fd91}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c42b8117-1970-4846-bbe0-cb5c59e8ea49}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 3, !- Name
  {0d27537d-0453-4b00-b022-ef487bd66c4a}, !- Heating Setpoint Temperature Schedule Name
  {7b8908a7-e33e-468b-abd5-880d149fe80c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a0740f3e-42e4-404e-81d5-8bf7470169f8}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {874bf17d-08e9-4899-9342-f62e19560861}, !- Zone Air Inlet Port List
  {1d233120-d97f-4045-befe-6f1b233ddcb9}, !- Zone Air Exhaust Port List
  {f096253e-2515-4026-b4d1-58a7b601e515}, !- Zone Air Node Name
  {6ca4fc01-610d-4a1c-ba2d-582201f2f2f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b30950eb-3e16-4e6b-8f4a-ff641e3489fe}, !- Group Rendering Name
  {2fbdb705-cf67-4061-9cf7-ed2eb2e77408}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a6fc37f-ea07-4065-b260-ae399811a52d}, !- Handle
  Node 139,                               !- Name
  {f096253e-2515-4026-b4d1-58a7b601e515}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f096253e-2515-4026-b4d1-58a7b601e515}, !- Handle
  {a0740f3e-42e4-404e-81d5-8bf7470169f8}, !- Source Object
  11,                                     !- Outlet Port
  {3a6fc37f-ea07-4065-b260-ae399811a52d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {874bf17d-08e9-4899-9342-f62e19560861}, !- Handle
  {a0740f3e-42e4-404e-81d5-8bf7470169f8}, !- HVAC Component
  {d463cfdc-3448-4202-ba51-0723f3c8d5a8}; !- Port 1

OS:PortList,
  {1d233120-d97f-4045-befe-6f1b233ddcb9}, !- Handle
  {a0740f3e-42e4-404e-81d5-8bf7470169f8}; !- HVAC Component

OS:PortList,
  {6ca4fc01-610d-4a1c-ba2d-582201f2f2f8}, !- Handle
  {a0740f3e-42e4-404e-81d5-8bf7470169f8}, !- HVAC Component
  {1d97b491-e440-47b5-b629-f88633f5e66a}; !- Port 1

OS:Sizing:Zone,
  {fbb02004-59bc-476d-853b-a688aec258dd}, !- Handle
  {a0740f3e-42e4-404e-81d5-8bf7470169f8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f7b68d8a-2c53-4b3d-a249-dd091787a7d9}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {a0740f3e-42e4-404e-81d5-8bf7470169f8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5ab6ae4-a980-44ab-b8a3-8360273ae4d7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {36429f5b-f3d3-4cc5-ad17-883272b95351}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2fbdb705-cf67-4061-9cf7-ed2eb2e77408}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 25, !- Name
  {050b5b28-94a1-436a-811f-e2a93d0bd28b}, !- Heating Setpoint Temperature Schedule Name
  {f7d4f4e8-323e-4579-939b-ea119f4aab69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a11792e9-8127-47f9-841f-d8784b2df07f}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac379383-a2d3-481c-b755-68289ea6cf16}, !- Zone Air Inlet Port List
  {de96e110-d22c-48bf-bad1-70c36a979e0e}, !- Zone Air Exhaust Port List
  {e0fa1840-f5f5-4426-a3ba-170b7c6964a6}, !- Zone Air Node Name
  {6dfdf8aa-a53b-4e73-83fa-d14de610afb0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a0c6198-affd-4062-ac01-af2d33168e1f}, !- Group Rendering Name
  {aefa5579-eae4-45a7-bb12-7df53f1ae60b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {988dbba0-9834-402f-9a1b-d66740c99fed}, !- Handle
  Node 142,                               !- Name
  {e0fa1840-f5f5-4426-a3ba-170b7c6964a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0fa1840-f5f5-4426-a3ba-170b7c6964a6}, !- Handle
  {a11792e9-8127-47f9-841f-d8784b2df07f}, !- Source Object
  11,                                     !- Outlet Port
  {988dbba0-9834-402f-9a1b-d66740c99fed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac379383-a2d3-481c-b755-68289ea6cf16}, !- Handle
  {a11792e9-8127-47f9-841f-d8784b2df07f}, !- HVAC Component
  {ba61ade7-8c31-45e3-9f1a-e03ab546f582}; !- Port 1

OS:PortList,
  {de96e110-d22c-48bf-bad1-70c36a979e0e}, !- Handle
  {a11792e9-8127-47f9-841f-d8784b2df07f}; !- HVAC Component

OS:PortList,
  {6dfdf8aa-a53b-4e73-83fa-d14de610afb0}, !- Handle
  {a11792e9-8127-47f9-841f-d8784b2df07f}, !- HVAC Component
  {ac1500f0-add7-4e69-a116-68031e277574}; !- Port 1

OS:Sizing:Zone,
  {3636937c-3ecf-4000-a217-febb7e8056be}, !- Handle
  {a11792e9-8127-47f9-841f-d8784b2df07f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e9da5911-7c81-40e3-8561-3c3f75f8bf2f}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {a11792e9-8127-47f9-841f-d8784b2df07f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c2bc2059-8379-4bcc-b9b2-aca44e843d6e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {14b768b8-ed0a-4ae5-909d-2d2d63db0b08}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {aefa5579-eae4-45a7-bb12-7df53f1ae60b}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 26, !- Name
  {050b5b28-94a1-436a-811f-e2a93d0bd28b}, !- Heating Setpoint Temperature Schedule Name
  {f7d4f4e8-323e-4579-939b-ea119f4aab69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7956ed88-54cb-450f-bd5b-bb24651bf69a}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8bc1d9fa-b783-4577-a054-fbb379cc3760}, !- Zone Air Inlet Port List
  {67bf6169-7b42-42f8-af3d-2f59b7ae0edd}, !- Zone Air Exhaust Port List
  {6430472c-1e29-4630-b883-4c1968ccdd14}, !- Zone Air Node Name
  {9f5f3cc0-be44-44d8-9d9a-d1395f4a7742}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fb48a5d9-0dbf-4c7c-bdb8-552eaf294bbc}, !- Group Rendering Name
  {6589b6b0-8559-49a4-a822-27efd4dfd6f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a195ecb-8d46-47f3-8cae-4278c5895149}, !- Handle
  Node 145,                               !- Name
  {6430472c-1e29-4630-b883-4c1968ccdd14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6430472c-1e29-4630-b883-4c1968ccdd14}, !- Handle
  {7956ed88-54cb-450f-bd5b-bb24651bf69a}, !- Source Object
  11,                                     !- Outlet Port
  {5a195ecb-8d46-47f3-8cae-4278c5895149}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8bc1d9fa-b783-4577-a054-fbb379cc3760}, !- Handle
  {7956ed88-54cb-450f-bd5b-bb24651bf69a}, !- HVAC Component
  {3f23bf49-147d-4ff8-a6e2-f87e77dd7423}; !- Port 1

OS:PortList,
  {67bf6169-7b42-42f8-af3d-2f59b7ae0edd}, !- Handle
  {7956ed88-54cb-450f-bd5b-bb24651bf69a}; !- HVAC Component

OS:PortList,
  {9f5f3cc0-be44-44d8-9d9a-d1395f4a7742}, !- Handle
  {7956ed88-54cb-450f-bd5b-bb24651bf69a}, !- HVAC Component
  {144363a0-260f-4dd2-9455-fb9a6578a140}; !- Port 1

OS:Sizing:Zone,
  {c207dd26-e7ee-4fdd-8527-8c89ed797fdf}, !- Handle
  {7956ed88-54cb-450f-bd5b-bb24651bf69a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {37264146-6ed6-40b2-8bc5-cfd541a5c56a}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {7956ed88-54cb-450f-bd5b-bb24651bf69a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8773edb-aded-47bf-8f45-4125e57bda4f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e20af0a8-6f32-4c6e-9b07-fecd87b7b136}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6589b6b0-8559-49a4-a822-27efd4dfd6f3}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 27, !- Name
  {050b5b28-94a1-436a-811f-e2a93d0bd28b}, !- Heating Setpoint Temperature Schedule Name
  {f7d4f4e8-323e-4579-939b-ea119f4aab69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {273f359d-0182-4295-8874-03521c0baa00}, !- Handle
  ALL_ST=Gymnasium/Fitness centre exercise area_FL=BuildingStory1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e80e985-1ab1-418d-b94d-9872520dc147}, !- Zone Air Inlet Port List
  {ef9e72e1-3a79-4712-9f5b-8ab5cef53843}, !- Zone Air Exhaust Port List
  {4a73639e-5728-4c08-9db0-f3195aa896b9}, !- Zone Air Node Name
  {8aa1c034-d59b-4808-afd9-04c98d87f6df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3d850603-27db-4fc1-89e7-63d904a8ccf3}, !- Group Rendering Name
  {920f0847-40fe-4c26-a6ce-8cc2d62bffdd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf83c4b8-0797-4330-90b7-18c7f7c23255}, !- Handle
  Node 148,                               !- Name
  {4a73639e-5728-4c08-9db0-f3195aa896b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a73639e-5728-4c08-9db0-f3195aa896b9}, !- Handle
  {273f359d-0182-4295-8874-03521c0baa00}, !- Source Object
  11,                                     !- Outlet Port
  {cf83c4b8-0797-4330-90b7-18c7f7c23255}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e80e985-1ab1-418d-b94d-9872520dc147}, !- Handle
  {273f359d-0182-4295-8874-03521c0baa00}, !- HVAC Component
  {1328cc79-ac04-4cd8-b1c9-fe1a27b10222}; !- Port 1

OS:PortList,
  {ef9e72e1-3a79-4712-9f5b-8ab5cef53843}, !- Handle
  {273f359d-0182-4295-8874-03521c0baa00}; !- HVAC Component

OS:PortList,
  {8aa1c034-d59b-4808-afd9-04c98d87f6df}, !- Handle
  {273f359d-0182-4295-8874-03521c0baa00}, !- HVAC Component
  {070071df-705f-4acf-8b56-fc7fab61a330}; !- Port 1

OS:Sizing:Zone,
  {eda7ae60-4dbd-4e5e-96a3-7ff50f0ed9f3}, !- Handle
  {273f359d-0182-4295-8874-03521c0baa00}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {82579cb3-7801-4ffb-9dea-0fa4d982b57b}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {273f359d-0182-4295-8874-03521c0baa00}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {256abd52-f56e-4083-8b96-2075ead786cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {944413b0-47c7-4577-ac9c-4d6ff5023fd8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {920f0847-40fe-4c26-a6ce-8cc2d62bffdd}, !- Handle
  Space Function Gymnasium/Fitness centre exercise area Thermostat 3, !- Name
  {67afaf98-86c6-4fee-8f24-f28ab94460b8}, !- Heating Setpoint Temperature Schedule Name
  {6bfb2de2-97ed-48d5-ae45-c8f420e12ccd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4de50144-7485-403d-9c63-b66f8c1a5158}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8eba1654-583d-40a7-b785-2659060cb010}, !- Zone Air Inlet Port List
  {67d50662-f266-4e7e-8e85-00c90a567a87}, !- Zone Air Exhaust Port List
  {c4a5bfa8-d496-45fa-916b-137079bede82}, !- Zone Air Node Name
  {fe6e1365-d91a-48a1-86c0-c4e2b5cd728a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {623e9096-a022-49e4-b456-fc767ba8d385}, !- Group Rendering Name
  {be24a773-5bb1-46f4-96d8-59d34a7ea106}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa68274e-e0dc-4ead-b7a3-a4892a6df6dc}, !- Handle
  Node 151,                               !- Name
  {c4a5bfa8-d496-45fa-916b-137079bede82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4a5bfa8-d496-45fa-916b-137079bede82}, !- Handle
  {4de50144-7485-403d-9c63-b66f8c1a5158}, !- Source Object
  11,                                     !- Outlet Port
  {aa68274e-e0dc-4ead-b7a3-a4892a6df6dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8eba1654-583d-40a7-b785-2659060cb010}, !- Handle
  {4de50144-7485-403d-9c63-b66f8c1a5158}, !- HVAC Component
  {ed3308e5-72f8-4aa6-8d29-3b78659d83ad}; !- Port 1

OS:PortList,
  {67d50662-f266-4e7e-8e85-00c90a567a87}, !- Handle
  {4de50144-7485-403d-9c63-b66f8c1a5158}; !- HVAC Component

OS:PortList,
  {fe6e1365-d91a-48a1-86c0-c4e2b5cd728a}, !- Handle
  {4de50144-7485-403d-9c63-b66f8c1a5158}, !- HVAC Component
  {1c4830bb-81fc-46f5-9709-e9f792d1feb5}; !- Port 1

OS:Sizing:Zone,
  {15dec63e-5164-498c-ae29-da0f6f9ce2bd}, !- Handle
  {4de50144-7485-403d-9c63-b66f8c1a5158}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3cda2c4a-d701-41b8-aa57-63549db3b9a6}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {4de50144-7485-403d-9c63-b66f8c1a5158}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f32945be-75ec-4fdd-b86d-87ddd8f3b493}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f29c3d95-3a50-40f6-a2b3-087557ff7f2d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {be24a773-5bb1-46f4-96d8-59d34a7ea106}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 17, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {523a64a2-e0cb-4477-8427-4591b1ba6ce3}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecdcf6c8-4c1f-42cc-a67c-0d8302c422e9}, !- Zone Air Inlet Port List
  {e822d9fb-8612-435e-bca1-995d3ae90df1}, !- Zone Air Exhaust Port List
  {95ee2227-31e2-44c4-90e0-9ce8c2d46305}, !- Zone Air Node Name
  {3ada4033-f4e8-457f-a4fa-86a93605d8b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ef2cf29b-f028-4660-a2f4-a8c81894f849}, !- Group Rendering Name
  {0003808e-a3c5-46b6-8ba7-e02ef45d2c70}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ef02025-be09-4f37-a529-55027875b338}, !- Handle
  Node 154,                               !- Name
  {95ee2227-31e2-44c4-90e0-9ce8c2d46305}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95ee2227-31e2-44c4-90e0-9ce8c2d46305}, !- Handle
  {523a64a2-e0cb-4477-8427-4591b1ba6ce3}, !- Source Object
  11,                                     !- Outlet Port
  {5ef02025-be09-4f37-a529-55027875b338}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecdcf6c8-4c1f-42cc-a67c-0d8302c422e9}, !- Handle
  {523a64a2-e0cb-4477-8427-4591b1ba6ce3}, !- HVAC Component
  {50fe626a-a9dc-4376-80b9-c8317292e341}; !- Port 1

OS:PortList,
  {e822d9fb-8612-435e-bca1-995d3ae90df1}, !- Handle
  {523a64a2-e0cb-4477-8427-4591b1ba6ce3}; !- HVAC Component

OS:PortList,
  {3ada4033-f4e8-457f-a4fa-86a93605d8b9}, !- Handle
  {523a64a2-e0cb-4477-8427-4591b1ba6ce3}, !- HVAC Component
  {a8ee14c3-1815-448a-bd2a-635ed1a05764}; !- Port 1

OS:Sizing:Zone,
  {8bfa1b3a-a32a-4350-9e2b-6d1687a6f5f1}, !- Handle
  {523a64a2-e0cb-4477-8427-4591b1ba6ce3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {67711feb-d652-4bc8-b8c2-118e6d64858f}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {523a64a2-e0cb-4477-8427-4591b1ba6ce3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b3fe126-b7ce-404e-b75f-61e760a91652}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9e637849-b50c-4f48-9525-4edfe0e9a403}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0003808e-a3c5-46b6-8ba7-e02ef45d2c70}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 18, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9925aa5d-1dd3-4653-a194-1c1a703042fc}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {432ecfa2-a6ea-4011-86a2-5c1cda7a1245}, !- Zone Air Inlet Port List
  {5b5c5144-448a-4bc1-8a2e-0fb0e8b4c699}, !- Zone Air Exhaust Port List
  {d940c2c7-827e-415f-89ba-5436272852c9}, !- Zone Air Node Name
  {71e54b91-1dea-409a-9b92-f9d410ba052c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e3aa1bb4-6564-42b8-bd37-75cbef7efa26}, !- Group Rendering Name
  {1ca3d3df-07a6-4e7b-97af-5fc003c77694}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49d397ba-7c2f-4ae1-a798-056524e71258}, !- Handle
  Node 157,                               !- Name
  {d940c2c7-827e-415f-89ba-5436272852c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d940c2c7-827e-415f-89ba-5436272852c9}, !- Handle
  {9925aa5d-1dd3-4653-a194-1c1a703042fc}, !- Source Object
  11,                                     !- Outlet Port
  {49d397ba-7c2f-4ae1-a798-056524e71258}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {432ecfa2-a6ea-4011-86a2-5c1cda7a1245}, !- Handle
  {9925aa5d-1dd3-4653-a194-1c1a703042fc}, !- HVAC Component
  {f89c3269-e1aa-407c-891c-145e93413ae1}; !- Port 1

OS:PortList,
  {5b5c5144-448a-4bc1-8a2e-0fb0e8b4c699}, !- Handle
  {9925aa5d-1dd3-4653-a194-1c1a703042fc}; !- HVAC Component

OS:PortList,
  {71e54b91-1dea-409a-9b92-f9d410ba052c}, !- Handle
  {9925aa5d-1dd3-4653-a194-1c1a703042fc}, !- HVAC Component
  {6bf6d008-cfa7-49e1-a3df-cbd33ee2c95c}; !- Port 1

OS:Sizing:Zone,
  {a0312e65-23d5-45cf-801d-605c1c811e3d}, !- Handle
  {9925aa5d-1dd3-4653-a194-1c1a703042fc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fbba4b73-6b30-40a4-9d50-b9377770b01d}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {9925aa5d-1dd3-4653-a194-1c1a703042fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fa62321a-d3e2-467f-bc9d-d2c4bbb73e6e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f7612942-c8dd-4e2b-9b14-4612940af277}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1ca3d3df-07a6-4e7b-97af-5fc003c77694}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 19, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3262a8e3-0253-4184-9639-7cb6640be6f0}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72c182b7-8576-45b2-a311-8ef955203f6a}, !- Zone Air Inlet Port List
  {c1561963-9009-4626-b79c-9009a1d4d3aa}, !- Zone Air Exhaust Port List
  {042a29cd-c2ab-4a1f-957d-a63e88b0f2f6}, !- Zone Air Node Name
  {7689ccc8-9fe6-4197-8877-892d1327f9cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f7902f20-6c0f-46e7-ad3a-1c6ec33ebccf}, !- Group Rendering Name
  {aab66ef6-30fd-4c51-8a92-7575bd65656e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9bf9660-7264-440c-8b17-0859552d568d}, !- Handle
  Node 160,                               !- Name
  {042a29cd-c2ab-4a1f-957d-a63e88b0f2f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {042a29cd-c2ab-4a1f-957d-a63e88b0f2f6}, !- Handle
  {3262a8e3-0253-4184-9639-7cb6640be6f0}, !- Source Object
  11,                                     !- Outlet Port
  {f9bf9660-7264-440c-8b17-0859552d568d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72c182b7-8576-45b2-a311-8ef955203f6a}, !- Handle
  {3262a8e3-0253-4184-9639-7cb6640be6f0}, !- HVAC Component
  {ad6253a9-d857-4571-a735-63bb0b93bce7}; !- Port 1

OS:PortList,
  {c1561963-9009-4626-b79c-9009a1d4d3aa}, !- Handle
  {3262a8e3-0253-4184-9639-7cb6640be6f0}; !- HVAC Component

OS:PortList,
  {7689ccc8-9fe6-4197-8877-892d1327f9cf}, !- Handle
  {3262a8e3-0253-4184-9639-7cb6640be6f0}, !- HVAC Component
  {82304fa7-8b8c-4f4f-b2e1-3953c9c81d3e}; !- Port 1

OS:Sizing:Zone,
  {22dcaf95-fe3b-4f36-862e-c77105a7d7c6}, !- Handle
  {3262a8e3-0253-4184-9639-7cb6640be6f0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ab2febc-8d94-42b5-be94-4062a1629e0d}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {3262a8e3-0253-4184-9639-7cb6640be6f0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {846098e7-ebe6-4464-8409-8d9a27056584}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {67294c7c-65fd-4d6c-97e3-c445fb13eef7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {aab66ef6-30fd-4c51-8a92-7575bd65656e}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 17, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4cc72cf3-9808-4214-9261-35fb87e1105f}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1921c209-c99c-4cd2-bf67-af4562e3b0bc}, !- Zone Air Inlet Port List
  {3b1cfd0b-1b41-4843-89eb-6ed37701c687}, !- Zone Air Exhaust Port List
  {1855e829-e962-4b0c-abb4-f5a14dfea17d}, !- Zone Air Node Name
  {01bb7578-0291-41f9-9334-cc8cadd6d111}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b2a4f002-67be-4d9d-8745-ced4c9d6cd50}, !- Group Rendering Name
  {bcba9ae0-2ce5-4f61-a75a-faa531175776}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {079cc6c1-df30-4ef5-ab53-b683b744e78a}, !- Handle
  Node 163,                               !- Name
  {1855e829-e962-4b0c-abb4-f5a14dfea17d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1855e829-e962-4b0c-abb4-f5a14dfea17d}, !- Handle
  {4cc72cf3-9808-4214-9261-35fb87e1105f}, !- Source Object
  11,                                     !- Outlet Port
  {079cc6c1-df30-4ef5-ab53-b683b744e78a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1921c209-c99c-4cd2-bf67-af4562e3b0bc}, !- Handle
  {4cc72cf3-9808-4214-9261-35fb87e1105f}, !- HVAC Component
  {ef552754-344a-47fa-b865-5a3a44e9ba14}; !- Port 1

OS:PortList,
  {3b1cfd0b-1b41-4843-89eb-6ed37701c687}, !- Handle
  {4cc72cf3-9808-4214-9261-35fb87e1105f}; !- HVAC Component

OS:PortList,
  {01bb7578-0291-41f9-9334-cc8cadd6d111}, !- Handle
  {4cc72cf3-9808-4214-9261-35fb87e1105f}, !- HVAC Component
  {aa8ee9c6-e77d-45e6-909c-e7b64feaf70d}; !- Port 1

OS:Sizing:Zone,
  {dea307c5-8a6d-4a84-8fea-31e43773573f}, !- Handle
  {4cc72cf3-9808-4214-9261-35fb87e1105f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2645d15c-5a1d-49b2-b19a-79c69a8bc61d}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {4cc72cf3-9808-4214-9261-35fb87e1105f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0e4e1b59-9861-4e11-9378-086b4278f405}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {50d9059f-bc26-42b8-8816-2b99f1848110}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bcba9ae0-2ce5-4f61-a75a-faa531175776}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 18, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {594a2896-68a2-41c2-8164-e1570cb2d8eb}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4955f83-6276-4215-a5f8-ef078f34755c}, !- Zone Air Inlet Port List
  {2c1ccd48-ae61-4136-a269-b23db73934d3}, !- Zone Air Exhaust Port List
  {4ef97f71-4a6f-403b-9c51-4fb0b4341822}, !- Zone Air Node Name
  {246ead94-61b6-4a19-bc08-f86351f5affe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {409e360d-cf41-42f7-89ff-2f0afb8f89e2}, !- Group Rendering Name
  {c9e4558f-c0ae-42ab-a3ad-4ab5184dd4c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b0457c4-5aa0-4350-b4a6-64739532aeff}, !- Handle
  Node 166,                               !- Name
  {4ef97f71-4a6f-403b-9c51-4fb0b4341822}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ef97f71-4a6f-403b-9c51-4fb0b4341822}, !- Handle
  {594a2896-68a2-41c2-8164-e1570cb2d8eb}, !- Source Object
  11,                                     !- Outlet Port
  {0b0457c4-5aa0-4350-b4a6-64739532aeff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4955f83-6276-4215-a5f8-ef078f34755c}, !- Handle
  {594a2896-68a2-41c2-8164-e1570cb2d8eb}, !- HVAC Component
  {9d953b72-96a9-470c-925b-a106ae488a17}; !- Port 1

OS:PortList,
  {2c1ccd48-ae61-4136-a269-b23db73934d3}, !- Handle
  {594a2896-68a2-41c2-8164-e1570cb2d8eb}; !- HVAC Component

OS:PortList,
  {246ead94-61b6-4a19-bc08-f86351f5affe}, !- Handle
  {594a2896-68a2-41c2-8164-e1570cb2d8eb}, !- HVAC Component
  {9b88350a-7d58-4aa0-b42d-9294a8d8365d}; !- Port 1

OS:Sizing:Zone,
  {5468ddff-193b-40e2-bf7f-a527f3bc3934}, !- Handle
  {594a2896-68a2-41c2-8164-e1570cb2d8eb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {07e317fd-01c3-47c2-a2be-cd45f652cc92}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {594a2896-68a2-41c2-8164-e1570cb2d8eb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {85cb0e6d-383a-48eb-b797-7ffd69f67b5b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6a715f6a-fedb-4400-a2e3-03cdbd0b228e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c9e4558f-c0ae-42ab-a3ad-4ab5184dd4c0}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 20, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7ea1ffd6-ec58-4c23-a072-308343f16837}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7452495d-37b9-43ee-8b9c-d6a32fc77d2c}, !- Zone Air Inlet Port List
  {f1f4875d-8739-47a7-a7d3-c27bdd4cb55c}, !- Zone Air Exhaust Port List
  {58c45b28-13c6-49ba-98e4-b97cb123e956}, !- Zone Air Node Name
  {b45c8ce3-940c-4213-9b44-30b58bdbf94c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f1478af5-070d-457b-9cb9-a0e8e75b22a1}, !- Group Rendering Name
  {e5f317d9-81d6-4e6e-b709-5d43980a63bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1469a285-bd87-4557-9e2b-8a0bc16fe756}, !- Handle
  Node 169,                               !- Name
  {58c45b28-13c6-49ba-98e4-b97cb123e956}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58c45b28-13c6-49ba-98e4-b97cb123e956}, !- Handle
  {7ea1ffd6-ec58-4c23-a072-308343f16837}, !- Source Object
  11,                                     !- Outlet Port
  {1469a285-bd87-4557-9e2b-8a0bc16fe756}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7452495d-37b9-43ee-8b9c-d6a32fc77d2c}, !- Handle
  {7ea1ffd6-ec58-4c23-a072-308343f16837}, !- HVAC Component
  {990af0eb-a671-4982-9d69-ed964c4b6aa8}; !- Port 1

OS:PortList,
  {f1f4875d-8739-47a7-a7d3-c27bdd4cb55c}, !- Handle
  {7ea1ffd6-ec58-4c23-a072-308343f16837}; !- HVAC Component

OS:PortList,
  {b45c8ce3-940c-4213-9b44-30b58bdbf94c}, !- Handle
  {7ea1ffd6-ec58-4c23-a072-308343f16837}, !- HVAC Component
  {56f33526-bd98-4bdb-9d35-af920e8e8f51}; !- Port 1

OS:Sizing:Zone,
  {288aa586-aac8-431d-a3c5-06b0423f2415}, !- Handle
  {7ea1ffd6-ec58-4c23-a072-308343f16837}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {19c425cb-56ca-4b9f-ac15-55864ec768b5}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {7ea1ffd6-ec58-4c23-a072-308343f16837}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a9aab0d9-cfc5-4c84-bf8f-6fa3fd33d4d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0167c042-81e8-4dca-8967-89cecc74058a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e5f317d9-81d6-4e6e-b709-5d43980a63bc}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 19, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f0fd7914-a128-4e6e-9a81-b194445579d0}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8cafffb3-3a38-4d48-850e-7beb98115fd2}, !- Zone Air Inlet Port List
  {67838f9f-91e3-402a-a577-adc1af487a52}, !- Zone Air Exhaust Port List
  {c439d236-7c5f-4086-829d-3dbc82e51a59}, !- Zone Air Node Name
  {dc6173ea-78a8-40f7-8cc5-b865268e4ee1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {33bc5498-2700-4e4b-8a15-910c9d56ff76}, !- Group Rendering Name
  {e08c8ac5-f6b1-41e4-970f-40238f7a49f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da289769-9a28-4dd5-bd8b-16d2639a7283}, !- Handle
  Node 172,                               !- Name
  {c439d236-7c5f-4086-829d-3dbc82e51a59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c439d236-7c5f-4086-829d-3dbc82e51a59}, !- Handle
  {f0fd7914-a128-4e6e-9a81-b194445579d0}, !- Source Object
  11,                                     !- Outlet Port
  {da289769-9a28-4dd5-bd8b-16d2639a7283}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8cafffb3-3a38-4d48-850e-7beb98115fd2}, !- Handle
  {f0fd7914-a128-4e6e-9a81-b194445579d0}, !- HVAC Component
  {39b5eade-24e0-4709-b03d-ed4bea107808}; !- Port 1

OS:PortList,
  {67838f9f-91e3-402a-a577-adc1af487a52}, !- Handle
  {f0fd7914-a128-4e6e-9a81-b194445579d0}; !- HVAC Component

OS:PortList,
  {dc6173ea-78a8-40f7-8cc5-b865268e4ee1}, !- Handle
  {f0fd7914-a128-4e6e-9a81-b194445579d0}, !- HVAC Component
  {19e31a49-3fbe-4ba6-8f2d-ec418708ae2b}; !- Port 1

OS:Sizing:Zone,
  {d07123c5-1994-4497-9262-5bb600f588de}, !- Handle
  {f0fd7914-a128-4e6e-9a81-b194445579d0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5ff317ad-e43f-42e2-8ace-87fdae840cb1}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {f0fd7914-a128-4e6e-9a81-b194445579d0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8774095-45ea-42ad-acd8-9d9c3b94f46c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {47055d4a-141b-4e26-ad7e-3b12b44974c7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e08c8ac5-f6b1-41e4-970f-40238f7a49f4}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 21, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {afcbc39a-82e2-4017-ae5a-d230160dbd23}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da09d05f-8b02-4eba-8aa9-9c39ad495426}, !- Zone Air Inlet Port List
  {9ef25bad-de23-42d3-8368-165af16cb4dd}, !- Zone Air Exhaust Port List
  {8a2b1252-7cbc-430f-aa03-a7833ebd4f62}, !- Zone Air Node Name
  {5d5b77f2-4aef-4985-a1a0-f3a322a3d368}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dcc4e43d-6889-4d49-ab70-c1a7ec09e35f}, !- Group Rendering Name
  {1d0aaea5-ee03-4c3e-b403-f5265c7b597f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {025dbef1-2dc9-45a5-8a92-7d6ec8cd8497}, !- Handle
  Node 175,                               !- Name
  {8a2b1252-7cbc-430f-aa03-a7833ebd4f62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a2b1252-7cbc-430f-aa03-a7833ebd4f62}, !- Handle
  {afcbc39a-82e2-4017-ae5a-d230160dbd23}, !- Source Object
  11,                                     !- Outlet Port
  {025dbef1-2dc9-45a5-8a92-7d6ec8cd8497}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da09d05f-8b02-4eba-8aa9-9c39ad495426}, !- Handle
  {afcbc39a-82e2-4017-ae5a-d230160dbd23}, !- HVAC Component
  {0c8f42ac-05b1-4c0f-9a69-577c3d7641f1}; !- Port 1

OS:PortList,
  {9ef25bad-de23-42d3-8368-165af16cb4dd}, !- Handle
  {afcbc39a-82e2-4017-ae5a-d230160dbd23}; !- HVAC Component

OS:PortList,
  {5d5b77f2-4aef-4985-a1a0-f3a322a3d368}, !- Handle
  {afcbc39a-82e2-4017-ae5a-d230160dbd23}, !- HVAC Component
  {2efe58f8-d40c-4300-aa90-70f5fcc9cf37}; !- Port 1

OS:Sizing:Zone,
  {1fa36217-438c-4273-bd1c-cdbf9758481c}, !- Handle
  {afcbc39a-82e2-4017-ae5a-d230160dbd23}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c4a68959-c278-4c53-870f-99ec2236e96e}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {afcbc39a-82e2-4017-ae5a-d230160dbd23}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6c8d836-c877-46a5-98c3-4695f792528e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f1d18756-80a1-47be-8a7e-8eb81b6b2665}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1d0aaea5-ee03-4c3e-b403-f5265c7b597f}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Thermostat 3, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b8d9a16d-6b94-47fc-8ce7-b0813cbdfd97}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1b0614b-a319-4dee-978e-c41858f8f663}, !- Zone Air Inlet Port List
  {d1bd2e91-8f3e-4b89-b8a4-543514557a6c}, !- Zone Air Exhaust Port List
  {9378ca25-9690-4138-8fb3-156e51df60f0}, !- Zone Air Node Name
  {c7a2069f-0c23-4127-917c-e0c0cf71cbda}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {16e5983a-46d0-486e-bab2-5becadbdea36}, !- Group Rendering Name
  {72c9cd64-eedb-4de5-a0e4-d793393b4f7a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {483eeeb9-a8e5-4495-984b-1b30e33c6a6a}, !- Handle
  Node 178,                               !- Name
  {9378ca25-9690-4138-8fb3-156e51df60f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9378ca25-9690-4138-8fb3-156e51df60f0}, !- Handle
  {b8d9a16d-6b94-47fc-8ce7-b0813cbdfd97}, !- Source Object
  11,                                     !- Outlet Port
  {483eeeb9-a8e5-4495-984b-1b30e33c6a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1b0614b-a319-4dee-978e-c41858f8f663}, !- Handle
  {b8d9a16d-6b94-47fc-8ce7-b0813cbdfd97}, !- HVAC Component
  {3e5cc4c6-fec9-4eb6-99d7-f4a3b29ce225}; !- Port 1

OS:PortList,
  {d1bd2e91-8f3e-4b89-b8a4-543514557a6c}, !- Handle
  {b8d9a16d-6b94-47fc-8ce7-b0813cbdfd97}; !- HVAC Component

OS:PortList,
  {c7a2069f-0c23-4127-917c-e0c0cf71cbda}, !- Handle
  {b8d9a16d-6b94-47fc-8ce7-b0813cbdfd97}, !- HVAC Component
  {c6b66f95-fad1-4d1b-97f9-8b4d38dea9c7}; !- Port 1

OS:Sizing:Zone,
  {39194331-1bfd-4a33-98d8-3ecfbb4d61e5}, !- Handle
  {b8d9a16d-6b94-47fc-8ce7-b0813cbdfd97}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cfc32d0f-a91f-4fe4-a562-357f6f7b9537}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {b8d9a16d-6b94-47fc-8ce7-b0813cbdfd97}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {20c0eeb4-c2ef-4f54-afec-ce0e51da5e69}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1264e34b-5ab4-46ec-982d-20ca49fad5a0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {72c9cd64-eedb-4de5-a0e4-d793393b4f7a}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 22, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5c9be188-0c42-4e54-a31a-4fa958d7be87}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9fc73fd3-835a-4f30-bcc8-d812fb183332}, !- Zone Air Inlet Port List
  {f1176c1e-3333-4398-a2b3-79cc2c82f63c}, !- Zone Air Exhaust Port List
  {362665e1-820a-48be-8183-a9f65e488393}, !- Zone Air Node Name
  {4c64b2e0-ff79-41d1-90bb-f239c4588e87}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {50d59164-40e2-4f5d-9a05-6669cf8f834e}, !- Group Rendering Name
  {40c948bf-ebdc-4853-9e90-b278310a7d3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51966ee2-83b1-435d-b5d4-6830a6343056}, !- Handle
  Node 181,                               !- Name
  {362665e1-820a-48be-8183-a9f65e488393}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {362665e1-820a-48be-8183-a9f65e488393}, !- Handle
  {5c9be188-0c42-4e54-a31a-4fa958d7be87}, !- Source Object
  11,                                     !- Outlet Port
  {51966ee2-83b1-435d-b5d4-6830a6343056}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9fc73fd3-835a-4f30-bcc8-d812fb183332}, !- Handle
  {5c9be188-0c42-4e54-a31a-4fa958d7be87}, !- HVAC Component
  {628de2ab-a520-493a-b589-4b8c48db8d4b}; !- Port 1

OS:PortList,
  {f1176c1e-3333-4398-a2b3-79cc2c82f63c}, !- Handle
  {5c9be188-0c42-4e54-a31a-4fa958d7be87}; !- HVAC Component

OS:PortList,
  {4c64b2e0-ff79-41d1-90bb-f239c4588e87}, !- Handle
  {5c9be188-0c42-4e54-a31a-4fa958d7be87}, !- HVAC Component
  {20c8f427-ad9f-45e4-bb49-05684fdf0361}; !- Port 1

OS:Sizing:Zone,
  {c2ab433f-c44d-412b-abe6-02b7ac96c9bc}, !- Handle
  {5c9be188-0c42-4e54-a31a-4fa958d7be87}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e148e7ea-164f-4d35-a41b-e5f5fc3dca89}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {5c9be188-0c42-4e54-a31a-4fa958d7be87}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a039590a-7d2a-4daf-8339-daf9b65a50dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b6644bbc-1a6d-491f-ae87-d373ce8d471f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {40c948bf-ebdc-4853-9e90-b278310a7d3d}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 20, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bf3ec350-4085-4907-b25a-3e618c1d206a}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b92b2aa3-a260-4788-89f7-2c0778e236cd}, !- Zone Air Inlet Port List
  {ee635481-2365-46c4-aac9-ea4f5f9170c8}, !- Zone Air Exhaust Port List
  {2d70bbf1-61c6-43f6-80c0-8780c3d9249c}, !- Zone Air Node Name
  {3224737d-7cef-4159-ad1e-3b744285e7e7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {750981ae-0a40-4e92-ab40-bfe0a28ac116}, !- Group Rendering Name
  {f7d008c9-792e-443b-ad4e-bb12949327a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3e46fc4-123d-4ccc-9d7b-e6a16d5391db}, !- Handle
  Node 184,                               !- Name
  {2d70bbf1-61c6-43f6-80c0-8780c3d9249c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d70bbf1-61c6-43f6-80c0-8780c3d9249c}, !- Handle
  {bf3ec350-4085-4907-b25a-3e618c1d206a}, !- Source Object
  11,                                     !- Outlet Port
  {b3e46fc4-123d-4ccc-9d7b-e6a16d5391db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b92b2aa3-a260-4788-89f7-2c0778e236cd}, !- Handle
  {bf3ec350-4085-4907-b25a-3e618c1d206a}, !- HVAC Component
  {c84a2fce-2749-4b54-98f7-5f302ee46696}; !- Port 1

OS:PortList,
  {ee635481-2365-46c4-aac9-ea4f5f9170c8}, !- Handle
  {bf3ec350-4085-4907-b25a-3e618c1d206a}; !- HVAC Component

OS:PortList,
  {3224737d-7cef-4159-ad1e-3b744285e7e7}, !- Handle
  {bf3ec350-4085-4907-b25a-3e618c1d206a}, !- HVAC Component
  {d9216608-6146-401f-a272-4441a68e7437}; !- Port 1

OS:Sizing:Zone,
  {480fd6ab-c542-469d-a3be-6f82a44f37a0}, !- Handle
  {bf3ec350-4085-4907-b25a-3e618c1d206a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3a753de0-a516-412e-9d78-2498ac3f58b1}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {bf3ec350-4085-4907-b25a-3e618c1d206a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {18c6608e-6a85-4771-9340-e2a9516f63ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e6044e06-cff6-44bc-b3e4-8a793b840741}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f7d008c9-792e-443b-ad4e-bb12949327a1}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 21, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4391c61a-dd23-4d0f-bb76-b4a7d4c0a069}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02d49cef-8161-49a4-aa1d-cfdb7865c3a8}, !- Zone Air Inlet Port List
  {c132fe71-6fb0-4bc1-92c6-d3f13d96d853}, !- Zone Air Exhaust Port List
  {4ec43c0e-8205-4cde-9341-1fb5d0853061}, !- Zone Air Node Name
  {2c8f7be1-9b6e-4888-88b3-9b001911cd43}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0a5de468-a4f0-4e7d-8750-0929c8ec6c02}, !- Group Rendering Name
  {8af03399-aad3-499d-addd-920c2e1160a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05b6d3dc-9201-4768-a363-a907dfa5d26e}, !- Handle
  Node 187,                               !- Name
  {4ec43c0e-8205-4cde-9341-1fb5d0853061}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ec43c0e-8205-4cde-9341-1fb5d0853061}, !- Handle
  {4391c61a-dd23-4d0f-bb76-b4a7d4c0a069}, !- Source Object
  11,                                     !- Outlet Port
  {05b6d3dc-9201-4768-a363-a907dfa5d26e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02d49cef-8161-49a4-aa1d-cfdb7865c3a8}, !- Handle
  {4391c61a-dd23-4d0f-bb76-b4a7d4c0a069}, !- HVAC Component
  {791181a3-9179-42e1-911b-50667d4fbd1d}; !- Port 1

OS:PortList,
  {c132fe71-6fb0-4bc1-92c6-d3f13d96d853}, !- Handle
  {4391c61a-dd23-4d0f-bb76-b4a7d4c0a069}; !- HVAC Component

OS:PortList,
  {2c8f7be1-9b6e-4888-88b3-9b001911cd43}, !- Handle
  {4391c61a-dd23-4d0f-bb76-b4a7d4c0a069}, !- HVAC Component
  {a88fdbd6-b3e8-4dff-8deb-0ee47923dbca}; !- Port 1

OS:Sizing:Zone,
  {e472f892-5652-477d-abba-22109bd99fa3}, !- Handle
  {4391c61a-dd23-4d0f-bb76-b4a7d4c0a069}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9875972e-f5b4-4e2c-97da-44ac590c6c0e}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {4391c61a-dd23-4d0f-bb76-b4a7d4c0a069}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {76fea230-fd2d-4657-880f-4e13619d3ec3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {03452674-1929-4033-b124-eacfa8b31de3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8af03399-aad3-499d-addd-920c2e1160a0}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 22, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6d4c98bc-9796-41b3-b563-d8c7b100ef52}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5206bc35-3883-409f-8b82-e96af736f48f}, !- Zone Air Inlet Port List
  {473d92f8-f2ab-45db-872d-ef79f17ceff8}, !- Zone Air Exhaust Port List
  {85267605-eb27-4dee-9d5e-fe1024830e66}, !- Zone Air Node Name
  {311ec05d-515f-4bba-b32c-4cea022334a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {94c4e605-2862-4fa5-84d6-1c51008a1ee3}, !- Group Rendering Name
  {79a8f4bb-a7bd-4602-beea-aaa9d3d104cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb27226f-42ed-4cb4-b4b4-268a10387fb6}, !- Handle
  Node 190,                               !- Name
  {85267605-eb27-4dee-9d5e-fe1024830e66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85267605-eb27-4dee-9d5e-fe1024830e66}, !- Handle
  {6d4c98bc-9796-41b3-b563-d8c7b100ef52}, !- Source Object
  11,                                     !- Outlet Port
  {bb27226f-42ed-4cb4-b4b4-268a10387fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5206bc35-3883-409f-8b82-e96af736f48f}, !- Handle
  {6d4c98bc-9796-41b3-b563-d8c7b100ef52}, !- HVAC Component
  {2b2f40ba-1b04-4470-bdd0-5be78b7370e6}; !- Port 1

OS:PortList,
  {473d92f8-f2ab-45db-872d-ef79f17ceff8}, !- Handle
  {6d4c98bc-9796-41b3-b563-d8c7b100ef52}; !- HVAC Component

OS:PortList,
  {311ec05d-515f-4bba-b32c-4cea022334a8}, !- Handle
  {6d4c98bc-9796-41b3-b563-d8c7b100ef52}, !- HVAC Component
  {9f3415a9-a5fc-43a0-bf91-df19a890496a}; !- Port 1

OS:Sizing:Zone,
  {8294ea5e-7ef1-4881-8a15-be33efa29af8}, !- Handle
  {6d4c98bc-9796-41b3-b563-d8c7b100ef52}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {db18e507-9731-40f3-a6f1-cd059fd421ef}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {6d4c98bc-9796-41b3-b563-d8c7b100ef52}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1c84d211-3462-4f41-ad96-579d7d62c48c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d2a8ab6b-a06d-4ba9-a2e8-064325e04ede}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {79a8f4bb-a7bd-4602-beea-aaa9d3d104cb}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 23, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7c7cbff0-679b-49e5-9322-7284175a4081}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edacd624-8410-4876-87a8-d90268fcc26f}, !- Zone Air Inlet Port List
  {56585e82-0a8a-42ce-81bd-d4d5adea4709}, !- Zone Air Exhaust Port List
  {f16c9b94-c26d-43c4-8e0e-53f0fcf417be}, !- Zone Air Node Name
  {53365bab-6cc3-4f37-81ab-2b85666129d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {79281fe5-0a13-4ca1-a54a-4f0c66021b93}, !- Group Rendering Name
  {eee9cd1e-bfc0-47d1-9885-2fc2deae656c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73f83294-4094-4161-9376-32e4f24615ce}, !- Handle
  Node 193,                               !- Name
  {f16c9b94-c26d-43c4-8e0e-53f0fcf417be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f16c9b94-c26d-43c4-8e0e-53f0fcf417be}, !- Handle
  {7c7cbff0-679b-49e5-9322-7284175a4081}, !- Source Object
  11,                                     !- Outlet Port
  {73f83294-4094-4161-9376-32e4f24615ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edacd624-8410-4876-87a8-d90268fcc26f}, !- Handle
  {7c7cbff0-679b-49e5-9322-7284175a4081}, !- HVAC Component
  {fb864582-6ac3-44ee-a1ee-7acf44d71d0e}; !- Port 1

OS:PortList,
  {56585e82-0a8a-42ce-81bd-d4d5adea4709}, !- Handle
  {7c7cbff0-679b-49e5-9322-7284175a4081}; !- HVAC Component

OS:PortList,
  {53365bab-6cc3-4f37-81ab-2b85666129d9}, !- Handle
  {7c7cbff0-679b-49e5-9322-7284175a4081}, !- HVAC Component
  {73f72fa2-0b98-4ea3-9e25-745c6c5d59d3}; !- Port 1

OS:Sizing:Zone,
  {fa233edf-3da8-4218-9fe3-db68b6d742fa}, !- Handle
  {7c7cbff0-679b-49e5-9322-7284175a4081}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {acc62904-64c6-49bf-a3fb-de72d11a50cc}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {7c7cbff0-679b-49e5-9322-7284175a4081}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {79a1d103-f10c-49df-b017-dd4532abf6c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e92863a8-1c86-4e47-9b28-ca023e7684e4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {eee9cd1e-bfc0-47d1-9885-2fc2deae656c}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 23, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4d26140a-22d8-4464-800c-d39ddaa5b3a5}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04d9b5b0-208e-46d8-864e-b270e765894d}, !- Zone Air Inlet Port List
  {f416984e-33c1-489c-a3bf-03fb89aa66ba}, !- Zone Air Exhaust Port List
  {bbc0532e-4c65-4fc2-b6a3-3ada5e37a10c}, !- Zone Air Node Name
  {0775c321-75fa-42de-8d1e-4de573383948}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9a272abe-1d87-4c8d-9976-00df20421e93}, !- Group Rendering Name
  {cfb60b3d-8381-469c-8b0d-e33775e2718e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6e9508c-4f7d-4fcf-88cd-9aaf34ef6b66}, !- Handle
  Node 196,                               !- Name
  {bbc0532e-4c65-4fc2-b6a3-3ada5e37a10c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbc0532e-4c65-4fc2-b6a3-3ada5e37a10c}, !- Handle
  {4d26140a-22d8-4464-800c-d39ddaa5b3a5}, !- Source Object
  11,                                     !- Outlet Port
  {b6e9508c-4f7d-4fcf-88cd-9aaf34ef6b66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04d9b5b0-208e-46d8-864e-b270e765894d}, !- Handle
  {4d26140a-22d8-4464-800c-d39ddaa5b3a5}, !- HVAC Component
  {08c84111-79a1-4743-866c-bbc2e8a335f2}; !- Port 1

OS:PortList,
  {f416984e-33c1-489c-a3bf-03fb89aa66ba}, !- Handle
  {4d26140a-22d8-4464-800c-d39ddaa5b3a5}; !- HVAC Component

OS:PortList,
  {0775c321-75fa-42de-8d1e-4de573383948}, !- Handle
  {4d26140a-22d8-4464-800c-d39ddaa5b3a5}, !- HVAC Component
  {19e0e2fe-2989-4f26-b438-864bfb753349}; !- Port 1

OS:Sizing:Zone,
  {ea716ec9-f6ca-4f2e-ba7b-de447b7e642a}, !- Handle
  {4d26140a-22d8-4464-800c-d39ddaa5b3a5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fd7280c4-50cd-4ea9-b5a1-3273eb382dc7}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {4d26140a-22d8-4464-800c-d39ddaa5b3a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26310739-8f8c-4778-9019-c5c83cd9dd9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8c737b09-03c9-429d-8b43-c22ecf52e684}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cfb60b3d-8381-469c-8b0d-e33775e2718e}, !- Handle
  Space Function Stairway/Stairwell-sch-F Thermostat 24, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5a36a9ef-1ee1-48cf-b440-e3f25888f7e2}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {073a45dc-a6cb-4f18-a94b-5bf674be9cbf}, !- Zone Air Inlet Port List
  {513f26e8-2260-41dc-8ada-a17609a31483}, !- Zone Air Exhaust Port List
  {73830c5b-b6db-4980-ab8d-946a65a70798}, !- Zone Air Node Name
  {ef6473db-4b85-4fe1-a93e-50665e0c485e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ddfa4a1c-c04e-4c29-a36d-7fdc08b383b0}, !- Group Rendering Name
  {8e6b1139-bc72-4929-a887-8f5b2ce1eaa8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7e0f6df-5fa3-4946-973c-64e22c9c1669}, !- Handle
  Node 199,                               !- Name
  {73830c5b-b6db-4980-ab8d-946a65a70798}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73830c5b-b6db-4980-ab8d-946a65a70798}, !- Handle
  {5a36a9ef-1ee1-48cf-b440-e3f25888f7e2}, !- Source Object
  11,                                     !- Outlet Port
  {e7e0f6df-5fa3-4946-973c-64e22c9c1669}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {073a45dc-a6cb-4f18-a94b-5bf674be9cbf}, !- Handle
  {5a36a9ef-1ee1-48cf-b440-e3f25888f7e2}, !- HVAC Component
  {cd0a9b42-2ace-4157-8b14-12306aaf216b}; !- Port 1

OS:PortList,
  {513f26e8-2260-41dc-8ada-a17609a31483}, !- Handle
  {5a36a9ef-1ee1-48cf-b440-e3f25888f7e2}; !- HVAC Component

OS:PortList,
  {ef6473db-4b85-4fe1-a93e-50665e0c485e}, !- Handle
  {5a36a9ef-1ee1-48cf-b440-e3f25888f7e2}, !- HVAC Component
  {206e3467-fa65-4fc7-a004-21d864c68de4}; !- Port 1

OS:Sizing:Zone,
  {67ce16b9-54c2-4e48-bd57-5ca6db079511}, !- Handle
  {5a36a9ef-1ee1-48cf-b440-e3f25888f7e2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {db00e807-2eb4-41e4-b011-2f71cd103306}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {5a36a9ef-1ee1-48cf-b440-e3f25888f7e2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e33784bb-cf84-4e76-886f-a6fae2af22f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {121fe36c-518e-4051-9c70-9cfb7bdd3637}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8e6b1139-bc72-4929-a887-8f5b2ce1eaa8}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 24, !- Name
  {9c6e1bf3-04aa-4c7c-bf42-d7839b796f1d}, !- Heating Setpoint Temperature Schedule Name
  {117e896c-82e2-4019-aea5-b6289af0bbb8}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5a2c0a81-20bc-4430-bcd9-bcbf82016bf3}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=BuildingStory1_SCH=C, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3d850603-27db-4fc1-89e7-63d904a8ccf3}, !- Handle
  ALL_ST=Gymnasium/Fitness centre exercise area_FL=BuildingStory1_SCH=B, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8607473d-4c92-444e-9b44-d87c11fe95c6}, !- Handle
  ALL_ST=Lobby - hotel_FL=BuildingStory1_SCH=H, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02350dd6-6e16-4680-82c3-de2850b6b4b9}, !- Handle
  ALL_ST=Lounge/Break room - other_FL=BuildingStory1_SCH=B, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37284b02-635c-40e2-bd27-14bdfcf022ed}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=BuildingStory1_SCH=A, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22491554-a3a3-416f-b265-83134ad972a5}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {651766b7-76b4-48f8-83fc-d5b02dd88be1}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 1, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9bbac613-41a8-4fc3-87a1-503e47ce583a}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory1_SCH=A 2, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d047751-e6f7-4d8f-b77f-944e1ee0f502}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db8df60a-5916-423c-a5ef-943040b7ef52}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory2_SCH=A 1, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b30950eb-3e16-4e6b-8f4a-ff641e3489fe}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb48a5d9-0dbf-4c7c-bdb8-552eaf294bbc}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory3_SCH=A 1, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8e6accbd-cd2f-40d6-b7c7-61fb2cf2c965}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a0c6198-affd-4062-ac01-af2d33168e1f}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=BuildingStory4_SCH=A 1, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {011e1cb9-eb48-407b-99de-40a75afa8a7b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {32f67f75-541f-4873-9458-8c3d91dd7df2}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 1, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {54dee10c-4c55-4df4-93b0-8e5c6f61adc4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 2, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d4fc7f6-8646-4ab1-9781-b84269b45e42}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 3, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0bafbcf2-ff5b-467f-8ebc-a65d1ef345f5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory1_SCHF 4, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c7400b90-4741-412b-ad2d-d35af12aaced}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4f777796-00e1-42d5-a196-3ce022a0016f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 1, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6cbc774d-79df-4e6c-b92b-6af7abc8b4b4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 2, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {860b739f-0fee-4e26-823e-6a7dde395179}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 3, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ee6787db-f1d6-44ec-a657-e4fdd6e3c4ca}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 4, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8014534b-17d5-4078-994a-20cf4aa68f9e}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 5, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a34aa51-0263-429c-badc-d43c2a90f5ec}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 6, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {609e4314-38c8-4bf0-90b4-dd5f62b67681}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 7, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2869e0c7-efd7-47a1-ae2f-1c2b0f760111}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 8, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {04d0cf78-e0ae-4468-ab64-ebd75afe9e5a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory2_SCHF 9, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {edb2eae0-d736-4a54-accc-4e296a6055b8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {391672f0-ef07-4597-b432-18b0f3d1715c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 1, !- Name
  218,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f86ef97c-6e62-40ff-9325-eabf6cda95b5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 2, !- Name
  177,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6d45705c-8d44-426f-899c-911235e87636}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 3, !- Name
  174,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2f317c64-b876-460c-b1b6-7546d193e7a9}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 4, !- Name
  109,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84bf1e31-e924-4f73-891b-de2d8a331e7f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 5, !- Name
  228,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ff28f21-2d62-400d-a55d-63b9c7f769e4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 6, !- Name
  238,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02200be4-3ff6-49a1-9021-02e24ffed1f8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 7, !- Name
  244,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb5c3e61-c709-4589-b1e6-f3f7d349dca8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 8, !- Name
  143,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  10;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ea586ed0-a230-4655-90e1-38166dedd6b9}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory3_SCHF 9, !- Name
  28,                                     !- Rendering Red Value
  4,                                      !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b4f2944d-744f-43e2-b9ac-b5b0a5ed1408}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF, !- Name
  103,                                    !- Rendering Red Value
  89,                                     !- Rendering Green Value
  55;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cc1ed054-a593-498e-b026-9dd2ade7d979}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 1, !- Name
  235,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  151;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95df2512-63e3-452d-a8ec-b2564c2f68dc}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 2, !- Name
  178,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  62;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {409a41ef-45e5-442e-be2d-8764cdd8865c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 3, !- Name
  183,                                    !- Rendering Red Value
  84,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8857229a-c2ab-46dd-8dde-978cea3c3c4d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 4, !- Name
  0,                                      !- Rendering Red Value
  121,                                    !- Rendering Green Value
  98;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {12050c6d-1e72-4203-8ef2-02fe3a51b684}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 5, !- Name
  249,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36870fd9-a930-4b13-a8d9-d4bea3493d28}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 6, !- Name
  114,                                    !- Rendering Red Value
  121,                                    !- Rendering Green Value
  241;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2ceb22e-aa8f-4e89-891b-40d495428a20}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 7, !- Name
  21,                                     !- Rendering Red Value
  199,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6856dba4-8efa-4c2b-9494-ca6b430de6bf}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 8, !- Name
  119,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4da98eae-de08-4917-8817-f876906758b5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=BuildingStory4_SCHF 9, !- Name
  250,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48c161d3-9de2-447b-a8a7-107037eb5dc8}, !- Handle
  WET_ST=Washroom - other-sch-F_FL=BuildingStory1_SCHF, !- Name
  213,                                    !- Rendering Red Value
  116,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {750981ae-0a40-4e92-ab40-bfe0a28ac116}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F, !- Name
  114,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {79281fe5-0a13-4ca1-a54a-4f0c66021b93}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory1_SCH=F 1, !- Name
  142,                                    !- Rendering Red Value
  3,                                      !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f1478af5-070d-457b-9cb9-a0e8e75b22a1}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F, !- Name
  140,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a5de468-a4f0-4e7d-8750-0929c8ec6c02}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory2_SCH=F 1, !- Name
  109,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  26;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b2a4f002-67be-4d9d-8745-ced4c9d6cd50}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F, !- Name
  224,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  123;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ddfa4a1c-c04e-4c29-a36d-7fdc08b383b0}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory3_SCH=F 1, !- Name
  228,                                    !- Rendering Red Value
  64,                                     !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7902f20-6c0f-46e7-ad3a-1c6ec33ebccf}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F, !- Name
  184,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50d59164-40e2-4f5d-9a05-6669cf8f834e}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-F_FL=BuildingStory4_SCH=F 1, !- Name
  172,                                    !- Rendering Red Value
  241,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dcc4e43d-6889-4d49-ab70-c1a7ec09e35f}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-F_FL=BuildingStory1_SCH=F, !- Name
  222,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  15;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {409e360d-cf41-42f7-89ff-2f0afb8f89e2}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F, !- Name
  72,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {33bc5498-2700-4e4b-8a15-910c9d56ff76}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory1_SCH=F 1, !- Name
  107,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  242;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef2cf29b-f028-4660-a2f4-a8c81894f849}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F, !- Name
  79,                                     !- Rendering Red Value
  195,                                    !- Rendering Green Value
  46;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {16e5983a-46d0-486e-bab2-5becadbdea36}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory2_SCH=F 1, !- Name
  226,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {623e9096-a022-49e4-b456-fc767ba8d385}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F, !- Name
  36,                                     !- Rendering Red Value
  88,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94c4e605-2862-4fa5-84d6-1c51008a1ee3}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory3_SCH=F 1, !- Name
  121,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e3aa1bb4-6564-42b8-bd37-75cbef7efa26}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F, !- Name
  215,                                    !- Rendering Red Value
  109,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a272abe-1d87-4c8d-9976-00df20421e93}, !- Handle
  WILD_ST=Stairway/Stairwell-sch-F_FL=BuildingStory4_SCH=F 1, !- Name
  35,                                     !- Rendering Red Value
  18,                                     !- Rendering Green Value
  76;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {59b61aac-a4fe-439a-9ee7-df11d69dbea7}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room 1, !- Name
  197,                                    !- Rendering Red Value
  117,                                    !- Rendering Green Value
  81;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9910c2b3-b095-4a09-9021-29e05c7f83e3}, !- Handle
  Space Function Corridor/Transition area other-sch-F 1, !- Name
  208,                                    !- Rendering Red Value
  8,                                      !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7acccd58-0ab6-4e51-b2c6-7c20b20e2bb6}, !- Handle
  Space Function Electrical/Mechanical room-sch-F 1, !- Name
  75,                                     !- Rendering Red Value
  15,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e1b4b0a1-487f-4268-9318-2ec30d9bea73}, !- Handle
  Space Function Guest room 1,            !- Name
  16,                                     !- Rendering Red Value
  192,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {12b2b28e-4e03-4123-90ab-e81d5a708893}, !- Handle
  Space Function Gymnasium/Fitness centre exercise area 1, !- Name
  113,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  126;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01186780-b5f1-4f1c-8311-2523f774827d}, !- Handle
  Space Function Lobby - hotel 1,         !- Name
  211,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  49;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3c433cf4-51fc-45bc-81a0-ed02908f0c77}, !- Handle
  Space Function Lounge/Break room - other 1, !- Name
  62,                                     !- Rendering Red Value
  185,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c8e65ad-59a9-4a7d-a408-92732b2b353d}, !- Handle
  Space Function Office enclosed <= 25 m2 1, !- Name
  155,                                    !- Rendering Red Value
  87,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef732ada-7b64-4170-8d02-25e075b3d5e3}, !- Handle
  Space Function Stairway/Stairwell-sch-F 1, !- Name
  163,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  84;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3bd89b97-a291-437c-a798-2ecd45c071c4}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1, !- Name
  61,                                     !- Rendering Red Value
  28,                                     !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1c2647a9-afd7-4948-90da-8520f4b89066}, !- Handle
  Space Function Washroom - other-sch-F 1, !- Name
  11,                                     !- Rendering Red Value
  190,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:PlantLoop,
  {14c650f9-030f-440c-9f14-623111dfc35e}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8b44188b-dbfa-4ffe-90e4-4ee7f97b815e}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {740d412d-7770-436b-bc48-94237ff3d6f8}, !- Plant Side Inlet Node Name
  {2fcd7d47-b9ed-4274-8c91-dce0fcca53b8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2a2e9b76-a61e-42fa-ace7-82f6aa31506b}, !- Demand Side Inlet Node Name
  {b4c08c8d-c412-4af8-98a0-eef09869840f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {07d856bd-fa8f-4de6-9e93-421339921933}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {fe2e0b0d-6b06-4a47-a110-f40fc25ec38d}, !- Demand Mixer Name
  {2e3d04cc-e17e-4764-b70a-cfbc9d70c25d}, !- Demand Splitter Name
  {536efc14-6c82-4aaa-b79f-bc2d3e85b316}, !- Supply Mixer Name
  {eed560bf-c595-492f-97f5-d7efb14e7b91}; !- Supply Splitter Name

OS:Node,
  {9a98a4f7-e9e5-4953-81bf-b20bf57c4ba1}, !- Handle
  Node 2,                                 !- Name
  {740d412d-7770-436b-bc48-94237ff3d6f8}, !- Inlet Port
  {553edd81-ed46-43cf-8746-00b6d9c1f764}; !- Outlet Port

OS:Node,
  {8b44188b-dbfa-4ffe-90e4-4ee7f97b815e}, !- Handle
  Node 3,                                 !- Name
  {29d2de98-f6b3-4c7f-a28d-f3e2f1922121}, !- Inlet Port
  {2fcd7d47-b9ed-4274-8c91-dce0fcca53b8}; !- Outlet Port

OS:Node,
  {8dec187f-8476-463c-b905-880701fe5b1e}, !- Handle
  Node 5,                                 !- Name
  {a7ed9820-9243-4181-bb88-d06e5de7382a}, !- Inlet Port
  {7fdc06d0-8d3f-400d-9720-9f7a28fc742e}; !- Outlet Port

OS:Connector:Mixer,
  {536efc14-6c82-4aaa-b79f-bc2d3e85b316}, !- Handle
  Connector Mixer 1,                      !- Name
  {b8f52fc4-68e5-4afe-b206-85078a175284}, !- Outlet Branch Name
  {54767040-ddce-4201-ae36-5a75eec297b3}, !- Inlet Branch Name 1
  {428af6a5-6d46-48f5-9f03-9e17158bcbcd}, !- Inlet Branch Name 2
  {a7db926e-7b97-42a0-afba-61fa3d67cd62}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {eed560bf-c595-492f-97f5-d7efb14e7b91}, !- Handle
  Connector Splitter 1,                   !- Name
  {88af7356-170f-43f2-83b2-1382d83dbf80}, !- Inlet Branch Name
  {a7ed9820-9243-4181-bb88-d06e5de7382a}, !- Outlet Branch Name 1
  {87c08819-0d39-440b-87d2-e43457d5bb5d}, !- Outlet Branch Name 2
  {fc9d7768-22f5-4cef-9a64-5e3ddf80e155}; !- Outlet Branch Name 3

OS:Connection,
  {740d412d-7770-436b-bc48-94237ff3d6f8}, !- Handle
  {14c650f9-030f-440c-9f14-623111dfc35e}, !- Source Object
  14,                                     !- Outlet Port
  {9a98a4f7-e9e5-4953-81bf-b20bf57c4ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ed9820-9243-4181-bb88-d06e5de7382a}, !- Handle
  {eed560bf-c595-492f-97f5-d7efb14e7b91}, !- Source Object
  3,                                      !- Outlet Port
  {8dec187f-8476-463c-b905-880701fe5b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fcd7d47-b9ed-4274-8c91-dce0fcca53b8}, !- Handle
  {8b44188b-dbfa-4ffe-90e4-4ee7f97b815e}, !- Source Object
  3,                                      !- Outlet Port
  {14c650f9-030f-440c-9f14-623111dfc35e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8f52e272-bc5c-49cc-b0e3-24c8151502f1}, !- Handle
  Node 6,                                 !- Name
  {2a2e9b76-a61e-42fa-ace7-82f6aa31506b}, !- Inlet Port
  {ab393781-7e59-4289-9607-3f98372598ca}; !- Outlet Port

OS:Node,
  {25d5ec0b-0068-42f3-9134-6600b3e38770}, !- Handle
  Node 8,                                 !- Name
  {e4ed0cc1-d425-4c32-87e7-3f06c6ee346b}, !- Inlet Port
  {b4c08c8d-c412-4af8-98a0-eef09869840f}; !- Outlet Port

OS:Node,
  {83cece07-d48d-43a6-8308-f02faa7dc719}, !- Handle
  Node 9,                                 !- Name
  {2051fd0d-2ab4-439d-826f-a82646a809c1}, !- Inlet Port
  {dcf21e3f-2c1b-4121-bdf9-d15cb0b55b81}; !- Outlet Port

OS:Connector:Mixer,
  {fe2e0b0d-6b06-4a47-a110-f40fc25ec38d}, !- Handle
  Connector Mixer 2,                      !- Name
  {e4ed0cc1-d425-4c32-87e7-3f06c6ee346b}, !- Outlet Branch Name
  {8089cb5b-3774-4186-8882-070725af6078}, !- Inlet Branch Name 1
  {52b9aa7c-2067-4f58-a3a2-8489f26ad295}, !- Inlet Branch Name 2
  {9065f039-bb8e-41c5-a511-12abf62a7ba1}, !- Inlet Branch Name 3
  {b26255b7-d08e-4c17-b6fc-fa407e7ebea0}, !- Inlet Branch Name 4
  {2d1bf6b1-73bf-493e-8678-cdb32b68dcc3}, !- Inlet Branch Name 5
  {747e76cf-81b6-4255-884f-ee7735d8a33c}, !- Inlet Branch Name 6
  {1615f5e0-be10-4a67-a49f-5d7ba1b93b19}, !- Inlet Branch Name 7
  {6a4ddeaf-b5aa-43f9-8f8b-9124043d64c6}, !- Inlet Branch Name 8
  {de5ca714-22f6-43fa-9c16-45ec4bf35b91}, !- Inlet Branch Name 9
  {6047e02e-7573-49bb-8aab-227b3173083a}, !- Inlet Branch Name 10
  {20fe3bf4-f4de-4970-a415-5c8127ae8b41}, !- Inlet Branch Name 11
  {a1b74aa2-1341-4264-b288-0801fb59473e}, !- Inlet Branch Name 12
  {056fa470-7d09-47c4-8295-e49434edd50b}, !- Inlet Branch Name 13
  {339e7126-7295-481b-946d-770502b9e64d}, !- Inlet Branch Name 14
  {12fa6421-0406-43f2-b5da-f895b6edcbd0}, !- Inlet Branch Name 15
  {b3291aaa-507d-433f-8eb5-d4e16e07ab03}, !- Inlet Branch Name 16
  {589d918d-1439-4c75-96c3-8a313bc74354}, !- Inlet Branch Name 17
  {03458575-1579-49eb-adc8-fcf00cff9326}, !- Inlet Branch Name 18
  {02c4d5f9-a331-4b9a-9583-f7af7197b296}, !- Inlet Branch Name 19
  {11d97df5-d72e-4fcf-ae8b-ef5dbc2ffe6d}, !- Inlet Branch Name 20
  {88be05dd-634a-4e04-99ad-74640a99d5c2}, !- Inlet Branch Name 21
  {5a92779b-b03d-4d94-96b5-d37ddaeb1ba5}, !- Inlet Branch Name 22
  {9e2277a0-952d-4444-9f09-9687a898278f}, !- Inlet Branch Name 23
  {b6366ab2-e812-4af0-ac5e-037c85e0b1ed}, !- Inlet Branch Name 24
  {b8463bc0-0f93-4c18-a109-88d1f5aa7d93}, !- Inlet Branch Name 25
  {a6f22649-717d-429f-afb1-8c061d2da8f2}, !- Inlet Branch Name 26
  {eae8e844-b3ca-4c1c-8a26-76ab144e0c0e}, !- Inlet Branch Name 27
  {031d0abe-0f31-4376-9f5c-2695ad0965b5}, !- Inlet Branch Name 28
  {b4e8d062-888c-41c9-a4b6-408c21de598c}, !- Inlet Branch Name 29
  {ab4a6d9e-c05f-4c07-82c8-6e3898e0dfd6}, !- Inlet Branch Name 30
  {4e7ca04a-2097-4595-815e-ad53ca97adae}, !- Inlet Branch Name 31
  {35f85c3a-c560-40b6-914c-4985eeeb5bfd}, !- Inlet Branch Name 32
  {db2ca476-03f6-4a0e-92c0-7f1a33b17120}, !- Inlet Branch Name 33
  {0ce51bfe-a470-4f3b-b866-09730bda385b}, !- Inlet Branch Name 34
  {633046f1-d8c1-41f0-9038-94196e0bc3ba}, !- Inlet Branch Name 35
  {1b21e4d0-b165-46fc-83f2-6d409cdc1b34}, !- Inlet Branch Name 36
  {3bac5172-3219-49cf-a078-cd697f5b6051}, !- Inlet Branch Name 37
  {cc592934-1f41-43eb-9151-e9597d39c32d}, !- Inlet Branch Name 38
  {92ddc7f5-15be-4497-a6d9-bbd41beca3de}, !- Inlet Branch Name 39
  {d8da4d7c-c36e-4575-a9ee-08c1eb2adbd4}, !- Inlet Branch Name 40
  {cd05b983-e721-4a68-9af0-b8d23ea34cf1}, !- Inlet Branch Name 41
  {75f721c9-cc75-4b0b-86f1-ff90bac72bf3}, !- Inlet Branch Name 42
  {25498376-546b-48c6-81a7-f169a2f90994}, !- Inlet Branch Name 43
  {2968a572-a0e0-4c11-8180-925e88ff45bf}, !- Inlet Branch Name 44
  {9ee10be9-f9ef-4dfa-aa0b-9b0a459cfeb2}, !- Inlet Branch Name 45
  {3754f984-ecf9-4fe9-9006-3e2169f77eb9}, !- Inlet Branch Name 46
  {843ead5e-4dfd-4414-962f-3ac7eb0a30b4}, !- Inlet Branch Name 47
  {805b111f-2ad5-4dbc-973b-07441122f1b2}, !- Inlet Branch Name 48
  {d0a4f1a9-2b65-444f-bc18-353314b837ff}, !- Inlet Branch Name 49
  {9eb636e6-01ef-457d-b7c6-440ededf8338}, !- Inlet Branch Name 50
  {e67ab5fe-6c26-49a3-aba8-e3214239d2ab}, !- Inlet Branch Name 51
  {b356a436-6a31-423a-8613-37877fec4deb}, !- Inlet Branch Name 52
  {52b10b6e-43c9-4020-a647-97428e99e847}, !- Inlet Branch Name 53
  {b3e33cfa-44f6-4189-bff2-9a4e3ee97bfe}, !- Inlet Branch Name 54
  {e12262a2-75fd-45a7-8443-7e477be9601a}, !- Inlet Branch Name 55
  {b646148b-0b74-46f7-8507-b30df3ef7d96}, !- Inlet Branch Name 56
  {31c03382-bfa3-4350-9168-7a7d19e64700}, !- Inlet Branch Name 57
  {6bddba90-4a22-481a-9ae0-8434291e7063}, !- Inlet Branch Name 58
  {ad7c77b7-091f-42b3-a6a9-cc3e6147d151}, !- Inlet Branch Name 59
  {7fa84922-eaf6-44fd-8b18-86812cd6b788}, !- Inlet Branch Name 60
  {7df1cedd-7ced-4fb5-a89b-b6c0478b5e41}, !- Inlet Branch Name 61
  {1ea8488e-1dcf-4219-b164-2eb7ae2bf7db}, !- Inlet Branch Name 62
  {df5eba2d-b82e-4d24-8a69-7dda5e104e79}, !- Inlet Branch Name 63
  {c702db56-2fe1-4815-90f0-be29661ff242}, !- Inlet Branch Name 64
  {8e12feb7-471b-472a-831f-fcef70462615}, !- Inlet Branch Name 65
  {9f0a1f8a-e97b-4e04-a82f-a2fec6d2251b}, !- Inlet Branch Name 66
  {2eb616da-900e-4f27-a677-a5e36a3363a2}; !- Inlet Branch Name 67

OS:Connector:Splitter,
  {2e3d04cc-e17e-4764-b70a-cfbc9d70c25d}, !- Handle
  Connector Splitter 2,                   !- Name
  {ab393781-7e59-4289-9607-3f98372598ca}, !- Inlet Branch Name
  {2051fd0d-2ab4-439d-826f-a82646a809c1}, !- Outlet Branch Name 1
  {0af465f8-da2c-4a20-99d1-f4ab645f73c2}, !- Outlet Branch Name 2
  {4ae0417b-1f3e-4c41-9044-7b74f1cf4c10}, !- Outlet Branch Name 3
  {33f9680a-fe3a-49b8-9cda-74b70aaec9f8}, !- Outlet Branch Name 4
  {324a8db7-acf9-4b22-8ca8-9ae28edc6f68}, !- Outlet Branch Name 5
  {aa93b76a-8a82-45de-9d16-b552cb7c1b99}, !- Outlet Branch Name 6
  {5814afa3-2c9b-4d47-85c3-390deb260aca}, !- Outlet Branch Name 7
  {5a4585e5-6702-4b56-b901-952b896f763f}, !- Outlet Branch Name 8
  {973bdff1-2127-4e90-b2ca-92688a0bcd03}, !- Outlet Branch Name 9
  {ba71d385-311d-4065-86cc-32d8c9808278}, !- Outlet Branch Name 10
  {fab5dd38-e895-4b56-a9e9-0daa3cc41145}, !- Outlet Branch Name 11
  {35b21b30-2374-4718-a08e-986bd53149c5}, !- Outlet Branch Name 12
  {690390cf-e49d-4b9b-93bd-ac0616af0906}, !- Outlet Branch Name 13
  {8397192f-4ca2-43ed-a833-daff07408853}, !- Outlet Branch Name 14
  {a691bd6b-0f63-4d75-9380-cdfa19d2ac55}, !- Outlet Branch Name 15
  {83464b9e-63f4-4d4d-827d-b0c646c849e8}, !- Outlet Branch Name 16
  {d1056e93-de41-41b6-a378-d55713c781ca}, !- Outlet Branch Name 17
  {32c6c609-196a-4f9e-afb9-85f4e0319ccf}, !- Outlet Branch Name 18
  {f3d4422f-4e35-46e6-baf1-4e5bab6ee73f}, !- Outlet Branch Name 19
  {c8f4e5a9-9c4f-420e-b378-83e61c9f096c}, !- Outlet Branch Name 20
  {a113c322-0be0-4985-b709-5b330a061fd0}, !- Outlet Branch Name 21
  {f23c9ed7-a309-4281-b123-7ed1cd329a67}, !- Outlet Branch Name 22
  {07b9d040-8277-474e-a3a1-2639e43ecbbf}, !- Outlet Branch Name 23
  {6d5d5c80-3cf3-44bd-9980-2dfcef527687}, !- Outlet Branch Name 24
  {a2bbf335-f3b5-418c-a924-69a3f4eb9c09}, !- Outlet Branch Name 25
  {7eeac0d6-7dd3-4e91-ac2d-f5ec6e88b278}, !- Outlet Branch Name 26
  {730f84b5-18b2-4880-bc06-b7d07cb40993}, !- Outlet Branch Name 27
  {1a62230a-02b4-4764-9f53-d3f714bd28eb}, !- Outlet Branch Name 28
  {53eebc65-a9a7-4267-b674-792c2956baf5}, !- Outlet Branch Name 29
  {9132ddd6-fb41-4ada-8d42-b31b4df91086}, !- Outlet Branch Name 30
  {1adbcc85-8bc7-435a-b126-524b5de8bdbb}, !- Outlet Branch Name 31
  {e25c555f-4e0b-49f2-92be-06730684aea4}, !- Outlet Branch Name 32
  {3d7d7827-d1a7-4a36-ae76-c6ad23b36269}, !- Outlet Branch Name 33
  {f0a9accb-a070-44d5-a7dc-88a8396d07c3}, !- Outlet Branch Name 34
  {435395eb-cdb1-47af-927a-533ac90f56bb}, !- Outlet Branch Name 35
  {b6f56a1e-49eb-4266-8a46-a0666d32b682}, !- Outlet Branch Name 36
  {ec880fce-ae57-4342-8044-a85c04f06533}, !- Outlet Branch Name 37
  {0b6ddb78-b108-40c1-8abc-298935cb10e2}, !- Outlet Branch Name 38
  {b601be21-4cd7-4408-8c6e-ed5e23a7b51a}, !- Outlet Branch Name 39
  {465a243f-d6b5-4dc7-b85b-5235be4eb65b}, !- Outlet Branch Name 40
  {ecf43bf9-20ae-4e79-9d19-21cd639649a0}, !- Outlet Branch Name 41
  {a42ea508-7d77-45c8-ba35-faaafa62adf9}, !- Outlet Branch Name 42
  {e796f677-d972-4140-8b8c-12f81d3fde75}, !- Outlet Branch Name 43
  {bd68a676-01d8-4446-814f-1ce892ed26f2}, !- Outlet Branch Name 44
  {81e21ff8-0e58-4463-b7dd-340eb9883c8c}, !- Outlet Branch Name 45
  {4c58344d-cac5-4db5-91eb-2b89d0df0517}, !- Outlet Branch Name 46
  {9b213737-64dd-4112-b000-45a24ff22552}, !- Outlet Branch Name 47
  {57061b54-868b-4249-97c9-6bd4deae7dd7}, !- Outlet Branch Name 48
  {26762e28-0b44-41a7-8787-1cafb559b998}, !- Outlet Branch Name 49
  {c90b4f39-0ee4-45aa-959a-03c36c7a5a40}, !- Outlet Branch Name 50
  {720c43df-b408-48ef-a71e-e56a29e54488}, !- Outlet Branch Name 51
  {0c619794-5ddb-428c-9e8b-7fe64ee1737b}, !- Outlet Branch Name 52
  {3b3104e5-cf71-4ce6-923c-a98c3f8cf079}, !- Outlet Branch Name 53
  {bbe0c220-f7b6-467d-b5f3-f90b21e5c365}, !- Outlet Branch Name 54
  {2b0df529-1b48-466c-a2ba-8df5546577cc}, !- Outlet Branch Name 55
  {069bcaed-7035-44db-b9aa-92efd042aa14}, !- Outlet Branch Name 56
  {10c73fba-82ca-4715-b07d-e994bb2c7de6}, !- Outlet Branch Name 57
  {416cc3f8-e0ac-4683-8ce5-6de05d1b838b}, !- Outlet Branch Name 58
  {d056b079-a14e-4035-beb5-ba5e540b1ef4}, !- Outlet Branch Name 59
  {eb737dbf-ebdd-4810-85a3-ef95f092ab2e}, !- Outlet Branch Name 60
  {9605a29e-e513-48c7-aee7-aff8ebe8e5d8}, !- Outlet Branch Name 61
  {ae13c5d0-666e-4d3d-babc-394c9de3d680}, !- Outlet Branch Name 62
  {7d403b81-c8e2-4ad3-a5dd-9f7d68e746ae}, !- Outlet Branch Name 63
  {ca755f9a-72c5-496a-8827-23e20be29ea4}, !- Outlet Branch Name 64
  {bc428712-6523-437e-92d0-e170ff7271cc}, !- Outlet Branch Name 65
  {b4da34cb-90ff-4391-8d2b-c6e7335aaa5b}, !- Outlet Branch Name 66
  {253ef308-eef4-4911-ad15-2bb6d2302c4d}; !- Outlet Branch Name 67

OS:Connection,
  {2a2e9b76-a61e-42fa-ace7-82f6aa31506b}, !- Handle
  {14c650f9-030f-440c-9f14-623111dfc35e}, !- Source Object
  17,                                     !- Outlet Port
  {8f52e272-bc5c-49cc-b0e3-24c8151502f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab393781-7e59-4289-9607-3f98372598ca}, !- Handle
  {8f52e272-bc5c-49cc-b0e3-24c8151502f1}, !- Source Object
  3,                                      !- Outlet Port
  {2e3d04cc-e17e-4764-b70a-cfbc9d70c25d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2051fd0d-2ab4-439d-826f-a82646a809c1}, !- Handle
  {2e3d04cc-e17e-4764-b70a-cfbc9d70c25d}, !- Source Object
  3,                                      !- Outlet Port
  {83cece07-d48d-43a6-8308-f02faa7dc719}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4ed0cc1-d425-4c32-87e7-3f06c6ee346b}, !- Handle
  {fe2e0b0d-6b06-4a47-a110-f40fc25ec38d}, !- Source Object
  2,                                      !- Outlet Port
  {25d5ec0b-0068-42f3-9134-6600b3e38770}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4c08c8d-c412-4af8-98a0-eef09869840f}, !- Handle
  {25d5ec0b-0068-42f3-9134-6600b3e38770}, !- Source Object
  3,                                      !- Outlet Port
  {14c650f9-030f-440c-9f14-623111dfc35e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {62d99489-26e7-480c-ad60-5ad67ee20a7b}, !- Handle
  {14c650f9-030f-440c-9f14-623111dfc35e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {07d856bd-fa8f-4de6-9e93-421339921933}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {16d077f0-a528-4763-a097-578985fac51c}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {553edd81-ed46-43cf-8746-00b6d9c1f764}, !- Inlet Node Name
  {7bb9427c-f1d8-4e36-95ec-bab82c1d5a2e}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.43472501497722,                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {7575eda0-264b-4c04-a404-8fbe7331047f}, !- Handle
  Primary Boiler 488kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  142949.345304813,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {a1997a77-b6dd-43fe-b8c4-b660a64691ed}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {7fdc06d0-8d3f-400d-9720-9f7a28fc742e}, !- Boiler Water Inlet Node Name
  {6d4a62cf-c2be-4648-9f5f-46b46e6ac727}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {7ce3bed1-f123-4b85-bcdd-696af09db2fd}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {a1997a77-b6dd-43fe-b8c4-b660a64691ed}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {f389156d-2ac6-4452-8660-2f33f2bcf619}, !- Boiler Water Inlet Node Name
  {4d681446-3869-4acd-9586-84ed7180e2d0}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {498b3822-7fad-443e-8a76-6284725c80e0}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {fe1e49d2-8c8b-49eb-b8e8-36ae38023daa}, !- Inlet Node Name
  {130cec28-bb92-48e0-8646-1bff5b2013c8}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {5e9de147-29dc-473e-8d1e-dfbeda11cc75}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {b41e1efd-cf43-472d-9df4-3ac9ea4a1ff1}, !- Inlet Node Name
  {29d2de98-f6b3-4c7f-a28d-f3e2f1922121}; !- Outlet Node Name

OS:Node,
  {79de9748-e849-4374-894b-3638ae058c0d}, !- Handle
  Node 11,                                !- Name
  {7bb9427c-f1d8-4e36-95ec-bab82c1d5a2e}, !- Inlet Port
  {88af7356-170f-43f2-83b2-1382d83dbf80}; !- Outlet Port

OS:Connection,
  {553edd81-ed46-43cf-8746-00b6d9c1f764}, !- Handle
  {9a98a4f7-e9e5-4953-81bf-b20bf57c4ba1}, !- Source Object
  3,                                      !- Outlet Port
  {16d077f0-a528-4763-a097-578985fac51c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bb9427c-f1d8-4e36-95ec-bab82c1d5a2e}, !- Handle
  {16d077f0-a528-4763-a097-578985fac51c}, !- Source Object
  3,                                      !- Outlet Port
  {79de9748-e849-4374-894b-3638ae058c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88af7356-170f-43f2-83b2-1382d83dbf80}, !- Handle
  {79de9748-e849-4374-894b-3638ae058c0d}, !- Source Object
  3,                                      !- Outlet Port
  {eed560bf-c595-492f-97f5-d7efb14e7b91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3fb3d19-8b42-4cd4-93be-6801452245cd}, !- Handle
  Node 12,                                !- Name
  {6d4a62cf-c2be-4648-9f5f-46b46e6ac727}, !- Inlet Port
  {54767040-ddce-4201-ae36-5a75eec297b3}; !- Outlet Port

OS:Connection,
  {7fdc06d0-8d3f-400d-9720-9f7a28fc742e}, !- Handle
  {8dec187f-8476-463c-b905-880701fe5b1e}, !- Source Object
  3,                                      !- Outlet Port
  {7575eda0-264b-4c04-a404-8fbe7331047f}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {6d4a62cf-c2be-4648-9f5f-46b46e6ac727}, !- Handle
  {7575eda0-264b-4c04-a404-8fbe7331047f}, !- Source Object
  12,                                     !- Outlet Port
  {b3fb3d19-8b42-4cd4-93be-6801452245cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54767040-ddce-4201-ae36-5a75eec297b3}, !- Handle
  {b3fb3d19-8b42-4cd4-93be-6801452245cd}, !- Source Object
  3,                                      !- Outlet Port
  {536efc14-6c82-4aaa-b79f-bc2d3e85b316}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aa4a2257-21ca-489c-a350-4f40171d7aa6}, !- Handle
  Node 14,                                !- Name
  {87c08819-0d39-440b-87d2-e43457d5bb5d}, !- Inlet Port
  {f389156d-2ac6-4452-8660-2f33f2bcf619}; !- Outlet Port

OS:Connection,
  {87c08819-0d39-440b-87d2-e43457d5bb5d}, !- Handle
  {eed560bf-c595-492f-97f5-d7efb14e7b91}, !- Source Object
  4,                                      !- Outlet Port
  {aa4a2257-21ca-489c-a350-4f40171d7aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7d7ba05-184b-47b1-8365-4e050be50854}, !- Handle
  Node 15,                                !- Name
  {4d681446-3869-4acd-9586-84ed7180e2d0}, !- Inlet Port
  {428af6a5-6d46-48f5-9f03-9e17158bcbcd}; !- Outlet Port

OS:Connection,
  {f389156d-2ac6-4452-8660-2f33f2bcf619}, !- Handle
  {aa4a2257-21ca-489c-a350-4f40171d7aa6}, !- Source Object
  3,                                      !- Outlet Port
  {7ce3bed1-f123-4b85-bcdd-696af09db2fd}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {4d681446-3869-4acd-9586-84ed7180e2d0}, !- Handle
  {7ce3bed1-f123-4b85-bcdd-696af09db2fd}, !- Source Object
  12,                                     !- Outlet Port
  {b7d7ba05-184b-47b1-8365-4e050be50854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {428af6a5-6d46-48f5-9f03-9e17158bcbcd}, !- Handle
  {b7d7ba05-184b-47b1-8365-4e050be50854}, !- Source Object
  3,                                      !- Outlet Port
  {536efc14-6c82-4aaa-b79f-bc2d3e85b316}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {97bcc3e5-2f8b-47e4-ac40-121be70fd178}, !- Handle
  Node 17,                                !- Name
  {fc9d7768-22f5-4cef-9a64-5e3ddf80e155}, !- Inlet Port
  {fe1e49d2-8c8b-49eb-b8e8-36ae38023daa}; !- Outlet Port

OS:Connection,
  {fc9d7768-22f5-4cef-9a64-5e3ddf80e155}, !- Handle
  {eed560bf-c595-492f-97f5-d7efb14e7b91}, !- Source Object
  5,                                      !- Outlet Port
  {97bcc3e5-2f8b-47e4-ac40-121be70fd178}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efaa610e-5536-4578-803c-79acc1691337}, !- Handle
  Node 18,                                !- Name
  {130cec28-bb92-48e0-8646-1bff5b2013c8}, !- Inlet Port
  {a7db926e-7b97-42a0-afba-61fa3d67cd62}; !- Outlet Port

OS:Connection,
  {fe1e49d2-8c8b-49eb-b8e8-36ae38023daa}, !- Handle
  {97bcc3e5-2f8b-47e4-ac40-121be70fd178}, !- Source Object
  3,                                      !- Outlet Port
  {498b3822-7fad-443e-8a76-6284725c80e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {130cec28-bb92-48e0-8646-1bff5b2013c8}, !- Handle
  {498b3822-7fad-443e-8a76-6284725c80e0}, !- Source Object
  3,                                      !- Outlet Port
  {efaa610e-5536-4578-803c-79acc1691337}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7db926e-7b97-42a0-afba-61fa3d67cd62}, !- Handle
  {efaa610e-5536-4578-803c-79acc1691337}, !- Source Object
  3,                                      !- Outlet Port
  {536efc14-6c82-4aaa-b79f-bc2d3e85b316}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {40a28558-6bc4-4ace-8fe0-7022b226df46}, !- Handle
  Node 20,                                !- Name
  {b8f52fc4-68e5-4afe-b206-85078a175284}, !- Inlet Port
  {b41e1efd-cf43-472d-9df4-3ac9ea4a1ff1}; !- Outlet Port

OS:Connection,
  {b8f52fc4-68e5-4afe-b206-85078a175284}, !- Handle
  {536efc14-6c82-4aaa-b79f-bc2d3e85b316}, !- Source Object
  2,                                      !- Outlet Port
  {40a28558-6bc4-4ace-8fe0-7022b226df46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b41e1efd-cf43-472d-9df4-3ac9ea4a1ff1}, !- Handle
  {40a28558-6bc4-4ace-8fe0-7022b226df46}, !- Source Object
  3,                                      !- Outlet Port
  {5e9de147-29dc-473e-8d1e-dfbeda11cc75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29d2de98-f6b3-4c7f-a28d-f3e2f1922121}, !- Handle
  {5e9de147-29dc-473e-8d1e-dfbeda11cc75}, !- Source Object
  3,                                      !- Outlet Port
  {8b44188b-dbfa-4ffe-90e4-4ee7f97b815e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {c3890775-091b-4de0-bc16-0588efb4bf97}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {8b44188b-dbfa-4ffe-90e4-4ee7f97b815e}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Schedule:Ruleset,
  {24a9d13d-53ea-4d9f-ad70-4bf980eb28c7}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {aa4c5937-548d-4c4f-9ca5-de78923ad349}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa4c5937-548d-4c4f-9ca5-de78923ad349}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {a92fd0c3-c3aa-4eea-a29a-3b7ea4f1b85b}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {dfa4bad2-c9f3-4d79-91f2-c645f00e3d3e}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {a92fd0c3-c3aa-4eea-a29a-3b7ea4f1b85b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1b7810b9-5557-4913-ae69-93e1e318d8e4}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {a92fd0c3-c3aa-4eea-a29a-3b7ea4f1b85b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {547f059a-d108-4664-936a-c552cd551a60}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {a92fd0c3-c3aa-4eea-a29a-3b7ea4f1b85b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9d61de0e-38c5-420f-98d2-b794a2f137ae}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {24a9d13d-53ea-4d9f-ad70-4bf980eb28c7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {18f96dc0-5cfb-4f4e-98bf-2f73ab0a4646}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18f96dc0-5cfb-4f4e-98bf-2f73ab0a4646}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {a92fd0c3-c3aa-4eea-a29a-3b7ea4f1b85b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
