
OS:Version,
  {6c2572ee-4cce-400a-beac-a82c4854ca55}, !- Handle
  3.2.1;                                  !- Version Identifier

OS:ScheduleTypeLimits,
  {6021ae23-0cfa-4e8b-87cc-498b3df3233a}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {e4e0cf83-aa67-462b-ac86-dd69d24de0d1}, !- Handle
  Calgary Intl AP_AB_CAN,                 !- Name
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fe5b5f3c-f637-4fd1-a2b3-f4d09456dccb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Surface,
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Handle
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d367abd9-ef96-4df2-a4a5-60b4b9f5779f}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Handle
  Perimeter_ZN_1,                         !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {5108e511-8a11-460f-8bae-2a2a43685d1e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f3b8b73c-8caf-40ab-b966-4fbde2e2f57a}, !- Handle
  Attic_roof_east,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.05;                     !- X,Y,Z Vertex 3 {m}

OS:Connection,
  {b76c9257-2ba1-41ca-b928-7e4cece1fb38}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Handle
  Attic,                                  !- Name
  {cec78ef3-0017-48c4-8db5-8ed1c89e7f91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {314c62be-fce7-4e5a-bd05-c87c85e86c27}, !- Building Story Name
  {446d53ba-82c5-4fa5-be25-4bfae0d42c40}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {14eb925b-51a2-48c3-b571-9be87c158227}, !- Handle
  Attic_roof_north,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.33;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Handle
  Perimeter_ZN_2_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3e98f27d-1e5c-47bf-b1dd-320cc71dc280}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Handle
  Perimeter_ZN_2,                         !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {0f78bc4d-2e09-4d9d-a17d-8f3777f5e889}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Handle
  Perimeter_ZN_2_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Handle
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4d957a31-f699-4eae-93e7-35cb0402bdc3}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Handle
  Perimeter_ZN_3,                         !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {bfcc8070-4911-4fe8-8d17-bfcb107ca203}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {99cfc414-45c1-4be7-8757-3ae36bc2af42}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Handle
  Perimeter_ZN_4,                         !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {7727c43e-8492-4029-8939-06dfd9268c9c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Handle
  Perimeter_ZN_2_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Handle
  Perimeter_ZN_4_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {abc5d571-df7f-47b1-bf8b-892a6dadede3}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Handle
  Core_ZN_ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30049214-f475-466f-8308-e6d33248de87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3cc89c32-b209-45a8-aee8-40997f52820c}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Handle
  Core_ZN,                                !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {7a24fdf0-4c77-476f-8125-cef1ebe0fa68}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f6aedc93-26f5-4756-bb28-f7b245139570}, !- Handle
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5a64d9-d084-4725-8267-3f5e6962fc94}, !- Handle
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  {5a9875b8-30f1-42cd-9504-360bd28f9ab1}, !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {61b452d8-d5de-42a8-ba43-431373f5d0fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Handle
  Core_ZN_wall_north,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Handle
  Core_ZN_wall_west,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10adca74-548a-4d13-a7fc-d1068a27bad8}, !- Handle
  Attic_roof_south,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.33;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Handle
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {257bad81-3887-44d2-9561-57968d0ebe2d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Handle
  Perimeter_ZN_2_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 3 {m}
  27.69, 2.04187384066908e-015, 3.05;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b30273-21d2-4b1d-bd16-9edb06da8514}, !- Handle
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de083cd1-af79-470a-a5a9-6fa78e743ccd}, !- Handle
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  {5a9875b8-30f1-42cd-9504-360bd28f9ab1}, !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {61b452d8-d5de-42a8-ba43-431373f5d0fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 0,                            !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Handle
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744c91a9-1025-49a9-ad5f-3252777fd52a}, !- Handle
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {30aa4e32-ecc1-41fa-8e20-75c7b3a9c558}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Handle
  Core_ZN_wall_south,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Handle
  Perimeter_ZN_3_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Handle
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Handle
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Handle
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Handle
  Perimeter_ZN_1_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Handle
  Perimeter_ZN_3_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f61baff-cb03-4a25-97fd-0c204a43cad2}, !- Handle
  Attic_roof_west,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Handle
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {eb583d9a-28e0-49c6-8519-cae0088b5073}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {1f023a99-6062-4e6b-a2ee-74cc9513d97f}, !- Handle
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  {5a9875b8-30f1-42cd-9504-360bd28f9ab1}, !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {61b452d8-d5de-42a8-ba43-431373f5d0fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 0,                            !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Handle
  Perimeter_ZN_1_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {15699204-c979-4451-b40c-3b532d8c0da9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Handle
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Handle
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Handle
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {d446ed18-52cc-487c-bf58-c78a8edaa642}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Handle
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0826a01-d018-4104-931a-9173a72e19b7}, !- Handle
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31889fa0-d974-455a-a2bd-f5abe47e7f37}, !- Handle
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  {5a9875b8-30f1-42cd-9504-360bd28f9ab1}, !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {61b452d8-d5de-42a8-ba43-431373f5d0fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Handle
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30049214-f475-466f-8308-e6d33248de87}, !- Handle
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Handle
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 2.04187384066908e-015, 3.05,     !- X,Y,Z Vertex 1 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {94267dee-950c-4c53-aa76-7a4b668d0573}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c909b14d-25f4-4587-81ac-13c1e4bb0508}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Handle
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {208066fd-3337-431a-92af-1b641ddb4c8e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Building,
  {6b25c3c7-39e4-4be7-84a9-17e80feecaf5}, !- Handle
  SmallOffice,                            !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {cb76e5a8-9dbf-42d0-ab87-7e911cdd1790}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  NECB2015,                               !- Standards Template
  SmallOffice;                            !- Standards Building Type

OS:Surface,
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Handle
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4e0950-59cb-4339-b400-f4a8bebb3997}, !- Handle
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  {5a9875b8-30f1-42cd-9504-360bd28f9ab1}, !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {61b452d8-d5de-42a8-ba43-431373f5d0fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 13.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {8b48fb85-9058-4291-a948-6088f0592bb3}; !- Handle

OS:BuildingStory,
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {314c62be-fce7-4e5a-bd05-c87c85e86c27}, !- Handle
  Building Story 2,                       !- Name
  3.05,                                   !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:WeatherFile,
  {d74ddd58-1ecb-4ce9-8b05-3fe0526b135e}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  718770,                                 !- WMO Number
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  /home/osdev/openstudio-standards/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw, !- Url
  93FEA5D3;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {5ae59639-00db-480b-9cb8-551de19b1c7d}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  5,                                      !- Annual Average Outdoor Air Temperature {C}
  23.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {146bc379-1597-4884-a849-021b3bb8a32c}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {cec78ef3-0017-48c4-8db5-8ed1c89e7f91}, !- Handle
  Space Function - undefined -,           !- Name
  ,                                       !- Default Construction Set Name
  {53dce5c7-bdd7-4d53-83bd-b46f0b1eb2c0}, !- Default Schedule Set Name
  {e7cadc99-c0ae-4746-ac2f-f01699a8bd4c}, !- Group Rendering Name
  {ebe6dde1-546e-46a9-9a17-b90de21732c0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  - undefined -;                          !- Standards Space Type

OS:Rendering:Color,
  {c3d5fa05-3380-49bf-818b-8ded0e4e08bd}, !- Handle
  Space Function - undefined -,           !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Handle
  Space Function Office enclosed <= 25 m2, !- Name
  ,                                       !- Default Construction Set Name
  {e6b91759-7c51-4ed3-bea6-9ced5bea5cd2}, !- Default Schedule Set Name
  {7b9121d5-3476-47b9-87ec-41e5543b6be2}, !- Group Rendering Name
  {93f86fc7-c204-43bd-99d4-5d49a9de3695}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Office enclosed <= 25 m2;               !- Standards Space Type

OS:Rendering:Color,
  {729fbfdc-d785-4b71-be84-c8ad98d5e690}, !- Handle
  Space Function Office - enclosed,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {e84f49c9-8a29-436a-a837-18bb47fb6325}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Taub {dimensionless}
  2.421;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9a1262e5-52f7-4255-abde-e1d1600de515}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -28.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -28.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {7003f887-0954-43df-8c9b-e7c218253d56}, !- Handle
  Space Function - undefined - 1,         !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ebe6dde1-546e-46a9-9a17-b90de21732c0}, !- Handle
  Space Function - undefined - Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {53dce5c7-bdd7-4d53-83bd-b46f0b1eb2c0}, !- Handle
  Space Function - undefined - Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a0ef2b0e-bf65-4aa4-9e67-111af41bec94}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a0ef2b0e-bf65-4aa4-9e67-111af41bec94}, !- Handle
  Always On,                              !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  {23df897c-7230-4417-99d9-d1fe314f70e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23df897c-7230-4417-99d9-d1fe314f70e8}, !- Handle
  Always On Default,                      !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ThermostatSetpoint:DualSetpoint,
  {777a213c-c9b3-475a-a9da-5621d4fb7c26}, !- Handle
  Space Function - undefined - Thermostat; !- Name

OS:Rendering:Color,
  {60a61e1c-e462-4a6b-92f6-9ae175d6b19f}, !- Handle
  Space Function Office enclosed <= 25 m2, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {6a57ab9d-97d6-4ad4-84f7-feb5b067a9a3}, !- Handle
  Space Function Office enclosed <= 25 m2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a2ba3754-8b27-429e-ba52-caf2be58506a}, !- Handle
  Space Function Office enclosed <= 25 m2 People, !- Name
  {6a57ab9d-97d6-4ad4-84f7-feb5b067a9a3}, !- People Definition Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {aee4c485-db5b-440b-b25d-4b9349b3457a}, !- Work Efficiency Schedule Name
  {eab2b5e2-4fc6-4add-85c6-76cbfb92757f}, !- Clothing Insulation Schedule Name
  {d553ef9f-b3a2-4e8d-9657-67bbc5eea71c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {eab2b5e2-4fc6-4add-85c6-76cbfb92757f}, !- Handle
  Clothing Schedule,                      !- Name
  {9c7392b5-8e07-406d-b524-004c9e306df9}, !- Schedule Type Limits Name
  {9eeddf7c-5616-4099-9111-933855078f3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9eeddf7c-5616-4099-9111-933855078f3a}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {9c7392b5-8e07-406d-b524-004c9e306df9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b722a4b-347b-43e9-be25-cdccfcd57d2e}, !- Handle
  Schedule Rule 1,                        !- Name
  {eab2b5e2-4fc6-4add-85c6-76cbfb92757f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf5a8faa-c1f7-40fe-a09d-fe8c1bf8e579}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bf5a8faa-c1f7-40fe-a09d-fe8c1bf8e579}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {9c7392b5-8e07-406d-b524-004c9e306df9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9c7392b5-8e07-406d-b524-004c9e306df9}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {d553ef9f-b3a2-4e8d-9657-67bbc5eea71c}, !- Handle
  Air Velocity Schedule,                  !- Name
  {6de8baab-765f-42e2-b20f-4c62b556875e}, !- Schedule Type Limits Name
  {7aeda250-6dac-4e87-b9c5-469e6386617f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7aeda250-6dac-4e87-b9c5-469e6386617f}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {6de8baab-765f-42e2-b20f-4c62b556875e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6de8baab-765f-42e2-b20f-4c62b556875e}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {aee4c485-db5b-440b-b25d-4b9349b3457a}, !- Handle
  Work Efficiency Schedule,               !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  {0b5e7c60-89f2-428a-a02f-96507a744c54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b5e7c60-89f2-428a-a02f-96507a744c54}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {76aabf19-09d0-4117-9f97-6ba8fb227bdf}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.0043610595276,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1bb257e0-0f2d-497d-ad36-fb0bb376f58f}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights, !- Name
  {76aabf19-09d0-4117-9f97-6ba8fb227bdf}, !- Lights Definition Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fef4ab89-0e9d-453e-877d-cbed8a8caea0}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3a3f3145-538f-4787-b8de-0f14541c5a6d}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip, !- Name
  {fef4ab89-0e9d-453e-877d-cbed8a8caea0}, !- Electric Equipment Definition Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {93f86fc7-c204-43bd-99d4-5d49a9de3695}, !- Handle
  Space Function Office enclosed <= 25 m2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0142188325687296,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e6b91759-7c51-4ed3-bea6-9ced5bea5cd2}, !- Handle
  Space Function Office enclosed <= 25 m2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {99d2d5dd-ab8a-4608-9417-638109fd550d}, !- Number of People Schedule Name
  {0e8c2eba-b94f-4d6a-97a6-754efadb7eca}, !- People Activity Level Schedule Name
  {d85a02f7-a680-43d5-863e-7e38aafa788a}, !- Lighting Schedule Name
  {1c246f7c-498a-4413-8f4b-9b7b094901eb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a0ef2b0e-bf65-4aa4-9e67-111af41bec94}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {99d2d5dd-ab8a-4608-9417-638109fd550d}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  {d9138c95-a0a3-488d-8d99-6f97052e1990}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9138c95-a0a3-488d-8d99-6f97052e1990}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {80a5f451-9010-444d-87e9-87ed9e63e886}, !- Handle
  Schedule Rule 2,                        !- Name
  {99d2d5dd-ab8a-4608-9417-638109fd550d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {45b6b583-e2ad-4927-bbae-ad8e4e6807b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45b6b583-e2ad-4927-bbae-ad8e4e6807b0}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {e407b13e-b2c9-44da-bdaa-78d8cb5be6ee}, !- Handle
  Schedule Rule 3,                        !- Name
  {99d2d5dd-ab8a-4608-9417-638109fd550d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3bac2f30-4670-4e16-bee5-3762d61d42d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3bac2f30-4670-4e16-bee5-3762d61d42d2}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9786f6b4-390e-40ab-8adb-5a8a93c0f828}, !- Handle
  Schedule Rule 4,                        !- Name
  {99d2d5dd-ab8a-4608-9417-638109fd550d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {624fc2a3-c15e-4ccb-b90a-118c793774c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {624fc2a3-c15e-4ccb-b90a-118c793774c9}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e8c2eba-b94f-4d6a-97a6-754efadb7eca}, !- Handle
  NECB-Activity,                          !- Name
  {daea5c96-03c9-4a02-a180-73aead8bfd23}, !- Schedule Type Limits Name
  {b8decac3-4bdc-438f-b39a-feb5adc40c9d}, !- Default Day Schedule Name
  {321452d0-957c-408c-abc4-44fa46ac19a4}, !- Summer Design Day Schedule Name
  {d91e77bf-dc55-439a-9c87-7c4295faa579}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8decac3-4bdc-438f-b39a-feb5adc40c9d}, !- Handle
  NECB-Activity Default,                  !- Name
  {daea5c96-03c9-4a02-a180-73aead8bfd23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b8af8a76-c113-48f3-b25f-d1e7cc21c260}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d91e77bf-dc55-439a-9c87-7c4295faa579}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {daea5c96-03c9-4a02-a180-73aead8bfd23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {444bd788-fbfa-4621-a278-fd8e522cc22a}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {321452d0-957c-408c-abc4-44fa46ac19a4}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {daea5c96-03c9-4a02-a180-73aead8bfd23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {daea5c96-03c9-4a02-a180-73aead8bfd23}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {d85a02f7-a680-43d5-863e-7e38aafa788a}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Ruleset, !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  {afc54a5f-a61d-47f5-bc9c-40d6ec17041f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {afc54a5f-a61d-47f5-bc9c-40d6ec17041f}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Default, !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03495,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2097,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2097,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0699,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03495;                                !- Value Until Time 9

OS:Schedule:Rule,
  {8c128c2c-7ea8-470d-92c1-b99f1efc504a}, !- Handle
  Schedule Rule 5,                        !- Name
  {d85a02f7-a680-43d5-863e-7e38aafa788a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d2a4853b-8baa-43b8-9968-1a9074da9a42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2a4853b-8baa-43b8-9968-1a9074da9a42}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Default|Wkdy-Light Day, !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03495,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2097,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2097,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0699,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03495;                                !- Value Until Time 9

OS:Schedule:Rule,
  {2ec113b3-4837-4e32-9d50-c6ee72ac34ef}, !- Handle
  Schedule Rule 6,                        !- Name
  {d85a02f7-a680-43d5-863e-7e38aafa788a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d88d45d4-86e0-49fc-b4df-6bc38a7dab4d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d88d45d4-86e0-49fc-b4df-6bc38a7dab4d}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sat-Light Day, !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03495;                                !- Value Until Time 1

OS:Schedule:Rule,
  {945c5387-9282-46c9-af8b-67d162d9e475}, !- Handle
  Schedule Rule 7,                        !- Name
  {d85a02f7-a680-43d5-863e-7e38aafa788a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb76bf6f-14cb-48e1-bb51-cbf90e81dfee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb76bf6f-14cb-48e1-bb51-cbf90e81dfee}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sun|Hol-Light Day, !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03495;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c246f7c-498a-4413-8f4b-9b7b094901eb}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  {0b7bbcd9-5f77-46b3-8299-e8980ce53504}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b7bbcd9-5f77-46b3-8299-e8980ce53504}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {cf1d5398-d8f0-4a61-bbf2-f6fdb462cab9}, !- Handle
  Schedule Rule 8,                        !- Name
  {1c246f7c-498a-4413-8f4b-9b7b094901eb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {30aa76e8-be55-4f5d-b4aa-7c65519af757}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30aa76e8-be55-4f5d-b4aa-7c65519af757}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {6a5f22ce-b018-4ee8-9b25-14e03ce50bd6}, !- Handle
  Schedule Rule 9,                        !- Name
  {1c246f7c-498a-4413-8f4b-9b7b094901eb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6915a60a-5cc4-4fe0-91f5-9afb87f4b499}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6915a60a-5cc4-4fe0-91f5-9afb87f4b499}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {eac5cd9b-b6a0-4167-b35b-ba69d24105a6}, !- Handle
  Schedule Rule 10,                       !- Name
  {1c246f7c-498a-4413-8f4b-9b7b094901eb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c06f3ec8-24c3-4833-8f51-dda10dc3aad9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c06f3ec8-24c3-4833-8f51-dda10dc3aad9}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {cefcd900-aec7-4bbf-90ae-9fa7fa5cfe37}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat, !- Name
  {7ed17b8b-af1b-4b00-b838-6cfd2aa2f49e}, !- Heating Setpoint Temperature Schedule Name
  {a85ed3e8-30bc-4f7c-8dd7-c84addac1770}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7ed17b8b-af1b-4b00-b838-6cfd2aa2f49e}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {7e31082b-3c65-44e9-b7eb-ea5e50eaac95}, !- Schedule Type Limits Name
  {f47d07d3-34be-43d4-829a-e640cadb96ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f47d07d3-34be-43d4-829a-e640cadb96ae}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {7e31082b-3c65-44e9-b7eb-ea5e50eaac95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {b4123335-0327-4652-aa92-e6e67c6f16fb}, !- Handle
  Schedule Rule 11,                       !- Name
  {7ed17b8b-af1b-4b00-b838-6cfd2aa2f49e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c418677d-cfd6-4e71-b45b-d538781d5576}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c418677d-cfd6-4e71-b45b-d538781d5576}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {7e31082b-3c65-44e9-b7eb-ea5e50eaac95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {dcc24544-8471-4b48-a87b-7f1fb0a0c123}, !- Handle
  Schedule Rule 12,                       !- Name
  {7ed17b8b-af1b-4b00-b838-6cfd2aa2f49e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b96cb2f1-4b3d-4a4c-8dd5-6d96fb1b550a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b96cb2f1-4b3d-4a4c-8dd5-6d96fb1b550a}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {7e31082b-3c65-44e9-b7eb-ea5e50eaac95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {d8f95ce5-dd6d-4ca7-8e21-6a5c200a3627}, !- Handle
  Schedule Rule 13,                       !- Name
  {7ed17b8b-af1b-4b00-b838-6cfd2aa2f49e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ffec75cc-ae03-4aee-8105-4b7b1f7df0c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffec75cc-ae03-4aee-8105-4b7b1f7df0c6}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {7e31082b-3c65-44e9-b7eb-ea5e50eaac95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7e31082b-3c65-44e9-b7eb-ea5e50eaac95}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a85ed3e8-30bc-4f7c-8dd7-c84addac1770}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {7e31082b-3c65-44e9-b7eb-ea5e50eaac95}, !- Schedule Type Limits Name
  {79292fcb-1617-4644-9e68-6552e81acf37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79292fcb-1617-4644-9e68-6552e81acf37}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {7e31082b-3c65-44e9-b7eb-ea5e50eaac95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {7a5219fb-4466-4731-9ad7-5a985e4087dc}, !- Handle
  Schedule Rule 14,                       !- Name
  {a85ed3e8-30bc-4f7c-8dd7-c84addac1770}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e7e95976-e56c-489d-89e6-faf9d3564ebb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7e95976-e56c-489d-89e6-faf9d3564ebb}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {7e31082b-3c65-44e9-b7eb-ea5e50eaac95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {ce1cd12b-a027-4dc8-a76b-e0f7d8836423}, !- Handle
  Schedule Rule 15,                       !- Name
  {a85ed3e8-30bc-4f7c-8dd7-c84addac1770}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3b61f44f-2886-4da5-bb78-4466b01dc7fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b61f44f-2886-4da5-bb78-4466b01dc7fb}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {7e31082b-3c65-44e9-b7eb-ea5e50eaac95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {792aad4a-e988-4984-8b19-559dcf54c870}, !- Handle
  Schedule Rule 16,                       !- Name
  {a85ed3e8-30bc-4f7c-8dd7-c84addac1770}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {36f701a7-87c1-4964-afeb-23d1df8a8d5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36f701a7-87c1-4964-afeb-23d1df8a8d5d}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {7e31082b-3c65-44e9-b7eb-ea5e50eaac95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Constant,
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Handle
  Always On Discrete,                     !- Name
  {ab0f8996-55ee-4d9c-86c1-8f48469383eb}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {ab0f8996-55ee-4d9c-86c1-8f48469383eb}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {3bf517eb-4393-4140-aa22-61c31b76ce8d}, !- Handle
  Attic Infiltration,                     !- Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space or SpaceType Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000228332219450618,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80705550-cb88-4333-b0c1-e08df05b861a}, !- Handle
  Perimeter_ZN_1 Infiltration,            !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc1cc85d-80e3-4798-bd03-0d64e5e8bf60}, !- Handle
  Perimeter_ZN_2 Infiltration,            !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b21a61f-228e-42c6-aadc-3dea636c8dfb}, !- Handle
  Perimeter_ZN_3 Infiltration,            !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b7c5cd5-47a1-44ae-b5cc-fccf944e57a3}, !- Handle
  Perimeter_ZN_4 Infiltration,            !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {1110e3c3-f6d1-4434-8f58-9e32cf5b4196}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {c17d4cb8-37da-487c-86bb-fbf52ba76411}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {a6b5b9d8-77e1-4870-8856-8b9c1fb1709c}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {313ea072-d4d5-4c01-8577-86f46b6df177}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {35c542c2-47c0-4a13-ab2e-b9cba61f79d7}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8dfbdac3-c803-4d33-bd4d-de320864a6a7}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {a6b5b9d8-77e1-4870-8856-8b9c1fb1709c}, !- Layer 1
  {313ea072-d4d5-4c01-8577-86f46b6df177}, !- Layer 2
  {35c542c2-47c0-4a13-ab2e-b9cba61f79d7}; !- Layer 3

OS:Material,
  {1e4715d7-f33a-4e45-85e1-639f5cff553f}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {9fe6b6fd-5df7-4848-9ea1-38c7466b2f3c}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {1e4715d7-f33a-4e45-85e1-639f5cff553f}, !- Layer 1
  {1e4715d7-f33a-4e45-85e1-639f5cff553f}; !- Layer 2

OS:Material,
  {6bc10e51-2d4b-4182-8a73-85c7d9188b78}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {53ceaa58-1a09-4a57-bf7c-c74d8f92664e}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {6bc10e51-2d4b-4182-8a73-85c7d9188b78}; !- Layer 1

OS:Construction,
  {b1d4f4f6-cbb9-4973-8485-e4bc9b32dbe6}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {6bc10e51-2d4b-4182-8a73-85c7d9188b78}, !- Layer 1
  {a6b5b9d8-77e1-4870-8856-8b9c1fb1709c}; !- Layer 2

OS:DefaultConstructionSet,
  {cb76e5a8-9dbf-42d0-ab87-7e911cdd1790}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {99bcede3-5bec-4cf4-8bff-bc658ad593e2}, !- Default Exterior Surface Constructions Name
  {ec6f2ac9-2652-41dc-a7cd-ab6b41229306}, !- Default Interior Surface Constructions Name
  {91a6cff4-2fd6-4b37-9059-77be800ed14b}, !- Default Ground Contact Surface Constructions Name
  {76d97491-4c13-4b78-8520-b5ac192c726d}, !- Default Exterior SubSurface Constructions Name
  {a68ad6f2-7fd8-4400-85bb-d89593fa4ee7}, !- Default Interior SubSurface Constructions Name
  {b0c92cae-8a53-4f8f-b419-ec7863d95677}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {439cb9ce-8340-43b2-8947-49856d1499f6}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {407ec312-ac1f-4afd-89d6-f502ba5bcd8a}, !- Floor Construction Name
  {77dde0e7-63ae-4fd0-bc3b-8a15bafd6d77}, !- Wall Construction Name
  {ea0c66cc-479f-40fc-9da6-b1558304d84b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ec6f2ac9-2652-41dc-a7cd-ab6b41229306}, !- Handle
  Default Surface Constructions 2,        !- Name
  {4afd102c-0bf3-414a-a87f-35dd531e2a82}, !- Floor Construction Name
  {59e798f5-f7e4-42c8-8779-f0cbdf235b9c}, !- Wall Construction Name
  {28d6145a-1505-4f80-96b9-1352306093b8}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4be151e3-6824-40a3-80de-67bf26fb3d56}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {b2393506-29bf-4275-8842-c70c0f4e3ae0}, !- Floor Construction Name
  {53c0a9af-36fc-49ab-a94f-c0d9ceaaaffd}, !- Wall Construction Name
  {3ab86cf7-de59-4f3a-b7d8-4818b3056da7}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {247c4998-90a6-4eaa-9c35-f0ceffb4d977}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {d7ce0f76-baab-45ac-a635-2437f1251c5d}, !- Fixed Window Construction Name
  {d7ce0f76-baab-45ac-a635-2437f1251c5d}, !- Operable Window Construction Name
  {30dc96df-e949-4f82-a666-bdb5a5b42cfe}, !- Door Construction Name
  {f0b619b8-4a17-473e-908a-3e74c6898f08}, !- Glass Door Construction Name
  {0f5a92d1-c1d1-4725-9e35-041bbafef886}, !- Overhead Door Construction Name
  {cb6e624e-64b5-4363-89cf-1520a286a5ee}, !- Skylight Construction Name
  {b6e5e7c4-a999-4e03-ae43-6fb57ae4eef2}, !- Tubular Daylight Dome Construction Name
  {01a9b243-28eb-4080-88e2-f7bdebb0e17f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a68ad6f2-7fd8-4400-85bb-d89593fa4ee7}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {71866463-0252-40e7-b795-d143cab123d4}, !- Fixed Window Construction Name
  {71866463-0252-40e7-b795-d143cab123d4}, !- Operable Window Construction Name
  {f4da02e2-6948-495c-95c9-9d7b3e2cd3e9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b0c92cae-8a53-4f8f-b419-ec7863d95677}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {3476f039-634b-4bbe-98a2-1dfa8c4aaf05}; !- Layer 1

OS:StandardsInformation:Construction,
  {14b69b0d-5e86-4bfa-a7e8-47529b5d11f7}, !- Handle
  {b0c92cae-8a53-4f8f-b419-ec7863d95677}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {407ec312-ac1f-4afd-89d6-f502ba5bcd8a}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {67407dcb-2dc6-4c79-ba95-31fa0ede30b8}, !- Layer 1
  {f198222a-9743-45af-8e4c-2496825ebe48}, !- Layer 2
  {bc788b58-536c-481a-a9d9-a144797d80c3}; !- Layer 3

OS:StandardsInformation:Construction,
  {0e6bd1f8-338f-4a4d-8835-e80c0d470ebe}, !- Handle
  {407ec312-ac1f-4afd-89d6-f502ba5bcd8a}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {77dde0e7-63ae-4fd0-bc3b-8a15bafd6d77}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {7cb144fe-8e09-43fe-9427-896ca00ee628}, !- Layer 1
  {6ce782ca-08a5-42e7-97dc-71b605a7cb6a}, !- Layer 2
  {67407dcb-2dc6-4c79-ba95-31fa0ede30b8}, !- Layer 3
  {a908b45b-6ebc-4a40-9b91-7059d578d7cf}; !- Layer 4

OS:StandardsInformation:Construction,
  {09504f4c-7303-418c-ab08-c6a47d591c09}, !- Handle
  {77dde0e7-63ae-4fd0-bc3b-8a15bafd6d77}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {ea0c66cc-479f-40fc-9da6-b1558304d84b}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {655f092c-6b15-4253-91cf-fa8fce37c17d}, !- Layer 1
  {67407dcb-2dc6-4c79-ba95-31fa0ede30b8}; !- Layer 2

OS:StandardsInformation:Construction,
  {0c5fa1ff-dcc7-4e8d-8d9c-ec5c4ac77594}, !- Handle
  {ea0c66cc-479f-40fc-9da6-b1558304d84b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {4afd102c-0bf3-414a-a87f-35dd531e2a82}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {dea89857-0d3b-43c5-9d37-f732e3cfde94}, !- Layer 1
  {bc788b58-536c-481a-a9d9-a144797d80c3}; !- Layer 2

OS:StandardsInformation:Construction,
  {dd7707d5-44cf-4036-b95b-87945e7fcc41}, !- Handle
  {4afd102c-0bf3-414a-a87f-35dd531e2a82}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {59e798f5-f7e4-42c8-8779-f0cbdf235b9c}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {d4b1854d-06a9-4be9-8e08-79d6dec2da4b}, !- Layer 1
  {d4b1854d-06a9-4be9-8e08-79d6dec2da4b}; !- Layer 2

OS:StandardsInformation:Construction,
  {d681b521-93f9-4b5d-bf10-9e5341c04600}, !- Handle
  {59e798f5-f7e4-42c8-8779-f0cbdf235b9c}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {28d6145a-1505-4f80-96b9-1352306093b8}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {bc788b58-536c-481a-a9d9-a144797d80c3}, !- Layer 1
  {dea89857-0d3b-43c5-9d37-f732e3cfde94}; !- Layer 2

OS:StandardsInformation:Construction,
  {be197a6d-e337-4aaf-b136-2c27f0e17068}, !- Handle
  {28d6145a-1505-4f80-96b9-1352306093b8}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b2393506-29bf-4275-8842-c70c0f4e3ae0}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {42948e41-3ffc-4a70-86d8-7f7b34f33ffe}, !- Layer 1
  {bc788b58-536c-481a-a9d9-a144797d80c3}; !- Layer 2

OS:StandardsInformation:Construction,
  {02ec509a-49b5-455a-b01a-53bfdf9f16d6}, !- Handle
  {b2393506-29bf-4275-8842-c70c0f4e3ae0}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {53c0a9af-36fc-49ab-a94f-c0d9ceaaaffd}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {42948e41-3ffc-4a70-86d8-7f7b34f33ffe}, !- Layer 1
  {bc788b58-536c-481a-a9d9-a144797d80c3}; !- Layer 2

OS:StandardsInformation:Construction,
  {66151b47-89dd-47b6-865a-3778ecf1acc3}, !- Handle
  {53c0a9af-36fc-49ab-a94f-c0d9ceaaaffd}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {3ab86cf7-de59-4f3a-b7d8-4818b3056da7}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {42948e41-3ffc-4a70-86d8-7f7b34f33ffe}, !- Layer 1
  {bc788b58-536c-481a-a9d9-a144797d80c3}; !- Layer 2

OS:StandardsInformation:Construction,
  {307e08a0-2cc8-460a-a586-d335cdf3edf2}, !- Handle
  {3ab86cf7-de59-4f3a-b7d8-4818b3056da7}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {d7ce0f76-baab-45ac-a635-2437f1251c5d}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {c587f403-bc6a-4721-bb58-38dbf7f013d3}; !- Layer 1

OS:StandardsInformation:Construction,
  {12ca4621-eeb1-4956-b249-5a52177c3883}, !- Handle
  {d7ce0f76-baab-45ac-a635-2437f1251c5d}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {30dc96df-e949-4f82-a666-bdb5a5b42cfe}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {6c9cba52-e6d3-4a95-9dab-bd90ee7f6250}, !- Layer 1
  {67407dcb-2dc6-4c79-ba95-31fa0ede30b8}; !- Layer 2

OS:StandardsInformation:Construction,
  {59ceae09-b231-4dd2-a346-85535a61dfbc}, !- Handle
  {30dc96df-e949-4f82-a666-bdb5a5b42cfe}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f0b619b8-4a17-473e-908a-3e74c6898f08}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {c587f403-bc6a-4721-bb58-38dbf7f013d3}; !- Layer 1

OS:StandardsInformation:Construction,
  {a1597355-cdee-4aa3-bf89-85456b1192eb}, !- Handle
  {f0b619b8-4a17-473e-908a-3e74c6898f08}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {0f5a92d1-c1d1-4725-9e35-041bbafef886}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {67407dcb-2dc6-4c79-ba95-31fa0ede30b8}; !- Layer 1

OS:StandardsInformation:Construction,
  {259b923f-32c6-4a76-b644-08be1c053a5f}, !- Handle
  {0f5a92d1-c1d1-4725-9e35-041bbafef886}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {cb6e624e-64b5-4363-89cf-1520a286a5ee}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {c587f403-bc6a-4721-bb58-38dbf7f013d3}; !- Layer 1

OS:StandardsInformation:Construction,
  {0805e8eb-24b1-45b9-9e49-a1a98adb0f53}, !- Handle
  {cb6e624e-64b5-4363-89cf-1520a286a5ee}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {b6e5e7c4-a999-4e03-ae43-6fb57ae4eef2}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {c587f403-bc6a-4721-bb58-38dbf7f013d3}; !- Layer 1

OS:StandardsInformation:Construction,
  {f6ea6bce-4570-4619-8d13-c16d0535cfd1}, !- Handle
  {b6e5e7c4-a999-4e03-ae43-6fb57ae4eef2}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {01a9b243-28eb-4080-88e2-f7bdebb0e17f}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {c587f403-bc6a-4721-bb58-38dbf7f013d3}; !- Layer 1

OS:StandardsInformation:Construction,
  {481aaf94-4bea-4e58-ad1e-91cdeb50c821}, !- Handle
  {01a9b243-28eb-4080-88e2-f7bdebb0e17f}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {71866463-0252-40e7-b795-d143cab123d4}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {c587f403-bc6a-4721-bb58-38dbf7f013d3}; !- Layer 1

OS:StandardsInformation:Construction,
  {e2ed33a9-9612-4f98-b3f7-cdf7e1c7563c}, !- Handle
  {71866463-0252-40e7-b795-d143cab123d4}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f4da02e2-6948-495c-95c9-9d7b3e2cd3e9}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {3476f039-634b-4bbe-98a2-1dfa8c4aaf05}; !- Layer 1

OS:StandardsInformation:Construction,
  {8841ecf2-59a5-43db-a68d-bedf2fdaab32}, !- Handle
  {f4da02e2-6948-495c-95c9-9d7b3e2cd3e9}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {3476f039-634b-4bbe-98a2-1dfa8c4aaf05}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ffeeb9cb-5009-4292-9898-877057bb8163}, !- Handle
  {3476f039-634b-4bbe-98a2-1dfa8c4aaf05}; !- Material Name

OS:Material:NoMass,
  {67407dcb-2dc6-4c79-ba95-31fa0ede30b8}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bdec0655-2454-431f-b507-ff8a38830109}, !- Handle
  {67407dcb-2dc6-4c79-ba95-31fa0ede30b8}; !- Material Name

OS:Material,
  {f198222a-9743-45af-8e4c-2496825ebe48}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9bd1fe65-f178-439d-b0e3-071487e8288e}, !- Handle
  {f198222a-9743-45af-8e4c-2496825ebe48}; !- Material Name

OS:Material:NoMass,
  {bc788b58-536c-481a-a9d9-a144797d80c3}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3009541d-5b01-41a8-a785-efb35b7f5e6d}, !- Handle
  {bc788b58-536c-481a-a9d9-a144797d80c3}; !- Material Name

OS:Material,
  {7cb144fe-8e09-43fe-9427-896ca00ee628}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {feb84bc0-7df3-406d-b215-1f42967764de}, !- Handle
  {7cb144fe-8e09-43fe-9427-896ca00ee628}; !- Material Name

OS:Material,
  {6ce782ca-08a5-42e7-97dc-71b605a7cb6a}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {77684e0c-6b4a-468a-871c-2a851c9cd7cc}, !- Handle
  {6ce782ca-08a5-42e7-97dc-71b605a7cb6a}; !- Material Name

OS:Material,
  {a908b45b-6ebc-4a40-9b91-7059d578d7cf}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {92fcef92-f8da-464a-baae-1aecefb5e051}, !- Handle
  {a908b45b-6ebc-4a40-9b91-7059d578d7cf}; !- Material Name

OS:Material,
  {655f092c-6b15-4253-91cf-fa8fce37c17d}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e6e78977-31f9-46fe-a0cd-1350d8855691}, !- Handle
  {655f092c-6b15-4253-91cf-fa8fce37c17d}; !- Material Name

OS:Material,
  {dea89857-0d3b-43c5-9d37-f732e3cfde94}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {75424993-4e52-46ce-95be-148c9c5aac01}, !- Handle
  {dea89857-0d3b-43c5-9d37-f732e3cfde94}; !- Material Name

OS:Material,
  {d4b1854d-06a9-4be9-8e08-79d6dec2da4b}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7a71479a-6036-4226-b4de-58f89601afc9}, !- Handle
  {d4b1854d-06a9-4be9-8e08-79d6dec2da4b}; !- Material Name

OS:Material,
  {42948e41-3ffc-4a70-86d8-7f7b34f33ffe}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bcd87177-bee6-4da0-bbfc-92fb06024ecf}, !- Handle
  {42948e41-3ffc-4a70-86d8-7f7b34f33ffe}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {c587f403-bc6a-4721-bb58-38dbf7f013d3}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {b6252860-fed7-4c31-b926-3b4b8120ea5f}, !- Handle
  {c587f403-bc6a-4721-bb58-38dbf7f013d3}; !- Material Name

OS:Material,
  {6c9cba52-e6d3-4a95-9dab-bd90ee7f6250}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {16883c08-79ea-4713-b983-fe56061a7e24}, !- Handle
  {6c9cba52-e6d3-4a95-9dab-bd90ee7f6250}; !- Material Name

OS:DefaultSurfaceConstructions,
  {99bcede3-5bec-4cf4-8bff-bc658ad593e2}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {260b40a5-8613-45e6-8c8e-f566231252fa}, !- Floor Construction Name
  {919ddc75-a673-43ab-9c4d-fac0b5b8b983}, !- Wall Construction Name
  {c6fb8f63-78cd-4b04-a1a0-f770e3a37dca}; !- Roof Ceiling Construction Name

OS:Construction,
  {260b40a5-8613-45e6-8c8e-f566231252fa}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {d46becfa-6ddc-4115-943b-2f5dda1de2f6}, !- Layer 1
  {686e2cd4-363e-4a69-8be5-b9084cbf869a}, !- Layer 2
  {d2ff5440-0427-4183-b820-33af3d51a7e2}; !- Layer 3

OS:StandardsInformation:Construction,
  {6136c947-bd57-418a-8c1f-f5a1b5d7ab9a}, !- Handle
  {260b40a5-8613-45e6-8c8e-f566231252fa}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {d46becfa-6ddc-4115-943b-2f5dda1de2f6}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f4b2b405-1bb6-47cd-b66d-62d6a5748692}, !- Handle
  {d46becfa-6ddc-4115-943b-2f5dda1de2f6}; !- Material Name

OS:Material,
  {686e2cd4-363e-4a69-8be5-b9084cbf869a}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e7db133c-4e58-48d1-bda3-ea8940c5cd76}, !- Handle
  {686e2cd4-363e-4a69-8be5-b9084cbf869a}; !- Material Name

OS:Material:NoMass,
  {d2ff5440-0427-4183-b820-33af3d51a7e2}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7dd99a4e-2803-4a23-8ad5-0ec921baf300}, !- Handle
  {d2ff5440-0427-4183-b820-33af3d51a7e2}; !- Material Name

OS:Construction,
  {919ddc75-a673-43ab-9c4d-fac0b5b8b983}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {8c2e9c01-f922-466f-b647-aa8676fd15c0}, !- Layer 1
  {c323f0a2-519d-475d-8748-628b74579c86}, !- Layer 2
  {38b71f5d-988d-47e5-9b75-30243fe478a9}, !- Layer 3
  {8b4ee4f8-ff1b-4bae-b854-00dc29be2f51}; !- Layer 4

OS:StandardsInformation:Construction,
  {2d875753-225a-43ab-b352-af4f516ff1e8}, !- Handle
  {919ddc75-a673-43ab-9c4d-fac0b5b8b983}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {8c2e9c01-f922-466f-b647-aa8676fd15c0}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {e6660d9a-be84-46e1-b6cc-2ea2f283cf83}, !- Handle
  {8c2e9c01-f922-466f-b647-aa8676fd15c0}; !- Material Name

OS:Material,
  {c323f0a2-519d-475d-8748-628b74579c86}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c9e6491b-a1fb-46a9-a038-be83d33de2f3}, !- Handle
  {c323f0a2-519d-475d-8748-628b74579c86}; !- Material Name

OS:Material:NoMass,
  {38b71f5d-988d-47e5-9b75-30243fe478a9}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3302b7a7-5b9b-43dc-a546-b026fbd4e634}, !- Handle
  {38b71f5d-988d-47e5-9b75-30243fe478a9}; !- Material Name

OS:Material,
  {8b4ee4f8-ff1b-4bae-b854-00dc29be2f51}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d5e7763d-8bda-4938-8331-f70f49338578}, !- Handle
  {8b4ee4f8-ff1b-4bae-b854-00dc29be2f51}; !- Material Name

OS:Construction,
  {c6fb8f63-78cd-4b04-a1a0-f770e3a37dca}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {dd317686-7dd3-482b-90fc-c40e1756efc6}, !- Layer 1
  {705ad96d-2f21-4ab8-9054-5437fe45f5b1}; !- Layer 2

OS:StandardsInformation:Construction,
  {4e65ffd7-a9e2-4d40-9bba-fcc12c70c12f}, !- Handle
  {c6fb8f63-78cd-4b04-a1a0-f770e3a37dca}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {dd317686-7dd3-482b-90fc-c40e1756efc6}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9be88685-8f2f-4a00-b6f5-1ce7d704404f}, !- Handle
  {dd317686-7dd3-482b-90fc-c40e1756efc6}; !- Material Name

OS:Material:NoMass,
  {705ad96d-2f21-4ab8-9054-5437fe45f5b1}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6017908f-2092-426c-b48e-531ee5dabccf}, !- Handle
  {705ad96d-2f21-4ab8-9054-5437fe45f5b1}; !- Material Name

OS:DefaultSurfaceConstructions,
  {91a6cff4-2fd6-4b37-9059-77be800ed14b}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {f603edbd-fb49-42ae-b1d7-287014d7ba90}, !- Floor Construction Name
  {91454790-23e1-4c33-837e-e8e66604b456}, !- Wall Construction Name
  {01f942de-86a3-4586-9c00-9f823e8dc1ac}; !- Roof Ceiling Construction Name

OS:Construction,
  {f603edbd-fb49-42ae-b1d7-287014d7ba90}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {ed56fa6f-d3a5-4b8e-951b-38a892adae90}, !- Layer 1
  {acabd50c-f5ea-47c6-bb66-75d87c1703b1}; !- Layer 2

OS:StandardsInformation:Construction,
  {1cc69a02-4262-4bf7-8648-5c77e1e43b80}, !- Handle
  {f603edbd-fb49-42ae-b1d7-287014d7ba90}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {ed56fa6f-d3a5-4b8e-951b-38a892adae90}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {98f359cd-ac4f-41cc-afa5-650828f7844e}, !- Handle
  {ed56fa6f-d3a5-4b8e-951b-38a892adae90}; !- Material Name

OS:Material:NoMass,
  {acabd50c-f5ea-47c6-bb66-75d87c1703b1}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a450fb5d-80ef-4a0b-852e-b6de7e4710b9}, !- Handle
  {acabd50c-f5ea-47c6-bb66-75d87c1703b1}; !- Material Name

OS:Construction,
  {91454790-23e1-4c33-837e-e8e66604b456}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {00a4b9ae-f7c3-40dc-b40b-00aa3e092a9d}, !- Layer 1
  {b60d6f65-0d49-4ac3-9220-37ba21e88a8c}; !- Layer 2

OS:StandardsInformation:Construction,
  {ccf7b2f6-04da-4bc6-a5a1-53f9ee61efe4}, !- Handle
  {91454790-23e1-4c33-837e-e8e66604b456}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {00a4b9ae-f7c3-40dc-b40b-00aa3e092a9d}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e4a9945c-a834-4df8-b2f2-6f8f9c4130d4}, !- Handle
  {00a4b9ae-f7c3-40dc-b40b-00aa3e092a9d}; !- Material Name

OS:Material:NoMass,
  {b60d6f65-0d49-4ac3-9220-37ba21e88a8c}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a055f898-6dd7-40c2-973c-a89692f43115}, !- Handle
  {b60d6f65-0d49-4ac3-9220-37ba21e88a8c}; !- Material Name

OS:Construction,
  {01f942de-86a3-4586-9c00-9f823e8dc1ac}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {fea969c0-9a96-4cf4-8b0e-4a5f9231d0b1}, !- Layer 1
  {c2760670-39dd-4e8c-acb0-fb1a07c109cc}; !- Layer 2

OS:StandardsInformation:Construction,
  {a3ca3d97-ad4b-4545-b6b6-78711e585ae7}, !- Handle
  {01f942de-86a3-4586-9c00-9f823e8dc1ac}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {fea969c0-9a96-4cf4-8b0e-4a5f9231d0b1}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {82bc3677-1894-477a-923c-02e7791ccc07}, !- Handle
  {fea969c0-9a96-4cf4-8b0e-4a5f9231d0b1}; !- Material Name

OS:Material:NoMass,
  {c2760670-39dd-4e8c-acb0-fb1a07c109cc}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c1c26d6f-a363-4ef6-9eb9-1b946ca48da9}, !- Handle
  {c2760670-39dd-4e8c-acb0-fb1a07c109cc}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {76d97491-4c13-4b78-8520-b5ac192c726d}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {c375b67b-75dc-458c-ab30-fdd4bd84161f}, !- Fixed Window Construction Name
  {c375b67b-75dc-458c-ab30-fdd4bd84161f}, !- Operable Window Construction Name
  {64b68bb9-f5f3-4d81-87c2-5d769a21ecd8}, !- Door Construction Name
  {b0042dd8-76d9-419e-a891-ab62ebaa0cae}, !- Glass Door Construction Name
  {9615e987-8a14-4012-8cf0-5866e8528cfc}, !- Overhead Door Construction Name
  {3c8179ad-3025-46fd-b090-3c9acfc0b351}, !- Skylight Construction Name
  {5b8cf9d7-447c-43b1-b76d-789feae799e5}, !- Tubular Daylight Dome Construction Name
  {0fb711f9-73aa-46c8-9784-180a16a9000e}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {8da89966-f7c2-4bde-b13e-260654cca73d}, !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {c375b67b-75dc-458c-ab30-fdd4bd84161f}, !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {8da89966-f7c2-4bde-b13e-260654cca73d}; !- Layer 1

OS:Construction,
  {64b68bb9-f5f3-4d81-87c2-5d769a21ecd8}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {65082f6f-1b1d-4ebc-82e3-df19922725e7}, !- Layer 1
  {2f2d253a-4801-4d78-9e76-69a0d5e48b13}; !- Layer 2

OS:StandardsInformation:Construction,
  {6be93b0b-c842-44eb-99ba-c227e8dadfea}, !- Handle
  {64b68bb9-f5f3-4d81-87c2-5d769a21ecd8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {65082f6f-1b1d-4ebc-82e3-df19922725e7}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {11999c5b-47bf-4e1b-8f01-129bc8b7474e}, !- Handle
  {65082f6f-1b1d-4ebc-82e3-df19922725e7}; !- Material Name

OS:Material:NoMass,
  {2f2d253a-4801-4d78-9e76-69a0d5e48b13}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6b25444c-fdcf-4ec1-8675-f86f8b76763f}, !- Handle
  {2f2d253a-4801-4d78-9e76-69a0d5e48b13}; !- Material Name

OS:Construction,
  {b0042dd8-76d9-419e-a891-ab62ebaa0cae}, !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {8da89966-f7c2-4bde-b13e-260654cca73d}; !- Layer 1

OS:Construction,
  {9615e987-8a14-4012-8cf0-5866e8528cfc}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {640f1d9f-7dbc-49d5-ba26-a1a12025b3da}; !- Layer 1

OS:StandardsInformation:Construction,
  {93794006-f8fc-4379-a899-f869c767a2a2}, !- Handle
  {9615e987-8a14-4012-8cf0-5866e8528cfc}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {640f1d9f-7dbc-49d5-ba26-a1a12025b3da}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7fb41fbd-4817-40ba-b9b0-f67908116936}, !- Handle
  {640f1d9f-7dbc-49d5-ba26-a1a12025b3da}; !- Material Name

OS:Construction,
  {3c8179ad-3025-46fd-b090-3c9acfc0b351}, !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {8da89966-f7c2-4bde-b13e-260654cca73d}; !- Layer 1

OS:Construction,
  {5b8cf9d7-447c-43b1-b76d-789feae799e5}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {8da89966-f7c2-4bde-b13e-260654cca73d}; !- Layer 1

OS:Construction,
  {0fb711f9-73aa-46c8-9784-180a16a9000e}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {8da89966-f7c2-4bde-b13e-260654cca73d}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {f37ed7fc-b3e5-45ad-a276-8711ad4b7e54}, !- Handle
  Space Function - undefined - Thermostat 1; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {0fe154d3-0ffe-401f-a55c-daa374f34cb0}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 1, !- Name
  {7ed17b8b-af1b-4b00-b838-6cfd2aa2f49e}, !- Heating Setpoint Temperature Schedule Name
  {a85ed3e8-30bc-4f7c-8dd7-c84addac1770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3f9922f-795d-47e0-8386-74a43bab5897}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 2, !- Name
  {7ed17b8b-af1b-4b00-b838-6cfd2aa2f49e}, !- Heating Setpoint Temperature Schedule Name
  {a85ed3e8-30bc-4f7c-8dd7-c84addac1770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6957a851-2419-440f-8135-454771ff4f0e}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 3, !- Name
  {7ed17b8b-af1b-4b00-b838-6cfd2aa2f49e}, !- Heating Setpoint Temperature Schedule Name
  {a85ed3e8-30bc-4f7c-8dd7-c84addac1770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5aa4dd19-cc2f-4c64-ab48-15a2a649aab4}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 4, !- Name
  {7ed17b8b-af1b-4b00-b838-6cfd2aa2f49e}, !- Heating Setpoint Temperature Schedule Name
  {a85ed3e8-30bc-4f7c-8dd7-c84addac1770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8fef8ca2-3fff-414c-a020-61d5886b25d6}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 5, !- Name
  {7ed17b8b-af1b-4b00-b838-6cfd2aa2f49e}, !- Heating Setpoint Temperature Schedule Name
  {a85ed3e8-30bc-4f7c-8dd7-c84addac1770}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {0b7c3c60-bba3-40dc-a392-b69306ee3c58}, !- Handle
  Perimeter_ZN_1_wall_south_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c375b67b-75dc-458c-ab30-fdd4bd84161f}, !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.77951673347998,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  27.6646, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  27.6646, 0, 1.77951673347998;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6087eaba-d95d-4ae4-87ae-4271dfdc6b0c}, !- Handle
  Perimeter_ZN_2_wall_east_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {c375b67b-75dc-458c-ab30-fdd4bd84161f}, !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 0.0254, 1.780452675836,          !- X,Y,Z Vertex 1 {m}
  27.69, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  27.69, 18.4346, 0.762,                  !- X,Y,Z Vertex 3 {m}
  27.69, 18.4346, 1.780452675836;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8b8bd7c-92b3-4f86-b9d9-1335a7cd4fc3}, !- Handle
  Perimeter_ZN_3_wall_north_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c375b67b-75dc-458c-ab30-fdd4bd84161f}, !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.6646, 18.46, 1.77951673347998,       !- X,Y,Z Vertex 1 {m}
  27.6646, 18.46, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 18.46, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 18.46, 1.77951673347998; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49bdab81-6aea-4ba5-a603-d5dbd3dc68c0}, !- Handle
  Perimeter_ZN_4_wall_west_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {c375b67b-75dc-458c-ab30-fdd4bd84161f}, !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 18.4346, 1.780452675836,             !- X,Y,Z Vertex 1 {m}
  0, 18.4346, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 1.780452675836;  !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {01a12356-257d-4436-b359-287c2ac8c028}, !- Handle
  Space Function - undefined - Thermostat 2; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e06eddb-da98-4de2-8d91-bd08c29a4cbf}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 6, !- Name
  {7ed17b8b-af1b-4b00-b838-6cfd2aa2f49e}, !- Heating Setpoint Temperature Schedule Name
  {a85ed3e8-30bc-4f7c-8dd7-c84addac1770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e3ab2254-a876-4cf6-938b-bfc9c87d721c}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 7, !- Name
  {7ed17b8b-af1b-4b00-b838-6cfd2aa2f49e}, !- Heating Setpoint Temperature Schedule Name
  {a85ed3e8-30bc-4f7c-8dd7-c84addac1770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0f623aa-7e4e-4ef7-97d4-7a8ebdfafeff}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 8, !- Name
  {7ed17b8b-af1b-4b00-b838-6cfd2aa2f49e}, !- Heating Setpoint Temperature Schedule Name
  {a85ed3e8-30bc-4f7c-8dd7-c84addac1770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78461dc4-50a8-4d65-951c-4f61eba4fa26}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 9, !- Name
  {7ed17b8b-af1b-4b00-b838-6cfd2aa2f49e}, !- Heating Setpoint Temperature Schedule Name
  {a85ed3e8-30bc-4f7c-8dd7-c84addac1770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {628a4183-8ef1-46f6-8804-82a7d66f51ca}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 10, !- Name
  {7ed17b8b-af1b-4b00-b838-6cfd2aa2f49e}, !- Heating Setpoint Temperature Schedule Name
  {a85ed3e8-30bc-4f7c-8dd7-c84addac1770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bfcc8070-4911-4fe8-8d17-bfcb107ca203}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10e72d3f-0b03-4a77-879a-789fce4f99e4}, !- Zone Air Inlet Port List
  {d47ba3f0-6781-4292-81bb-11853a4aee28}, !- Zone Air Exhaust Port List
  {060cc20c-f6ea-4ed6-98aa-763d99168f3c}, !- Zone Air Node Name
  {58374ee6-d5fd-4152-a80a-7a3bfad2d006}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a51321a2-b807-49e6-9bda-63f2dc3e8ad7}, !- Group Rendering Name
  {29db9ab7-1ced-490a-9a8a-ac3eece045c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42fe88dd-0ca8-4966-9249-678ce6972b0b}, !- Handle
  Node 1,                                 !- Name
  {060cc20c-f6ea-4ed6-98aa-763d99168f3c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {060cc20c-f6ea-4ed6-98aa-763d99168f3c}, !- Handle
  {bfcc8070-4911-4fe8-8d17-bfcb107ca203}, !- Source Object
  11,                                     !- Outlet Port
  {42fe88dd-0ca8-4966-9249-678ce6972b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10e72d3f-0b03-4a77-879a-789fce4f99e4}, !- Handle
  {bfcc8070-4911-4fe8-8d17-bfcb107ca203}, !- HVAC Component
  {7b98395c-30ca-4319-b5a0-7d019433bfe9}; !- Port 1

OS:PortList,
  {d47ba3f0-6781-4292-81bb-11853a4aee28}, !- Handle
  {bfcc8070-4911-4fe8-8d17-bfcb107ca203}; !- HVAC Component

OS:PortList,
  {58374ee6-d5fd-4152-a80a-7a3bfad2d006}, !- Handle
  {bfcc8070-4911-4fe8-8d17-bfcb107ca203}, !- HVAC Component
  {97522c83-ac70-48e7-83c2-f29cddc0de87}; !- Port 1

OS:Sizing:Zone,
  {33ce83e9-4eed-4fa9-bda4-294eee63970b}, !- Handle
  {bfcc8070-4911-4fe8-8d17-bfcb107ca203}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d1bad7a7-748f-4e8d-ba7a-0eef69f81f5f}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {bfcc8070-4911-4fe8-8d17-bfcb107ca203}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b7014819-a2bf-44f9-a05a-aad957dec2c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {23d284bf-4a81-4fcd-bf76-99e5cea6e50c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {29db9ab7-1ced-490a-9a8a-ac3eece045c3}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 11, !- Name
  {7ed17b8b-af1b-4b00-b838-6cfd2aa2f49e}, !- Heating Setpoint Temperature Schedule Name
  {a85ed3e8-30bc-4f7c-8dd7-c84addac1770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7a24fdf0-4c77-476f-8125-cef1ebe0fa68}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc3a8df1-46da-490e-990a-66e7fa5ed00c}, !- Zone Air Inlet Port List
  {fa679406-e429-46e4-a808-6aaf63cfacf9}, !- Zone Air Exhaust Port List
  {39d0dba7-0b40-4d86-8296-1bb629150e32}, !- Zone Air Node Name
  {a2398e0f-5187-45af-b475-6f9a317c3f42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {64a7c195-6872-4448-a270-0e6603b0de0f}, !- Group Rendering Name
  {229940e2-b001-44a6-b0a3-8e1046b0200b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9bb5961e-4b61-4462-8026-9e3407086322}, !- Handle
  Node 4,                                 !- Name
  {39d0dba7-0b40-4d86-8296-1bb629150e32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39d0dba7-0b40-4d86-8296-1bb629150e32}, !- Handle
  {7a24fdf0-4c77-476f-8125-cef1ebe0fa68}, !- Source Object
  11,                                     !- Outlet Port
  {9bb5961e-4b61-4462-8026-9e3407086322}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc3a8df1-46da-490e-990a-66e7fa5ed00c}, !- Handle
  {7a24fdf0-4c77-476f-8125-cef1ebe0fa68}, !- HVAC Component
  {18bd7520-27bd-4552-8ccc-63c0700a2463}; !- Port 1

OS:PortList,
  {fa679406-e429-46e4-a808-6aaf63cfacf9}, !- Handle
  {7a24fdf0-4c77-476f-8125-cef1ebe0fa68}; !- HVAC Component

OS:PortList,
  {a2398e0f-5187-45af-b475-6f9a317c3f42}, !- Handle
  {7a24fdf0-4c77-476f-8125-cef1ebe0fa68}, !- HVAC Component
  {a4880ccc-ff63-4651-994c-63414f692d65}; !- Port 1

OS:Sizing:Zone,
  {e0657db1-9c5b-4f88-bd5b-21ebf35d0377}, !- Handle
  {7a24fdf0-4c77-476f-8125-cef1ebe0fa68}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4a88727b-bce4-4e8e-97ea-9c6079f07bda}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {7a24fdf0-4c77-476f-8125-cef1ebe0fa68}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {75da85d4-156c-46d5-aaf1-41f59adbef9d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8a482ad3-e2cf-4c90-9f52-766e452f6ada}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {229940e2-b001-44a6-b0a3-8e1046b0200b}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 12, !- Name
  {7ed17b8b-af1b-4b00-b838-6cfd2aa2f49e}, !- Heating Setpoint Temperature Schedule Name
  {a85ed3e8-30bc-4f7c-8dd7-c84addac1770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0f78bc4d-2e09-4d9d-a17d-8f3777f5e889}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {790ad2e0-db01-4150-8f42-383614ef963f}, !- Zone Air Inlet Port List
  {d9ca2d47-e294-4589-9a12-f3ce85bc4f27}, !- Zone Air Exhaust Port List
  {2015fbb2-6d12-4efa-b6db-6675161365f8}, !- Zone Air Node Name
  {093cf876-2be0-44f5-875d-c18a77c11e60}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5c879b6b-8756-4fe5-a4f1-a388918cd1f4}, !- Group Rendering Name
  {b608b86a-9e4c-4e21-b329-d648d8f243fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9cec7c4-baea-4b12-b732-2a57b7f7f277}, !- Handle
  Node 7,                                 !- Name
  {2015fbb2-6d12-4efa-b6db-6675161365f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2015fbb2-6d12-4efa-b6db-6675161365f8}, !- Handle
  {0f78bc4d-2e09-4d9d-a17d-8f3777f5e889}, !- Source Object
  11,                                     !- Outlet Port
  {d9cec7c4-baea-4b12-b732-2a57b7f7f277}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {790ad2e0-db01-4150-8f42-383614ef963f}, !- Handle
  {0f78bc4d-2e09-4d9d-a17d-8f3777f5e889}, !- HVAC Component
  {194d51ee-f1d8-4485-ba02-a249ee116f32}; !- Port 1

OS:PortList,
  {d9ca2d47-e294-4589-9a12-f3ce85bc4f27}, !- Handle
  {0f78bc4d-2e09-4d9d-a17d-8f3777f5e889}; !- HVAC Component

OS:PortList,
  {093cf876-2be0-44f5-875d-c18a77c11e60}, !- Handle
  {0f78bc4d-2e09-4d9d-a17d-8f3777f5e889}, !- HVAC Component
  {8874be5f-616d-4d49-96af-f1206f4fe63d}; !- Port 1

OS:Sizing:Zone,
  {187d0e51-4ccb-429e-a333-3e5138b18ccc}, !- Handle
  {0f78bc4d-2e09-4d9d-a17d-8f3777f5e889}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3d5e1dbe-6e80-4d77-a46f-6b69efb3ade6}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {0f78bc4d-2e09-4d9d-a17d-8f3777f5e889}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c42fdc77-47af-403e-8c98-1d32bfb060fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9542bcf4-7b32-48f1-a30a-5dd8c64577c0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b608b86a-9e4c-4e21-b329-d648d8f243fb}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 13, !- Name
  {7ed17b8b-af1b-4b00-b838-6cfd2aa2f49e}, !- Heating Setpoint Temperature Schedule Name
  {a85ed3e8-30bc-4f7c-8dd7-c84addac1770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7727c43e-8492-4029-8939-06dfd9268c9c}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dfac7955-48d0-4a4d-a8ee-f980deae957b}, !- Zone Air Inlet Port List
  {43350154-17e7-47cb-aad3-d49efda8d921}, !- Zone Air Exhaust Port List
  {e328cbf1-cbd7-47cf-aaa6-d21575a6fa18}, !- Zone Air Node Name
  {f7eb4965-f73e-4162-90bd-557f426d07fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f3354560-2095-4d8b-adb3-0f31edff8461}, !- Group Rendering Name
  {13c7c599-fcd8-4210-8d8a-865635e9b166}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43f5d8c1-c0bb-4467-9a9d-b9f77a213f45}, !- Handle
  Node 10,                                !- Name
  {e328cbf1-cbd7-47cf-aaa6-d21575a6fa18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e328cbf1-cbd7-47cf-aaa6-d21575a6fa18}, !- Handle
  {7727c43e-8492-4029-8939-06dfd9268c9c}, !- Source Object
  11,                                     !- Outlet Port
  {43f5d8c1-c0bb-4467-9a9d-b9f77a213f45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dfac7955-48d0-4a4d-a8ee-f980deae957b}, !- Handle
  {7727c43e-8492-4029-8939-06dfd9268c9c}, !- HVAC Component
  {2c96d5a4-4421-4439-b7ab-17079210e876}; !- Port 1

OS:PortList,
  {43350154-17e7-47cb-aad3-d49efda8d921}, !- Handle
  {7727c43e-8492-4029-8939-06dfd9268c9c}; !- HVAC Component

OS:PortList,
  {f7eb4965-f73e-4162-90bd-557f426d07fc}, !- Handle
  {7727c43e-8492-4029-8939-06dfd9268c9c}, !- HVAC Component
  {7bc69ede-09ca-4b4f-986f-e893a06b2f85}; !- Port 1

OS:Sizing:Zone,
  {94de29a4-3ad9-44ea-b116-205fac126652}, !- Handle
  {7727c43e-8492-4029-8939-06dfd9268c9c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8882551c-20aa-4275-85f5-0cf6f30a0eec}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {7727c43e-8492-4029-8939-06dfd9268c9c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec3aebf8-2db5-470d-b943-819b8a1e367c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {89372cba-8888-446f-be5c-fc912fa7c201}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {13c7c599-fcd8-4210-8d8a-865635e9b166}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 14, !- Name
  {7ed17b8b-af1b-4b00-b838-6cfd2aa2f49e}, !- Heating Setpoint Temperature Schedule Name
  {a85ed3e8-30bc-4f7c-8dd7-c84addac1770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5108e511-8a11-460f-8bae-2a2a43685d1e}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57bcc748-d683-42b8-bbc3-6163203c4278}, !- Zone Air Inlet Port List
  {02cda3da-bd4f-4c91-a58c-2e9f85eebd65}, !- Zone Air Exhaust Port List
  {51396c49-66e6-4bc9-8781-d79729cb2d9b}, !- Zone Air Node Name
  {6df5b51e-3f06-4935-8191-1d02289ef399}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4921fce0-a9d5-4c80-a855-81cef3624c67}, !- Group Rendering Name
  {e151af0b-397b-47e2-b450-59e09891c6f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d343e5d-edde-452a-9984-e38d79a8fa0f}, !- Handle
  Node 13,                                !- Name
  {51396c49-66e6-4bc9-8781-d79729cb2d9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51396c49-66e6-4bc9-8781-d79729cb2d9b}, !- Handle
  {5108e511-8a11-460f-8bae-2a2a43685d1e}, !- Source Object
  11,                                     !- Outlet Port
  {7d343e5d-edde-452a-9984-e38d79a8fa0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57bcc748-d683-42b8-bbc3-6163203c4278}, !- Handle
  {5108e511-8a11-460f-8bae-2a2a43685d1e}, !- HVAC Component
  {f325f7eb-5a1c-4ecc-ab7e-548df027f8f3}; !- Port 1

OS:PortList,
  {02cda3da-bd4f-4c91-a58c-2e9f85eebd65}, !- Handle
  {5108e511-8a11-460f-8bae-2a2a43685d1e}; !- HVAC Component

OS:PortList,
  {6df5b51e-3f06-4935-8191-1d02289ef399}, !- Handle
  {5108e511-8a11-460f-8bae-2a2a43685d1e}, !- HVAC Component
  {8b60f1a3-5212-4f2e-bb8f-c6efee13ee40}; !- Port 1

OS:Sizing:Zone,
  {0da04d56-4ecb-49be-9ce2-546160a213aa}, !- Handle
  {5108e511-8a11-460f-8bae-2a2a43685d1e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4e6e76ab-37d4-46ca-85fb-cffb4ff8191d}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {5108e511-8a11-460f-8bae-2a2a43685d1e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5a1f50e3-b392-41cc-826c-f814e8e3113f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {119e3616-2853-46f0-ae0d-178ac712e9b4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e151af0b-397b-47e2-b450-59e09891c6f8}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 15, !- Name
  {7ed17b8b-af1b-4b00-b838-6cfd2aa2f49e}, !- Heating Setpoint Temperature Schedule Name
  {a85ed3e8-30bc-4f7c-8dd7-c84addac1770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {446d53ba-82c5-4fa5-be25-4bfae0d42c40}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63640e03-9a36-4997-86b4-13093121696d}, !- Zone Air Inlet Port List
  {e3e897bc-941e-4092-b17a-821d4a766cbc}, !- Zone Air Exhaust Port List
  {a142e21e-0caf-4c4b-9ac9-11fa14ccb4fa}, !- Zone Air Node Name
  {4515f32b-58a6-4c8f-babf-221f98d538d5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e14eb88f-4926-4205-8456-50c18d9b215a}, !- Group Rendering Name
  {93e7ae87-0eb5-4864-9991-05c66c3b9b33}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a86043c-5a63-432d-bac3-24b5bfbd422d}, !- Handle
  Node 16,                                !- Name
  {a142e21e-0caf-4c4b-9ac9-11fa14ccb4fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a142e21e-0caf-4c4b-9ac9-11fa14ccb4fa}, !- Handle
  {446d53ba-82c5-4fa5-be25-4bfae0d42c40}, !- Source Object
  11,                                     !- Outlet Port
  {1a86043c-5a63-432d-bac3-24b5bfbd422d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63640e03-9a36-4997-86b4-13093121696d}, !- Handle
  {446d53ba-82c5-4fa5-be25-4bfae0d42c40}; !- HVAC Component

OS:PortList,
  {e3e897bc-941e-4092-b17a-821d4a766cbc}, !- Handle
  {446d53ba-82c5-4fa5-be25-4bfae0d42c40}; !- HVAC Component

OS:PortList,
  {4515f32b-58a6-4c8f-babf-221f98d538d5}, !- Handle
  {446d53ba-82c5-4fa5-be25-4bfae0d42c40}; !- HVAC Component

OS:Sizing:Zone,
  {286c6d0c-2e84-4bbf-966d-6e9b93e11a1c}, !- Handle
  {446d53ba-82c5-4fa5-be25-4bfae0d42c40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ef0aa509-2920-43c0-b6de-3cf1a239dbb3}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {446d53ba-82c5-4fa5-be25-4bfae0d42c40}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermostatSetpoint:DualSetpoint,
  {93e7ae87-0eb5-4864-9991-05c66c3b9b33}, !- Handle
  Space Function - undefined - Thermostat 3; !- Name

OS:Rendering:Color,
  {e14eb88f-4926-4205-8456-50c18d9b215a}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a51321a2-b807-49e6-9bda-63f2dc3e8ad7}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {64a7c195-6872-4448-a270-0e6603b0de0f}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 1, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c879b6b-8756-4fe5-a4f1-a388918cd1f4}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 2, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3354560-2095-4d8b-adb3-0f31edff8461}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 3, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4921fce0-a9d5-4c80-a855-81cef3624c67}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 4, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7cadc99-c0ae-4746-ac2f-f01699a8bd4c}, !- Handle
  Space Function - undefined - 2,         !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b9121d5-3476-47b9-87ec-41e5543b6be2}, !- Handle
  Space Function Office enclosed <= 25 m2 1, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Foundation:Kiva,
  {61b452d8-d5de-42a8-ba43-431373f5d0fc}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {b79852bf-6183-4f76-a324-9aea90efc6cd}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {5a9875b8-30f1-42cd-9504-360bd28f9ab1}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {ed56fa6f-d3a5-4b8e-951b-38a892adae90}, !- Layer 1
  {b79852bf-6183-4f76-a324-9aea90efc6cd}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {c6a19aa3-a68f-498b-a217-29ec2e7f3414}, !- Handle
  {31889fa0-d974-455a-a2bd-f5abe47e7f37}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  27.69;                                  !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {5cb3fd15-f216-46b7-b1b2-64649a483b17}, !- Handle
  {1d4e0950-59cb-4339-b400-f4a8bebb3997}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {55efd84a-b1b8-4c84-aa6d-caee6e97b6a8}, !- Handle
  {cf5a64d9-d084-4725-8267-3f5e6962fc94}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  18.46;                                  !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {5a876af0-cd80-4c5b-a16a-46fa92c94702}, !- Handle
  {de083cd1-af79-470a-a5a9-6fa78e743ccd}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  18.46;                                  !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {a64c7f21-d7de-41dc-9ce0-257a04820098}, !- Handle
  {1f023a99-6062-4e6b-a2ee-74cc9513d97f}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  27.69;                                  !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {abe7c12d-bafe-4bdb-9e20-a180dc7f07d1}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:AirLoopHVAC,
  {94b97a95-ad18-4919-af7a-b1443cf87aac}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {8ea93cc8-6905-444c-93b7-d297f589bd68}, !- Availability Schedule
  {1c51325a-fefb-4bfe-9038-f21bdfb367c6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {950b4429-2b38-4158-9445-6b296d53074b}, !- Supply Side Inlet Node Name
  {7c88714c-762a-4147-81f6-3e48815e395e}, !- Demand Side Outlet Node Name
  {0070220a-f367-4ec7-8828-75d812920c9f}, !- Demand Side Inlet Node A
  {f1907042-130e-4bc6-9d7f-178119165741}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {879fc3d7-1db1-4b1e-b549-04bc55822301}, !- Demand Mixer Name
  {00d73f55-ed6d-4e53-a9d5-74cc6e35825c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e3c0ceae-e4ad-46d3-aa25-440f91a48c61}, !- Handle
  Node 2,                                 !- Name
  {950b4429-2b38-4158-9445-6b296d53074b}, !- Inlet Port
  {5748fe27-7350-4ef9-8335-24786604fac4}; !- Outlet Port

OS:Node,
  {875a9419-f6e9-4d32-a8a4-a7727357c6f0}, !- Handle
  Node 3,                                 !- Name
  {a482b933-64b1-42b3-96be-bd9cd4423085}, !- Inlet Port
  {f1907042-130e-4bc6-9d7f-178119165741}; !- Outlet Port

OS:Connection,
  {950b4429-2b38-4158-9445-6b296d53074b}, !- Handle
  {94b97a95-ad18-4919-af7a-b1443cf87aac}, !- Source Object
  9,                                      !- Outlet Port
  {e3c0ceae-e4ad-46d3-aa25-440f91a48c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1907042-130e-4bc6-9d7f-178119165741}, !- Handle
  {875a9419-f6e9-4d32-a8a4-a7727357c6f0}, !- Source Object
  3,                                      !- Outlet Port
  {94b97a95-ad18-4919-af7a-b1443cf87aac}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e6ab761d-c4a7-47d1-b2b4-3488b6e03917}, !- Handle
  Node 5,                                 !- Name
  {0070220a-f367-4ec7-8828-75d812920c9f}, !- Inlet Port
  {bf678d2d-4e05-45bd-9842-7eb0dd769531}; !- Outlet Port

OS:Node,
  {81793bbd-6499-4e0b-bf86-1b4628e02baf}, !- Handle
  Node 6,                                 !- Name
  {1c0f904e-6478-48e4-8a4b-484263b75184}, !- Inlet Port
  {7c88714c-762a-4147-81f6-3e48815e395e}; !- Outlet Port

OS:Node,
  {35d24deb-a6fa-46fd-965c-1a3926070b8c}, !- Handle
  Node 8,                                 !- Name
  {cd8c90c8-f5bd-4f75-82cf-9043a5cf68d9}, !- Inlet Port
  {7b98395c-30ca-4319-b5a0-7d019433bfe9}; !- Outlet Port

OS:Connection,
  {0070220a-f367-4ec7-8828-75d812920c9f}, !- Handle
  {94b97a95-ad18-4919-af7a-b1443cf87aac}, !- Source Object
  11,                                     !- Outlet Port
  {e6ab761d-c4a7-47d1-b2b4-3488b6e03917}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c88714c-762a-4147-81f6-3e48815e395e}, !- Handle
  {81793bbd-6499-4e0b-bf86-1b4628e02baf}, !- Source Object
  3,                                      !- Outlet Port
  {94b97a95-ad18-4919-af7a-b1443cf87aac}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {00d73f55-ed6d-4e53-a9d5-74cc6e35825c}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {bf678d2d-4e05-45bd-9842-7eb0dd769531}, !- Inlet Node Name
  {de45dc4a-d57a-46fa-84f8-51fb57aac415}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {879fc3d7-1db1-4b1e-b549-04bc55822301}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {1c0f904e-6478-48e4-8a4b-484263b75184}, !- Outlet Node Name
  {aa94c898-a0a2-4c50-ba91-1042b42dbb48}; !- Inlet Node Name 1

OS:Connection,
  {bf678d2d-4e05-45bd-9842-7eb0dd769531}, !- Handle
  {e6ab761d-c4a7-47d1-b2b4-3488b6e03917}, !- Source Object
  3,                                      !- Outlet Port
  {00d73f55-ed6d-4e53-a9d5-74cc6e35825c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c0f904e-6478-48e4-8a4b-484263b75184}, !- Handle
  {879fc3d7-1db1-4b1e-b549-04bc55822301}, !- Source Object
  2,                                      !- Outlet Port
  {81793bbd-6499-4e0b-bf86-1b4628e02baf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f3bbd023-b32f-4412-8416-a9fbafb5d85b}, !- Handle
  {94b97a95-ad18-4919-af7a-b1443cf87aac}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1c51325a-fefb-4bfe-9038-f21bdfb367c6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {dfaa7610-2f32-4304-bf48-8f8ccfb3e59b}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {30d6f77d-53a7-4e0f-9103-4f2179803913}, !- Handle
  Fan On Off 1,                           !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {40005970-025c-4a77-98b9-1173e8ec34ae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ad4cb247-2f7b-4dc7-888d-51d95fd7280e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {40005970-025c-4a77-98b9-1173e8ec34ae}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ad4cb247-2f7b-4dc7-888d-51d95fd7280e}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d091ee59-6acd-4723-a5fe-784a39ec7bde}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2a015243-b82f-4b49-b015-978a640a6b7e}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3025ebe0-565c-4694-9b7d-48bb41b0ce0c}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {123de09c-5620-43d7-a47a-ac57b7ea5534}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4d3fa0d5-10c4-4ba2-8e7a-eba75fc95a57}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f3f8e6f6-a2fd-4a54-8677-f8b4325a141e}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 19kBtu/hr 10.0EER, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {af3af8eb-12a0-4d8b-adbe-32f990315dee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d37da9a5-9bac-40d6-aeaf-bdbe400c903b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2562d424-1d1e-4097-b26f-16e1830a1a69}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f6e40df-4d11-4852-93dc-98d921b61a7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1443f14a-ccc0-40ef-9dfc-921a3ee89cd0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {8bdd6b29-da2a-4753-bac1-c2da0ebdfb4f}, !- Handle
  Curve Cubic 2,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {92443286-8370-4419-b8df-8f9b4fdcd5e1}, !- Handle
  Curve Cubic 3,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d73b1e93-b43e-407a-b74f-943eb199d29c}, !- Handle
  Curve Cubic 4,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3fea5bdd-6ff4-4596-9d74-dfa07d801d2a}, !- Handle
  Curve Quadratic 3,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6bb565c7-3ce8-47ce-8fb7-e63d6605d17a}, !- Handle
  Curve Cubic 5,                          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {0ce11467-845b-4e3e-99c3-449df8eaf559}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 14 Clg kBtu/hr 3.1COPH, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  4031.07484261772,                       !- Rated Total Heating Capacity {W}
  3.29851060969855,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85b0885e-e395-4c0a-9461-26e4c2272460}, !- Total Heating Capacity Function of Temperature Curve Name
  {55111de2-a7a6-42e3-84c5-e14f88f16707}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {23c9c97f-1329-4974-a816-054c8fed295f}, !- Energy Input Ratio Function of Temperature Curve Name
  {3e2622b5-c8bc-4d5b-a4e0-0d9d1c4ac33c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {151c29b0-131c-4b85-838f-441d05b1ea5b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {ed9d0294-7dd8-4aba-a828-2d87a20bef2e}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8ea93cc8-6905-444c-93b7-d297f589bd68}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0a6f4c79-8780-47e7-b363-4a2c108b5ddd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0a6f4c79-8780-47e7-b363-4a2c108b5ddd}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6141e1ec-2cd6-4e26-969e-e3e75c50fe32}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {ed9d0294-7dd8-4aba-a828-2d87a20bef2e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a4a5f09f-968d-4bc8-bd31-31ecb3875fb9}, !- Mixed Air Node Name
  {2cb20bf2-0e5a-4720-86b0-30aacdee08f9}, !- Outdoor Air Stream Node Name
  {98f247e9-3f96-4bbe-aaf5-46f5b956c703}, !- Relief Air Stream Node Name
  {5748fe27-7350-4ef9-8335-24786604fac4}; !- Return Air Stream Node Name

OS:Node,
  {b009f219-3af8-48e2-856f-0753fce19810}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  {2cb20bf2-0e5a-4720-86b0-30aacdee08f9}; !- Outlet Port

OS:Connection,
  {2cb20bf2-0e5a-4720-86b0-30aacdee08f9}, !- Handle
  {b009f219-3af8-48e2-856f-0753fce19810}, !- Source Object
  3,                                      !- Outlet Port
  {6141e1ec-2cd6-4e26-969e-e3e75c50fe32}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {20295bcf-c892-42e6-8319-78dae846abb5}, !- Handle
  Node 11,                                !- Name
  {98f247e9-3f96-4bbe-aaf5-46f5b956c703}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98f247e9-3f96-4bbe-aaf5-46f5b956c703}, !- Handle
  {6141e1ec-2cd6-4e26-969e-e3e75c50fe32}, !- Source Object
  7,                                      !- Outlet Port
  {20295bcf-c892-42e6-8319-78dae846abb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {dc5ca361-5f25-416b-b058-03db246aeea4}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {7a1ca9bd-670f-4627-a206-f7b83a99aa9d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {d22a10c4-9c6f-46ef-8c4d-9787e8e669d3}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A ASHP, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  {265ce494-4286-42f5-9ba0-d3dc1881377f}, !- Air Inlet Node Name
  {a482b933-64b1-42b3-96be-bd9cd4423085}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bfcc8070-4911-4fe8-8d17-bfcb107ca203}, !- Controlling Zone or Thermostat Location
  {30d6f77d-53a7-4e0f-9103-4f2179803913}, !- Supply Air Fan Name
  {0ce11467-845b-4e3e-99c3-449df8eaf559}, !- Heating Coil Name
  {f3f8e6f6-a2fd-4a54-8677-f8b4325a141e}, !- Cooling Coil Name
  {dc5ca361-5f25-416b-b058-03db246aeea4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {8ea93cc8-6905-444c-93b7-d297f589bd68}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {a482b933-64b1-42b3-96be-bd9cd4423085}, !- Handle
  {d22a10c4-9c6f-46ef-8c4d-9787e8e669d3}, !- Source Object
  4,                                      !- Outlet Port
  {875a9419-f6e9-4d32-a8a4-a7727357c6f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32233277-6bbb-4be1-b158-827080874cf5}, !- Handle
  Node 12,                                !- Name
  {a4a5f09f-968d-4bc8-bd31-31ecb3875fb9}, !- Inlet Port
  {265ce494-4286-42f5-9ba0-d3dc1881377f}; !- Outlet Port

OS:Connection,
  {5748fe27-7350-4ef9-8335-24786604fac4}, !- Handle
  {e3c0ceae-e4ad-46d3-aa25-440f91a48c61}, !- Source Object
  3,                                      !- Outlet Port
  {6141e1ec-2cd6-4e26-969e-e3e75c50fe32}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a4a5f09f-968d-4bc8-bd31-31ecb3875fb9}, !- Handle
  {6141e1ec-2cd6-4e26-969e-e3e75c50fe32}, !- Source Object
  5,                                      !- Outlet Port
  {32233277-6bbb-4be1-b158-827080874cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {265ce494-4286-42f5-9ba0-d3dc1881377f}, !- Handle
  {32233277-6bbb-4be1-b158-827080874cf5}, !- Source Object
  3,                                      !- Outlet Port
  {d22a10c4-9c6f-46ef-8c4d-9787e8e669d3}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2818d47b-a508-4a19-acdf-bb4549278bea}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {bfcc8070-4911-4fe8-8d17-bfcb107ca203}, !- Control Zone Name
  {875a9419-f6e9-4d32-a8a4-a7727357c6f0}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b7014819-a2bf-44f9-a05a-aad957dec2c6}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {23d284bf-4a81-4fcd-bf76-99e5cea6e50c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  {58f5db38-457e-4fc6-91ce-d12ada682438}, !- Air Inlet Node Name
  {cd8c90c8-f5bd-4f75-82cf-9043a5cf68d9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {16eb444e-853e-4964-ab37-3e4d5d1cbc0f}, !- Handle
  Node 14,                                !- Name
  {97522c83-ac70-48e7-83c2-f29cddc0de87}, !- Inlet Port
  {aa94c898-a0a2-4c50-ba91-1042b42dbb48}; !- Outlet Port

OS:Connection,
  {7b98395c-30ca-4319-b5a0-7d019433bfe9}, !- Handle
  {35d24deb-a6fa-46fd-965c-1a3926070b8c}, !- Source Object
  3,                                      !- Outlet Port
  {10e72d3f-0b03-4a77-879a-789fce4f99e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97522c83-ac70-48e7-83c2-f29cddc0de87}, !- Handle
  {58374ee6-d5fd-4152-a80a-7a3bfad2d006}, !- Source Object
  2,                                      !- Outlet Port
  {16eb444e-853e-4964-ab37-3e4d5d1cbc0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa94c898-a0a2-4c50-ba91-1042b42dbb48}, !- Handle
  {16eb444e-853e-4964-ab37-3e4d5d1cbc0f}, !- Source Object
  3,                                      !- Outlet Port
  {879fc3d7-1db1-4b1e-b549-04bc55822301}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fb009875-91be-43e6-a3ad-8ee18db1bd92}, !- Handle
  Node 15,                                !- Name
  {de45dc4a-d57a-46fa-84f8-51fb57aac415}, !- Inlet Port
  {58f5db38-457e-4fc6-91ce-d12ada682438}; !- Outlet Port

OS:Connection,
  {de45dc4a-d57a-46fa-84f8-51fb57aac415}, !- Handle
  {00d73f55-ed6d-4e53-a9d5-74cc6e35825c}, !- Source Object
  3,                                      !- Outlet Port
  {fb009875-91be-43e6-a3ad-8ee18db1bd92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58f5db38-457e-4fc6-91ce-d12ada682438}, !- Handle
  {fb009875-91be-43e6-a3ad-8ee18db1bd92}, !- Source Object
  3,                                      !- Outlet Port
  {23d284bf-4a81-4fcd-bf76-99e5cea6e50c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd8c90c8-f5bd-4f75-82cf-9043a5cf68d9}, !- Handle
  {23d284bf-4a81-4fcd-bf76-99e5cea6e50c}, !- Source Object
  4,                                      !- Outlet Port
  {35d24deb-a6fa-46fd-965c-1a3926070b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {76bced4b-985d-4645-85d6-4f4e7eea221d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {59966c40-6b41-4212-93b5-c0e579922871}, !- Availability Schedule
  {c92a52cc-3cc2-4afd-a6c9-1f3194e9aa45}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1e6fdee8-a6c8-4990-92bf-47659d44222b}, !- Supply Side Inlet Node Name
  {7ebfa70b-ae5b-43d7-83b3-7865727ef853}, !- Demand Side Outlet Node Name
  {4dfdf102-0edc-45e1-9eb1-167e86fd6fe6}, !- Demand Side Inlet Node A
  {63b1f689-ae04-4c5d-bf1f-176e90f179c4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8d326bc5-5363-4c46-86f0-584111c9b8ef}, !- Demand Mixer Name
  {5d217d35-78df-41ff-8b18-89bb86beb8b5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {be45c123-0f28-4fda-b31c-2dae3b4285e0}, !- Handle
  Node 17,                                !- Name
  {1e6fdee8-a6c8-4990-92bf-47659d44222b}, !- Inlet Port
  {a158f283-ad3a-4d6c-af69-ae0db90cf5af}; !- Outlet Port

OS:Node,
  {08b7c00e-2135-44a9-b058-1b112e81ebbe}, !- Handle
  Node 18,                                !- Name
  {2190b551-4e5b-450a-8413-7dbf6c4d1983}, !- Inlet Port
  {63b1f689-ae04-4c5d-bf1f-176e90f179c4}; !- Outlet Port

OS:Connection,
  {1e6fdee8-a6c8-4990-92bf-47659d44222b}, !- Handle
  {76bced4b-985d-4645-85d6-4f4e7eea221d}, !- Source Object
  9,                                      !- Outlet Port
  {be45c123-0f28-4fda-b31c-2dae3b4285e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63b1f689-ae04-4c5d-bf1f-176e90f179c4}, !- Handle
  {08b7c00e-2135-44a9-b058-1b112e81ebbe}, !- Source Object
  3,                                      !- Outlet Port
  {76bced4b-985d-4645-85d6-4f4e7eea221d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {75e8894b-885f-4c09-bfc6-a65772199a03}, !- Handle
  Node 19,                                !- Name
  {4dfdf102-0edc-45e1-9eb1-167e86fd6fe6}, !- Inlet Port
  {8f84094e-caaf-441c-a64f-25f786617a48}; !- Outlet Port

OS:Node,
  {7d1bd7c1-ac41-4b51-85a2-404bc321c485}, !- Handle
  Node 20,                                !- Name
  {050f9846-01e8-4ac3-873f-986e1f261300}, !- Inlet Port
  {7ebfa70b-ae5b-43d7-83b3-7865727ef853}; !- Outlet Port

OS:Node,
  {a7b24613-4f64-4d46-b8b3-8e8ebf27dcd8}, !- Handle
  Node 21,                                !- Name
  {bb1e3c6c-0c54-484e-a192-edc79594d797}, !- Inlet Port
  {18bd7520-27bd-4552-8ccc-63c0700a2463}; !- Outlet Port

OS:Connection,
  {4dfdf102-0edc-45e1-9eb1-167e86fd6fe6}, !- Handle
  {76bced4b-985d-4645-85d6-4f4e7eea221d}, !- Source Object
  11,                                     !- Outlet Port
  {75e8894b-885f-4c09-bfc6-a65772199a03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ebfa70b-ae5b-43d7-83b3-7865727ef853}, !- Handle
  {7d1bd7c1-ac41-4b51-85a2-404bc321c485}, !- Source Object
  3,                                      !- Outlet Port
  {76bced4b-985d-4645-85d6-4f4e7eea221d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5d217d35-78df-41ff-8b18-89bb86beb8b5}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {8f84094e-caaf-441c-a64f-25f786617a48}, !- Inlet Node Name
  {7965dd25-2030-4d74-a4a2-a2d97614bd76}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8d326bc5-5363-4c46-86f0-584111c9b8ef}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {050f9846-01e8-4ac3-873f-986e1f261300}, !- Outlet Node Name
  {0311e836-8bff-4a97-ba41-9ea9e7f1d848}; !- Inlet Node Name 1

OS:Connection,
  {8f84094e-caaf-441c-a64f-25f786617a48}, !- Handle
  {75e8894b-885f-4c09-bfc6-a65772199a03}, !- Source Object
  3,                                      !- Outlet Port
  {5d217d35-78df-41ff-8b18-89bb86beb8b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {050f9846-01e8-4ac3-873f-986e1f261300}, !- Handle
  {8d326bc5-5363-4c46-86f0-584111c9b8ef}, !- Source Object
  2,                                      !- Outlet Port
  {7d1bd7c1-ac41-4b51-85a2-404bc321c485}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {39a441a1-d906-41c3-a766-5a89be4051e3}, !- Handle
  {76bced4b-985d-4645-85d6-4f4e7eea221d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c92a52cc-3cc2-4afd-a6c9-1f3194e9aa45}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {5808e398-2891-4c51-9d85-02a186a090db}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {273f72fe-f983-4bbf-aca9-2fc265e8cfb1}, !- Handle
  Fan On Off 2,                           !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c2abd556-edb5-487e-a8fd-749aadf8832d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9777795f-7eac-4472-bba2-dd6009801796}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c2abd556-edb5-487e-a8fd-749aadf8832d}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9777795f-7eac-4472-bba2-dd6009801796}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {01111ba2-c4f7-4b73-83b1-620810c2bb3e}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f4037952-8fa4-429c-95d2-921e490c3910}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c405378d-3cc0-44ce-a891-8e56cbb6653b}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5ae3d40c-516f-4a43-8207-1f8055f645f6}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2054ffa8-ebad-422f-a7d3-6a52c70d059f}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {420e93fe-d3c8-494e-9ab3-18886761b598}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 35kBtu/hr 10.0EER, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {af3af8eb-12a0-4d8b-adbe-32f990315dee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d37da9a5-9bac-40d6-aeaf-bdbe400c903b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2562d424-1d1e-4097-b26f-16e1830a1a69}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f6e40df-4d11-4852-93dc-98d921b61a7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1443f14a-ccc0-40ef-9dfc-921a3ee89cd0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {a1e6d01a-7ccd-4baf-bbbf-2d91a43bb43c}, !- Handle
  Curve Cubic 7,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {1ebf66c6-5872-4107-8454-a10b3fa153ca}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b455e378-5852-40e0-ad52-41223536138c}, !- Handle
  Curve Cubic 9,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {e188e90a-568f-4a95-a27d-837a8f513955}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {896d7b3e-9943-48df-a012-2c8cb9383653}, !- Handle
  Curve Cubic 10,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {c67d1136-d36d-4974-b031-89a447c5a041}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 25 Clg kBtu/hr 3.1COPH, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  7424.69375518433,                       !- Rated Total Heating Capacity {W}
  3.30382328814262,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85b0885e-e395-4c0a-9461-26e4c2272460}, !- Total Heating Capacity Function of Temperature Curve Name
  {55111de2-a7a6-42e3-84c5-e14f88f16707}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {23c9c97f-1329-4974-a816-054c8fed295f}, !- Energy Input Ratio Function of Temperature Curve Name
  {3e2622b5-c8bc-4d5b-a4e0-0d9d1c4ac33c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {151c29b0-131c-4b85-838f-441d05b1ea5b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {69f9a0f3-f798-426b-a1b8-870353491c52}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {59966c40-6b41-4212-93b5-c0e579922871}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {19a76cca-c530-467f-afb7-87dbfd7710ff}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {19a76cca-c530-467f-afb7-87dbfd7710ff}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9b8287cd-551a-4193-99c8-747621baa610}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {69f9a0f3-f798-426b-a1b8-870353491c52}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e75ae360-de80-4e0a-a384-827503c84bbd}, !- Mixed Air Node Name
  {3e4f0084-3e24-4278-ac8c-e4c292c81711}, !- Outdoor Air Stream Node Name
  {c4a5d97d-3faf-4879-81fc-c91e61010390}, !- Relief Air Stream Node Name
  {a158f283-ad3a-4d6c-af69-ae0db90cf5af}; !- Return Air Stream Node Name

OS:Node,
  {9e0beb6e-689a-4f4c-99d0-56219904fc03}, !- Handle
  Node 22,                                !- Name
  ,                                       !- Inlet Port
  {3e4f0084-3e24-4278-ac8c-e4c292c81711}; !- Outlet Port

OS:Connection,
  {3e4f0084-3e24-4278-ac8c-e4c292c81711}, !- Handle
  {9e0beb6e-689a-4f4c-99d0-56219904fc03}, !- Source Object
  3,                                      !- Outlet Port
  {9b8287cd-551a-4193-99c8-747621baa610}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7232e391-2909-4cda-b088-e063a617bc64}, !- Handle
  Node 23,                                !- Name
  {c4a5d97d-3faf-4879-81fc-c91e61010390}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4a5d97d-3faf-4879-81fc-c91e61010390}, !- Handle
  {9b8287cd-551a-4193-99c8-747621baa610}, !- Source Object
  7,                                      !- Outlet Port
  {7232e391-2909-4cda-b088-e063a617bc64}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {cda86013-5b06-42b5-b7f9-76b6b7e5474c}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {7a1ca9bd-670f-4627-a206-f7b83a99aa9d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {3205c211-51bb-4fd6-ba8c-25ab63efecce}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 1 ASHP, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  {d2790dfe-f803-4baa-9100-097a986abeeb}, !- Air Inlet Node Name
  {2190b551-4e5b-450a-8413-7dbf6c4d1983}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7a24fdf0-4c77-476f-8125-cef1ebe0fa68}, !- Controlling Zone or Thermostat Location
  {273f72fe-f983-4bbf-aca9-2fc265e8cfb1}, !- Supply Air Fan Name
  {c67d1136-d36d-4974-b031-89a447c5a041}, !- Heating Coil Name
  {420e93fe-d3c8-494e-9ab3-18886761b598}, !- Cooling Coil Name
  {cda86013-5b06-42b5-b7f9-76b6b7e5474c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {59966c40-6b41-4212-93b5-c0e579922871}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {2190b551-4e5b-450a-8413-7dbf6c4d1983}, !- Handle
  {3205c211-51bb-4fd6-ba8c-25ab63efecce}, !- Source Object
  4,                                      !- Outlet Port
  {08b7c00e-2135-44a9-b058-1b112e81ebbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {430cc272-0b33-4a82-817a-8dcffd46762c}, !- Handle
  Node 24,                                !- Name
  {e75ae360-de80-4e0a-a384-827503c84bbd}, !- Inlet Port
  {d2790dfe-f803-4baa-9100-097a986abeeb}; !- Outlet Port

OS:Connection,
  {a158f283-ad3a-4d6c-af69-ae0db90cf5af}, !- Handle
  {be45c123-0f28-4fda-b31c-2dae3b4285e0}, !- Source Object
  3,                                      !- Outlet Port
  {9b8287cd-551a-4193-99c8-747621baa610}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e75ae360-de80-4e0a-a384-827503c84bbd}, !- Handle
  {9b8287cd-551a-4193-99c8-747621baa610}, !- Source Object
  5,                                      !- Outlet Port
  {430cc272-0b33-4a82-817a-8dcffd46762c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2790dfe-f803-4baa-9100-097a986abeeb}, !- Handle
  {430cc272-0b33-4a82-817a-8dcffd46762c}, !- Source Object
  3,                                      !- Outlet Port
  {3205c211-51bb-4fd6-ba8c-25ab63efecce}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a978ccb7-fa21-4f95-ba46-a1372d5569cb}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7a24fdf0-4c77-476f-8125-cef1ebe0fa68}, !- Control Zone Name
  {08b7c00e-2135-44a9-b058-1b112e81ebbe}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {75da85d4-156c-46d5-aaf1-41f59adbef9d}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8a482ad3-e2cf-4c90-9f52-766e452f6ada}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  {cb1a6b58-6c24-4f2a-abf3-406642e32562}, !- Air Inlet Node Name
  {bb1e3c6c-0c54-484e-a192-edc79594d797}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aa16766f-77b1-4493-8283-bf383c121cd1}, !- Handle
  Node 25,                                !- Name
  {a4880ccc-ff63-4651-994c-63414f692d65}, !- Inlet Port
  {0311e836-8bff-4a97-ba41-9ea9e7f1d848}; !- Outlet Port

OS:Connection,
  {18bd7520-27bd-4552-8ccc-63c0700a2463}, !- Handle
  {a7b24613-4f64-4d46-b8b3-8e8ebf27dcd8}, !- Source Object
  3,                                      !- Outlet Port
  {cc3a8df1-46da-490e-990a-66e7fa5ed00c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4880ccc-ff63-4651-994c-63414f692d65}, !- Handle
  {a2398e0f-5187-45af-b475-6f9a317c3f42}, !- Source Object
  2,                                      !- Outlet Port
  {aa16766f-77b1-4493-8283-bf383c121cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0311e836-8bff-4a97-ba41-9ea9e7f1d848}, !- Handle
  {aa16766f-77b1-4493-8283-bf383c121cd1}, !- Source Object
  3,                                      !- Outlet Port
  {8d326bc5-5363-4c46-86f0-584111c9b8ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9f6aa2bf-9a6d-4540-91b3-e3ccc7132e8f}, !- Handle
  Node 26,                                !- Name
  {7965dd25-2030-4d74-a4a2-a2d97614bd76}, !- Inlet Port
  {cb1a6b58-6c24-4f2a-abf3-406642e32562}; !- Outlet Port

OS:Connection,
  {7965dd25-2030-4d74-a4a2-a2d97614bd76}, !- Handle
  {5d217d35-78df-41ff-8b18-89bb86beb8b5}, !- Source Object
  3,                                      !- Outlet Port
  {9f6aa2bf-9a6d-4540-91b3-e3ccc7132e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb1a6b58-6c24-4f2a-abf3-406642e32562}, !- Handle
  {9f6aa2bf-9a6d-4540-91b3-e3ccc7132e8f}, !- Source Object
  3,                                      !- Outlet Port
  {8a482ad3-e2cf-4c90-9f52-766e452f6ada}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb1e3c6c-0c54-484e-a192-edc79594d797}, !- Handle
  {8a482ad3-e2cf-4c90-9f52-766e452f6ada}, !- Source Object
  4,                                      !- Outlet Port
  {a7b24613-4f64-4d46-b8b3-8e8ebf27dcd8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0102bf11-939c-4847-94f0-c0a8f5b10ae6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {341d7590-8864-41a1-96eb-0af26b3d2e09}, !- Availability Schedule
  {8603d016-8867-4927-a92b-02a1606f6930}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {26ff5216-cdb6-4d07-8937-1ab9e18323ac}, !- Supply Side Inlet Node Name
  {773c1b2e-3b3b-475d-9ad8-30e7da02ad89}, !- Demand Side Outlet Node Name
  {c9ebc246-3be9-4d33-9ab9-33e0b19b2028}, !- Demand Side Inlet Node A
  {4390096a-603c-41cb-a054-6fcd999be6f7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e04668d4-42cb-40af-944d-dda7d8fe3dce}, !- Demand Mixer Name
  {b535337f-806b-4f52-9d78-8e9fa870a004}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bb5707f8-52e4-498c-931e-a34455a851f8}, !- Handle
  Node 27,                                !- Name
  {26ff5216-cdb6-4d07-8937-1ab9e18323ac}, !- Inlet Port
  {3cf6405b-daaf-4a1f-a5f9-9c67d1f5cb6d}; !- Outlet Port

OS:Node,
  {080c794b-e309-4212-8c02-2bfe71072a00}, !- Handle
  Node 28,                                !- Name
  {bca55b58-eb5f-43b4-b67d-2c62748790f7}, !- Inlet Port
  {4390096a-603c-41cb-a054-6fcd999be6f7}; !- Outlet Port

OS:Connection,
  {26ff5216-cdb6-4d07-8937-1ab9e18323ac}, !- Handle
  {0102bf11-939c-4847-94f0-c0a8f5b10ae6}, !- Source Object
  9,                                      !- Outlet Port
  {bb5707f8-52e4-498c-931e-a34455a851f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4390096a-603c-41cb-a054-6fcd999be6f7}, !- Handle
  {080c794b-e309-4212-8c02-2bfe71072a00}, !- Source Object
  3,                                      !- Outlet Port
  {0102bf11-939c-4847-94f0-c0a8f5b10ae6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {86828b67-93e4-4976-8ca8-3a0a6db52ad9}, !- Handle
  Node 29,                                !- Name
  {c9ebc246-3be9-4d33-9ab9-33e0b19b2028}, !- Inlet Port
  {a94eac3f-498b-4a07-92be-80c7cca482ea}; !- Outlet Port

OS:Node,
  {665bda75-4605-443c-ba78-2a604d892d34}, !- Handle
  Node 30,                                !- Name
  {1ce2641b-b731-4dca-ba25-4103bd28bff1}, !- Inlet Port
  {773c1b2e-3b3b-475d-9ad8-30e7da02ad89}; !- Outlet Port

OS:Node,
  {d2622063-72ce-4292-9f0e-e25b07090b7d}, !- Handle
  Node 31,                                !- Name
  {1520c345-7370-4cd3-a7e0-9f2328d60a8c}, !- Inlet Port
  {194d51ee-f1d8-4485-ba02-a249ee116f32}; !- Outlet Port

OS:Connection,
  {c9ebc246-3be9-4d33-9ab9-33e0b19b2028}, !- Handle
  {0102bf11-939c-4847-94f0-c0a8f5b10ae6}, !- Source Object
  11,                                     !- Outlet Port
  {86828b67-93e4-4976-8ca8-3a0a6db52ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {773c1b2e-3b3b-475d-9ad8-30e7da02ad89}, !- Handle
  {665bda75-4605-443c-ba78-2a604d892d34}, !- Source Object
  3,                                      !- Outlet Port
  {0102bf11-939c-4847-94f0-c0a8f5b10ae6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b535337f-806b-4f52-9d78-8e9fa870a004}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {a94eac3f-498b-4a07-92be-80c7cca482ea}, !- Inlet Node Name
  {a76f80dc-40eb-4852-8110-72705909a9ac}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e04668d4-42cb-40af-944d-dda7d8fe3dce}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {1ce2641b-b731-4dca-ba25-4103bd28bff1}, !- Outlet Node Name
  {78a52254-a09c-4c5d-83b7-2333820dfbd7}; !- Inlet Node Name 1

OS:Connection,
  {a94eac3f-498b-4a07-92be-80c7cca482ea}, !- Handle
  {86828b67-93e4-4976-8ca8-3a0a6db52ad9}, !- Source Object
  3,                                      !- Outlet Port
  {b535337f-806b-4f52-9d78-8e9fa870a004}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ce2641b-b731-4dca-ba25-4103bd28bff1}, !- Handle
  {e04668d4-42cb-40af-944d-dda7d8fe3dce}, !- Source Object
  2,                                      !- Outlet Port
  {665bda75-4605-443c-ba78-2a604d892d34}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ee040af8-3636-47e0-b5d0-86769d78c1ce}, !- Handle
  {0102bf11-939c-4847-94f0-c0a8f5b10ae6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8603d016-8867-4927-a92b-02a1606f6930}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {a71bb69e-115e-4715-a582-76bcbaa63b54}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {06d7ab8e-a7a2-4a6b-9d5a-78b251b12132}, !- Handle
  Fan On Off 3,                           !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {11587ef6-3bf2-4225-9b45-bfaa311d12a6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5baedb2c-edda-42ff-af1e-dd0a40def7c1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {11587ef6-3bf2-4225-9b45-bfaa311d12a6}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5baedb2c-edda-42ff-af1e-dd0a40def7c1}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {590b450f-52ac-46cf-a092-cb2160ecb7bc}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1e27b790-656b-47ea-88e6-6627bbc2b234}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {48c49031-0ef8-4477-a3dd-168c9226b254}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {689ff0d0-86bf-444d-ac30-6687b989176a}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {416f49d5-899a-49e0-8deb-ba8a759b2336}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {24da0bad-0892-4dee-818c-acf63976465c}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 2 22kBtu/hr 10.0EER, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {af3af8eb-12a0-4d8b-adbe-32f990315dee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d37da9a5-9bac-40d6-aeaf-bdbe400c903b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2562d424-1d1e-4097-b26f-16e1830a1a69}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f6e40df-4d11-4852-93dc-98d921b61a7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1443f14a-ccc0-40ef-9dfc-921a3ee89cd0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {f986e9a0-0918-4e12-895b-17d603af1cd5}, !- Handle
  Curve Cubic 12,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {40b45632-433c-4b22-a10e-993e60a29cf2}, !- Handle
  Curve Cubic 13,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c0ead5ee-d0f0-4ca7-a9e6-5197241bfc44}, !- Handle
  Curve Cubic 14,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {37c15dac-6e80-41d9-a996-21eba4702cfb}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {15576954-76c3-45ce-a8fe-f666da0ac2e6}, !- Handle
  Curve Cubic 15,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {6b253746-3a59-4816-bf5d-0da87290f8af}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 2 16 Clg kBtu/hr 3.1COPH, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  4673.85450081722,                       !- Rated Total Heating Capacity {W}
  3.2995168751993,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85b0885e-e395-4c0a-9461-26e4c2272460}, !- Total Heating Capacity Function of Temperature Curve Name
  {55111de2-a7a6-42e3-84c5-e14f88f16707}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {23c9c97f-1329-4974-a816-054c8fed295f}, !- Energy Input Ratio Function of Temperature Curve Name
  {3e2622b5-c8bc-4d5b-a4e0-0d9d1c4ac33c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {151c29b0-131c-4b85-838f-441d05b1ea5b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {2604c72d-bc75-4a4c-a248-521188295408}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {341d7590-8864-41a1-96eb-0af26b3d2e09}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {960b9891-ae70-4074-92b3-767e6771e11d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {960b9891-ae70-4074-92b3-767e6771e11d}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c776d41c-52a8-4400-9c11-ed088fbe5149}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {2604c72d-bc75-4a4c-a248-521188295408}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {391c4f37-2785-410f-95b5-87cdc9bf4748}, !- Mixed Air Node Name
  {edd617c2-c023-4146-8386-effec3fb964c}, !- Outdoor Air Stream Node Name
  {317d7977-ce2c-4a6d-8a70-e3f54541cf85}, !- Relief Air Stream Node Name
  {3cf6405b-daaf-4a1f-a5f9-9c67d1f5cb6d}; !- Return Air Stream Node Name

OS:Node,
  {f02814ff-073d-4beb-8f70-109de6155f6f}, !- Handle
  Node 32,                                !- Name
  ,                                       !- Inlet Port
  {edd617c2-c023-4146-8386-effec3fb964c}; !- Outlet Port

OS:Connection,
  {edd617c2-c023-4146-8386-effec3fb964c}, !- Handle
  {f02814ff-073d-4beb-8f70-109de6155f6f}, !- Source Object
  3,                                      !- Outlet Port
  {c776d41c-52a8-4400-9c11-ed088fbe5149}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {20bd7453-5a6d-4e29-820f-a7397e02ff8c}, !- Handle
  Node 33,                                !- Name
  {317d7977-ce2c-4a6d-8a70-e3f54541cf85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {317d7977-ce2c-4a6d-8a70-e3f54541cf85}, !- Handle
  {c776d41c-52a8-4400-9c11-ed088fbe5149}, !- Source Object
  7,                                      !- Outlet Port
  {20bd7453-5a6d-4e29-820f-a7397e02ff8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {73d18fbe-3a0a-4aae-a0ff-bff9736efb86}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {7a1ca9bd-670f-4627-a206-f7b83a99aa9d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {0c20b0ed-d36c-4ccf-8274-b9209e8d5585}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 2 ASHP, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  {b760740b-8a4b-4f70-83a4-b969d6a87552}, !- Air Inlet Node Name
  {bca55b58-eb5f-43b4-b67d-2c62748790f7}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0f78bc4d-2e09-4d9d-a17d-8f3777f5e889}, !- Controlling Zone or Thermostat Location
  {06d7ab8e-a7a2-4a6b-9d5a-78b251b12132}, !- Supply Air Fan Name
  {6b253746-3a59-4816-bf5d-0da87290f8af}, !- Heating Coil Name
  {24da0bad-0892-4dee-818c-acf63976465c}, !- Cooling Coil Name
  {73d18fbe-3a0a-4aae-a0ff-bff9736efb86}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {341d7590-8864-41a1-96eb-0af26b3d2e09}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {bca55b58-eb5f-43b4-b67d-2c62748790f7}, !- Handle
  {0c20b0ed-d36c-4ccf-8274-b9209e8d5585}, !- Source Object
  4,                                      !- Outlet Port
  {080c794b-e309-4212-8c02-2bfe71072a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87cacf84-fc2a-46bb-a394-28464e7f8c99}, !- Handle
  Node 34,                                !- Name
  {391c4f37-2785-410f-95b5-87cdc9bf4748}, !- Inlet Port
  {b760740b-8a4b-4f70-83a4-b969d6a87552}; !- Outlet Port

OS:Connection,
  {3cf6405b-daaf-4a1f-a5f9-9c67d1f5cb6d}, !- Handle
  {bb5707f8-52e4-498c-931e-a34455a851f8}, !- Source Object
  3,                                      !- Outlet Port
  {c776d41c-52a8-4400-9c11-ed088fbe5149}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {391c4f37-2785-410f-95b5-87cdc9bf4748}, !- Handle
  {c776d41c-52a8-4400-9c11-ed088fbe5149}, !- Source Object
  5,                                      !- Outlet Port
  {87cacf84-fc2a-46bb-a394-28464e7f8c99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b760740b-8a4b-4f70-83a4-b969d6a87552}, !- Handle
  {87cacf84-fc2a-46bb-a394-28464e7f8c99}, !- Source Object
  3,                                      !- Outlet Port
  {0c20b0ed-d36c-4ccf-8274-b9209e8d5585}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {072476e3-81cb-4219-8801-2144dcc7b3c8}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0f78bc4d-2e09-4d9d-a17d-8f3777f5e889}, !- Control Zone Name
  {080c794b-e309-4212-8c02-2bfe71072a00}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c42fdc77-47af-403e-8c98-1d32bfb060fe}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9542bcf4-7b32-48f1-a30a-5dd8c64577c0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  {37a3c970-cddd-44e9-b864-8ce7a6c114da}, !- Air Inlet Node Name
  {1520c345-7370-4cd3-a7e0-9f2328d60a8c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cff0a706-86be-4d18-a2cb-24a22ee50558}, !- Handle
  Node 35,                                !- Name
  {8874be5f-616d-4d49-96af-f1206f4fe63d}, !- Inlet Port
  {78a52254-a09c-4c5d-83b7-2333820dfbd7}; !- Outlet Port

OS:Connection,
  {194d51ee-f1d8-4485-ba02-a249ee116f32}, !- Handle
  {d2622063-72ce-4292-9f0e-e25b07090b7d}, !- Source Object
  3,                                      !- Outlet Port
  {790ad2e0-db01-4150-8f42-383614ef963f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8874be5f-616d-4d49-96af-f1206f4fe63d}, !- Handle
  {093cf876-2be0-44f5-875d-c18a77c11e60}, !- Source Object
  2,                                      !- Outlet Port
  {cff0a706-86be-4d18-a2cb-24a22ee50558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78a52254-a09c-4c5d-83b7-2333820dfbd7}, !- Handle
  {cff0a706-86be-4d18-a2cb-24a22ee50558}, !- Source Object
  3,                                      !- Outlet Port
  {e04668d4-42cb-40af-944d-dda7d8fe3dce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c8564a93-648a-4c84-8946-c81afc428c15}, !- Handle
  Node 36,                                !- Name
  {a76f80dc-40eb-4852-8110-72705909a9ac}, !- Inlet Port
  {37a3c970-cddd-44e9-b864-8ce7a6c114da}; !- Outlet Port

OS:Connection,
  {a76f80dc-40eb-4852-8110-72705909a9ac}, !- Handle
  {b535337f-806b-4f52-9d78-8e9fa870a004}, !- Source Object
  3,                                      !- Outlet Port
  {c8564a93-648a-4c84-8946-c81afc428c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a3c970-cddd-44e9-b864-8ce7a6c114da}, !- Handle
  {c8564a93-648a-4c84-8946-c81afc428c15}, !- Source Object
  3,                                      !- Outlet Port
  {9542bcf4-7b32-48f1-a30a-5dd8c64577c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1520c345-7370-4cd3-a7e0-9f2328d60a8c}, !- Handle
  {9542bcf4-7b32-48f1-a30a-5dd8c64577c0}, !- Source Object
  4,                                      !- Outlet Port
  {d2622063-72ce-4292-9f0e-e25b07090b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d393bdd8-b489-493b-abf2-2c05dda1ee47}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3, !- Name
  ,                                       !- Controller List Name
  {4a1aa328-d497-498b-a98c-c4f7fd675088}, !- Availability Schedule
  {daf26c23-d962-4019-829c-32563f6005a0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d51c25f9-ae36-4363-a119-7e40ff7e1a2a}, !- Supply Side Inlet Node Name
  {27d672d5-f3d7-40f0-82eb-ad849c4ea774}, !- Demand Side Outlet Node Name
  {0474c2d8-e002-424b-b9cb-ce5c19f45b25}, !- Demand Side Inlet Node A
  {7310ad67-43dd-4976-8eae-5b9b617b92c9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {18161892-a6c9-474d-b5d2-36bc72b263ff}, !- Demand Mixer Name
  {2aec32ef-c0d6-4878-bb90-285eacd3ea43}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7305481c-9dd7-4a67-8a8b-a267614b8780}, !- Handle
  Node 37,                                !- Name
  {d51c25f9-ae36-4363-a119-7e40ff7e1a2a}, !- Inlet Port
  {1924fccd-6d50-4747-8cf4-f12a9c4d718e}; !- Outlet Port

OS:Node,
  {a7f393c7-2c0a-47b7-946e-6837955f4b09}, !- Handle
  Node 38,                                !- Name
  {0a569a64-8e34-4c91-bf09-c0d4ea4d30f6}, !- Inlet Port
  {7310ad67-43dd-4976-8eae-5b9b617b92c9}; !- Outlet Port

OS:Connection,
  {d51c25f9-ae36-4363-a119-7e40ff7e1a2a}, !- Handle
  {d393bdd8-b489-493b-abf2-2c05dda1ee47}, !- Source Object
  9,                                      !- Outlet Port
  {7305481c-9dd7-4a67-8a8b-a267614b8780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7310ad67-43dd-4976-8eae-5b9b617b92c9}, !- Handle
  {a7f393c7-2c0a-47b7-946e-6837955f4b09}, !- Source Object
  3,                                      !- Outlet Port
  {d393bdd8-b489-493b-abf2-2c05dda1ee47}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d2521af9-b06b-4148-b5f1-b0f66b753a32}, !- Handle
  Node 39,                                !- Name
  {0474c2d8-e002-424b-b9cb-ce5c19f45b25}, !- Inlet Port
  {52ec2d2d-4e7c-4e1d-be60-b03a27ddecab}; !- Outlet Port

OS:Node,
  {ec0d797d-8215-44f0-83d8-de3aab1bc749}, !- Handle
  Node 40,                                !- Name
  {2d90dc7d-8edd-4d5e-a480-ee9b0704c0f6}, !- Inlet Port
  {27d672d5-f3d7-40f0-82eb-ad849c4ea774}; !- Outlet Port

OS:Node,
  {d4184573-7849-4993-877d-1a5db5a23f6b}, !- Handle
  Node 41,                                !- Name
  {8f3b82f2-ea4f-4454-8f11-4baf47bcbf7b}, !- Inlet Port
  {2c96d5a4-4421-4439-b7ab-17079210e876}; !- Outlet Port

OS:Connection,
  {0474c2d8-e002-424b-b9cb-ce5c19f45b25}, !- Handle
  {d393bdd8-b489-493b-abf2-2c05dda1ee47}, !- Source Object
  11,                                     !- Outlet Port
  {d2521af9-b06b-4148-b5f1-b0f66b753a32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27d672d5-f3d7-40f0-82eb-ad849c4ea774}, !- Handle
  {ec0d797d-8215-44f0-83d8-de3aab1bc749}, !- Source Object
  3,                                      !- Outlet Port
  {d393bdd8-b489-493b-abf2-2c05dda1ee47}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2aec32ef-c0d6-4878-bb90-285eacd3ea43}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {52ec2d2d-4e7c-4e1d-be60-b03a27ddecab}, !- Inlet Node Name
  {454276e6-27ea-4d87-9410-47a9b96d3b69}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {18161892-a6c9-474d-b5d2-36bc72b263ff}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {2d90dc7d-8edd-4d5e-a480-ee9b0704c0f6}, !- Outlet Node Name
  {a23e20ef-0756-4224-b352-b4662417a79c}; !- Inlet Node Name 1

OS:Connection,
  {52ec2d2d-4e7c-4e1d-be60-b03a27ddecab}, !- Handle
  {d2521af9-b06b-4148-b5f1-b0f66b753a32}, !- Source Object
  3,                                      !- Outlet Port
  {2aec32ef-c0d6-4878-bb90-285eacd3ea43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d90dc7d-8edd-4d5e-a480-ee9b0704c0f6}, !- Handle
  {18161892-a6c9-474d-b5d2-36bc72b263ff}, !- Source Object
  2,                                      !- Outlet Port
  {ec0d797d-8215-44f0-83d8-de3aab1bc749}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b2ffda6d-ad7d-445e-9d9a-0ae7bb6d703c}, !- Handle
  {d393bdd8-b489-493b-abf2-2c05dda1ee47}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {daf26c23-d962-4019-829c-32563f6005a0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {8a6d0b9c-f593-4ca7-b962-41463421410e}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {1636a9cc-cbc5-4459-b66d-b5d6e3e3715b}, !- Handle
  Fan On Off 4,                           !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6162d801-e8cc-4a5c-9640-1830b1e6003c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {17f1c20a-7288-4449-8161-3fd61a2c411a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6162d801-e8cc-4a5c-9640-1830b1e6003c}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {17f1c20a-7288-4449-8161-3fd61a2c411a}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2e72511b-6cbc-45e3-9d98-4371846e60eb}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4453199a-f897-405c-ab22-0df062120d63}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0d23c83a-3a6b-4bd2-bf20-d1a2dd07e64e}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d13ac0ae-2507-4897-ab22-6c3a9c95d0fd}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {125658f0-b0c4-43f1-bc70-8d5f0aafbb00}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b748f393-f0be-4d43-87d8-cbba851d89f5}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 3 22kBtu/hr 10.0EER, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {af3af8eb-12a0-4d8b-adbe-32f990315dee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d37da9a5-9bac-40d6-aeaf-bdbe400c903b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2562d424-1d1e-4097-b26f-16e1830a1a69}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f6e40df-4d11-4852-93dc-98d921b61a7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1443f14a-ccc0-40ef-9dfc-921a3ee89cd0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {71ebfdd7-3756-4c7c-bf2a-13f2a1c47bc6}, !- Handle
  Curve Cubic 17,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {091417a7-a29b-4173-a593-47f240af0595}, !- Handle
  Curve Cubic 18,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {080ccab6-7dba-4e7a-bc5a-09593ee1f3b2}, !- Handle
  Curve Cubic 19,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {e65c6008-7a62-47c0-a487-069aee638880}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3072d40e-0e3c-4b8a-90f5-b0580a19717b}, !- Handle
  Curve Cubic 20,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {a5d63101-12b6-4367-a3fb-afabd02b178b}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 3 16 Clg kBtu/hr 3.1COPH, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  4666.25020975237,                       !- Rated Total Heating Capacity {W}
  3.29950497075326,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85b0885e-e395-4c0a-9461-26e4c2272460}, !- Total Heating Capacity Function of Temperature Curve Name
  {55111de2-a7a6-42e3-84c5-e14f88f16707}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {23c9c97f-1329-4974-a816-054c8fed295f}, !- Energy Input Ratio Function of Temperature Curve Name
  {3e2622b5-c8bc-4d5b-a4e0-0d9d1c4ac33c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {151c29b0-131c-4b85-838f-441d05b1ea5b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {1bc6bc79-32b6-4ae8-be31-dfcc4a22e2b3}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4a1aa328-d497-498b-a98c-c4f7fd675088}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9054987a-4d79-4c04-9bdf-ae3f08dedb6f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9054987a-4d79-4c04-9bdf-ae3f08dedb6f}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {597d762c-dd68-424a-bc86-128c42684040}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {1bc6bc79-32b6-4ae8-be31-dfcc4a22e2b3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c886a37c-cec7-4c83-8714-48304ecea193}, !- Mixed Air Node Name
  {6ce4ee01-35aa-4602-ad59-dffacdb2d114}, !- Outdoor Air Stream Node Name
  {ac575b20-68b2-44c6-8eb8-6e9d366efa9b}, !- Relief Air Stream Node Name
  {1924fccd-6d50-4747-8cf4-f12a9c4d718e}; !- Return Air Stream Node Name

OS:Node,
  {dbf839a0-6af6-4846-a756-edc462d7f35c}, !- Handle
  Node 42,                                !- Name
  ,                                       !- Inlet Port
  {6ce4ee01-35aa-4602-ad59-dffacdb2d114}; !- Outlet Port

OS:Connection,
  {6ce4ee01-35aa-4602-ad59-dffacdb2d114}, !- Handle
  {dbf839a0-6af6-4846-a756-edc462d7f35c}, !- Source Object
  3,                                      !- Outlet Port
  {597d762c-dd68-424a-bc86-128c42684040}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5f8a3f40-2aa6-4538-8437-f576a93ec832}, !- Handle
  Node 43,                                !- Name
  {ac575b20-68b2-44c6-8eb8-6e9d366efa9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac575b20-68b2-44c6-8eb8-6e9d366efa9b}, !- Handle
  {597d762c-dd68-424a-bc86-128c42684040}, !- Source Object
  7,                                      !- Outlet Port
  {5f8a3f40-2aa6-4538-8437-f576a93ec832}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {d7165551-61d0-40c1-ad29-c84d48f49509}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {7a1ca9bd-670f-4627-a206-f7b83a99aa9d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {0a959773-0f1a-4088-bacd-20e24b70da49}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 3 ASHP, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  {26417810-fdb9-4852-a7bb-e4fb0b92f51f}, !- Air Inlet Node Name
  {0a569a64-8e34-4c91-bf09-c0d4ea4d30f6}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7727c43e-8492-4029-8939-06dfd9268c9c}, !- Controlling Zone or Thermostat Location
  {1636a9cc-cbc5-4459-b66d-b5d6e3e3715b}, !- Supply Air Fan Name
  {a5d63101-12b6-4367-a3fb-afabd02b178b}, !- Heating Coil Name
  {b748f393-f0be-4d43-87d8-cbba851d89f5}, !- Cooling Coil Name
  {d7165551-61d0-40c1-ad29-c84d48f49509}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {4a1aa328-d497-498b-a98c-c4f7fd675088}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {0a569a64-8e34-4c91-bf09-c0d4ea4d30f6}, !- Handle
  {0a959773-0f1a-4088-bacd-20e24b70da49}, !- Source Object
  4,                                      !- Outlet Port
  {a7f393c7-2c0a-47b7-946e-6837955f4b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f61ae00-d89f-4a5b-8e7c-42b9f6c02e61}, !- Handle
  Node 44,                                !- Name
  {c886a37c-cec7-4c83-8714-48304ecea193}, !- Inlet Port
  {26417810-fdb9-4852-a7bb-e4fb0b92f51f}; !- Outlet Port

OS:Connection,
  {1924fccd-6d50-4747-8cf4-f12a9c4d718e}, !- Handle
  {7305481c-9dd7-4a67-8a8b-a267614b8780}, !- Source Object
  3,                                      !- Outlet Port
  {597d762c-dd68-424a-bc86-128c42684040}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c886a37c-cec7-4c83-8714-48304ecea193}, !- Handle
  {597d762c-dd68-424a-bc86-128c42684040}, !- Source Object
  5,                                      !- Outlet Port
  {2f61ae00-d89f-4a5b-8e7c-42b9f6c02e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26417810-fdb9-4852-a7bb-e4fb0b92f51f}, !- Handle
  {2f61ae00-d89f-4a5b-8e7c-42b9f6c02e61}, !- Source Object
  3,                                      !- Outlet Port
  {0a959773-0f1a-4088-bacd-20e24b70da49}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {4baba20e-e744-48a7-a9de-1873056efc52}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7727c43e-8492-4029-8939-06dfd9268c9c}, !- Control Zone Name
  {a7f393c7-2c0a-47b7-946e-6837955f4b09}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ec3aebf8-2db5-470d-b943-819b8a1e367c}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {89372cba-8888-446f-be5c-fc912fa7c201}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  {37bfd318-7f4c-4178-a666-1224af6614ab}, !- Air Inlet Node Name
  {8f3b82f2-ea4f-4454-8f11-4baf47bcbf7b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cb55510d-dcb5-4e26-898a-3228470019cc}, !- Handle
  Node 45,                                !- Name
  {7bc69ede-09ca-4b4f-986f-e893a06b2f85}, !- Inlet Port
  {a23e20ef-0756-4224-b352-b4662417a79c}; !- Outlet Port

OS:Connection,
  {2c96d5a4-4421-4439-b7ab-17079210e876}, !- Handle
  {d4184573-7849-4993-877d-1a5db5a23f6b}, !- Source Object
  3,                                      !- Outlet Port
  {dfac7955-48d0-4a4d-a8ee-f980deae957b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bc69ede-09ca-4b4f-986f-e893a06b2f85}, !- Handle
  {f7eb4965-f73e-4162-90bd-557f426d07fc}, !- Source Object
  2,                                      !- Outlet Port
  {cb55510d-dcb5-4e26-898a-3228470019cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a23e20ef-0756-4224-b352-b4662417a79c}, !- Handle
  {cb55510d-dcb5-4e26-898a-3228470019cc}, !- Source Object
  3,                                      !- Outlet Port
  {18161892-a6c9-474d-b5d2-36bc72b263ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {896e1f31-7ff5-473e-a5f7-600affc60ef3}, !- Handle
  Node 46,                                !- Name
  {454276e6-27ea-4d87-9410-47a9b96d3b69}, !- Inlet Port
  {37bfd318-7f4c-4178-a666-1224af6614ab}; !- Outlet Port

OS:Connection,
  {454276e6-27ea-4d87-9410-47a9b96d3b69}, !- Handle
  {2aec32ef-c0d6-4878-bb90-285eacd3ea43}, !- Source Object
  3,                                      !- Outlet Port
  {896e1f31-7ff5-473e-a5f7-600affc60ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37bfd318-7f4c-4178-a666-1224af6614ab}, !- Handle
  {896e1f31-7ff5-473e-a5f7-600affc60ef3}, !- Source Object
  3,                                      !- Outlet Port
  {89372cba-8888-446f-be5c-fc912fa7c201}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f3b82f2-ea4f-4454-8f11-4baf47bcbf7b}, !- Handle
  {89372cba-8888-446f-be5c-fc912fa7c201}, !- Source Object
  4,                                      !- Outlet Port
  {d4184573-7849-4993-877d-1a5db5a23f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5557cab7-faea-4b4c-b400-643011a133cf}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4, !- Name
  ,                                       !- Controller List Name
  {0681f6e4-fee5-4173-8d23-3f62543912ab}, !- Availability Schedule
  {80925766-e28c-42e7-ba95-307709d8d1c3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {61ada5c5-a1fa-4177-b9ad-b8236a71c8b4}, !- Supply Side Inlet Node Name
  {2404ceda-ea7e-443e-a77a-7f5135232de5}, !- Demand Side Outlet Node Name
  {2fd955f2-9f08-46f7-8fea-9a484ce34d22}, !- Demand Side Inlet Node A
  {6237c413-88f7-4281-9f80-41fc5f0a3a48}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c66d6e9a-9660-4a9d-80e8-616992b25e65}, !- Demand Mixer Name
  {0d1f9793-2c9e-41cc-b1c9-ef271412b494}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d76d20db-9bb8-4ef7-8dc1-f31d148de447}, !- Handle
  Node 47,                                !- Name
  {61ada5c5-a1fa-4177-b9ad-b8236a71c8b4}, !- Inlet Port
  {70433607-616c-4c6c-86bd-d59bd1dd030b}; !- Outlet Port

OS:Node,
  {8540108a-fc76-49c8-8dbc-a4115e84a99f}, !- Handle
  Node 48,                                !- Name
  {dff186d3-fa04-4695-88d1-cdba23637149}, !- Inlet Port
  {6237c413-88f7-4281-9f80-41fc5f0a3a48}; !- Outlet Port

OS:Connection,
  {61ada5c5-a1fa-4177-b9ad-b8236a71c8b4}, !- Handle
  {5557cab7-faea-4b4c-b400-643011a133cf}, !- Source Object
  9,                                      !- Outlet Port
  {d76d20db-9bb8-4ef7-8dc1-f31d148de447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6237c413-88f7-4281-9f80-41fc5f0a3a48}, !- Handle
  {8540108a-fc76-49c8-8dbc-a4115e84a99f}, !- Source Object
  3,                                      !- Outlet Port
  {5557cab7-faea-4b4c-b400-643011a133cf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bc52f8a7-36f6-47c2-8289-acba1906f7a5}, !- Handle
  Node 49,                                !- Name
  {2fd955f2-9f08-46f7-8fea-9a484ce34d22}, !- Inlet Port
  {c07e8bb3-bf35-4ed0-9872-f3fd92a340d4}; !- Outlet Port

OS:Node,
  {82b38d45-3e86-4ead-81ba-c27b35788a8d}, !- Handle
  Node 50,                                !- Name
  {bec799ea-a777-4f48-b658-9d29b7c154ef}, !- Inlet Port
  {2404ceda-ea7e-443e-a77a-7f5135232de5}; !- Outlet Port

OS:Node,
  {2b4b5f86-6cb6-4109-a174-7b7f4f81ade1}, !- Handle
  Node 51,                                !- Name
  {45cc6b28-1dd3-4444-aa07-18ab7389508a}, !- Inlet Port
  {f325f7eb-5a1c-4ecc-ab7e-548df027f8f3}; !- Outlet Port

OS:Connection,
  {2fd955f2-9f08-46f7-8fea-9a484ce34d22}, !- Handle
  {5557cab7-faea-4b4c-b400-643011a133cf}, !- Source Object
  11,                                     !- Outlet Port
  {bc52f8a7-36f6-47c2-8289-acba1906f7a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2404ceda-ea7e-443e-a77a-7f5135232de5}, !- Handle
  {82b38d45-3e86-4ead-81ba-c27b35788a8d}, !- Source Object
  3,                                      !- Outlet Port
  {5557cab7-faea-4b4c-b400-643011a133cf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0d1f9793-2c9e-41cc-b1c9-ef271412b494}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {c07e8bb3-bf35-4ed0-9872-f3fd92a340d4}, !- Inlet Node Name
  {74f4b002-2371-4aad-9960-347b848a7771}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c66d6e9a-9660-4a9d-80e8-616992b25e65}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {bec799ea-a777-4f48-b658-9d29b7c154ef}, !- Outlet Node Name
  {17f5fcf7-3dce-4d9b-bc7b-cb01bcb348fa}; !- Inlet Node Name 1

OS:Connection,
  {c07e8bb3-bf35-4ed0-9872-f3fd92a340d4}, !- Handle
  {bc52f8a7-36f6-47c2-8289-acba1906f7a5}, !- Source Object
  3,                                      !- Outlet Port
  {0d1f9793-2c9e-41cc-b1c9-ef271412b494}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bec799ea-a777-4f48-b658-9d29b7c154ef}, !- Handle
  {c66d6e9a-9660-4a9d-80e8-616992b25e65}, !- Source Object
  2,                                      !- Outlet Port
  {82b38d45-3e86-4ead-81ba-c27b35788a8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fb46c7cb-b793-43de-9869-e0aeac244b1f}, !- Handle
  {5557cab7-faea-4b4c-b400-643011a133cf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {80925766-e28c-42e7-ba95-307709d8d1c3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {7fd0b9e1-b05d-451a-8235-3d53f70a9f7a}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {3424a6ee-4f66-42eb-87da-d80aa687cbc9}, !- Handle
  Fan On Off 5,                           !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d6e4fa4-ab92-4f7c-b1a5-1a9c6032ff23}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {139dca8e-337b-4964-8553-7ae5401ff795}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8d6e4fa4-ab92-4f7c-b1a5-1a9c6032ff23}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {139dca8e-337b-4964-8553-7ae5401ff795}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {12a9f166-adcc-450f-85ba-ba150adf39aa}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c7070979-8674-405b-a5a3-72ee1b43423f}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f593643b-759b-4467-9c3b-91f88403c864}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {884bd4f9-bb55-4d68-83a3-c46a50881377}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1c51c2fb-a631-464f-a207-b6f024a88b85}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {96c6aeb4-69ec-41c7-9d7c-8f07f48ed600}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 4 25kBtu/hr 10.0EER, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {af3af8eb-12a0-4d8b-adbe-32f990315dee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d37da9a5-9bac-40d6-aeaf-bdbe400c903b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2562d424-1d1e-4097-b26f-16e1830a1a69}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f6e40df-4d11-4852-93dc-98d921b61a7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1443f14a-ccc0-40ef-9dfc-921a3ee89cd0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {9f9c317f-a397-4eed-b6de-1b9ca8ef2709}, !- Handle
  Curve Cubic 22,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {18e1585c-7da7-4459-9e6e-36110dbef956}, !- Handle
  Curve Cubic 23,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8f37fcc0-3e48-418b-9562-10f583d67066}, !- Handle
  Curve Cubic 24,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {fb570538-b900-43a0-864b-9eeb596db574}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9bca3a0a-1985-4861-b3ab-f0610b49e7a6}, !- Handle
  Curve Cubic 25,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {e11cb7fa-7bc9-4e1f-9b74-b0b60d0a7261}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 4 18 Clg kBtu/hr 3.1COPH, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  5324.4640205484,                        !- Rated Total Heating Capacity {W}
  3.30053539827453,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85b0885e-e395-4c0a-9461-26e4c2272460}, !- Total Heating Capacity Function of Temperature Curve Name
  {55111de2-a7a6-42e3-84c5-e14f88f16707}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {23c9c97f-1329-4974-a816-054c8fed295f}, !- Energy Input Ratio Function of Temperature Curve Name
  {3e2622b5-c8bc-4d5b-a4e0-0d9d1c4ac33c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {151c29b0-131c-4b85-838f-441d05b1ea5b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {8add7eed-8859-426d-8d9f-b7322da4f209}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0681f6e4-fee5-4173-8d23-3f62543912ab}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7449b4d9-ddc1-4b49-972a-3b075c127726}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7449b4d9-ddc1-4b49-972a-3b075c127726}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1813e000-cefa-4b8b-8d41-863f5fa80714}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {8add7eed-8859-426d-8d9f-b7322da4f209}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f24ea19a-65af-4d8f-9c79-aad533bda556}, !- Mixed Air Node Name
  {0a9f8fb3-e100-464f-8374-eb0527c89af5}, !- Outdoor Air Stream Node Name
  {b74c6411-f2e4-4a30-ac57-b71be6819054}, !- Relief Air Stream Node Name
  {70433607-616c-4c6c-86bd-d59bd1dd030b}; !- Return Air Stream Node Name

OS:Node,
  {93067975-dda4-4f2c-a6a2-888161fac64b}, !- Handle
  Node 52,                                !- Name
  ,                                       !- Inlet Port
  {0a9f8fb3-e100-464f-8374-eb0527c89af5}; !- Outlet Port

OS:Connection,
  {0a9f8fb3-e100-464f-8374-eb0527c89af5}, !- Handle
  {93067975-dda4-4f2c-a6a2-888161fac64b}, !- Source Object
  3,                                      !- Outlet Port
  {1813e000-cefa-4b8b-8d41-863f5fa80714}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {633d83b9-d688-4096-9281-7c511af9a529}, !- Handle
  Node 53,                                !- Name
  {b74c6411-f2e4-4a30-ac57-b71be6819054}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b74c6411-f2e4-4a30-ac57-b71be6819054}, !- Handle
  {1813e000-cefa-4b8b-8d41-863f5fa80714}, !- Source Object
  7,                                      !- Outlet Port
  {633d83b9-d688-4096-9281-7c511af9a529}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {89d878e6-c6a5-43fb-956d-4aed09bb022c}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {7a1ca9bd-670f-4627-a206-f7b83a99aa9d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {553f2bab-64e4-4d4f-9542-b72fef11f5fe}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 4 ASHP, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  {7db1ede8-8ce5-427f-a8dc-d2627daef45c}, !- Air Inlet Node Name
  {dff186d3-fa04-4695-88d1-cdba23637149}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5108e511-8a11-460f-8bae-2a2a43685d1e}, !- Controlling Zone or Thermostat Location
  {3424a6ee-4f66-42eb-87da-d80aa687cbc9}, !- Supply Air Fan Name
  {e11cb7fa-7bc9-4e1f-9b74-b0b60d0a7261}, !- Heating Coil Name
  {96c6aeb4-69ec-41c7-9d7c-8f07f48ed600}, !- Cooling Coil Name
  {89d878e6-c6a5-43fb-956d-4aed09bb022c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {0681f6e4-fee5-4173-8d23-3f62543912ab}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {dff186d3-fa04-4695-88d1-cdba23637149}, !- Handle
  {553f2bab-64e4-4d4f-9542-b72fef11f5fe}, !- Source Object
  4,                                      !- Outlet Port
  {8540108a-fc76-49c8-8dbc-a4115e84a99f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d422fc4-37ba-4683-9f2a-f53225f5383e}, !- Handle
  Node 54,                                !- Name
  {f24ea19a-65af-4d8f-9c79-aad533bda556}, !- Inlet Port
  {7db1ede8-8ce5-427f-a8dc-d2627daef45c}; !- Outlet Port

OS:Connection,
  {70433607-616c-4c6c-86bd-d59bd1dd030b}, !- Handle
  {d76d20db-9bb8-4ef7-8dc1-f31d148de447}, !- Source Object
  3,                                      !- Outlet Port
  {1813e000-cefa-4b8b-8d41-863f5fa80714}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f24ea19a-65af-4d8f-9c79-aad533bda556}, !- Handle
  {1813e000-cefa-4b8b-8d41-863f5fa80714}, !- Source Object
  5,                                      !- Outlet Port
  {9d422fc4-37ba-4683-9f2a-f53225f5383e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7db1ede8-8ce5-427f-a8dc-d2627daef45c}, !- Handle
  {9d422fc4-37ba-4683-9f2a-f53225f5383e}, !- Source Object
  3,                                      !- Outlet Port
  {553f2bab-64e4-4d4f-9542-b72fef11f5fe}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1ff89bf0-3ff3-4f43-8c03-fc401ec37c8b}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {5108e511-8a11-460f-8bae-2a2a43685d1e}, !- Control Zone Name
  {8540108a-fc76-49c8-8dbc-a4115e84a99f}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5a1f50e3-b392-41cc-826c-f814e8e3113f}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {119e3616-2853-46f0-ae0d-178ac712e9b4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Availability Schedule Name
  {ab987383-0be4-462b-b21d-65960bc70e40}, !- Air Inlet Node Name
  {45cc6b28-1dd3-4444-aa07-18ab7389508a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {471e37af-e2f5-4f39-9344-e097c581c2f5}, !- Handle
  Node 55,                                !- Name
  {8b60f1a3-5212-4f2e-bb8f-c6efee13ee40}, !- Inlet Port
  {17f5fcf7-3dce-4d9b-bc7b-cb01bcb348fa}; !- Outlet Port

OS:Connection,
  {f325f7eb-5a1c-4ecc-ab7e-548df027f8f3}, !- Handle
  {2b4b5f86-6cb6-4109-a174-7b7f4f81ade1}, !- Source Object
  3,                                      !- Outlet Port
  {57bcc748-d683-42b8-bbc3-6163203c4278}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b60f1a3-5212-4f2e-bb8f-c6efee13ee40}, !- Handle
  {6df5b51e-3f06-4935-8191-1d02289ef399}, !- Source Object
  2,                                      !- Outlet Port
  {471e37af-e2f5-4f39-9344-e097c581c2f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17f5fcf7-3dce-4d9b-bc7b-cb01bcb348fa}, !- Handle
  {471e37af-e2f5-4f39-9344-e097c581c2f5}, !- Source Object
  3,                                      !- Outlet Port
  {c66d6e9a-9660-4a9d-80e8-616992b25e65}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4d1bc3d1-654b-4570-876f-e614094333b4}, !- Handle
  Node 56,                                !- Name
  {74f4b002-2371-4aad-9960-347b848a7771}, !- Inlet Port
  {ab987383-0be4-462b-b21d-65960bc70e40}; !- Outlet Port

OS:Connection,
  {74f4b002-2371-4aad-9960-347b848a7771}, !- Handle
  {0d1f9793-2c9e-41cc-b1c9-ef271412b494}, !- Source Object
  3,                                      !- Outlet Port
  {4d1bc3d1-654b-4570-876f-e614094333b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab987383-0be4-462b-b21d-65960bc70e40}, !- Handle
  {4d1bc3d1-654b-4570-876f-e614094333b4}, !- Source Object
  3,                                      !- Outlet Port
  {119e3616-2853-46f0-ae0d-178ac712e9b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45cc6b28-1dd3-4444-aa07-18ab7389508a}, !- Handle
  {119e3616-2853-46f0-ae0d-178ac712e9b4}, !- Source Object
  4,                                      !- Outlet Port
  {2b4b5f86-6cb6-4109-a174-7b7f4f81ade1}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {d5a7a292-53cb-4c70-8010-ff6ed26d678e}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7548adf2-056e-4b0d-b2f9-a7ec7dd19c3f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {bfc08873-ddab-4a99-abe7-d30e2512dd1e}, !- Plant Side Inlet Node Name
  {545ca2b7-ceb1-4c9f-bef2-ed076699d76b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {854cb60f-be66-4b3c-a520-494f94908be2}, !- Demand Side Inlet Node Name
  {a39b852c-09ff-4b37-9c0d-a5d7800b366d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7d281e23-88cc-45b9-be3e-75df7186516a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {08de164d-fee1-4eaf-babb-dcc09063af73}, !- Demand Mixer Name
  {0c2d0c42-72c0-434a-8899-62547dd20e20}, !- Demand Splitter Name
  {acbd8b52-2b5b-43c9-a8b1-5a3f030449f0}, !- Supply Mixer Name
  {c4e996cd-9367-495e-bdad-4ab962e8e2bb}; !- Supply Splitter Name

OS:Node,
  {de7a6821-9f04-445c-9f24-d89397f7137c}, !- Handle
  Node 57,                                !- Name
  {bfc08873-ddab-4a99-abe7-d30e2512dd1e}, !- Inlet Port
  {eb358dee-3259-4885-9316-311a7b010b95}; !- Outlet Port

OS:Node,
  {7548adf2-056e-4b0d-b2f9-a7ec7dd19c3f}, !- Handle
  Node 58,                                !- Name
  {fde17062-d2a4-421f-b3b3-431cbc6d8a75}, !- Inlet Port
  {545ca2b7-ceb1-4c9f-bef2-ed076699d76b}; !- Outlet Port

OS:Node,
  {41656ac8-3bff-4cd4-b4fd-2dfabc4a5483}, !- Handle
  Node 59,                                !- Name
  {77077314-483f-4d1b-a307-1a3d978d3f6f}, !- Inlet Port
  {403e4ba6-23db-4e7a-8990-bb57a0265f8d}; !- Outlet Port

OS:Connector:Mixer,
  {acbd8b52-2b5b-43c9-a8b1-5a3f030449f0}, !- Handle
  Connector Mixer 1,                      !- Name
  {65ac89fb-93bd-410d-8c28-a7086563caf9}, !- Outlet Branch Name
  {6cb46440-49db-4e93-8822-a31e363a808d}, !- Inlet Branch Name 1
  {6c11f884-cc01-443a-a496-9867a830d713}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c4e996cd-9367-495e-bdad-4ab962e8e2bb}, !- Handle
  Connector Splitter 1,                   !- Name
  {6e1e6cb6-b282-4612-b1e1-a313b4d70623}, !- Inlet Branch Name
  {77077314-483f-4d1b-a307-1a3d978d3f6f}, !- Outlet Branch Name 1
  {e0caac36-fc04-4c5f-8bf3-df463c5ec6ba}; !- Outlet Branch Name 2

OS:Connection,
  {bfc08873-ddab-4a99-abe7-d30e2512dd1e}, !- Handle
  {d5a7a292-53cb-4c70-8010-ff6ed26d678e}, !- Source Object
  14,                                     !- Outlet Port
  {de7a6821-9f04-445c-9f24-d89397f7137c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77077314-483f-4d1b-a307-1a3d978d3f6f}, !- Handle
  {c4e996cd-9367-495e-bdad-4ab962e8e2bb}, !- Source Object
  3,                                      !- Outlet Port
  {41656ac8-3bff-4cd4-b4fd-2dfabc4a5483}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {545ca2b7-ceb1-4c9f-bef2-ed076699d76b}, !- Handle
  {7548adf2-056e-4b0d-b2f9-a7ec7dd19c3f}, !- Source Object
  3,                                      !- Outlet Port
  {d5a7a292-53cb-4c70-8010-ff6ed26d678e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4f510ad6-7bd2-497f-af3a-72e24554c10f}, !- Handle
  Node 60,                                !- Name
  {854cb60f-be66-4b3c-a520-494f94908be2}, !- Inlet Port
  {11d758f1-f174-42a5-b29e-2ad9253baabc}; !- Outlet Port

OS:Node,
  {6e8a24c2-a2a3-4fd7-9efb-d90c8ae14bdc}, !- Handle
  Node 61,                                !- Name
  {269b2324-fc4d-47ef-89f7-c6c2c6442f45}, !- Inlet Port
  {a39b852c-09ff-4b37-9c0d-a5d7800b366d}; !- Outlet Port

OS:Node,
  {bc7ec831-788a-47db-b46a-5e9ec674c930}, !- Handle
  Node 62,                                !- Name
  {b9df67d0-0383-48e6-bccc-db5041bd5282}, !- Inlet Port
  {43ff2205-f599-4926-83b0-83b20c95a4fa}; !- Outlet Port

OS:Connector:Mixer,
  {08de164d-fee1-4eaf-babb-dcc09063af73}, !- Handle
  Connector Mixer 2,                      !- Name
  {7f433fb2-dfbb-44a9-a144-5557b01455c2}, !- Outlet Branch Name
  {84f8a7ba-96d4-411f-89b4-236567ce922b}, !- Inlet Branch Name 1
  {3cc78d25-e73b-4727-8d57-db3e3e0e2809}, !- Inlet Branch Name 2
  {c18e120b-5489-4011-b79d-cb5bcdc03e12}, !- Inlet Branch Name 3
  {6ccbc4d9-ff8f-4d3c-9207-ca2448df6b20}, !- Inlet Branch Name 4
  {c5f23b97-d22b-4922-b974-56ebec4725a8}, !- Inlet Branch Name 5
  {cc39f347-7f91-4d1a-8045-46289992cb5d}; !- Inlet Branch Name 6

OS:Connector:Splitter,
  {0c2d0c42-72c0-434a-8899-62547dd20e20}, !- Handle
  Connector Splitter 2,                   !- Name
  {11d758f1-f174-42a5-b29e-2ad9253baabc}, !- Inlet Branch Name
  {b9df67d0-0383-48e6-bccc-db5041bd5282}, !- Outlet Branch Name 1
  {2f3b01fe-b7aa-4797-96ef-e3c7346979cb}, !- Outlet Branch Name 2
  {9c3bfdac-3268-48fc-8188-d9de06ffc9ef}, !- Outlet Branch Name 3
  {4b89b4f7-bfa2-4bd5-b679-6dcda9705ae3}, !- Outlet Branch Name 4
  {063233f6-0f84-48d9-a69c-b8d7aa311e1c}, !- Outlet Branch Name 5
  {41b9f13c-0bb3-4a3f-895e-0bd7a5fdbabc}; !- Outlet Branch Name 6

OS:Connection,
  {854cb60f-be66-4b3c-a520-494f94908be2}, !- Handle
  {d5a7a292-53cb-4c70-8010-ff6ed26d678e}, !- Source Object
  17,                                     !- Outlet Port
  {4f510ad6-7bd2-497f-af3a-72e24554c10f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11d758f1-f174-42a5-b29e-2ad9253baabc}, !- Handle
  {4f510ad6-7bd2-497f-af3a-72e24554c10f}, !- Source Object
  3,                                      !- Outlet Port
  {0c2d0c42-72c0-434a-8899-62547dd20e20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9df67d0-0383-48e6-bccc-db5041bd5282}, !- Handle
  {0c2d0c42-72c0-434a-8899-62547dd20e20}, !- Source Object
  3,                                      !- Outlet Port
  {bc7ec831-788a-47db-b46a-5e9ec674c930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a39b852c-09ff-4b37-9c0d-a5d7800b366d}, !- Handle
  {6e8a24c2-a2a3-4fd7-9efb-d90c8ae14bdc}, !- Source Object
  3,                                      !- Outlet Port
  {d5a7a292-53cb-4c70-8010-ff6ed26d678e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8e51d0c5-24f4-42ef-a2b6-9f659fbef0b2}, !- Handle
  {d5a7a292-53cb-4c70-8010-ff6ed26d678e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7d281e23-88cc-45b9-be3e-75df7186516a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {94c9db8f-5d25-4fdc-8415-07c4bb2c9f07}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f3110a9f-3266-48d1-9366-9cc740e9da36}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {94c9db8f-5d25-4fdc-8415-07c4bb2c9f07}, !- Schedule Type Limits Name
  {c67fb03c-92d0-4742-a376-16fc84b257bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c67fb03c-92d0-4742-a376-16fc84b257bd}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {94c9db8f-5d25-4fdc-8415-07c4bb2c9f07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {50e68e75-6a1d-45c7-8e23-e763f7cadb3a}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f3110a9f-3266-48d1-9366-9cc740e9da36}, !- Schedule Name
  {7548adf2-056e-4b0d-b2f9-a7ec7dd19c3f}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {c7bb4e6d-e7ab-4550-9a33-2099cde6e63c}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {eb358dee-3259-4885-9316-311a7b010b95}, !- Inlet Node Name
  {95470021-6c9b-4d63-8298-6e0103a077fc}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  410.141651654218,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {61b0ee34-9528-4782-a01b-c59842416634}, !- Handle
  Node 63,                                !- Name
  {95470021-6c9b-4d63-8298-6e0103a077fc}, !- Inlet Port
  {6e1e6cb6-b282-4612-b1e1-a313b4d70623}; !- Outlet Port

OS:Connection,
  {eb358dee-3259-4885-9316-311a7b010b95}, !- Handle
  {de7a6821-9f04-445c-9f24-d89397f7137c}, !- Source Object
  3,                                      !- Outlet Port
  {c7bb4e6d-e7ab-4550-9a33-2099cde6e63c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95470021-6c9b-4d63-8298-6e0103a077fc}, !- Handle
  {c7bb4e6d-e7ab-4550-9a33-2099cde6e63c}, !- Source Object
  3,                                      !- Outlet Port
  {61b0ee34-9528-4782-a01b-c59842416634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e1e6cb6-b282-4612-b1e1-a313b4d70623}, !- Handle
  {61b0ee34-9528-4782-a01b-c59842416634}, !- Source Object
  3,                                      !- Outlet Port
  {c4e996cd-9367-495e-bdad-4ab962e8e2bb}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {bce69d8b-7c13-45b9-a626-7384252f7f46}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {b7668c58-3a66-4198-b249-abc5a05b39d7}, !- Handle
  13gal Electricity Water Heater - 9kBtu/hr 1 Therm Eff, !- Name
  0.048379104583744,                      !- Tank Volume {m3}
  {f3110a9f-3266-48d1-9366-9cc740e9da36}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2527.80821450062,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  12.8624730222676,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  12.8624730222676,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {de522536-3aad-42a7-9d1d-85373e97130f}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.27737825214497,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.27737825214497,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {403e4ba6-23db-4e7a-8990-bb57a0265f8d}, !- Use Side Inlet Node Name
  {8c91c328-2d19-4a60-984f-4c271b2cbe6c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {73a08726-b0ca-45a8-b9d7-c1a01316e90d}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {7e31082b-3c65-44e9-b7eb-ea5e50eaac95}, !- Schedule Type Limits Name
  {7bd8cbaf-c540-44c9-a351-77f8ac2072ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7bd8cbaf-c540-44c9-a351-77f8ac2072ef}, !- Handle
  Schedule Day 3,                         !- Name
  {7e31082b-3c65-44e9-b7eb-ea5e50eaac95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8b5526b-0450-4133-9641-4ef97865fd1f}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {7e31082b-3c65-44e9-b7eb-ea5e50eaac95}, !- Schedule Type Limits Name
  {7fc3dc3c-1ebb-48bb-a691-23efc30cf025}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7fc3dc3c-1ebb-48bb-a691-23efc30cf025}, !- Handle
  Schedule Day 4,                         !- Name
  {7e31082b-3c65-44e9-b7eb-ea5e50eaac95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {96ac5486-5361-4a84-8c42-7d064a22e96c}, !- Handle
  {b7668c58-3a66-4198-b249-abc5a05b39d7}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {de522536-3aad-42a7-9d1d-85373e97130f}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {bce69d8b-7c13-45b9-a626-7384252f7f46}, !- Schedule Type Limits Name
  {8878ae32-401e-407e-800f-da73ce27f2b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8878ae32-401e-407e-800f-da73ce27f2b5}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {bce69d8b-7c13-45b9-a626-7384252f7f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {7f6d85bb-b35b-4b5d-8eaf-8566cd0ad375}, !- Handle
  Node 64,                                !- Name
  {8c91c328-2d19-4a60-984f-4c271b2cbe6c}, !- Inlet Port
  {6cb46440-49db-4e93-8822-a31e363a808d}; !- Outlet Port

OS:Connection,
  {403e4ba6-23db-4e7a-8990-bb57a0265f8d}, !- Handle
  {41656ac8-3bff-4cd4-b4fd-2dfabc4a5483}, !- Source Object
  3,                                      !- Outlet Port
  {b7668c58-3a66-4198-b249-abc5a05b39d7}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8c91c328-2d19-4a60-984f-4c271b2cbe6c}, !- Handle
  {b7668c58-3a66-4198-b249-abc5a05b39d7}, !- Source Object
  32,                                     !- Outlet Port
  {7f6d85bb-b35b-4b5d-8eaf-8566cd0ad375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb46440-49db-4e93-8822-a31e363a808d}, !- Handle
  {7f6d85bb-b35b-4b5d-8eaf-8566cd0ad375}, !- Source Object
  3,                                      !- Outlet Port
  {acbd8b52-2b5b-43c9-a8b1-5a3f030449f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {418d9745-aab9-4858-9f95-d43d85836edb}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {230a1a03-0600-4781-9c9c-ae01e7a93b8e}, !- Inlet Node Name
  {48f20e03-4e25-4d80-a98f-ecf0cde194a2}; !- Outlet Node Name

OS:Node,
  {b691d6cf-ccaf-4039-ba54-58f8a00506b1}, !- Handle
  Node 65,                                !- Name
  {e0caac36-fc04-4c5f-8bf3-df463c5ec6ba}, !- Inlet Port
  {230a1a03-0600-4781-9c9c-ae01e7a93b8e}; !- Outlet Port

OS:Connection,
  {e0caac36-fc04-4c5f-8bf3-df463c5ec6ba}, !- Handle
  {c4e996cd-9367-495e-bdad-4ab962e8e2bb}, !- Source Object
  4,                                      !- Outlet Port
  {b691d6cf-ccaf-4039-ba54-58f8a00506b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36274b4d-6705-469b-a83d-662e9f8559ac}, !- Handle
  Node 66,                                !- Name
  {48f20e03-4e25-4d80-a98f-ecf0cde194a2}, !- Inlet Port
  {6c11f884-cc01-443a-a496-9867a830d713}; !- Outlet Port

OS:Connection,
  {230a1a03-0600-4781-9c9c-ae01e7a93b8e}, !- Handle
  {b691d6cf-ccaf-4039-ba54-58f8a00506b1}, !- Source Object
  3,                                      !- Outlet Port
  {418d9745-aab9-4858-9f95-d43d85836edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48f20e03-4e25-4d80-a98f-ecf0cde194a2}, !- Handle
  {418d9745-aab9-4858-9f95-d43d85836edb}, !- Source Object
  3,                                      !- Outlet Port
  {36274b4d-6705-469b-a83d-662e9f8559ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c11f884-cc01-443a-a496-9867a830d713}, !- Handle
  {36274b4d-6705-469b-a83d-662e9f8559ac}, !- Source Object
  3,                                      !- Outlet Port
  {acbd8b52-2b5b-43c9-a8b1-5a3f030449f0}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {81a9f4f2-4d5a-4d1c-87a2-57b0505164d4}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {43ff2205-f599-4926-83b0-83b20c95a4fa}, !- Inlet Node Name
  {0881cb84-18ae-441d-a130-3526e3be9912}; !- Outlet Node Name

OS:Node,
  {a544263e-0733-4917-900d-2c6b97d5f1c4}, !- Handle
  Node 67,                                !- Name
  {0881cb84-18ae-441d-a130-3526e3be9912}, !- Inlet Port
  {84f8a7ba-96d4-411f-89b4-236567ce922b}; !- Outlet Port

OS:Connection,
  {43ff2205-f599-4926-83b0-83b20c95a4fa}, !- Handle
  {bc7ec831-788a-47db-b46a-5e9ec674c930}, !- Source Object
  3,                                      !- Outlet Port
  {81a9f4f2-4d5a-4d1c-87a2-57b0505164d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0881cb84-18ae-441d-a130-3526e3be9912}, !- Handle
  {81a9f4f2-4d5a-4d1c-87a2-57b0505164d4}, !- Source Object
  3,                                      !- Outlet Port
  {a544263e-0733-4917-900d-2c6b97d5f1c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84f8a7ba-96d4-411f-89b4-236567ce922b}, !- Handle
  {a544263e-0733-4917-900d-2c6b97d5f1c4}, !- Source Object
  3,                                      !- Outlet Port
  {08de164d-fee1-4eaf-babb-dcc09063af73}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {85263abc-7b49-4750-8fd4-8ea50ccbe33c}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {c7c93758-c8ba-4b1c-b3eb-eec50fcc3337}, !- Inlet Node Name
  {fde17062-d2a4-421f-b3b3-431cbc6d8a75}; !- Outlet Node Name

OS:Node,
  {85398f79-e2e4-48ff-b91f-1054839ac0fa}, !- Handle
  Node 68,                                !- Name
  {65ac89fb-93bd-410d-8c28-a7086563caf9}, !- Inlet Port
  {c7c93758-c8ba-4b1c-b3eb-eec50fcc3337}; !- Outlet Port

OS:Connection,
  {65ac89fb-93bd-410d-8c28-a7086563caf9}, !- Handle
  {acbd8b52-2b5b-43c9-a8b1-5a3f030449f0}, !- Source Object
  2,                                      !- Outlet Port
  {85398f79-e2e4-48ff-b91f-1054839ac0fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7c93758-c8ba-4b1c-b3eb-eec50fcc3337}, !- Handle
  {85398f79-e2e4-48ff-b91f-1054839ac0fa}, !- Source Object
  3,                                      !- Outlet Port
  {85263abc-7b49-4750-8fd4-8ea50ccbe33c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde17062-d2a4-421f-b3b3-431cbc6d8a75}, !- Handle
  {85263abc-7b49-4750-8fd4-8ea50ccbe33c}, !- Source Object
  3,                                      !- Outlet Port
  {7548adf2-056e-4b0d-b2f9-a7ec7dd19c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dc484009-669d-4250-8b86-c072215f603d}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {51249455-d8c4-43c1-9255-554d9e729b27}, !- Inlet Node Name
  {269b2324-fc4d-47ef-89f7-c6c2c6442f45}; !- Outlet Node Name

OS:Node,
  {a46e76de-651b-4c4e-8e42-12156bb4344a}, !- Handle
  Node 69,                                !- Name
  {7f433fb2-dfbb-44a9-a144-5557b01455c2}, !- Inlet Port
  {51249455-d8c4-43c1-9255-554d9e729b27}; !- Outlet Port

OS:Connection,
  {7f433fb2-dfbb-44a9-a144-5557b01455c2}, !- Handle
  {08de164d-fee1-4eaf-babb-dcc09063af73}, !- Source Object
  2,                                      !- Outlet Port
  {a46e76de-651b-4c4e-8e42-12156bb4344a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51249455-d8c4-43c1-9255-554d9e729b27}, !- Handle
  {a46e76de-651b-4c4e-8e42-12156bb4344a}, !- Source Object
  3,                                      !- Outlet Port
  {dc484009-669d-4250-8b86-c072215f603d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {269b2324-fc4d-47ef-89f7-c6c2c6442f45}, !- Handle
  {dc484009-669d-4250-8b86-c072215f603d}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a24c2-a2a3-4fd7-9efb-d90c8ae14bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {505478f4-1bc1-4360-b7b2-16e4a09b9059}, !- Handle
  Water Use Connections 1,                !- Name
  {34e0cd4e-c3cd-4c8a-a8a8-5d89e26804a5}, !- Inlet Node Name
  {bc7d8e6e-978f-4805-8888-c15159c78499}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1d5165ea-4a5f-4857-b58c-35916dd15d6b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8ebd674c-c708-4c18-8947-8d71f44f4c4d}, !- Handle
  Core_zn Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.57689493437854e-06,                   !- Peak Flow Rate {m3/s}
  {b0899be2-e25f-4dca-9251-6687199b1370}, !- Target Temperature Schedule Name
  {c5001a35-5c14-494a-bd4a-0b4b72da87f0}, !- Sensible Fraction Schedule Name
  {812bc356-d367-43a5-8214-f5d2302ac543}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c5001a35-5c14-494a-bd4a-0b4b72da87f0}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c76e0ec5-19d9-4f9c-836d-027233b81f33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c76e0ec5-19d9-4f9c-836d-027233b81f33}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {812bc356-d367-43a5-8214-f5d2302ac543}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9c860949-4a2a-470e-83c3-194ce7bac297}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c860949-4a2a-470e-83c3-194ce7bac297}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b0899be2-e25f-4dca-9251-6687199b1370}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {0bb18eb9-57d3-480d-9f6b-6ae27d2c90a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bb18eb9-57d3-480d-9f6b-6ae27d2c90a2}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1d5165ea-4a5f-4857-b58c-35916dd15d6b}, !- Handle
  Core_zn Service Water Use 0.06gal/min,  !- Name
  {8ebd674c-c708-4c18-8947-8d71f44f4c4d}, !- Water Use Equipment Definition Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  {035ef294-7124-42b0-928a-94d9f871ce36}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {035ef294-7124-42b0-928a-94d9f871ce36}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  {4132539e-82d8-4a0a-b449-70526f12fd41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4132539e-82d8-4a0a-b449-70526f12fd41}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {6d854538-ee0c-423a-a0e0-0f24cf152d7a}, !- Handle
  Schedule Rule 17,                       !- Name
  {035ef294-7124-42b0-928a-94d9f871ce36}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6d67f676-7c6f-4592-9b31-b8d4902d8170}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d67f676-7c6f-4592-9b31-b8d4902d8170}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {d9cdb2cc-057b-428f-8a23-d4ad1f9ecdeb}, !- Handle
  Schedule Rule 18,                       !- Name
  {035ef294-7124-42b0-928a-94d9f871ce36}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ac28c0a1-4d5a-45f7-8349-ac0c174b647c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac28c0a1-4d5a-45f7-8349-ac0c174b647c}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {d8ef9fc4-e3bc-4b78-8d85-63fb39e1e9c2}, !- Handle
  Schedule Rule 19,                       !- Name
  {035ef294-7124-42b0-928a-94d9f871ce36}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5dbe58cd-bfad-472c-b27b-ec491946cfe0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5dbe58cd-bfad-472c-b27b-ec491946cfe0}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {e205ccd0-c88d-4e8a-90dc-b6f2e102fec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {56cfd500-469e-4a3b-994b-89e07989e81f}, !- Handle
  Node 70,                                !- Name
  {2f3b01fe-b7aa-4797-96ef-e3c7346979cb}, !- Inlet Port
  {34e0cd4e-c3cd-4c8a-a8a8-5d89e26804a5}; !- Outlet Port

OS:Connection,
  {2f3b01fe-b7aa-4797-96ef-e3c7346979cb}, !- Handle
  {0c2d0c42-72c0-434a-8899-62547dd20e20}, !- Source Object
  4,                                      !- Outlet Port
  {56cfd500-469e-4a3b-994b-89e07989e81f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7efa7b29-9527-4639-bc08-44a673c80146}, !- Handle
  Node 71,                                !- Name
  {bc7d8e6e-978f-4805-8888-c15159c78499}, !- Inlet Port
  {3cc78d25-e73b-4727-8d57-db3e3e0e2809}; !- Outlet Port

OS:Connection,
  {34e0cd4e-c3cd-4c8a-a8a8-5d89e26804a5}, !- Handle
  {56cfd500-469e-4a3b-994b-89e07989e81f}, !- Source Object
  3,                                      !- Outlet Port
  {505478f4-1bc1-4360-b7b2-16e4a09b9059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc7d8e6e-978f-4805-8888-c15159c78499}, !- Handle
  {505478f4-1bc1-4360-b7b2-16e4a09b9059}, !- Source Object
  3,                                      !- Outlet Port
  {7efa7b29-9527-4639-bc08-44a673c80146}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cc78d25-e73b-4727-8d57-db3e3e0e2809}, !- Handle
  {7efa7b29-9527-4639-bc08-44a673c80146}, !- Source Object
  3,                                      !- Outlet Port
  {08de164d-fee1-4eaf-babb-dcc09063af73}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {01b8da8a-3d5a-462f-a3ac-2ebcd0d6c871}, !- Handle
  Water Use Connections 2,                !- Name
  {70ef7870-c05a-4635-9425-c32171e4c361}, !- Inlet Node Name
  {18970b86-7d2c-4a45-9258-6305d7d69c02}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ee2c5f22-831b-4092-8969-9a4f3a71b628}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {29280a64-d593-424c-b72e-a4203a22387c}, !- Handle
  Perimeter_zn_1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.71151797575826e-06,                   !- Peak Flow Rate {m3/s}
  {a848ef3b-fbcb-41df-981a-f412e0ffec40}, !- Target Temperature Schedule Name
  {b60dde80-af5b-4d32-a810-e025c0d6501c}, !- Sensible Fraction Schedule Name
  {2bf1a053-d938-4f3c-b4c4-b2a9e1583485}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b60dde80-af5b-4d32-a810-e025c0d6501c}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e417c877-11d1-450b-89d5-901d25546487}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e417c877-11d1-450b-89d5-901d25546487}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2bf1a053-d938-4f3c-b4c4-b2a9e1583485}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d2bd583c-7b86-471d-812b-d3f1cdb63c6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2bd583c-7b86-471d-812b-d3f1cdb63c6f}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a848ef3b-fbcb-41df-981a-f412e0ffec40}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e427899d-4784-4011-832d-649efaed7b8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e427899d-4784-4011-832d-649efaed7b8b}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ee2c5f22-831b-4092-8969-9a4f3a71b628}, !- Handle
  Perimeter_zn_1 Service Water Use 0.04gal/min, !- Name
  {29280a64-d593-424c-b72e-a4203a22387c}, !- Water Use Equipment Definition Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  {035ef294-7124-42b0-928a-94d9f871ce36}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f5281302-1e51-40bb-b0ec-2b135b48f0da}, !- Handle
  Node 72,                                !- Name
  {9c3bfdac-3268-48fc-8188-d9de06ffc9ef}, !- Inlet Port
  {70ef7870-c05a-4635-9425-c32171e4c361}; !- Outlet Port

OS:Connection,
  {9c3bfdac-3268-48fc-8188-d9de06ffc9ef}, !- Handle
  {0c2d0c42-72c0-434a-8899-62547dd20e20}, !- Source Object
  5,                                      !- Outlet Port
  {f5281302-1e51-40bb-b0ec-2b135b48f0da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de2308f1-9e2b-4e76-a365-67fa9b27c2a9}, !- Handle
  Node 73,                                !- Name
  {18970b86-7d2c-4a45-9258-6305d7d69c02}, !- Inlet Port
  {c18e120b-5489-4011-b79d-cb5bcdc03e12}; !- Outlet Port

OS:Connection,
  {70ef7870-c05a-4635-9425-c32171e4c361}, !- Handle
  {f5281302-1e51-40bb-b0ec-2b135b48f0da}, !- Source Object
  3,                                      !- Outlet Port
  {01b8da8a-3d5a-462f-a3ac-2ebcd0d6c871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18970b86-7d2c-4a45-9258-6305d7d69c02}, !- Handle
  {01b8da8a-3d5a-462f-a3ac-2ebcd0d6c871}, !- Source Object
  3,                                      !- Outlet Port
  {de2308f1-9e2b-4e76-a365-67fa9b27c2a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c18e120b-5489-4011-b79d-cb5bcdc03e12}, !- Handle
  {de2308f1-9e2b-4e76-a365-67fa9b27c2a9}, !- Source Object
  3,                                      !- Outlet Port
  {08de164d-fee1-4eaf-babb-dcc09063af73}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {af4b5c1a-7cdb-421f-84f0-7b6e041f0507}, !- Handle
  Water Use Connections 3,                !- Name
  {efca4176-44be-4c0f-a542-409448e30268}, !- Inlet Node Name
  {8838b1b6-fd2e-4bd8-b199-2f683778b2b3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d2eef171-e744-4678-b655-5ad42210b0a8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dec56700-3633-475c-82ea-e2a77700cfc3}, !- Handle
  Perimeter_zn_2 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.60850735803024e-06,                   !- Peak Flow Rate {m3/s}
  {91aad5ec-be24-422d-abb8-f9d8e46ca7ce}, !- Target Temperature Schedule Name
  {8f804bb3-a54d-40b3-bba9-096803c5c7d2}, !- Sensible Fraction Schedule Name
  {1fe93878-1db8-46eb-ae10-04aa43c6946e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8f804bb3-a54d-40b3-bba9-096803c5c7d2}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {695d3c9d-39c0-454f-b3c0-b00c3a12e98e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {695d3c9d-39c0-454f-b3c0-b00c3a12e98e}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1fe93878-1db8-46eb-ae10-04aa43c6946e}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f404196a-00f2-49fd-92ce-c54c86357e59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f404196a-00f2-49fd-92ce-c54c86357e59}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {91aad5ec-be24-422d-abb8-f9d8e46ca7ce}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cccaaf3b-36ea-470a-975a-6781baba3a85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cccaaf3b-36ea-470a-975a-6781baba3a85}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d2eef171-e744-4678-b655-5ad42210b0a8}, !- Handle
  Perimeter_zn_2 Service Water Use 0.03gal/min, !- Name
  {dec56700-3633-475c-82ea-e2a77700cfc3}, !- Water Use Equipment Definition Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  {035ef294-7124-42b0-928a-94d9f871ce36}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1e976e2e-0043-4108-aef6-003c74f3cd9b}, !- Handle
  Node 74,                                !- Name
  {4b89b4f7-bfa2-4bd5-b679-6dcda9705ae3}, !- Inlet Port
  {efca4176-44be-4c0f-a542-409448e30268}; !- Outlet Port

OS:Connection,
  {4b89b4f7-bfa2-4bd5-b679-6dcda9705ae3}, !- Handle
  {0c2d0c42-72c0-434a-8899-62547dd20e20}, !- Source Object
  6,                                      !- Outlet Port
  {1e976e2e-0043-4108-aef6-003c74f3cd9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0949a63-ecbc-4b6d-b7a2-a9b43d3f7860}, !- Handle
  Node 75,                                !- Name
  {8838b1b6-fd2e-4bd8-b199-2f683778b2b3}, !- Inlet Port
  {6ccbc4d9-ff8f-4d3c-9207-ca2448df6b20}; !- Outlet Port

OS:Connection,
  {efca4176-44be-4c0f-a542-409448e30268}, !- Handle
  {1e976e2e-0043-4108-aef6-003c74f3cd9b}, !- Source Object
  3,                                      !- Outlet Port
  {af4b5c1a-7cdb-421f-84f0-7b6e041f0507}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8838b1b6-fd2e-4bd8-b199-2f683778b2b3}, !- Handle
  {af4b5c1a-7cdb-421f-84f0-7b6e041f0507}, !- Source Object
  3,                                      !- Outlet Port
  {a0949a63-ecbc-4b6d-b7a2-a9b43d3f7860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ccbc4d9-ff8f-4d3c-9207-ca2448df6b20}, !- Handle
  {a0949a63-ecbc-4b6d-b7a2-a9b43d3f7860}, !- Source Object
  3,                                      !- Outlet Port
  {08de164d-fee1-4eaf-babb-dcc09063af73}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b395668d-9810-4806-8597-1b1c9549aaad}, !- Handle
  Water Use Connections 4,                !- Name
  {560500af-2a05-4021-a8d3-3aed3e95e8d0}, !- Inlet Node Name
  {2ac45615-5499-475c-9d1f-31cf44908bc0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a3071a38-1908-4611-8d54-1b7c324c5dac}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ac687736-5b2e-4d98-b253-dd6b3ffadd5c}, !- Handle
  Perimeter_zn_3 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.71151797575827e-06,                   !- Peak Flow Rate {m3/s}
  {efde5587-f4eb-4cb3-a570-8d184d80c4ca}, !- Target Temperature Schedule Name
  {a3528d2a-9744-4eee-959d-af424d6fecc6}, !- Sensible Fraction Schedule Name
  {7e0e8925-0bee-4ce0-8737-f761edff1c80}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a3528d2a-9744-4eee-959d-af424d6fecc6}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {28ed919a-e319-4762-b54e-44d113183c28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28ed919a-e319-4762-b54e-44d113183c28}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e0e8925-0bee-4ce0-8737-f761edff1c80}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d10a42d7-df85-492f-9c10-cf8a43902ed7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d10a42d7-df85-492f-9c10-cf8a43902ed7}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {efde5587-f4eb-4cb3-a570-8d184d80c4ca}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6713047b-8ff0-4216-9f33-a87346f85833}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6713047b-8ff0-4216-9f33-a87346f85833}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a3071a38-1908-4611-8d54-1b7c324c5dac}, !- Handle
  Perimeter_zn_3 Service Water Use 0.04gal/min, !- Name
  {ac687736-5b2e-4d98-b253-dd6b3ffadd5c}, !- Water Use Equipment Definition Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  {035ef294-7124-42b0-928a-94d9f871ce36}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ce6a67c9-d0bd-4046-b30a-3fba3848002e}, !- Handle
  Node 76,                                !- Name
  {063233f6-0f84-48d9-a69c-b8d7aa311e1c}, !- Inlet Port
  {560500af-2a05-4021-a8d3-3aed3e95e8d0}; !- Outlet Port

OS:Connection,
  {063233f6-0f84-48d9-a69c-b8d7aa311e1c}, !- Handle
  {0c2d0c42-72c0-434a-8899-62547dd20e20}, !- Source Object
  7,                                      !- Outlet Port
  {ce6a67c9-d0bd-4046-b30a-3fba3848002e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c90b771d-cc9e-48fd-9d9b-fb97bc1b432a}, !- Handle
  Node 77,                                !- Name
  {2ac45615-5499-475c-9d1f-31cf44908bc0}, !- Inlet Port
  {c5f23b97-d22b-4922-b974-56ebec4725a8}; !- Outlet Port

OS:Connection,
  {560500af-2a05-4021-a8d3-3aed3e95e8d0}, !- Handle
  {ce6a67c9-d0bd-4046-b30a-3fba3848002e}, !- Source Object
  3,                                      !- Outlet Port
  {b395668d-9810-4806-8597-1b1c9549aaad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ac45615-5499-475c-9d1f-31cf44908bc0}, !- Handle
  {b395668d-9810-4806-8597-1b1c9549aaad}, !- Source Object
  3,                                      !- Outlet Port
  {c90b771d-cc9e-48fd-9d9b-fb97bc1b432a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5f23b97-d22b-4922-b974-56ebec4725a8}, !- Handle
  {c90b771d-cc9e-48fd-9d9b-fb97bc1b432a}, !- Source Object
  3,                                      !- Outlet Port
  {08de164d-fee1-4eaf-babb-dcc09063af73}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {26f1a5be-2433-48ed-9e7e-b2d40178e3c2}, !- Handle
  Water Use Connections 5,                !- Name
  {246fc7a0-10ab-4ea7-9b79-d2093556884e}, !- Inlet Node Name
  {479a607e-1fa0-4d7a-a27c-77d0d55e620a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {71268b2c-6101-4238-be82-6534f9890bf0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {65fb8855-1b46-46ce-a4bd-510b36e03675}, !- Handle
  Perimeter_zn_4 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.60850735803024e-06,                   !- Peak Flow Rate {m3/s}
  {9317d828-69d3-402f-a25f-ff6477980b39}, !- Target Temperature Schedule Name
  {e42d7b37-14ac-4227-92c9-4299e628e31d}, !- Sensible Fraction Schedule Name
  {f2d557aa-3854-4e77-9ddf-610a228e29bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e42d7b37-14ac-4227-92c9-4299e628e31d}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a274d711-1712-4b6f-9078-4fde9ec687d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a274d711-1712-4b6f-9078-4fde9ec687d3}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2d557aa-3854-4e77-9ddf-610a228e29bb}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f5e2070d-cd86-4f3d-a5ec-f7ab176d58d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5e2070d-cd86-4f3d-a5ec-f7ab176d58d3}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9317d828-69d3-402f-a25f-ff6477980b39}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7d2ca67e-702b-4377-bd99-0b8b9dd7dbb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d2ca67e-702b-4377-bd99-0b8b9dd7dbb0}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {71268b2c-6101-4238-be82-6534f9890bf0}, !- Handle
  Perimeter_zn_4 Service Water Use 0.03gal/min, !- Name
  {65fb8855-1b46-46ce-a4bd-510b36e03675}, !- Water Use Equipment Definition Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  {035ef294-7124-42b0-928a-94d9f871ce36}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d42f8a0f-42fa-48e6-bf80-3913f0b2a314}, !- Handle
  Node 78,                                !- Name
  {41b9f13c-0bb3-4a3f-895e-0bd7a5fdbabc}, !- Inlet Port
  {246fc7a0-10ab-4ea7-9b79-d2093556884e}; !- Outlet Port

OS:Connection,
  {41b9f13c-0bb3-4a3f-895e-0bd7a5fdbabc}, !- Handle
  {0c2d0c42-72c0-434a-8899-62547dd20e20}, !- Source Object
  8,                                      !- Outlet Port
  {d42f8a0f-42fa-48e6-bf80-3913f0b2a314}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68cefbb7-26bc-41db-b33e-75e0d25068b5}, !- Handle
  Node 79,                                !- Name
  {479a607e-1fa0-4d7a-a27c-77d0d55e620a}, !- Inlet Port
  {cc39f347-7f91-4d1a-8045-46289992cb5d}; !- Outlet Port

OS:Connection,
  {246fc7a0-10ab-4ea7-9b79-d2093556884e}, !- Handle
  {d42f8a0f-42fa-48e6-bf80-3913f0b2a314}, !- Source Object
  3,                                      !- Outlet Port
  {26f1a5be-2433-48ed-9e7e-b2d40178e3c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {479a607e-1fa0-4d7a-a27c-77d0d55e620a}, !- Handle
  {26f1a5be-2433-48ed-9e7e-b2d40178e3c2}, !- Source Object
  3,                                      !- Outlet Port
  {68cefbb7-26bc-41db-b33e-75e0d25068b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc39f347-7f91-4d1a-8045-46289992cb5d}, !- Handle
  {68cefbb7-26bc-41db-b33e-75e0d25068b5}, !- Source Object
  3,                                      !- Outlet Port
  {08de164d-fee1-4eaf-babb-dcc09063af73}, !- Target Object
  8;                                      !- Inlet Port

OS:Sizing:Parameters,
  {71732ef1-e979-41af-94de-1f85748db0df}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {4915c69f-4689-4d75-942e-048150adb869}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {e8b46b07-93dc-49ab-a8d2-594de9ca2836}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {77a86540-ea7c-4144-b0ac-11f8795fd977}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77a86540-ea7c-4144-b0ac-11f8795fd977}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {dfaa7610-2f32-4304-bf48-8f8ccfb3e59b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bed7cac2-73f1-4666-9cdc-6806ef7bf51a}, !- Control Zone or Zone List Name
  {a525470f-0cb0-46a6-aba4-3f91971f8613}, !- Cooling Control Zone or Zone List Name
  {5028f311-9675-4d55-b229-43e541d700cf}, !- Heating Control Zone or Zone List Name
  {56011007-e307-43ea-88e7-cb6b9b98fea4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bed7cac2-73f1-4666-9cdc-6806ef7bf51a}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {a525470f-0cb0-46a6-aba4-3f91971f8613}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5028f311-9675-4d55-b229-43e541d700cf}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {56011007-e307-43ea-88e7-cb6b9b98fea4}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8ea93cc8-6905-444c-93b7-d297f589bd68}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  {5b930b84-667c-484d-8593-d3170ce3a94d}, !- Default Day Schedule Name
  {01109f17-d81c-4629-acf0-e94d46069f3b}, !- Summer Design Day Schedule Name
  {a146f03f-ed05-46fa-875e-a2d4024f8ba7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5b930b84-667c-484d-8593-d3170ce3a94d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1404b6d7-ce2a-4b24-9a53-1afa97311eff}, !- Handle
  {8ea93cc8-6905-444c-93b7-d297f589bd68}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.6745615091808492,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-01-17 19:38:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-01-17 19:38:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ee43574b-3afc-4531-b246-4ae8adbd4de7}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a146f03f-ed05-46fa-875e-a2d4024f8ba7}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {132254c6-98ca-4051-992a-b88b654c2203}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01109f17-d81c-4629-acf0-e94d46069f3b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b5a174e2-6882-47f0-8e09-e618a102616a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {8ea93cc8-6905-444c-93b7-d297f589bd68}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {52ef30c0-ae1a-4621-86b5-97188a527711}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52ef30c0-ae1a-4621-86b5-97188a527711}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:AvailabilityManager:NightCycle,
  {5808e398-2891-4c51-9d85-02a186a090db}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3636b0fb-9df0-4a90-a4d9-68e868403fdb}, !- Control Zone or Zone List Name
  {a1fd8f50-7f36-4a50-916d-a7bab552ece9}, !- Cooling Control Zone or Zone List Name
  {e310ac18-2415-44e9-934e-916a2f3677d8}, !- Heating Control Zone or Zone List Name
  {d7233c32-266e-4046-adc8-3f855171ac95}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3636b0fb-9df0-4a90-a4d9-68e868403fdb}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {a1fd8f50-7f36-4a50-916d-a7bab552ece9}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e310ac18-2415-44e9-934e-916a2f3677d8}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d7233c32-266e-4046-adc8-3f855171ac95}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {59966c40-6b41-4212-93b5-c0e579922871}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  {cf23408c-4d65-4177-90f9-6b2d15137937}, !- Default Day Schedule Name
  {403e0c15-117b-4494-b1fe-374baf178f14}, !- Summer Design Day Schedule Name
  {5c8bca52-0c87-45cd-9cb0-4feb28981a53}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf23408c-4d65-4177-90f9-6b2d15137937}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b3e95613-c61e-47fd-a810-e54635f581ed}, !- Handle
  {59966c40-6b41-4212-93b5-c0e579922871}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.4855894367922611,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-01-17 19:38:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-01-17 19:38:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {150afe3f-dec3-40e0-a43c-0842e8cb1880}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c8bca52-0c87-45cd-9cb0-4feb28981a53}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7fc16231-e15b-46c3-a15d-f9005c805884}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {403e0c15-117b-4494-b1fe-374baf178f14}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6fbffc39-9bc3-4764-807f-c3092a8eacfe}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {59966c40-6b41-4212-93b5-c0e579922871}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63023875-4f3e-4e52-86c5-26f3f65411b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63023875-4f3e-4e52-86c5-26f3f65411b7}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a71bb69e-115e-4715-a582-76bcbaa63b54}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {af29374f-37b4-4ac1-9483-cc4b9c2225f8}, !- Control Zone or Zone List Name
  {1cdfc757-b9c6-4ac6-b5a2-9b7f0d7821d5}, !- Cooling Control Zone or Zone List Name
  {70eba6be-8df6-4b38-9af6-91267ee881b7}, !- Heating Control Zone or Zone List Name
  {056dd261-9924-490d-818e-4afaf373d5f5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {af29374f-37b4-4ac1-9483-cc4b9c2225f8}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {1cdfc757-b9c6-4ac6-b5a2-9b7f0d7821d5}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {70eba6be-8df6-4b38-9af6-91267ee881b7}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {056dd261-9924-490d-818e-4afaf373d5f5}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {341d7590-8864-41a1-96eb-0af26b3d2e09}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  {ec90bba7-ef30-44be-86ea-e656a14f6fb2}, !- Default Day Schedule Name
  {0a431754-dd4e-41c1-86eb-afa071461d1a}, !- Summer Design Day Schedule Name
  {08e2edec-b785-4c2b-804b-60b647508395}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ec90bba7-ef30-44be-86ea-e656a14f6fb2}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3bdc8b1c-2597-4ec6-80a8-303ab4848c7a}, !- Handle
  {341d7590-8864-41a1-96eb-0af26b3d2e09}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3662229137758586,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-01-17 19:38:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-01-17 19:38:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e8a30e4d-0e97-4c2d-b74a-fe55e90187dc}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {08e2edec-b785-4c2b-804b-60b647508395}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3db4ae73-2c99-485b-984b-7ee41753180d}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a431754-dd4e-41c1-86eb-afa071461d1a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {838bea83-8c12-45be-a178-19a64c241f67}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {341d7590-8864-41a1-96eb-0af26b3d2e09}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a5de0681-f478-4f04-b925-4182929b981c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5de0681-f478-4f04-b925-4182929b981c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {8a6d0b9c-f593-4ca7-b962-41463421410e}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {985b2ece-7987-479a-85c2-1bf6ccc2863a}, !- Control Zone or Zone List Name
  {aab590b0-9992-40d8-820b-e9cab953f99c}, !- Cooling Control Zone or Zone List Name
  {29fa60e8-7406-4b79-80e1-4a8f84263902}, !- Heating Control Zone or Zone List Name
  {788ae3ba-bedb-4084-9575-e2b51f99a427}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {985b2ece-7987-479a-85c2-1bf6ccc2863a}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {aab590b0-9992-40d8-820b-e9cab953f99c}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {29fa60e8-7406-4b79-80e1-4a8f84263902}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {788ae3ba-bedb-4084-9575-e2b51f99a427}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4a1aa328-d497-498b-a98c-c4f7fd675088}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  {321fb9ba-5295-4ebf-9b70-1d122f9b7ad6}, !- Default Day Schedule Name
  {7f402b66-e46a-4ffd-9473-c0bab01c9f1e}, !- Summer Design Day Schedule Name
  {ea0b09e0-89ea-4e81-8e6b-6010674a2f18}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {321fb9ba-5295-4ebf-9b70-1d122f9b7ad6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Default, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {79be9a72-aa65-4b9d-a69b-97b643369369}, !- Handle
  {4a1aa328-d497-498b-a98c-c4f7fd675088}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3662229137758586,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-01-17 19:38:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-01-17 19:38:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6cadd9cc-0dc0-4e76-b0e5-f847fc42adbe}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea0b09e0-89ea-4e81-8e6b-6010674a2f18}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf26637f-9908-4fb1-9dd1-601d666aaf16}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f402b66-e46a-4ffd-9473-c0bab01c9f1e}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee0674de-19b0-47d1-8ec3-ed7ac37b3334}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Sunday Rule, !- Name
  {4a1aa328-d497-498b-a98c-c4f7fd675088}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {30c2752f-a8aa-47d7-892b-78d6e3adada6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30c2752f-a8aa-47d7-892b-78d6e3adada6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Sunday, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {7fd0b9e1-b05d-451a-8235-3d53f70a9f7a}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {e3ba75ea-6a5b-4952-90fc-c0aa1ffd7c0a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {19f82b4c-dd60-49c2-8546-8b8c15433efd}, !- Control Zone or Zone List Name
  {62d8fb3a-68a4-41b6-8eca-6fe605b1259d}, !- Cooling Control Zone or Zone List Name
  {54fec41a-9500-48db-8ee9-8cc804fc02d5}, !- Heating Control Zone or Zone List Name
  {c09e86de-0cbc-4fca-ada1-f09529bcd6fe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {19f82b4c-dd60-49c2-8546-8b8c15433efd}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {62d8fb3a-68a4-41b6-8eca-6fe605b1259d}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {54fec41a-9500-48db-8ee9-8cc804fc02d5}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c09e86de-0cbc-4fca-ada1-f09529bcd6fe}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0681f6e4-fee5-4173-8d23-3f62543912ab}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  {8dafe134-597f-4730-bbb6-02e99563c13f}, !- Default Day Schedule Name
  {3e29094e-c14f-4bd4-9844-3a4e240377bb}, !- Summer Design Day Schedule Name
  {351e9f88-e3c2-4253-bca5-2303c3d51691}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8dafe134-597f-4730-bbb6-02e99563c13f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Default, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5a2ca93e-cdf2-48ef-9fc3-ab05c9bc6b07}, !- Handle
  {0681f6e4-fee5-4173-8d23-3f62543912ab}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.6745615091808475,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-01-17 19:38:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-01-17 19:38:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c7e233a6-d9b5-4f41-8372-d6d5d3ed53f5}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {351e9f88-e3c2-4253-bca5-2303c3d51691}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e057fcc-d6c8-4782-9528-efedacefc7d8}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e29094e-c14f-4bd4-9844-3a4e240377bb}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9fc370ff-b539-4aff-8952-04a920c3196d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Sunday Rule, !- Name
  {0681f6e4-fee5-4173-8d23-3f62543912ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ebddb70-bdeb-48db-be27-527685db7046}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ebddb70-bdeb-48db-be27-527685db7046}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Sunday, !- Name
  {cb79acd9-6e6a-4efc-8f67-6e257c866a4f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {85b0885e-e395-4c0a-9461-26e4c2272460}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {55111de2-a7a6-42e3-84c5-e14f88f16707}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {23c9c97f-1329-4974-a816-054c8fed295f}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3e2622b5-c8bc-4d5b-a4e0-0d9d1c4ac33c}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {151c29b0-131c-4b85-838f-441d05b1ea5b}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {af3af8eb-12a0-4d8b-adbe-32f990315dee}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d37da9a5-9bac-40d6-aeaf-bdbe400c903b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2562d424-1d1e-4097-b26f-16e1830a1a69}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4f6e40df-4d11-4852-93dc-98d921b61a7c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1443f14a-ccc0-40ef-9dfc-921a3ee89cd0}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7a1ca9bd-670f-4627-a206-f7b83a99aa9d}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

