
OS:Version,
  {c78f2526-6dc5-4af3-ba3a-99074e6e1f23}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:ScheduleTypeLimits,
  {6ae76667-2b0a-4d6a-8737-9a4289ff3d1f}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Timestep,
  {b0fa043b-3e91-4705-b798-a26bbea47620}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Connection,
  {b742b2ef-79b6-4b4e-bc85-5c20c1c8300f}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Handle
  Zone3 Bulk Storage,                     !- Name
  {a6aa64ea-d7e8-4be2-93e7-411cbc4acca9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {db75d8b1-6332-4998-b7c2-ad46d4bbd08b}, !- Building Story Name
  {589e49c7-cc3c-413f-a505-8979c3944013}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:SubSurface,
  {6dac61d8-7411-4423-985c-36b2c5e8b7cf}, !- Handle
  Skylight_r2c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.39673, 51.712914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  37.39673, 52.932114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  36.17753, 52.932114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  36.17753, 51.712914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Handle
  Bulk Storage Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 100.579094839222, 8.53398380454007, !- X,Y,Z Vertex 2 {m}
  0, 100.579094839222, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  0, 30.4785135876431, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {6bce9be8-2ab5-46ae-a571-5c172afed1ee}, !- Handle
  Skylight_Frame,                         !- Name
  0.7129,                                 !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  283.91,                                 !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:SubSurface,
  {5985fe05-ad32-4b65-b0c2-46302891e062}, !- Handle
  Fine Storage Left Door,                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e7c4e556-9445-43b4-bfcc-f9fc21f24f21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 20.2682115357827, 2.13349595113502,  !- X,Y,Z Vertex 1 {m}
  0, 20.2682115357827, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 19.3538561281534, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 19.3538561281534, 2.13349595113502;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7c4e556-9445-43b4-bfcc-f9fc21f24f21}, !- Handle
  Fine Storage Left Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30.4785135876431, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.14355407629293, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {dc04fefb-3f18-45be-8f68-9d2cd3eb4a21}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Handle
  Zone2 Fine Storage,                     !- Name
  {f6907e5f-7752-47ad-bfcd-c6fb8b1f86ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {db75d8b1-6332-4998-b7c2-ad46d4bbd08b}, !- Building Story Name
  {a781ac99-5801-455e-918d-22d088477c2c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {b8444fba-ff4e-4e81-b369-e9f3efc4a2d6}, !- Handle
  Office Roof,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a273ffc4-632f-4b89-9d6d-f94185f45049}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 0, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 2 {m}
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 3 {m}
  0, 0, 4.26699190227003;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3386e9fe-e830-491d-a1bc-dbb0ba0af916}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Handle
  Zone1 Office,                           !- Name
  {b0aef65a-6c0f-43e9-b00a-681a7595a4b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {db75d8b1-6332-4998-b7c2-ad46d4bbd08b}, !- Building Story Name
  {ff4e498e-d8c7-4454-aa9d-f4d60baf70ee}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {a273ffc4-632f-4b89-9d6d-f94185f45049}, !- Handle
  Office Roof Reversed,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8444fba-ff4e-4e81-b369-e9f3efc4a2d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 0, 4.26699190227003,  !- X,Y,Z Vertex 2 {m}
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 3 {m}
  0, 9.14355407629293, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc340669-2635-4608-ad68-8448960033df}, !- Handle
  Skylight_r7c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.50753, 51.712914, 8.53398380454007,   !- X,Y,Z Vertex 1 {m}
  9.50753, 52.932114, 8.53398380454007,   !- X,Y,Z Vertex 2 {m}
  8.28833, 52.932114, 8.53398380454007,   !- X,Y,Z Vertex 3 {m}
  8.28833, 51.712914, 8.53398380454007;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca7079b5-217f-4c8e-9b5f-7ce447ae706c}, !- Handle
  Skylight_r1c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.97457, 60.348914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  42.97457, 61.568114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  41.75537, 61.568114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  41.75537, 60.348914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8b06532-b20c-4b27-b353-fb685ea15ba8}, !- Handle
  Bulk Storage Rear Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 100.579094839222, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 100.579094839222, 0,  !- X,Y,Z Vertex 2 {m}
  0, 100.579094839222, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 100.579094839222, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b189551d-e42f-4762-b7d3-22cefb330f22}, !- Handle
  Skylight_r5c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.66321, 34.440914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  20.66321, 35.660114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  19.44401, 35.660114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  19.44401, 34.440914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e86312f3-df9c-4a72-8bf5-276fd9968053}, !- Handle
  Bulk Storage Floor,                     !- Name
  Floor,                                  !- Surface Type
  {875496f8-7ebc-4654-8a6a-0f3f17c89fc4}, !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {27cf07b4-ef55-4d17-b2aa-a41f20d7e4dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 100.579094839222, 0,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 100.579094839222, 0;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f541237-384a-4267-84c0-29c65974973b}, !- Handle
  Skylight_r1c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.97457, 43.076914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  42.97457, 44.296114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  41.75537, 44.296114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  41.75537, 43.076914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d7ae645-bbe8-4865-b17c-c19f599fae46}, !- Handle
  Skylight_r4c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.24105, 51.712914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  26.24105, 52.932114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  25.02185, 52.932114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  25.02185, 51.712914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7dee294-b5d7-44b5-95a1-700bae533d52}, !- Handle
  Skylight_r5c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.66321, 43.076914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  20.66321, 44.296114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  19.44401, 44.296114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  19.44401, 43.076914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21b9512b-88b8-4df7-8ddf-b5b9f2c9f530}, !- Handle
  Overhead Door 3,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 75.8153025492622, 3.04785135876431,  !- X,Y,Z Vertex 1 {m}
  0, 75.8153025492622, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 73.3770214622508, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 73.3770214622508, 3.04785135876431;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Handle
  Bulk Storage Left Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 100.579094839222, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 100.579094839222, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 30.4785135876431, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eafc8f7a-abc5-4cd4-9dbf-f615e529ab78}, !- Handle
  Skylight_r3c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.81889, 34.440914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  31.81889, 35.660114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  30.59969, 35.660114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  30.59969, 34.440914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc6efd96-2946-4c9e-b61a-a97517f30481}, !- Handle
  Overhead Door 7,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.5458713799669, 3.04785135876431,  !- X,Y,Z Vertex 1 {m}
  0, 39.5458713799669, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 37.1075902929555, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 37.1075902929555, 3.04785135876431;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb38baf8-4819-4f38-99d7-de17082804a6}, !- Handle
  Fine Storage Floor,                     !- Name
  Floor,                                  !- Surface Type
  {875496f8-7ebc-4654-8a6a-0f3f17c89fc4}, !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {27cf07b4-ef55-4d17-b2aa-a41f20d7e4dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 4 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 5 {m}
  0, 30.4785135876431, 0;                 !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {deca29f3-9920-47db-8341-dfaef5245578}, !- Handle
  Fine Storage Right Door,                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a0ba0fa9-aa51-4fbe-bdcc-bf0a22e397dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.7177703814647, 14.7820790900069, 2.13349595113502, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 14.7820790900069, 0,  !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 15.6964344976362, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 15.6964344976362, 2.13349595113502; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0ba0fa9-aa51-4fbe-bdcc-bf0a22e397dd}, !- Handle
  Fine Storage Right Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 0, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 30.4785135876431, 8.53398380454007; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71b64072-759e-42a0-8204-04b81749a0fb}, !- Handle
  Skylight_r3c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.81889, 60.348914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  31.81889, 61.568114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  30.59969, 61.568114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  30.59969, 60.348914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65a4927d-efbe-4ffa-bee2-c79215c46ccd}, !- Handle
  Skylight_r4c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.24105, 34.440914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  26.24105, 35.660114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  25.02185, 35.660114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  25.02185, 34.440914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {000ddd2c-3ea4-4776-9e8e-e4d848761cac}, !- Handle
  Skylight_r6c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.08537, 34.440914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  15.08537, 35.660114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  13.86617, 35.660114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  13.86617, 34.440914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74e5cc19-6b77-40e3-bb48-dd2003bc1d25}, !- Handle
  FineStorage_skylight_5,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.6146, 26.058914, 8.53398380454007,   !- X,Y,Z Vertex 1 {m}
  40.6146, 27.278114, 8.53398380454007,   !- X,Y,Z Vertex 2 {m}
  39.3954, 27.278114, 8.53398380454007,   !- X,Y,Z Vertex 3 {m}
  39.3954, 26.058914, 8.53398380454007;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Handle
  Fine Storage Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 0, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  0, 0, 8.53398380454007;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bb15698-f168-4579-82ad-82ac03a40e93}, !- Handle
  Skylight_r7c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.50753, 34.440914, 8.53398380454007,   !- X,Y,Z Vertex 1 {m}
  9.50753, 35.660114, 8.53398380454007,   !- X,Y,Z Vertex 2 {m}
  8.28833, 35.660114, 8.53398380454007,   !- X,Y,Z Vertex 3 {m}
  8.28833, 34.440914, 8.53398380454007;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {723b4775-b4d1-44f3-962a-910d9d76a9e6}, !- Handle
  FineStorage_skylight_14,                !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7546, 26.058914, 8.53398380454007,   !- X,Y,Z Vertex 1 {m}
  17.7546, 27.278114, 8.53398380454007,   !- X,Y,Z Vertex 2 {m}
  16.5354, 27.278114, 8.53398380454007,   !- X,Y,Z Vertex 3 {m}
  16.5354, 26.058914, 8.53398380454007;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cad599ac-bdde-493c-83a4-f9617becb319}, !- Handle
  FineStorage_skylight_6,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7546, 18.438914, 8.53398380454007,   !- X,Y,Z Vertex 1 {m}
  17.7546, 19.658114, 8.53398380454007,   !- X,Y,Z Vertex 2 {m}
  16.5354, 19.658114, 8.53398380454007,   !- X,Y,Z Vertex 3 {m}
  16.5354, 18.438914, 8.53398380454007;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9068a0fd-e4ed-49cc-abe3-df5dbff873c7}, !- Handle
  Skylight_r2c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.39673, 34.440914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  37.39673, 35.660114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  36.17753, 35.660114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  36.17753, 34.440914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acb38544-5d65-4bc8-9c65-f5b58d540d1a}, !- Handle
  Skylight_r6c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.08537, 51.712914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  15.08537, 52.932114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  13.86617, 52.932114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  13.86617, 51.712914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4163e0f8-32c9-4f3c-a01f-27d86e349545}, !- Handle
  Skylight_r3c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.81889, 43.076914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  31.81889, 44.296114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  30.59969, 44.296114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  30.59969, 43.076914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b2bce67-d0d6-4a6e-9c3c-4796cf73b0e2}, !- Handle
  Office Left Wall Window1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af7ffab5-cb7d-4793-a68a-918ca67f7479}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.51904930207155, 2.43929602151392,  !- X,Y,Z Vertex 1 {m}
  0, 7.51904930207155, 0.914355407629293, !- X,Y,Z Vertex 2 {m}
  0, 5.38555335093654, 0.914355407629293, !- X,Y,Z Vertex 3 {m}
  0, 5.38555335093654, 2.43929602151392;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af7ffab5-cb7d-4793-a68a-918ca67f7479}, !- Handle
  Office Left Wall,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.26699190227003;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a966bae9-9301-4492-ae85-a3416cb9da09}, !- Handle
  Office Floor,                           !- Name
  Floor,                                  !- Surface Type
  {875496f8-7ebc-4654-8a6a-0f3f17c89fc4}, !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {27cf07b4-ef55-4d17-b2aa-a41f20d7e4dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.14355407629293, 0;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbc62a85-f0b5-40f2-be1b-0a363ae6f388}, !- Handle
  FineStorage_skylight_10,                !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.6146, 18.438914, 8.53398380454007,   !- X,Y,Z Vertex 1 {m}
  40.6146, 19.658114, 8.53398380454007,   !- X,Y,Z Vertex 2 {m}
  39.3954, 19.658114, 8.53398380454007,   !- X,Y,Z Vertex 3 {m}
  39.3954, 18.438914, 8.53398380454007;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3206222-0b02-4aa5-bcc4-af8f70e1eec4}, !- Handle
  FineStorage_skylight_12,                !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.3246, 26.058914, 8.53398380454007,    !- X,Y,Z Vertex 1 {m}
  6.3246, 27.278114, 8.53398380454007,    !- X,Y,Z Vertex 2 {m}
  5.1054, 27.278114, 8.53398380454007,    !- X,Y,Z Vertex 3 {m}
  5.1054, 26.058914, 8.53398380454007;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4aebb1-9044-44cb-91ee-e1a559b436a0}, !- Handle
  Office Right Wall,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12dbc2fb-3517-42f9-9f00-f6147aaade5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 0, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 9.14355407629293, 4.26699190227003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12dbc2fb-3517-42f9-9f00-f6147aaade5b}, !- Handle
  Office Right Wall Reversed,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4aebb1-9044-44cb-91ee-e1a559b436a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 0, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae336c51-d6bc-43de-b204-2d60f16d3d8e}, !- Handle
  Office Front Door,                      !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a722f50f-fda4-4b2c-843f-44ea72a832c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.039012867119, 0, 2.13349595113502,   !- X,Y,Z Vertex 1 {m}
  12.039012867119, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  13.8677236823776, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  13.8677236823776, 0, 2.13349595113502;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a722f50f-fda4-4b2c-843f-44ea72a832c9}, !- Handle
  Office Front Wall,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 0, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddb38950-c035-4666-b655-f318ba7f0342}, !- Handle
  Overhead Door 2,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 84.882660341586, 3.04785135876431,   !- X,Y,Z Vertex 1 {m}
  0, 84.882660341586, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 82.4443792545746, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 82.4443792545746, 3.04785135876431;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26cfb3f0-e78e-41d5-8957-e61cf58a1db9}, !- Handle
  Skylight_r2c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.39673, 60.348914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  37.39673, 61.568114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  36.17753, 61.568114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  36.17753, 60.348914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b269fc4f-b539-46ab-a05e-93c4dd91399b}, !- Handle
  FineStorage_skylight_13,                !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0396, 26.058914, 8.53398380454007,   !- X,Y,Z Vertex 1 {m}
  12.0396, 27.278114, 8.53398380454007,   !- X,Y,Z Vertex 2 {m}
  10.8204, 27.278114, 8.53398380454007,   !- X,Y,Z Vertex 3 {m}
  10.8204, 26.058914, 8.53398380454007;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ce21271-4aa0-4b4e-af87-47994c8beac1}, !- Handle
  Bulk Storage Front Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {139e955e-746e-43dc-9033-026507021b5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30.4785135876431, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 30.4785135876431, 8.53398380454007; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {139e955e-746e-43dc-9033-026507021b5a}, !- Handle
  Bulk Storage Front Wall Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ce21271-4aa0-4b4e-af87-47994c8beac1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 30.4785135876431, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfd58ce8-1370-448e-89bc-dc1d1aa79552}, !- Handle
  Office Front Wall Window2,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a722f50f-fda4-4b2c-843f-44ea72a832c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.5918932884623, 0, 2.43929602151392,  !- X,Y,Z Vertex 1 {m}
  18.5918932884623, 0, 0.914355407629293, !- X,Y,Z Vertex 2 {m}
  22.2493149189795, 0, 0.914355407629293, !- X,Y,Z Vertex 3 {m}
  22.2493149189795, 0, 2.43929602151392;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff679961-81cf-4795-9c24-deb699dd97b4}, !- Handle
  FineStorage_skylight_7,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.4696, 18.438914, 8.53398380454007,   !- X,Y,Z Vertex 1 {m}
  23.4696, 19.658114, 8.53398380454007,   !- X,Y,Z Vertex 2 {m}
  22.2504, 19.658114, 8.53398380454007,   !- X,Y,Z Vertex 3 {m}
  22.2504, 18.438914, 8.53398380454007;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {145bfd04-ce48-4581-a2a9-e8970362044f}, !- Handle
  Fine Storage Office Left Wall,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.14355407629293, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 2 {m}
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 8.53398380454007;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de362f6f-5304-403a-9858-e02e47775660}, !- Handle
  Bulk Storage Door-1,                    !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.7177703814647, 47.5464811967232, 2.13349595113502, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 47.5464811967232, 0,  !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 48.4608366043525, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 48.4608366043525, 2.13349595113502; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Handle
  Bulk Storage Right Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 100.579094839222, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 100.579094839222, 8.53398380454007; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63248e82-ac72-47a3-bc8f-4fca4c4cc602}, !- Handle
  FineStorage_skylight_11,                !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.3246, 18.438914, 8.53398380454007,    !- X,Y,Z Vertex 1 {m}
  6.3246, 19.658114, 8.53398380454007,    !- X,Y,Z Vertex 2 {m}
  5.1054, 19.658114, 8.53398380454007,    !- X,Y,Z Vertex 3 {m}
  5.1054, 18.438914, 8.53398380454007;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06c61cc1-a825-4c84-afd9-2f77dd05133f}, !- Handle
  Skylight_r1c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.97457, 51.712914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  42.97457, 52.932114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  41.75537, 52.932114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  41.75537, 51.712914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe5ff198-983e-4083-9bbd-55550c42673c}, !- Handle
  Office Front Wall Window 1,             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a722f50f-fda4-4b2c-843f-44ea72a832c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.65742163051717, 0, 2.43929602151392,  !- X,Y,Z Vertex 1 {m}
  3.65742163051717, 0, 0.914355407629293, !- X,Y,Z Vertex 2 {m}
  7.31484326103434, 0, 0.914355407629293, !- X,Y,Z Vertex 3 {m}
  7.31484326103434, 0, 2.43929602151392;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77c7155f-c910-4a10-b06a-073c4dc43d10}, !- Handle
  Overhead Door 4,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 66.7479447569384, 3.04785135876431,  !- X,Y,Z Vertex 1 {m}
  0, 66.7479447569384, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 64.3096636699269, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 64.3096636699269, 3.04785135876431;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {203ed4e9-1069-4391-b393-bf5122d95e51}, !- Handle
  Office Left Wall Door,                  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {af7ffab5-cb7d-4793-a68a-918ca67f7479}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.02895474196111, 2.13349595113502,  !- X,Y,Z Vertex 1 {m}
  0, 5.02895474196111, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.11459933433182, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.11459933433182, 2.13349595113502;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a0502e2-60ef-4c6a-b711-c7eef0da342c}, !- Handle
  Skylight_r1c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.97457, 34.440914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  42.97457, 35.660114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  41.75537, 35.660114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  41.75537, 34.440914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16519e3d-8e15-4801-a2f2-c20194bff92d}, !- Handle
  Skylight_r5c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.66321, 60.348914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  20.66321, 61.568114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  19.44401, 61.568114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  19.44401, 60.348914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14bef6c2-f2cb-44cc-a950-c64694551653}, !- Handle
  Skylight_r4c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.24105, 43.076914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  26.24105, 44.296114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  25.02185, 44.296114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  25.02185, 43.076914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e0e2784-6483-4b29-9e66-6e25721edc69}, !- Handle
  Overhead Door 6,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.6132291722907, 3.04785135876431,  !- X,Y,Z Vertex 1 {m}
  0, 48.6132291722907, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 46.1749480852793, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 46.1749480852793, 3.04785135876431;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c82475ee-c086-4192-b350-9a8ca99d1640}, !- Handle
  Overhead Door 1,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 93.9500181339099, 3.04785135876431,  !- X,Y,Z Vertex 1 {m}
  0, 93.9500181339099, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 91.5117370468984, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 91.5117370468984, 3.04785135876431;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f77edabe-bbe0-41d3-b18f-375612f55f46}, !- Handle
  FineStorage_skylight_3,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.1846, 26.058914, 8.53398380454007,   !- X,Y,Z Vertex 1 {m}
  29.1846, 27.278114, 8.53398380454007,   !- X,Y,Z Vertex 2 {m}
  27.9654, 27.278114, 8.53398380454007,   !- X,Y,Z Vertex 3 {m}
  27.9654, 26.058914, 8.53398380454007;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81ba3a04-e516-409e-a5a3-f95b0f1c45a2}, !- Handle
  Skylight_r8c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92969, 51.712914, 8.53398380454007,   !- X,Y,Z Vertex 1 {m}
  3.92969, 52.932114, 8.53398380454007,   !- X,Y,Z Vertex 2 {m}
  2.71049, 52.932114, 8.53398380454007,   !- X,Y,Z Vertex 3 {m}
  2.71049, 51.712914, 8.53398380454007;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddfb59e9-8491-4429-8cc9-ede8a5389d06}, !- Handle
  FineStorage_skylight_2,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.4696, 26.058914, 8.53398380454007,   !- X,Y,Z Vertex 1 {m}
  23.4696, 27.278114, 8.53398380454007,   !- X,Y,Z Vertex 2 {m}
  22.2504, 27.278114, 8.53398380454007,   !- X,Y,Z Vertex 3 {m}
  22.2504, 26.058914, 8.53398380454007;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {893f81b8-5a3d-4ade-bae7-a4ae16f2e54f}, !- Handle
  Skylight_r7c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.50753, 43.076914, 8.53398380454007,   !- X,Y,Z Vertex 1 {m}
  9.50753, 44.296114, 8.53398380454007,   !- X,Y,Z Vertex 2 {m}
  8.28833, 44.296114, 8.53398380454007,   !- X,Y,Z Vertex 3 {m}
  8.28833, 43.076914, 8.53398380454007;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06082934-0979-49fc-be68-3926952b5b43}, !- Handle
  Overhead Door 5,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 57.6805869646146, 3.04785135876431,  !- X,Y,Z Vertex 1 {m}
  0, 57.6805869646146, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 55.2423058776031, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 55.2423058776031, 3.04785135876431;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55af93ba-f5f7-4ea3-b37f-75d24979c576}, !- Handle
  Skylight_r7c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.50753, 60.348914, 8.53398380454007,   !- X,Y,Z Vertex 1 {m}
  9.50753, 61.568114, 8.53398380454007,   !- X,Y,Z Vertex 2 {m}
  8.28833, 61.568114, 8.53398380454007,   !- X,Y,Z Vertex 3 {m}
  8.28833, 60.348914, 8.53398380454007;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {857f9ef3-3061-45eb-b04c-b4a4b76ff6cd}, !- Handle
  Office Rear Wall,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4047aa22-d7b0-4e4a-a8a7-99a21122cc53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 2 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.14355407629293, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4047aa22-d7b0-4e4a-a8a7-99a21122cc53}, !- Handle
  Office Rear Wall Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {857f9ef3-3061-45eb-b04c-b4a4b76ff6cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 9.14355407629293, 4.26699190227003; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4961241f-39bd-4641-a266-965f00075f05}, !- Handle
  Office Left Wall Window2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af7ffab5-cb7d-4793-a68a-918ca67f7479}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.75800072535639, 2.43929602151392,  !- X,Y,Z Vertex 1 {m}
  0, 3.75800072535639, 0.914355407629293, !- X,Y,Z Vertex 2 {m}
  0, 1.62450477422138, 0.914355407629293, !- X,Y,Z Vertex 3 {m}
  0, 1.62450477422138, 2.43929602151392;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08c17da5-fd99-4f4f-baf6-5047f75e5f9b}, !- Handle
  Skylight_r8c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92969, 43.076914, 8.53398380454007,   !- X,Y,Z Vertex 1 {m}
  3.92969, 44.296114, 8.53398380454007,   !- X,Y,Z Vertex 2 {m}
  2.71049, 44.296114, 8.53398380454007,   !- X,Y,Z Vertex 3 {m}
  2.71049, 43.076914, 8.53398380454007;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a7f9d39-e106-4c1b-b394-2e172c184462}, !- Handle
  FineStorage_skylight_8,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.1846, 18.438914, 8.53398380454007,   !- X,Y,Z Vertex 1 {m}
  29.1846, 19.658114, 8.53398380454007,   !- X,Y,Z Vertex 2 {m}
  27.9654, 19.658114, 8.53398380454007,   !- X,Y,Z Vertex 3 {m}
  27.9654, 18.438914, 8.53398380454007;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd037e5f-9b53-49b8-bdb3-18ca014ef11e}, !- Handle
  Bulk Storage Door-2,                    !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.7177703814647, 65.071626509618, 2.13349595113502, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 65.071626509618, 0,   !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 65.9859819172473, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 65.9859819172473, 2.13349595113502; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ceb88b4-39b3-42d2-85d2-298472205cfe}, !- Handle
  Skylight_r8c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92969, 34.440914, 8.53398380454007,   !- X,Y,Z Vertex 1 {m}
  3.92969, 35.660114, 8.53398380454007,   !- X,Y,Z Vertex 2 {m}
  2.71049, 35.660114, 8.53398380454007,   !- X,Y,Z Vertex 3 {m}
  2.71049, 34.440914, 8.53398380454007;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e59e81bf-fe4e-491f-a56e-ae1fab10310f}, !- Handle
  Skylight_r5c3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.66321, 51.712914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  20.66321, 52.932114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  19.44401, 52.932114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  19.44401, 51.712914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a50eff28-8688-422b-9443-0a4fe183df9f}, !- Handle
  Fine Storage Front Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 0, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 0, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {110a020c-6a19-4d4a-8aec-67e0503fa40e}, !- Handle
  Skylight_r6c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.08537, 43.076914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  15.08537, 44.296114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  13.86617, 44.296114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  13.86617, 43.076914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d237d869-aeeb-49fc-9e36-79d55341f2c9}, !- Handle
  Bulk Storage Door-3,                    !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.7177703814647, 82.5967718225128, 2.13349595113502, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 82.5967718225128, 0,  !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 83.5111272301421, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 83.5111272301421, 2.13349595113502; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d251698-d80f-4ca6-9fb9-a26a36c0f281}, !- Handle
  FineStorage_skylight_4,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.8996, 26.058914, 8.53398380454007,   !- X,Y,Z Vertex 1 {m}
  34.8996, 27.278114, 8.53398380454007,   !- X,Y,Z Vertex 2 {m}
  33.6804, 27.278114, 8.53398380454007,   !- X,Y,Z Vertex 3 {m}
  33.6804, 26.058914, 8.53398380454007;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ff5fa4f-c6c0-4cf3-b75e-3745e253f927}, !- Handle
  FineStorage_skylight_1,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0396, 18.438914, 8.53398380454007,   !- X,Y,Z Vertex 1 {m}
  12.0396, 19.658114, 8.53398380454007,   !- X,Y,Z Vertex 2 {m}
  10.8204, 19.658114, 8.53398380454007,   !- X,Y,Z Vertex 3 {m}
  10.8204, 18.438914, 8.53398380454007;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b1ce779-a299-4910-83a2-6fb6d1cee24f}, !- Handle
  Fine Storage Office Front Wall,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.53398380454007,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 4.26699190227003,  !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 0, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af4a4bae-04c9-4642-b347-76863b4b56bf}, !- Handle
  Skylight_r2c2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.39673, 43.076914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  37.39673, 44.296114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  36.17753, 44.296114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  36.17753, 43.076914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {891a1ea7-f396-4874-ac74-83aab7bdef53}, !- Handle
  Skylight_r3c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.81889, 51.712914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  31.81889, 52.932114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  30.59969, 52.932114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  30.59969, 51.712914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85aa7a62-9fef-4759-9a95-6835bafd426b}, !- Handle
  Skylight_r8c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92969, 60.348914, 8.53398380454007,   !- X,Y,Z Vertex 1 {m}
  3.92969, 61.568114, 8.53398380454007,   !- X,Y,Z Vertex 2 {m}
  2.71049, 61.568114, 8.53398380454007,   !- X,Y,Z Vertex 3 {m}
  2.71049, 60.348914, 8.53398380454007;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {854ce644-01ce-4842-bb1c-ba3491ad5197}, !- Handle
  FineStorage_skylight_9,                 !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.8996, 18.438914, 8.53398380454007,   !- X,Y,Z Vertex 1 {m}
  34.8996, 19.658114, 8.53398380454007,   !- X,Y,Z Vertex 2 {m}
  33.6804, 19.658114, 8.53398380454007,   !- X,Y,Z Vertex 3 {m}
  33.6804, 18.438914, 8.53398380454007;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49483e8c-e8d5-4cf0-a3a3-01c73866ba6b}, !- Handle
  Skylight_r6c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.08537, 60.348914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  15.08537, 61.568114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  13.86617, 61.568114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  13.86617, 60.348914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b376154b-e1fb-47a6-a929-969dc028bada}, !- Handle
  Skylight_r4c4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.24105, 60.348914, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  26.24105, 61.568114, 8.53398380454007,  !- X,Y,Z Vertex 2 {m}
  25.02185, 61.568114, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  25.02185, 60.348914, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {376b058c-4e5c-42e7-91c5-a7e3e46c14bb}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {9b956084-335f-4719-be60-6c3e1f278aa5}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {429de7de-6704-419c-b62c-ed3f08bd405f}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Building,
  {c23ded4b-6f18-4e30-b6db-cc00e1198751}, !- Handle
  Warehouse,                              !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {dad50d3f-57ae-40e7-a9de-bddaf725474e}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  BTAPPRE1980,                            !- Standards Template
  Warehouse,                              !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {df4e9cbf-49a4-4de4-b2f6-6cba678a29a8}; !- Handle

OS:BuildingStory,
  {db75d8b1-6332-4998-b7c2-ad46d4bbd08b}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {cb12b671-9a37-492b-a7d2-da8e6f945c90}; !- Group Rendering Name

OS:WeatherFile,
  {d330a933-d91d-402e-a299-cce3daeb0147}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2020,                               !- Data Source
  718770,                                 !- WMO Number
  51.11,                                  !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  /home/osdev/openstudio-standards/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2020.epw, !- Url
  1F2D03BB,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site,
  {3f226781-5670-4b8b-98cd-6493912cc260}, !- Handle
  Calgary Intl AP_AB_CAN,                 !- Name
  51.11,                                  !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  ;                                       !- Terrain

OS:Site:WaterMainsTemperature,
  {938b584d-3e4d-4a98-bf7a-ec7f0b18609b}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  4.69166666666667,                       !- Annual Average Outdoor Air Temperature {C}
  24.6;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {09ad5aee-04df-4ab6-a9c4-861c1be2af1c}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {a6aa64ea-d7e8-4be2-93e7-411cbc4acca9}, !- Handle
  Space Function Warehouse - med/blk,     !- Name
  ,                                       !- Default Construction Set Name
  {a039e5aa-9b5c-4ea0-960f-b58f55298970}, !- Default Schedule Set Name
  {1ef27dc5-5851-4a80-80e0-51c0a7a10dcf}, !- Group Rendering Name
  {1eb676ef-3390-4919-bbf8-d67dff5b1478}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Warehouse - med/blk;                    !- Standards Space Type

OS:Rendering:Color,
  {7ef8e62a-e56f-49cf-bdef-a2ed2a634f78}, !- Handle
  Space Function Warehouse - med/blk,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {f6907e5f-7752-47ad-bfcd-c6fb8b1f86ab}, !- Handle
  Space Function Warehouse - fine,        !- Name
  ,                                       !- Default Construction Set Name
  {538f2808-66e8-4bb1-b6db-0ae3621766d7}, !- Default Schedule Set Name
  {ef6a7965-1152-45e0-a5d5-bb4270785982}, !- Group Rendering Name
  {0b7a9bef-5ef3-4fb3-b25b-d32fa93bae7f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Warehouse - fine;                       !- Standards Space Type

OS:Rendering:Color,
  {8936df75-08a5-4da0-85c6-8b63015e2643}, !- Handle
  Space Function Warehouse - fine,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {b0aef65a-6c0f-43e9-b00a-681a7595a4b8}, !- Handle
  Space Function Office - enclosed,       !- Name
  ,                                       !- Default Construction Set Name
  {ecb0bc27-1210-4dfa-a030-6fbbc52cfefe}, !- Default Schedule Set Name
  {55694ea2-370c-44f4-bd6e-95cc2b84262b}, !- Group Rendering Name
  {251e2d60-846a-4d4f-a286-a5a5119b573d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Office - enclosed;                      !- Standards Space Type

OS:Rendering:Color,
  {f20c7626-c2b9-4128-b80e-20a346a7162a}, !- Handle
  Space Function Office - enclosed,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {811b2c76-a5c6-417e-834d-ec88c5e0f13b}, !- Handle
  Rendering Color 1,                      !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76ba9932-64f2-43b9-b655-cf3951d840cf}, !- Handle
  Rendering Color 2,                      !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6aed905-3d1a-4119-907d-90a8d74c9f48}, !- Handle
  Rendering Color 3,                      !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb12b671-9a37-492b-a7d2-da8e6f945c90}, !- Handle
  Rendering Color 4,                      !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {83a4afe5-26a9-4ba4-89ba-57383d635471}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f3922a9b-a358-40c9-8be2-3704e8f5272d}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -27.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -27.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {9ab79e19-972b-416c-87d1-d1ddc249637c}, !- Handle
  Space Function Office - enclosed 1,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {c9054141-bcae-4195-b3b2-f7edd4a4741b}, !- Handle
  Space Function Office - enclosed People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0db054f4-fe9f-4034-bc88-9f2d680c2610}, !- Handle
  Space Function Office - enclosed People, !- Name
  {c9054141-bcae-4195-b3b2-f7edd4a4741b}, !- People Definition Name
  {b0aef65a-6c0f-43e9-b00a-681a7595a4b8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {27a1a3bd-9f1e-4758-88a0-65892064a259}, !- Work Efficiency Schedule Name
  {c26b24a3-5a40-4455-901e-78d0b818d672}, !- Clothing Insulation Schedule Name
  {556f1ce5-e3a0-4842-a4d5-55c6e417f1dd}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c26b24a3-5a40-4455-901e-78d0b818d672}, !- Handle
  Clothing Schedule,                      !- Name
  {abb8d745-738b-493a-a625-11b7986b0b3c}, !- Schedule Type Limits Name
  {9f1e88f4-d6ec-4818-a769-2bac4fd03c7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f1e88f4-d6ec-4818-a769-2bac4fd03c7a}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {abb8d745-738b-493a-a625-11b7986b0b3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f8c56e81-1227-413e-99a4-5fc635b8c51f}, !- Handle
  Schedule Rule 1,                        !- Name
  {c26b24a3-5a40-4455-901e-78d0b818d672}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {751105e0-2b04-4dd0-a29e-1a36e90ac64c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {751105e0-2b04-4dd0-a29e-1a36e90ac64c}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {abb8d745-738b-493a-a625-11b7986b0b3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {abb8d745-738b-493a-a625-11b7986b0b3c}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {556f1ce5-e3a0-4842-a4d5-55c6e417f1dd}, !- Handle
  Air Velocity Schedule,                  !- Name
  {9bceb8b6-5510-4b58-b5db-f2591f156042}, !- Schedule Type Limits Name
  {2382dc2a-aabf-4ef8-a39e-cc7e7f63cadc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2382dc2a-aabf-4ef8-a39e-cc7e7f63cadc}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {9bceb8b6-5510-4b58-b5db-f2591f156042}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9bceb8b6-5510-4b58-b5db-f2591f156042}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {27a1a3bd-9f1e-4758-88a0-65892064a259}, !- Handle
  Work Efficiency Schedule,               !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  {700e61b7-3133-4d58-853b-2bc5104448ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {700e61b7-3133-4d58-853b-2bc5104448ae}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {08d7b17d-42bb-49f5-bab0-68e4e18ee8cd}, !- Handle
  Space Function Office - enclosed Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8999009612603,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {18ca5dd8-ae95-47f2-b212-df1d0c18bfc4}, !- Handle
  Space Function Office - enclosed Lights, !- Name
  {08d7b17d-42bb-49f5-bab0-68e4e18ee8cd}, !- Lights Definition Name
  {b0aef65a-6c0f-43e9-b00a-681a7595a4b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3d05bc64-c6dd-45ce-a210-8e685a24d3c3}, !- Handle
  Space Function Office - enclosed Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {407f11a0-a3de-4da1-b11c-81d67e68c0e4}, !- Handle
  Space Function Office - enclosed Elec Equip, !- Name
  {3d05bc64-c6dd-45ce-a210-8e685a24d3c3}, !- Electric Equipment Definition Name
  {b0aef65a-6c0f-43e9-b00a-681a7595a4b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {251e2d60-846a-4d4f-a286-a5a5119b573d}, !- Handle
  Space Function Office - enclosed Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0101494073806452,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ecb0bc27-1210-4dfa-a030-6fbbc52cfefe}, !- Handle
  Space Function Office - enclosed Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4a345f78-37a7-4b62-af2f-3b241ba45f53}, !- Number of People Schedule Name
  {1eb6d2ca-d8b7-4487-bfc9-c716dfa5b618}, !- People Activity Level Schedule Name
  {a01ef949-5eec-48dd-86dd-6af288112708}, !- Lighting Schedule Name
  {ceddf54a-c5f1-4058-942d-b9cce21a6233}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {376f8d54-4df2-4eee-9aac-4a85902d3ece}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4a345f78-37a7-4b62-af2f-3b241ba45f53}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  {8691420b-cc5e-4c1f-b0a7-f3265d9bf2cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8691420b-cc5e-4c1f-b0a7-f3265d9bf2cc}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {c1a62666-4409-4a89-a9e8-1b6402afb816}, !- Handle
  Schedule Rule 2,                        !- Name
  {4a345f78-37a7-4b62-af2f-3b241ba45f53}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a2f06bd1-1abc-47f2-8a30-7da9415c43ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2f06bd1-1abc-47f2-8a30-7da9415c43ef}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {9925e4a7-efab-4130-92b7-53c0037018f6}, !- Handle
  Schedule Rule 3,                        !- Name
  {4a345f78-37a7-4b62-af2f-3b241ba45f53}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f3dc0b02-decf-485b-9075-dedf1bb62bd4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3dc0b02-decf-485b-9075-dedf1bb62bd4}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07272ba7-8d7c-467c-aac6-48797a5e7bc0}, !- Handle
  Schedule Rule 4,                        !- Name
  {4a345f78-37a7-4b62-af2f-3b241ba45f53}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c50a2dbd-910d-4fb9-bfbf-7cb87e046c87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c50a2dbd-910d-4fb9-bfbf-7cb87e046c87}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1eb6d2ca-d8b7-4487-bfc9-c716dfa5b618}, !- Handle
  NECB-Activity,                          !- Name
  {30a61c45-21ff-491a-aec4-64ad746b7ed4}, !- Schedule Type Limits Name
  {d384af3c-ceba-45d7-8b33-5d5cf4b3b96b}, !- Default Day Schedule Name
  {21835068-4d72-40cf-97b8-14e8cd997258}, !- Summer Design Day Schedule Name
  {2074b172-e08b-4081-b4d3-9dc58b7f28c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d384af3c-ceba-45d7-8b33-5d5cf4b3b96b}, !- Handle
  NECB-Activity Default,                  !- Name
  {30a61c45-21ff-491a-aec4-64ad746b7ed4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2aec5662-48a1-48f8-94b7-fd772d29a9df}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2074b172-e08b-4081-b4d3-9dc58b7f28c9}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {30a61c45-21ff-491a-aec4-64ad746b7ed4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {67cbb000-111f-44e3-90b7-7872bdde55de}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21835068-4d72-40cf-97b8-14e8cd997258}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {30a61c45-21ff-491a-aec4-64ad746b7ed4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {30a61c45-21ff-491a-aec4-64ad746b7ed4}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {a01ef949-5eec-48dd-86dd-6af288112708}, !- Handle
  NECB-A-Lighting,                        !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  {204ce52f-c0f6-4794-8bc3-2206a71607b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {204ce52f-c0f6-4794-8bc3-2206a71607b9}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {f7e3144a-aaa8-4051-9745-75f97c33cdfc}, !- Handle
  Schedule Rule 5,                        !- Name
  {a01ef949-5eec-48dd-86dd-6af288112708}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {15ff37ec-727a-4cc6-a1ce-b55392624829}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15ff37ec-727a-4cc6-a1ce-b55392624829}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {ce4b111c-9b1d-4ad4-963c-908701272a8f}, !- Handle
  Schedule Rule 6,                        !- Name
  {a01ef949-5eec-48dd-86dd-6af288112708}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0e9678d3-3f0c-4e88-b14b-8666a3d6331c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e9678d3-3f0c-4e88-b14b-8666a3d6331c}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {eb19ef7e-bd4d-4c73-a664-be3135b24e85}, !- Handle
  Schedule Rule 7,                        !- Name
  {a01ef949-5eec-48dd-86dd-6af288112708}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ffd4337b-6702-4a2e-a766-a532ce09b05f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffd4337b-6702-4a2e-a766-a532ce09b05f}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ceddf54a-c5f1-4058-942d-b9cce21a6233}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  {70ee92da-c406-4c80-934c-177161ad15b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70ee92da-c406-4c80-934c-177161ad15b6}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {30e9c382-90c8-40d9-9a10-9fbcc8657fbd}, !- Handle
  Schedule Rule 8,                        !- Name
  {ceddf54a-c5f1-4058-942d-b9cce21a6233}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d21759e7-4e08-44d8-82fe-eeb42d045bfd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d21759e7-4e08-44d8-82fe-eeb42d045bfd}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {7f569b6d-0e00-4d98-8259-f391b9d4c5bc}, !- Handle
  Schedule Rule 9,                        !- Name
  {ceddf54a-c5f1-4058-942d-b9cce21a6233}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {95a94a56-f126-4439-9f02-91e400d0399d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95a94a56-f126-4439-9f02-91e400d0399d}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {7ebd5851-2434-4a37-87b4-4658a540c3d0}, !- Handle
  Schedule Rule 10,                       !- Name
  {ceddf54a-c5f1-4058-942d-b9cce21a6233}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93a9459c-b2ab-4562-b31a-cb4792d570c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93a9459c-b2ab-4562-b31a-cb4792d570c2}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {376f8d54-4df2-4eee-9aac-4a85902d3ece}, !- Handle
  Always On,                              !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  {2e15ad8b-460b-45f1-8dfe-5a6da85ed65e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e15ad8b-460b-45f1-8dfe-5a6da85ed65e}, !- Handle
  Always On Default,                      !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e2ba790b-8779-499a-a691-63c88c5cae2c}, !- Handle
  Space Function Office - enclosed Thermostat, !- Name
  {d5dcf3d8-9221-4f61-bda0-c5e9d575e738}, !- Heating Setpoint Temperature Schedule Name
  {ced2e3ac-b74e-4192-b988-bd14659a7c6e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d5dcf3d8-9221-4f61-bda0-c5e9d575e738}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {6f24a107-dba7-44a9-8d46-a4fe34498b46}, !- Schedule Type Limits Name
  {7ec3ee73-2785-48a7-a400-bb265dd896b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ec3ee73-2785-48a7-a400-bb265dd896b4}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {6f24a107-dba7-44a9-8d46-a4fe34498b46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {74b9c5ee-fad4-4534-b7cf-a2cae28dbb9b}, !- Handle
  Schedule Rule 11,                       !- Name
  {d5dcf3d8-9221-4f61-bda0-c5e9d575e738}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {62e6cfa3-31e9-433b-b178-9b592ed1a196}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62e6cfa3-31e9-433b-b178-9b592ed1a196}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {6f24a107-dba7-44a9-8d46-a4fe34498b46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {575fed03-2e06-44d5-abb3-debefba59cea}, !- Handle
  Schedule Rule 12,                       !- Name
  {d5dcf3d8-9221-4f61-bda0-c5e9d575e738}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {25a135d0-d2ea-4690-941d-9e030e362653}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25a135d0-d2ea-4690-941d-9e030e362653}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {6f24a107-dba7-44a9-8d46-a4fe34498b46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {29820bc4-4fac-4747-bb6a-938cfa7dcf62}, !- Handle
  Schedule Rule 13,                       !- Name
  {d5dcf3d8-9221-4f61-bda0-c5e9d575e738}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe8d89ec-fbf3-4852-bf67-7f6b17b64955}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe8d89ec-fbf3-4852-bf67-7f6b17b64955}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {6f24a107-dba7-44a9-8d46-a4fe34498b46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6f24a107-dba7-44a9-8d46-a4fe34498b46}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ced2e3ac-b74e-4192-b988-bd14659a7c6e}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {6f24a107-dba7-44a9-8d46-a4fe34498b46}, !- Schedule Type Limits Name
  {f1779138-a87d-4371-9d55-d15d46b48aea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1779138-a87d-4371-9d55-d15d46b48aea}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {6f24a107-dba7-44a9-8d46-a4fe34498b46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {0ee7a035-5683-437e-9463-900f37d3951d}, !- Handle
  Schedule Rule 14,                       !- Name
  {ced2e3ac-b74e-4192-b988-bd14659a7c6e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e2afa1b2-6f51-4854-9885-0d46d32f63f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2afa1b2-6f51-4854-9885-0d46d32f63f2}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {6f24a107-dba7-44a9-8d46-a4fe34498b46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {a0f90476-4e56-4f54-abd5-1a46a52d31c4}, !- Handle
  Schedule Rule 15,                       !- Name
  {ced2e3ac-b74e-4192-b988-bd14659a7c6e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {94b231d5-3655-40d5-a213-041c0043f568}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94b231d5-3655-40d5-a213-041c0043f568}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {6f24a107-dba7-44a9-8d46-a4fe34498b46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {2021c2c8-efa6-4dd1-bf8d-edc3444b166a}, !- Handle
  Schedule Rule 16,                       !- Name
  {ced2e3ac-b74e-4192-b988-bd14659a7c6e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3095b696-f281-4994-a3db-3d9e3e9599a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3095b696-f281-4994-a3db-3d9e3e9599a5}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {6f24a107-dba7-44a9-8d46-a4fe34498b46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {f7e35acb-198f-406a-b6e6-f47e7d043b2b}, !- Handle
  Space Function Warehouse - fine 1,      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {6f774efc-abda-4455-9556-397f332cf97b}, !- Handle
  Space Function Warehouse - fine People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0200208733750801,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c71a73ff-cc2d-4493-bb99-8043d91cf5d6}, !- Handle
  Space Function Warehouse - fine People, !- Name
  {6f774efc-abda-4455-9556-397f332cf97b}, !- People Definition Name
  {f6907e5f-7752-47ad-bfcd-c6fb8b1f86ab}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {27a1a3bd-9f1e-4758-88a0-65892064a259}, !- Work Efficiency Schedule Name
  {c26b24a3-5a40-4455-901e-78d0b818d672}, !- Clothing Insulation Schedule Name
  {556f1ce5-e3a0-4842-a4d5-55c6e417f1dd}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {aac8827f-4c61-4da0-b40a-a5f2262ca289}, !- Handle
  Space Function Warehouse - fine Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.1999151158025,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {633d5492-113c-4ecf-8773-cb2c863e33da}, !- Handle
  Space Function Warehouse - fine Lights, !- Name
  {aac8827f-4c61-4da0-b40a-a5f2262ca289}, !- Lights Definition Name
  {f6907e5f-7752-47ad-bfcd-c6fb8b1f86ab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {461c2a55-aafc-48ff-9e67-ea14bc452abb}, !- Handle
  Space Function Warehouse - fine Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {1e638d51-0f0a-4676-97c3-dbe643591be1}, !- Handle
  Space Function Warehouse - fine Elec Equip, !- Name
  {461c2a55-aafc-48ff-9e67-ea14bc452abb}, !- Electric Equipment Definition Name
  {f6907e5f-7752-47ad-bfcd-c6fb8b1f86ab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0b7a9bef-5ef3-4fb3-b25b-d32fa93bae7f}, !- Handle
  Space Function Warehouse - fine Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {538f2808-66e8-4bb1-b6db-0ae3621766d7}, !- Handle
  Space Function Warehouse - fine Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4a345f78-37a7-4b62-af2f-3b241ba45f53}, !- Number of People Schedule Name
  {1eb6d2ca-d8b7-4487-bfc9-c716dfa5b618}, !- People Activity Level Schedule Name
  {a01ef949-5eec-48dd-86dd-6af288112708}, !- Lighting Schedule Name
  {ceddf54a-c5f1-4058-942d-b9cce21a6233}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {376f8d54-4df2-4eee-9aac-4a85902d3ece}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb08da2f-13c8-4c97-8fc3-cf43b7622591}, !- Handle
  Space Function Warehouse - fine Thermostat, !- Name
  {d5dcf3d8-9221-4f61-bda0-c5e9d575e738}, !- Heating Setpoint Temperature Schedule Name
  {ced2e3ac-b74e-4192-b988-bd14659a7c6e}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c18dbff8-239d-494f-82b3-306a59b06dc2}, !- Handle
  Space Function Warehouse - med/blk 1,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {eaa83c02-b636-4457-87a9-769ff622da7e}, !- Handle
  Space Function Warehouse - med/blk People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {619e9c5a-de50-4d6a-943f-cee4c96719fe}, !- Handle
  Space Function Warehouse - med/blk People, !- Name
  {eaa83c02-b636-4457-87a9-769ff622da7e}, !- People Definition Name
  {a6aa64ea-d7e8-4be2-93e7-411cbc4acca9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {27a1a3bd-9f1e-4758-88a0-65892064a259}, !- Work Efficiency Schedule Name
  {c26b24a3-5a40-4455-901e-78d0b818d672}, !- Clothing Insulation Schedule Name
  {556f1ce5-e3a0-4842-a4d5-55c6e417f1dd}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6e7b4af5-7354-4971-a28d-b9aeb7d7968a}, !- Handle
  Space Function Warehouse - med/blk Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.39994674017126,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3171acd8-e56f-45b8-9dff-f2aca2da09bf}, !- Handle
  Space Function Warehouse - med/blk Lights, !- Name
  {6e7b4af5-7354-4971-a28d-b9aeb7d7968a}, !- Lights Definition Name
  {a6aa64ea-d7e8-4be2-93e7-411cbc4acca9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fbc350c1-b34e-4fbe-bf4f-13e54d1bebb8}, !- Handle
  Space Function Warehouse - med/blk Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9d60d5dd-0528-4bd4-bb9a-9711a8f918fd}, !- Handle
  Space Function Warehouse - med/blk Elec Equip, !- Name
  {fbc350c1-b34e-4fbe-bf4f-13e54d1bebb8}, !- Electric Equipment Definition Name
  {a6aa64ea-d7e8-4be2-93e7-411cbc4acca9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1eb676ef-3390-4919-bbf8-d67dff5b1478}, !- Handle
  Space Function Warehouse - med/blk Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a039e5aa-9b5c-4ea0-960f-b58f55298970}, !- Handle
  Space Function Warehouse - med/blk Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4a345f78-37a7-4b62-af2f-3b241ba45f53}, !- Number of People Schedule Name
  {1eb6d2ca-d8b7-4487-bfc9-c716dfa5b618}, !- People Activity Level Schedule Name
  {a01ef949-5eec-48dd-86dd-6af288112708}, !- Lighting Schedule Name
  {ceddf54a-c5f1-4058-942d-b9cce21a6233}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {376f8d54-4df2-4eee-9aac-4a85902d3ece}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33cb6987-cf43-4ab4-a4f6-0bb84a9f539c}, !- Handle
  Space Function Warehouse - med/blk Thermostat, !- Name
  {d5dcf3d8-9221-4f61-bda0-c5e9d575e738}, !- Heating Setpoint Temperature Schedule Name
  {ced2e3ac-b74e-4192-b988-bd14659a7c6e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Handle
  Always On Discrete,                     !- Name
  {eccde516-9514-4c44-b060-c7f805608dbc}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {eccde516-9514-4c44-b060-c7f805608dbc}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {ab0d7df0-aa25-43a6-9684-bf9b6b1fdeaf}, !- Handle
  Zone1 Office Infiltration,              !- Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space or SpaceType Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {12b394cd-4e53-4855-8f86-47baa179d27d}, !- Handle
  Zone2 Fine Storage Infiltration,        !- Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space or SpaceType Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b97667de-3fff-4bd1-8a29-b08b60dfd11c}, !- Handle
  Zone3 Bulk Storage Infiltration,        !- Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space or SpaceType Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {b0b2b77b-633f-407d-9caa-f80771d622b9}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {d570cb70-2b15-4677-8197-6d6fbde4a253}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {8a617721-3280-44e2-81ae-14b805ffc15d}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {ac42fd3b-8e0b-4422-b0a6-0e9d33e599ee}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {ad458f96-54c9-4fd4-a11b-27e2ab9c7847}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c4228ea8-56b8-4964-ad20-268c538fed09}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {8a617721-3280-44e2-81ae-14b805ffc15d}, !- Layer 1
  {ac42fd3b-8e0b-4422-b0a6-0e9d33e599ee}, !- Layer 2
  {ad458f96-54c9-4fd4-a11b-27e2ab9c7847}; !- Layer 3

OS:Material,
  {4d78ea01-9cc8-4345-8e20-736e282411c9}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {0704b694-ffc4-4f60-b3ef-28e15f59695f}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {4d78ea01-9cc8-4345-8e20-736e282411c9}, !- Layer 1
  {4d78ea01-9cc8-4345-8e20-736e282411c9}; !- Layer 2

OS:Material,
  {d5eda9b2-7c10-4fe8-b6f1-a314454fac07}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {4dd6e5cb-46c4-4881-8511-be57e7f01d2d}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {d5eda9b2-7c10-4fe8-b6f1-a314454fac07}; !- Layer 1

OS:Construction,
  {6355c1b6-823b-42c6-ae96-86fe83005d95}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {d5eda9b2-7c10-4fe8-b6f1-a314454fac07}, !- Layer 1
  {8a617721-3280-44e2-81ae-14b805ffc15d}; !- Layer 2

OS:DefaultConstructionSet,
  {dad50d3f-57ae-40e7-a9de-bddaf725474e}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {03c15258-a8c8-4577-8f8b-9da9c622a4f9}, !- Default Exterior Surface Constructions Name
  {a0dbd929-c715-49ce-877f-8286318ff38b}, !- Default Interior Surface Constructions Name
  {6c07d5ff-00ed-4e6c-87d5-a344819c45d1}, !- Default Ground Contact Surface Constructions Name
  {9fd9ef74-6113-4de3-9e12-b3ce45eff6b4}, !- Default Exterior SubSurface Constructions Name
  {55d6c0fc-c688-4243-9b31-7cd14bfe16c0}, !- Default Interior SubSurface Constructions Name
  {76a56b9f-93e3-41ad-b386-66fa443d089d}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {aea5ef7d-6218-4eb9-812c-7efceb00de53}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {44783211-1a2d-4f27-834e-46b2fd15af8b}, !- Floor Construction Name
  {26e97403-552e-475f-b3c0-9d3b8b960c62}, !- Wall Construction Name
  {4d5243c8-82e7-4b68-9a0c-784395106413}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a0dbd929-c715-49ce-877f-8286318ff38b}, !- Handle
  Default Surface Constructions 2,        !- Name
  {328a4a04-b70d-4064-8c16-ab094c045791}, !- Floor Construction Name
  {730cdb2b-45a4-44da-8dce-6b18562dd6fa}, !- Wall Construction Name
  {d648eaf7-9343-4d16-85fc-f0889dd58299}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {536118ef-462c-45af-9070-9d12422600ef}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {1740388d-60fd-4608-a38c-b75210071f47}, !- Floor Construction Name
  {c2f90e76-2685-440e-b22d-294fa11f23b9}, !- Wall Construction Name
  {837b8bcc-f488-4a3d-84bf-078335437144}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5d122787-042c-434b-ba9f-c8fee313d7ff}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {e46fd953-1ba6-4a9d-9c94-8fa0f5ec742e}, !- Fixed Window Construction Name
  {e46fd953-1ba6-4a9d-9c94-8fa0f5ec742e}, !- Operable Window Construction Name
  {62242d1d-afa1-45fa-9a38-16599cf3deee}, !- Door Construction Name
  {70db21e3-1199-4b31-9fed-e5a1313e19d8}, !- Glass Door Construction Name
  {3ed97118-e173-4bce-bd3a-2f5984e30add}, !- Overhead Door Construction Name
  {d9b42e14-2209-40d1-ac6f-3959cb44b8c1}, !- Skylight Construction Name
  {028c8547-f180-4d7d-9e0e-1aa8b623805f}, !- Tubular Daylight Dome Construction Name
  {a5bbd676-bac4-4c51-b98f-8de64df5ca9f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {55d6c0fc-c688-4243-9b31-7cd14bfe16c0}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {e00aded1-65eb-4147-9cbd-86bd774fce06}, !- Fixed Window Construction Name
  {e00aded1-65eb-4147-9cbd-86bd774fce06}, !- Operable Window Construction Name
  {3c4c6432-39ae-46b4-88e3-919d1fc85210}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {76a56b9f-93e3-41ad-b386-66fa443d089d}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {4c379f74-a5f3-4aa9-92dd-73725f338263}; !- Layer 1

OS:StandardsInformation:Construction,
  {50a61b15-9ca1-446e-83d9-08924b2e968b}, !- Handle
  {76a56b9f-93e3-41ad-b386-66fa443d089d}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {44783211-1a2d-4f27-834e-46b2fd15af8b}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {0425acd0-6aff-40b2-a765-c642048bcee7}, !- Layer 1
  {7d5ad040-63d0-47d0-8607-79ab98c20658}, !- Layer 2
  {5265449a-d3de-4575-b2a3-76f3859918b7}; !- Layer 3

OS:StandardsInformation:Construction,
  {bf88e305-39fd-4975-8bd1-bfeb85f379b3}, !- Handle
  {44783211-1a2d-4f27-834e-46b2fd15af8b}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {26e97403-552e-475f-b3c0-9d3b8b960c62}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {ed7c2fba-911b-41b8-bf89-acd7c733b500}, !- Layer 1
  {2ee39a8e-95ea-48d5-9d34-8c962fb54abf}, !- Layer 2
  {0425acd0-6aff-40b2-a765-c642048bcee7}, !- Layer 3
  {a4aa5810-7bd8-4bee-ab69-53afccfd5c8a}; !- Layer 4

OS:StandardsInformation:Construction,
  {88ea5aaa-5f16-4d95-9f38-d0b6456ce1dc}, !- Handle
  {26e97403-552e-475f-b3c0-9d3b8b960c62}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {4d5243c8-82e7-4b68-9a0c-784395106413}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {00cd9f83-5888-436d-aac5-60d075993b63}, !- Layer 1
  {0425acd0-6aff-40b2-a765-c642048bcee7}; !- Layer 2

OS:StandardsInformation:Construction,
  {cc2a9b97-b7aa-4fed-b0c3-1370b11de94e}, !- Handle
  {4d5243c8-82e7-4b68-9a0c-784395106413}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {328a4a04-b70d-4064-8c16-ab094c045791}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {1185d8af-eb6d-4b07-b30d-1e12c4b13029}, !- Layer 1
  {5265449a-d3de-4575-b2a3-76f3859918b7}; !- Layer 2

OS:StandardsInformation:Construction,
  {7f49a8d2-2c08-46f1-bd07-21308e146d95}, !- Handle
  {328a4a04-b70d-4064-8c16-ab094c045791}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {730cdb2b-45a4-44da-8dce-6b18562dd6fa}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {f6ff6d11-55cd-469d-b29d-41b23a8e6ce4}, !- Layer 1
  {f6ff6d11-55cd-469d-b29d-41b23a8e6ce4}; !- Layer 2

OS:StandardsInformation:Construction,
  {414c661e-4b79-442c-8a3e-4d75b3b86760}, !- Handle
  {730cdb2b-45a4-44da-8dce-6b18562dd6fa}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d648eaf7-9343-4d16-85fc-f0889dd58299}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {5265449a-d3de-4575-b2a3-76f3859918b7}, !- Layer 1
  {1185d8af-eb6d-4b07-b30d-1e12c4b13029}; !- Layer 2

OS:StandardsInformation:Construction,
  {42602b7b-6318-4df4-af66-0d507ae04625}, !- Handle
  {d648eaf7-9343-4d16-85fc-f0889dd58299}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1740388d-60fd-4608-a38c-b75210071f47}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {cacb0c6c-0003-4a59-ab8d-7ffdb088f77f}, !- Layer 1
  {5265449a-d3de-4575-b2a3-76f3859918b7}; !- Layer 2

OS:StandardsInformation:Construction,
  {ab4d71bb-3453-42b5-8168-2145a0692609}, !- Handle
  {1740388d-60fd-4608-a38c-b75210071f47}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c2f90e76-2685-440e-b22d-294fa11f23b9}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {cacb0c6c-0003-4a59-ab8d-7ffdb088f77f}, !- Layer 1
  {5265449a-d3de-4575-b2a3-76f3859918b7}; !- Layer 2

OS:StandardsInformation:Construction,
  {4c9e209a-2e18-4c72-9015-71652deb324f}, !- Handle
  {c2f90e76-2685-440e-b22d-294fa11f23b9}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {837b8bcc-f488-4a3d-84bf-078335437144}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {cacb0c6c-0003-4a59-ab8d-7ffdb088f77f}, !- Layer 1
  {5265449a-d3de-4575-b2a3-76f3859918b7}; !- Layer 2

OS:StandardsInformation:Construction,
  {436ee75d-e4eb-4322-9697-a9f28aa17659}, !- Handle
  {837b8bcc-f488-4a3d-84bf-078335437144}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {e46fd953-1ba6-4a9d-9c94-8fa0f5ec742e}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {48c5666b-5b64-4e32-b9c4-0fa5ed4ae513}; !- Layer 1

OS:StandardsInformation:Construction,
  {e726510f-9159-4f65-9301-215e3e704b5a}, !- Handle
  {e46fd953-1ba6-4a9d-9c94-8fa0f5ec742e}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {62242d1d-afa1-45fa-9a38-16599cf3deee}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {74534ce8-57eb-454a-9287-7f8910c1c428}, !- Layer 1
  {0425acd0-6aff-40b2-a765-c642048bcee7}; !- Layer 2

OS:StandardsInformation:Construction,
  {4af613f5-dbcc-4561-80b0-156d422b226b}, !- Handle
  {62242d1d-afa1-45fa-9a38-16599cf3deee}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {70db21e3-1199-4b31-9fed-e5a1313e19d8}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {48c5666b-5b64-4e32-b9c4-0fa5ed4ae513}; !- Layer 1

OS:StandardsInformation:Construction,
  {3a2c5c67-77d8-4e4a-854e-71f62685f840}, !- Handle
  {70db21e3-1199-4b31-9fed-e5a1313e19d8}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {3ed97118-e173-4bce-bd3a-2f5984e30add}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {0425acd0-6aff-40b2-a765-c642048bcee7}; !- Layer 1

OS:StandardsInformation:Construction,
  {25c8706f-010b-44ed-a5d4-a935cc579cf0}, !- Handle
  {3ed97118-e173-4bce-bd3a-2f5984e30add}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {d9b42e14-2209-40d1-ac6f-3959cb44b8c1}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {48c5666b-5b64-4e32-b9c4-0fa5ed4ae513}; !- Layer 1

OS:StandardsInformation:Construction,
  {1357c5bb-2b5d-4046-8775-24185a521f44}, !- Handle
  {d9b42e14-2209-40d1-ac6f-3959cb44b8c1}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {028c8547-f180-4d7d-9e0e-1aa8b623805f}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {48c5666b-5b64-4e32-b9c4-0fa5ed4ae513}; !- Layer 1

OS:StandardsInformation:Construction,
  {e4e6e0fe-f731-496b-b8b9-95bd11bc5b5e}, !- Handle
  {028c8547-f180-4d7d-9e0e-1aa8b623805f}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {a5bbd676-bac4-4c51-b98f-8de64df5ca9f}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {48c5666b-5b64-4e32-b9c4-0fa5ed4ae513}; !- Layer 1

OS:StandardsInformation:Construction,
  {a2037aec-662e-46d7-8cc3-45b0ab8abde6}, !- Handle
  {a5bbd676-bac4-4c51-b98f-8de64df5ca9f}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {e00aded1-65eb-4147-9cbd-86bd774fce06}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {48c5666b-5b64-4e32-b9c4-0fa5ed4ae513}; !- Layer 1

OS:StandardsInformation:Construction,
  {aefadb6b-8540-4ed9-82d8-868a49077d89}, !- Handle
  {e00aded1-65eb-4147-9cbd-86bd774fce06}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3c4c6432-39ae-46b4-88e3-919d1fc85210}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {4c379f74-a5f3-4aa9-92dd-73725f338263}; !- Layer 1

OS:StandardsInformation:Construction,
  {8f9f274f-a6f3-4554-b5b9-e5d7e7358c0c}, !- Handle
  {3c4c6432-39ae-46b4-88e3-919d1fc85210}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {4c379f74-a5f3-4aa9-92dd-73725f338263}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f24efbfc-9501-4671-98c0-05ec5fd1301a}, !- Handle
  {4c379f74-a5f3-4aa9-92dd-73725f338263}; !- Material Name

OS:Material:NoMass,
  {0425acd0-6aff-40b2-a765-c642048bcee7}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {021cc2cd-d668-4435-9932-5883835d872a}, !- Handle
  {0425acd0-6aff-40b2-a765-c642048bcee7}; !- Material Name

OS:Material,
  {7d5ad040-63d0-47d0-8607-79ab98c20658}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e53ad23b-cd12-42c6-b37e-1f4b1f0b7567}, !- Handle
  {7d5ad040-63d0-47d0-8607-79ab98c20658}; !- Material Name

OS:Material:NoMass,
  {5265449a-d3de-4575-b2a3-76f3859918b7}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3d796645-d049-446f-8b11-429b2cdec9d2}, !- Handle
  {5265449a-d3de-4575-b2a3-76f3859918b7}; !- Material Name

OS:Material,
  {ed7c2fba-911b-41b8-bf89-acd7c733b500}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {e9b23b4a-6d75-4efe-a324-b8e17991cb4f}, !- Handle
  {ed7c2fba-911b-41b8-bf89-acd7c733b500}; !- Material Name

OS:Material,
  {2ee39a8e-95ea-48d5-9d34-8c962fb54abf}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d1deb3e-33d9-446c-930a-96091fdfccd9}, !- Handle
  {2ee39a8e-95ea-48d5-9d34-8c962fb54abf}; !- Material Name

OS:Material,
  {a4aa5810-7bd8-4bee-ab69-53afccfd5c8a}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {91340e15-7c0e-413f-9628-0afe77bff268}, !- Handle
  {a4aa5810-7bd8-4bee-ab69-53afccfd5c8a}; !- Material Name

OS:Material,
  {00cd9f83-5888-436d-aac5-60d075993b63}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1341dfc7-4f0c-49f2-9184-359d855edec3}, !- Handle
  {00cd9f83-5888-436d-aac5-60d075993b63}; !- Material Name

OS:Material,
  {1185d8af-eb6d-4b07-b30d-1e12c4b13029}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {c79c344e-f577-4814-8ae9-6e22ee3161ca}, !- Handle
  {1185d8af-eb6d-4b07-b30d-1e12c4b13029}; !- Material Name

OS:Material,
  {f6ff6d11-55cd-469d-b29d-41b23a8e6ce4}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c396ba76-b475-479b-aec0-7c325ac47865}, !- Handle
  {f6ff6d11-55cd-469d-b29d-41b23a8e6ce4}; !- Material Name

OS:Material,
  {cacb0c6c-0003-4a59-ab8d-7ffdb088f77f}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {841e15bb-9f39-4d35-9311-0e95a395ff32}, !- Handle
  {cacb0c6c-0003-4a59-ab8d-7ffdb088f77f}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {48c5666b-5b64-4e32-b9c4-0fa5ed4ae513}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {c66399fe-a281-47ee-91ae-081b308c385a}, !- Handle
  {48c5666b-5b64-4e32-b9c4-0fa5ed4ae513}; !- Material Name

OS:Material,
  {74534ce8-57eb-454a-9287-7f8910c1c428}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {140827e0-d669-413b-a199-49a1bffb4117}, !- Handle
  {74534ce8-57eb-454a-9287-7f8910c1c428}; !- Material Name

OS:DefaultSurfaceConstructions,
  {03c15258-a8c8-4577-8f8b-9da9c622a4f9}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {bf5ef535-fbb2-4a99-b3fd-a1ecede2b7f1}, !- Floor Construction Name
  {8fb13f94-7283-4dd6-b445-7793384dfe10}, !- Wall Construction Name
  {62f26090-d1ec-4e4e-9fe0-d81b3861dfed}; !- Roof Ceiling Construction Name

OS:Construction,
  {bf5ef535-fbb2-4a99-b3fd-a1ecede2b7f1}, !- Handle
  BTAP-Ext-Floor-Mass:U-3.822,            !- Name
  ,                                       !- Surface Rendering Name
  {36c05632-48bf-48d3-b47e-413e4b74b9ef}, !- Layer 1
  {68151114-ff75-4ec3-9b60-5f18938161ea}, !- Layer 2
  {24e15d41-a049-4204-869c-5e907da92c96}; !- Layer 3

OS:StandardsInformation:Construction,
  {46995035-5c69-4ddd-8d63-a9fcfece0f0b}, !- Handle
  {bf5ef535-fbb2-4a99-b3fd-a1ecede2b7f1}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {36c05632-48bf-48d3-b47e-413e4b74b9ef}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  0.00118044780801591,                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {db7353cd-307f-4d7c-95b1-0788e6a6a0df}, !- Handle
  {36c05632-48bf-48d3-b47e-413e4b74b9ef}; !- Material Name

OS:Material,
  {68151114-ff75-4ec3-9b60-5f18938161ea}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0ff211b7-e290-4ba5-b107-e3f750dac42c}, !- Handle
  {68151114-ff75-4ec3-9b60-5f18938161ea}; !- Material Name

OS:Material:NoMass,
  {24e15d41-a049-4204-869c-5e907da92c96}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d7316a88-fcfd-4221-a687-7e1516e09c4e}, !- Handle
  {24e15d41-a049-4204-869c-5e907da92c96}; !- Material Name

OS:Construction,
  {8fb13f94-7283-4dd6-b445-7793384dfe10}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.772,             !- Name
  ,                                       !- Surface Rendering Name
  {e24371cf-391c-48f6-857b-1443c1bddc56}, !- Layer 1
  {c18b51d6-fa61-42fb-8965-d253ea7b7968}, !- Layer 2
  {875fb353-607d-4ad2-bc32-2c6424640102}, !- Layer 3
  {8e053a20-a8ba-4976-acb3-26589d23a75b}; !- Layer 4

OS:StandardsInformation:Construction,
  {adbd72e1-728e-4a91-a8f0-b49092c17786}, !- Handle
  {8fb13f94-7283-4dd6-b445-7793384dfe10}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {e24371cf-391c-48f6-857b-1443c1bddc56}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {3ade61a3-a623-4986-bf74-f7b406ebb969}, !- Handle
  {e24371cf-391c-48f6-857b-1443c1bddc56}; !- Material Name

OS:Material,
  {c18b51d6-fa61-42fb-8965-d253ea7b7968}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5f756bf1-00be-4807-a02b-895d027a48e3}, !- Handle
  {c18b51d6-fa61-42fb-8965-d253ea7b7968}; !- Material Name

OS:Material:NoMass,
  {875fb353-607d-4ad2-bc32-2c6424640102}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  1.02439433807638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4067ff2b-a1f8-4f34-8d50-cb9ac6435ffb}, !- Handle
  {875fb353-607d-4ad2-bc32-2c6424640102}; !- Material Name

OS:Material,
  {8e053a20-a8ba-4976-acb3-26589d23a75b}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6629cd07-4b8f-4399-812e-501a29f1d882}, !- Handle
  {8e053a20-a8ba-4976-acb3-26589d23a75b}; !- Material Name

OS:Construction,
  {62f26090-d1ec-4e4e-9fe0-d81b3861dfed}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.227,            !- Name
  ,                                       !- Surface Rendering Name
  {a5f44e81-f8f4-4e29-a980-2cc5391d0769}, !- Layer 1
  {c2683aed-b814-400e-903d-08c700daadbf}; !- Layer 2

OS:StandardsInformation:Construction,
  {5786fada-cee4-4fab-bc15-8946f8c650d0}, !- Handle
  {62f26090-d1ec-4e4e-9fe0-d81b3861dfed}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {a5f44e81-f8f4-4e29-a980-2cc5391d0769}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b4012cc1-637e-4723-b867-5fc4e8868f33}, !- Handle
  {a5f44e81-f8f4-4e29-a980-2cc5391d0769}; !- Material Name

OS:Material:NoMass,
  {c2683aed-b814-400e-903d-08c700daadbf}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  4.40526867576781,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {57ae679e-90eb-4d85-867b-52ac525a987c}, !- Handle
  {c2683aed-b814-400e-903d-08c700daadbf}; !- Material Name

OS:DefaultSurfaceConstructions,
  {6c07d5ff-00ed-4e6c-87d5-a344819c45d1}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {6442de53-1806-437f-b944-d757e79cab6b}, !- Floor Construction Name
  {62e99cac-0d00-4172-8c92-d303a41756cc}, !- Wall Construction Name
  {c697c0ce-d064-4159-bc22-178f1e2a077d}; !- Roof Ceiling Construction Name

OS:Construction,
  {6442de53-1806-437f-b944-d757e79cab6b}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.678,           !- Name
  ,                                       !- Surface Rendering Name
  {40e3f335-e53a-4d6a-9cf4-da1968d5babd}, !- Layer 1
  {151a3a5c-1539-4968-ac3f-68010962ec9f}; !- Layer 2

OS:StandardsInformation:Construction,
  {12059d39-f7f8-4308-86f1-60a36305fb7a}, !- Handle
  {6442de53-1806-437f-b944-d757e79cab6b}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {40e3f335-e53a-4d6a-9cf4-da1968d5babd}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6af7ca4e-81fe-4801-a7b3-e033f26d7fa2}, !- Handle
  {40e3f335-e53a-4d6a-9cf4-da1968d5babd}; !- Material Name

OS:Material:NoMass,
  {151a3a5c-1539-4968-ac3f-68010962ec9f}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.40895222771329,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d2c3dd6f-49ed-4f08-b615-2f73fb427f6b}, !- Handle
  {151a3a5c-1539-4968-ac3f-68010962ec9f}; !- Material Name

OS:Construction,
  {62e99cac-0d00-4172-8c92-d303a41756cc}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.678,            !- Name
  ,                                       !- Surface Rendering Name
  {75fbdd52-465f-4de7-b12b-8b5936b9c445}, !- Layer 1
  {651470dc-0e73-4ebb-a73e-f10dd01c799a}; !- Layer 2

OS:StandardsInformation:Construction,
  {8c53a581-f190-4dba-9676-2d84daa16c99}, !- Handle
  {62e99cac-0d00-4172-8c92-d303a41756cc}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {75fbdd52-465f-4de7-b12b-8b5936b9c445}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dbad30d4-cb83-4054-b633-8edba45c61dd}, !- Handle
  {75fbdd52-465f-4de7-b12b-8b5936b9c445}; !- Material Name

OS:Material:NoMass,
  {651470dc-0e73-4ebb-a73e-f10dd01c799a}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  1.40895222771329,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f20dfae2-4b79-4e89-ac9c-475a3d276bed}, !- Handle
  {651470dc-0e73-4ebb-a73e-f10dd01c799a}; !- Material Name

OS:Construction,
  {c697c0ce-d064-4159-bc22-178f1e2a077d}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.678,            !- Name
  ,                                       !- Surface Rendering Name
  {b0a25f48-4532-4865-b8d5-43ca4ed3d14d}, !- Layer 1
  {cbab878c-fa12-42cd-9dad-a6723c5f3bd0}; !- Layer 2

OS:StandardsInformation:Construction,
  {a1a07778-dcb6-40dc-8e2b-d91929e0347e}, !- Handle
  {c697c0ce-d064-4159-bc22-178f1e2a077d}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {b0a25f48-4532-4865-b8d5-43ca4ed3d14d}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dc79b072-83e2-4ef6-a664-7e7704e72415}, !- Handle
  {b0a25f48-4532-4865-b8d5-43ca4ed3d14d}; !- Material Name

OS:Material:NoMass,
  {cbab878c-fa12-42cd-9dad-a6723c5f3bd0}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  1.40895222771329,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0802ba4b-f329-4a3f-8889-83edfaa313df}, !- Handle
  {cbab878c-fa12-42cd-9dad-a6723c5f3bd0}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {9fd9ef74-6113-4de3-9e12-b3ce45eff6b4}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {6435b548-3b89-4a0d-adf2-4d5285d83d1c}, !- Fixed Window Construction Name
  {6435b548-3b89-4a0d-adf2-4d5285d83d1c}, !- Operable Window Construction Name
  {a441ff6a-1aa7-4070-aa81-9bd2f1925755}, !- Door Construction Name
  {f5ced462-0bb6-4f2d-81cb-adf49c2b7de0}, !- Glass Door Construction Name
  {2374fd0c-779e-4076-892b-2fd0fb556b2e}, !- Overhead Door Construction Name
  {c3aea432-75ed-4399-b380-e49e19c84575}, !- Skylight Construction Name
  {1a36224f-1a26-4603-9b34-bf02ec98437a}, !- Tubular Daylight Dome Construction Name
  {272d53d8-6a76-4bcc-999b-9961fe910320}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {2616add8-d466-4d9c-a0c0-b58d4dd55e4e}, !- Handle
  SimpleGlazing:U=0.295 SHGC=0.490,       !- Name
  2.95,                                   !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {6435b548-3b89-4a0d-adf2-4d5285d83d1c}, !- Handle
  BTAP-Ext-FixedWindow:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {2616add8-d466-4d9c-a0c0-b58d4dd55e4e}; !- Layer 1

OS:Construction,
  {a441ff6a-1aa7-4070-aa81-9bd2f1925755}, !- Handle
  BTAP-Ext-Door:U-2.95,                   !- Name
  ,                                       !- Surface Rendering Name
  {33ea5506-37c9-4992-be54-329470736ed1}, !- Layer 1
  {f79bf8b8-54ef-42de-a685-cd961e157d67}; !- Layer 2

OS:StandardsInformation:Construction,
  {5abb9dd6-6647-4cb8-bdb6-7c5fda091cd9}, !- Handle
  {a441ff6a-1aa7-4070-aa81-9bd2f1925755}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {33ea5506-37c9-4992-be54-329470736ed1}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {62096f89-d96f-4cf1-879a-8d1b0e600ac7}, !- Handle
  {33ea5506-37c9-4992-be54-329470736ed1}; !- Material Name

OS:Material:NoMass,
  {f79bf8b8-54ef-42de-a685-cd961e157d67}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.338965383002935,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d0d3fe7e-3fcb-4b1d-a15d-9073533ed2b3}, !- Handle
  {f79bf8b8-54ef-42de-a685-cd961e157d67}; !- Material Name

OS:Construction,
  {f5ced462-0bb6-4f2d-81cb-adf49c2b7de0}, !- Handle
  BTAP-Ext-GlassDoors:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {2616add8-d466-4d9c-a0c0-b58d4dd55e4e}; !- Layer 1

OS:Construction,
  {2374fd0c-779e-4076-892b-2fd0fb556b2e}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.95,           !- Name
  ,                                       !- Surface Rendering Name
  {dda72dfb-350a-4e53-8165-9dcc823357d7}; !- Layer 1

OS:StandardsInformation:Construction,
  {16b45344-d4b1-40e3-92a6-1eb22c7bde56}, !- Handle
  {2374fd0c-779e-4076-892b-2fd0fb556b2e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {dda72dfb-350a-4e53-8165-9dcc823357d7}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.338983050847458,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2fc1c059-1285-4534-a0e9-21b4a629af38}, !- Handle
  {dda72dfb-350a-4e53-8165-9dcc823357d7}; !- Material Name

OS:Construction,
  {c3aea432-75ed-4399-b380-e49e19c84575}, !- Handle
  BTAP-Ext-Skylights:U=0.295 SHGC=0.490,  !- Name
  ,                                       !- Surface Rendering Name
  {2616add8-d466-4d9c-a0c0-b58d4dd55e4e}; !- Layer 1

OS:Construction,
  {1a36224f-1a26-4603-9b34-bf02ec98437a}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {2616add8-d466-4d9c-a0c0-b58d4dd55e4e}; !- Layer 1

OS:Construction,
  {272d53d8-6a76-4bcc-999b-9961fe910320}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {2616add8-d466-4d9c-a0c0-b58d4dd55e4e}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {df5bf67a-c711-4857-9a18-b0b29a32b79e}, !- Handle
  Space Function Office - enclosed Thermostat 1, !- Name
  {d5dcf3d8-9221-4f61-bda0-c5e9d575e738}, !- Heating Setpoint Temperature Schedule Name
  {ced2e3ac-b74e-4192-b988-bd14659a7c6e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28484630-2138-4c8d-bbc7-db823575f8ce}, !- Handle
  Space Function Warehouse - fine Thermostat 1, !- Name
  {d5dcf3d8-9221-4f61-bda0-c5e9d575e738}, !- Heating Setpoint Temperature Schedule Name
  {ced2e3ac-b74e-4192-b988-bd14659a7c6e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e865b36b-2baf-43e0-98ac-e0cf8d70c137}, !- Handle
  Space Function Warehouse - med/blk Thermostat 1, !- Name
  {d5dcf3d8-9221-4f61-bda0-c5e9d575e738}, !- Heating Setpoint Temperature Schedule Name
  {ced2e3ac-b74e-4192-b988-bd14659a7c6e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ec0c455-db8c-4c78-86e7-ee4ea79c1c36}, !- Handle
  Space Function Office - enclosed Thermostat 2, !- Name
  {d5dcf3d8-9221-4f61-bda0-c5e9d575e738}, !- Heating Setpoint Temperature Schedule Name
  {ced2e3ac-b74e-4192-b988-bd14659a7c6e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {418a1e82-1985-4972-97de-0860aeb926fa}, !- Handle
  Space Function Warehouse - fine Thermostat 2, !- Name
  {d5dcf3d8-9221-4f61-bda0-c5e9d575e738}, !- Heating Setpoint Temperature Schedule Name
  {ced2e3ac-b74e-4192-b988-bd14659a7c6e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9baec31-f63b-4854-95fc-01ee97ff62f6}, !- Handle
  Space Function Warehouse - med/blk Thermostat 2, !- Name
  {d5dcf3d8-9221-4f61-bda0-c5e9d575e738}, !- Heating Setpoint Temperature Schedule Name
  {ced2e3ac-b74e-4192-b988-bd14659a7c6e}; !- Cooling Setpoint Temperature Schedule Name

OS:SimulationControl,
  {821adf98-3794-4bce-ae01-52f85ebe53ac}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:ThermalZone,
  {ff4e498e-d8c7-4454-aa9d-f4d60baf70ee}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e14d130-4462-4e64-ad14-5db00cff4677}, !- Zone Air Inlet Port List
  {7e380601-a759-45c4-bcf7-6ec76261c24c}, !- Zone Air Exhaust Port List
  {0f0ee310-a2ed-44fd-9695-553d16cf50e3}, !- Zone Air Node Name
  {dd1e1926-4b69-4514-a4e2-ca2f597ae0a8}, !- Zone Return Air Port List
  {472727a7-8649-4600-ab80-2af98decf811}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb16c2a7-27f6-41d9-8102-47a07302c55e}, !- Group Rendering Name
  {65dd825a-5639-4176-8863-301d0c87a056}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {693f40b2-8c9d-402f-9b40-b29f5bb01720}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Zone Air Node, !- Name
  {0f0ee310-a2ed-44fd-9695-553d16cf50e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f0ee310-a2ed-44fd-9695-553d16cf50e3}, !- Handle
  {ff4e498e-d8c7-4454-aa9d-f4d60baf70ee}, !- Source Object
  11,                                     !- Outlet Port
  {693f40b2-8c9d-402f-9b40-b29f5bb01720}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e14d130-4462-4e64-ad14-5db00cff4677}, !- Handle
  {ff4e498e-d8c7-4454-aa9d-f4d60baf70ee}, !- HVAC Component
  {e6a03f41-01ce-4a34-bc52-c5825f25362b}; !- Port 1

OS:PortList,
  {7e380601-a759-45c4-bcf7-6ec76261c24c}, !- Handle
  {ff4e498e-d8c7-4454-aa9d-f4d60baf70ee}; !- HVAC Component

OS:PortList,
  {dd1e1926-4b69-4514-a4e2-ca2f597ae0a8}, !- Handle
  {ff4e498e-d8c7-4454-aa9d-f4d60baf70ee}, !- HVAC Component
  {0e680d4d-57dc-4070-9ff6-a59c3d3d4831}; !- Port 1

OS:Sizing:Zone,
  {bca258f2-d135-47b2-ad27-a75168793b5e}, !- Handle
  {ff4e498e-d8c7-4454-aa9d-f4d60baf70ee}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f0849891-d8d4-450d-8c65-622a3a4f9e86}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Zone HVAC Equipment List, !- Name
  {ff4e498e-d8c7-4454-aa9d-f4d60baf70ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {109a3332-8535-4562-a863-0476d3455162}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6fbca5cb-911b-4ba2-ae03-f86deba305fb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {65dd825a-5639-4176-8863-301d0c87a056}, !- Handle
  Space Function Office - enclosed Thermostat 3, !- Name
  {d5dcf3d8-9221-4f61-bda0-c5e9d575e738}, !- Heating Setpoint Temperature Schedule Name
  {ced2e3ac-b74e-4192-b988-bd14659a7c6e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a781ac99-5801-455e-918d-22d088477c2c}, !- Handle
  ALL_ST=Warehouse - fine_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97dc2e12-d38e-403d-a758-f661603b395d}, !- Zone Air Inlet Port List
  {e9c25142-ce38-4764-833a-c7004195613e}, !- Zone Air Exhaust Port List
  {e1523777-07a0-484c-8cae-3bfbd1b96cee}, !- Zone Air Node Name
  {0d1fe7e9-5932-4c6e-937a-2651f6023981}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a50633ad-4e31-44f6-ab44-05f4694ca4fd}, !- Group Rendering Name
  {fffe802c-3878-4320-8dab-b1ff6da28846}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad25ab81-f22e-4c8e-bc2b-548ade0f5a67}, !- Handle
  ALL_ST=Warehouse - fine_FL=Building Story 1_SCH=A Zone Air Node, !- Name
  {e1523777-07a0-484c-8cae-3bfbd1b96cee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1523777-07a0-484c-8cae-3bfbd1b96cee}, !- Handle
  {a781ac99-5801-455e-918d-22d088477c2c}, !- Source Object
  11,                                     !- Outlet Port
  {ad25ab81-f22e-4c8e-bc2b-548ade0f5a67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97dc2e12-d38e-403d-a758-f661603b395d}, !- Handle
  {a781ac99-5801-455e-918d-22d088477c2c}, !- HVAC Component
  {6f7c36b6-1e7b-4bc8-95f0-830898e2d2b4}; !- Port 1

OS:PortList,
  {e9c25142-ce38-4764-833a-c7004195613e}, !- Handle
  {a781ac99-5801-455e-918d-22d088477c2c}, !- HVAC Component
  {781f2a6b-6983-423b-ab42-6089fe3ede67}; !- Port 1

OS:PortList,
  {0d1fe7e9-5932-4c6e-937a-2651f6023981}, !- Handle
  {a781ac99-5801-455e-918d-22d088477c2c}, !- HVAC Component
  {7945a2c7-25a1-4181-9eca-6c6de97b14bf}; !- Port 1

OS:Sizing:Zone,
  {23f273d0-8d48-4443-9d5a-f4c331a1f23f}, !- Handle
  {a781ac99-5801-455e-918d-22d088477c2c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {759343d4-be92-49d2-bd5b-ceafa2236803}, !- Handle
  ALL_ST=Warehouse - fine_FL=Building Story 1_SCH=A Zone HVAC Equipment List, !- Name
  {a781ac99-5801-455e-918d-22d088477c2c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {49883c2a-832c-4410-9d99-98c47e90663c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4cef04b0-b60b-47a8-9369-c7c900ac4da7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {dccb872c-5b92-4bdc-988e-99f995b4eade}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {fffe802c-3878-4320-8dab-b1ff6da28846}, !- Handle
  Space Function Warehouse - fine Thermostat 3, !- Name
  {d5dcf3d8-9221-4f61-bda0-c5e9d575e738}, !- Heating Setpoint Temperature Schedule Name
  {ced2e3ac-b74e-4192-b988-bd14659a7c6e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {589e49c7-cc3c-413f-a505-8979c3944013}, !- Handle
  ALL_ST=Warehouse - med/blk_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fec13eb6-8384-423f-9195-981c1fb73878}, !- Zone Air Inlet Port List
  {5096e295-a963-4bbf-b454-c6660acf4560}, !- Zone Air Exhaust Port List
  {71c5a675-d677-4a0c-a476-970c8632659c}, !- Zone Air Node Name
  {3d139fd8-58d3-4e5e-8c92-635ccfa1eb23}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b70a2334-0f7c-454e-9e45-7267bf87f118}, !- Group Rendering Name
  {88aec955-84e8-44ba-8d89-e9d45cea679d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0531cfd5-722a-4c62-9ee6-d828dd232f38}, !- Handle
  ALL_ST=Warehouse - med/blk_FL=Building Story 1_SCH=A Zone Air Node, !- Name
  {71c5a675-d677-4a0c-a476-970c8632659c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71c5a675-d677-4a0c-a476-970c8632659c}, !- Handle
  {589e49c7-cc3c-413f-a505-8979c3944013}, !- Source Object
  11,                                     !- Outlet Port
  {0531cfd5-722a-4c62-9ee6-d828dd232f38}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fec13eb6-8384-423f-9195-981c1fb73878}, !- Handle
  {589e49c7-cc3c-413f-a505-8979c3944013}, !- HVAC Component
  {85bbd02a-9c5c-4367-b156-70616745fa56}; !- Port 1

OS:PortList,
  {5096e295-a963-4bbf-b454-c6660acf4560}, !- Handle
  {589e49c7-cc3c-413f-a505-8979c3944013}, !- HVAC Component
  {c9a13e31-2bee-4412-9337-d707540e68e9}; !- Port 1

OS:PortList,
  {3d139fd8-58d3-4e5e-8c92-635ccfa1eb23}, !- Handle
  {589e49c7-cc3c-413f-a505-8979c3944013}, !- HVAC Component
  {a46a3aee-b779-4b55-b545-d48011f04bb2}; !- Port 1

OS:Sizing:Zone,
  {6ab07cb4-6f27-4218-be71-45303030b15f}, !- Handle
  {589e49c7-cc3c-413f-a505-8979c3944013}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a451ca5d-c58d-4a53-8cae-ba047821c6ae}, !- Handle
  ALL_ST=Warehouse - med/blk_FL=Building Story 1_SCH=A Zone HVAC Equipment List, !- Name
  {589e49c7-cc3c-413f-a505-8979c3944013}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed9382a4-9b7e-4a6b-bd15-8a923e6abbc1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {df7c2732-8dcc-4b32-9f4c-1a261a244e42}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {58a5f441-596e-43d9-9148-f2a7573ddc6d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {88aec955-84e8-44ba-8d89-e9d45cea679d}, !- Handle
  Space Function Warehouse - med/blk Thermostat 3, !- Name
  {d5dcf3d8-9221-4f61-bda0-c5e9d575e738}, !- Heating Setpoint Temperature Schedule Name
  {ced2e3ac-b74e-4192-b988-bd14659a7c6e}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cb16c2a7-27f6-41d9-8102-47a07302c55e}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a50633ad-4e31-44f6-ab44-05f4694ca4fd}, !- Handle
  ALL_ST=Warehouse - fine_FL=Building Story 1_SCH=A, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b70a2334-0f7c-454e-9e45-7267bf87f118}, !- Handle
  ALL_ST=Warehouse - med/blk_FL=Building Story 1_SCH=A, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55694ea2-370c-44f4-bd6e-95cc2b84262b}, !- Handle
  Space Function Office - enclosed 2,     !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef6a7965-1152-45e0-a5d5-bb4270785982}, !- Handle
  Space Function Warehouse - fine 2,      !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ef27dc5-5851-4a80-80e0-51c0a7a10dcf}, !- Handle
  Space Function Warehouse - med/blk 2,   !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Foundation:Kiva,
  {27cf07b4-ef55-4d17-b2aa-a41f20d7e4dc}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {5c851d6a-60b1-4c3a-97cc-04492cbf307b}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0408596146036854,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {875496f8-7ebc-4654-8a6a-0f3f17c89fc4}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.678_std,       !- Name
  ,                                       !- Surface Rendering Name
  {40e3f335-e53a-4d6a-9cf4-da1968d5babd}, !- Layer 1
  {5c851d6a-60b1-4c3a-97cc-04492cbf307b}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {4feac17d-7a01-49d8-8a0c-f02132990a93}, !- Handle
  {a966bae9-9301-4492-ae85-a3416cb9da09}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  35.0502906257895;                       !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {fda555ba-499e-4a87-bba8-e7be98434466}, !- Handle
  {eb38baf8-4819-4f38-99d7-de17082804a6}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  71.6245069309614;                       !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {172e5590-bacb-4109-9744-4394602ec99e}, !- Handle
  {e86312f3-df9c-4a72-8bf5-276fd9968053}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  185.918932884622;                       !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {dcb6c548-7e2e-4840-a971-c4e74898f6dc}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:AirLoopHVAC,
  {1cb96ff7-6c61-49d3-a01e-7057eb77f0b8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {edac19b3-c763-4a45-bd5f-6c2fda24fe7b}, !- Availability Schedule
  {903c7fd8-bf83-4c88-a572-27bdfa08967f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d9e15233-87da-4839-a2c6-2f0c9ed766b8}, !- Supply Side Inlet Node Name
  {088f0913-b4ea-418c-82d8-7c533c4df4aa}, !- Demand Side Outlet Node Name
  {78c17075-5112-41df-a83b-6b2d9288c451}, !- Demand Side Inlet Node A
  {1e666a21-dec4-4c9b-84da-e49529948899}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0401f96f-12c5-4666-b46a-e64963f0a601}, !- Demand Mixer Name
  {802da4dc-b5c7-497b-a124-a87d23feab21}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7b232838-6d3b-461c-a0f9-1b2ccd1913fc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {d9e15233-87da-4839-a2c6-2f0c9ed766b8}, !- Inlet Port
  {ef0d891c-0610-4652-8d6e-e6d7937a9223}; !- Outlet Port

OS:Node,
  {7c261f13-8664-47f0-8245-6a2ad0fe7894}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {b5927936-e285-4703-8627-badf8c86d370}, !- Inlet Port
  {1e666a21-dec4-4c9b-84da-e49529948899}; !- Outlet Port

OS:Connection,
  {d9e15233-87da-4839-a2c6-2f0c9ed766b8}, !- Handle
  {1cb96ff7-6c61-49d3-a01e-7057eb77f0b8}, !- Source Object
  9,                                      !- Outlet Port
  {7b232838-6d3b-461c-a0f9-1b2ccd1913fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e666a21-dec4-4c9b-84da-e49529948899}, !- Handle
  {7c261f13-8664-47f0-8245-6a2ad0fe7894}, !- Source Object
  3,                                      !- Outlet Port
  {1cb96ff7-6c61-49d3-a01e-7057eb77f0b8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5fc48b9c-e411-4b61-b91c-b6f85218a5dc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {78c17075-5112-41df-a83b-6b2d9288c451}, !- Inlet Port
  {2f8c917e-cef9-4ba9-8014-b40ad5fd6208}; !- Outlet Port

OS:Node,
  {1fad13b7-b683-428d-8b31-7e6631442d32}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {e6db84a0-7865-4f9c-a719-bcc2993d1948}, !- Inlet Port
  {088f0913-b4ea-418c-82d8-7c533c4df4aa}; !- Outlet Port

OS:Node,
  {d6210b32-ec21-48f3-ada7-b69cc9992546}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {30e933ad-bd7e-49ec-bf3e-2c461d8a2448}, !- Inlet Port
  {e6a03f41-01ce-4a34-bc52-c5825f25362b}; !- Outlet Port

OS:Connection,
  {78c17075-5112-41df-a83b-6b2d9288c451}, !- Handle
  {1cb96ff7-6c61-49d3-a01e-7057eb77f0b8}, !- Source Object
  11,                                     !- Outlet Port
  {5fc48b9c-e411-4b61-b91c-b6f85218a5dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {088f0913-b4ea-418c-82d8-7c533c4df4aa}, !- Handle
  {1fad13b7-b683-428d-8b31-7e6631442d32}, !- Source Object
  3,                                      !- Outlet Port
  {1cb96ff7-6c61-49d3-a01e-7057eb77f0b8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {802da4dc-b5c7-497b-a124-a87d23feab21}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {2f8c917e-cef9-4ba9-8014-b40ad5fd6208}, !- Inlet Node Name
  {35b73fed-ed98-4906-b465-424d5bf7a1fd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0401f96f-12c5-4666-b46a-e64963f0a601}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {e6db84a0-7865-4f9c-a719-bcc2993d1948}, !- Outlet Node Name
  {4772ce50-e0be-433c-88b1-655405a45bf0}; !- Inlet Node Name 1

OS:Connection,
  {2f8c917e-cef9-4ba9-8014-b40ad5fd6208}, !- Handle
  {5fc48b9c-e411-4b61-b91c-b6f85218a5dc}, !- Source Object
  3,                                      !- Outlet Port
  {802da4dc-b5c7-497b-a124-a87d23feab21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6db84a0-7865-4f9c-a719-bcc2993d1948}, !- Handle
  {0401f96f-12c5-4666-b46a-e64963f0a601}, !- Source Object
  2,                                      !- Outlet Port
  {1fad13b7-b683-428d-8b31-7e6631442d32}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {25a49d2f-97ea-45fc-a6e8-aa1fd080bfb3}, !- Handle
  {1cb96ff7-6c61-49d3-a01e-7057eb77f0b8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {903c7fd8-bf83-4c88-a572-27bdfa08967f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {96748bb2-682c-4f82-bbf3-8a84d1e6082b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e79c4dc4-99e5-4c0e-afb1-8b4c7830573e}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {30c44470-9e3d-4b96-a571-8fd846c41b69}, !- Air Inlet Node Name
  {b5927936-e285-4703-8627-badf8c86d370}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {40f2bd1b-a4cc-4e59-a160-62925a677cf2}, !- Handle
  Sys3 Return Fan,                        !- Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ef0d891c-0610-4652-8d6e-e6d7937a9223}, !- Air Inlet Node Name
  {3df0f329-89d9-47a2-b97b-f01d2f18ce88}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {afb55ede-8ff3-402b-b9df-45f341706118}, !- Handle
  Coil Heating Electric 1,                !- Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {990c8c02-1a87-4790-9e1c-e8f9a3b84b5f}, !- Air Inlet Node Name
  {068a7513-ed5d-4ec1-93cb-8a6ac84e662c}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fa0d775d-5b3a-41c8-be09-2f7fd47ea3b0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 41kBtu/hr 7.7726EER, !- Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {a68b7504-6ee2-4920-94b3-d830082ed261}, !- Air Inlet Node Name
  {c1cce355-32fd-4bce-88d9-15fa13c63c08}, !- Air Outlet Node Name
  {2a422f9f-3f72-4f6b-ba44-09ae7183c3a1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {caa5f3d2-359e-4a0c-8181-40c1269a4fa7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2118a573-f07d-4d4a-88d7-1fe4a7349501}, !- Energy Input Ratio Function of Temperature Curve Name
  {968c290b-b1fc-42ed-b92a-8ebb7faf4602}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eef86102-d552-48bf-88dc-abae5ce395fb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {2c59937f-83d0-488f-9567-9979f8332bf5}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {70c3f299-10b9-40d5-9ed3-3feb9e5774d7}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d259aca8-adbe-4e73-8369-c48e0798c9bc}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d9296f9d-6933-4097-9272-d96880ce1b83}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {87eea7c4-1421-4edc-9dbc-712e3c398617}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f26274bc-7b52-4859-8810-9fed602932ed}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {edac19b3-c763-4a45-bd5f-6c2fda24fe7b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {71b18d02-3dac-43b0-bbcc-edb8597519f3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {71b18d02-3dac-43b0-bbcc-edb8597519f3}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3bdb9eeb-aea2-4513-a46c-bced6c01f137}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {f26274bc-7b52-4859-8810-9fed602932ed}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {42e669ae-624e-4a09-88d6-cdf37edf432d}, !- Mixed Air Node Name
  {7d0405ac-0e16-4b76-84c3-927ecebadb77}, !- Outdoor Air Stream Node Name
  {fbf66c04-afb8-4322-b52b-cc240a1653cd}, !- Relief Air Stream Node Name
  {9572369f-5861-4be5-8cfd-742e679cf00f}; !- Return Air Stream Node Name

OS:Node,
  {5c785877-a7b1-487a-8473-4581c65ee507}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7d0405ac-0e16-4b76-84c3-927ecebadb77}; !- Outlet Port

OS:Connection,
  {7d0405ac-0e16-4b76-84c3-927ecebadb77}, !- Handle
  {5c785877-a7b1-487a-8473-4581c65ee507}, !- Source Object
  3,                                      !- Outlet Port
  {3bdb9eeb-aea2-4513-a46c-bced6c01f137}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ff1dbf19-71aa-44cf-9b47-46ffaf6a658c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {fbf66c04-afb8-4322-b52b-cc240a1653cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbf66c04-afb8-4322-b52b-cc240a1653cd}, !- Handle
  {3bdb9eeb-aea2-4513-a46c-bced6c01f137}, !- Source Object
  7,                                      !- Outlet Port
  {ff1dbf19-71aa-44cf-9b47-46ffaf6a658c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5927936-e285-4703-8627-badf8c86d370}, !- Handle
  {e79c4dc4-99e5-4c0e-afb1-8b4c7830573e}, !- Source Object
  9,                                      !- Outlet Port
  {7c261f13-8664-47f0-8245-6a2ad0fe7894}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d34bbe8e-55f3-400a-bf6c-fa27b9f6c60c}, !- Handle
  Coil Heating Electric 1 Outlet Air Node, !- Name
  {068a7513-ed5d-4ec1-93cb-8a6ac84e662c}, !- Inlet Port
  {30c44470-9e3d-4b96-a571-8fd846c41b69}; !- Outlet Port

OS:Connection,
  {068a7513-ed5d-4ec1-93cb-8a6ac84e662c}, !- Handle
  {afb55ede-8ff3-402b-b9df-45f341706118}, !- Source Object
  6,                                      !- Outlet Port
  {d34bbe8e-55f3-400a-bf6c-fa27b9f6c60c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30c44470-9e3d-4b96-a571-8fd846c41b69}, !- Handle
  {d34bbe8e-55f3-400a-bf6c-fa27b9f6c60c}, !- Source Object
  3,                                      !- Outlet Port
  {e79c4dc4-99e5-4c0e-afb1-8b4c7830573e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4d1e1b8e-e195-4c0d-aec9-b55e01118397}, !- Handle
  CoilCoolingDXSingleSpeed_dx 41kBtu/hr 7.7726EER Outlet Air Node, !- Name
  {c1cce355-32fd-4bce-88d9-15fa13c63c08}, !- Inlet Port
  {990c8c02-1a87-4790-9e1c-e8f9a3b84b5f}; !- Outlet Port

OS:Connection,
  {c1cce355-32fd-4bce-88d9-15fa13c63c08}, !- Handle
  {fa0d775d-5b3a-41c8-be09-2f7fd47ea3b0}, !- Source Object
  10,                                     !- Outlet Port
  {4d1e1b8e-e195-4c0d-aec9-b55e01118397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {990c8c02-1a87-4790-9e1c-e8f9a3b84b5f}, !- Handle
  {4d1e1b8e-e195-4c0d-aec9-b55e01118397}, !- Source Object
  3,                                      !- Outlet Port
  {afb55ede-8ff3-402b-b9df-45f341706118}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5a94e0e3-93c0-4a44-8c1b-db763a05fac0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {42e669ae-624e-4a09-88d6-cdf37edf432d}, !- Inlet Port
  {a68b7504-6ee2-4920-94b3-d830082ed261}; !- Outlet Port

OS:Connection,
  {42e669ae-624e-4a09-88d6-cdf37edf432d}, !- Handle
  {3bdb9eeb-aea2-4513-a46c-bced6c01f137}, !- Source Object
  5,                                      !- Outlet Port
  {5a94e0e3-93c0-4a44-8c1b-db763a05fac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a68b7504-6ee2-4920-94b3-d830082ed261}, !- Handle
  {5a94e0e3-93c0-4a44-8c1b-db763a05fac0}, !- Source Object
  3,                                      !- Outlet Port
  {fa0d775d-5b3a-41c8-be09-2f7fd47ea3b0}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c5a677cd-c2dc-467d-8482-b52c553e54b8}, !- Handle
  Sys3 Return Fan Outlet Air Node,        !- Name
  {3df0f329-89d9-47a2-b97b-f01d2f18ce88}, !- Inlet Port
  {9572369f-5861-4be5-8cfd-742e679cf00f}; !- Outlet Port

OS:Connection,
  {ef0d891c-0610-4652-8d6e-e6d7937a9223}, !- Handle
  {7b232838-6d3b-461c-a0f9-1b2ccd1913fc}, !- Source Object
  3,                                      !- Outlet Port
  {40f2bd1b-a4cc-4e59-a160-62925a677cf2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3df0f329-89d9-47a2-b97b-f01d2f18ce88}, !- Handle
  {40f2bd1b-a4cc-4e59-a160-62925a677cf2}, !- Source Object
  9,                                      !- Outlet Port
  {c5a677cd-c2dc-467d-8482-b52c553e54b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9572369f-5861-4be5-8cfd-742e679cf00f}, !- Handle
  {c5a677cd-c2dc-467d-8482-b52c553e54b8}, !- Source Object
  3,                                      !- Outlet Port
  {3bdb9eeb-aea2-4513-a46c-bced6c01f137}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {cb711186-d46a-4f72-b46d-09f5b7832109}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ff4e498e-d8c7-4454-aa9d-f4d60baf70ee}, !- Control Zone Name
  {7c261f13-8664-47f0-8245-6a2ad0fe7894}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {109a3332-8535-4562-a863-0476d3455162}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Availability Schedule Name
  {8dc15464-0d02-42d9-9f84-4635741e6305}, !- Air Inlet Node Name
  {30e933ad-bd7e-49ec-bf3e-2c461d8a2448}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a38f992e-9046-41d5-bd86-b4c14db988e2}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {0e680d4d-57dc-4070-9ff6-a59c3d3d4831}, !- Inlet Port
  {4772ce50-e0be-433c-88b1-655405a45bf0}; !- Outlet Port

OS:Connection,
  {e6a03f41-01ce-4a34-bc52-c5825f25362b}, !- Handle
  {d6210b32-ec21-48f3-ada7-b69cc9992546}, !- Source Object
  3,                                      !- Outlet Port
  {7e14d130-4462-4e64-ad14-5db00cff4677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e680d4d-57dc-4070-9ff6-a59c3d3d4831}, !- Handle
  {dd1e1926-4b69-4514-a4e2-ca2f597ae0a8}, !- Source Object
  2,                                      !- Outlet Port
  {a38f992e-9046-41d5-bd86-b4c14db988e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4772ce50-e0be-433c-88b1-655405a45bf0}, !- Handle
  {a38f992e-9046-41d5-bd86-b4c14db988e2}, !- Source Object
  3,                                      !- Outlet Port
  {0401f96f-12c5-4666-b46a-e64963f0a601}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9b6de2a3-a5fb-448d-87e9-8673fdb596fd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {35b73fed-ed98-4906-b465-424d5bf7a1fd}, !- Inlet Port
  {8dc15464-0d02-42d9-9f84-4635741e6305}; !- Outlet Port

OS:Connection,
  {35b73fed-ed98-4906-b465-424d5bf7a1fd}, !- Handle
  {802da4dc-b5c7-497b-a124-a87d23feab21}, !- Source Object
  3,                                      !- Outlet Port
  {9b6de2a3-a5fb-448d-87e9-8673fdb596fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dc15464-0d02-42d9-9f84-4635741e6305}, !- Handle
  {9b6de2a3-a5fb-448d-87e9-8673fdb596fd}, !- Source Object
  3,                                      !- Outlet Port
  {109a3332-8535-4562-a863-0476d3455162}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30e933ad-bd7e-49ec-bf3e-2c461d8a2448}, !- Handle
  {109a3332-8535-4562-a863-0476d3455162}, !- Source Object
  4,                                      !- Outlet Port
  {d6210b32-ec21-48f3-ada7-b69cc9992546}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6fbca5cb-911b-4ba2-ae03-f86deba305fb}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {de6a4071-29c5-49d1-b9b9-4ec3f2fe660e}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {06bb4825-ada6-4fc3-81c5-e805a6946eff}, !- Availability Schedule
  {6705a449-fbce-47eb-9775-c12bc78d5f17}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {037c328d-8ff9-4745-ab85-fb3df68ae207}, !- Supply Side Inlet Node Name
  {07052dba-fe21-4c81-932e-c099851134bc}, !- Demand Side Outlet Node Name
  {267cea95-53fa-4090-b3ab-11722490b80d}, !- Demand Side Inlet Node A
  {8e8d94ba-1733-4a4a-8b21-74d40fc54a74}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {35c7cf03-a8a0-4282-9f86-aba45e579e0f}, !- Demand Mixer Name
  {db37a825-0da4-43da-be58-5df34e41a842}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2566db5c-7c23-4495-beb1-749ff0bc5c44}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {037c328d-8ff9-4745-ab85-fb3df68ae207}, !- Inlet Port
  {ebab581e-ad7c-4641-8c6b-24d9043da809}; !- Outlet Port

OS:Node,
  {f0b519c9-fd21-4535-ae60-3f8d31415a7f}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {98b83ed6-e6b6-4bd9-a6f0-a2fb27ed10a6}, !- Inlet Port
  {8e8d94ba-1733-4a4a-8b21-74d40fc54a74}; !- Outlet Port

OS:Connection,
  {037c328d-8ff9-4745-ab85-fb3df68ae207}, !- Handle
  {de6a4071-29c5-49d1-b9b9-4ec3f2fe660e}, !- Source Object
  9,                                      !- Outlet Port
  {2566db5c-7c23-4495-beb1-749ff0bc5c44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e8d94ba-1733-4a4a-8b21-74d40fc54a74}, !- Handle
  {f0b519c9-fd21-4535-ae60-3f8d31415a7f}, !- Source Object
  3,                                      !- Outlet Port
  {de6a4071-29c5-49d1-b9b9-4ec3f2fe660e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {489e5693-0622-4a9f-99ee-4fc1b383f004}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {267cea95-53fa-4090-b3ab-11722490b80d}, !- Inlet Port
  {cc4e5ef4-57f1-49c2-8fef-1c154873d19b}; !- Outlet Port

OS:Node,
  {e0b0df52-2828-49af-873f-8b7ccb29d29f}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {b7e0402b-8dbf-4541-9946-e81a2f0b1484}, !- Inlet Port
  {07052dba-fe21-4c81-932e-c099851134bc}; !- Outlet Port

OS:Node,
  {ba888429-348f-441e-82ab-4725343b7be7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {22570a6a-6e99-40d8-9350-706079df2bdc}, !- Inlet Port
  {6f7c36b6-1e7b-4bc8-95f0-830898e2d2b4}; !- Outlet Port

OS:Connection,
  {267cea95-53fa-4090-b3ab-11722490b80d}, !- Handle
  {de6a4071-29c5-49d1-b9b9-4ec3f2fe660e}, !- Source Object
  11,                                     !- Outlet Port
  {489e5693-0622-4a9f-99ee-4fc1b383f004}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07052dba-fe21-4c81-932e-c099851134bc}, !- Handle
  {e0b0df52-2828-49af-873f-8b7ccb29d29f}, !- Source Object
  3,                                      !- Outlet Port
  {de6a4071-29c5-49d1-b9b9-4ec3f2fe660e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {db37a825-0da4-43da-be58-5df34e41a842}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {cc4e5ef4-57f1-49c2-8fef-1c154873d19b}, !- Inlet Node Name
  {57fe6808-ed5f-44ce-9697-bf29185e1962}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {35c7cf03-a8a0-4282-9f86-aba45e579e0f}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {b7e0402b-8dbf-4541-9946-e81a2f0b1484}, !- Outlet Node Name
  {b5de35cd-7f0b-4bd5-9d7a-6756b3a83dd2}; !- Inlet Node Name 1

OS:Connection,
  {cc4e5ef4-57f1-49c2-8fef-1c154873d19b}, !- Handle
  {489e5693-0622-4a9f-99ee-4fc1b383f004}, !- Source Object
  3,                                      !- Outlet Port
  {db37a825-0da4-43da-be58-5df34e41a842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7e0402b-8dbf-4541-9946-e81a2f0b1484}, !- Handle
  {35c7cf03-a8a0-4282-9f86-aba45e579e0f}, !- Source Object
  2,                                      !- Outlet Port
  {e0b0df52-2828-49af-873f-8b7ccb29d29f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {513859a7-2b6f-47f0-a444-df47d2aadda8}, !- Handle
  {de6a4071-29c5-49d1-b9b9-4ec3f2fe660e}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6705a449-fbce-47eb-9775-c12bc78d5f17}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {57579856-a0f1-4bea-9037-bbad90c311cb}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {666252e0-d643-4f45-bbea-43c30cd53991}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ea9b5d19-e4d9-4d1e-94b2-46ba861f64c6}, !- Air Inlet Node Name
  {98b83ed6-e6b6-4bd9-a6f0-a2fb27ed10a6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {108c0812-2059-4343-8265-c3163b431df4}, !- Handle
  Coil Heating Electric 2,                !- Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {15070934-6dfc-4ab8-932d-78f79847c016}, !- Air Inlet Node Name
  {1388d9b5-9edf-4832-949f-627ff6915a0f}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b4a273ec-5b50-4907-8137-6d1c20735b07}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4e011ab-2a30-466d-a0bd-156087662e30}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f43bfc2c-3bfa-481b-acd2-695c0a8c7808}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a8328bc-1741-4773-823c-4420490e2f57}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {57353c30-8fa0-4af2-bbec-026e33a26a53}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {bbf58d8a-1d02-47e2-bbfe-8a9bc6089820}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 22kBtu/hr 7.7726EER, !- Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {70dfcb5e-1d1e-497b-89f7-1feacb7e28f7}, !- Air Inlet Node Name
  {0bcf7a18-12b5-4e6a-bfba-123eb3452ce8}, !- Air Outlet Node Name
  {2a422f9f-3f72-4f6b-ba44-09ae7183c3a1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {caa5f3d2-359e-4a0c-8181-40c1269a4fa7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2118a573-f07d-4d4a-88d7-1fe4a7349501}, !- Energy Input Ratio Function of Temperature Curve Name
  {968c290b-b1fc-42ed-b92a-8ebb7faf4602}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eef86102-d552-48bf-88dc-abae5ce395fb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {c3a6d2ac-6a9c-493b-a7f0-8de922a91a03}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {06bb4825-ada6-4fc3-81c5-e805a6946eff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ae7d81f6-671b-4bf1-8a00-902159f0c304}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ae7d81f6-671b-4bf1-8a00-902159f0c304}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d37063fe-c5b5-42c5-a3ca-686ff94ec0c9}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {c3a6d2ac-6a9c-493b-a7f0-8de922a91a03}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2d166198-d72c-4e7d-a22c-9a2966914080}, !- Mixed Air Node Name
  {3d70011a-f0b8-4088-bc24-8e9717c286c5}, !- Outdoor Air Stream Node Name
  {c0f81fe4-f789-48ec-92b8-c3d42b1b436d}, !- Relief Air Stream Node Name
  {ebab581e-ad7c-4641-8c6b-24d9043da809}; !- Return Air Stream Node Name

OS:Node,
  {e2514ed7-2b21-4aea-888b-482b6d8d5b95}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3d70011a-f0b8-4088-bc24-8e9717c286c5}; !- Outlet Port

OS:Connection,
  {3d70011a-f0b8-4088-bc24-8e9717c286c5}, !- Handle
  {e2514ed7-2b21-4aea-888b-482b6d8d5b95}, !- Source Object
  3,                                      !- Outlet Port
  {d37063fe-c5b5-42c5-a3ca-686ff94ec0c9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0fbb7df2-b787-49be-ac61-9292c5251aae}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {c0f81fe4-f789-48ec-92b8-c3d42b1b436d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0f81fe4-f789-48ec-92b8-c3d42b1b436d}, !- Handle
  {d37063fe-c5b5-42c5-a3ca-686ff94ec0c9}, !- Source Object
  7,                                      !- Outlet Port
  {0fbb7df2-b787-49be-ac61-9292c5251aae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98b83ed6-e6b6-4bd9-a6f0-a2fb27ed10a6}, !- Handle
  {666252e0-d643-4f45-bbea-43c30cd53991}, !- Source Object
  9,                                      !- Outlet Port
  {f0b519c9-fd21-4535-ae60-3f8d31415a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f339cca-1aba-4dcb-9266-b338974cb3c7}, !- Handle
  Coil Heating Electric 2 Outlet Air Node, !- Name
  {1388d9b5-9edf-4832-949f-627ff6915a0f}, !- Inlet Port
  {ea9b5d19-e4d9-4d1e-94b2-46ba861f64c6}; !- Outlet Port

OS:Connection,
  {1388d9b5-9edf-4832-949f-627ff6915a0f}, !- Handle
  {108c0812-2059-4343-8265-c3163b431df4}, !- Source Object
  6,                                      !- Outlet Port
  {2f339cca-1aba-4dcb-9266-b338974cb3c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea9b5d19-e4d9-4d1e-94b2-46ba861f64c6}, !- Handle
  {2f339cca-1aba-4dcb-9266-b338974cb3c7}, !- Source Object
  3,                                      !- Outlet Port
  {666252e0-d643-4f45-bbea-43c30cd53991}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2e7d25ca-c767-4e17-a57a-6f718770a51b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 22kBtu/hr 7.7726EER Outlet Air Node, !- Name
  {0bcf7a18-12b5-4e6a-bfba-123eb3452ce8}, !- Inlet Port
  {15070934-6dfc-4ab8-932d-78f79847c016}; !- Outlet Port

OS:Connection,
  {0bcf7a18-12b5-4e6a-bfba-123eb3452ce8}, !- Handle
  {bbf58d8a-1d02-47e2-bbfe-8a9bc6089820}, !- Source Object
  10,                                     !- Outlet Port
  {2e7d25ca-c767-4e17-a57a-6f718770a51b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15070934-6dfc-4ab8-932d-78f79847c016}, !- Handle
  {2e7d25ca-c767-4e17-a57a-6f718770a51b}, !- Source Object
  3,                                      !- Outlet Port
  {108c0812-2059-4343-8265-c3163b431df4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e1f7db9c-64f9-4597-a690-a1f5e011621c}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {2d166198-d72c-4e7d-a22c-9a2966914080}, !- Inlet Port
  {70dfcb5e-1d1e-497b-89f7-1feacb7e28f7}; !- Outlet Port

OS:Connection,
  {ebab581e-ad7c-4641-8c6b-24d9043da809}, !- Handle
  {2566db5c-7c23-4495-beb1-749ff0bc5c44}, !- Source Object
  3,                                      !- Outlet Port
  {d37063fe-c5b5-42c5-a3ca-686ff94ec0c9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2d166198-d72c-4e7d-a22c-9a2966914080}, !- Handle
  {d37063fe-c5b5-42c5-a3ca-686ff94ec0c9}, !- Source Object
  5,                                      !- Outlet Port
  {e1f7db9c-64f9-4597-a690-a1f5e011621c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70dfcb5e-1d1e-497b-89f7-1feacb7e28f7}, !- Handle
  {e1f7db9c-64f9-4597-a690-a1f5e011621c}, !- Source Object
  3,                                      !- Outlet Port
  {bbf58d8a-1d02-47e2-bbfe-8a9bc6089820}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c5c56554-f7b3-4a7c-bc3b-1dd7cd19d1f2}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a781ac99-5801-455e-918d-22d088477c2c}, !- Control Zone Name
  {f0b519c9-fd21-4535-ae60-3f8d31415a7f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {49883c2a-832c-4410-9d99-98c47e90663c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Availability Schedule Name
  {ced49b08-b8c2-48be-bca5-f29b408c34cf}, !- Air Inlet Node Name
  {22570a6a-6e99-40d8-9350-706079df2bdc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f78ab037-44c0-42f8-bd47-8f2ec810e591}, !- Handle
  ALL_ST=Warehouse - fine_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {7945a2c7-25a1-4181-9eca-6c6de97b14bf}, !- Inlet Port
  {b5de35cd-7f0b-4bd5-9d7a-6756b3a83dd2}; !- Outlet Port

OS:Connection,
  {6f7c36b6-1e7b-4bc8-95f0-830898e2d2b4}, !- Handle
  {ba888429-348f-441e-82ab-4725343b7be7}, !- Source Object
  3,                                      !- Outlet Port
  {97dc2e12-d38e-403d-a758-f661603b395d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7945a2c7-25a1-4181-9eca-6c6de97b14bf}, !- Handle
  {0d1fe7e9-5932-4c6e-937a-2651f6023981}, !- Source Object
  2,                                      !- Outlet Port
  {f78ab037-44c0-42f8-bd47-8f2ec810e591}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5de35cd-7f0b-4bd5-9d7a-6756b3a83dd2}, !- Handle
  {f78ab037-44c0-42f8-bd47-8f2ec810e591}, !- Source Object
  3,                                      !- Outlet Port
  {35c7cf03-a8a0-4282-9f86-aba45e579e0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ebbe219b-1e1f-4e34-acb4-2d0d4777df1e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {57fe6808-ed5f-44ce-9697-bf29185e1962}, !- Inlet Port
  {ced49b08-b8c2-48be-bca5-f29b408c34cf}; !- Outlet Port

OS:Connection,
  {57fe6808-ed5f-44ce-9697-bf29185e1962}, !- Handle
  {db37a825-0da4-43da-be58-5df34e41a842}, !- Source Object
  3,                                      !- Outlet Port
  {ebbe219b-1e1f-4e34-acb4-2d0d4777df1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ced49b08-b8c2-48be-bca5-f29b408c34cf}, !- Handle
  {ebbe219b-1e1f-4e34-acb4-2d0d4777df1e}, !- Source Object
  3,                                      !- Outlet Port
  {49883c2a-832c-4410-9d99-98c47e90663c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22570a6a-6e99-40d8-9350-706079df2bdc}, !- Handle
  {49883c2a-832c-4410-9d99-98c47e90663c}, !- Source Object
  4,                                      !- Outlet Port
  {ba888429-348f-441e-82ab-4725343b7be7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4cef04b0-b60b-47a8-9369-c7c900ac4da7}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {dccb872c-5b92-4bdc-988e-99f995b4eade}, !- Handle
  Sys_4_zone_exhaust_fan,                 !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.353926060185128,                      !- Maximum Flow Rate {m3/s}
  {cc6adbaa-b7e5-42d4-a86f-9c422c418297}, !- Air Inlet Node Name
  {153f8091-cdf1-41d7-8ec7-540518d296d0}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {13bd489a-7e05-4bfd-9c69-d47e321b571a}, !- Handle
  Sys_4_zone_exhaust_fan Inlet Air Node,  !- Name
  {781f2a6b-6983-423b-ab42-6089fe3ede67}, !- Inlet Port
  {cc6adbaa-b7e5-42d4-a86f-9c422c418297}; !- Outlet Port

OS:Connection,
  {781f2a6b-6983-423b-ab42-6089fe3ede67}, !- Handle
  {e9c25142-ce38-4764-833a-c7004195613e}, !- Source Object
  2,                                      !- Outlet Port
  {13bd489a-7e05-4bfd-9c69-d47e321b571a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc6adbaa-b7e5-42d4-a86f-9c422c418297}, !- Handle
  {13bd489a-7e05-4bfd-9c69-d47e321b571a}, !- Source Object
  3,                                      !- Outlet Port
  {dccb872c-5b92-4bdc-988e-99f995b4eade}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c6e6c049-815e-47bd-ad08-d7fd2c8a85d9}, !- Handle
  Sys_4_zone_exhaust_fan Outlet Air Node, !- Name
  {153f8091-cdf1-41d7-8ec7-540518d296d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {153f8091-cdf1-41d7-8ec7-540518d296d0}, !- Handle
  {dccb872c-5b92-4bdc-988e-99f995b4eade}, !- Source Object
  7,                                      !- Outlet Port
  {c6e6c049-815e-47bd-ad08-d7fd2c8a85d9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a7bc3061-1fab-41f0-8ef4-2cac7b019edf}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {b75134bc-7391-43f6-8bc3-05471cf64345}, !- Availability Schedule
  {582b1743-26a5-4550-925f-07257ea6a4ca}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e216d4cb-5564-4ac4-b17a-a6e92908f8da}, !- Supply Side Inlet Node Name
  {54ce0944-f996-4396-ad39-6929c1ae6554}, !- Demand Side Outlet Node Name
  {84a3be21-b244-471e-9a94-306bd51a2ea9}, !- Demand Side Inlet Node A
  {297bad3b-570e-4dac-89f3-32bd59505e67}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {641215b4-d6eb-4211-8374-913e5840e69f}, !- Demand Mixer Name
  {ee7afff2-d928-4745-9d25-e348af949c41}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ad188f80-8324-480c-acb9-859300f48a2e}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {e216d4cb-5564-4ac4-b17a-a6e92908f8da}, !- Inlet Port
  {10d097cc-e8eb-4a11-bc74-5f6879004e00}; !- Outlet Port

OS:Node,
  {60f4b42d-c26d-46c7-b67b-82c58e407d20}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {78f7156a-04d5-49d6-8ff5-f08ab53be545}, !- Inlet Port
  {297bad3b-570e-4dac-89f3-32bd59505e67}; !- Outlet Port

OS:Connection,
  {e216d4cb-5564-4ac4-b17a-a6e92908f8da}, !- Handle
  {a7bc3061-1fab-41f0-8ef4-2cac7b019edf}, !- Source Object
  9,                                      !- Outlet Port
  {ad188f80-8324-480c-acb9-859300f48a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {297bad3b-570e-4dac-89f3-32bd59505e67}, !- Handle
  {60f4b42d-c26d-46c7-b67b-82c58e407d20}, !- Source Object
  3,                                      !- Outlet Port
  {a7bc3061-1fab-41f0-8ef4-2cac7b019edf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {eef419e1-6369-4173-bc2e-4784b972ec3c}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {84a3be21-b244-471e-9a94-306bd51a2ea9}, !- Inlet Port
  {54637ac3-6a1e-4e2a-8b78-5e77f4e514cf}; !- Outlet Port

OS:Node,
  {f477463b-8937-4f7e-bd7e-636a8497512c}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {bafd2d3d-1dcc-4a1f-9353-2b537ffd619d}, !- Inlet Port
  {54ce0944-f996-4396-ad39-6929c1ae6554}; !- Outlet Port

OS:Node,
  {a758744e-cdc5-43db-af75-1c641ff65ac8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Outlet Air Node, !- Name
  {d9065a4d-dd5f-4578-82d4-4b2427980f65}, !- Inlet Port
  {85bbd02a-9c5c-4367-b156-70616745fa56}; !- Outlet Port

OS:Connection,
  {84a3be21-b244-471e-9a94-306bd51a2ea9}, !- Handle
  {a7bc3061-1fab-41f0-8ef4-2cac7b019edf}, !- Source Object
  11,                                     !- Outlet Port
  {eef419e1-6369-4173-bc2e-4784b972ec3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54ce0944-f996-4396-ad39-6929c1ae6554}, !- Handle
  {f477463b-8937-4f7e-bd7e-636a8497512c}, !- Source Object
  3,                                      !- Outlet Port
  {a7bc3061-1fab-41f0-8ef4-2cac7b019edf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ee7afff2-d928-4745-9d25-e348af949c41}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {54637ac3-6a1e-4e2a-8b78-5e77f4e514cf}, !- Inlet Node Name
  {b0543894-86a4-4dc3-b461-38f57424cc2e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {641215b4-d6eb-4211-8374-913e5840e69f}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {bafd2d3d-1dcc-4a1f-9353-2b537ffd619d}, !- Outlet Node Name
  {2a78b888-c742-4b48-a9fc-3847e5fd05b7}; !- Inlet Node Name 1

OS:Connection,
  {54637ac3-6a1e-4e2a-8b78-5e77f4e514cf}, !- Handle
  {eef419e1-6369-4173-bc2e-4784b972ec3c}, !- Source Object
  3,                                      !- Outlet Port
  {ee7afff2-d928-4745-9d25-e348af949c41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bafd2d3d-1dcc-4a1f-9353-2b537ffd619d}, !- Handle
  {641215b4-d6eb-4211-8374-913e5840e69f}, !- Source Object
  2,                                      !- Outlet Port
  {f477463b-8937-4f7e-bd7e-636a8497512c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {677d8890-eadd-46c8-a579-6722f1b8eadf}, !- Handle
  {a7bc3061-1fab-41f0-8ef4-2cac7b019edf}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {582b1743-26a5-4550-925f-07257ea6a4ca}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {74fc092b-c088-40cd-9cc9-6ec2ffe0fa67}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {9c99d616-8782-4ba5-b73b-40c05f52ab14}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8a630902-4251-4c9e-87d8-43d1c396657f}, !- Air Inlet Node Name
  {78f7156a-04d5-49d6-8ff5-f08ab53be545}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {606567f3-ea83-4a31-b49c-b9ef46407506}, !- Handle
  Coil Heating Electric 3,                !- Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4feff129-56a1-48df-a5bd-3f47e94e200c}, !- Air Inlet Node Name
  {f5101243-9d6b-44d9-9dd7-9a4101db76ae}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {af428f34-7a38-4ed0-81fa-295797a74f87}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ae6578e9-ae7d-48b9-a401-85c6188eb4cc}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {22f0f74b-76f3-4218-b117-e1f4e6ee5bf0}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf990b53-3c83-4a95-845f-f5d0b016ac85}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {62467a12-941d-4b2b-a33d-7867b9b00e40}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d4db9a50-0128-440e-8427-4619d2f3456a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 50kBtu/hr 7.7726EER, !- Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {40ae44d8-7dda-4347-b484-39ee28944c31}, !- Air Inlet Node Name
  {c872cd56-729e-4319-9228-148a59d5c062}, !- Air Outlet Node Name
  {2a422f9f-3f72-4f6b-ba44-09ae7183c3a1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {caa5f3d2-359e-4a0c-8181-40c1269a4fa7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2118a573-f07d-4d4a-88d7-1fe4a7349501}, !- Energy Input Ratio Function of Temperature Curve Name
  {968c290b-b1fc-42ed-b92a-8ebb7faf4602}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eef86102-d552-48bf-88dc-abae5ce395fb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {b0357002-0a82-43a6-92bf-92deba9e9b62}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b75134bc-7391-43f6-8bc3-05471cf64345}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {11bea846-12f5-4498-b133-ab2a8f96e88a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {11bea846-12f5-4498-b133-ab2a8f96e88a}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {18b44827-6e9c-49a5-9e0d-d0bdf11ad494}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {b0357002-0a82-43a6-92bf-92deba9e9b62}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3e8e8e88-ac6c-4642-bf08-bcf578ff745b}, !- Mixed Air Node Name
  {ca07f6bb-6334-43ce-bca9-39ffad191fd2}, !- Outdoor Air Stream Node Name
  {ec8dde7d-6a6f-49b6-83c6-18951253c30b}, !- Relief Air Stream Node Name
  {10d097cc-e8eb-4a11-bc74-5f6879004e00}; !- Return Air Stream Node Name

OS:Node,
  {06c7506d-d6d9-43d0-a00b-262698ea4a28}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ca07f6bb-6334-43ce-bca9-39ffad191fd2}; !- Outlet Port

OS:Connection,
  {ca07f6bb-6334-43ce-bca9-39ffad191fd2}, !- Handle
  {06c7506d-d6d9-43d0-a00b-262698ea4a28}, !- Source Object
  3,                                      !- Outlet Port
  {18b44827-6e9c-49a5-9e0d-d0bdf11ad494}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {be6d88dc-e540-4bc7-940e-663d5d01121c}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Relief Air Node, !- Name
  {ec8dde7d-6a6f-49b6-83c6-18951253c30b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec8dde7d-6a6f-49b6-83c6-18951253c30b}, !- Handle
  {18b44827-6e9c-49a5-9e0d-d0bdf11ad494}, !- Source Object
  7,                                      !- Outlet Port
  {be6d88dc-e540-4bc7-940e-663d5d01121c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78f7156a-04d5-49d6-8ff5-f08ab53be545}, !- Handle
  {9c99d616-8782-4ba5-b73b-40c05f52ab14}, !- Source Object
  9,                                      !- Outlet Port
  {60f4b42d-c26d-46c7-b67b-82c58e407d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9231e98c-f9c5-4915-84ea-851007b8c11a}, !- Handle
  Coil Heating Electric 3 Outlet Air Node, !- Name
  {f5101243-9d6b-44d9-9dd7-9a4101db76ae}, !- Inlet Port
  {8a630902-4251-4c9e-87d8-43d1c396657f}; !- Outlet Port

OS:Connection,
  {f5101243-9d6b-44d9-9dd7-9a4101db76ae}, !- Handle
  {606567f3-ea83-4a31-b49c-b9ef46407506}, !- Source Object
  6,                                      !- Outlet Port
  {9231e98c-f9c5-4915-84ea-851007b8c11a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a630902-4251-4c9e-87d8-43d1c396657f}, !- Handle
  {9231e98c-f9c5-4915-84ea-851007b8c11a}, !- Source Object
  3,                                      !- Outlet Port
  {9c99d616-8782-4ba5-b73b-40c05f52ab14}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {929327ee-79fd-4c08-aa2a-c89677f52370}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 50kBtu/hr 7.7726EER Outlet Air Node, !- Name
  {c872cd56-729e-4319-9228-148a59d5c062}, !- Inlet Port
  {4feff129-56a1-48df-a5bd-3f47e94e200c}; !- Outlet Port

OS:Connection,
  {c872cd56-729e-4319-9228-148a59d5c062}, !- Handle
  {d4db9a50-0128-440e-8427-4619d2f3456a}, !- Source Object
  10,                                     !- Outlet Port
  {929327ee-79fd-4c08-aa2a-c89677f52370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4feff129-56a1-48df-a5bd-3f47e94e200c}, !- Handle
  {929327ee-79fd-4c08-aa2a-c89677f52370}, !- Source Object
  3,                                      !- Outlet Port
  {606567f3-ea83-4a31-b49c-b9ef46407506}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8e35285e-11e5-4e27-8210-f4cb18c35561}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {3e8e8e88-ac6c-4642-bf08-bcf578ff745b}, !- Inlet Port
  {40ae44d8-7dda-4347-b484-39ee28944c31}; !- Outlet Port

OS:Connection,
  {10d097cc-e8eb-4a11-bc74-5f6879004e00}, !- Handle
  {ad188f80-8324-480c-acb9-859300f48a2e}, !- Source Object
  3,                                      !- Outlet Port
  {18b44827-6e9c-49a5-9e0d-d0bdf11ad494}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3e8e8e88-ac6c-4642-bf08-bcf578ff745b}, !- Handle
  {18b44827-6e9c-49a5-9e0d-d0bdf11ad494}, !- Source Object
  5,                                      !- Outlet Port
  {8e35285e-11e5-4e27-8210-f4cb18c35561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40ae44d8-7dda-4347-b484-39ee28944c31}, !- Handle
  {8e35285e-11e5-4e27-8210-f4cb18c35561}, !- Source Object
  3,                                      !- Outlet Port
  {d4db9a50-0128-440e-8427-4619d2f3456a}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {da6bced4-4434-4fc7-b703-67ed14b77637}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {589e49c7-cc3c-413f-a505-8979c3944013}, !- Control Zone Name
  {60f4b42d-c26d-46c7-b67b-82c58e407d20}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ed9382a4-9b7e-4a6b-bd15-8a923e6abbc1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Availability Schedule Name
  {00020b78-3a2a-4c58-a73b-1a9be6563ea2}, !- Air Inlet Node Name
  {d9065a4d-dd5f-4578-82d4-4b2427980f65}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {77d86f40-bf46-4706-9bd4-38454405571d}, !- Handle
  ALL_ST=Warehouse - med/blk_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {a46a3aee-b779-4b55-b545-d48011f04bb2}, !- Inlet Port
  {2a78b888-c742-4b48-a9fc-3847e5fd05b7}; !- Outlet Port

OS:Connection,
  {85bbd02a-9c5c-4367-b156-70616745fa56}, !- Handle
  {a758744e-cdc5-43db-af75-1c641ff65ac8}, !- Source Object
  3,                                      !- Outlet Port
  {fec13eb6-8384-423f-9195-981c1fb73878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a46a3aee-b779-4b55-b545-d48011f04bb2}, !- Handle
  {3d139fd8-58d3-4e5e-8c92-635ccfa1eb23}, !- Source Object
  2,                                      !- Outlet Port
  {77d86f40-bf46-4706-9bd4-38454405571d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a78b888-c742-4b48-a9fc-3847e5fd05b7}, !- Handle
  {77d86f40-bf46-4706-9bd4-38454405571d}, !- Source Object
  3,                                      !- Outlet Port
  {641215b4-d6eb-4211-8374-913e5840e69f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c092de2f-8eaa-4bf9-b8fe-e6c5fc7b50f3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Inlet Air Node, !- Name
  {b0543894-86a4-4dc3-b461-38f57424cc2e}, !- Inlet Port
  {00020b78-3a2a-4c58-a73b-1a9be6563ea2}; !- Outlet Port

OS:Connection,
  {b0543894-86a4-4dc3-b461-38f57424cc2e}, !- Handle
  {ee7afff2-d928-4745-9d25-e348af949c41}, !- Source Object
  3,                                      !- Outlet Port
  {c092de2f-8eaa-4bf9-b8fe-e6c5fc7b50f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00020b78-3a2a-4c58-a73b-1a9be6563ea2}, !- Handle
  {c092de2f-8eaa-4bf9-b8fe-e6c5fc7b50f3}, !- Source Object
  3,                                      !- Outlet Port
  {ed9382a4-9b7e-4a6b-bd15-8a923e6abbc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9065a4d-dd5f-4578-82d4-4b2427980f65}, !- Handle
  {ed9382a4-9b7e-4a6b-bd15-8a923e6abbc1}, !- Source Object
  4,                                      !- Outlet Port
  {a758744e-cdc5-43db-af75-1c641ff65ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {df7c2732-8dcc-4b32-9f4c-1a261a244e42}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Fan:ZoneExhaust,
  {58a5f441-596e-43d9-9148-f2a7573ddc6d}, !- Handle
  Sys_4_zone_exhaust_fan 1,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.814029938425791,                      !- Maximum Flow Rate {m3/s}
  {990bd7d2-3733-4cbf-af17-5b4f5d9a89c2}, !- Air Inlet Node Name
  {c7d32c7e-3af5-4c09-adbc-50d4b075f42c}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {8f299e60-350d-4b99-8728-aa6493989594}, !- Handle
  Sys_4_zone_exhaust_fan 1 Inlet Air Node, !- Name
  {c9a13e31-2bee-4412-9337-d707540e68e9}, !- Inlet Port
  {990bd7d2-3733-4cbf-af17-5b4f5d9a89c2}; !- Outlet Port

OS:Connection,
  {c9a13e31-2bee-4412-9337-d707540e68e9}, !- Handle
  {5096e295-a963-4bbf-b454-c6660acf4560}, !- Source Object
  2,                                      !- Outlet Port
  {8f299e60-350d-4b99-8728-aa6493989594}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {990bd7d2-3733-4cbf-af17-5b4f5d9a89c2}, !- Handle
  {8f299e60-350d-4b99-8728-aa6493989594}, !- Source Object
  3,                                      !- Outlet Port
  {58a5f441-596e-43d9-9148-f2a7573ddc6d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {84ca403c-b649-4506-a71f-9f6d721dac2b}, !- Handle
  Sys_4_zone_exhaust_fan 1 Outlet Air Node, !- Name
  {c7d32c7e-3af5-4c09-adbc-50d4b075f42c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7d32c7e-3af5-4c09-adbc-50d4b075f42c}, !- Handle
  {58a5f441-596e-43d9-9148-f2a7573ddc6d}, !- Source Object
  7,                                      !- Outlet Port
  {84ca403c-b649-4506-a71f-9f6d721dac2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {df6f4681-82f9-4572-9e61-053191eb5fe7}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4f0bd51e-8509-4299-a078-b1c7fcc2bbdf}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {874a37b1-68d1-4736-a944-160d6c7cf260}, !- Plant Side Inlet Node Name
  {d681eb62-5ed6-45df-80dc-e9dc8b8c12ad}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ee04f4d4-5a29-4191-9cce-90dd332136d3}, !- Demand Side Inlet Node Name
  {c4e5ef28-6ed3-4091-bdf2-9b1e3766a075}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {df338795-a552-4217-a36b-fd5bcc7dfaed}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {79d18053-0328-4628-b4ec-75159014a486}, !- Demand Mixer Name
  {f700f35e-35a5-4d49-85ab-346ddc4c02be}, !- Demand Splitter Name
  {375e2e06-b9e1-4b56-b96f-f7a29e57be64}, !- Supply Mixer Name
  {f333eb1e-ffd7-45c9-9887-ac1df5cfbdd4}; !- Supply Splitter Name

OS:Node,
  {b01842e7-8204-42e8-bb5c-1628794c1253}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {874a37b1-68d1-4736-a944-160d6c7cf260}, !- Inlet Port
  {ce3c06d4-8f86-496b-a305-c4171e6435b9}; !- Outlet Port

OS:Node,
  {4f0bd51e-8509-4299-a078-b1c7fcc2bbdf}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {96874a14-9dc3-42d5-b943-d2e0b98d5698}, !- Inlet Port
  {d681eb62-5ed6-45df-80dc-e9dc8b8c12ad}; !- Outlet Port

OS:Node,
  {2cae8614-d4b8-4ce2-ac85-596d5e75514b}, !- Handle
  28gal Electricity Water Heater - 19kBtu/hr 1 Therm Eff Supply Inlet Water Node, !- Name
  {8c98e178-cbe9-40e1-b2e8-4119764b6532}, !- Inlet Port
  {cc89b835-3a99-4384-b43b-b28589bd91cb}; !- Outlet Port

OS:Connector:Mixer,
  {375e2e06-b9e1-4b56-b96f-f7a29e57be64}, !- Handle
  Connector Mixer 1,                      !- Name
  {e06bb019-b29c-4df8-9702-66e95dcc1207}, !- Outlet Branch Name
  {a63df6d1-bb2e-45db-9b38-448b5c7a5f1f}, !- Inlet Branch Name 1
  {19c82113-ec91-4278-b3aa-b78d9ff3efb2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f333eb1e-ffd7-45c9-9887-ac1df5cfbdd4}, !- Handle
  Connector Splitter 1,                   !- Name
  {972c5a53-226e-4b9a-b413-4c26f2abaa65}, !- Inlet Branch Name
  {8c98e178-cbe9-40e1-b2e8-4119764b6532}, !- Outlet Branch Name 1
  {81db644c-39d9-4d22-a1f5-6bf581a04358}; !- Outlet Branch Name 2

OS:Connection,
  {874a37b1-68d1-4736-a944-160d6c7cf260}, !- Handle
  {df6f4681-82f9-4572-9e61-053191eb5fe7}, !- Source Object
  14,                                     !- Outlet Port
  {b01842e7-8204-42e8-bb5c-1628794c1253}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c98e178-cbe9-40e1-b2e8-4119764b6532}, !- Handle
  {f333eb1e-ffd7-45c9-9887-ac1df5cfbdd4}, !- Source Object
  3,                                      !- Outlet Port
  {2cae8614-d4b8-4ce2-ac85-596d5e75514b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d681eb62-5ed6-45df-80dc-e9dc8b8c12ad}, !- Handle
  {4f0bd51e-8509-4299-a078-b1c7fcc2bbdf}, !- Source Object
  3,                                      !- Outlet Port
  {df6f4681-82f9-4572-9e61-053191eb5fe7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b8df200a-208e-487a-bf2f-fc9662e6e64f}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {ee04f4d4-5a29-4191-9cce-90dd332136d3}, !- Inlet Port
  {12e025a9-8c24-47c6-bf9a-6031b3079dfb}; !- Outlet Port

OS:Node,
  {b9b76904-1766-44b5-813f-3dc2d7c473e7}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {c4861dc1-07f5-430c-998f-8cf4a9ac64e5}, !- Inlet Port
  {c4e5ef28-6ed3-4091-bdf2-9b1e3766a075}; !- Outlet Port

OS:Node,
  {8a00255a-a038-4a44-93cb-6372ba1f3716}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {0de4dec7-509b-4556-a770-fde319ba1780}, !- Inlet Port
  {9aeec7d0-02fa-4041-9f32-9658155dc6c5}; !- Outlet Port

OS:Connector:Mixer,
  {79d18053-0328-4628-b4ec-75159014a486}, !- Handle
  Connector Mixer 2,                      !- Name
  {0bf814e4-2f4a-455f-a42a-4c42d16b8d2d}, !- Outlet Branch Name
  {93c5a62f-259f-4958-80bd-286b589ba41a}, !- Inlet Branch Name 1
  {87d63fec-2fdd-4116-8074-2608181892da}, !- Inlet Branch Name 2
  {3579bbda-e74f-48da-b6bf-379e78244d67}, !- Inlet Branch Name 3
  {86b64731-994a-412f-aae8-014640fe9dd8}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {f700f35e-35a5-4d49-85ab-346ddc4c02be}, !- Handle
  Connector Splitter 2,                   !- Name
  {12e025a9-8c24-47c6-bf9a-6031b3079dfb}, !- Inlet Branch Name
  {0de4dec7-509b-4556-a770-fde319ba1780}, !- Outlet Branch Name 1
  {2fdff8bb-56e4-4c2a-9653-f36579c4c5c8}, !- Outlet Branch Name 2
  {79949ba2-c008-43cd-a01f-1534581d4665}, !- Outlet Branch Name 3
  {12812c51-c424-460a-bad4-379fed4c53ef}; !- Outlet Branch Name 4

OS:Connection,
  {ee04f4d4-5a29-4191-9cce-90dd332136d3}, !- Handle
  {df6f4681-82f9-4572-9e61-053191eb5fe7}, !- Source Object
  17,                                     !- Outlet Port
  {b8df200a-208e-487a-bf2f-fc9662e6e64f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12e025a9-8c24-47c6-bf9a-6031b3079dfb}, !- Handle
  {b8df200a-208e-487a-bf2f-fc9662e6e64f}, !- Source Object
  3,                                      !- Outlet Port
  {f700f35e-35a5-4d49-85ab-346ddc4c02be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0de4dec7-509b-4556-a770-fde319ba1780}, !- Handle
  {f700f35e-35a5-4d49-85ab-346ddc4c02be}, !- Source Object
  3,                                      !- Outlet Port
  {8a00255a-a038-4a44-93cb-6372ba1f3716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4e5ef28-6ed3-4091-bdf2-9b1e3766a075}, !- Handle
  {b9b76904-1766-44b5-813f-3dc2d7c473e7}, !- Source Object
  3,                                      !- Outlet Port
  {df6f4681-82f9-4572-9e61-053191eb5fe7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {965e4616-2ae7-4e84-b559-52134ef636ae}, !- Handle
  {df6f4681-82f9-4572-9e61-053191eb5fe7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {df338795-a552-4217-a36b-fd5bcc7dfaed}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {2ba26f41-c586-435b-b6f2-2c3174cd968c}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {1b70e05e-deb2-4c52-97a4-ffa5f897626a}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {2ba26f41-c586-435b-b6f2-2c3174cd968c}, !- Schedule Type Limits Name
  {74cfaddb-2eb0-46b4-ba54-04cece9d476d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74cfaddb-2eb0-46b4-ba54-04cece9d476d}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {2ba26f41-c586-435b-b6f2-2c3174cd968c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2e34fe3f-4049-4e81-b23f-e48b0763f628}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {1b70e05e-deb2-4c52-97a4-ffa5f897626a}, !- Schedule Name
  {4f0bd51e-8509-4299-a078-b1c7fcc2bbdf}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {9ef2f1d5-c75d-4877-a462-7cb597d8bd96}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {ce3c06d4-8f86-496b-a305-c4171e6435b9}, !- Inlet Node Name
  {07036f2a-d09d-4ad4-b097-c13e55636865}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  5452.20885045363,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {d269bd7d-a5e1-48e9-a9b9-faf615a5ca2f}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {07036f2a-d09d-4ad4-b097-c13e55636865}, !- Inlet Port
  {972c5a53-226e-4b9a-b413-4c26f2abaa65}; !- Outlet Port

OS:Connection,
  {ce3c06d4-8f86-496b-a305-c4171e6435b9}, !- Handle
  {b01842e7-8204-42e8-bb5c-1628794c1253}, !- Source Object
  3,                                      !- Outlet Port
  {9ef2f1d5-c75d-4877-a462-7cb597d8bd96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07036f2a-d09d-4ad4-b097-c13e55636865}, !- Handle
  {9ef2f1d5-c75d-4877-a462-7cb597d8bd96}, !- Source Object
  3,                                      !- Outlet Port
  {d269bd7d-a5e1-48e9-a9b9-faf615a5ca2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {972c5a53-226e-4b9a-b413-4c26f2abaa65}, !- Handle
  {d269bd7d-a5e1-48e9-a9b9-faf615a5ca2f}, !- Source Object
  3,                                      !- Outlet Port
  {f333eb1e-ffd7-45c9-9887-ac1df5cfbdd4}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {2d877560-814b-4ced-b29c-9d223d0e0de2}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {80b4925e-703a-49ba-9663-6f246772b73e}, !- Handle
  28gal Electricity Water Heater - 19kBtu/hr 1 Therm Eff, !- Name
  0.105773176025519,                      !- Tank Volume {m3}
  {1b70e05e-deb2-4c52-97a4-ffa5f897626a}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  5526.64844733339,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  21.6672081859205,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  21.6672081859205,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e6022bea-9a35-4ff6-a561-6d1ea930b206}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.57254776241695,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.57254776241695,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {cc89b835-3a99-4384-b43b-b28589bd91cb}, !- Use Side Inlet Node Name
  {a6af6322-c15b-407e-9949-d9b3f18dcf7a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7801ab11-e291-4000-a6ef-ddeb8bfe9f5d}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {6f24a107-dba7-44a9-8d46-a4fe34498b46}, !- Schedule Type Limits Name
  {cfb88e43-c5d4-4741-add1-b024fbeeae82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cfb88e43-c5d4-4741-add1-b024fbeeae82}, !- Handle
  Schedule Day 3,                         !- Name
  {6f24a107-dba7-44a9-8d46-a4fe34498b46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {60bb67b8-5bd9-47a9-b3c9-3904e04b2464}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {6f24a107-dba7-44a9-8d46-a4fe34498b46}, !- Schedule Type Limits Name
  {e7384ee2-9d38-4e36-b575-d6d0aea611d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7384ee2-9d38-4e36-b575-d6d0aea611d9}, !- Handle
  Schedule Day 4,                         !- Name
  {6f24a107-dba7-44a9-8d46-a4fe34498b46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {71db4e51-66a3-4bd1-bb32-3ca85194afc0}, !- Handle
  {80b4925e-703a-49ba-9663-6f246772b73e}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {e6022bea-9a35-4ff6-a561-6d1ea930b206}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {2d877560-814b-4ced-b29c-9d223d0e0de2}, !- Schedule Type Limits Name
  {5f286d13-6289-49b4-a7d8-deb0e26552b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f286d13-6289-49b4-a7d8-deb0e26552b5}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {2d877560-814b-4ced-b29c-9d223d0e0de2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {861839f0-4f72-40f9-ba01-defabc6129eb}, !- Handle
  28gal Electricity Water Heater - 19kBtu/hr 1 Therm Eff Supply Outlet Water Node, !- Name
  {a6af6322-c15b-407e-9949-d9b3f18dcf7a}, !- Inlet Port
  {a63df6d1-bb2e-45db-9b38-448b5c7a5f1f}; !- Outlet Port

OS:Connection,
  {cc89b835-3a99-4384-b43b-b28589bd91cb}, !- Handle
  {2cae8614-d4b8-4ce2-ac85-596d5e75514b}, !- Source Object
  3,                                      !- Outlet Port
  {80b4925e-703a-49ba-9663-6f246772b73e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a6af6322-c15b-407e-9949-d9b3f18dcf7a}, !- Handle
  {80b4925e-703a-49ba-9663-6f246772b73e}, !- Source Object
  32,                                     !- Outlet Port
  {861839f0-4f72-40f9-ba01-defabc6129eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a63df6d1-bb2e-45db-9b38-448b5c7a5f1f}, !- Handle
  {861839f0-4f72-40f9-ba01-defabc6129eb}, !- Source Object
  3,                                      !- Outlet Port
  {375e2e06-b9e1-4b56-b96f-f7a29e57be64}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9e023c61-6f4c-4698-8f5c-c239f819b81e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {e672e07e-ab92-4edf-9aae-e93770d2cba4}, !- Inlet Node Name
  {3d0a0534-9d96-41d7-9b13-febd44965be3}; !- Outlet Node Name

OS:Node,
  {e8a3a08a-0856-458b-a6fb-a2a02a4c8b45}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {81db644c-39d9-4d22-a1f5-6bf581a04358}, !- Inlet Port
  {e672e07e-ab92-4edf-9aae-e93770d2cba4}; !- Outlet Port

OS:Connection,
  {81db644c-39d9-4d22-a1f5-6bf581a04358}, !- Handle
  {f333eb1e-ffd7-45c9-9887-ac1df5cfbdd4}, !- Source Object
  4,                                      !- Outlet Port
  {e8a3a08a-0856-458b-a6fb-a2a02a4c8b45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96d7610e-8609-45d5-a5cc-5029e835756d}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {3d0a0534-9d96-41d7-9b13-febd44965be3}, !- Inlet Port
  {19c82113-ec91-4278-b3aa-b78d9ff3efb2}; !- Outlet Port

OS:Connection,
  {e672e07e-ab92-4edf-9aae-e93770d2cba4}, !- Handle
  {e8a3a08a-0856-458b-a6fb-a2a02a4c8b45}, !- Source Object
  3,                                      !- Outlet Port
  {9e023c61-6f4c-4698-8f5c-c239f819b81e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d0a0534-9d96-41d7-9b13-febd44965be3}, !- Handle
  {9e023c61-6f4c-4698-8f5c-c239f819b81e}, !- Source Object
  3,                                      !- Outlet Port
  {96d7610e-8609-45d5-a5cc-5029e835756d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19c82113-ec91-4278-b3aa-b78d9ff3efb2}, !- Handle
  {96d7610e-8609-45d5-a5cc-5029e835756d}, !- Source Object
  3,                                      !- Outlet Port
  {375e2e06-b9e1-4b56-b96f-f7a29e57be64}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6e5131bb-2959-4994-80e4-767733b38eb2}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {9aeec7d0-02fa-4041-9f32-9658155dc6c5}, !- Inlet Node Name
  {baae04e8-3962-47ee-a2dd-5ce2f22b5529}; !- Outlet Node Name

OS:Node,
  {2b2de4ed-5888-4852-bfe8-f649df5ca2a4}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {baae04e8-3962-47ee-a2dd-5ce2f22b5529}, !- Inlet Port
  {93c5a62f-259f-4958-80bd-286b589ba41a}; !- Outlet Port

OS:Connection,
  {9aeec7d0-02fa-4041-9f32-9658155dc6c5}, !- Handle
  {8a00255a-a038-4a44-93cb-6372ba1f3716}, !- Source Object
  3,                                      !- Outlet Port
  {6e5131bb-2959-4994-80e4-767733b38eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baae04e8-3962-47ee-a2dd-5ce2f22b5529}, !- Handle
  {6e5131bb-2959-4994-80e4-767733b38eb2}, !- Source Object
  3,                                      !- Outlet Port
  {2b2de4ed-5888-4852-bfe8-f649df5ca2a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93c5a62f-259f-4958-80bd-286b589ba41a}, !- Handle
  {2b2de4ed-5888-4852-bfe8-f649df5ca2a4}, !- Source Object
  3,                                      !- Outlet Port
  {79d18053-0328-4628-b4ec-75159014a486}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {23db3d8b-49c3-49e7-92b6-af579e506007}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {a1a63e21-7c7d-45ea-bf18-73048f78630c}, !- Inlet Node Name
  {96874a14-9dc3-42d5-b943-d2e0b98d5698}; !- Outlet Node Name

OS:Node,
  {5f50e253-ca19-4e34-95c9-d117ed777640}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {e06bb019-b29c-4df8-9702-66e95dcc1207}, !- Inlet Port
  {a1a63e21-7c7d-45ea-bf18-73048f78630c}; !- Outlet Port

OS:Connection,
  {e06bb019-b29c-4df8-9702-66e95dcc1207}, !- Handle
  {375e2e06-b9e1-4b56-b96f-f7a29e57be64}, !- Source Object
  2,                                      !- Outlet Port
  {5f50e253-ca19-4e34-95c9-d117ed777640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1a63e21-7c7d-45ea-bf18-73048f78630c}, !- Handle
  {5f50e253-ca19-4e34-95c9-d117ed777640}, !- Source Object
  3,                                      !- Outlet Port
  {23db3d8b-49c3-49e7-92b6-af579e506007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96874a14-9dc3-42d5-b943-d2e0b98d5698}, !- Handle
  {23db3d8b-49c3-49e7-92b6-af579e506007}, !- Source Object
  3,                                      !- Outlet Port
  {4f0bd51e-8509-4299-a078-b1c7fcc2bbdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {28b7149e-85fb-438f-84d5-22afd06784d4}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {77a12461-cade-45b4-827c-2e15cc0d46c1}, !- Inlet Node Name
  {c4861dc1-07f5-430c-998f-8cf4a9ac64e5}; !- Outlet Node Name

OS:Node,
  {13015eeb-c5db-475b-a0c0-1ed0c77ed234}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {0bf814e4-2f4a-455f-a42a-4c42d16b8d2d}, !- Inlet Port
  {77a12461-cade-45b4-827c-2e15cc0d46c1}; !- Outlet Port

OS:Connection,
  {0bf814e4-2f4a-455f-a42a-4c42d16b8d2d}, !- Handle
  {79d18053-0328-4628-b4ec-75159014a486}, !- Source Object
  2,                                      !- Outlet Port
  {13015eeb-c5db-475b-a0c0-1ed0c77ed234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77a12461-cade-45b4-827c-2e15cc0d46c1}, !- Handle
  {13015eeb-c5db-475b-a0c0-1ed0c77ed234}, !- Source Object
  3,                                      !- Outlet Port
  {28b7149e-85fb-438f-84d5-22afd06784d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4861dc1-07f5-430c-998f-8cf4a9ac64e5}, !- Handle
  {28b7149e-85fb-438f-84d5-22afd06784d4}, !- Source Object
  3,                                      !- Outlet Port
  {b9b76904-1766-44b5-813f-3dc2d7c473e7}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f744ad75-267f-4024-a7bd-03f0c6a307c8}, !- Handle
  Water Use Connections 1,                !- Name
  {14d99db1-cb37-4efb-b4e7-a4ab6eab5288}, !- Inlet Node Name
  {6727c427-e950-42a9-a602-ee40d32fe486}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5c0a7783-6164-4723-8358-b253981e5de4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2dd1c21c-21da-48b4-a94e-7f5578a9eb99}, !- Handle
  Zone1 office Service Water Use Def 0.09gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.73409412398431e-06,                   !- Peak Flow Rate {m3/s}
  {5b24f336-0a50-4464-89da-d24323e0e181}, !- Target Temperature Schedule Name
  {699ba50e-c88e-4d0e-819e-88634a8f2f2f}, !- Sensible Fraction Schedule Name
  {80c6fa22-d7f1-47f8-b9fb-0d32524297a8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {699ba50e-c88e-4d0e-819e-88634a8f2f2f}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {1cad3d1a-c739-42c6-83c0-8d63917ed486}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1cad3d1a-c739-42c6-83c0-8d63917ed486}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {80c6fa22-d7f1-47f8-b9fb-0d32524297a8}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5b4fc8b7-abc9-4ad1-9061-11eba5a3b237}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b4fc8b7-abc9-4ad1-9061-11eba5a3b237}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b24f336-0a50-4464-89da-d24323e0e181}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f5c85270-3bb4-40b0-ad18-b7409dc3384f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5c85270-3bb4-40b0-ad18-b7409dc3384f}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5c0a7783-6164-4723-8358-b253981e5de4}, !- Handle
  Zone1 office Service Water Use 0.09gal/min, !- Name
  {2dd1c21c-21da-48b4-a94e-7f5578a9eb99}, !- Water Use Equipment Definition Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  {a0b8efd5-3c1f-4bef-9e97-ee14a283bb0c}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {a0b8efd5-3c1f-4bef-9e97-ee14a283bb0c}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  {f6f937bf-020e-45c2-877c-393d034f9c92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6f937bf-020e-45c2-877c-393d034f9c92}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {956e7d1c-8286-4eb5-a010-7c88080a16ec}, !- Handle
  Schedule Rule 17,                       !- Name
  {a0b8efd5-3c1f-4bef-9e97-ee14a283bb0c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {01834288-0874-4a00-be81-241a135a81ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01834288-0874-4a00-be81-241a135a81ce}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {3c72b885-5639-4ddf-b1ae-687f5f55fb0a}, !- Handle
  Schedule Rule 18,                       !- Name
  {a0b8efd5-3c1f-4bef-9e97-ee14a283bb0c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {815ed5a7-bab8-484d-a1b3-230a2fe9e3f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {815ed5a7-bab8-484d-a1b3-230a2fe9e3f9}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {bd9fa85c-694f-4162-9fa2-6a087872bd65}, !- Handle
  Schedule Rule 19,                       !- Name
  {a0b8efd5-3c1f-4bef-9e97-ee14a283bb0c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97d3282c-cc6e-4de5-8872-b9a28041bb1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97d3282c-cc6e-4de5-8872-b9a28041bb1b}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {6750ab6d-c08d-47ff-823f-284cecdde4c5}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {2fdff8bb-56e4-4c2a-9653-f36579c4c5c8}, !- Inlet Port
  {14d99db1-cb37-4efb-b4e7-a4ab6eab5288}; !- Outlet Port

OS:Connection,
  {2fdff8bb-56e4-4c2a-9653-f36579c4c5c8}, !- Handle
  {f700f35e-35a5-4d49-85ab-346ddc4c02be}, !- Source Object
  4,                                      !- Outlet Port
  {6750ab6d-c08d-47ff-823f-284cecdde4c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5099886-1e99-47f8-868f-4f805b8b07ea}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {6727c427-e950-42a9-a602-ee40d32fe486}, !- Inlet Port
  {87d63fec-2fdd-4116-8074-2608181892da}; !- Outlet Port

OS:Connection,
  {14d99db1-cb37-4efb-b4e7-a4ab6eab5288}, !- Handle
  {6750ab6d-c08d-47ff-823f-284cecdde4c5}, !- Source Object
  3,                                      !- Outlet Port
  {f744ad75-267f-4024-a7bd-03f0c6a307c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6727c427-e950-42a9-a602-ee40d32fe486}, !- Handle
  {f744ad75-267f-4024-a7bd-03f0c6a307c8}, !- Source Object
  3,                                      !- Outlet Port
  {f5099886-1e99-47f8-868f-4f805b8b07ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87d63fec-2fdd-4116-8074-2608181892da}, !- Handle
  {f5099886-1e99-47f8-868f-4f805b8b07ea}, !- Source Object
  3,                                      !- Outlet Port
  {79d18053-0328-4628-b4ec-75159014a486}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f7505bec-f049-4fb4-9410-03dd323fee19}, !- Handle
  Water Use Connections 2,                !- Name
  {184cbd8f-f2ab-44ab-840e-e45e350312a8}, !- Inlet Node Name
  {b3d1b379-4225-43de-8ba5-24591b1bda5e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8458d841-25f3-48b3-a24e-a6cbc1074755}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9fd91ad3-b214-4f4f-934c-d0029096bba3}, !- Handle
  Zone2 fine storage Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.75642040105023e-06,                   !- Peak Flow Rate {m3/s}
  {9b421e7f-f788-423d-9126-a7dca2cd5b3c}, !- Target Temperature Schedule Name
  {b950a433-d4a5-4227-b081-1d7e4ac0511f}, !- Sensible Fraction Schedule Name
  {c0fd1804-801b-4f2f-9fc3-0a30f9430da3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b950a433-d4a5-4227-b081-1d7e4ac0511f}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {df261945-73ad-477a-bb5c-3ff88b9ffed1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df261945-73ad-477a-bb5c-3ff88b9ffed1}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0fd1804-801b-4f2f-9fc3-0a30f9430da3}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a2409840-72f2-4e18-9152-e37dfb6f4c23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2409840-72f2-4e18-9152-e37dfb6f4c23}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b421e7f-f788-423d-9126-a7dca2cd5b3c}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4cd8b9af-9bcd-4136-8bb0-1837ef05a5cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cd8b9af-9bcd-4136-8bb0-1837ef05a5cb}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8458d841-25f3-48b3-a24e-a6cbc1074755}, !- Handle
  Zone2 fine storage Service Water Use 0.15gal/min, !- Name
  {9fd91ad3-b214-4f4f-934c-d0029096bba3}, !- Water Use Equipment Definition Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  {a0b8efd5-3c1f-4bef-9e97-ee14a283bb0c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {95e94cc5-8c0c-4cd2-a3fc-99c3bc576fe8}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {79949ba2-c008-43cd-a01f-1534581d4665}, !- Inlet Port
  {184cbd8f-f2ab-44ab-840e-e45e350312a8}; !- Outlet Port

OS:Connection,
  {79949ba2-c008-43cd-a01f-1534581d4665}, !- Handle
  {f700f35e-35a5-4d49-85ab-346ddc4c02be}, !- Source Object
  5,                                      !- Outlet Port
  {95e94cc5-8c0c-4cd2-a3fc-99c3bc576fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdffabce-a9e1-4376-8c74-dd618546b92a}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {b3d1b379-4225-43de-8ba5-24591b1bda5e}, !- Inlet Port
  {3579bbda-e74f-48da-b6bf-379e78244d67}; !- Outlet Port

OS:Connection,
  {184cbd8f-f2ab-44ab-840e-e45e350312a8}, !- Handle
  {95e94cc5-8c0c-4cd2-a3fc-99c3bc576fe8}, !- Source Object
  3,                                      !- Outlet Port
  {f7505bec-f049-4fb4-9410-03dd323fee19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3d1b379-4225-43de-8ba5-24591b1bda5e}, !- Handle
  {f7505bec-f049-4fb4-9410-03dd323fee19}, !- Source Object
  3,                                      !- Outlet Port
  {fdffabce-a9e1-4376-8c74-dd618546b92a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3579bbda-e74f-48da-b6bf-379e78244d67}, !- Handle
  {fdffabce-a9e1-4376-8c74-dd618546b92a}, !- Source Object
  3,                                      !- Outlet Port
  {79d18053-0328-4628-b4ec-75159014a486}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {41820129-71b6-4a3d-b473-e664dcfb653d}, !- Handle
  Water Use Connections 3,                !- Name
  {fcdb99f5-e82e-4a0c-8ff0-7ae85c0a233c}, !- Inlet Node Name
  {de852ef9-4d94-4e34-8cdb-ac86ff5cdd67}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e5f20b49-5bbc-4772-b001-8ea8e4c9f85b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {475be475-bd50-47e9-9d5e-84a2937d5e79}, !- Handle
  Zone3 bulk storage Service Water Use Def 0.18gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.12198834612077e-05,                   !- Peak Flow Rate {m3/s}
  {f151e602-df2f-4dd6-ae12-8339d3363ed4}, !- Target Temperature Schedule Name
  {d2bf73c3-57ed-4b98-a60e-a10732275816}, !- Sensible Fraction Schedule Name
  {54cf8b43-11bc-4513-9c48-b423fc900b83}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d2bf73c3-57ed-4b98-a60e-a10732275816}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e8e3117b-cd8f-487e-9ce4-7f584334b517}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8e3117b-cd8f-487e-9ce4-7f584334b517}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {54cf8b43-11bc-4513-9c48-b423fc900b83}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dfc6f1e6-03cc-4f63-a59f-10220eddcec3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dfc6f1e6-03cc-4f63-a59f-10220eddcec3}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f151e602-df2f-4dd6-ae12-8339d3363ed4}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aa59bf95-e69d-48b5-9967-56fe32eb8189}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa59bf95-e69d-48b5-9967-56fe32eb8189}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e5f20b49-5bbc-4772-b001-8ea8e4c9f85b}, !- Handle
  Zone3 bulk storage Service Water Use 0.18gal/min, !- Name
  {475be475-bd50-47e9-9d5e-84a2937d5e79}, !- Water Use Equipment Definition Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  {a0b8efd5-3c1f-4bef-9e97-ee14a283bb0c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3d8dd7bf-7306-4870-aa7b-5b104c42f7e7}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {12812c51-c424-460a-bad4-379fed4c53ef}, !- Inlet Port
  {fcdb99f5-e82e-4a0c-8ff0-7ae85c0a233c}; !- Outlet Port

OS:Connection,
  {12812c51-c424-460a-bad4-379fed4c53ef}, !- Handle
  {f700f35e-35a5-4d49-85ab-346ddc4c02be}, !- Source Object
  6,                                      !- Outlet Port
  {3d8dd7bf-7306-4870-aa7b-5b104c42f7e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6039ebc6-e122-40e6-9014-1de7b9d64ffe}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {de852ef9-4d94-4e34-8cdb-ac86ff5cdd67}, !- Inlet Port
  {86b64731-994a-412f-aae8-014640fe9dd8}; !- Outlet Port

OS:Connection,
  {fcdb99f5-e82e-4a0c-8ff0-7ae85c0a233c}, !- Handle
  {3d8dd7bf-7306-4870-aa7b-5b104c42f7e7}, !- Source Object
  3,                                      !- Outlet Port
  {41820129-71b6-4a3d-b473-e664dcfb653d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de852ef9-4d94-4e34-8cdb-ac86ff5cdd67}, !- Handle
  {41820129-71b6-4a3d-b473-e664dcfb653d}, !- Source Object
  3,                                      !- Outlet Port
  {6039ebc6-e122-40e6-9014-1de7b9d64ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86b64731-994a-412f-aae8-014640fe9dd8}, !- Handle
  {6039ebc6-e122-40e6-9014-1de7b9d64ffe}, !- Source Object
  3,                                      !- Outlet Port
  {79d18053-0328-4628-b4ec-75159014a486}, !- Target Object
  6;                                      !- Inlet Port

OS:Sizing:Parameters,
  {217ab408-d3ee-418f-acf3-8af0634e704a}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {ee1c93fb-dc77-4a44-8cbb-f1eec8ad915e}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {595beeed-a739-4541-94b4-f46f65487ea7}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {0e265c46-2ddd-44e4-b937-dd92ea642faa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e265c46-2ddd-44e4-b937-dd92ea642faa}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {96748bb2-682c-4f82-bbf3-8a84d1e6082b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e3ff5806-96fe-46ae-9315-0889029a1448}, !- Control Zone or Zone List Name
  {33508d77-9d85-4ff6-b42b-fbc96947e876}, !- Cooling Control Zone or Zone List Name
  {7494e5d0-2e3d-4f5a-a4e9-802790cc497b}, !- Heating Control Zone or Zone List Name
  {2968a4f8-34f2-4d40-8714-f4ecf70c0f5a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e3ff5806-96fe-46ae-9315-0889029a1448}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {33508d77-9d85-4ff6-b42b-fbc96947e876}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7494e5d0-2e3d-4f5a-a4e9-802790cc497b}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2968a4f8-34f2-4d40-8714-f4ecf70c0f5a}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {edac19b3-c763-4a45-bd5f-6c2fda24fe7b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  {9c800598-6f70-46bd-82bc-e11fb6f9960b}, !- Default Day Schedule Name
  {19775afe-8526-466a-8631-b1d097e52cfa}, !- Summer Design Day Schedule Name
  {01651fd3-d933-48e2-a5d2-cb5f472bc550}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c800598-6f70-46bd-82bc-e11fb6f9960b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {dd8b5e79-9cdc-42f4-aa1e-52545fbb817c}, !- Handle
  {edac19b3-c763-4a45-bd5f-6c2fda24fe7b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.856343523309617,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {93e37034-e406-4349-8f91-c510f6486379}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01651fd3-d933-48e2-a5d2-cb5f472bc550}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06bd748a-3cb3-4335-bc7d-6ca97c892057}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19775afe-8526-466a-8631-b1d097e52cfa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e20b6303-9e33-463b-8915-92b27988a9c2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {edac19b3-c763-4a45-bd5f-6c2fda24fe7b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {055b4548-9659-442b-b240-5a6e9a7868ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {055b4548-9659-442b-b240-5a6e9a7868ec}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {57579856-a0f1-4bea-9037-bbad90c311cb}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e492b6eb-25d7-4fcf-ad27-25c89358cbc5}, !- Control Zone or Zone List Name
  {c3390d61-c557-421f-a903-d6267d02fc81}, !- Cooling Control Zone or Zone List Name
  {aca53002-3937-484e-a576-90efe0cf9d61}, !- Heating Control Zone or Zone List Name
  {c6ea95ca-416d-4c1a-8603-0393eeba90a2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e492b6eb-25d7-4fcf-ad27-25c89358cbc5}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {c3390d61-c557-421f-a903-d6267d02fc81}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {aca53002-3937-484e-a576-90efe0cf9d61}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c6ea95ca-416d-4c1a-8603-0393eeba90a2}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {06bb4825-ada6-4fc3-81c5-e805a6946eff}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  {9b4b228a-47fd-400e-8d3c-9e1f6d768355}, !- Default Day Schedule Name
  {0f2a3278-1f8f-450c-9c08-efcfe483be63}, !- Summer Design Day Schedule Name
  {95113b14-214c-48cb-99cb-0115588068ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9b4b228a-47fd-400e-8d3c-9e1f6d768355}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5828cbab-ade6-4202-9e74-d97777d134c1}, !- Handle
  {06bb4825-ada6-4fc3-81c5-e805a6946eff}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  27.897278878375673,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8e475387-466a-4eb5-a00f-329387081e7b}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95113b14-214c-48cb-99cb-0115588068ac}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b81f3767-5843-47db-8893-51f1d694da60}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f2a3278-1f8f-450c-9c08-efcfe483be63}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e08aa3d0-2a00-44ec-b0f5-26970ae30569}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {06bb4825-ada6-4fc3-81c5-e805a6946eff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f753b710-8517-4293-8d04-00af1d533480}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f753b710-8517-4293-8d04-00af1d533480}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {74fc092b-c088-40cd-9cc9-6ec2ffe0fa67}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {cbc17ad9-2d84-424c-8eba-bf958d0191d6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d3767999-0149-472a-90c6-806530582bde}, !- Control Zone or Zone List Name
  {99d8b9fe-14fd-4fd1-9456-50366cedd94a}, !- Cooling Control Zone or Zone List Name
  {20cf1394-3af2-46fc-bfbf-84ffa9fd638d}, !- Heating Control Zone or Zone List Name
  {0cde8a29-374f-4cd9-8a98-18be2541cb7e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d3767999-0149-472a-90c6-806530582bde}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {99d8b9fe-14fd-4fd1-9456-50366cedd94a}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {20cf1394-3af2-46fc-bfbf-84ffa9fd638d}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0cde8a29-374f-4cd9-8a98-18be2541cb7e}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b75134bc-7391-43f6-8bc3-05471cf64345}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  {f541c541-23ec-4225-9d6c-a2a5a40e8ee0}, !- Default Day Schedule Name
  {ea0594c3-242a-44fb-9451-ae059013ea34}, !- Summer Design Day Schedule Name
  {f50ccf96-7fe9-495d-95f0-0675a136e8fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f541c541-23ec-4225-9d6c-a2a5a40e8ee0}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {899dcbfc-2b7b-498b-be8f-3f7d1eaf9069}, !- Handle
  {b75134bc-7391-43f6-8bc3-05471cf64345}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  32.081870710131746,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3831e0ca-670f-4897-b1f9-5baa3f7c4c67}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f50ccf96-7fe9-495d-95f0-0675a136e8fb}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {890366d4-75a0-4eaa-9b31-5ce2add1ea92}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea0594c3-242a-44fb-9451-ae059013ea34}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cb9ab07b-ba7c-4364-8123-13d052fe1e6a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {b75134bc-7391-43f6-8bc3-05471cf64345}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5bef5238-3999-464b-b3fd-1242a3d3fd06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5bef5238-3999-464b-b3fd-1242a3d3fd06}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {8ef5f43e-75bc-4954-b2a7-31d1682c959c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {2a422f9f-3f72-4f6b-ba44-09ae7183c3a1}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {caa5f3d2-359e-4a0c-8181-40c1269a4fa7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2118a573-f07d-4d4a-88d7-1fe4a7349501}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {968c290b-b1fc-42ed-b92a-8ebb7faf4602}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {eef86102-d552-48bf-88dc-abae5ce395fb}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Daylighting:Control,
  {472727a7-8649-4600-ab80-2af98decf811}, !- Handle
  Zone1 Office daylighting control,       !- Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  12.9533682747483,                       !- Position X-Coordinate {m}
  4.57177703814646,                       !- Position Y-Coordinate {m}
  0.8,                                    !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  400,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  2;                                      !- Number of Stepped Control Steps

OS:Output:Meter,
  {40a7f3c8-a84f-4a0c-8819-b4bc0b0a9d8d}, !- Handle
  NaturalGas:Facility,                    !- Name
  timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {69c832cf-f26e-458f-984d-eca8de4dae85}, !- Handle
  Electricity:Facility,                   !- Name
  timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {94068fb8-0b0d-4ee4-9a10-9cae6c6d06e5}, !- Handle
  ElectricityNet:Facility,                !- Name
  timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {57462a20-2a8a-45fa-8723-796018e8ea7b}, !- Handle
  FuelOil#2:Facility,                     !- Name
  timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {204639ac-5fdf-4b1e-ba53-7f31a8947788}, !- Handle
  DISTRICTHEATING:FACILITY,               !- Name
  timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {801a6a80-c261-4026-939b-02a29c99f52a}, !- Handle
  DISTRICTCOOLING:FACILITY,               !- Name
  timestep;                               !- Reporting Frequency

