
OS:Version,
  {d8aabba8-3e71-4235-8ccd-4a6a1ce1225b}, !- Handle
  3.0.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Handle
  Always On Discrete,                     !- Name
  {078be1ae-9ceb-4899-b893-45231444ad64}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {078be1ae-9ceb-4899-b893-45231444ad64}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Timestep,
  {b0fa043b-3e91-4705-b798-a26bbea47620}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Connection,
  {b742b2ef-79b6-4b4e-bc85-5c20c1c8300f}, !- Handle
  {15de7a4c-1724-4ba3-a1e6-a66b0ba90514}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Handle
  Zone3 Bulk Storage,                     !- Name
  {a6aa64ea-d7e8-4be2-93e7-411cbc4acca9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {db75d8b1-6332-4998-b7c2-ad46d4bbd08b}, !- Building Story Name
  {e8860cdf-afd7-423e-8227-80999782c6c4}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Handle
  Bulk Storage Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 100.579094839222, 8.53398380454007, !- X,Y,Z Vertex 2 {m}
  0, 100.579094839222, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  0, 30.4785135876431, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {6bce9be8-2ab5-46ae-a571-5c172afed1ee}, !- Handle
  Skylight_Frame,                         !- Name
  0.7129,                                 !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  283.91,                                 !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9;                                    !- Divider Thermal Hemispherical Emissivity

OS:Surface,
  {e7c4e556-9445-43b4-bfcc-f9fc21f24f21}, !- Handle
  Fine Storage Left Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30.4785135876431, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.14355407629293, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {dc04fefb-3f18-45be-8f68-9d2cd3eb4a21}, !- Handle
  {e66b1d83-cc39-44fb-8764-30d98d02c75a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Handle
  Zone2 Fine Storage,                     !- Name
  {f6907e5f-7752-47ad-bfcd-c6fb8b1f86ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {db75d8b1-6332-4998-b7c2-ad46d4bbd08b}, !- Building Story Name
  {cdccd8c8-a7dd-46c1-b264-fd76730c69d0}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {b8444fba-ff4e-4e81-b369-e9f3efc4a2d6}, !- Handle
  Office Roof,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a273ffc4-632f-4b89-9d6d-f94185f45049}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 0, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 2 {m}
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 3 {m}
  0, 0, 4.26699190227003;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3386e9fe-e830-491d-a1bc-dbb0ba0af916}, !- Handle
  {20ab44d7-01dc-49cd-b623-cd8f0a86b916}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Handle
  Zone1 Office,                           !- Name
  {b0aef65a-6c0f-43e9-b00a-681a7595a4b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {db75d8b1-6332-4998-b7c2-ad46d4bbd08b}, !- Building Story Name
  {4c4e73aa-bef5-4fb0-91a8-6a0a972a3e43}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {a273ffc4-632f-4b89-9d6d-f94185f45049}, !- Handle
  Office Roof Reversed,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8444fba-ff4e-4e81-b369-e9f3efc4a2d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 1 {m}
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 0, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8b06532-b20c-4b27-b353-fb685ea15ba8}, !- Handle
  Bulk Storage Rear Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 100.579094839222, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 100.579094839222, 0,  !- X,Y,Z Vertex 2 {m}
  0, 100.579094839222, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 100.579094839222, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e86312f3-df9c-4a72-8bf5-276fd9968053}, !- Handle
  Bulk Storage Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 100.579094839222, 0,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 100.579094839222, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Handle
  Bulk Storage Left Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 100.579094839222, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 100.579094839222, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 30.4785135876431, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb38baf8-4819-4f38-99d7-de17082804a6}, !- Handle
  Fine Storage Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 4 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 5 {m}
  0, 30.4785135876431, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a0ba0fa9-aa51-4fbe-bdcc-bf0a22e397dd}, !- Handle
  Fine Storage Right Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 0, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 30.4785135876431, 8.53398380454007; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Handle
  Fine Storage Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 0, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  0, 0, 8.53398380454007;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af7ffab5-cb7d-4793-a68a-918ca67f7479}, !- Handle
  Office Left Wall,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.26699190227003;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a966bae9-9301-4492-ae85-a3416cb9da09}, !- Handle
  Office Floor,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.14355407629293, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4aebb1-9044-44cb-91ee-e1a559b436a0}, !- Handle
  Office Right Wall,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12dbc2fb-3517-42f9-9f00-f6147aaade5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 0, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 9.14355407629293, 4.26699190227003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12dbc2fb-3517-42f9-9f00-f6147aaade5b}, !- Handle
  Office Right Wall Reversed,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4aebb1-9044-44cb-91ee-e1a559b436a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 0, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a722f50f-fda4-4b2c-843f-44ea72a832c9}, !- Handle
  Office Front Wall,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 0, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ce21271-4aa0-4b4e-af87-47994c8beac1}, !- Handle
  Bulk Storage Front Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {139e955e-746e-43dc-9033-026507021b5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 30.4785135876431, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {139e955e-746e-43dc-9033-026507021b5a}, !- Handle
  Bulk Storage Front Wall Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ce21271-4aa0-4b4e-af87-47994c8beac1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30.4785135876431, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 30.4785135876431, 8.53398380454007; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {145bfd04-ce48-4581-a2a9-e8970362044f}, !- Handle
  Fine Storage Office Left Wall,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.14355407629293, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 2 {m}
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 8.53398380454007;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Handle
  Bulk Storage Right Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 100.579094839222, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 100.579094839222, 8.53398380454007; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {857f9ef3-3061-45eb-b04c-b4a4b76ff6cd}, !- Handle
  Office Rear Wall,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4047aa22-d7b0-4e4a-a8a7-99a21122cc53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 2 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.14355407629293, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4047aa22-d7b0-4e4a-a8a7-99a21122cc53}, !- Handle
  Office Rear Wall Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {857f9ef3-3061-45eb-b04c-b4a4b76ff6cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 9.14355407629293, 4.26699190227003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a50eff28-8688-422b-9443-0a4fe183df9f}, !- Handle
  Fine Storage Front Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 0, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 0, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b1ce779-a299-4910-83a2-6fb6d1cee24f}, !- Handle
  Fine Storage Office Front Wall,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.53398380454007,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 4.26699190227003,  !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 0, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {376b058c-4e5c-42e7-91c5-a7e3e46c14bb}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {9b956084-335f-4719-be60-6c3e1f278aa5}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {429de7de-6704-419c-b62c-ed3f08bd405f}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Building,
  {c23ded4b-6f18-4e30-b6db-cc00e1198751}, !- Handle
  Warehouse-CAN_QC_Kuujjuaq.AP.719060_CWEC2016.epw created: 2020-05-18 23:18:33 +0000, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {0463e908-7dbc-4950-b4e5-cb5e43e728b4}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  NECB2015_Warehouse;                     !- Standards Building Type

OS:Facility,
  {df4e9cbf-49a4-4de4-b2f6-6cba678a29a8}; !- Handle

OS:BuildingStory,
  {db75d8b1-6332-4998-b7c2-ad46d4bbd08b}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:WeatherFile,
  {d330a933-d91d-402e-a299-cce3daeb0147}, !- Handle
  Kuujjuaq AP,                            !- City
  QC,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  719060,                                 !- WMO Number
  58.1,                                   !- Latitude {deg}
  -68.417,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  39.9,                                   !- Elevation {m}
  /home/osdev/openstudio-standards/data/weather/CAN_QC_Kuujjuaq.AP.719060_CWEC2016.epw, !- Url
  355D87D0;                               !- Checksum

OS:Site,
  {3f226781-5670-4b8b-98cd-6493912cc260}, !- Handle
  Kuujjuaq AP_QC_CAN,                     !- Name
  58.1,                                   !- Latitude {deg}
  -68.417,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  39.9,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:Site:WaterMainsTemperature,
  {938b584d-3e4d-4a98-bf7a-ec7f0b18609b}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  -3.825,                                 !- Annual Average Outdoor Air Temperature {C}
  36;                                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {09ad5aee-04df-4ab6-a9c4-861c1be2af1c}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {a6aa64ea-d7e8-4be2-93e7-411cbc4acca9}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items, !- Name
  ,                                       !- Default Construction Set Name
  {036f3f57-7b18-4389-b0c3-2a9088769dc7}, !- Default Schedule Set Name
  {110c09f4-9e99-4f44-8c66-711d1c1fe417}, !- Group Rendering Name
  {bad32b05-6eee-49fc-a434-0d861cad181e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Warehouse storage area medium to bulky palletized items; !- Standards Space Type

OS:Rendering:Color,
  {7ef8e62a-e56f-49cf-bdef-a2ed2a634f78}, !- Handle
  Space Function Warehouse - med/blk,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {f6907e5f-7752-47ad-bfcd-c6fb8b1f86ab}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4), !- Name
  ,                                       !- Default Construction Set Name
  {493ee7f2-a406-4ec2-a9bc-f8c54f02a93b}, !- Default Schedule Set Name
  {35ad4c28-67ea-4d7c-9bed-068d4c519847}, !- Group Rendering Name
  {5d87cf55-97a6-4718-921e-087c42288f38}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Warehouse storage area small hand-carried items(4); !- Standards Space Type

OS:Rendering:Color,
  {8936df75-08a5-4da0-85c6-8b63015e2643}, !- Handle
  Space Function Warehouse - fine,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {b0aef65a-6c0f-43e9-b00a-681a7595a4b8}, !- Handle
  Space Function Office enclosed <= 25 m2, !- Name
  ,                                       !- Default Construction Set Name
  {69398a47-56c9-40d9-bd8d-353dce941aae}, !- Default Schedule Set Name
  {2a30ff80-0bfe-48eb-835e-dc6adb3c5289}, !- Group Rendering Name
  {b5c02b32-7083-4f8c-99ae-a1d9a53360a6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Office enclosed <= 25 m2;               !- Standards Space Type

OS:Rendering:Color,
  {f20c7626-c2b9-4128-b80e-20a346a7162a}, !- Handle
  Space Function Office - enclosed,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {6e7a9a5e-b323-4b7c-b58c-8509fa10b3d1}, !- Handle
  Kuujjuaq AP Ann Clg .4% Condns DB=>MWB, !- Name
  24.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100847,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Taub {dimensionless}
  2.418;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {fbd3332f-0905-4b48-8434-47621c0d9ae1}, !- Handle
  Kuujjuaq AP Ann Htg 99.6% Condns DB,    !- Name
  -36.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -36.2,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100847,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {2a30ff80-0bfe-48eb-835e-dc6adb3c5289}, !- Handle
  Space Function Office enclosed <= 25 m2, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e9a41fd6-1c8b-400c-be78-54189a07b5ed}, !- Handle
  Space Function Office enclosed <= 25 m2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ea6ea5e5-1ea1-42bb-a7e9-1c47dafd62ca}, !- Handle
  Space Function Office enclosed <= 25 m2 People, !- Name
  {e9a41fd6-1c8b-400c-be78-54189a07b5ed}, !- People Definition Name
  {b0aef65a-6c0f-43e9-b00a-681a7595a4b8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f1d6a3eb-94bf-422c-a64b-f926d6e34c7b}, !- Work Efficiency Schedule Name
  {1a0b5e67-c6f9-4aae-a697-936d7c73a183}, !- Clothing Insulation Schedule Name
  {20809dae-4ef3-4a9d-9824-a3fa3c77aaaa}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {1a0b5e67-c6f9-4aae-a697-936d7c73a183}, !- Handle
  Clothing Schedule,                      !- Name
  {9bdb252d-b5c1-4c6a-846a-8671dc4d2758}, !- Schedule Type Limits Name
  {c2e8f377-8b3a-4fd8-a76e-5cd4072e674d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2e8f377-8b3a-4fd8-a76e-5cd4072e674d}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {9bdb252d-b5c1-4c6a-846a-8671dc4d2758}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d1538dae-109f-416b-aad7-71460d429e84}, !- Handle
  Schedule Rule 1,                        !- Name
  {1a0b5e67-c6f9-4aae-a697-936d7c73a183}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f53927d-7e76-40c8-b76e-9a1cf3cc70bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f53927d-7e76-40c8-b76e-9a1cf3cc70bb}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {9bdb252d-b5c1-4c6a-846a-8671dc4d2758}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9bdb252d-b5c1-4c6a-846a-8671dc4d2758}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {20809dae-4ef3-4a9d-9824-a3fa3c77aaaa}, !- Handle
  Air Velocity Schedule,                  !- Name
  {69b28c08-c97a-4540-8d98-a3d1247aa940}, !- Schedule Type Limits Name
  {b5a920fb-ef4a-4913-956b-63dcff944493}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5a920fb-ef4a-4913-956b-63dcff944493}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {69b28c08-c97a-4540-8d98-a3d1247aa940}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {69b28c08-c97a-4540-8d98-a3d1247aa940}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {f1d6a3eb-94bf-422c-a64b-f926d6e34c7b}, !- Handle
  Work Efficiency Schedule,               !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  {ed98969a-6650-4f68-8cdb-e57f941044fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed98969a-6650-4f68-8cdb-e57f941044fa}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {6b45681d-c737-4c77-af65-5216fef977ac}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.0043610595276,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {715238c4-c3eb-49e5-a672-7adc39cd069d}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights, !- Name
  {6b45681d-c737-4c77-af65-5216fef977ac}, !- Lights Definition Name
  {b0aef65a-6c0f-43e9-b00a-681a7595a4b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9aefa915-db07-42c1-8877-05e3dd17a144}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {112f2f93-1ac9-4860-8050-97a386b3d8d3}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip, !- Name
  {9aefa915-db07-42c1-8877-05e3dd17a144}, !- Electric Equipment Definition Name
  {b0aef65a-6c0f-43e9-b00a-681a7595a4b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b5c02b32-7083-4f8c-99ae-a1d9a53360a6}, !- Handle
  Space Function Office enclosed <= 25 m2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00042164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {69398a47-56c9-40d9-bd8d-353dce941aae}, !- Handle
  Space Function Office enclosed <= 25 m2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {df95f050-ca06-4f6f-9932-21f6c0607333}, !- Number of People Schedule Name
  {ccfc5c5c-5eeb-427e-bbc0-26e5c9d0d55d}, !- People Activity Level Schedule Name
  {415407be-e3d6-46ad-95bd-19be4a2bfc10}, !- Lighting Schedule Name
  {18deb62b-c8fd-4215-9e66-9074eb0c895f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ab133c64-bf92-4123-b166-37c9db98cf74}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {df95f050-ca06-4f6f-9932-21f6c0607333}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  {66dc2f0b-1b5a-46ab-bcfd-af390039687c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66dc2f0b-1b5a-46ab-bcfd-af390039687c}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {6546482d-813f-477b-9c6a-bc47b9b5f30c}, !- Handle
  Schedule Rule 2,                        !- Name
  {df95f050-ca06-4f6f-9932-21f6c0607333}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d0b7949a-5d9e-4db3-a058-f3d24da48179}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0b7949a-5d9e-4db3-a058-f3d24da48179}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {f0f1f979-886a-4517-a85a-b6ecd075abe6}, !- Handle
  Schedule Rule 3,                        !- Name
  {df95f050-ca06-4f6f-9932-21f6c0607333}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {984a3a99-61b0-4343-95ba-81792ed566b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {984a3a99-61b0-4343-95ba-81792ed566b0}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8c98a00e-9cc0-4075-9280-e30c09213245}, !- Handle
  Schedule Rule 4,                        !- Name
  {df95f050-ca06-4f6f-9932-21f6c0607333}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f193a5eb-f99e-48d9-8889-da0f22e336b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f193a5eb-f99e-48d9-8889-da0f22e336b8}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ccfc5c5c-5eeb-427e-bbc0-26e5c9d0d55d}, !- Handle
  NECB-Activity,                          !- Name
  {9d960ea5-566f-4f8d-a307-834e62748d30}, !- Schedule Type Limits Name
  {5c4749bc-e7b5-4e91-85f2-8096858a5daf}, !- Default Day Schedule Name
  {58571fe1-0059-4034-87b0-911cd2d66d76}, !- Summer Design Day Schedule Name
  {262ac506-10a6-4d7a-9240-773cf941c110}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5c4749bc-e7b5-4e91-85f2-8096858a5daf}, !- Handle
  NECB-Activity Default,                  !- Name
  {9d960ea5-566f-4f8d-a307-834e62748d30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e8ecf1c2-b727-401a-ba4a-1b35af8a5a98}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {262ac506-10a6-4d7a-9240-773cf941c110}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {9d960ea5-566f-4f8d-a307-834e62748d30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b71a5633-f157-49a6-8d61-1cb78fe563cf}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58571fe1-0059-4034-87b0-911cd2d66d76}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {9d960ea5-566f-4f8d-a307-834e62748d30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9d960ea5-566f-4f8d-a307-834e62748d30}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {415407be-e3d6-46ad-95bd-19be4a2bfc10}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Ruleset, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  {3ae63603-5845-48bd-88f7-6a7e5467682c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ae63603-5845-48bd-88f7-6a7e5467682c}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Default, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03495,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2097,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2097,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0699,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03495;                                !- Value Until Time 9

OS:Schedule:Rule,
  {faadef6a-6d48-43a7-8c8e-d48b9909e9b5}, !- Handle
  Schedule Rule 5,                        !- Name
  {415407be-e3d6-46ad-95bd-19be4a2bfc10}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8d1dbf4a-8293-4db8-ae02-5bfa230d6163}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d1dbf4a-8293-4db8-ae02-5bfa230d6163}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Default|Wkdy-Light Day, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03495,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2097,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2097,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0699,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03495;                                !- Value Until Time 9

OS:Schedule:Rule,
  {4f688854-b2da-4d88-9827-a70baf891295}, !- Handle
  Schedule Rule 6,                        !- Name
  {415407be-e3d6-46ad-95bd-19be4a2bfc10}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {85670eed-7d26-4f29-89ff-c8677e4b6c62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85670eed-7d26-4f29-89ff-c8677e4b6c62}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sat-Light Day, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03495;                                !- Value Until Time 1

OS:Schedule:Rule,
  {1294cfc8-db59-4b74-a64d-0c3e41ddd6a4}, !- Handle
  Schedule Rule 7,                        !- Name
  {415407be-e3d6-46ad-95bd-19be4a2bfc10}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15222ff6-16c6-4d06-a6cc-ba058abd60b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15222ff6-16c6-4d06-a6cc-ba058abd60b5}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sun|Hol-Light Day, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03495;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {18deb62b-c8fd-4215-9e66-9074eb0c895f}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  {dff6ea39-3fb3-49b6-b65a-6356859410d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dff6ea39-3fb3-49b6-b65a-6356859410d7}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {959bdd57-7ac3-4fb8-b51e-b3c0529f2dc3}, !- Handle
  Schedule Rule 8,                        !- Name
  {18deb62b-c8fd-4215-9e66-9074eb0c895f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2279fcb9-ceb3-411a-a087-703524774e5f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2279fcb9-ceb3-411a-a087-703524774e5f}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {aeec971c-658a-4236-9460-328d2c578057}, !- Handle
  Schedule Rule 9,                        !- Name
  {18deb62b-c8fd-4215-9e66-9074eb0c895f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e2144bb-9d19-4b49-823b-0d50464bac40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e2144bb-9d19-4b49-823b-0d50464bac40}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a6479a11-283f-49fc-835d-9b1b38789b6c}, !- Handle
  Schedule Rule 10,                       !- Name
  {18deb62b-c8fd-4215-9e66-9074eb0c895f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a91b18df-b18f-4510-a191-a2dff6be3025}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a91b18df-b18f-4510-a191-a2dff6be3025}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab133c64-bf92-4123-b166-37c9db98cf74}, !- Handle
  Always On,                              !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  {9b4c6ea3-ad42-49d7-88ab-1b4ff69d248d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b4c6ea3-ad42-49d7-88ab-1b4ff69d248d}, !- Handle
  Always On Default,                      !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b48103c4-b21c-433d-b6eb-ffff8e0dc574}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat, !- Name
  {83fe751d-df68-48a1-9612-43748ac4c33d}, !- Heating Setpoint Temperature Schedule Name
  {4efbcfa4-b550-460b-a03c-302ba32318fb}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {83fe751d-df68-48a1-9612-43748ac4c33d}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {0e43b2ab-bae0-4622-88bf-def5709048a2}, !- Schedule Type Limits Name
  {23d0782d-cdea-46d5-9e04-30da59c62d13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23d0782d-cdea-46d5-9e04-30da59c62d13}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {0e43b2ab-bae0-4622-88bf-def5709048a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {70b3657c-2a1a-4248-a184-1f7d6f24b3c5}, !- Handle
  Schedule Rule 11,                       !- Name
  {83fe751d-df68-48a1-9612-43748ac4c33d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c0923cac-f1e5-4620-9dc5-9505e85eefe6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0923cac-f1e5-4620-9dc5-9505e85eefe6}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {0e43b2ab-bae0-4622-88bf-def5709048a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {8e2beab8-ffe2-4ce6-8815-d1f19f85215e}, !- Handle
  Schedule Rule 12,                       !- Name
  {83fe751d-df68-48a1-9612-43748ac4c33d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5dab05e8-9ec5-4e84-a563-f50570f0bc3e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5dab05e8-9ec5-4e84-a563-f50570f0bc3e}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {0e43b2ab-bae0-4622-88bf-def5709048a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {107c2a3a-1182-49cf-b7ba-a3e637fe9eb0}, !- Handle
  Schedule Rule 13,                       !- Name
  {83fe751d-df68-48a1-9612-43748ac4c33d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f6f2be5-9721-4023-b44e-0c739cf75778}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f6f2be5-9721-4023-b44e-0c739cf75778}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {0e43b2ab-bae0-4622-88bf-def5709048a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0e43b2ab-bae0-4622-88bf-def5709048a2}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4efbcfa4-b550-460b-a03c-302ba32318fb}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {0e43b2ab-bae0-4622-88bf-def5709048a2}, !- Schedule Type Limits Name
  {3127c9ce-7ba4-4630-9af6-4bbc9e7e216d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3127c9ce-7ba4-4630-9af6-4bbc9e7e216d}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {0e43b2ab-bae0-4622-88bf-def5709048a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {b98865f3-0520-434b-9d6f-382e83606e54}, !- Handle
  Schedule Rule 14,                       !- Name
  {4efbcfa4-b550-460b-a03c-302ba32318fb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {97d35a7b-5c12-4138-9c31-6b4d15d49231}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97d35a7b-5c12-4138-9c31-6b4d15d49231}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {0e43b2ab-bae0-4622-88bf-def5709048a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {08c982e6-5491-4c9f-9026-13e1c25c4d6f}, !- Handle
  Schedule Rule 15,                       !- Name
  {4efbcfa4-b550-460b-a03c-302ba32318fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {31ae20be-ff43-41dc-b2a0-886b159a22be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31ae20be-ff43-41dc-b2a0-886b159a22be}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {0e43b2ab-bae0-4622-88bf-def5709048a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {3f89e9e1-4899-4d9c-a27d-b05e26efda62}, !- Handle
  Schedule Rule 16,                       !- Name
  {4efbcfa4-b550-460b-a03c-302ba32318fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {569048d1-fd8e-4637-839e-1805a662086f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {569048d1-fd8e-4637-839e-1805a662086f}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {0e43b2ab-bae0-4622-88bf-def5709048a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {110c09f4-9e99-4f44-8c66-711d1c1fe417}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {57ec3d22-629c-44ec-9516-1c33f73c6fb8}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9aa738ba-f248-45aa-b1c2-10c9d4bdf72c}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items People, !- Name
  {57ec3d22-629c-44ec-9516-1c33f73c6fb8}, !- People Definition Name
  {a6aa64ea-d7e8-4be2-93e7-411cbc4acca9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f1d6a3eb-94bf-422c-a64b-f926d6e34c7b}, !- Work Efficiency Schedule Name
  {1a0b5e67-c6f9-4aae-a697-936d7c73a183}, !- Clothing Insulation Schedule Name
  {20809dae-4ef3-4a9d-9824-a3fa3c77aaaa}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {62d1e6fe-cd9a-4073-a556-5a15fbe31320}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.20225321408925,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f31a418c-b91d-43f3-8f35-a21fca29f396}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items Lights, !- Name
  {62d1e6fe-cd9a-4073-a556-5a15fbe31320}, !- Lights Definition Name
  {a6aa64ea-d7e8-4be2-93e7-411cbc4acca9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {68f9c680-8f45-4f12-a503-aa05bc00f47a}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {68493702-ff45-49a4-8ab1-68442662477d}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items Elec Equip, !- Name
  {68f9c680-8f45-4f12-a503-aa05bc00f47a}, !- Electric Equipment Definition Name
  {a6aa64ea-d7e8-4be2-93e7-411cbc4acca9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bad32b05-6eee-49fc-a434-0d861cad181e}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {036f3f57-7b18-4389-b0c3-2a9088769dc7}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {df95f050-ca06-4f6f-9932-21f6c0607333}, !- Number of People Schedule Name
  {ccfc5c5c-5eeb-427e-bbc0-26e5c9d0d55d}, !- People Activity Level Schedule Name
  {e94bffdc-5420-4ac0-b28e-e1ed0cb570c5}, !- Lighting Schedule Name
  {18deb62b-c8fd-4215-9e66-9074eb0c895f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ab133c64-bf92-4123-b166-37c9db98cf74}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e94bffdc-5420-4ac0-b28e-e1ed0cb570c5}, !- Handle
  NECB-A-Lighting,                        !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  {700cc04f-c651-4cf9-9ad3-5340f148d944}; !- Default Day Schedule Name

OS:Schedule:Day,
  {700cc04f-c651-4cf9-9ad3-5340f148d944}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {e274319e-95a1-46d6-9fbc-a658e13b0700}, !- Handle
  Schedule Rule 17,                       !- Name
  {e94bffdc-5420-4ac0-b28e-e1ed0cb570c5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {61dccc69-f421-4d94-a9e5-055f9e041888}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61dccc69-f421-4d94-a9e5-055f9e041888}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {e93d6b27-ee1b-4ce8-9b7a-580c6e121823}, !- Handle
  Schedule Rule 18,                       !- Name
  {e94bffdc-5420-4ac0-b28e-e1ed0cb570c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {019e0760-a2d8-4949-8286-7b627db080f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {019e0760-a2d8-4949-8286-7b627db080f8}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {84d69a2a-7100-4847-8aab-a218e228f644}, !- Handle
  Schedule Rule 19,                       !- Name
  {e94bffdc-5420-4ac0-b28e-e1ed0cb570c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad1f7022-9933-4221-aa5d-9507507c443f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad1f7022-9933-4221-aa5d-9507507c443f}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b3cf7679-32d6-48ea-ab03-4dfd9beeb135}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items Thermostat, !- Name
  {83fe751d-df68-48a1-9612-43748ac4c33d}, !- Heating Setpoint Temperature Schedule Name
  {4efbcfa4-b550-460b-a03c-302ba32318fb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {35ad4c28-67ea-4d7c-9bed-068d4c519847}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4), !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {76cb771c-830c-491c-b853-f9daf112ca19}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.020007268432546,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {aded14b4-8dbf-4e3d-ab78-354f97de9791}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) People, !- Name
  {76cb771c-830c-491c-b853-f9daf112ca19}, !- People Definition Name
  {f6907e5f-7752-47ad-bfcd-c6fb8b1f86ab}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f1d6a3eb-94bf-422c-a64b-f926d6e34c7b}, !- Work Efficiency Schedule Name
  {1a0b5e67-c6f9-4aae-a697-936d7c73a183}, !- Clothing Insulation Schedule Name
  {20809dae-4ef3-4a9d-9824-a3fa3c77aaaa}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7757bb3e-08e5-4c31-91ee-7188c75d4e43}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2037069005984,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7d77c342-9b27-477b-babc-c4b82bae9f5b}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) Lights, !- Name
  {7757bb3e-08e5-4c31-91ee-7188c75d4e43}, !- Lights Definition Name
  {f6907e5f-7752-47ad-bfcd-c6fb8b1f86ab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0921b862-9686-45e9-86d7-802c4abb6eb2}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {21434c79-cff1-45a4-baef-c63692483fc5}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) Elec Equip, !- Name
  {0921b862-9686-45e9-86d7-802c4abb6eb2}, !- Electric Equipment Definition Name
  {f6907e5f-7752-47ad-bfcd-c6fb8b1f86ab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5d87cf55-97a6-4718-921e-087c42288f38}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {493ee7f2-a406-4ec2-a9bc-f8c54f02a93b}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {df95f050-ca06-4f6f-9932-21f6c0607333}, !- Number of People Schedule Name
  {ccfc5c5c-5eeb-427e-bbc0-26e5c9d0d55d}, !- People Activity Level Schedule Name
  {89049bfa-1abf-437d-8633-1e4fd8c772ac}, !- Lighting Schedule Name
  {18deb62b-c8fd-4215-9e66-9074eb0c895f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ab133c64-bf92-4123-b166-37c9db98cf74}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {89049bfa-1abf-437d-8633-1e4fd8c772ac}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.5-0.0-0.67-Light Ruleset, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  {ea98f0a5-e450-4eee-862a-cba04b5bb3b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea98f0a5-e450-4eee-862a-cba04b5bb3b6}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.5-0.0-0.67-Light Default, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1995,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3325,                                 !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1995,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0665,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03325;                                !- Value Until Time 9

OS:Schedule:Rule,
  {17b8446b-9310-4049-ab36-672527647f17}, !- Handle
  Schedule Rule 20,                       !- Name
  {89049bfa-1abf-437d-8633-1e4fd8c772ac}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7b32690d-8508-4c36-b9a8-42dc8691bc82}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b32690d-8508-4c36-b9a8-42dc8691bc82}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1995,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3325,                                 !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1995,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0665,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03325;                                !- Value Until Time 9

OS:Schedule:Rule,
  {3f41eb31-dbeb-43ae-a030-ee32ec79aade}, !- Handle
  Schedule Rule 21,                       !- Name
  {89049bfa-1abf-437d-8633-1e4fd8c772ac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {07652cfb-27a7-41b7-b87f-d0709f684f55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07652cfb-27a7-41b7-b87f-d0709f684f55}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.5-0.0-0.67-Sat-Light Day, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03325;                                !- Value Until Time 1

OS:Schedule:Rule,
  {0259e3af-82a8-42b9-a7a5-6293dedc87ca}, !- Handle
  Schedule Rule 22,                       !- Name
  {89049bfa-1abf-437d-8633-1e4fd8c772ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a2bec30-9d34-49b0-8a35-e902e6582f9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a2bec30-9d34-49b0-8a35-e902e6582f9a}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.5-0.0-0.67-Sun|Hol-Light Day, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03325;                                !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f35b1e14-6622-4fbf-a178-d88d623aef71}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) Thermostat, !- Name
  {83fe751d-df68-48a1-9612-43748ac4c33d}, !- Heating Setpoint Temperature Schedule Name
  {4efbcfa4-b550-460b-a03c-302ba32318fb}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {70e629a7-749b-4760-9322-5103798e35c0}, !- Handle
  Zone1 Office Infiltration,              !- Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space or SpaceType Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {93074714-aa24-49e4-916f-b10fefe82b9f}, !- Handle
  Zone2 Fine Storage Infiltration,        !- Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space or SpaceType Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {97f0e5b4-2558-4d24-954b-31c6c8d20654}, !- Handle
  Zone3 Bulk Storage Infiltration,        !- Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space or SpaceType Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {aab69930-1ce7-4a67-a4d4-67c975b454c8}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {95479b24-4923-41e7-b3d8-fd5278a399a4}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {720c458a-ddbc-4f5d-ba03-4fbf01dc77b5}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {a4f59c7e-8c8e-457f-b5e5-de5f35b7c0aa}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {4cff62d9-442c-47fd-8405-f45edd0fdd4e}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f695e64a-a45f-4983-b4a9-8b67986f2fbc}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {720c458a-ddbc-4f5d-ba03-4fbf01dc77b5}, !- Layer 1
  {a4f59c7e-8c8e-457f-b5e5-de5f35b7c0aa}, !- Layer 2
  {4cff62d9-442c-47fd-8405-f45edd0fdd4e}; !- Layer 3

OS:Material,
  {03e5bcb1-db24-42ce-a56b-e4d817ff1ea7}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {0a8f8f6c-1ecd-4f08-8f7b-8749bbb3209e}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {555544b5-59c4-4b6c-9c96-e49be04b7379}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {0a8f8f6c-1ecd-4f08-8f7b-8749bbb3209e}; !- Layer 1

OS:Construction,
  {416f56ec-7668-47a6-a9eb-16d518ae2619}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {0a8f8f6c-1ecd-4f08-8f7b-8749bbb3209e}, !- Layer 1
  {720c458a-ddbc-4f5d-ba03-4fbf01dc77b5}; !- Layer 2

OS:DefaultConstructionSet,
  {0463e908-7dbc-4950-b4e5-cb5e43e728b4}, !- Handle
  BTAP-Mass at hdd = 8550.0,              !- Name
  {1376e2b9-2cb8-4d3e-9391-5211cc90bb6d}, !- Default Exterior Surface Constructions Name
  {393953b4-6277-4f2c-a5e8-66a19ff9d28b}, !- Default Interior Surface Constructions Name
  {5d4ffe78-88f8-4eaa-b49a-2f64f9cf0c6d}, !- Default Ground Contact Surface Constructions Name
  {515bb115-13bf-492d-b9fb-29389c7d9225}, !- Default Exterior SubSurface Constructions Name
  {202a8195-423f-4272-a238-2b01d10cc783}, !- Default Interior SubSurface Constructions Name
  {12c6b5b1-81c7-4cf3-b158-5a179b79c62d}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {17e3f164-f0b0-44d7-ac22-730f7e7d012c}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {a1299c9c-689b-43a1-ae70-b195774fe5c7}, !- Floor Construction Name
  {0489a4f5-9c31-483e-986f-fcf6ab04e0a5}, !- Wall Construction Name
  {3353a608-8cf8-4b4e-90fd-87df42c7a32d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {393953b4-6277-4f2c-a5e8-66a19ff9d28b}, !- Handle
  Default Surface Constructions 2,        !- Name
  {18d16713-87a7-41c5-81a7-e722e20e3c47}, !- Floor Construction Name
  {4c37bd68-67d7-4dc8-9108-27c9a5a4660f}, !- Wall Construction Name
  {5783c6bf-344d-4a80-b7c8-04de6d0c37e6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8631e223-2903-4820-91be-b698a67a1c0d}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {a6b3ef35-b276-4b1e-b1bc-f33ca54294af}, !- Floor Construction Name
  {a6b3ef35-b276-4b1e-b1bc-f33ca54294af}, !- Wall Construction Name
  {a6b3ef35-b276-4b1e-b1bc-f33ca54294af}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8003fcab-5f28-4136-9c60-3fd3e867401e}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {2109a1d2-3dd3-4203-a208-80f10fa2409f}, !- Fixed Window Construction Name
  {2109a1d2-3dd3-4203-a208-80f10fa2409f}, !- Operable Window Construction Name
  {b59574c8-10a9-436c-9ad0-14af81a8f81b}, !- Door Construction Name
  {2109a1d2-3dd3-4203-a208-80f10fa2409f}, !- Glass Door Construction Name
  {cb873592-dbc0-4e3e-b287-7b936d485a21}, !- Overhead Door Construction Name
  {2109a1d2-3dd3-4203-a208-80f10fa2409f}, !- Skylight Construction Name
  {2109a1d2-3dd3-4203-a208-80f10fa2409f}, !- Tubular Daylight Dome Construction Name
  {2109a1d2-3dd3-4203-a208-80f10fa2409f}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {202a8195-423f-4272-a238-2b01d10cc783}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {2109a1d2-3dd3-4203-a208-80f10fa2409f}, !- Fixed Window Construction Name
  {2109a1d2-3dd3-4203-a208-80f10fa2409f}, !- Operable Window Construction Name
  {12c6b5b1-81c7-4cf3-b158-5a179b79c62d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {9d1b4221-e1f7-4288-9d7d-96ef9475e69c}, !- Handle
  {12c6b5b1-81c7-4cf3-b158-5a179b79c62d}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a1299c9c-689b-43a1-ae70-b195774fe5c7}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {ca391233-77c6-4150-ad39-ec1e2c2b2695}, !- Layer 1
  {fba13c83-f2c6-497a-ad93-988c040b8afc}, !- Layer 2
  {6633b23c-33b5-420e-acd2-22909c04032c}; !- Layer 3

OS:StandardsInformation:Construction,
  {1bd23a58-f06c-4220-97d6-8b72023f8f84}, !- Handle
  {a1299c9c-689b-43a1-ae70-b195774fe5c7}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {0489a4f5-9c31-483e-986f-fcf6ab04e0a5}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {5cb1bb2c-bdd0-4b9c-a87e-e38049fdb601}, !- Layer 1
  {2f232e15-659a-454c-8c00-695db1418cf9}, !- Layer 2
  {ca391233-77c6-4150-ad39-ec1e2c2b2695}, !- Layer 3
  {f70273b5-c858-4488-ad9d-80a0cb678fda}; !- Layer 4

OS:StandardsInformation:Construction,
  {85249b65-987d-4aa2-9c50-e50bef654334}, !- Handle
  {0489a4f5-9c31-483e-986f-fcf6ab04e0a5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {3353a608-8cf8-4b4e-90fd-87df42c7a32d}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {99250869-d0c5-4386-b405-56c9eb3ca3e7}, !- Layer 1
  {ca391233-77c6-4150-ad39-ec1e2c2b2695}; !- Layer 2

OS:StandardsInformation:Construction,
  {9d13ec3e-d200-4fc4-9f78-3cad6c38dfde}, !- Handle
  {3353a608-8cf8-4b4e-90fd-87df42c7a32d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {18d16713-87a7-41c5-81a7-e722e20e3c47}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {a4f59c7e-8c8e-457f-b5e5-de5f35b7c0aa}, !- Layer 1
  {6633b23c-33b5-420e-acd2-22909c04032c}; !- Layer 2

OS:StandardsInformation:Construction,
  {5be08f58-51d4-40e8-8715-3440862d9fb3}, !- Handle
  {18d16713-87a7-41c5-81a7-e722e20e3c47}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4c37bd68-67d7-4dc8-9108-27c9a5a4660f}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {03e5bcb1-db24-42ce-a56b-e4d817ff1ea7}, !- Layer 1
  {03e5bcb1-db24-42ce-a56b-e4d817ff1ea7}; !- Layer 2

OS:StandardsInformation:Construction,
  {54d4ca66-3169-4618-bdd4-6233196baff8}, !- Handle
  {4c37bd68-67d7-4dc8-9108-27c9a5a4660f}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5783c6bf-344d-4a80-b7c8-04de6d0c37e6}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {6633b23c-33b5-420e-acd2-22909c04032c}, !- Layer 1
  {a4f59c7e-8c8e-457f-b5e5-de5f35b7c0aa}; !- Layer 2

OS:StandardsInformation:Construction,
  {5a2f7da5-3a0c-49d4-944d-cc5d78417dc0}, !- Handle
  {5783c6bf-344d-4a80-b7c8-04de6d0c37e6}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a6b3ef35-b276-4b1e-b1bc-f33ca54294af}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {3d873524-f3d4-49e1-a961-9bf9b5c013c6}, !- Layer 1
  {6633b23c-33b5-420e-acd2-22909c04032c}; !- Layer 2

OS:StandardsInformation:Construction,
  {c58ef9aa-3412-4816-8378-aa0f98a659ad}, !- Handle
  {a6b3ef35-b276-4b1e-b1bc-f33ca54294af}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {eb35511b-6e64-4704-bca0-5098f9789a10}, !- Handle
  {a6b3ef35-b276-4b1e-b1bc-f33ca54294af}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {38078fc5-0813-4f21-b423-138a3988a94d}, !- Handle
  {a6b3ef35-b276-4b1e-b1bc-f33ca54294af}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {9d8618a0-013c-44ca-b4c8-7bb3fdaf4a90}, !- Handle
  {2109a1d2-3dd3-4203-a208-80f10fa2409f}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {b59574c8-10a9-436c-9ad0-14af81a8f81b}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {602cb682-37f6-49ba-a6d1-a70bb0f9804b}, !- Layer 1
  {ca391233-77c6-4150-ad39-ec1e2c2b2695}; !- Layer 2

OS:StandardsInformation:Construction,
  {9d1d0c61-17a3-406d-b672-cd74cc539fbd}, !- Handle
  {b59574c8-10a9-436c-9ad0-14af81a8f81b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {c6eab3df-7466-471f-aae5-eba011865e14}, !- Handle
  {2109a1d2-3dd3-4203-a208-80f10fa2409f}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {cb873592-dbc0-4e3e-b287-7b936d485a21}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {ca391233-77c6-4150-ad39-ec1e2c2b2695}; !- Layer 1

OS:StandardsInformation:Construction,
  {eb7104fd-888b-433c-8620-3f5c9c3c8e42}, !- Handle
  {cb873592-dbc0-4e3e-b287-7b936d485a21}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {331488ec-2f07-409b-9736-e80b385c137f}, !- Handle
  {2109a1d2-3dd3-4203-a208-80f10fa2409f}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {904f0476-b6f3-4292-8cb4-9d0755a8f0e7}, !- Handle
  {2109a1d2-3dd3-4203-a208-80f10fa2409f}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {2109a1d2-3dd3-4203-a208-80f10fa2409f}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {837a96a7-78a8-4302-9e1c-cd95c7b2a67a}; !- Layer 1

OS:StandardsInformation:Construction,
  {c3ebbcd8-22a9-44b7-aa63-31ec351b95b2}, !- Handle
  {2109a1d2-3dd3-4203-a208-80f10fa2409f}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {f3c9f095-b32c-400f-9c9f-0af2a7ba3be0}, !- Handle
  {2109a1d2-3dd3-4203-a208-80f10fa2409f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {12c6b5b1-81c7-4cf3-b158-5a179b79c62d}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {caac6850-28b4-4e52-b882-06b870cc7297}; !- Layer 1

OS:StandardsInformation:Construction,
  {3f2808a6-538c-4625-b983-20c807e9786a}, !- Handle
  {12c6b5b1-81c7-4cf3-b158-5a179b79c62d}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {caac6850-28b4-4e52-b882-06b870cc7297}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b930319a-81f4-432e-b958-6e8d63d21a10}, !- Handle
  {caac6850-28b4-4e52-b882-06b870cc7297}; !- Material Name

OS:Material:NoMass,
  {ca391233-77c6-4150-ad39-ec1e2c2b2695}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {394a71da-1989-4e25-802f-182fd9f19417}, !- Handle
  {ca391233-77c6-4150-ad39-ec1e2c2b2695}; !- Material Name

OS:Material,
  {fba13c83-f2c6-497a-ad93-988c040b8afc}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c4e6fc31-61a6-42d1-9823-4f90292f54c0}, !- Handle
  {fba13c83-f2c6-497a-ad93-988c040b8afc}; !- Material Name

OS:Material:NoMass,
  {6633b23c-33b5-420e-acd2-22909c04032c}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0f39d99a-6a73-4751-abb4-b24bd41a4fdd}, !- Handle
  {6633b23c-33b5-420e-acd2-22909c04032c}; !- Material Name

OS:Material,
  {5cb1bb2c-bdd0-4b9c-a87e-e38049fdb601}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {a8d449b1-5403-4399-96f7-ac4f380b1971}, !- Handle
  {5cb1bb2c-bdd0-4b9c-a87e-e38049fdb601}; !- Material Name

OS:Material,
  {2f232e15-659a-454c-8c00-695db1418cf9}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a5e860a3-a872-42d5-ae91-68b99e5a95a0}, !- Handle
  {2f232e15-659a-454c-8c00-695db1418cf9}; !- Material Name

OS:Material,
  {f70273b5-c858-4488-ad9d-80a0cb678fda}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d5c2b18e-5351-434d-aaa8-29d2f17525c4}, !- Handle
  {f70273b5-c858-4488-ad9d-80a0cb678fda}; !- Material Name

OS:Material,
  {99250869-d0c5-4386-b405-56c9eb3ca3e7}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4eeae6b4-9eca-4807-8648-6dac931b983b}, !- Handle
  {99250869-d0c5-4386-b405-56c9eb3ca3e7}; !- Material Name

OS:StandardsInformation:Material,
  {b3f8eaf7-056d-49e4-80ad-cd5eb6939b14}, !- Handle
  {a4f59c7e-8c8e-457f-b5e5-de5f35b7c0aa}; !- Material Name

OS:StandardsInformation:Material,
  {3b327f32-6d42-4607-9f97-0197c2a0088b}, !- Handle
  {03e5bcb1-db24-42ce-a56b-e4d817ff1ea7}; !- Material Name

OS:Material,
  {3d873524-f3d4-49e1-a961-9bf9b5c013c6}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {69ddb0c6-e8ef-4ee8-81ef-f8661159a10c}, !- Handle
  {3d873524-f3d4-49e1-a961-9bf9b5c013c6}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {837a96a7-78a8-4302-9e1c-cd95c7b2a67a}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {14fc3624-22ff-4e0f-aed2-1b4a93598a87}, !- Handle
  {837a96a7-78a8-4302-9e1c-cd95c7b2a67a}; !- Material Name

OS:Material,
  {602cb682-37f6-49ba-a6d1-a70bb0f9804b}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8b681b8a-1a45-48ed-a539-483e529adf45}, !- Handle
  {602cb682-37f6-49ba-a6d1-a70bb0f9804b}; !- Material Name

OS:DefaultSurfaceConstructions,
  {1376e2b9-2cb8-4d3e-9391-5211cc90bb6d}, !- Handle
  BTAP-Mass at hdd = 8550.0,              !- Name
  {cc9aa97f-f815-43fc-ab37-2f637805b2fd}, !- Floor Construction Name
  {7e898c99-7b84-435c-b1dc-9a4af6981073}, !- Wall Construction Name
  {fb332b1b-fdee-41bb-a8d4-d0a800a1222d}; !- Roof Ceiling Construction Name

OS:Construction,
  {cc9aa97f-f815-43fc-ab37-2f637805b2fd}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.142,            !- Name
  ,                                       !- Surface Rendering Name
  {acdc19ee-39d4-4069-98db-214e90531df6}, !- Layer 1
  {fba13c83-f2c6-497a-ad93-988c040b8afc}, !- Layer 2
  {6633b23c-33b5-420e-acd2-22909c04032c}; !- Layer 3

OS:StandardsInformation:Construction,
  {49849e26-bddb-44c9-9c77-79e835b06ff1}, !- Handle
  {cc9aa97f-f815-43fc-ab37-2f637805b2fd}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {acdc19ee-39d4-4069-98db-214e90531df6}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  6.7817908501488,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8cb5ccf0-382c-4f9a-a436-ffc82174f973}, !- Handle
  {acdc19ee-39d4-4069-98db-214e90531df6}; !- Material Name

OS:StandardsInformation:Material,
  {6571699d-f7c0-4560-b701-3ab6c057e498}, !- Handle
  {fba13c83-f2c6-497a-ad93-988c040b8afc}; !- Material Name

OS:StandardsInformation:Material,
  {29fdc50f-37a6-49c3-86cb-b6dc3ae0407a}, !- Handle
  {6633b23c-33b5-420e-acd2-22909c04032c}; !- Material Name

OS:Construction,
  {7e898c99-7b84-435c-b1dc-9a4af6981073}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.183,             !- Name
  ,                                       !- Surface Rendering Name
  {5cb1bb2c-bdd0-4b9c-a87e-e38049fdb601}, !- Layer 1
  {2f232e15-659a-454c-8c00-695db1418cf9}, !- Layer 2
  {001833b2-0401-41c2-a146-e36413d0253a}, !- Layer 3
  {f70273b5-c858-4488-ad9d-80a0cb678fda}; !- Layer 4

OS:StandardsInformation:Construction,
  {c7d32cf3-21a2-480d-b268-9b0ae7e534c1}, !- Handle
  {7e898c99-7b84-435c-b1dc-9a4af6981073}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {755b375f-ff42-4495-9cfa-8d85c48238a1}, !- Handle
  {5cb1bb2c-bdd0-4b9c-a87e-e38049fdb601}; !- Material Name

OS:StandardsInformation:Material,
  {4239776b-ea1b-454d-981a-571305af6210}, !- Handle
  {2f232e15-659a-454c-8c00-695db1418cf9}; !- Material Name

OS:Material:NoMass,
  {001833b2-0401-41c2-a146-e36413d0253a}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  5.19353842482856,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b63cccc3-3cd0-4e1a-9a4b-a932113512d5}, !- Handle
  {001833b2-0401-41c2-a146-e36413d0253a}; !- Material Name

OS:StandardsInformation:Material,
  {f2b5b0eb-fc02-48fd-a8e9-bb40f1fb86a7}, !- Handle
  {f70273b5-c858-4488-ad9d-80a0cb678fda}; !- Material Name

OS:Construction,
  {fb332b1b-fdee-41bb-a8d4-d0a800a1222d}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.142,            !- Name
  ,                                       !- Surface Rendering Name
  {99250869-d0c5-4386-b405-56c9eb3ca3e7}, !- Layer 1
  {4eaea120-e458-454a-91a9-89c60644884b}; !- Layer 2

OS:StandardsInformation:Construction,
  {976afc3b-7f03-4a1c-b372-f08606e170ef}, !- Handle
  {fb332b1b-fdee-41bb-a8d4-d0a800a1222d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {d28e3de1-d353-4351-9c67-5db80dfcbf19}, !- Handle
  {99250869-d0c5-4386-b405-56c9eb3ca3e7}; !- Material Name

OS:Material:NoMass,
  {4eaea120-e458-454a-91a9-89c60644884b}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  7.04223585328224,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1520fb38-cf2c-4d50-8705-46f5b6d4f0d9}, !- Handle
  {4eaea120-e458-454a-91a9-89c60644884b}; !- Material Name

OS:DefaultSurfaceConstructions,
  {5d4ffe78-88f8-4eaa-b49a-2f64f9cf0c6d}, !- Handle
  BTAP-Mass at hdd = 8550.0 1,            !- Name
  {1ff4ef34-e5b3-4a64-8d6f-ea95f8c2dbc8}, !- Floor Construction Name
  {058b848c-a8e1-4e3c-814d-2d8506c1e1be}, !- Wall Construction Name
  {058b848c-a8e1-4e3c-814d-2d8506c1e1be}; !- Roof Ceiling Construction Name

OS:Construction,
  {1ff4ef34-e5b3-4a64-8d6f-ea95f8c2dbc8}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.379,           !- Name
  ,                                       !- Surface Rendering Name
  {3d873524-f3d4-49e1-a961-9bf9b5c013c6}, !- Layer 1
  {836da11d-9941-472d-9e76-612f9543d625}; !- Layer 2

OS:StandardsInformation:Construction,
  {b04deea2-9a7f-48d9-b9df-1fc8476dcefe}, !- Handle
  {1ff4ef34-e5b3-4a64-8d6f-ea95f8c2dbc8}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {84a167c4-fc8c-4d1a-8ed3-cc4657bbf21f}, !- Handle
  {3d873524-f3d4-49e1-a961-9bf9b5c013c6}; !- Material Name

OS:Material:NoMass,
  {836da11d-9941-472d-9e76-612f9543d625}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  2.57254840146661,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b71f7d55-1a27-4af0-ae89-b739ccaedc87}, !- Handle
  {836da11d-9941-472d-9e76-612f9543d625}; !- Material Name

OS:StandardsInformation:Construction,
  {06bc4878-c056-4319-b4af-b041f1d5a3a1}, !- Handle
  {058b848c-a8e1-4e3c-814d-2d8506c1e1be}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {5cc974a2-d503-456f-bf36-6e5cf0c27df0}, !- Handle
  {3d873524-f3d4-49e1-a961-9bf9b5c013c6}; !- Material Name

OS:Material:NoMass,
  {6d58abdf-d94b-41f0-bc72-192777100000}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  4.69593073593074,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {95f57e95-e41a-4578-b3b8-8a3cd3ac7b4f}, !- Handle
  {6d58abdf-d94b-41f0-bc72-192777100000}; !- Material Name

OS:Construction,
  {058b848c-a8e1-4e3c-814d-2d8506c1e1be}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.21,             !- Name
  ,                                       !- Surface Rendering Name
  {3d873524-f3d4-49e1-a961-9bf9b5c013c6}, !- Layer 1
  {6d58abdf-d94b-41f0-bc72-192777100000}; !- Layer 2

OS:StandardsInformation:Construction,
  {18316173-7fe7-4ea0-95cd-6ecaa5da5911}, !- Handle
  {058b848c-a8e1-4e3c-814d-2d8506c1e1be}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {63c31efa-1fc2-4aab-a9fc-2200efc915b3}, !- Handle
  {3d873524-f3d4-49e1-a961-9bf9b5c013c6}; !- Material Name

OS:StandardsInformation:Material,
  {af7016c6-b17f-48c8-aa5c-6ebd2630dc99}, !- Handle
  {6d58abdf-d94b-41f0-bc72-192777100000}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {515bb115-13bf-492d-b9fb-29389c7d9225}, !- Handle
  BTAP-Mass at hdd = 8550.0,              !- Name
  {85f2d6f3-0966-4530-9a6a-570392fb6443}, !- Fixed Window Construction Name
  {85f2d6f3-0966-4530-9a6a-570392fb6443}, !- Operable Window Construction Name
  {de7a61b3-eec1-4b94-beee-eaf8d10fa694}, !- Door Construction Name
  {85f2d6f3-0966-4530-9a6a-570392fb6443}, !- Glass Door Construction Name
  {2acf25ca-e1f5-43bb-b6a1-499350960e87}, !- Overhead Door Construction Name
  {85f2d6f3-0966-4530-9a6a-570392fb6443}, !- Skylight Construction Name
  {85f2d6f3-0966-4530-9a6a-570392fb6443}, !- Tubular Daylight Dome Construction Name
  {85f2d6f3-0966-4530-9a6a-570392fb6443}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {0ed0db14-5f93-4662-85fa-61099d94e1ff}, !- Handle
  SimpleGlazing:U=0.160 SHGC=0.600,       !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {de7a61b3-eec1-4b94-beee-eaf8d10fa694}, !- Handle
  BTAP-Ext-Door:U-1.6,                    !- Name
  ,                                       !- Surface Rendering Name
  {602cb682-37f6-49ba-a6d1-a70bb0f9804b}, !- Layer 1
  {c94b21ea-9357-4394-992d-982bdc998b02}; !- Layer 2

OS:StandardsInformation:Construction,
  {da80e4cc-6faa-452c-b662-0f46183cbc4e}, !- Handle
  {de7a61b3-eec1-4b94-beee-eaf8d10fa694}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {de9cdbe8-4af4-44a4-ab20-5502208e7bbc}, !- Handle
  {602cb682-37f6-49ba-a6d1-a70bb0f9804b}; !- Material Name

OS:Material:NoMass,
  {c94b21ea-9357-4394-992d-982bdc998b02}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.624982332155477,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f1f38a8c-3207-4cac-bae1-ad9ce73668f8}, !- Handle
  {c94b21ea-9357-4394-992d-982bdc998b02}; !- Material Name

OS:Construction,
  {2acf25ca-e1f5-43bb-b6a1-499350960e87}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.6,            !- Name
  ,                                       !- Surface Rendering Name
  {a9a9041c-54de-430a-81c0-0538618d0a4a}; !- Layer 1

OS:StandardsInformation:Construction,
  {8aed8efd-7a88-4037-b054-4d5043f2110a}, !- Handle
  {2acf25ca-e1f5-43bb-b6a1-499350960e87}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {a9a9041c-54de-430a-81c0-0538618d0a4a}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.625,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d3bb867b-e1f4-4931-bf81-ab973129e566}, !- Handle
  {a9a9041c-54de-430a-81c0-0538618d0a4a}; !- Material Name

OS:Construction,
  {85f2d6f3-0966-4530-9a6a-570392fb6443}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.160 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {0ed0db14-5f93-4662-85fa-61099d94e1ff}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {700a6f18-92a4-4d47-a5cf-ca2afe2277aa}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 1, !- Name
  {83fe751d-df68-48a1-9612-43748ac4c33d}, !- Heating Setpoint Temperature Schedule Name
  {4efbcfa4-b550-460b-a03c-302ba32318fb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3838306-31c0-411f-a0d1-71ebbb897881}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) Thermostat 1, !- Name
  {83fe751d-df68-48a1-9612-43748ac4c33d}, !- Heating Setpoint Temperature Schedule Name
  {4efbcfa4-b550-460b-a03c-302ba32318fb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e698e65-0154-482f-bfeb-14309e0f835d}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items Thermostat 1, !- Name
  {83fe751d-df68-48a1-9612-43748ac4c33d}, !- Heating Setpoint Temperature Schedule Name
  {4efbcfa4-b550-460b-a03c-302ba32318fb}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {8cba53b4-141e-4495-9b30-ef85eeb4ae36}, !- Handle
  Bulk Storage Left Wall_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 100.553694839222, 2.47003452744925,  !- X,Y,Z Vertex 1 {m}
  0, 100.553694839222, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 30.5039135876431, 0.762,             !- X,Y,Z Vertex 3 {m}
  0, 30.5039135876431, 2.47003452744925;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cf07619-499f-43b5-95f4-0677ab9fd1ef}, !- Handle
  Bulk Storage Rear Wall_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8b06532-b20c-4b27-b353-fb685ea15ba8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.6923703814647, 100.579094839222, 2.47069540394761, !- X,Y,Z Vertex 1 {m}
  45.6923703814647, 100.579094839222, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 100.579094839222, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 100.579094839222, 2.47069540394761; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36dbf91e-6494-4aee-b828-d26c967b5f8f}, !- Handle
  Bulk Storage Right Wall_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.7177703814647, 30.5039135876431, 2.47003452744925, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.5039135876431, 0.762, !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 100.553694839222, 0.762, !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 100.553694839222, 2.47003452744925; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {589fd261-cde7-4e34-a9dc-52036f2138d9}, !- Handle
  Fine Storage Front Wall_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a50eff28-8688-422b-9443-0a4fe183df9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9321365494966, 0, 2.47318462778203,  !- X,Y,Z Vertex 1 {m}
  25.9321365494966, 0, 0.762,             !- X,Y,Z Vertex 2 {m}
  45.6923703814647, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  45.6923703814647, 0, 2.47318462778203;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aeec9896-fd95-4c36-832d-5238e4d4ee8f}, !- Handle
  Fine Storage Left Wall_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7c4e556-9445-43b4-bfcc-f9fc21f24f21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 30.4531135876431, 2.47287046066618,  !- X,Y,Z Vertex 1 {m}
  0, 30.4531135876431, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 9.16895407629293, 0.762,             !- X,Y,Z Vertex 3 {m}
  0, 9.16895407629293, 2.47287046066618;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6cce32a5-3ab7-458a-b7e4-6f77ff4fd4fe}, !- Handle
  Fine Storage Office Front Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b1ce779-a299-4910-83a2-6fb6d1cee24f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 5.8840669822953,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 5.02899190227003,            !- X,Y,Z Vertex 2 {m}
  25.8813365494966, 0, 5.02899190227003,  !- X,Y,Z Vertex 3 {m}
  25.8813365494966, 0, 5.8840669822953;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b7f5cdb-aee9-4bf1-8a3c-5f6156e1ea09}, !- Handle
  Fine Storage Office Left Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {145bfd04-ce48-4581-a2a9-e8970362044f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.11815407629293, 5.8871581052521,   !- X,Y,Z Vertex 1 {m}
  0, 9.11815407629293, 5.02899190227003,  !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 5.02899190227003, !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 5.8871581052521; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa9f3bf4-8c5a-4d08-b9d3-f7d04c4d376a}, !- Handle
  Fine Storage Right Wall_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0ba0fa9-aa51-4fbe-bdcc-bf0a22e397dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.7177703814647, 0.0254, 2.47164631038877, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 30.4531135876431, 0.762, !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 30.4531135876431, 2.47164631038877; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46762365-35a1-4eda-8776-c2799d216774}, !- Handle
  Office Front Wall_FixedWindow,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a722f50f-fda4-4b2c-843f-44ea72a832c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.61707508002527,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  25.8813365494966, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  25.8813365494966, 0, 1.61707508002527;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd0c8d2e-1782-4034-9604-200d5bd58885}, !- Handle
  Office Left Wall_FixedWindow,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af7ffab5-cb7d-4793-a68a-918ca67f7479}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.11815407629293, 1.62016620298207,  !- X,Y,Z Vertex 1 {m}
  0, 9.11815407629293, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.62016620298207; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66760669-e3db-4582-a7d6-fe6aa713a1f9}, !- Handle
  Bulk Storage Roof_Skylight,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.9702873083666, 57.6913209663936, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  27.9702873083666, 73.3662874604714, 8.53398380454007, !- X,Y,Z Vertex 2 {m}
  17.7474830730984, 73.3662874604714, 8.53398380454007, !- X,Y,Z Vertex 3 {m}
  17.7474830730984, 57.6913209663936, 8.53398380454007; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3634d722-5c1b-471f-bbc1-bc827edbfc0b}, !- Handle
  Fine Storage Roof_Skylight,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.9702873083666, 11.8316553820655, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  27.9702873083666, 18.6468582055775, 8.53398380454007, !- X,Y,Z Vertex 2 {m}
  17.7474830730984, 18.6468582055775, 8.53398380454007, !- X,Y,Z Vertex 3 {m}
  17.7474830730984, 11.8316553820655, 8.53398380454007; !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {8ba2a5d3-aad6-4f49-a655-3d795a95e41d}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:ThermalZone,
  {4c4e73aa-bef5-4fb0-91a8-6a0a972a3e43}, !- Handle
  Sp-Zone1 Office Sys-3 Flr-1 Sch-A HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ebe3af3-4d03-46f7-92a8-87599cdfb56b}, !- Zone Air Inlet Port List
  {9ce7dfd8-5a5c-4fa3-a44b-6ce43c44e1d5}, !- Zone Air Exhaust Port List
  {064907cc-758f-40cc-a225-b80e42109170}, !- Zone Air Node Name
  {b66909f9-b694-43ab-a494-444613aa0858}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eefbad78-99e6-4621-970c-c8c9df25b35b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5bcbd066-4476-4068-9049-58473dc0d5d3}, !- Handle
  Node 1,                                 !- Name
  {064907cc-758f-40cc-a225-b80e42109170}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {064907cc-758f-40cc-a225-b80e42109170}, !- Handle
  {f78c84a4-61ee-46ad-8fdf-060bdfff68e1}, !- Name
  {4c4e73aa-bef5-4fb0-91a8-6a0a972a3e43}, !- Source Object
  11,                                     !- Outlet Port
  {5bcbd066-4476-4068-9049-58473dc0d5d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ebe3af3-4d03-46f7-92a8-87599cdfb56b}, !- Handle
  {da38a97c-f7e1-4535-b30c-cd689375b287}, !- Name
  {4c4e73aa-bef5-4fb0-91a8-6a0a972a3e43}, !- HVAC Component
  {d6716389-ebb4-4ead-a066-8886bb61875f}; !- Port 1

OS:PortList,
  {9ce7dfd8-5a5c-4fa3-a44b-6ce43c44e1d5}, !- Handle
  {896aa21c-3a70-4e35-b1f2-7c7088a953fa}, !- Name
  {4c4e73aa-bef5-4fb0-91a8-6a0a972a3e43}; !- HVAC Component

OS:PortList,
  {b66909f9-b694-43ab-a494-444613aa0858}, !- Handle
  {56acd681-3e48-4808-ad5e-229715a3f7e2}, !- Name
  {4c4e73aa-bef5-4fb0-91a8-6a0a972a3e43}, !- HVAC Component
  {28dc30e9-2b80-47b9-8f0c-7b6772ef91c7}; !- Port 1

OS:Sizing:Zone,
  {454e397e-cadb-470e-9060-d7ca4543e566}, !- Handle
  {4c4e73aa-bef5-4fb0-91a8-6a0a972a3e43}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a22b41e0-2807-4a6f-a27a-853d7d5513c3}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {4c4e73aa-bef5-4fb0-91a8-6a0a972a3e43}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e77cc918-c31b-4fc1-a3c5-55789d1219a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5bce7f14-4a6f-4dd0-862a-384ddc88fc7f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {eefbad78-99e6-4621-970c-c8c9df25b35b}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 2, !- Name
  {83fe751d-df68-48a1-9612-43748ac4c33d}, !- Heating Setpoint Temperature Schedule Name
  {4efbcfa4-b550-460b-a03c-302ba32318fb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e8860cdf-afd7-423e-8227-80999782c6c4}, !- Handle
  Sp-Zone3 Bulk Storage Sys-4 Flr-1 Sch-A HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a67df9c8-4a81-41b6-a463-5045e40ced12}, !- Zone Air Inlet Port List
  {f37924ed-cc1e-473b-9049-3ccb08af2f26}, !- Zone Air Exhaust Port List
  {97375104-d718-4f39-bae6-5e1dbcce6e2d}, !- Zone Air Node Name
  {1114b2d2-dc1e-4f16-9535-d665f69a3698}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bef5b36e-4cdc-4b78-8ada-5e44bef8e8bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {203c72ca-50cc-4d24-b7e4-2b7ef8a2cb40}, !- Handle
  Node 2,                                 !- Name
  {97375104-d718-4f39-bae6-5e1dbcce6e2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97375104-d718-4f39-bae6-5e1dbcce6e2d}, !- Handle
  {1bac0539-d0f8-4f8b-97c2-18c5982f48ce}, !- Name
  {e8860cdf-afd7-423e-8227-80999782c6c4}, !- Source Object
  11,                                     !- Outlet Port
  {203c72ca-50cc-4d24-b7e4-2b7ef8a2cb40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a67df9c8-4a81-41b6-a463-5045e40ced12}, !- Handle
  {340e295f-0154-47f9-95b7-8ba06e04c34a}, !- Name
  {e8860cdf-afd7-423e-8227-80999782c6c4}, !- HVAC Component
  {c11580a5-6675-402e-8266-b5b24fe355a6}; !- Port 1

OS:PortList,
  {f37924ed-cc1e-473b-9049-3ccb08af2f26}, !- Handle
  {4819465e-364c-4914-bc4b-d22c3cb43848}, !- Name
  {e8860cdf-afd7-423e-8227-80999782c6c4}; !- HVAC Component

OS:PortList,
  {1114b2d2-dc1e-4f16-9535-d665f69a3698}, !- Handle
  {e84de08c-ce97-4585-b789-0c3f7d32052a}, !- Name
  {e8860cdf-afd7-423e-8227-80999782c6c4}, !- HVAC Component
  {10da0b6c-4a91-4f66-947a-c7c008056117}; !- Port 1

OS:Sizing:Zone,
  {70378a09-8725-4efd-97f9-5ecc9b775aee}, !- Handle
  {e8860cdf-afd7-423e-8227-80999782c6c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {53499b1e-634b-4502-ba04-66f6199b705f}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {e8860cdf-afd7-423e-8227-80999782c6c4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf17a5b6-f255-48ab-b2c6-cb6a69a2a536}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {04eb7cf0-5648-495c-8454-f69ce7e9dff0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bef5b36e-4cdc-4b78-8ada-5e44bef8e8bc}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items Thermostat 2, !- Name
  {83fe751d-df68-48a1-9612-43748ac4c33d}, !- Heating Setpoint Temperature Schedule Name
  {4efbcfa4-b550-460b-a03c-302ba32318fb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cdccd8c8-a7dd-46c1-b264-fd76730c69d0}, !- Handle
  Sp-Zone2 Fine Storage Sys-4 Flr-1 Sch-A HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8730ecc7-9775-4aab-b88a-2cccaa6cf21d}, !- Zone Air Inlet Port List
  {d4f00a35-230b-4339-be96-59522a95fdd3}, !- Zone Air Exhaust Port List
  {981b2aaf-b498-4e8b-993c-e252fa2526e9}, !- Zone Air Node Name
  {ec8fecd7-519c-4c80-b0b9-8e5322682cc6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c7e8df46-61cd-4d4a-a084-00cf4ec286d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb2352d2-9ffd-4ccd-9607-037ddb735f7c}, !- Handle
  Node 3,                                 !- Name
  {981b2aaf-b498-4e8b-993c-e252fa2526e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {981b2aaf-b498-4e8b-993c-e252fa2526e9}, !- Handle
  {48f5d019-f9c2-41da-adcd-f3972e29d9e9}, !- Name
  {cdccd8c8-a7dd-46c1-b264-fd76730c69d0}, !- Source Object
  11,                                     !- Outlet Port
  {bb2352d2-9ffd-4ccd-9607-037ddb735f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8730ecc7-9775-4aab-b88a-2cccaa6cf21d}, !- Handle
  {c8cfa5c0-70ad-4b60-b1ff-804d9d50f43a}, !- Name
  {cdccd8c8-a7dd-46c1-b264-fd76730c69d0}, !- HVAC Component
  {ff1457a0-5afa-4c41-b6e8-8a8a1ba4d5dd}; !- Port 1

OS:PortList,
  {d4f00a35-230b-4339-be96-59522a95fdd3}, !- Handle
  {22943fe3-d912-44ed-87cf-4d765f13f5da}, !- Name
  {cdccd8c8-a7dd-46c1-b264-fd76730c69d0}; !- HVAC Component

OS:PortList,
  {ec8fecd7-519c-4c80-b0b9-8e5322682cc6}, !- Handle
  {b2c19f3d-775e-4321-82b5-3af55b4f3125}, !- Name
  {cdccd8c8-a7dd-46c1-b264-fd76730c69d0}, !- HVAC Component
  {df1d3673-d6dd-4a11-8c0a-7585232aa0b9}; !- Port 1

OS:Sizing:Zone,
  {36894abd-52bc-4db3-8114-a779d63e6fd7}, !- Handle
  {cdccd8c8-a7dd-46c1-b264-fd76730c69d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c4255ae5-56be-4d1d-a122-ddf022dd1925}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {cdccd8c8-a7dd-46c1-b264-fd76730c69d0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ef554bb-a195-49e2-8139-bb81a430d53d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {452c046d-2b31-48ab-a5ab-8621b45272be}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c7e8df46-61cd-4d4a-a084-00cf4ec286d6}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) Thermostat 2, !- Name
  {83fe751d-df68-48a1-9612-43748ac4c33d}, !- Heating Setpoint Temperature Schedule Name
  {4efbcfa4-b550-460b-a03c-302ba32318fb}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {27bf6c64-4677-43c4-a8b5-d6e4cdf52656}, !- Handle
  Sys_3_PSZ Sp-Zone1 Office Sys-3 Flr-1 Sch-A HPlcmt-south ZN, !- Name
  ,                                       !- Controller List Name
  {9bb97a57-3d8c-4478-bfbe-944361bb52f6}, !- Availability Schedule
  {b5ed0211-1b53-4374-ae64-f57f5f9bf7bf}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bc9be5bd-44c3-4e1d-9358-e57a42f5d290}, !- Supply Side Inlet Node Name
  {3cacf828-37ed-4dcc-aafa-332615c19280}, !- Demand Side Outlet Node Name
  {222d4b44-1ebd-47d7-943b-a3c1a51065ce}, !- Demand Side Inlet Node A
  {a792f213-3bba-4264-814a-170be964095a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {02aa2103-be97-4ef6-86f2-45655daf1fb4}, !- Demand Mixer Name
  {61e56b8e-b0a0-4ed1-a29d-1dc0bbcaa0be}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cc8d7d9e-1f43-4e42-953c-36afc440c59d}, !- Handle
  Node 4,                                 !- Name
  {bc9be5bd-44c3-4e1d-9358-e57a42f5d290}, !- Inlet Port
  {c3448f22-babf-44ab-ad35-869cdb885975}; !- Outlet Port

OS:Node,
  {db4488f3-70f4-4af4-83f0-8ee9b556d702}, !- Handle
  Node 5,                                 !- Name
  {c67cb728-95b9-443b-815b-a8ff583222c8}, !- Inlet Port
  {a792f213-3bba-4264-814a-170be964095a}; !- Outlet Port

OS:Connection,
  {bc9be5bd-44c3-4e1d-9358-e57a42f5d290}, !- Handle
  {fe81a14d-f25c-409c-9073-34277fe1878b}, !- Name
  {27bf6c64-4677-43c4-a8b5-d6e4cdf52656}, !- Source Object
  8,                                      !- Outlet Port
  {cc8d7d9e-1f43-4e42-953c-36afc440c59d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a792f213-3bba-4264-814a-170be964095a}, !- Handle
  {b8754bb7-a13f-4481-b673-aeba77fba2f0}, !- Name
  {db4488f3-70f4-4af4-83f0-8ee9b556d702}, !- Source Object
  3,                                      !- Outlet Port
  {27bf6c64-4677-43c4-a8b5-d6e4cdf52656}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {68fd785b-ad39-4bb1-bd56-41812c8f3605}, !- Handle
  Node 6,                                 !- Name
  {222d4b44-1ebd-47d7-943b-a3c1a51065ce}, !- Inlet Port
  {1e472fce-ba6c-4ca8-9dd8-31511009f3b9}; !- Outlet Port

OS:Node,
  {436d2c0f-0edd-485f-be39-1c3ebbc551eb}, !- Handle
  Node 7,                                 !- Name
  {6d04475e-48be-46ad-b268-c35d51497e82}, !- Inlet Port
  {3cacf828-37ed-4dcc-aafa-332615c19280}; !- Outlet Port

OS:Node,
  {70f0db65-f8c0-4fc9-bb08-56a658dae74c}, !- Handle
  Node 8,                                 !- Name
  {7e84734c-9fd1-4cdc-af16-91cc6f609188}, !- Inlet Port
  {d6716389-ebb4-4ead-a066-8886bb61875f}; !- Outlet Port

OS:Connection,
  {222d4b44-1ebd-47d7-943b-a3c1a51065ce}, !- Handle
  {2504807d-90fd-4f0d-bdab-df5fab68c759}, !- Name
  {27bf6c64-4677-43c4-a8b5-d6e4cdf52656}, !- Source Object
  10,                                     !- Outlet Port
  {68fd785b-ad39-4bb1-bd56-41812c8f3605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cacf828-37ed-4dcc-aafa-332615c19280}, !- Handle
  {fb82b965-6dff-4bb1-8c0c-1db853d27563}, !- Name
  {436d2c0f-0edd-485f-be39-1c3ebbc551eb}, !- Source Object
  3,                                      !- Outlet Port
  {27bf6c64-4677-43c4-a8b5-d6e4cdf52656}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {61e56b8e-b0a0-4ed1-a29d-1dc0bbcaa0be}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {1e472fce-ba6c-4ca8-9dd8-31511009f3b9}, !- Inlet Node Name
  {306b1964-ff90-4c58-80a2-889d3cb4fbeb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {02aa2103-be97-4ef6-86f2-45655daf1fb4}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {6d04475e-48be-46ad-b268-c35d51497e82}, !- Outlet Node Name
  {dbfe78d0-da26-46e4-b4ed-8b63cef890c3}; !- Inlet Node Name 1

OS:Connection,
  {1e472fce-ba6c-4ca8-9dd8-31511009f3b9}, !- Handle
  {9c090698-4e84-4be1-9d41-9ff181f3bd14}, !- Name
  {68fd785b-ad39-4bb1-bd56-41812c8f3605}, !- Source Object
  3,                                      !- Outlet Port
  {61e56b8e-b0a0-4ed1-a29d-1dc0bbcaa0be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d04475e-48be-46ad-b268-c35d51497e82}, !- Handle
  {11367e36-c94a-464b-afbf-97894805a3b0}, !- Name
  {02aa2103-be97-4ef6-86f2-45655daf1fb4}, !- Source Object
  2,                                      !- Outlet Port
  {436d2c0f-0edd-485f-be39-1c3ebbc551eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a2f4affd-2617-4410-a637-de737ef31566}, !- Handle
  {27bf6c64-4677-43c4-a8b5-d6e4cdf52656}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b5ed0211-1b53-4374-ae64-f57f5f9bf7bf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {50201429-54ec-4288-8231-e47a1843ba48}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {53a7f30e-62f4-4e0e-96ca-c0050f4b5f06}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {56ecdac6-22ca-495c-971b-cc39b4c330bf}, !- Air Inlet Node Name
  {c67cb728-95b9-443b-815b-a8ff583222c8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {99853df1-4c15-49f1-a731-2cf8b50d1d35}, !- Handle
  Coil Heating Electric 1,                !- Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5881b988-f7a1-4626-951f-ea6cc8ec6b5d}, !- Air Inlet Node Name
  {cda5f40c-ee4f-4ae6-9ecd-0b96b6cf6b6f}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0776f2c0-3cb5-4a3e-8a64-a2b504597b4e}, !- Handle
  Coil Cooling DX Single Speed 1 45kBtu/hr 14.0SEER, !- Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {eb02f791-7500-468e-b031-a69366d7d129}, !- Air Inlet Node Name
  {2e1a1248-7023-48c4-a65b-67d9bcafc27d}, !- Air Outlet Node Name
  {c2fa4d0a-dc72-4d58-be39-15cf92e212ad}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0f93bf2-892b-4b2d-a15c-07d1c5decd15}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {49069322-377f-405d-a055-693583576f1e}, !- Energy Input Ratio Function of Temperature Curve Name
  {af1bd324-31d6-47bc-8433-2b51d1b5936b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ab4937cf-1045-4387-b397-f0906a0469ec}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {00db7a47-f3cd-431e-9fb8-fe021934a651}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {90503a51-7b28-4a35-88dc-c6416be31d95}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {71749d13-e35e-4b20-9f22-686020568582}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3d13a036-22d6-46d5-98b0-5fe2af34575e}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {da0d371c-3b7c-479c-a0cf-395abe5a2db8}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {a6957470-6670-4ad8-af3a-f16d96dd9a14}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9bb97a57-3d8c-4478-bfbe-944361bb52f6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {970a4852-6b85-45b9-ad11-00f3a1479ac9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {970a4852-6b85-45b9-ad11-00f3a1479ac9}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3b73f739-d66d-4941-af81-b491863ceacd}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {a6957470-6670-4ad8-af3a-f16d96dd9a14}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b77ed45b-9298-4af2-b492-c0f3ccc98780}, !- Mixed Air Node Name
  {9614b28b-34b2-44f6-8812-7d7937a908f6}, !- Outdoor Air Stream Node Name
  {01fc91cc-0792-4946-a2f2-3c41818477d9}, !- Relief Air Stream Node Name
  {c3448f22-babf-44ab-ad35-869cdb885975}; !- Return Air Stream Node Name

OS:Node,
  {4a2ca07f-8b53-492c-966a-e1ab7161c7d8}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  {9614b28b-34b2-44f6-8812-7d7937a908f6}; !- Outlet Port

OS:Connection,
  {9614b28b-34b2-44f6-8812-7d7937a908f6}, !- Handle
  {230b02da-f612-4b14-832e-d5f90accd803}, !- Name
  {4a2ca07f-8b53-492c-966a-e1ab7161c7d8}, !- Source Object
  3,                                      !- Outlet Port
  {3b73f739-d66d-4941-af81-b491863ceacd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {27e849eb-b268-4a40-a86d-618ffe8dae16}, !- Handle
  Node 10,                                !- Name
  {01fc91cc-0792-4946-a2f2-3c41818477d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01fc91cc-0792-4946-a2f2-3c41818477d9}, !- Handle
  {459fada0-494b-4970-89dd-3dffc5ecce3e}, !- Name
  {3b73f739-d66d-4941-af81-b491863ceacd}, !- Source Object
  7,                                      !- Outlet Port
  {27e849eb-b268-4a40-a86d-618ffe8dae16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c67cb728-95b9-443b-815b-a8ff583222c8}, !- Handle
  {cb3b367b-46ab-465a-a06c-b9cc036fcee5}, !- Name
  {53a7f30e-62f4-4e0e-96ca-c0050f4b5f06}, !- Source Object
  9,                                      !- Outlet Port
  {db4488f3-70f4-4af4-83f0-8ee9b556d702}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8240ed02-fa7c-4223-897b-350f70644eb2}, !- Handle
  Node 11,                                !- Name
  {cda5f40c-ee4f-4ae6-9ecd-0b96b6cf6b6f}, !- Inlet Port
  {56ecdac6-22ca-495c-971b-cc39b4c330bf}; !- Outlet Port

OS:Connection,
  {cda5f40c-ee4f-4ae6-9ecd-0b96b6cf6b6f}, !- Handle
  {05c9ff11-5d4b-49da-a604-0cf0ceffefcf}, !- Name
  {99853df1-4c15-49f1-a731-2cf8b50d1d35}, !- Source Object
  6,                                      !- Outlet Port
  {8240ed02-fa7c-4223-897b-350f70644eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ecdac6-22ca-495c-971b-cc39b4c330bf}, !- Handle
  {86fa90f2-e1bf-4034-aa3e-2a09b6b5cf73}, !- Name
  {8240ed02-fa7c-4223-897b-350f70644eb2}, !- Source Object
  3,                                      !- Outlet Port
  {53a7f30e-62f4-4e0e-96ca-c0050f4b5f06}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bc263167-c87d-47e1-8cfc-800fbfe1760b}, !- Handle
  Node 12,                                !- Name
  {2e1a1248-7023-48c4-a65b-67d9bcafc27d}, !- Inlet Port
  {5881b988-f7a1-4626-951f-ea6cc8ec6b5d}; !- Outlet Port

OS:Connection,
  {2e1a1248-7023-48c4-a65b-67d9bcafc27d}, !- Handle
  {15cc5b86-26f8-442b-af1f-67670c723a7b}, !- Name
  {0776f2c0-3cb5-4a3e-8a64-a2b504597b4e}, !- Source Object
  9,                                      !- Outlet Port
  {bc263167-c87d-47e1-8cfc-800fbfe1760b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5881b988-f7a1-4626-951f-ea6cc8ec6b5d}, !- Handle
  {24a1218c-d0b5-4acf-a32b-3e77a58c2e4a}, !- Name
  {bc263167-c87d-47e1-8cfc-800fbfe1760b}, !- Source Object
  3,                                      !- Outlet Port
  {99853df1-4c15-49f1-a731-2cf8b50d1d35}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {45a6230b-ee4e-4830-9976-2cc66fd25d5a}, !- Handle
  Node 13,                                !- Name
  {b77ed45b-9298-4af2-b492-c0f3ccc98780}, !- Inlet Port
  {eb02f791-7500-468e-b031-a69366d7d129}; !- Outlet Port

OS:Connection,
  {c3448f22-babf-44ab-ad35-869cdb885975}, !- Handle
  {d11ecc63-f582-45d1-800e-fbbe28bc97c6}, !- Name
  {cc8d7d9e-1f43-4e42-953c-36afc440c59d}, !- Source Object
  3,                                      !- Outlet Port
  {3b73f739-d66d-4941-af81-b491863ceacd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b77ed45b-9298-4af2-b492-c0f3ccc98780}, !- Handle
  {3f83e00f-eb4f-428d-ae8d-2b8859fa6c72}, !- Name
  {3b73f739-d66d-4941-af81-b491863ceacd}, !- Source Object
  5,                                      !- Outlet Port
  {45a6230b-ee4e-4830-9976-2cc66fd25d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb02f791-7500-468e-b031-a69366d7d129}, !- Handle
  {e5657dee-da93-45ad-ac64-e88410d8bb1f}, !- Name
  {45a6230b-ee4e-4830-9976-2cc66fd25d5a}, !- Source Object
  3,                                      !- Outlet Port
  {0776f2c0-3cb5-4a3e-8a64-a2b504597b4e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {cb8ddb04-5ccb-4fe8-bccd-49d35db68e67}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4c4e73aa-bef5-4fb0-91a8-6a0a972a3e43}, !- Control Zone Name
  {db4488f3-70f4-4af4-83f0-8ee9b556d702}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e77cc918-c31b-4fc1-a3c5-55789d1219a1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Availability Schedule Name
  {d3c06d87-9d28-49ae-8900-441428498d79}, !- Air Inlet Node Name
  {7e84734c-9fd1-4cdc-af16-91cc6f609188}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {11c7d619-5b39-47c3-96b5-b420000fdb1c}, !- Handle
  Node 14,                                !- Name
  {28dc30e9-2b80-47b9-8f0c-7b6772ef91c7}, !- Inlet Port
  {dbfe78d0-da26-46e4-b4ed-8b63cef890c3}; !- Outlet Port

OS:Connection,
  {d6716389-ebb4-4ead-a066-8886bb61875f}, !- Handle
  {0afece37-59e1-4153-b212-05faf6023104}, !- Name
  {70f0db65-f8c0-4fc9-bb08-56a658dae74c}, !- Source Object
  3,                                      !- Outlet Port
  {6ebe3af3-4d03-46f7-92a8-87599cdfb56b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28dc30e9-2b80-47b9-8f0c-7b6772ef91c7}, !- Handle
  {4ab95f26-2f50-4e73-ac57-6e1d60859ed0}, !- Name
  {b66909f9-b694-43ab-a494-444613aa0858}, !- Source Object
  3,                                      !- Outlet Port
  {11c7d619-5b39-47c3-96b5-b420000fdb1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbfe78d0-da26-46e4-b4ed-8b63cef890c3}, !- Handle
  {c317af27-6c9e-4ca4-abaf-4d5eb415c2a3}, !- Name
  {11c7d619-5b39-47c3-96b5-b420000fdb1c}, !- Source Object
  3,                                      !- Outlet Port
  {02aa2103-be97-4ef6-86f2-45655daf1fb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3daa2b5a-e997-40c6-82da-b2e973949367}, !- Handle
  Node 15,                                !- Name
  {306b1964-ff90-4c58-80a2-889d3cb4fbeb}, !- Inlet Port
  {d3c06d87-9d28-49ae-8900-441428498d79}; !- Outlet Port

OS:Connection,
  {306b1964-ff90-4c58-80a2-889d3cb4fbeb}, !- Handle
  {230f8d6c-aebc-4a00-b83e-6fcace909775}, !- Name
  {61e56b8e-b0a0-4ed1-a29d-1dc0bbcaa0be}, !- Source Object
  3,                                      !- Outlet Port
  {3daa2b5a-e997-40c6-82da-b2e973949367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3c06d87-9d28-49ae-8900-441428498d79}, !- Handle
  {0a0eba9b-ba12-49a8-99ee-ebf90bfea6f1}, !- Name
  {3daa2b5a-e997-40c6-82da-b2e973949367}, !- Source Object
  3,                                      !- Outlet Port
  {e77cc918-c31b-4fc1-a3c5-55789d1219a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e84734c-9fd1-4cdc-af16-91cc6f609188}, !- Handle
  {9967af21-fea8-455f-80a6-f94f35d810d3}, !- Name
  {e77cc918-c31b-4fc1-a3c5-55789d1219a1}, !- Source Object
  4,                                      !- Outlet Port
  {70f0db65-f8c0-4fc9-bb08-56a658dae74c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5bce7f14-4a6f-4dd0-862a-384ddc88fc7f}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {ca8a9f9f-cb3d-40d1-b523-3ddd9092ee31}, !- Handle
  Sys_4_PSZ_Sp-Zone3 Bulk Storage Sys-4 Flr-1 Sch-A HPlcmt-east ZN, !- Name
  ,                                       !- Controller List Name
  {6c86e499-6986-4bdb-b3b4-e56ccd2e059a}, !- Availability Schedule
  {47b7847c-1546-429d-a0a5-f956ab632594}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f0343a07-b2f9-4a7e-bd62-20d8d4ace00a}, !- Supply Side Inlet Node Name
  {258f8262-28e4-402b-bd48-fcd0d95a5de8}, !- Demand Side Outlet Node Name
  {99da38e7-5a8c-435a-9994-e2ee585a1990}, !- Demand Side Inlet Node A
  {37c1fb7b-bad6-4d73-befd-bf5827a819bf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {80029664-7548-4d04-80fd-04ec6494cb55}, !- Demand Mixer Name
  {38bdc042-1d72-4ec2-b28d-6d5f68566dfa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1755d9a9-87d9-465e-9f4e-56f812d1a8c4}, !- Handle
  Node 16,                                !- Name
  {f0343a07-b2f9-4a7e-bd62-20d8d4ace00a}, !- Inlet Port
  {dfde9911-3979-4885-88fd-f29335aafc4a}; !- Outlet Port

OS:Node,
  {eb071898-39ae-4e89-b48f-f306b25c1916}, !- Handle
  Node 17,                                !- Name
  {b85dd5b9-45f1-433b-af50-df9ad428eb3e}, !- Inlet Port
  {37c1fb7b-bad6-4d73-befd-bf5827a819bf}; !- Outlet Port

OS:Connection,
  {f0343a07-b2f9-4a7e-bd62-20d8d4ace00a}, !- Handle
  {7ee569bc-2bfd-4ac5-82fc-c402f968a3a1}, !- Name
  {ca8a9f9f-cb3d-40d1-b523-3ddd9092ee31}, !- Source Object
  8,                                      !- Outlet Port
  {1755d9a9-87d9-465e-9f4e-56f812d1a8c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37c1fb7b-bad6-4d73-befd-bf5827a819bf}, !- Handle
  {31f5e260-ad55-4eba-a61d-8a7947a1ff0b}, !- Name
  {eb071898-39ae-4e89-b48f-f306b25c1916}, !- Source Object
  3,                                      !- Outlet Port
  {ca8a9f9f-cb3d-40d1-b523-3ddd9092ee31}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4dc26160-6b35-4c17-b1a7-f6c143a69a82}, !- Handle
  Node 18,                                !- Name
  {99da38e7-5a8c-435a-9994-e2ee585a1990}, !- Inlet Port
  {84580c34-11b2-483e-a471-3b028cd1578f}; !- Outlet Port

OS:Node,
  {c77e4bc9-63e2-41cd-8b9b-dfab1fec2403}, !- Handle
  Node 19,                                !- Name
  {72373bd6-0a83-44d1-b123-038f522eb4cb}, !- Inlet Port
  {258f8262-28e4-402b-bd48-fcd0d95a5de8}; !- Outlet Port

OS:Node,
  {59110cbd-17e2-4e53-810c-c5e5552be4b5}, !- Handle
  Node 20,                                !- Name
  {1de76bbe-6735-4766-aee7-06fa5473fe80}, !- Inlet Port
  {c11580a5-6675-402e-8266-b5b24fe355a6}; !- Outlet Port

OS:Connection,
  {99da38e7-5a8c-435a-9994-e2ee585a1990}, !- Handle
  {829e7093-f4a2-4c73-a1e9-dbb977056450}, !- Name
  {ca8a9f9f-cb3d-40d1-b523-3ddd9092ee31}, !- Source Object
  10,                                     !- Outlet Port
  {4dc26160-6b35-4c17-b1a7-f6c143a69a82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {258f8262-28e4-402b-bd48-fcd0d95a5de8}, !- Handle
  {e25cadae-54fb-460d-a621-5dd9880653ad}, !- Name
  {c77e4bc9-63e2-41cd-8b9b-dfab1fec2403}, !- Source Object
  3,                                      !- Outlet Port
  {ca8a9f9f-cb3d-40d1-b523-3ddd9092ee31}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {38bdc042-1d72-4ec2-b28d-6d5f68566dfa}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {84580c34-11b2-483e-a471-3b028cd1578f}, !- Inlet Node Name
  {e14006b1-0f7f-4abb-9a93-d6a0c4449d9a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {80029664-7548-4d04-80fd-04ec6494cb55}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {72373bd6-0a83-44d1-b123-038f522eb4cb}, !- Outlet Node Name
  {b7223a71-f2c8-4683-89e9-8f6a5d433500}; !- Inlet Node Name 1

OS:Connection,
  {84580c34-11b2-483e-a471-3b028cd1578f}, !- Handle
  {6faf4927-2bba-403b-8017-20e163cae740}, !- Name
  {4dc26160-6b35-4c17-b1a7-f6c143a69a82}, !- Source Object
  3,                                      !- Outlet Port
  {38bdc042-1d72-4ec2-b28d-6d5f68566dfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72373bd6-0a83-44d1-b123-038f522eb4cb}, !- Handle
  {a5e1be98-8e9a-45ab-b6d5-d827f8989e82}, !- Name
  {80029664-7548-4d04-80fd-04ec6494cb55}, !- Source Object
  2,                                      !- Outlet Port
  {c77e4bc9-63e2-41cd-8b9b-dfab1fec2403}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {475c0edf-44cf-49a3-988e-8311bd76d66a}, !- Handle
  {ca8a9f9f-cb3d-40d1-b523-3ddd9092ee31}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {47b7847c-1546-429d-a0a5-f956ab632594}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {4182a091-80cc-4469-bcba-c114baa839e8}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c32ce164-e9bc-40af-8014-eda8fc6f1a97}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {de37c5ae-86d5-4c83-a021-0f185b426a18}, !- Air Inlet Node Name
  {b85dd5b9-45f1-433b-af50-df9ad428eb3e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1f120a3d-e39a-43c4-aca1-82c811590dbf}, !- Handle
  Coil Heating Electric 2,                !- Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a4ca7e52-beb9-4a82-ad33-f6b157167abb}, !- Air Inlet Node Name
  {87087f05-d955-4118-b65b-0a52276a1a87}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2ace30d8-1cbe-4335-a633-3411a2b63a3a}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {24d0f479-ae0e-4de3-a47b-8f43a337ac20}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2dc91b3c-3161-4d6f-bdc6-2799dd1ff518}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f1b4fa49-9464-41e5-b53e-daac36186d10}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {663f5e89-32cf-45b3-bf0d-9375cbcf4d6a}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a3933bb9-b879-40e5-8c1e-e305a7872c87}, !- Handle
  Coil Cooling DX Single Speed 2 574kBtu/hr 8.39EER, !- Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.92982713155582,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d1370a4e-6473-4bbe-9755-dfec0d328a79}, !- Air Inlet Node Name
  {7cacab69-3ed3-4e9b-966f-c2950d963ddd}, !- Air Outlet Node Name
  {c2fa4d0a-dc72-4d58-be39-15cf92e212ad}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0f93bf2-892b-4b2d-a15c-07d1c5decd15}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {49069322-377f-405d-a055-693583576f1e}, !- Energy Input Ratio Function of Temperature Curve Name
  {af1bd324-31d6-47bc-8433-2b51d1b5936b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ab4937cf-1045-4387-b397-f0906a0469ec}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {88625522-8e13-423f-9612-5a842d865b12}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6c86e499-6986-4bdb-b3b4-e56ccd2e059a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4ecef793-21d4-4622-8236-a05b35a0a54b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4ecef793-21d4-4622-8236-a05b35a0a54b}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f737d7dc-2f7d-48ae-928f-18982a312302}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {88625522-8e13-423f-9612-5a842d865b12}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {21e0983d-3fbc-4219-8b0d-69570c5489f5}, !- Mixed Air Node Name
  {a1e6cc76-49c5-4e9a-ab25-4b0b0a911605}, !- Outdoor Air Stream Node Name
  {0c31139b-12a0-4875-936e-2e0abe98721e}, !- Relief Air Stream Node Name
  {dfde9911-3979-4885-88fd-f29335aafc4a}; !- Return Air Stream Node Name

OS:Node,
  {4b5fc79c-703d-4d84-99d8-be66be1b96e9}, !- Handle
  Node 21,                                !- Name
  ,                                       !- Inlet Port
  {a1e6cc76-49c5-4e9a-ab25-4b0b0a911605}; !- Outlet Port

OS:Connection,
  {a1e6cc76-49c5-4e9a-ab25-4b0b0a911605}, !- Handle
  {5a282a53-018b-4b81-b2e4-29fff3111271}, !- Name
  {4b5fc79c-703d-4d84-99d8-be66be1b96e9}, !- Source Object
  3,                                      !- Outlet Port
  {f737d7dc-2f7d-48ae-928f-18982a312302}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8f3f54e2-5ec4-4454-ab8d-e3c9a9f70909}, !- Handle
  Node 22,                                !- Name
  {0c31139b-12a0-4875-936e-2e0abe98721e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c31139b-12a0-4875-936e-2e0abe98721e}, !- Handle
  {c93e4b5c-f347-4a76-89af-4ec2028a54cb}, !- Name
  {f737d7dc-2f7d-48ae-928f-18982a312302}, !- Source Object
  7,                                      !- Outlet Port
  {8f3f54e2-5ec4-4454-ab8d-e3c9a9f70909}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b85dd5b9-45f1-433b-af50-df9ad428eb3e}, !- Handle
  {0aad367d-b9cf-455d-840a-0b5ef7a814bf}, !- Name
  {c32ce164-e9bc-40af-8014-eda8fc6f1a97}, !- Source Object
  9,                                      !- Outlet Port
  {eb071898-39ae-4e89-b48f-f306b25c1916}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d12aa56-e7ac-4bcc-b20d-a3a3e0abd82d}, !- Handle
  Node 23,                                !- Name
  {87087f05-d955-4118-b65b-0a52276a1a87}, !- Inlet Port
  {de37c5ae-86d5-4c83-a021-0f185b426a18}; !- Outlet Port

OS:Connection,
  {87087f05-d955-4118-b65b-0a52276a1a87}, !- Handle
  {a0f0700d-ee21-4d1f-a29a-baf1db0bc46d}, !- Name
  {1f120a3d-e39a-43c4-aca1-82c811590dbf}, !- Source Object
  6,                                      !- Outlet Port
  {6d12aa56-e7ac-4bcc-b20d-a3a3e0abd82d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de37c5ae-86d5-4c83-a021-0f185b426a18}, !- Handle
  {97469549-f6f0-4f8c-bfa7-30c80a09f3dc}, !- Name
  {6d12aa56-e7ac-4bcc-b20d-a3a3e0abd82d}, !- Source Object
  3,                                      !- Outlet Port
  {c32ce164-e9bc-40af-8014-eda8fc6f1a97}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8e6a8a99-2ef6-4d82-b3db-0d8edf812d36}, !- Handle
  Node 24,                                !- Name
  {7cacab69-3ed3-4e9b-966f-c2950d963ddd}, !- Inlet Port
  {a4ca7e52-beb9-4a82-ad33-f6b157167abb}; !- Outlet Port

OS:Connection,
  {7cacab69-3ed3-4e9b-966f-c2950d963ddd}, !- Handle
  {2fdf045e-95d7-423c-834f-fab136441fa6}, !- Name
  {a3933bb9-b879-40e5-8c1e-e305a7872c87}, !- Source Object
  9,                                      !- Outlet Port
  {8e6a8a99-2ef6-4d82-b3db-0d8edf812d36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4ca7e52-beb9-4a82-ad33-f6b157167abb}, !- Handle
  {22436007-1d8f-4171-b209-91ebb08cb1de}, !- Name
  {8e6a8a99-2ef6-4d82-b3db-0d8edf812d36}, !- Source Object
  3,                                      !- Outlet Port
  {1f120a3d-e39a-43c4-aca1-82c811590dbf}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {363db51c-8f63-4183-95c4-d0ffa9a928fc}, !- Handle
  Node 25,                                !- Name
  {21e0983d-3fbc-4219-8b0d-69570c5489f5}, !- Inlet Port
  {d1370a4e-6473-4bbe-9755-dfec0d328a79}; !- Outlet Port

OS:Connection,
  {dfde9911-3979-4885-88fd-f29335aafc4a}, !- Handle
  {87ebd033-9da6-422d-a539-a08eaeae53ec}, !- Name
  {1755d9a9-87d9-465e-9f4e-56f812d1a8c4}, !- Source Object
  3,                                      !- Outlet Port
  {f737d7dc-2f7d-48ae-928f-18982a312302}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {21e0983d-3fbc-4219-8b0d-69570c5489f5}, !- Handle
  {d634dcf2-0181-4ece-9d3d-dcd76f1cc076}, !- Name
  {f737d7dc-2f7d-48ae-928f-18982a312302}, !- Source Object
  5,                                      !- Outlet Port
  {363db51c-8f63-4183-95c4-d0ffa9a928fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1370a4e-6473-4bbe-9755-dfec0d328a79}, !- Handle
  {ca117c61-d449-4b61-adf4-f750bb8fb4c8}, !- Name
  {363db51c-8f63-4183-95c4-d0ffa9a928fc}, !- Source Object
  3,                                      !- Outlet Port
  {a3933bb9-b879-40e5-8c1e-e305a7872c87}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7351da34-2069-4410-962c-e4d975f2cce2}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e8860cdf-afd7-423e-8227-80999782c6c4}, !- Control Zone Name
  {eb071898-39ae-4e89-b48f-f306b25c1916}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cf17a5b6-f255-48ab-b2c6-cb6a69a2a536}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Availability Schedule Name
  {5cd23f34-943d-47ee-bb25-ebcac765203a}, !- Air Inlet Node Name
  {1de76bbe-6735-4766-aee7-06fa5473fe80}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e9a00164-9430-4f35-a3cc-5ede4924e38d}, !- Handle
  Node 26,                                !- Name
  {10da0b6c-4a91-4f66-947a-c7c008056117}, !- Inlet Port
  {b7223a71-f2c8-4683-89e9-8f6a5d433500}; !- Outlet Port

OS:Connection,
  {c11580a5-6675-402e-8266-b5b24fe355a6}, !- Handle
  {a4c1238c-331f-455a-96bf-2bdc6670ee22}, !- Name
  {59110cbd-17e2-4e53-810c-c5e5552be4b5}, !- Source Object
  3,                                      !- Outlet Port
  {a67df9c8-4a81-41b6-a463-5045e40ced12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10da0b6c-4a91-4f66-947a-c7c008056117}, !- Handle
  {89a964d5-05e5-466c-9163-ec744746c29f}, !- Name
  {1114b2d2-dc1e-4f16-9535-d665f69a3698}, !- Source Object
  3,                                      !- Outlet Port
  {e9a00164-9430-4f35-a3cc-5ede4924e38d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7223a71-f2c8-4683-89e9-8f6a5d433500}, !- Handle
  {497b5d5b-5fc0-40da-9284-234cf60117fa}, !- Name
  {e9a00164-9430-4f35-a3cc-5ede4924e38d}, !- Source Object
  3,                                      !- Outlet Port
  {80029664-7548-4d04-80fd-04ec6494cb55}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {352d1f66-e815-4fc3-bc21-33cc193a9f44}, !- Handle
  Node 27,                                !- Name
  {e14006b1-0f7f-4abb-9a93-d6a0c4449d9a}, !- Inlet Port
  {5cd23f34-943d-47ee-bb25-ebcac765203a}; !- Outlet Port

OS:Connection,
  {e14006b1-0f7f-4abb-9a93-d6a0c4449d9a}, !- Handle
  {97f5ecc9-b629-4695-a8cb-057a9e796c78}, !- Name
  {38bdc042-1d72-4ec2-b28d-6d5f68566dfa}, !- Source Object
  3,                                      !- Outlet Port
  {352d1f66-e815-4fc3-bc21-33cc193a9f44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cd23f34-943d-47ee-bb25-ebcac765203a}, !- Handle
  {26f5117c-a09b-4294-a0c7-280113a873da}, !- Name
  {352d1f66-e815-4fc3-bc21-33cc193a9f44}, !- Source Object
  3,                                      !- Outlet Port
  {cf17a5b6-f255-48ab-b2c6-cb6a69a2a536}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1de76bbe-6735-4766-aee7-06fa5473fe80}, !- Handle
  {e9df2eed-e96c-4941-84b2-eb4d9f178c4e}, !- Name
  {cf17a5b6-f255-48ab-b2c6-cb6a69a2a536}, !- Source Object
  4,                                      !- Outlet Port
  {59110cbd-17e2-4e53-810c-c5e5552be4b5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {04eb7cf0-5648-495c-8454-f69ce7e9dff0}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {83d0b1f6-85aa-428b-be55-8059aefb5764}, !- Handle
  Sys_4_PSZ_Sp-Zone2 Fine Storage Sys-4 Flr-1 Sch-A HPlcmt-south ZN, !- Name
  ,                                       !- Controller List Name
  {4c3c7503-29f7-49df-a521-7ca5e0830073}, !- Availability Schedule
  {84b31686-bd0f-4c8d-9cf1-e4dd17db5cfb}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5649977f-ea01-4089-9fc7-fa0dae850e40}, !- Supply Side Inlet Node Name
  {76495832-a6dd-48da-994f-119441910ea2}, !- Demand Side Outlet Node Name
  {75618941-c82d-4395-9055-e2aff06ced3d}, !- Demand Side Inlet Node A
  {99e887c1-4f31-4cf2-92aa-76e1436d0213}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0f905b68-012f-4d4f-97af-9d5c20724d3c}, !- Demand Mixer Name
  {14361f6e-58e8-4b0a-8ec5-d1e36162b5cb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f63d8bdc-505d-4470-8ded-ed8e9fc17355}, !- Handle
  Node 28,                                !- Name
  {5649977f-ea01-4089-9fc7-fa0dae850e40}, !- Inlet Port
  {3a890da2-05a9-405d-95d9-019ed4dfd922}; !- Outlet Port

OS:Node,
  {4bac5478-aecc-44de-b302-6a662be7b11a}, !- Handle
  Node 29,                                !- Name
  {afe8f0d0-58b1-41bd-a771-54a08b80a65c}, !- Inlet Port
  {99e887c1-4f31-4cf2-92aa-76e1436d0213}; !- Outlet Port

OS:Connection,
  {5649977f-ea01-4089-9fc7-fa0dae850e40}, !- Handle
  {c288fb9a-8b3d-49df-b180-1bec1bc30362}, !- Name
  {83d0b1f6-85aa-428b-be55-8059aefb5764}, !- Source Object
  8,                                      !- Outlet Port
  {f63d8bdc-505d-4470-8ded-ed8e9fc17355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99e887c1-4f31-4cf2-92aa-76e1436d0213}, !- Handle
  {03c38151-3e80-4a6a-83a5-da4a7e815b97}, !- Name
  {4bac5478-aecc-44de-b302-6a662be7b11a}, !- Source Object
  3,                                      !- Outlet Port
  {83d0b1f6-85aa-428b-be55-8059aefb5764}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {08caa852-9cfe-4075-9bcb-bd667e68dcd9}, !- Handle
  Node 30,                                !- Name
  {75618941-c82d-4395-9055-e2aff06ced3d}, !- Inlet Port
  {8e48c8ed-6dae-4e29-997e-5e2fc85aaa13}; !- Outlet Port

OS:Node,
  {01b60033-74ad-4602-9024-246ef8477279}, !- Handle
  Node 31,                                !- Name
  {cb077c06-16de-46ed-b38d-8f6be2975047}, !- Inlet Port
  {76495832-a6dd-48da-994f-119441910ea2}; !- Outlet Port

OS:Node,
  {75d807e1-3f8e-42cf-a5ca-441a576feb94}, !- Handle
  Node 32,                                !- Name
  {adca905f-3675-49e8-9138-4592a1c584a4}, !- Inlet Port
  {ff1457a0-5afa-4c41-b6e8-8a8a1ba4d5dd}; !- Outlet Port

OS:Connection,
  {75618941-c82d-4395-9055-e2aff06ced3d}, !- Handle
  {f21299ea-c7b7-4fcc-ae7c-45a31724c221}, !- Name
  {83d0b1f6-85aa-428b-be55-8059aefb5764}, !- Source Object
  10,                                     !- Outlet Port
  {08caa852-9cfe-4075-9bcb-bd667e68dcd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76495832-a6dd-48da-994f-119441910ea2}, !- Handle
  {aa8dfccc-ad73-42bd-b71b-6e5063ceab27}, !- Name
  {01b60033-74ad-4602-9024-246ef8477279}, !- Source Object
  3,                                      !- Outlet Port
  {83d0b1f6-85aa-428b-be55-8059aefb5764}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {14361f6e-58e8-4b0a-8ec5-d1e36162b5cb}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {8e48c8ed-6dae-4e29-997e-5e2fc85aaa13}, !- Inlet Node Name
  {0fab55bb-71bd-4c3d-a858-af9efd3ffde5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0f905b68-012f-4d4f-97af-9d5c20724d3c}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {cb077c06-16de-46ed-b38d-8f6be2975047}, !- Outlet Node Name
  {9cc15726-e759-437d-aa21-f21a684e99ee}; !- Inlet Node Name 1

OS:Connection,
  {8e48c8ed-6dae-4e29-997e-5e2fc85aaa13}, !- Handle
  {59862d0f-a869-47dd-9d1b-aa8bcbc80bb7}, !- Name
  {08caa852-9cfe-4075-9bcb-bd667e68dcd9}, !- Source Object
  3,                                      !- Outlet Port
  {14361f6e-58e8-4b0a-8ec5-d1e36162b5cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb077c06-16de-46ed-b38d-8f6be2975047}, !- Handle
  {ee089663-f4bc-4092-9ac9-41d7df71f2a2}, !- Name
  {0f905b68-012f-4d4f-97af-9d5c20724d3c}, !- Source Object
  2,                                      !- Outlet Port
  {01b60033-74ad-4602-9024-246ef8477279}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c11cbab2-5ef9-4920-839a-67f937adc591}, !- Handle
  {83d0b1f6-85aa-428b-be55-8059aefb5764}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {84b31686-bd0f-4c8d-9cf1-e4dd17db5cfb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {492b25fc-d82f-4635-aa67-ff47f927d994}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a33cb391-2412-4000-9d7c-d793dacff2d4}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {833ef333-84c7-4c84-8a50-a49e8fd747fd}, !- Air Inlet Node Name
  {afe8f0d0-58b1-41bd-a771-54a08b80a65c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e9541150-5a02-4b18-9d83-d2357108ab90}, !- Handle
  Coil Heating Electric 3,                !- Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {db358915-b987-4cfa-add5-7353716f8c30}, !- Air Inlet Node Name
  {a8af7d38-65c7-4984-a6a4-c42fd130931e}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f6196793-da1f-4ced-ae73-a2f10d268f53}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f2f7bad6-a0a0-4277-b29e-2292cc50dc0a}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9a48ef1b-72a2-4444-bd14-a6fbafc32bab}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0ffde94f-1955-4b00-b117-f379f7b660af}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {acee7db9-bc1c-4f43-ab6b-57a62f473aa7}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e13b7ead-10c0-4ddd-af77-a038c94455dd}, !- Handle
  Coil Cooling DX Single Speed 3 301kBtu/hr 8.39EER, !- Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.92982713155582,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2a2192a3-5134-4ce7-86e2-759cac6d7a2c}, !- Air Inlet Node Name
  {d5c7e027-ddcf-49c8-8fe8-ff20d31198d4}, !- Air Outlet Node Name
  {c2fa4d0a-dc72-4d58-be39-15cf92e212ad}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0f93bf2-892b-4b2d-a15c-07d1c5decd15}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {49069322-377f-405d-a055-693583576f1e}, !- Energy Input Ratio Function of Temperature Curve Name
  {af1bd324-31d6-47bc-8433-2b51d1b5936b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ab4937cf-1045-4387-b397-f0906a0469ec}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {6fd38a2e-2a4e-44c7-8862-4a67500baf20}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4c3c7503-29f7-49df-a521-7ca5e0830073}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f7cddc0e-6403-4537-8687-e2165e2713be}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f7cddc0e-6403-4537-8687-e2165e2713be}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c5c5ef96-1587-4347-a5e3-793b12afe3ca}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {6fd38a2e-2a4e-44c7-8862-4a67500baf20}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {86bec60f-3f57-49b1-ab81-f9f075680e74}, !- Mixed Air Node Name
  {f7a22435-4827-4578-84cd-a7e737bb11a6}, !- Outdoor Air Stream Node Name
  {440a3187-610d-4fcd-a327-344df2a5ed9f}, !- Relief Air Stream Node Name
  {3a890da2-05a9-405d-95d9-019ed4dfd922}; !- Return Air Stream Node Name

OS:Node,
  {499e1ca0-31c2-42cc-bbc5-25e33b52cd7c}, !- Handle
  Node 33,                                !- Name
  ,                                       !- Inlet Port
  {f7a22435-4827-4578-84cd-a7e737bb11a6}; !- Outlet Port

OS:Connection,
  {f7a22435-4827-4578-84cd-a7e737bb11a6}, !- Handle
  {f481163e-729a-4239-81f1-ea4a5ee6d61e}, !- Name
  {499e1ca0-31c2-42cc-bbc5-25e33b52cd7c}, !- Source Object
  3,                                      !- Outlet Port
  {c5c5ef96-1587-4347-a5e3-793b12afe3ca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a47526d7-32b9-4c18-8e04-fb6681fd5b0f}, !- Handle
  Node 34,                                !- Name
  {440a3187-610d-4fcd-a327-344df2a5ed9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {440a3187-610d-4fcd-a327-344df2a5ed9f}, !- Handle
  {89212972-c98c-497c-833f-43f2976f8483}, !- Name
  {c5c5ef96-1587-4347-a5e3-793b12afe3ca}, !- Source Object
  7,                                      !- Outlet Port
  {a47526d7-32b9-4c18-8e04-fb6681fd5b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afe8f0d0-58b1-41bd-a771-54a08b80a65c}, !- Handle
  {e2e57ab1-cf82-4923-b010-a6161824d3ef}, !- Name
  {a33cb391-2412-4000-9d7c-d793dacff2d4}, !- Source Object
  9,                                      !- Outlet Port
  {4bac5478-aecc-44de-b302-6a662be7b11a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5002100-9a8a-4a13-a452-e39f18ded3e9}, !- Handle
  Node 35,                                !- Name
  {a8af7d38-65c7-4984-a6a4-c42fd130931e}, !- Inlet Port
  {833ef333-84c7-4c84-8a50-a49e8fd747fd}; !- Outlet Port

OS:Connection,
  {a8af7d38-65c7-4984-a6a4-c42fd130931e}, !- Handle
  {d9c07820-b742-4dab-86fe-88d64f479069}, !- Name
  {e9541150-5a02-4b18-9d83-d2357108ab90}, !- Source Object
  6,                                      !- Outlet Port
  {c5002100-9a8a-4a13-a452-e39f18ded3e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {833ef333-84c7-4c84-8a50-a49e8fd747fd}, !- Handle
  {2a440634-4de4-44aa-b2c8-2b2e5dd81690}, !- Name
  {c5002100-9a8a-4a13-a452-e39f18ded3e9}, !- Source Object
  3,                                      !- Outlet Port
  {a33cb391-2412-4000-9d7c-d793dacff2d4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d468dee0-784d-4a1b-9383-3c4fc4a334f8}, !- Handle
  Node 36,                                !- Name
  {d5c7e027-ddcf-49c8-8fe8-ff20d31198d4}, !- Inlet Port
  {db358915-b987-4cfa-add5-7353716f8c30}; !- Outlet Port

OS:Connection,
  {d5c7e027-ddcf-49c8-8fe8-ff20d31198d4}, !- Handle
  {40eed541-7079-4f32-8a3e-cb5de5a76b47}, !- Name
  {e13b7ead-10c0-4ddd-af77-a038c94455dd}, !- Source Object
  9,                                      !- Outlet Port
  {d468dee0-784d-4a1b-9383-3c4fc4a334f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db358915-b987-4cfa-add5-7353716f8c30}, !- Handle
  {38e9e209-00e8-4d7d-bbe0-aafee763579c}, !- Name
  {d468dee0-784d-4a1b-9383-3c4fc4a334f8}, !- Source Object
  3,                                      !- Outlet Port
  {e9541150-5a02-4b18-9d83-d2357108ab90}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5e2c2e8e-1f46-459e-a386-108ce8f252ed}, !- Handle
  Node 37,                                !- Name
  {86bec60f-3f57-49b1-ab81-f9f075680e74}, !- Inlet Port
  {2a2192a3-5134-4ce7-86e2-759cac6d7a2c}; !- Outlet Port

OS:Connection,
  {3a890da2-05a9-405d-95d9-019ed4dfd922}, !- Handle
  {6c989f5b-9aa5-444d-a70a-b3e8b63ff056}, !- Name
  {f63d8bdc-505d-4470-8ded-ed8e9fc17355}, !- Source Object
  3,                                      !- Outlet Port
  {c5c5ef96-1587-4347-a5e3-793b12afe3ca}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {86bec60f-3f57-49b1-ab81-f9f075680e74}, !- Handle
  {143550bc-c993-4d35-b7d7-646804db13b5}, !- Name
  {c5c5ef96-1587-4347-a5e3-793b12afe3ca}, !- Source Object
  5,                                      !- Outlet Port
  {5e2c2e8e-1f46-459e-a386-108ce8f252ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a2192a3-5134-4ce7-86e2-759cac6d7a2c}, !- Handle
  {c16306f7-5557-4d4d-9acf-0adfa88558cc}, !- Name
  {5e2c2e8e-1f46-459e-a386-108ce8f252ed}, !- Source Object
  3,                                      !- Outlet Port
  {e13b7ead-10c0-4ddd-af77-a038c94455dd}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e7435ca6-7044-478b-8777-68582245e680}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {cdccd8c8-a7dd-46c1-b264-fd76730c69d0}, !- Control Zone Name
  {4bac5478-aecc-44de-b302-6a662be7b11a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6ef554bb-a195-49e2-8139-bb81a430d53d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Availability Schedule Name
  {3ed939ee-496c-4dae-b52b-354ee3aaaa71}, !- Air Inlet Node Name
  {adca905f-3675-49e8-9138-4592a1c584a4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3e6e6203-5b19-4bed-8eba-ce86ee88f1b7}, !- Handle
  Node 38,                                !- Name
  {df1d3673-d6dd-4a11-8c0a-7585232aa0b9}, !- Inlet Port
  {9cc15726-e759-437d-aa21-f21a684e99ee}; !- Outlet Port

OS:Connection,
  {ff1457a0-5afa-4c41-b6e8-8a8a1ba4d5dd}, !- Handle
  {9af23887-d6b6-482c-b8dd-63a746f309fb}, !- Name
  {75d807e1-3f8e-42cf-a5ca-441a576feb94}, !- Source Object
  3,                                      !- Outlet Port
  {8730ecc7-9775-4aab-b88a-2cccaa6cf21d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df1d3673-d6dd-4a11-8c0a-7585232aa0b9}, !- Handle
  {637d2bda-dd7b-404a-949a-f0f17b32ad0b}, !- Name
  {ec8fecd7-519c-4c80-b0b9-8e5322682cc6}, !- Source Object
  3,                                      !- Outlet Port
  {3e6e6203-5b19-4bed-8eba-ce86ee88f1b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cc15726-e759-437d-aa21-f21a684e99ee}, !- Handle
  {64e852c8-258c-4a52-8aa8-09a7dacf800d}, !- Name
  {3e6e6203-5b19-4bed-8eba-ce86ee88f1b7}, !- Source Object
  3,                                      !- Outlet Port
  {0f905b68-012f-4d4f-97af-9d5c20724d3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f2220699-93a6-4993-93ba-dfefc447cdda}, !- Handle
  Node 39,                                !- Name
  {0fab55bb-71bd-4c3d-a858-af9efd3ffde5}, !- Inlet Port
  {3ed939ee-496c-4dae-b52b-354ee3aaaa71}; !- Outlet Port

OS:Connection,
  {0fab55bb-71bd-4c3d-a858-af9efd3ffde5}, !- Handle
  {cca8193b-2c27-4e12-8e0a-5f4d400960ea}, !- Name
  {14361f6e-58e8-4b0a-8ec5-d1e36162b5cb}, !- Source Object
  3,                                      !- Outlet Port
  {f2220699-93a6-4993-93ba-dfefc447cdda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ed939ee-496c-4dae-b52b-354ee3aaaa71}, !- Handle
  {4e9c4dff-40e0-4d02-a39e-91f30b8ed9e0}, !- Name
  {f2220699-93a6-4993-93ba-dfefc447cdda}, !- Source Object
  3,                                      !- Outlet Port
  {6ef554bb-a195-49e2-8139-bb81a430d53d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {adca905f-3675-49e8-9138-4592a1c584a4}, !- Handle
  {c7b7db55-7741-481a-b0fd-1ea9836db123}, !- Name
  {6ef554bb-a195-49e2-8139-bb81a430d53d}, !- Source Object
  4,                                      !- Outlet Port
  {75d807e1-3f8e-42cf-a5ca-441a576feb94}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {452c046d-2b31-48ab-a5ab-8621b45272be}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {cdfb2f2f-220e-430f-9df3-e8457e60fb63}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {551d12ff-a340-4024-b74d-eb743a9531fa}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {583901af-4ed4-40b1-b291-9220eb9373fa}, !- Plant Side Inlet Node Name
  {48580611-ec6d-4a3b-8dbf-d237e4aa9f1e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0cf459ec-977b-48ee-802f-246a5e36e228}, !- Demand Side Inlet Node Name
  {4e266c48-16eb-4e04-b3c1-dc79f2485f97}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {94ef77ea-e72d-4dd5-aadc-da4c00aec175}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5ef80d04-c6a6-4aaa-8d15-e9b15f9efb99}, !- Demand Mixer Name
  {f3bd4e1f-8e27-4f25-8eb7-5b445bf02521}, !- Demand Splitter Name
  {40efebc4-0f94-41e4-87e6-6ee6cfe07c8e}, !- Supply Mixer Name
  {281835c1-8e28-4f71-8d5c-a59605ee9f58}; !- Supply Splitter Name

OS:Node,
  {7f8eb5e7-e464-430b-81fc-cd5e7ed15cbe}, !- Handle
  Node 40,                                !- Name
  {583901af-4ed4-40b1-b291-9220eb9373fa}, !- Inlet Port
  {f854ab49-2145-4b5d-93d5-b727433f23c7}; !- Outlet Port

OS:Node,
  {551d12ff-a340-4024-b74d-eb743a9531fa}, !- Handle
  Node 41,                                !- Name
  {e49504eb-63e4-42a9-ac5c-77b351ceb26c}, !- Inlet Port
  {48580611-ec6d-4a3b-8dbf-d237e4aa9f1e}; !- Outlet Port

OS:Node,
  {b0d93611-5c35-4413-a6d4-44b260d88784}, !- Handle
  Node 42,                                !- Name
  {c7442145-6abb-447e-ac23-db5ca25b1870}, !- Inlet Port
  {c06e6f07-3360-4d49-9a00-1a3aad44b075}; !- Outlet Port

OS:Connector:Mixer,
  {40efebc4-0f94-41e4-87e6-6ee6cfe07c8e}, !- Handle
  Connector Mixer 1,                      !- Name
  {fd6b3cc8-55f9-40bc-9a7f-9d7ec06e385a}, !- Outlet Branch Name
  {a9bbbf69-3234-4a0d-b9a6-d1bfaf53084c}, !- Inlet Branch Name 1
  {3de409f7-2275-4e59-8ec0-33cae8542f5b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {281835c1-8e28-4f71-8d5c-a59605ee9f58}, !- Handle
  Connector Splitter 1,                   !- Name
  {baeaea0f-2d41-4944-b411-4159f81c5392}, !- Inlet Branch Name
  {c7442145-6abb-447e-ac23-db5ca25b1870}, !- Outlet Branch Name 1
  {7d902200-ef45-4d65-8939-71671fe987e6}; !- Outlet Branch Name 2

OS:Connection,
  {583901af-4ed4-40b1-b291-9220eb9373fa}, !- Handle
  {6685e6f9-b8df-4109-ad0d-b3efd18643b6}, !- Name
  {cdfb2f2f-220e-430f-9df3-e8457e60fb63}, !- Source Object
  14,                                     !- Outlet Port
  {7f8eb5e7-e464-430b-81fc-cd5e7ed15cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7442145-6abb-447e-ac23-db5ca25b1870}, !- Handle
  {240989f2-22df-4d71-8b18-daba4008d532}, !- Name
  {281835c1-8e28-4f71-8d5c-a59605ee9f58}, !- Source Object
  3,                                      !- Outlet Port
  {b0d93611-5c35-4413-a6d4-44b260d88784}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48580611-ec6d-4a3b-8dbf-d237e4aa9f1e}, !- Handle
  {b8e37c63-f1cc-4789-9276-be0fcf8d29af}, !- Name
  {551d12ff-a340-4024-b74d-eb743a9531fa}, !- Source Object
  3,                                      !- Outlet Port
  {cdfb2f2f-220e-430f-9df3-e8457e60fb63}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1eaaa975-71f4-4858-9170-a3c6e8568472}, !- Handle
  Node 43,                                !- Name
  {0cf459ec-977b-48ee-802f-246a5e36e228}, !- Inlet Port
  {43de76af-2034-4cdb-8586-5f9bbf14cec8}; !- Outlet Port

OS:Node,
  {739be47e-0317-4fbd-aa68-49ccfbf865d0}, !- Handle
  Node 44,                                !- Name
  {7d32fc8f-7197-48a4-ad5c-dce5fe278f84}, !- Inlet Port
  {4e266c48-16eb-4e04-b3c1-dc79f2485f97}; !- Outlet Port

OS:Node,
  {0b09d2bd-da3f-49d9-b2af-4b13cfd09749}, !- Handle
  Node 45,                                !- Name
  {409c2280-f246-45cf-bba3-2653b975d27e}, !- Inlet Port
  {41475c52-989f-492d-8923-ca9c7ee4c8dc}; !- Outlet Port

OS:Connector:Mixer,
  {5ef80d04-c6a6-4aaa-8d15-e9b15f9efb99}, !- Handle
  Connector Mixer 2,                      !- Name
  {9e2fb0c1-eb33-4ebb-baa1-81bbaa75093c}, !- Outlet Branch Name
  {b396bac8-398c-4a7b-9c35-9d567f5d6503}, !- Inlet Branch Name 1
  {89e29a63-4977-4016-a04e-79fdf5c2278f}, !- Inlet Branch Name 2
  {83c6591b-430b-4502-b9f7-c3a68c3a6414}, !- Inlet Branch Name 3
  {f0fd362c-fa91-4ede-a6c2-42e7ebffa997}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {f3bd4e1f-8e27-4f25-8eb7-5b445bf02521}, !- Handle
  Connector Splitter 2,                   !- Name
  {43de76af-2034-4cdb-8586-5f9bbf14cec8}, !- Inlet Branch Name
  {409c2280-f246-45cf-bba3-2653b975d27e}, !- Outlet Branch Name 1
  {04641bf3-613d-4380-93a5-40ff0e945f2b}, !- Outlet Branch Name 2
  {4b9ca915-506b-4e2f-b185-4c1c28915383}, !- Outlet Branch Name 3
  {6b5f1655-0e16-4e23-9a30-1199f20671d0}; !- Outlet Branch Name 4

OS:Connection,
  {0cf459ec-977b-48ee-802f-246a5e36e228}, !- Handle
  {b6aad4fe-cbf5-41a3-8c40-f36652fcaabd}, !- Name
  {cdfb2f2f-220e-430f-9df3-e8457e60fb63}, !- Source Object
  17,                                     !- Outlet Port
  {1eaaa975-71f4-4858-9170-a3c6e8568472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43de76af-2034-4cdb-8586-5f9bbf14cec8}, !- Handle
  {be095fb9-043c-4375-b7f9-fac7963abfb4}, !- Name
  {1eaaa975-71f4-4858-9170-a3c6e8568472}, !- Source Object
  3,                                      !- Outlet Port
  {f3bd4e1f-8e27-4f25-8eb7-5b445bf02521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {409c2280-f246-45cf-bba3-2653b975d27e}, !- Handle
  {adf42b38-55fa-4933-9860-cc33cf0e3d10}, !- Name
  {f3bd4e1f-8e27-4f25-8eb7-5b445bf02521}, !- Source Object
  3,                                      !- Outlet Port
  {0b09d2bd-da3f-49d9-b2af-4b13cfd09749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e266c48-16eb-4e04-b3c1-dc79f2485f97}, !- Handle
  {acf7d93b-de43-4e23-9933-75bddbdb9e87}, !- Name
  {739be47e-0317-4fbd-aa68-49ccfbf865d0}, !- Source Object
  3,                                      !- Outlet Port
  {cdfb2f2f-220e-430f-9df3-e8457e60fb63}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {72f8f292-3798-4a5c-8100-f2922e55dcfa}, !- Handle
  {cdfb2f2f-220e-430f-9df3-e8457e60fb63}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {94ef77ea-e72d-4dd5-aadc-da4c00aec175}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {d5f32749-65ed-4da1-b472-2c7978be22af}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4db0458b-7db5-4056-8f0e-20c757ff55b9}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {d5f32749-65ed-4da1-b472-2c7978be22af}, !- Schedule Type Limits Name
  {444cb8d2-2f47-4e75-b462-e93e21a615f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {444cb8d2-2f47-4e75-b462-e93e21a615f9}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {d5f32749-65ed-4da1-b472-2c7978be22af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3d9d59ee-0f27-4427-8c96-78a3a529c9ab}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {4db0458b-7db5-4056-8f0e-20c757ff55b9}, !- Schedule Name
  {551d12ff-a340-4024-b74d-eb743a9531fa}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {d5886e7b-2153-4ec9-b504-ac2491791d4f}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {f854ab49-2145-4b5d-93d5-b727433f23c7}, !- Inlet Node Name
  {eedd4029-109a-44f6-885b-ee03eef197c8}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  1205.26398305794,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {7512a8e7-299b-4ad0-97c9-30b77c93e570}, !- Handle
  Node 46,                                !- Name
  {eedd4029-109a-44f6-885b-ee03eef197c8}, !- Inlet Port
  {baeaea0f-2d41-4944-b411-4159f81c5392}; !- Outlet Port

OS:Connection,
  {f854ab49-2145-4b5d-93d5-b727433f23c7}, !- Handle
  {e6656b47-6996-4aa2-b542-76dc4c5462c5}, !- Name
  {7f8eb5e7-e464-430b-81fc-cd5e7ed15cbe}, !- Source Object
  3,                                      !- Outlet Port
  {d5886e7b-2153-4ec9-b504-ac2491791d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eedd4029-109a-44f6-885b-ee03eef197c8}, !- Handle
  {594360a3-17a2-43ae-b7b8-105aac280193}, !- Name
  {d5886e7b-2153-4ec9-b504-ac2491791d4f}, !- Source Object
  3,                                      !- Outlet Port
  {7512a8e7-299b-4ad0-97c9-30b77c93e570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baeaea0f-2d41-4944-b411-4159f81c5392}, !- Handle
  {90432b3e-bca1-4bad-965d-289193cdb7d3}, !- Name
  {7512a8e7-299b-4ad0-97c9-30b77c93e570}, !- Source Object
  3,                                      !- Outlet Port
  {281835c1-8e28-4f71-8d5c-a59605ee9f58}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {338084f2-2565-46fa-bd11-090744b0f8b3}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {d6c3549f-bde3-42f6-b153-ad0898af266e}, !- Handle
  28gal Electricity Water Heater - 19kBtu/hr 1 Therm Eff, !- Name
  0.104332504296502,                      !- Tank Volume {m3}
  {4db0458b-7db5-4056-8f0e-20c757ff55b9}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  5451.37334949225,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  21.4700149801027,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  21.4700149801027,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {15e2ecf6-67f4-47fb-9bb7-d7fafd10fe66}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.56513859352487,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.56513859352487,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c06e6f07-3360-4d49-9a00-1a3aad44b075}, !- Use Side Inlet Node Name
  {7e1ec532-1ac4-471a-9882-2f8704d26858}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {8259df2e-2d27-4398-b249-fb2688534285}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {0e43b2ab-bae0-4622-88bf-def5709048a2}, !- Schedule Type Limits Name
  {11c76edc-a3ec-440e-bd90-9c1e2bf70862}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11c76edc-a3ec-440e-bd90-9c1e2bf70862}, !- Handle
  Schedule Day 3,                         !- Name
  {0e43b2ab-bae0-4622-88bf-def5709048a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {032aec7c-4edb-40f3-976b-c06e6efcfff6}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {0e43b2ab-bae0-4622-88bf-def5709048a2}, !- Schedule Type Limits Name
  {d5bd9470-1939-4128-b5e5-d284a6d4d375}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5bd9470-1939-4128-b5e5-d284a6d4d375}, !- Handle
  Schedule Day 4,                         !- Name
  {0e43b2ab-bae0-4622-88bf-def5709048a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {15e2ecf6-67f4-47fb-9bb7-d7fafd10fe66}, !- Handle
  Water Heater Ambient Temp Schedule - 70f, !- Name
  {338084f2-2565-46fa-bd11-090744b0f8b3}, !- Schedule Type Limits Name
  {748555e7-00d9-4db5-a645-517f91a228d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {748555e7-00d9-4db5-a645-517f91a228d8}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default, !- Name
  {338084f2-2565-46fa-bd11-090744b0f8b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {51ebd236-52c1-4dcd-b4fb-4c39cb889137}, !- Handle
  Node 47,                                !- Name
  {7e1ec532-1ac4-471a-9882-2f8704d26858}, !- Inlet Port
  {a9bbbf69-3234-4a0d-b9a6-d1bfaf53084c}; !- Outlet Port

OS:Connection,
  {c06e6f07-3360-4d49-9a00-1a3aad44b075}, !- Handle
  {dbd4101f-204d-4fb1-8c4e-dc55e89bb86f}, !- Name
  {b0d93611-5c35-4413-a6d4-44b260d88784}, !- Source Object
  3,                                      !- Outlet Port
  {d6c3549f-bde3-42f6-b153-ad0898af266e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7e1ec532-1ac4-471a-9882-2f8704d26858}, !- Handle
  {f60e9602-9c69-4cd7-835a-b0956c8b365c}, !- Name
  {d6c3549f-bde3-42f6-b153-ad0898af266e}, !- Source Object
  32,                                     !- Outlet Port
  {51ebd236-52c1-4dcd-b4fb-4c39cb889137}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9bbbf69-3234-4a0d-b9a6-d1bfaf53084c}, !- Handle
  {1c744b86-67e6-440f-b3dd-a3a17a5dde7c}, !- Name
  {51ebd236-52c1-4dcd-b4fb-4c39cb889137}, !- Source Object
  3,                                      !- Outlet Port
  {40efebc4-0f94-41e4-87e6-6ee6cfe07c8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d9a5f57b-5de6-4315-8eaf-404cd18ff680}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {006b25dc-982a-4a04-a6fc-d25a437e5224}, !- Inlet Node Name
  {4e0bfdf7-cc9a-4de4-bc05-c55a062e3c70}; !- Outlet Node Name

OS:Node,
  {9e83426e-be71-423a-88a3-4911ece5615d}, !- Handle
  Node 48,                                !- Name
  {7d902200-ef45-4d65-8939-71671fe987e6}, !- Inlet Port
  {006b25dc-982a-4a04-a6fc-d25a437e5224}; !- Outlet Port

OS:Connection,
  {7d902200-ef45-4d65-8939-71671fe987e6}, !- Handle
  {bef01025-3395-4ee1-867d-722530325afd}, !- Name
  {281835c1-8e28-4f71-8d5c-a59605ee9f58}, !- Source Object
  4,                                      !- Outlet Port
  {9e83426e-be71-423a-88a3-4911ece5615d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0140aa14-b64b-491c-a11d-ba405a656ab0}, !- Handle
  Node 49,                                !- Name
  {4e0bfdf7-cc9a-4de4-bc05-c55a062e3c70}, !- Inlet Port
  {3de409f7-2275-4e59-8ec0-33cae8542f5b}; !- Outlet Port

OS:Connection,
  {006b25dc-982a-4a04-a6fc-d25a437e5224}, !- Handle
  {5213c063-1b9a-4a7b-8f23-b7d8c247ba40}, !- Name
  {9e83426e-be71-423a-88a3-4911ece5615d}, !- Source Object
  3,                                      !- Outlet Port
  {d9a5f57b-5de6-4315-8eaf-404cd18ff680}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e0bfdf7-cc9a-4de4-bc05-c55a062e3c70}, !- Handle
  {d5db83cc-d8fe-4075-a227-94344fbc8ca3}, !- Name
  {d9a5f57b-5de6-4315-8eaf-404cd18ff680}, !- Source Object
  3,                                      !- Outlet Port
  {0140aa14-b64b-491c-a11d-ba405a656ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3de409f7-2275-4e59-8ec0-33cae8542f5b}, !- Handle
  {0894ae00-2b6f-48f0-a3d2-e7b789e94ca4}, !- Name
  {0140aa14-b64b-491c-a11d-ba405a656ab0}, !- Source Object
  3,                                      !- Outlet Port
  {40efebc4-0f94-41e4-87e6-6ee6cfe07c8e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4e3c76af-6c61-48e6-b1b9-4ddc70355c6e}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {41475c52-989f-492d-8923-ca9c7ee4c8dc}, !- Inlet Node Name
  {aab0a89c-bb2e-45de-ad9a-9b5c0798d435}; !- Outlet Node Name

OS:Node,
  {b0f2a122-c96e-46f0-83bc-e8066eb21d8e}, !- Handle
  Node 50,                                !- Name
  {aab0a89c-bb2e-45de-ad9a-9b5c0798d435}, !- Inlet Port
  {b396bac8-398c-4a7b-9c35-9d567f5d6503}; !- Outlet Port

OS:Connection,
  {41475c52-989f-492d-8923-ca9c7ee4c8dc}, !- Handle
  {f0cdd27a-4bc9-4827-9194-5c8c2d9004bc}, !- Name
  {0b09d2bd-da3f-49d9-b2af-4b13cfd09749}, !- Source Object
  3,                                      !- Outlet Port
  {4e3c76af-6c61-48e6-b1b9-4ddc70355c6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aab0a89c-bb2e-45de-ad9a-9b5c0798d435}, !- Handle
  {c6e6d515-2a86-49cf-8da5-a1c183da39ca}, !- Name
  {4e3c76af-6c61-48e6-b1b9-4ddc70355c6e}, !- Source Object
  3,                                      !- Outlet Port
  {b0f2a122-c96e-46f0-83bc-e8066eb21d8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b396bac8-398c-4a7b-9c35-9d567f5d6503}, !- Handle
  {f89c95f1-25ba-497f-b593-8f22ade5844d}, !- Name
  {b0f2a122-c96e-46f0-83bc-e8066eb21d8e}, !- Source Object
  3,                                      !- Outlet Port
  {5ef80d04-c6a6-4aaa-8d15-e9b15f9efb99}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3dfe6e7e-bf94-4c66-88bd-5f2e81a90dbc}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {41ec5004-15d5-4ecb-a3e6-d66244d7225f}, !- Inlet Node Name
  {e49504eb-63e4-42a9-ac5c-77b351ceb26c}; !- Outlet Node Name

OS:Node,
  {db87c501-9642-4d8d-8167-a80d3a0ef3fb}, !- Handle
  Node 51,                                !- Name
  {fd6b3cc8-55f9-40bc-9a7f-9d7ec06e385a}, !- Inlet Port
  {41ec5004-15d5-4ecb-a3e6-d66244d7225f}; !- Outlet Port

OS:Connection,
  {fd6b3cc8-55f9-40bc-9a7f-9d7ec06e385a}, !- Handle
  {fda2061e-0999-4dd4-8290-de9081378d87}, !- Name
  {40efebc4-0f94-41e4-87e6-6ee6cfe07c8e}, !- Source Object
  2,                                      !- Outlet Port
  {db87c501-9642-4d8d-8167-a80d3a0ef3fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41ec5004-15d5-4ecb-a3e6-d66244d7225f}, !- Handle
  {bd1ad7a7-da69-48b9-9409-699e6ef2ee82}, !- Name
  {db87c501-9642-4d8d-8167-a80d3a0ef3fb}, !- Source Object
  3,                                      !- Outlet Port
  {3dfe6e7e-bf94-4c66-88bd-5f2e81a90dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e49504eb-63e4-42a9-ac5c-77b351ceb26c}, !- Handle
  {4d6a0e3d-1a45-4f4a-bdd7-0d545492f67a}, !- Name
  {3dfe6e7e-bf94-4c66-88bd-5f2e81a90dbc}, !- Source Object
  3,                                      !- Outlet Port
  {551d12ff-a340-4024-b74d-eb743a9531fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {82599e31-ad29-462d-be98-00852b477f6d}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {ac31f7a4-d459-4084-8171-75863d56ca78}, !- Inlet Node Name
  {7d32fc8f-7197-48a4-ad5c-dce5fe278f84}; !- Outlet Node Name

OS:Node,
  {42b50735-fdfb-44b6-9fc1-b64841a43025}, !- Handle
  Node 52,                                !- Name
  {9e2fb0c1-eb33-4ebb-baa1-81bbaa75093c}, !- Inlet Port
  {ac31f7a4-d459-4084-8171-75863d56ca78}; !- Outlet Port

OS:Connection,
  {9e2fb0c1-eb33-4ebb-baa1-81bbaa75093c}, !- Handle
  {76de692d-99e0-466e-a8f3-1547f8d38e75}, !- Name
  {5ef80d04-c6a6-4aaa-8d15-e9b15f9efb99}, !- Source Object
  2,                                      !- Outlet Port
  {42b50735-fdfb-44b6-9fc1-b64841a43025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac31f7a4-d459-4084-8171-75863d56ca78}, !- Handle
  {2321fd38-e753-4347-b865-1c83f2cdeec8}, !- Name
  {42b50735-fdfb-44b6-9fc1-b64841a43025}, !- Source Object
  3,                                      !- Outlet Port
  {82599e31-ad29-462d-be98-00852b477f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d32fc8f-7197-48a4-ad5c-dce5fe278f84}, !- Handle
  {3ee32cfc-6410-4c70-a7cb-7493e3bc899b}, !- Name
  {82599e31-ad29-462d-be98-00852b477f6d}, !- Source Object
  3,                                      !- Outlet Port
  {739be47e-0317-4fbd-aa68-49ccfbf865d0}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {524356f3-ac94-4ce2-93ce-c91b3bedabec}, !- Handle
  Water Use Connections 1,                !- Name
  {819ec1db-591d-4a43-b26b-e9787e7dd49f}, !- Inlet Node Name
  {a6097e9c-04ee-44f8-a49e-ae95d7832b29}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {61c58c41-2355-4523-a011-45bd161c23ef}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bf6c73cd-255f-4a96-83a8-f4e1f7d9341a}, !- Handle
  Zone1 office Service Water Use Def 0.09gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.66155504446499e-06,                   !- Peak Flow Rate {m3/s}
  {5be60b59-e928-4400-8017-1cb7d46c3efe}, !- Target Temperature Schedule Name
  {3b0e70bf-a0d1-4538-be9a-b2775e4776a4}, !- Sensible Fraction Schedule Name
  {66269a18-f531-4727-aeaa-ffc52da0dfaf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3b0e70bf-a0d1-4538-be9a-b2775e4776a4}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {319fbc48-a0a8-4d48-9431-2309c2321bfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {319fbc48-a0a8-4d48-9431-2309c2321bfc}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {66269a18-f531-4727-aeaa-ffc52da0dfaf}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e9029679-3d5a-4744-8d6c-1446c7305677}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9029679-3d5a-4744-8d6c-1446c7305677}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5be60b59-e928-4400-8017-1cb7d46c3efe}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e9026570-7962-4233-b84d-87cbeaacd933}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9026570-7962-4233-b84d-87cbeaacd933}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {61c58c41-2355-4523-a011-45bd161c23ef}, !- Handle
  Zone1 office Service Water Use 0.09gal/min, !- Name
  {bf6c73cd-255f-4a96-83a8-f4e1f7d9341a}, !- Water Use Equipment Definition Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  {292b241c-f65c-414f-b37b-506173228231}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {292b241c-f65c-414f-b37b-506173228231}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  {52a4a18c-9a11-442a-b150-320ca12c6328}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52a4a18c-9a11-442a-b150-320ca12c6328}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {04acc61d-8bf0-4cdf-8667-c99c854c4cc7}, !- Handle
  Schedule Rule 23,                       !- Name
  {292b241c-f65c-414f-b37b-506173228231}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a291118a-3854-449d-904c-35c780d23d92}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a291118a-3854-449d-904c-35c780d23d92}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {2b051c83-48a5-4921-9cfb-2f3a65f65e75}, !- Handle
  Schedule Rule 24,                       !- Name
  {292b241c-f65c-414f-b37b-506173228231}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9b5832f5-28bb-4f73-891c-721fc51433c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b5832f5-28bb-4f73-891c-721fc51433c0}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {907c2db1-78bf-44d0-8fe8-6e770b975405}, !- Handle
  Schedule Rule 25,                       !- Name
  {292b241c-f65c-414f-b37b-506173228231}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ea1df674-41af-4514-b90a-8004da99cfae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea1df674-41af-4514-b90a-8004da99cfae}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {749d9a1b-fbd9-4525-bad8-32f138651fcb}, !- Handle
  Node 53,                                !- Name
  {04641bf3-613d-4380-93a5-40ff0e945f2b}, !- Inlet Port
  {819ec1db-591d-4a43-b26b-e9787e7dd49f}; !- Outlet Port

OS:Connection,
  {04641bf3-613d-4380-93a5-40ff0e945f2b}, !- Handle
  {bf0392d1-5a72-40b8-9c62-1bf4bdaca6b8}, !- Name
  {f3bd4e1f-8e27-4f25-8eb7-5b445bf02521}, !- Source Object
  4,                                      !- Outlet Port
  {749d9a1b-fbd9-4525-bad8-32f138651fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42bc7369-5568-4d64-a93e-cc41af34e0a5}, !- Handle
  Node 54,                                !- Name
  {a6097e9c-04ee-44f8-a49e-ae95d7832b29}, !- Inlet Port
  {89e29a63-4977-4016-a04e-79fdf5c2278f}; !- Outlet Port

OS:Connection,
  {819ec1db-591d-4a43-b26b-e9787e7dd49f}, !- Handle
  {1ca5babb-6ceb-4bac-85fe-d29d53e01b51}, !- Name
  {749d9a1b-fbd9-4525-bad8-32f138651fcb}, !- Source Object
  3,                                      !- Outlet Port
  {524356f3-ac94-4ce2-93ce-c91b3bedabec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6097e9c-04ee-44f8-a49e-ae95d7832b29}, !- Handle
  {1a115f7c-dc3e-47a9-8d5b-1fcca66f6f23}, !- Name
  {524356f3-ac94-4ce2-93ce-c91b3bedabec}, !- Source Object
  3,                                      !- Outlet Port
  {42bc7369-5568-4d64-a93e-cc41af34e0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89e29a63-4977-4016-a04e-79fdf5c2278f}, !- Handle
  {c8883ad2-8d3a-4e3d-8c33-1a5ce2f64c93}, !- Name
  {42bc7369-5568-4d64-a93e-cc41af34e0a5}, !- Source Object
  3,                                      !- Outlet Port
  {5ef80d04-c6a6-4aaa-8d15-e9b15f9efb99}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {25bf9d76-d5d7-4cdf-b154-c4a774d06f76}, !- Handle
  Water Use Connections 2,                !- Name
  {c18f48a7-81fe-495e-b9e9-3a04f031eb0a}, !- Inlet Node Name
  {9b203e28-456f-4475-b25f-cb60f3988c55}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e42baf3c-1377-4ccf-88ec-a92e3e8f596c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3ffa92aa-9643-498d-a238-852c87122845}, !- Handle
  Zone2 fine storage Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.62094741841922e-06,                   !- Peak Flow Rate {m3/s}
  {dd313848-0ffa-4569-a0dc-e8339d24fe17}, !- Target Temperature Schedule Name
  {65a1ddc5-55cf-4615-908d-5ccf0c2efce4}, !- Sensible Fraction Schedule Name
  {9f518d41-d89e-4ddc-875d-110122504349}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {65a1ddc5-55cf-4615-908d-5ccf0c2efce4}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {15efb71e-c16e-48d5-a9f7-4f0eb49ac6cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15efb71e-c16e-48d5-a9f7-4f0eb49ac6cb}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f518d41-d89e-4ddc-875d-110122504349}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9f325090-2354-4576-9401-a9208efc0baf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f325090-2354-4576-9401-a9208efc0baf}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd313848-0ffa-4569-a0dc-e8339d24fe17}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b2e3ea65-5ddb-4907-86a2-6d5ef2a33686}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2e3ea65-5ddb-4907-86a2-6d5ef2a33686}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e42baf3c-1377-4ccf-88ec-a92e3e8f596c}, !- Handle
  Zone2 fine storage Service Water Use 0.15gal/min, !- Name
  {3ffa92aa-9643-498d-a238-852c87122845}, !- Water Use Equipment Definition Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  {292b241c-f65c-414f-b37b-506173228231}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cd2da194-df24-4482-82da-42909e7dfe50}, !- Handle
  Node 55,                                !- Name
  {4b9ca915-506b-4e2f-b185-4c1c28915383}, !- Inlet Port
  {c18f48a7-81fe-495e-b9e9-3a04f031eb0a}; !- Outlet Port

OS:Connection,
  {4b9ca915-506b-4e2f-b185-4c1c28915383}, !- Handle
  {f06ea5d5-90be-4b3d-b4b0-d8540344f499}, !- Name
  {f3bd4e1f-8e27-4f25-8eb7-5b445bf02521}, !- Source Object
  5,                                      !- Outlet Port
  {cd2da194-df24-4482-82da-42909e7dfe50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a3f6c50-67ba-404b-9226-7e443bb07b6b}, !- Handle
  Node 56,                                !- Name
  {9b203e28-456f-4475-b25f-cb60f3988c55}, !- Inlet Port
  {83c6591b-430b-4502-b9f7-c3a68c3a6414}; !- Outlet Port

OS:Connection,
  {c18f48a7-81fe-495e-b9e9-3a04f031eb0a}, !- Handle
  {5f1a3eb6-6012-420a-a938-dedd53dd9a3a}, !- Name
  {cd2da194-df24-4482-82da-42909e7dfe50}, !- Source Object
  3,                                      !- Outlet Port
  {25bf9d76-d5d7-4cdf-b154-c4a774d06f76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b203e28-456f-4475-b25f-cb60f3988c55}, !- Handle
  {619d0842-a016-419e-b77f-0ac894e5e941}, !- Name
  {25bf9d76-d5d7-4cdf-b154-c4a774d06f76}, !- Source Object
  3,                                      !- Outlet Port
  {0a3f6c50-67ba-404b-9226-7e443bb07b6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83c6591b-430b-4502-b9f7-c3a68c3a6414}, !- Handle
  {8c925bcf-ed1a-4d50-89c0-d1e319b67009}, !- Name
  {0a3f6c50-67ba-404b-9226-7e443bb07b6b}, !- Source Object
  3,                                      !- Outlet Port
  {5ef80d04-c6a6-4aaa-8d15-e9b15f9efb99}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a7f186ef-b4ab-4d4b-8759-20341a1fa38e}, !- Handle
  Water Use Connections 3,                !- Name
  {927177bb-7bd1-41b8-858c-ad19e1cd400c}, !- Inlet Node Name
  {58e62db0-333f-4f03-a451-f583222ad70d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {462586a7-72cc-4a59-8ee5-aaeeb62edd48}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ee7b77a8-a41e-442d-a787-5e8c25b247c0}, !- Handle
  Zone3 bulk storage Service Water Use Def 0.18gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.10640895311821e-05,                   !- Peak Flow Rate {m3/s}
  {9fbb9374-034d-4b3b-a3e4-65a1dd690b21}, !- Target Temperature Schedule Name
  {f2208b06-d76b-4e79-a2b1-bd55c721a0ff}, !- Sensible Fraction Schedule Name
  {26159baf-c927-4ebb-aeb6-8036d10bd2b2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f2208b06-d76b-4e79-a2b1-bd55c721a0ff}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8b9aacf6-7177-45ba-92f1-7030bc1306ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b9aacf6-7177-45ba-92f1-7030bc1306ae}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {26159baf-c927-4ebb-aeb6-8036d10bd2b2}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {357f66d5-1fec-4677-b530-9a092e84a1df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {357f66d5-1fec-4677-b530-9a092e84a1df}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9fbb9374-034d-4b3b-a3e4-65a1dd690b21}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5dd6bcd8-7d98-4bc0-b455-32e003a1f45b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5dd6bcd8-7d98-4bc0-b455-32e003a1f45b}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {462586a7-72cc-4a59-8ee5-aaeeb62edd48}, !- Handle
  Zone3 bulk storage Service Water Use 0.18gal/min, !- Name
  {ee7b77a8-a41e-442d-a787-5e8c25b247c0}, !- Water Use Equipment Definition Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  {292b241c-f65c-414f-b37b-506173228231}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d85014d1-f923-4d10-a3dc-f404db6d1a78}, !- Handle
  Node 57,                                !- Name
  {6b5f1655-0e16-4e23-9a30-1199f20671d0}, !- Inlet Port
  {927177bb-7bd1-41b8-858c-ad19e1cd400c}; !- Outlet Port

OS:Connection,
  {6b5f1655-0e16-4e23-9a30-1199f20671d0}, !- Handle
  {5fd14c86-42f8-4f40-8bde-42763279aebe}, !- Name
  {f3bd4e1f-8e27-4f25-8eb7-5b445bf02521}, !- Source Object
  6,                                      !- Outlet Port
  {d85014d1-f923-4d10-a3dc-f404db6d1a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fba2764a-fba8-4468-baf8-03f20123ce4b}, !- Handle
  Node 58,                                !- Name
  {58e62db0-333f-4f03-a451-f583222ad70d}, !- Inlet Port
  {f0fd362c-fa91-4ede-a6c2-42e7ebffa997}; !- Outlet Port

OS:Connection,
  {927177bb-7bd1-41b8-858c-ad19e1cd400c}, !- Handle
  {3672f571-5b3c-4fe1-ae14-978cf033d645}, !- Name
  {d85014d1-f923-4d10-a3dc-f404db6d1a78}, !- Source Object
  3,                                      !- Outlet Port
  {a7f186ef-b4ab-4d4b-8759-20341a1fa38e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58e62db0-333f-4f03-a451-f583222ad70d}, !- Handle
  {78d0df75-716e-4bf0-9b34-78248020d1b3}, !- Name
  {a7f186ef-b4ab-4d4b-8759-20341a1fa38e}, !- Source Object
  3,                                      !- Outlet Port
  {fba2764a-fba8-4468-baf8-03f20123ce4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0fd362c-fa91-4ede-a6c2-42e7ebffa997}, !- Handle
  {d03549f3-ae6c-462e-a387-d100d42ef8f8}, !- Name
  {fba2764a-fba8-4468-baf8-03f20123ce4b}, !- Source Object
  3,                                      !- Outlet Port
  {5ef80d04-c6a6-4aaa-8d15-e9b15f9efb99}, !- Target Object
  6;                                      !- Inlet Port

OS:Sizing:Parameters,
  {c8ea5907-a308-40d7-b079-dfc2379f5b9a}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {6a5a055c-a317-42a3-8643-d7d21ec14ddc}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {019de5aa-dc64-440e-b73f-ebc7a146375d}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {ed057671-db6e-4422-b062-777353bcf1fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed057671-db6e-4422-b062-777353bcf1fd}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {50201429-54ec-4288-8231-e47a1843ba48}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8b7ae2f0-9191-4515-9173-6829abae9783}, !- Control Zone or Zone List Name
  {9cea5746-a7aa-4b48-9e3c-3437a31d4f9d}, !- Cooling Control Zone or Zone List Name
  {b0ff3702-ca20-4f77-aa98-2b3d2b54136d}, !- Heating Control Zone or Zone List Name
  {3a67bb32-35e1-4a18-bfc9-7f8b1fab0715}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8b7ae2f0-9191-4515-9173-6829abae9783}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {9cea5746-a7aa-4b48-9e3c-3437a31d4f9d}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b0ff3702-ca20-4f77-aa98-2b3d2b54136d}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3a67bb32-35e1-4a18-bfc9-7f8b1fab0715}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9bb97a57-3d8c-4478-bfbe-944361bb52f6}, !- Handle
  Sys_3_PSZ Sp-Zone1 Office Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  {40f8564e-766a-4154-a9ed-efa70858e05c}, !- Default Day Schedule Name
  {1e493309-2879-42f5-bc8f-6476c4a83d80}, !- Summer Design Day Schedule Name
  {3175cc37-0a10-4e7d-9f0d-dc79de8d1360}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {40f8564e-766a-4154-a9ed-efa70858e05c}, !- Handle
  Sys_3_PSZ Sp-Zone1 Office Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Default, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {380b897f-979e-410e-bbc4-154aec611cb2}, !- Handle
  {9bb97a57-3d8c-4478-bfbe-944361bb52f6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.848286688361537,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:18:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:18:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f4429918-04a5-4502-9864-a9c2e0e16484}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3175cc37-0a10-4e7d-9f0d-dc79de8d1360}, !- Handle
  Sys_3_PSZ Sp-Zone1 Office Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7feb9fc3-57fb-43ab-bfd5-49c9bea80b0d}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e493309-2879-42f5-bc8f-6476c4a83d80}, !- Handle
  Sys_3_PSZ Sp-Zone1 Office Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f737ab1-a7a3-4ff7-b687-e993a2bc8a51}, !- Handle
  Sys_3_PSZ Sp-Zone1 Office Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {9bb97a57-3d8c-4478-bfbe-944361bb52f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eb9bcd1e-14e6-4015-8495-209db2660b02}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb9bcd1e-14e6-4015-8495-209db2660b02}, !- Handle
  Sys_3_PSZ Sp-Zone1 Office Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Sunday, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {492b25fc-d82f-4635-aa67-ff47f927d994}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3942ccef-0dce-454e-869d-4a97da6b957c}, !- Control Zone or Zone List Name
  {39cd6ffb-ae0d-48db-adbb-7b80708616fe}, !- Cooling Control Zone or Zone List Name
  {997fd247-2f1f-46d1-93ea-1fb7d1a4c5df}, !- Heating Control Zone or Zone List Name
  {5da532eb-9683-4b66-ad4f-5f37973f3331}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3942ccef-0dce-454e-869d-4a97da6b957c}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {39cd6ffb-ae0d-48db-adbb-7b80708616fe}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {997fd247-2f1f-46d1-93ea-1fb7d1a4c5df}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5da532eb-9683-4b66-ad4f-5f37973f3331}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4c3c7503-29f7-49df-a521-7ca5e0830073}, !- Handle
  Sys_4_PSZ_Sp-Zone2 Fine Storage Sys-4 Flr-1 Sch-A HPlcmt-south ZN Occ Sch, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  {7a968815-17b1-42d2-a7ae-1c9233e4bc74}, !- Default Day Schedule Name
  {5843f8ca-f721-4044-8f59-dbf83ff736b8}, !- Summer Design Day Schedule Name
  {8d435815-49df-411e-b152-aebcddf4c32b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a968815-17b1-42d2-a7ae-1c9233e4bc74}, !- Handle
  Sys_4_PSZ_Sp-Zone2 Fine Storage Sys-4 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Default, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {bd6a411c-047c-402a-81b5-8041766d3a7c}, !- Handle
  {4c3c7503-29f7-49df-a521-7ca5e0830073}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  27.878321619674338,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:18:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:18:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {99440c27-300d-40d4-8489-2188a7353028}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d435815-49df-411e-b152-aebcddf4c32b}, !- Handle
  Sys_4_PSZ_Sp-Zone2 Fine Storage Sys-4 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d0e6d63-9cd0-4906-95a8-964b0cfc9a64}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5843f8ca-f721-4044-8f59-dbf83ff736b8}, !- Handle
  Sys_4_PSZ_Sp-Zone2 Fine Storage Sys-4 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be6a6309-2295-43c8-be30-3c676dbab941}, !- Handle
  Sys_4_PSZ_Sp-Zone2 Fine Storage Sys-4 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {4c3c7503-29f7-49df-a521-7ca5e0830073}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b2dedea-0d55-4634-99dc-f725270b61c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b2dedea-0d55-4634-99dc-f725270b61c3}, !- Handle
  Sys_4_PSZ_Sp-Zone2 Fine Storage Sys-4 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Sunday, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {5bb404ee-4368-4148-80fd-433555a2c478}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {51b1bc67-0397-4071-aafd-70e2116e5acf}, !- Handle
  Sys4PSZSpZone2FineStorageSys4Flr1SchAHPlcmtsouthZNHtgSch0, !- Name
  {83fe751d-df68-48a1-9612-43748ac4c33d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {24e42deb-e4ec-4968-858f-25061b1084d1}, !- Handle
  Sys4PSZSpZone2FineStorageSys4Flr1SchAHPlcmtsouthZNClgSch0, !- Name
  {4efbcfa4-b550-460b-a03c-302ba32318fb}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {008bb1d7-7abb-413e-901a-a8d1d3b390e6}, !- Handle
  Sys4PSZSpZone2FineStorageSys4Flr1SchAHPlcmtsouthZNOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {5bb404ee-4368-4148-80fd-433555a2c478}<23.9 && {5bb404ee-4368-4148-80fd-433555a2c478}>1.7, !- Program Line 1
  SET {24e42deb-e4ec-4968-858f-25061b1084d1} = 29.4, !- Program Line 2
  SET {51b1bc67-0397-4071-aafd-70e2116e5acf} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {5bb404ee-4368-4148-80fd-433555a2c478}<23.9 && {5bb404ee-4368-4148-80fd-433555a2c478}>1.7, !- Program Line 4
  SET {24e42deb-e4ec-4968-858f-25061b1084d1} = 29.4, !- Program Line 5
  SET {51b1bc67-0397-4071-aafd-70e2116e5acf} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {5bb404ee-4368-4148-80fd-433555a2c478}<23.9 && {5bb404ee-4368-4148-80fd-433555a2c478}>1.7, !- Program Line 7
  SET {24e42deb-e4ec-4968-858f-25061b1084d1} = 29.4, !- Program Line 8
  SET {51b1bc67-0397-4071-aafd-70e2116e5acf} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {5bb404ee-4368-4148-80fd-433555a2c478}<23.9 && {5bb404ee-4368-4148-80fd-433555a2c478}>1.7, !- Program Line 10
  SET {24e42deb-e4ec-4968-858f-25061b1084d1} = 29.4, !- Program Line 11
  SET {51b1bc67-0397-4071-aafd-70e2116e5acf} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {24e42deb-e4ec-4968-858f-25061b1084d1} = NULL, !- Program Line 14
  SET {51b1bc67-0397-4071-aafd-70e2116e5acf} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {6df64c56-b466-4daf-aeff-619ce7029429}, !- Handle
  Sys4PSZSpZone2FineStorageSys4Flr1SchAHPlcmtsouthZNOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {008bb1d7-7abb-413e-901a-a8d1d3b390e6}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {4182a091-80cc-4469-bcba-c114baa839e8}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {a3c65a40-2a0e-4103-a9a5-1922fde79c94}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {57b28dd3-4c1f-4fc2-a137-c2b5948254be}, !- Control Zone or Zone List Name
  {5393ff5e-fb0c-4f31-a48d-b37188f8e265}, !- Cooling Control Zone or Zone List Name
  {a98bf7c8-f4d3-41cf-916f-a1c38ae7d8e2}, !- Heating Control Zone or Zone List Name
  {8c191629-1669-4096-99ef-e2dd4fa035cd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {57b28dd3-4c1f-4fc2-a137-c2b5948254be}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {5393ff5e-fb0c-4f31-a48d-b37188f8e265}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a98bf7c8-f4d3-41cf-916f-a1c38ae7d8e2}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8c191629-1669-4096-99ef-e2dd4fa035cd}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6c86e499-6986-4bdb-b3b4-e56ccd2e059a}, !- Handle
  Sys_4_PSZ_Sp-Zone3 Bulk Storage Sys-4 Flr-1 Sch-A HPlcmt-east ZN Occ Sch, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  {e8f98263-65ab-4e7f-982e-2cb69255ffd1}, !- Default Day Schedule Name
  {cd3c0fd8-ad6b-497a-bc4f-760aec9511f6}, !- Summer Design Day Schedule Name
  {0561c2e7-bdfe-4019-8dbe-2c53f925daf4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8f98263-65ab-4e7f-982e-2cb69255ffd1}, !- Handle
  Sys_4_PSZ_Sp-Zone3 Bulk Storage Sys-4 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Default, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a2564be4-6eeb-4ba5-bfcd-300c3ea81e07}, !- Handle
  {6c86e499-6986-4bdb-b3b4-e56ccd2e059a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  32.060069862625376,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-05-18 23:18:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-05-18 23:18:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0884e778-2ab3-4246-b2f8-e948651186ab}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0561c2e7-bdfe-4019-8dbe-2c53f925daf4}, !- Handle
  Sys_4_PSZ_Sp-Zone3 Bulk Storage Sys-4 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {620a7439-7681-4813-9525-8cdb7a0cc3ea}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd3c0fd8-ad6b-497a-bc4f-760aec9511f6}, !- Handle
  Sys_4_PSZ_Sp-Zone3 Bulk Storage Sys-4 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4c549559-8c8d-47e1-a296-4b70b9cbc2fa}, !- Handle
  Sys_4_PSZ_Sp-Zone3 Bulk Storage Sys-4 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {6c86e499-6986-4bdb-b3b4-e56ccd2e059a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c13615de-f6ff-4432-ac39-b532ad6f0894}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c13615de-f6ff-4432-ac39-b532ad6f0894}, !- Handle
  Sys_4_PSZ_Sp-Zone3 Bulk Storage Sys-4 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Sunday, !- Name
  {d097a7d9-d329-4cfa-a1e5-c41e987fa80d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {2f0bef60-2d91-4c8e-92f7-2ed839f39a8f}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {8e143364-aa6c-483f-9865-58803f8a8962}, !- Handle
  Sys4PSZSpZone3BulkStorageSys4Flr1SchAHPlcmteastZNHtgSch0, !- Name
  {83fe751d-df68-48a1-9612-43748ac4c33d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {4710b95d-d918-49ca-af66-a1f110823186}, !- Handle
  Sys4PSZSpZone3BulkStorageSys4Flr1SchAHPlcmteastZNClgSch0, !- Name
  {4efbcfa4-b550-460b-a03c-302ba32318fb}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {8325d999-a38d-4072-8d83-646733a47415}, !- Handle
  Sys4PSZSpZone3BulkStorageSys4Flr1SchAHPlcmteastZNOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {2f0bef60-2d91-4c8e-92f7-2ed839f39a8f}<23.9 && {2f0bef60-2d91-4c8e-92f7-2ed839f39a8f}>1.7, !- Program Line 1
  SET {4710b95d-d918-49ca-af66-a1f110823186} = 29.4, !- Program Line 2
  SET {8e143364-aa6c-483f-9865-58803f8a8962} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {2f0bef60-2d91-4c8e-92f7-2ed839f39a8f}<23.9 && {2f0bef60-2d91-4c8e-92f7-2ed839f39a8f}>1.7, !- Program Line 4
  SET {4710b95d-d918-49ca-af66-a1f110823186} = 29.4, !- Program Line 5
  SET {8e143364-aa6c-483f-9865-58803f8a8962} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {2f0bef60-2d91-4c8e-92f7-2ed839f39a8f}<23.9 && {2f0bef60-2d91-4c8e-92f7-2ed839f39a8f}>1.7, !- Program Line 7
  SET {4710b95d-d918-49ca-af66-a1f110823186} = 29.4, !- Program Line 8
  SET {8e143364-aa6c-483f-9865-58803f8a8962} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {2f0bef60-2d91-4c8e-92f7-2ed839f39a8f}<23.9 && {2f0bef60-2d91-4c8e-92f7-2ed839f39a8f}>1.7, !- Program Line 10
  SET {4710b95d-d918-49ca-af66-a1f110823186} = 29.4, !- Program Line 11
  SET {8e143364-aa6c-483f-9865-58803f8a8962} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {4710b95d-d918-49ca-af66-a1f110823186} = NULL, !- Program Line 14
  SET {8e143364-aa6c-483f-9865-58803f8a8962} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {f5fbfa1c-6bd8-49eb-ba35-dfa19a076f89}, !- Handle
  Sys4PSZSpZone3BulkStorageSys4Flr1SchAHPlcmteastZNOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8325d999-a38d-4072-8d83-646733a47415}; !- Program Name 1

OS:Curve:Biquadratic,
  {c2fa4d0a-dc72-4d58-be39-15cf92e212ad}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d0f93bf2-892b-4b2d-a15c-07d1c5decd15}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {49069322-377f-405d-a055-693583576f1e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {af1bd324-31d6-47bc-8433-2b51d1b5936b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ab4937cf-1045-4387-b397-f0906a0469ec}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

