
OS:Version,
  {2d3cb22b-10a8-472e-a1cc-91060f2668bf}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:ScheduleTypeLimits,
  {6ae76667-2b0a-4d6a-8737-9a4289ff3d1f}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Timestep,
  {b0fa043b-3e91-4705-b798-a26bbea47620}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Connection,
  {b742b2ef-79b6-4b4e-bc85-5c20c1c8300f}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Handle
  Zone3 Bulk Storage,                     !- Name
  {a6aa64ea-d7e8-4be2-93e7-411cbc4acca9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {db75d8b1-6332-4998-b7c2-ad46d4bbd08b}, !- Building Story Name
  {89254c84-eecf-433d-8786-48b6f0e083fa}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Handle
  Bulk Storage Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 100.579094839222, 8.53398380454007, !- X,Y,Z Vertex 2 {m}
  0, 100.579094839222, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  0, 30.4785135876431, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {6bce9be8-2ab5-46ae-a571-5c172afed1ee}, !- Handle
  Skylight_Frame,                         !- Name
  0.7129,                                 !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  283.91,                                 !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:Surface,
  {e7c4e556-9445-43b4-bfcc-f9fc21f24f21}, !- Handle
  Fine Storage Left Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30.4785135876431, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.14355407629293, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {dc04fefb-3f18-45be-8f68-9d2cd3eb4a21}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Handle
  Zone2 Fine Storage,                     !- Name
  {f6907e5f-7752-47ad-bfcd-c6fb8b1f86ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {db75d8b1-6332-4998-b7c2-ad46d4bbd08b}, !- Building Story Name
  {6ce8ebaa-c0df-4383-89b5-84352e936e09}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {b8444fba-ff4e-4e81-b369-e9f3efc4a2d6}, !- Handle
  Office Roof,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a273ffc4-632f-4b89-9d6d-f94185f45049}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 0, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 2 {m}
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 3 {m}
  0, 0, 4.26699190227003;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3386e9fe-e830-491d-a1bc-dbb0ba0af916}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Handle
  Zone1 Office,                           !- Name
  {b0aef65a-6c0f-43e9-b00a-681a7595a4b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {db75d8b1-6332-4998-b7c2-ad46d4bbd08b}, !- Building Story Name
  {dcf28e52-0b5b-4928-a0ce-44ca008dab11}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {a273ffc4-632f-4b89-9d6d-f94185f45049}, !- Handle
  Office Roof Reversed,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8444fba-ff4e-4e81-b369-e9f3efc4a2d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 0, 4.26699190227003,  !- X,Y,Z Vertex 2 {m}
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 3 {m}
  0, 9.14355407629293, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8b06532-b20c-4b27-b353-fb685ea15ba8}, !- Handle
  Bulk Storage Rear Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 100.579094839222, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 100.579094839222, 0,  !- X,Y,Z Vertex 2 {m}
  0, 100.579094839222, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 100.579094839222, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e86312f3-df9c-4a72-8bf5-276fd9968053}, !- Handle
  Bulk Storage Floor,                     !- Name
  Floor,                                  !- Surface Type
  {734086bb-08df-4835-ac46-b77ff739ea8a}, !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3ef56c83-8400-4ba3-88ec-0a2cb0c92059}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 100.579094839222, 0,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 100.579094839222, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Handle
  Bulk Storage Left Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 100.579094839222, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 100.579094839222, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 30.4785135876431, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb38baf8-4819-4f38-99d7-de17082804a6}, !- Handle
  Fine Storage Floor,                     !- Name
  Floor,                                  !- Surface Type
  {734086bb-08df-4835-ac46-b77ff739ea8a}, !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3ef56c83-8400-4ba3-88ec-0a2cb0c92059}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 4 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 5 {m}
  0, 30.4785135876431, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a0ba0fa9-aa51-4fbe-bdcc-bf0a22e397dd}, !- Handle
  Fine Storage Right Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 0, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 30.4785135876431, 8.53398380454007; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Handle
  Fine Storage Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 0, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  0, 0, 8.53398380454007;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af7ffab5-cb7d-4793-a68a-918ca67f7479}, !- Handle
  Office Left Wall,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.26699190227003;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a966bae9-9301-4492-ae85-a3416cb9da09}, !- Handle
  Office Floor,                           !- Name
  Floor,                                  !- Surface Type
  {734086bb-08df-4835-ac46-b77ff739ea8a}, !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3ef56c83-8400-4ba3-88ec-0a2cb0c92059}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.14355407629293, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4aebb1-9044-44cb-91ee-e1a559b436a0}, !- Handle
  Office Right Wall,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12dbc2fb-3517-42f9-9f00-f6147aaade5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 0, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 9.14355407629293, 4.26699190227003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12dbc2fb-3517-42f9-9f00-f6147aaade5b}, !- Handle
  Office Right Wall Reversed,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4aebb1-9044-44cb-91ee-e1a559b436a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 0, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a722f50f-fda4-4b2c-843f-44ea72a832c9}, !- Handle
  Office Front Wall,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 0, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ce21271-4aa0-4b4e-af87-47994c8beac1}, !- Handle
  Bulk Storage Front Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {139e955e-746e-43dc-9033-026507021b5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30.4785135876431, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 30.4785135876431, 8.53398380454007; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {139e955e-746e-43dc-9033-026507021b5a}, !- Handle
  Bulk Storage Front Wall Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ce21271-4aa0-4b4e-af87-47994c8beac1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 30.4785135876431, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {145bfd04-ce48-4581-a2a9-e8970362044f}, !- Handle
  Fine Storage Office Left Wall,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.14355407629293, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 2 {m}
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 8.53398380454007;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Handle
  Bulk Storage Right Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 100.579094839222, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 100.579094839222, 8.53398380454007; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {857f9ef3-3061-45eb-b04c-b4a4b76ff6cd}, !- Handle
  Office Rear Wall,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4047aa22-d7b0-4e4a-a8a7-99a21122cc53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 2 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.14355407629293, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4047aa22-d7b0-4e4a-a8a7-99a21122cc53}, !- Handle
  Office Rear Wall Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {857f9ef3-3061-45eb-b04c-b4a4b76ff6cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 9.14355407629293, 4.26699190227003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a50eff28-8688-422b-9443-0a4fe183df9f}, !- Handle
  Fine Storage Front Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 0, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 0, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b1ce779-a299-4910-83a2-6fb6d1cee24f}, !- Handle
  Fine Storage Office Front Wall,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.53398380454007,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 4.26699190227003,  !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 0, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {376b058c-4e5c-42e7-91c5-a7e3e46c14bb}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {9b956084-335f-4719-be60-6c3e1f278aa5}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {429de7de-6704-419c-b62c-ed3f08bd405f}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Building,
  {c23ded4b-6f18-4e30-b6db-cc00e1198751}, !- Handle
  Warehouse,                              !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {d5efe4f8-cdc5-49ff-a745-fdf2e26636c0}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  NECB2020,                               !- Standards Template
  Warehouse,                              !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {df4e9cbf-49a4-4de4-b2f6-6cba678a29a8}; !- Handle

OS:BuildingStory,
  {db75d8b1-6332-4998-b7c2-ad46d4bbd08b}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {cb12b671-9a37-492b-a7d2-da8e6f945c90}; !- Group Rendering Name

OS:WeatherFile,
  {d330a933-d91d-402e-a299-cce3daeb0147}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  718770,                                 !- WMO Number
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  /home/osdev/openstudio-standards/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw, !- Url
  93FEA5D3,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site,
  {3f226781-5670-4b8b-98cd-6493912cc260}, !- Handle
  Calgary Intl AP_AB_CAN,                 !- Name
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  ;                                       !- Terrain

OS:Site:WaterMainsTemperature,
  {938b584d-3e4d-4a98-bf7a-ec7f0b18609b}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  5,                                      !- Annual Average Outdoor Air Temperature {C}
  23.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {09ad5aee-04df-4ab6-a9c4-861c1be2af1c}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {a6aa64ea-d7e8-4be2-93e7-411cbc4acca9}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items, !- Name
  ,                                       !- Default Construction Set Name
  {3ecfc0eb-75db-4b1c-bf1d-f8eb498b7782}, !- Default Schedule Set Name
  {dd4e5b8d-e5a8-4ec2-9557-6ceac851dafc}, !- Group Rendering Name
  {df4f36d9-ba9f-4ff6-a196-16ca30b6d3bd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Warehouse storage area medium to bulky palletized items; !- Standards Space Type

OS:Rendering:Color,
  {7ef8e62a-e56f-49cf-bdef-a2ed2a634f78}, !- Handle
  Space Function Warehouse - med/blk,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {f6907e5f-7752-47ad-bfcd-c6fb8b1f86ab}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4), !- Name
  ,                                       !- Default Construction Set Name
  {bd59a9cf-313c-4512-ba2c-0315ad687e9f}, !- Default Schedule Set Name
  {3a1aadd8-42d9-478f-af62-658440111659}, !- Group Rendering Name
  {f24ea84e-e1f0-49cd-b943-38c7b23b9ddb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Warehouse storage area small hand-carried items(4); !- Standards Space Type

OS:Rendering:Color,
  {8936df75-08a5-4da0-85c6-8b63015e2643}, !- Handle
  Space Function Warehouse - fine,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {b0aef65a-6c0f-43e9-b00a-681a7595a4b8}, !- Handle
  Space Function Office enclosed <= 25 m2, !- Name
  ,                                       !- Default Construction Set Name
  {bd0fb31b-bbb7-4b90-aca8-63f07199baf9}, !- Default Schedule Set Name
  {d29c7a3e-353a-4f21-ad54-f3de3ef1c8cb}, !- Group Rendering Name
  {dfdcadaa-6041-4eed-81e1-bd1b200ffcef}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Office enclosed <= 25 m2;               !- Standards Space Type

OS:Rendering:Color,
  {f20c7626-c2b9-4128-b80e-20a346a7162a}, !- Handle
  Space Function Office - enclosed,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {811b2c76-a5c6-417e-834d-ec88c5e0f13b}, !- Handle
  Rendering Color 1,                      !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76ba9932-64f2-43b9-b655-cf3951d840cf}, !- Handle
  Rendering Color 2,                      !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6aed905-3d1a-4119-907d-90a8d74c9f48}, !- Handle
  Rendering Color 3,                      !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb12b671-9a37-492b-a7d2-da8e6f945c90}, !- Handle
  Rendering Color 4,                      !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {d16adfc9-2d42-4ff0-94b4-5c7b59bc504b}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.421;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c2018a15-3f94-4eb9-bd19-ee8789c0aaeb}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -28.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -28.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {092dfb0a-1a58-4f8d-8fa3-746fb72c168a}, !- Handle
  Space Function Office enclosed <= 25 m2, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {908dc93c-3347-4f4f-817e-9951c6aeb125}, !- Handle
  Space Function Office enclosed <= 25 m2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ccab7c99-28aa-44df-8d23-48876dbcb1c2}, !- Handle
  Space Function Office enclosed <= 25 m2 People, !- Name
  {908dc93c-3347-4f4f-817e-9951c6aeb125}, !- People Definition Name
  {b0aef65a-6c0f-43e9-b00a-681a7595a4b8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4a091aed-51c5-43e2-be56-3d172d93f25c}, !- Work Efficiency Schedule Name
  {792fcadf-bbe6-4c05-9857-3a4c45bdf20f}, !- Clothing Insulation Schedule Name
  {b7076c91-1a37-4f55-ad32-6002b0309f19}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {792fcadf-bbe6-4c05-9857-3a4c45bdf20f}, !- Handle
  Clothing Schedule,                      !- Name
  {f60131c4-e42b-4e13-8178-4b61c509d790}, !- Schedule Type Limits Name
  {3080c379-baa6-4057-b275-c021975f7aeb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3080c379-baa6-4057-b275-c021975f7aeb}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {f60131c4-e42b-4e13-8178-4b61c509d790}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {05530a2c-3ad0-49de-9dfa-101265113b3e}, !- Handle
  Schedule Rule 1,                        !- Name
  {792fcadf-bbe6-4c05-9857-3a4c45bdf20f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4172e0bf-bb1c-47c0-a833-85a2fc942a58}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4172e0bf-bb1c-47c0-a833-85a2fc942a58}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {f60131c4-e42b-4e13-8178-4b61c509d790}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f60131c4-e42b-4e13-8178-4b61c509d790}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {b7076c91-1a37-4f55-ad32-6002b0309f19}, !- Handle
  Air Velocity Schedule,                  !- Name
  {786265c6-540d-4e0a-8afb-c4c68d8de26a}, !- Schedule Type Limits Name
  {ec4ca469-3f41-4b2a-a8da-e56d2f756b09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec4ca469-3f41-4b2a-a8da-e56d2f756b09}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {786265c6-540d-4e0a-8afb-c4c68d8de26a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {786265c6-540d-4e0a-8afb-c4c68d8de26a}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {4a091aed-51c5-43e2-be56-3d172d93f25c}, !- Handle
  Work Efficiency Schedule,               !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  {56705046-3545-4f9f-8f79-5a4e3d971986}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56705046-3545-4f9f-8f79-5a4e3d971986}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {9ea4648a-1447-4119-b60c-21dcd8983f7e}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.00000773925159,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {fa090a5a-e47b-4dd8-80da-12ade9df7d6b}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights, !- Name
  {9ea4648a-1447-4119-b60c-21dcd8983f7e}, !- Lights Definition Name
  {b0aef65a-6c0f-43e9-b00a-681a7595a4b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {46864915-bd03-49cd-89bc-5f5e4f1f227c}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4b8f2a2e-234b-43d3-8c49-418917c73099}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip, !- Name
  {46864915-bd03-49cd-89bc-5f5e4f1f227c}, !- Electric Equipment Definition Name
  {b0aef65a-6c0f-43e9-b00a-681a7595a4b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {dfdcadaa-6041-4eed-81e1-bd1b200ffcef}, !- Handle
  Space Function Office enclosed <= 25 m2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002539077244416,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bd0fb31b-bbb7-4b90-aca8-63f07199baf9}, !- Handle
  Space Function Office enclosed <= 25 m2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3ee7c270-6e4e-48cb-a84d-3e553d3a2efc}, !- Number of People Schedule Name
  {20edc0f9-cf3a-4f54-a8f7-35029b7010c0}, !- People Activity Level Schedule Name
  {d8f9426d-fd42-45fa-9e7a-ec39a875172e}, !- Lighting Schedule Name
  {bc1d38df-bea4-49af-ac2a-38d6440790b3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7e91be8e-2349-4dec-8a68-f5ee08893837}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {3ee7c270-6e4e-48cb-a84d-3e553d3a2efc}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  {130101ab-8d19-4b7c-8ae8-0d0e2f779eb6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {130101ab-8d19-4b7c-8ae8-0d0e2f779eb6}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {4086edc9-1c6c-42a3-9b36-a3f08ab4563a}, !- Handle
  Schedule Rule 2,                        !- Name
  {3ee7c270-6e4e-48cb-a84d-3e553d3a2efc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {262f37a7-7edc-4c2f-924e-42b5817aaa65}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {262f37a7-7edc-4c2f-924e-42b5817aaa65}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {e6c3509a-a593-4805-8e1d-4ca72d59dc18}, !- Handle
  Schedule Rule 3,                        !- Name
  {3ee7c270-6e4e-48cb-a84d-3e553d3a2efc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0e1b1fae-ce73-4ccb-9ff9-ad95c78df4b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e1b1fae-ce73-4ccb-9ff9-ad95c78df4b4}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5fcbb357-3f3f-4a58-8f8e-79eb3d3f1f68}, !- Handle
  Schedule Rule 4,                        !- Name
  {3ee7c270-6e4e-48cb-a84d-3e553d3a2efc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5c329c0-09d0-4ca5-ad1f-6fd336dd2963}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5c329c0-09d0-4ca5-ad1f-6fd336dd2963}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {20edc0f9-cf3a-4f54-a8f7-35029b7010c0}, !- Handle
  NECB-Activity,                          !- Name
  {bef23d0e-723d-450d-87f6-7eb3e6dae349}, !- Schedule Type Limits Name
  {45bf17e8-1406-4677-a166-b72a786c18fc}, !- Default Day Schedule Name
  {68922742-7721-4dbe-80df-9b1357bfbf6b}, !- Summer Design Day Schedule Name
  {6cd950f3-acb1-487a-858f-663e1bfbee74}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {45bf17e8-1406-4677-a166-b72a786c18fc}, !- Handle
  NECB-Activity Default,                  !- Name
  {bef23d0e-723d-450d-87f6-7eb3e6dae349}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4ae35954-1802-4de1-838e-1d68dda6fbb6}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6cd950f3-acb1-487a-858f-663e1bfbee74}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {bef23d0e-723d-450d-87f6-7eb3e6dae349}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {dbc51bce-599e-459d-aec3-0e54c371e538}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68922742-7721-4dbe-80df-9b1357bfbf6b}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {bef23d0e-723d-450d-87f6-7eb3e6dae349}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bef23d0e-723d-450d-87f6-7eb3e6dae349}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {d8f9426d-fd42-45fa-9e7a-ec39a875172e}, !- Handle
  NECB-A-Lighting,                        !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  {68926e96-e893-4ae0-8789-c5923d8dd006}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68926e96-e893-4ae0-8789-c5923d8dd006}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {48d70e06-d925-4f13-b7b4-a37a9eddf552}, !- Handle
  Schedule Rule 5,                        !- Name
  {d8f9426d-fd42-45fa-9e7a-ec39a875172e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1901e7df-091b-449c-a386-55d87987d47e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1901e7df-091b-449c-a386-55d87987d47e}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {ff579d19-5d49-443f-88ba-22c4c5085395}, !- Handle
  Schedule Rule 6,                        !- Name
  {d8f9426d-fd42-45fa-9e7a-ec39a875172e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8d22cd22-c85d-4a02-bc57-d4f7571a64ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d22cd22-c85d-4a02-bc57-d4f7571a64ff}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {139973e1-e940-46ab-88b6-ac8ce45f1b82}, !- Handle
  Schedule Rule 7,                        !- Name
  {d8f9426d-fd42-45fa-9e7a-ec39a875172e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4a774c2-b3bb-4d69-9bdc-1e5650563ef5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4a774c2-b3bb-4d69-9bdc-1e5650563ef5}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc1d38df-bea4-49af-ac2a-38d6440790b3}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  {c7589895-60f1-4025-9af9-a79c5e9d083a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7589895-60f1-4025-9af9-a79c5e9d083a}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {950e55c3-be15-41ee-8caf-8c9e3d42e4ad}, !- Handle
  Schedule Rule 8,                        !- Name
  {bc1d38df-bea4-49af-ac2a-38d6440790b3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8211161f-99f4-48cf-9674-d25eb037bae3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8211161f-99f4-48cf-9674-d25eb037bae3}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {80b48c58-1be4-4f8b-802b-a23b4f6abc65}, !- Handle
  Schedule Rule 9,                        !- Name
  {bc1d38df-bea4-49af-ac2a-38d6440790b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c5bf585c-445a-4734-b527-9cd7510a29a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5bf585c-445a-4734-b527-9cd7510a29a2}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {860a42c6-d6f9-4db2-a298-096288cc214f}, !- Handle
  Schedule Rule 10,                       !- Name
  {bc1d38df-bea4-49af-ac2a-38d6440790b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b8d1388-a853-4f9b-86a4-0a1b7a36ebf2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b8d1388-a853-4f9b-86a4-0a1b7a36ebf2}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e91be8e-2349-4dec-8a68-f5ee08893837}, !- Handle
  Always On,                              !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  {62d12234-56fa-4753-8b0d-e0aaed093b77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62d12234-56fa-4753-8b0d-e0aaed093b77}, !- Handle
  Always On Default,                      !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {85e78fbc-5108-4e3c-b1c1-312235302eff}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat, !- Name
  {c937400e-911a-4f4c-88b1-5f01d130dd8f}, !- Heating Setpoint Temperature Schedule Name
  {f175bab6-3f9c-4c2d-9a51-473f4cd362a0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c937400e-911a-4f4c-88b1-5f01d130dd8f}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {56d3d038-5648-472b-b1b9-7f72b546517d}, !- Schedule Type Limits Name
  {6baff59e-2f88-47f1-93f0-0dde3d122d77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6baff59e-2f88-47f1-93f0-0dde3d122d77}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {56d3d038-5648-472b-b1b9-7f72b546517d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {fdd1aeae-b1f4-4e35-b956-c678c7b9813c}, !- Handle
  Schedule Rule 11,                       !- Name
  {c937400e-911a-4f4c-88b1-5f01d130dd8f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d1ce7f54-04b6-490e-81e0-51ef6fbaacc1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1ce7f54-04b6-490e-81e0-51ef6fbaacc1}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {56d3d038-5648-472b-b1b9-7f72b546517d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {29d766b4-fee4-4d11-aa45-e1918fc8d2e4}, !- Handle
  Schedule Rule 12,                       !- Name
  {c937400e-911a-4f4c-88b1-5f01d130dd8f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {66a346f3-88fc-4217-b6fc-63ce5798fdca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66a346f3-88fc-4217-b6fc-63ce5798fdca}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {56d3d038-5648-472b-b1b9-7f72b546517d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {1fa70b9b-ed82-4fd7-bbf3-3d2907da8dd1}, !- Handle
  Schedule Rule 13,                       !- Name
  {c937400e-911a-4f4c-88b1-5f01d130dd8f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07c09ae4-f61b-4580-b976-feda5cb31e30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07c09ae4-f61b-4580-b976-feda5cb31e30}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {56d3d038-5648-472b-b1b9-7f72b546517d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {56d3d038-5648-472b-b1b9-7f72b546517d}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f175bab6-3f9c-4c2d-9a51-473f4cd362a0}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {56d3d038-5648-472b-b1b9-7f72b546517d}, !- Schedule Type Limits Name
  {302f74a0-1873-47af-9c45-a5183cbf523e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {302f74a0-1873-47af-9c45-a5183cbf523e}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {56d3d038-5648-472b-b1b9-7f72b546517d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {ad6f42e2-b74e-4b42-9b9e-5dc1b0b69d59}, !- Handle
  Schedule Rule 14,                       !- Name
  {f175bab6-3f9c-4c2d-9a51-473f4cd362a0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fc475202-503f-4a25-ae5a-95fbfb363cdf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc475202-503f-4a25-ae5a-95fbfb363cdf}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {56d3d038-5648-472b-b1b9-7f72b546517d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {1823d00c-4cda-48f4-925b-e78124b499fb}, !- Handle
  Schedule Rule 15,                       !- Name
  {f175bab6-3f9c-4c2d-9a51-473f4cd362a0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {de1d9034-0bfe-432a-8648-a7e72e4319e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de1d9034-0bfe-432a-8648-a7e72e4319e0}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {56d3d038-5648-472b-b1b9-7f72b546517d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {29d0591c-a9ce-4626-976f-d27d9b91047f}, !- Handle
  Schedule Rule 16,                       !- Name
  {f175bab6-3f9c-4c2d-9a51-473f4cd362a0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e3cf1aa6-310a-43d4-bc0c-954353e3f602}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3cf1aa6-310a-43d4-bc0c-954353e3f602}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {56d3d038-5648-472b-b1b9-7f72b546517d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {46b1fe09-df15-4598-84c1-afdd8079111c}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ac85d1c8-2b73-43bb-a468-74b40347c1c3}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {19eb26b5-e464-44a9-a976-c1f97c944288}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items People, !- Name
  {ac85d1c8-2b73-43bb-a468-74b40347c1c3}, !- People Definition Name
  {a6aa64ea-d7e8-4be2-93e7-411cbc4acca9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4a091aed-51c5-43e2-be56-3d172d93f25c}, !- Work Efficiency Schedule Name
  {792fcadf-bbe6-4c05-9857-3a4c45bdf20f}, !- Clothing Insulation Schedule Name
  {b7076c91-1a37-4f55-ad32-6002b0309f19}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0b05f0f9-baf3-461d-b822-4a5dcb681bbb}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.60000348750698,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {92ecd79c-b4e0-4043-8e43-181bcda03c2a}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items Lights, !- Name
  {0b05f0f9-baf3-461d-b822-4a5dcb681bbb}, !- Lights Definition Name
  {a6aa64ea-d7e8-4be2-93e7-411cbc4acca9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4372bfea-7cf2-447f-835b-adef97062cf8}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d2d6de9e-4005-48e1-aa2f-e28e21a2ca2e}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items Elec Equip, !- Name
  {4372bfea-7cf2-447f-835b-adef97062cf8}, !- Electric Equipment Definition Name
  {a6aa64ea-d7e8-4be2-93e7-411cbc4acca9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {df4f36d9-ba9f-4ff6-a196-16ca30b6d3bd}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3ecfc0eb-75db-4b1c-bf1d-f8eb498b7782}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3ee7c270-6e4e-48cb-a84d-3e553d3a2efc}, !- Number of People Schedule Name
  {20edc0f9-cf3a-4f54-a8f7-35029b7010c0}, !- People Activity Level Schedule Name
  {d8f9426d-fd42-45fa-9e7a-ec39a875172e}, !- Lighting Schedule Name
  {bc1d38df-bea4-49af-ac2a-38d6440790b3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7e91be8e-2349-4dec-8a68-f5ee08893837}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7caceb77-d635-4009-99ce-33e7a5dee198}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items Thermostat, !- Name
  {c937400e-911a-4f4c-88b1-5f01d130dd8f}, !- Heating Setpoint Temperature Schedule Name
  {f175bab6-3f9c-4c2d-9a51-473f4cd362a0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {480ec7d7-0117-4de2-bc87-38ca3ed508ec}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4), !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1c4a4bea-b069-4d48-93fd-8fb0d4eec284}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.020007268432546,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9d82a9c9-8e67-43b1-b97d-c0a4b3370aec}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) People, !- Name
  {1c4a4bea-b069-4d48-93fd-8fb0d4eec284}, !- People Definition Name
  {f6907e5f-7752-47ad-bfcd-c6fb8b1f86ab}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4a091aed-51c5-43e2-be56-3d172d93f25c}, !- Work Efficiency Schedule Name
  {792fcadf-bbe6-4c05-9857-3a4c45bdf20f}, !- Clothing Insulation Schedule Name
  {b7076c91-1a37-4f55-ad32-6002b0309f19}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {14d2fe9b-67d4-4e1c-b920-7727c2a7aca0}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.40000715800043,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {dec3f407-27e3-4dc5-b59e-06cd7ffc1cc2}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) Lights, !- Name
  {14d2fe9b-67d4-4e1c-b920-7727c2a7aca0}, !- Lights Definition Name
  {f6907e5f-7752-47ad-bfcd-c6fb8b1f86ab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {007b491c-9511-472c-b7b3-546836830a02}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a533bca2-cb09-4d5e-8dc6-4ff89da83d4b}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) Elec Equip, !- Name
  {007b491c-9511-472c-b7b3-546836830a02}, !- Electric Equipment Definition Name
  {f6907e5f-7752-47ad-bfcd-c6fb8b1f86ab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f24ea84e-e1f0-49cd-b943-38c7b23b9ddb}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bd59a9cf-313c-4512-ba2c-0315ad687e9f}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3ee7c270-6e4e-48cb-a84d-3e553d3a2efc}, !- Number of People Schedule Name
  {20edc0f9-cf3a-4f54-a8f7-35029b7010c0}, !- People Activity Level Schedule Name
  {d8f9426d-fd42-45fa-9e7a-ec39a875172e}, !- Lighting Schedule Name
  {bc1d38df-bea4-49af-ac2a-38d6440790b3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7e91be8e-2349-4dec-8a68-f5ee08893837}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a8383ed4-ecb4-4ec1-a18c-9aab55b3ca52}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) Thermostat, !- Name
  {c937400e-911a-4f4c-88b1-5f01d130dd8f}, !- Heating Setpoint Temperature Schedule Name
  {f175bab6-3f9c-4c2d-9a51-473f4cd362a0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Handle
  Always On Discrete,                     !- Name
  {0edb7b63-23e5-42a6-ad1d-179acb6b4ecd}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {0edb7b63-23e5-42a6-ad1d-179acb6b4ecd}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {9dbb6b01-7996-41da-a5e8-636dc4ac9017}, !- Handle
  Zone1 Office Infiltration,              !- Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space or SpaceType Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00048687063771828,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c833c65f-ca80-40b5-be66-fd9354f22937}, !- Handle
  Zone2 Fine Storage Infiltration,        !- Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space or SpaceType Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00048687063771828,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b79b3f9-5666-46a6-8e9e-321a18382424}, !- Handle
  Zone3 Bulk Storage Infiltration,        !- Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space or SpaceType Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00048687063771828,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {78697d78-2b60-4975-a0d5-c37368d8befc}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {22c2d2b9-494f-401b-904f-4ec9cce61e03}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {b90a41e1-d707-4da4-807e-e181fea8431e}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {8c80dd6c-541b-48d1-b802-48ccd21bc672}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {78997c8f-fb2d-4770-94cf-a4d8238ee65c}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dcb84c40-8b23-4342-acc2-ac0548d2b62a}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {b90a41e1-d707-4da4-807e-e181fea8431e}, !- Layer 1
  {8c80dd6c-541b-48d1-b802-48ccd21bc672}, !- Layer 2
  {78997c8f-fb2d-4770-94cf-a4d8238ee65c}; !- Layer 3

OS:Material,
  {547aca94-28ca-4c73-adc3-aa3aea3992cd}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {9155c0a8-0ed8-46d4-9236-e430ec0b7e3d}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {547aca94-28ca-4c73-adc3-aa3aea3992cd}, !- Layer 1
  {547aca94-28ca-4c73-adc3-aa3aea3992cd}; !- Layer 2

OS:Material,
  {f6a5a71e-ebd6-4b1b-91a6-3ee4032d1b4f}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {dd60c474-61dd-4f4f-a0b7-44328afaf877}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {f6a5a71e-ebd6-4b1b-91a6-3ee4032d1b4f}; !- Layer 1

OS:Construction,
  {4474a715-f9fe-4971-b339-12b774258504}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {f6a5a71e-ebd6-4b1b-91a6-3ee4032d1b4f}, !- Layer 1
  {b90a41e1-d707-4da4-807e-e181fea8431e}; !- Layer 2

OS:DefaultConstructionSet,
  {d5efe4f8-cdc5-49ff-a745-fdf2e26636c0}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {9f4995d2-c5d9-4c55-910c-95147affb0dd}, !- Default Exterior Surface Constructions Name
  {525360ec-236e-4615-bd0d-b81bfce22053}, !- Default Interior Surface Constructions Name
  {bc0798a2-b1ee-495d-bcb2-9c7a9bf1a83c}, !- Default Ground Contact Surface Constructions Name
  {7d50906e-662b-4c7d-a7dc-9a276dc2feb4}, !- Default Exterior SubSurface Constructions Name
  {ade8f2ac-d6fb-449a-8b0e-c135af1f2f10}, !- Default Interior SubSurface Constructions Name
  {c5c0ae7b-20c9-437a-ab04-424d58542ec1}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {897c55ac-0655-4fd8-ae3b-82310795e100}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {ded4597c-421a-49be-9dd2-5d7acd150587}, !- Floor Construction Name
  {99fc9dd0-2abf-42fd-a9c3-747dfecb3eba}, !- Wall Construction Name
  {b210c5c8-11d2-44b5-84d2-220de8334d6a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {525360ec-236e-4615-bd0d-b81bfce22053}, !- Handle
  Default Surface Constructions 2,        !- Name
  {f2dc32df-b8c6-4719-a823-63abb7022f4a}, !- Floor Construction Name
  {3e793e3c-8d85-4f54-8b61-82bf0870fc5b}, !- Wall Construction Name
  {be901bc4-70dc-4da2-a6e9-522d4a4a9758}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5f3e09ea-c774-4ef3-a110-af51b31f2f91}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {791ab2b8-602f-4d12-b25b-cff0229cb9b6}, !- Floor Construction Name
  {e6bd8d05-45d1-4455-a521-f08d2e4c19b1}, !- Wall Construction Name
  {28c95ec9-147c-4c23-90dd-9f68c87cfd83}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1649effa-9871-4b0c-b6d5-d7e045c6504c}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {e3151147-caea-44b3-9b67-079874438943}, !- Fixed Window Construction Name
  {e3151147-caea-44b3-9b67-079874438943}, !- Operable Window Construction Name
  {65621f7f-f7b0-4a2f-a57d-2169ded37e63}, !- Door Construction Name
  {16070ecf-bcc0-4218-b8c4-b69ad11acd89}, !- Glass Door Construction Name
  {09ea8a9e-65e2-4728-bced-06240b1ed15a}, !- Overhead Door Construction Name
  {31aeb6ed-acb4-47d3-bbc5-7c67c36d75c2}, !- Skylight Construction Name
  {18801ba2-97df-416d-ae86-a91decc76928}, !- Tubular Daylight Dome Construction Name
  {f72adb7b-2871-4537-b047-63a53ef050aa}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ade8f2ac-d6fb-449a-8b0e-c135af1f2f10}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {5883fdc4-8174-40e2-abdb-ddb29f92f3ca}, !- Fixed Window Construction Name
  {5883fdc4-8174-40e2-abdb-ddb29f92f3ca}, !- Operable Window Construction Name
  {58897a9f-571d-49c4-a3cb-39b1a0826c0c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c5c0ae7b-20c9-437a-ab04-424d58542ec1}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {f8ecf4fa-4699-43e5-a325-7d18b7256f18}; !- Layer 1

OS:StandardsInformation:Construction,
  {85e9461d-6721-40a6-9251-54510be83d2f}, !- Handle
  {c5c0ae7b-20c9-437a-ab04-424d58542ec1}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ded4597c-421a-49be-9dd2-5d7acd150587}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {f123c4a7-d0d3-4728-91e1-98008801ab45}, !- Layer 1
  {800900e1-3ba8-44a2-b10d-1c511a3eae13}, !- Layer 2
  {52c4520c-03db-4a2f-aafb-9aa2529d7e56}; !- Layer 3

OS:StandardsInformation:Construction,
  {f7c5f9ec-cca1-4b46-84d5-5c7785762ae0}, !- Handle
  {ded4597c-421a-49be-9dd2-5d7acd150587}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {99fc9dd0-2abf-42fd-a9c3-747dfecb3eba}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {4f04c067-ec7d-430d-bbb7-5698d11da403}, !- Layer 1
  {872a0f42-ab4f-46cd-b12a-3ae8a654f2a3}, !- Layer 2
  {f123c4a7-d0d3-4728-91e1-98008801ab45}, !- Layer 3
  {7a9d7854-f6e3-420d-b60a-a213f2341ec1}; !- Layer 4

OS:StandardsInformation:Construction,
  {5312df1d-4320-4687-bbdd-5229e6c85383}, !- Handle
  {99fc9dd0-2abf-42fd-a9c3-747dfecb3eba}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {b210c5c8-11d2-44b5-84d2-220de8334d6a}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {04e4240f-e413-4db3-8551-f67b50e95c74}, !- Layer 1
  {f123c4a7-d0d3-4728-91e1-98008801ab45}; !- Layer 2

OS:StandardsInformation:Construction,
  {c9dc3c3e-bc82-40e0-836b-f3590b5e7fed}, !- Handle
  {b210c5c8-11d2-44b5-84d2-220de8334d6a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f2dc32df-b8c6-4719-a823-63abb7022f4a}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {aaf05bed-534d-4a84-9cf9-151bc8d65534}, !- Layer 1
  {52c4520c-03db-4a2f-aafb-9aa2529d7e56}; !- Layer 2

OS:StandardsInformation:Construction,
  {6ac994f7-feb0-4080-a2e6-1eab7b0b4f1f}, !- Handle
  {f2dc32df-b8c6-4719-a823-63abb7022f4a}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3e793e3c-8d85-4f54-8b61-82bf0870fc5b}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {20ede5a5-9508-4cd1-98b0-683f90ae9b63}, !- Layer 1
  {20ede5a5-9508-4cd1-98b0-683f90ae9b63}; !- Layer 2

OS:StandardsInformation:Construction,
  {47ba5581-dfed-4118-9131-be596703c73d}, !- Handle
  {3e793e3c-8d85-4f54-8b61-82bf0870fc5b}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {be901bc4-70dc-4da2-a6e9-522d4a4a9758}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {52c4520c-03db-4a2f-aafb-9aa2529d7e56}, !- Layer 1
  {aaf05bed-534d-4a84-9cf9-151bc8d65534}; !- Layer 2

OS:StandardsInformation:Construction,
  {df212afa-a8aa-47e1-b63f-98162b8e4961}, !- Handle
  {be901bc4-70dc-4da2-a6e9-522d4a4a9758}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {791ab2b8-602f-4d12-b25b-cff0229cb9b6}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {8e7b4559-7d8d-4604-890b-6a9a4d40d58b}, !- Layer 1
  {52c4520c-03db-4a2f-aafb-9aa2529d7e56}; !- Layer 2

OS:StandardsInformation:Construction,
  {8ce12019-ba69-4d46-a428-76ca203ea79d}, !- Handle
  {791ab2b8-602f-4d12-b25b-cff0229cb9b6}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {e6bd8d05-45d1-4455-a521-f08d2e4c19b1}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {8e7b4559-7d8d-4604-890b-6a9a4d40d58b}, !- Layer 1
  {52c4520c-03db-4a2f-aafb-9aa2529d7e56}; !- Layer 2

OS:StandardsInformation:Construction,
  {26636aa4-f7ed-4ad8-8b3d-16e20bd767ff}, !- Handle
  {e6bd8d05-45d1-4455-a521-f08d2e4c19b1}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {28c95ec9-147c-4c23-90dd-9f68c87cfd83}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {8e7b4559-7d8d-4604-890b-6a9a4d40d58b}, !- Layer 1
  {52c4520c-03db-4a2f-aafb-9aa2529d7e56}; !- Layer 2

OS:StandardsInformation:Construction,
  {d84f19af-9477-4a22-9fe0-987ab04cb35c}, !- Handle
  {28c95ec9-147c-4c23-90dd-9f68c87cfd83}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {e3151147-caea-44b3-9b67-079874438943}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {2dbbc129-612e-4d18-afd2-fa1ecc91f77d}; !- Layer 1

OS:StandardsInformation:Construction,
  {983f244c-1673-4451-a6c0-17cb3df20ae3}, !- Handle
  {e3151147-caea-44b3-9b67-079874438943}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {65621f7f-f7b0-4a2f-a57d-2169ded37e63}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {43246cfe-3b69-403c-baa5-1af347ee3127}, !- Layer 1
  {f123c4a7-d0d3-4728-91e1-98008801ab45}; !- Layer 2

OS:StandardsInformation:Construction,
  {debf9e1c-c7d6-4c6a-8004-c3a839131bd1}, !- Handle
  {65621f7f-f7b0-4a2f-a57d-2169ded37e63}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {16070ecf-bcc0-4218-b8c4-b69ad11acd89}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {2dbbc129-612e-4d18-afd2-fa1ecc91f77d}; !- Layer 1

OS:StandardsInformation:Construction,
  {04759d14-4968-42f1-89a6-c850c835e56d}, !- Handle
  {16070ecf-bcc0-4218-b8c4-b69ad11acd89}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {09ea8a9e-65e2-4728-bced-06240b1ed15a}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {f123c4a7-d0d3-4728-91e1-98008801ab45}; !- Layer 1

OS:StandardsInformation:Construction,
  {75a5d951-c97f-4dce-b97c-06bc21132b53}, !- Handle
  {09ea8a9e-65e2-4728-bced-06240b1ed15a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {31aeb6ed-acb4-47d3-bbc5-7c67c36d75c2}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {2dbbc129-612e-4d18-afd2-fa1ecc91f77d}; !- Layer 1

OS:StandardsInformation:Construction,
  {5f21d22b-d57a-4530-b6f8-0e1531d95049}, !- Handle
  {31aeb6ed-acb4-47d3-bbc5-7c67c36d75c2}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {18801ba2-97df-416d-ae86-a91decc76928}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {2dbbc129-612e-4d18-afd2-fa1ecc91f77d}; !- Layer 1

OS:StandardsInformation:Construction,
  {226ab3ee-abf7-4e4d-bdea-732b27f125d9}, !- Handle
  {18801ba2-97df-416d-ae86-a91decc76928}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {f72adb7b-2871-4537-b047-63a53ef050aa}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {2dbbc129-612e-4d18-afd2-fa1ecc91f77d}; !- Layer 1

OS:StandardsInformation:Construction,
  {21aa2c37-e089-487e-a5a3-b33f36391ac4}, !- Handle
  {f72adb7b-2871-4537-b047-63a53ef050aa}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {5883fdc4-8174-40e2-abdb-ddb29f92f3ca}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {2dbbc129-612e-4d18-afd2-fa1ecc91f77d}; !- Layer 1

OS:StandardsInformation:Construction,
  {7bfc6b3f-b845-4ff1-baa3-8bfe28089214}, !- Handle
  {5883fdc4-8174-40e2-abdb-ddb29f92f3ca}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {58897a9f-571d-49c4-a3cb-39b1a0826c0c}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {f8ecf4fa-4699-43e5-a325-7d18b7256f18}; !- Layer 1

OS:StandardsInformation:Construction,
  {7c417c32-5b54-460f-8f98-c64802ae5fd3}, !- Handle
  {58897a9f-571d-49c4-a3cb-39b1a0826c0c}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f8ecf4fa-4699-43e5-a325-7d18b7256f18}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f54512f5-3ec6-4a23-a089-8f975d205afa}, !- Handle
  {f8ecf4fa-4699-43e5-a325-7d18b7256f18}; !- Material Name

OS:Material:NoMass,
  {f123c4a7-d0d3-4728-91e1-98008801ab45}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {616a3dde-e27c-403c-b596-b845e54fb8f0}, !- Handle
  {f123c4a7-d0d3-4728-91e1-98008801ab45}; !- Material Name

OS:Material,
  {800900e1-3ba8-44a2-b10d-1c511a3eae13}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {22749b61-ee0e-451c-9ce1-30eeb27a74c7}, !- Handle
  {800900e1-3ba8-44a2-b10d-1c511a3eae13}; !- Material Name

OS:Material:NoMass,
  {52c4520c-03db-4a2f-aafb-9aa2529d7e56}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cbb62129-d352-49b6-ad26-b532861721cb}, !- Handle
  {52c4520c-03db-4a2f-aafb-9aa2529d7e56}; !- Material Name

OS:Material,
  {4f04c067-ec7d-430d-bbb7-5698d11da403}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d3e6830-0dd8-4954-8efb-d168dd0b70d2}, !- Handle
  {4f04c067-ec7d-430d-bbb7-5698d11da403}; !- Material Name

OS:Material,
  {872a0f42-ab4f-46cd-b12a-3ae8a654f2a3}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {588fe94b-0fcc-4d31-ba50-0d8f297103f8}, !- Handle
  {872a0f42-ab4f-46cd-b12a-3ae8a654f2a3}; !- Material Name

OS:Material,
  {7a9d7854-f6e3-420d-b60a-a213f2341ec1}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {118e3a41-60b4-4b0d-ac76-e567859628df}, !- Handle
  {7a9d7854-f6e3-420d-b60a-a213f2341ec1}; !- Material Name

OS:Material,
  {04e4240f-e413-4db3-8551-f67b50e95c74}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2b25208e-ec3a-4096-9386-74028843be13}, !- Handle
  {04e4240f-e413-4db3-8551-f67b50e95c74}; !- Material Name

OS:Material,
  {aaf05bed-534d-4a84-9cf9-151bc8d65534}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {32f9023b-3d2b-416a-a109-ae69318e352c}, !- Handle
  {aaf05bed-534d-4a84-9cf9-151bc8d65534}; !- Material Name

OS:Material,
  {20ede5a5-9508-4cd1-98b0-683f90ae9b63}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0d5ba96d-f3f6-46b1-bc80-49ce231f3e4d}, !- Handle
  {20ede5a5-9508-4cd1-98b0-683f90ae9b63}; !- Material Name

OS:Material,
  {8e7b4559-7d8d-4604-890b-6a9a4d40d58b}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {43256ea9-e5ec-4e74-8ae1-220990c59e09}, !- Handle
  {8e7b4559-7d8d-4604-890b-6a9a4d40d58b}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {2dbbc129-612e-4d18-afd2-fa1ecc91f77d}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {244ce9c6-61cd-4f81-b617-408d97e5572e}, !- Handle
  {2dbbc129-612e-4d18-afd2-fa1ecc91f77d}; !- Material Name

OS:Material,
  {43246cfe-3b69-403c-baa5-1af347ee3127}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b6bf10d0-7f52-439e-a804-d5a8fcbb4f61}, !- Handle
  {43246cfe-3b69-403c-baa5-1af347ee3127}; !- Material Name

OS:DefaultSurfaceConstructions,
  {9f4995d2-c5d9-4c55-910c-95147affb0dd}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {74b0a544-363c-4c00-88a4-ca32d41f1cfd}, !- Floor Construction Name
  {cc669876-69a8-42e2-b487-7d5623dbe07d}, !- Wall Construction Name
  {fba168c0-018d-44fc-95a0-404e6211d28c}; !- Roof Ceiling Construction Name

OS:Construction,
  {74b0a544-363c-4c00-88a4-ca32d41f1cfd}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.138,            !- Name
  ,                                       !- Surface Rendering Name
  {3642fdc0-d03d-4bba-98e6-1880d5477e35}, !- Layer 1
  {2b89b81f-b09f-4487-b83a-57e39cc44b0f}, !- Layer 2
  {f036cce4-e9d0-4710-b6e4-d1df0a07414e}; !- Layer 3

OS:StandardsInformation:Construction,
  {9bce85e8-f589-44cb-951c-e14de695837e}, !- Handle
  {74b0a544-363c-4c00-88a4-ca32d41f1cfd}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {3642fdc0-d03d-4bba-98e6-1880d5477e35}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  6.98591414061624,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5b6c41f8-32d6-47b2-bf43-50e192e54120}, !- Handle
  {3642fdc0-d03d-4bba-98e6-1880d5477e35}; !- Material Name

OS:Material,
  {2b89b81f-b09f-4487-b83a-57e39cc44b0f}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3bfd2b5f-c981-4741-aa5b-d1542b3ed48e}, !- Handle
  {2b89b81f-b09f-4487-b83a-57e39cc44b0f}; !- Material Name

OS:Material:NoMass,
  {f036cce4-e9d0-4710-b6e4-d1df0a07414e}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b9b6413c-7a4d-4cf6-ad8a-73237af1192a}, !- Handle
  {f036cce4-e9d0-4710-b6e4-d1df0a07414e}; !- Material Name

OS:Construction,
  {cc669876-69a8-42e2-b487-7d5623dbe07d}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.215,             !- Name
  ,                                       !- Surface Rendering Name
  {b60b7f7a-f572-46de-b83d-f064cf274840}, !- Layer 1
  {bc6a1e50-f475-4f0c-8d08-83e85e4a8cc2}, !- Layer 2
  {4f093728-a4e3-4242-88c1-5b8f2e744d46}, !- Layer 3
  {2df79ef1-9715-45d5-a195-fc083787d964}; !- Layer 4

OS:StandardsInformation:Construction,
  {030d4afd-50f1-40d4-a89e-cb8ff84cd70b}, !- Handle
  {cc669876-69a8-42e2-b487-7d5623dbe07d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {b60b7f7a-f572-46de-b83d-f064cf274840}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {c06acd57-80ee-44cc-805f-2d1910bc3f67}, !- Handle
  {b60b7f7a-f572-46de-b83d-f064cf274840}; !- Material Name

OS:Material,
  {bc6a1e50-f475-4f0c-8d08-83e85e4a8cc2}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c5e123fc-3b06-42b1-99cc-71d38eb0389f}, !- Handle
  {bc6a1e50-f475-4f0c-8d08-83e85e4a8cc2}; !- Material Name

OS:Material:NoMass,
  {4f093728-a4e3-4242-88c1-5b8f2e744d46}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.38022034120929,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {13d350c4-371f-4b73-90b7-2616cc44aaa2}, !- Handle
  {4f093728-a4e3-4242-88c1-5b8f2e744d46}; !- Material Name

OS:Material,
  {2df79ef1-9715-45d5-a195-fc083787d964}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0fd59b9a-03e6-4c2a-adc8-5c4ca4018bf0}, !- Handle
  {2df79ef1-9715-45d5-a195-fc083787d964}; !- Material Name

OS:Construction,
  {fba168c0-018d-44fc-95a0-404e6211d28c}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.121,            !- Name
  ,                                       !- Surface Rendering Name
  {e063a401-75ea-464f-ac0e-4a5feff3a972}, !- Layer 1
  {85320a7c-8bc4-4dc2-84a9-075e22c93558}; !- Layer 2

OS:StandardsInformation:Construction,
  {12445061-0eb2-4755-a147-c010be3140c7}, !- Handle
  {fba168c0-018d-44fc-95a0-404e6211d28c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {e063a401-75ea-464f-ac0e-4a5feff3a972}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d001f3da-f716-4cbb-95d8-9a318ce4fa28}, !- Handle
  {e063a401-75ea-464f-ac0e-4a5feff3a972}; !- Material Name

OS:Material:NoMass,
  {85320a7c-8bc4-4dc2-84a9-075e22c93558}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  8.26444514207283,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d184f3cc-43b1-42aa-ace8-fd6f5e763c0c}, !- Handle
  {85320a7c-8bc4-4dc2-84a9-075e22c93558}; !- Material Name

OS:DefaultSurfaceConstructions,
  {bc0798a2-b1ee-495d-bcb2-9c7a9bf1a83c}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {439b114e-76f4-4382-84b8-c519639a3da7}, !- Floor Construction Name
  {b53d9043-b840-4e10-ab71-80c7d61e1a64}, !- Wall Construction Name
  {069695be-38a3-4464-b319-436ebb8bb647}; !- Roof Ceiling Construction Name

OS:Construction,
  {439b114e-76f4-4382-84b8-c519639a3da7}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {47de2efb-5f38-41c6-9779-bd3254a15b2e}, !- Layer 1
  {c387164b-a848-4831-b388-e8f8bf225384}; !- Layer 2

OS:StandardsInformation:Construction,
  {5bba3284-4969-4841-a7c6-3c9972e6ab9c}, !- Handle
  {439b114e-76f4-4382-84b8-c519639a3da7}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {47de2efb-5f38-41c6-9779-bd3254a15b2e}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ad7b3875-f533-43ec-b2b5-9f51ab5ca293}, !- Handle
  {47de2efb-5f38-41c6-9779-bd3254a15b2e}; !- Material Name

OS:Material:NoMass,
  {c387164b-a848-4831-b388-e8f8bf225384}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e6dcfb4d-0988-497b-80d5-fa4002a63431}, !- Handle
  {c387164b-a848-4831-b388-e8f8bf225384}; !- Material Name

OS:Construction,
  {b53d9043-b840-4e10-ab71-80c7d61e1a64}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {29b67d9d-4c3a-478d-84f9-a1b2571fd270}, !- Layer 1
  {828fd975-317e-41f8-b366-8de81b7f38c6}; !- Layer 2

OS:StandardsInformation:Construction,
  {e6084011-ba16-48e8-af8a-34f14549f57c}, !- Handle
  {b53d9043-b840-4e10-ab71-80c7d61e1a64}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {29b67d9d-4c3a-478d-84f9-a1b2571fd270}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3160bb5c-7583-4e9e-a58f-4e09254675de}, !- Handle
  {29b67d9d-4c3a-478d-84f9-a1b2571fd270}; !- Material Name

OS:Material:NoMass,
  {828fd975-317e-41f8-b366-8de81b7f38c6}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {61335295-2e93-4944-baf5-642d1197608c}, !- Handle
  {828fd975-317e-41f8-b366-8de81b7f38c6}; !- Material Name

OS:Construction,
  {069695be-38a3-4464-b319-436ebb8bb647}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {9a2704d2-419f-45bb-84a1-7a92cab56b02}, !- Layer 1
  {f8876b3a-30dc-4d1c-b1aa-4a6bd26ff6e3}; !- Layer 2

OS:StandardsInformation:Construction,
  {2b50cb7c-4d0e-4553-ac65-17f7b44698e9}, !- Handle
  {069695be-38a3-4464-b319-436ebb8bb647}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {9a2704d2-419f-45bb-84a1-7a92cab56b02}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {962949a5-717b-45da-923d-bb5c404ca405}, !- Handle
  {9a2704d2-419f-45bb-84a1-7a92cab56b02}; !- Material Name

OS:Material:NoMass,
  {f8876b3a-30dc-4d1c-b1aa-4a6bd26ff6e3}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cf72905c-0eef-4939-ab14-d635d57589e0}, !- Handle
  {f8876b3a-30dc-4d1c-b1aa-4a6bd26ff6e3}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {7d50906e-662b-4c7d-a7dc-9a276dc2feb4}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {e17f404c-43f4-4f65-a0fc-e4e90af2a650}, !- Fixed Window Construction Name
  {e17f404c-43f4-4f65-a0fc-e4e90af2a650}, !- Operable Window Construction Name
  {34821acb-1ca2-402a-9a4f-fe617ace581e}, !- Door Construction Name
  {dcc18049-655b-41cd-a665-933f33977447}, !- Glass Door Construction Name
  {681d21ef-74fa-4748-8cbf-1d1f37b922f2}, !- Overhead Door Construction Name
  {e06282e9-0dfd-4c75-859a-1ab366ddc937}, !- Skylight Construction Name
  {4befce04-b28b-49cf-afea-e6f3c10fa659}, !- Tubular Daylight Dome Construction Name
  {55b1610d-8a90-4ffe-aede-3dffa3ff52dd}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {ac9c9076-7d22-47d3-80c0-276083e7828e}, !- Handle
  SimpleGlazing:U=0.173 SHGC=0.600,       !- Name
  1.73,                                   !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {e17f404c-43f4-4f65-a0fc-e4e90af2a650}, !- Handle
  BTAP-Ext-FixedWindow:U=0.173 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {ac9c9076-7d22-47d3-80c0-276083e7828e}; !- Layer 1

OS:Construction,
  {34821acb-1ca2-402a-9a4f-fe617ace581e}, !- Handle
  BTAP-Ext-Door:U-1.73,                   !- Name
  ,                                       !- Surface Rendering Name
  {4bf1c404-e32c-4b53-ac98-183f3c9897d0}, !- Layer 1
  {ad5e06b6-6a0f-43a9-ba05-8f955b68a4c9}; !- Layer 2

OS:StandardsInformation:Construction,
  {1106748a-d3be-48a7-b2e1-5fb86c372553}, !- Handle
  {34821acb-1ca2-402a-9a4f-fe617ace581e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {4bf1c404-e32c-4b53-ac98-183f3c9897d0}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c5ab785f-a3eb-48c7-b44f-87d9418782dd}, !- Handle
  {4bf1c404-e32c-4b53-ac98-183f3c9897d0}; !- Material Name

OS:Material:NoMass,
  {ad5e06b6-6a0f-43a9-ba05-8f955b68a4c9}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.578017014236402,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1a2ba62b-15a6-4615-9f41-6f6571f7e23f}, !- Handle
  {ad5e06b6-6a0f-43a9-ba05-8f955b68a4c9}; !- Material Name

OS:Construction,
  {dcc18049-655b-41cd-a665-933f33977447}, !- Handle
  BTAP-Ext-GlassDoors:U=0.173 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {ac9c9076-7d22-47d3-80c0-276083e7828e}; !- Layer 1

OS:Construction,
  {681d21ef-74fa-4748-8cbf-1d1f37b922f2}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.73,           !- Name
  ,                                       !- Surface Rendering Name
  {a7952aa4-7364-492c-a4f8-07b8217a9010}; !- Layer 1

OS:StandardsInformation:Construction,
  {7e1ab1f8-0e32-4ce4-a27e-c8bc0cd06eb3}, !- Handle
  {681d21ef-74fa-4748-8cbf-1d1f37b922f2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {a7952aa4-7364-492c-a4f8-07b8217a9010}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.578034682080925,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {41e3ed1d-c3e7-41c3-8432-afcb2dd97240}, !- Handle
  {a7952aa4-7364-492c-a4f8-07b8217a9010}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {8a4306b7-cea3-456b-a45c-ea9fd31d876b}, !- Handle
  SimpleGlazing:U=0.241 SHGC=0.600,       !- Name
  2.41,                                   !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {e06282e9-0dfd-4c75-859a-1ab366ddc937}, !- Handle
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {8a4306b7-cea3-456b-a45c-ea9fd31d876b}; !- Layer 1

OS:Construction,
  {4befce04-b28b-49cf-afea-e6f3c10fa659}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.241 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {8a4306b7-cea3-456b-a45c-ea9fd31d876b}; !- Layer 1

OS:Construction,
  {55b1610d-8a90-4ffe-aede-3dffa3ff52dd}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.241 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {8a4306b7-cea3-456b-a45c-ea9fd31d876b}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {fb072a9e-5f72-4ff8-8b7d-acd325fffd0c}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 1, !- Name
  {c937400e-911a-4f4c-88b1-5f01d130dd8f}, !- Heating Setpoint Temperature Schedule Name
  {f175bab6-3f9c-4c2d-9a51-473f4cd362a0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3a878e5-eddc-4306-a555-d9db749b8a68}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) Thermostat 1, !- Name
  {c937400e-911a-4f4c-88b1-5f01d130dd8f}, !- Heating Setpoint Temperature Schedule Name
  {f175bab6-3f9c-4c2d-9a51-473f4cd362a0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3881d21a-7332-4139-b2c3-39f22c33f4ce}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items Thermostat 1, !- Name
  {c937400e-911a-4f4c-88b1-5f01d130dd8f}, !- Heating Setpoint Temperature Schedule Name
  {f175bab6-3f9c-4c2d-9a51-473f4cd362a0}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {b2cd6258-72ce-4ebc-a7c6-e107f2b3bca5}, !- Handle
  Bulk Storage Left Wall_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {e17f404c-43f4-4f65-a0fc-e4e90af2a650}, !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 100.553694839222, 3.605877488203,    !- X,Y,Z Vertex 1 {m}
  0, 100.553694839222, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 30.5039135876431, 0.762,             !- X,Y,Z Vertex 3 {m}
  0, 30.5039135876431, 3.605877488203;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9675d9d4-230f-42a1-bf0d-367a67e38617}, !- Handle
  Bulk Storage Rear Wall_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {e17f404c-43f4-4f65-a0fc-e4e90af2a650}, !- Construction Name
  {b8b06532-b20c-4b27-b353-fb685ea15ba8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.6923703814647, 100.579094839222, 3.60697784757277, !- X,Y,Z Vertex 1 {m}
  45.6923703814647, 100.579094839222, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 100.579094839222, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 100.579094839222, 3.60697784757277; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {093cce9a-b842-405e-8b12-33d788b2c0c8}, !- Handle
  Bulk Storage Right Wall_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {e17f404c-43f4-4f65-a0fc-e4e90af2a650}, !- Construction Name
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.7177703814647, 30.5039135876431, 3.605877488203, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.5039135876431, 0.762, !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 100.553694839222, 0.762, !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 100.553694839222, 3.605877488203; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {921e9959-f369-46ad-9d25-91e60b691725}, !- Handle
  Fine Storage Front Wall_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {e17f404c-43f4-4f65-a0fc-e4e90af2a650}, !- Construction Name
  {a50eff28-8688-422b-9443-0a4fe183df9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9321365494966, 0, 3.61112240525708,  !- X,Y,Z Vertex 1 {m}
  25.9321365494966, 0, 0.762,             !- X,Y,Z Vertex 2 {m}
  45.6923703814647, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  45.6923703814647, 0, 3.61112240525708;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {710b2024-67c3-4d45-9e28-37b755dc030c}, !- Handle
  Fine Storage Left Wall_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {e17f404c-43f4-4f65-a0fc-e4e90af2a650}, !- Construction Name
  {e7c4e556-9445-43b4-bfcc-f9fc21f24f21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 30.4531135876431, 3.61059931700919,  !- X,Y,Z Vertex 1 {m}
  0, 30.4531135876431, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 9.16895407629293, 0.762,             !- X,Y,Z Vertex 3 {m}
  0, 9.16895407629293, 3.61059931700919;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63795e6a-53aa-44f9-97ee-e381cec4cd66}, !- Handle
  Fine Storage Office Front Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e17f404c-43f4-4f65-a0fc-e4e90af2a650}, !- Construction Name
  {5b1ce779-a299-4910-83a2-6fb6d1cee24f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 6.4526919105121,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 5.02899190227003,            !- X,Y,Z Vertex 2 {m}
  25.8813365494966, 0, 5.02899190227003,  !- X,Y,Z Vertex 3 {m}
  25.8813365494966, 0, 6.4526919105121;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18505aab-f29c-48c3-b4c6-1357c05b701a}, !- Handle
  Fine Storage Office Left Wall_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e17f404c-43f4-4f65-a0fc-e4e90af2a650}, !- Construction Name
  {145bfd04-ce48-4581-a2a9-e8970362044f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.11815407629293, 6.45783863023517,  !- X,Y,Z Vertex 1 {m}
  0, 9.11815407629293, 5.02899190227003,  !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 5.02899190227003, !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 6.45783863023517; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39015d29-a4e7-4b03-8ee6-71b5cba60cd2}, !- Handle
  Fine Storage Right Wall_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {e17f404c-43f4-4f65-a0fc-e4e90af2a650}, !- Construction Name
  {a0ba0fa9-aa51-4fbe-bdcc-bf0a22e397dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.7177703814647, 0.0254, 3.60856110679729, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 30.4531135876431, 0.762, !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 30.4531135876431, 3.60856110679729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35599724-d1b8-4b94-9f2a-079fef817427}, !- Handle
  Office Front Wall_FixedWindow,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e17f404c-43f4-4f65-a0fc-e4e90af2a650}, !- Construction Name
  {a722f50f-fda4-4b2c-843f-44ea72a832c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.18570000824207,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  25.8813365494966, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  25.8813365494966, 0, 2.18570000824207;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f71dc21-ab16-4fc8-9cde-bf24bb405eaf}, !- Handle
  Office Left Wall_FixedWindow,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {e17f404c-43f4-4f65-a0fc-e4e90af2a650}, !- Construction Name
  {af7ffab5-cb7d-4793-a68a-918ca67f7479}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.11815407629293, 2.19084672796514,  !- X,Y,Z Vertex 1 {m}
  0, 9.11815407629293, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.19084672796514; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {854c2d68-81ab-4b55-9ed1-d675adc54455}, !- Handle
  Bulk Storage Roof_Skylight,             !- Name
  Skylight,                               !- Sub Surface Type
  {e06282e9-0dfd-4c75-859a-1ab366ddc937}, !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.0916197364788, 60.5719445766215, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  26.0916197364788, 70.4856638502435, 8.53398380454007, !- X,Y,Z Vertex 2 {m}
  19.6261506449862, 70.4856638502435, 8.53398380454007, !- X,Y,Z Vertex 3 {m}
  19.6261506449862, 60.5719445766215, 8.53398380454007; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e19af85-eafe-4243-b90b-30921b1e8bea}, !- Handle
  Fine Storage Roof_Skylight,             !- Name
  Skylight,                               !- Sub Surface Type
  {e06282e9-0dfd-4c75-859a-1ab366ddc937}, !- Construction Name
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.0916197364788, 13.0841004299906, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  26.0916197364788, 17.3944131576524, 8.53398380454007, !- X,Y,Z Vertex 2 {m}
  19.6261506449862, 17.3944131576524, 8.53398380454007, !- X,Y,Z Vertex 3 {m}
  19.6261506449862, 13.0841004299906, 8.53398380454007; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {f7b2d117-a91f-44b9-ba89-32a44cc52e79}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 2, !- Name
  {c937400e-911a-4f4c-88b1-5f01d130dd8f}, !- Heating Setpoint Temperature Schedule Name
  {f175bab6-3f9c-4c2d-9a51-473f4cd362a0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d57821c-3f59-4fdb-9cba-bef42e42751c}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) Thermostat 2, !- Name
  {c937400e-911a-4f4c-88b1-5f01d130dd8f}, !- Heating Setpoint Temperature Schedule Name
  {f175bab6-3f9c-4c2d-9a51-473f4cd362a0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d43a502-f729-41ab-b993-16fa57e50127}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items Thermostat 2, !- Name
  {c937400e-911a-4f4c-88b1-5f01d130dd8f}, !- Heating Setpoint Temperature Schedule Name
  {f175bab6-3f9c-4c2d-9a51-473f4cd362a0}; !- Cooling Setpoint Temperature Schedule Name

OS:SimulationControl,
  {8126da52-bb32-440f-9963-e90b2e213aca}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:ThermalZone,
  {dcf28e52-0b5b-4928-a0ce-44ca008dab11}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ef77de5-19d0-4077-b1fe-c3e0579a3428}, !- Zone Air Inlet Port List
  {92b53cd0-979e-4478-a5fb-e64215222042}, !- Zone Air Exhaust Port List
  {d70e5bf0-df8c-4c9a-b745-64057ddc83fe}, !- Zone Air Node Name
  {26d8cae1-2a96-4ccf-a1a1-4f2022e18032}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b01fb3b5-5ac0-4119-8bff-755189df1ea2}, !- Group Rendering Name
  {1ed8e615-3129-4b18-aee8-ad3cdfa93af8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b879b04a-d2ab-4d9e-bbc9-5d555c45339f}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Zone Air Node, !- Name
  {d70e5bf0-df8c-4c9a-b745-64057ddc83fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d70e5bf0-df8c-4c9a-b745-64057ddc83fe}, !- Handle
  {dcf28e52-0b5b-4928-a0ce-44ca008dab11}, !- Source Object
  11,                                     !- Outlet Port
  {b879b04a-d2ab-4d9e-bbc9-5d555c45339f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ef77de5-19d0-4077-b1fe-c3e0579a3428}, !- Handle
  {dcf28e52-0b5b-4928-a0ce-44ca008dab11}, !- HVAC Component
  {e4030009-f50e-4541-b696-4e7ee73eadd1}; !- Port 1

OS:PortList,
  {92b53cd0-979e-4478-a5fb-e64215222042}, !- Handle
  {dcf28e52-0b5b-4928-a0ce-44ca008dab11}; !- HVAC Component

OS:PortList,
  {26d8cae1-2a96-4ccf-a1a1-4f2022e18032}, !- Handle
  {dcf28e52-0b5b-4928-a0ce-44ca008dab11}, !- HVAC Component
  {c7058697-eec2-4e49-b662-81609a4f382a}; !- Port 1

OS:Sizing:Zone,
  {c21c5ae3-6adb-428c-a3bc-c0f3c729cb89}, !- Handle
  {dcf28e52-0b5b-4928-a0ce-44ca008dab11}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5cfffc22-6324-4d50-b39d-91232d426af9}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Zone HVAC Equipment List, !- Name
  {dcf28e52-0b5b-4928-a0ce-44ca008dab11}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9da2495e-6b7a-4f98-995f-65716ff6198d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {93f9bc62-a89a-4548-8994-b799673dd466}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1ed8e615-3129-4b18-aee8-ad3cdfa93af8}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 3, !- Name
  {c937400e-911a-4f4c-88b1-5f01d130dd8f}, !- Heating Setpoint Temperature Schedule Name
  {f175bab6-3f9c-4c2d-9a51-473f4cd362a0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6ce8ebaa-c0df-4383-89b5-84352e936e09}, !- Handle
  ALL_ST=Warehouse storage area small hand-carried items(4)_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04ba9a70-50c2-436e-971f-c4d91f6e56d4}, !- Zone Air Inlet Port List
  {050bc70e-b4d8-4419-8b4a-1df35b546f29}, !- Zone Air Exhaust Port List
  {b2d4a24b-14cd-4e08-81d6-369ef607bad8}, !- Zone Air Node Name
  {5b8538ae-65d7-4e32-9103-e7b07225c84f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fd65bd9e-500c-441d-a4db-644a543547cf}, !- Group Rendering Name
  {dd3eba5f-e1a0-43e9-bce0-78e3a7beeaae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29a1ec9f-9bb4-4727-9464-f9563d768748}, !- Handle
  ALL_ST=Warehouse storage area small hand-carried items(4)_FL=Building Story 1_SCH=A Zone Air Node, !- Name
  {b2d4a24b-14cd-4e08-81d6-369ef607bad8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2d4a24b-14cd-4e08-81d6-369ef607bad8}, !- Handle
  {6ce8ebaa-c0df-4383-89b5-84352e936e09}, !- Source Object
  11,                                     !- Outlet Port
  {29a1ec9f-9bb4-4727-9464-f9563d768748}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04ba9a70-50c2-436e-971f-c4d91f6e56d4}, !- Handle
  {6ce8ebaa-c0df-4383-89b5-84352e936e09}, !- HVAC Component
  {8c48a530-fc66-42d3-96c9-043541daa571}; !- Port 1

OS:PortList,
  {050bc70e-b4d8-4419-8b4a-1df35b546f29}, !- Handle
  {6ce8ebaa-c0df-4383-89b5-84352e936e09}; !- HVAC Component

OS:PortList,
  {5b8538ae-65d7-4e32-9103-e7b07225c84f}, !- Handle
  {6ce8ebaa-c0df-4383-89b5-84352e936e09}, !- HVAC Component
  {ea0661d2-4593-4dba-9f8c-b2127da4f74c}; !- Port 1

OS:Sizing:Zone,
  {93474d31-e683-4e19-9d7e-38db2a641088}, !- Handle
  {6ce8ebaa-c0df-4383-89b5-84352e936e09}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fc016e12-4439-463e-adc5-9874a03780a9}, !- Handle
  ALL_ST=Warehouse storage area small hand-carried items(4)_FL=Building Story 1_SCH=A Zone HVAC Equipment List, !- Name
  {6ce8ebaa-c0df-4383-89b5-84352e936e09}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d77b6c6d-24eb-4d0c-8571-58756bacd74b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a089bc46-7eaf-4e55-8172-5d2fb49739e8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {dd3eba5f-e1a0-43e9-bce0-78e3a7beeaae}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) Thermostat 3, !- Name
  {c937400e-911a-4f4c-88b1-5f01d130dd8f}, !- Heating Setpoint Temperature Schedule Name
  {f175bab6-3f9c-4c2d-9a51-473f4cd362a0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {89254c84-eecf-433d-8786-48b6f0e083fa}, !- Handle
  ALL_ST=Warehouse storage area medium to bulky palletized items_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6ed9d98-d7cf-4fa8-b29d-919f81abf476}, !- Zone Air Inlet Port List
  {186a2864-55f1-4e0a-a48d-fe463bc834a3}, !- Zone Air Exhaust Port List
  {11adb4a7-2635-418d-a2b4-8dd81d8291a6}, !- Zone Air Node Name
  {2b13c898-f021-4c78-a50c-217446cd1e93}, !- Zone Return Air Port List
  {df584514-d503-4710-951a-fcc092866bbb}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c2735dc5-e3d3-4688-a508-e23a8ac0cdfb}, !- Group Rendering Name
  {3c25e7c0-2b01-454c-ab4c-520eca0b1f15}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4037ca6-c1bc-4d72-9a82-1a04fbf32e4b}, !- Handle
  ALL_ST=Warehouse storage area medium to bulky palletized items_FL=Building Story 1_SCH=A Zone Air Node, !- Name
  {11adb4a7-2635-418d-a2b4-8dd81d8291a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11adb4a7-2635-418d-a2b4-8dd81d8291a6}, !- Handle
  {89254c84-eecf-433d-8786-48b6f0e083fa}, !- Source Object
  11,                                     !- Outlet Port
  {b4037ca6-c1bc-4d72-9a82-1a04fbf32e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6ed9d98-d7cf-4fa8-b29d-919f81abf476}, !- Handle
  {89254c84-eecf-433d-8786-48b6f0e083fa}, !- HVAC Component
  {c0fa545b-f2c5-470d-89ed-4e3375fb1ea0}; !- Port 1

OS:PortList,
  {186a2864-55f1-4e0a-a48d-fe463bc834a3}, !- Handle
  {89254c84-eecf-433d-8786-48b6f0e083fa}; !- HVAC Component

OS:PortList,
  {2b13c898-f021-4c78-a50c-217446cd1e93}, !- Handle
  {89254c84-eecf-433d-8786-48b6f0e083fa}, !- HVAC Component
  {64ddbee9-bfe3-4d4c-9281-d4904852c4ec}; !- Port 1

OS:Sizing:Zone,
  {6f7d270a-39e8-467a-9518-5a36614f8655}, !- Handle
  {89254c84-eecf-433d-8786-48b6f0e083fa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {47ac4429-8c68-438b-b30d-c4815ae71405}, !- Handle
  ALL_ST=Warehouse storage area medium to bulky palletized items_FL=Building Story 1_SCH=A Zone HVAC Equipment List, !- Name
  {89254c84-eecf-433d-8786-48b6f0e083fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {61dc9e02-03cf-4d21-8682-15507314a2e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {caea6902-d9d5-468f-ac60-316466c08820}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3c25e7c0-2b01-454c-ab4c-520eca0b1f15}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items Thermostat 3, !- Name
  {c937400e-911a-4f4c-88b1-5f01d130dd8f}, !- Heating Setpoint Temperature Schedule Name
  {f175bab6-3f9c-4c2d-9a51-473f4cd362a0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b01fb3b5-5ac0-4119-8bff-755189df1ea2}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c2735dc5-e3d3-4688-a508-e23a8ac0cdfb}, !- Handle
  ALL_ST=Warehouse storage area medium to bulky palletized items_FL=Building Story 1_SCH=A, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd65bd9e-500c-441d-a4db-644a543547cf}, !- Handle
  ALL_ST=Warehouse storage area small hand-carried items(4)_FL=Building Story 1_SCH=A, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d29c7a3e-353a-4f21-ad54-f3de3ef1c8cb}, !- Handle
  Space Function Office enclosed <= 25 m2 1, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd4e5b8d-e5a8-4ec2-9557-6ceac851dafc}, !- Handle
  Space Function Warehouse storage area medium to bulky palletized items 1, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a1aadd8-42d9-478f-af62-658440111659}, !- Handle
  Space Function Warehouse storage area small hand-carried items(4) 1, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Foundation:Kiva,
  {3ef56c83-8400-4ba3-88ec-0a2cb0c92059}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {42cd6eac-b84a-4f7f-a527-84e1f394597e}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {734086bb-08df-4835-ac46-b77ff739ea8a}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {47de2efb-5f38-41c6-9779-bd3254a15b2e}, !- Layer 1
  {42cd6eac-b84a-4f7f-a527-84e1f394597e}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {4c825e72-bd5f-41ad-8002-53e18ebffaec}, !- Handle
  {a966bae9-9301-4492-ae85-a3416cb9da09}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  35.0502906257895;                       !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {6028bae1-802f-47e2-baea-f7286d1c80f4}, !- Handle
  {e86312f3-df9c-4a72-8bf5-276fd9968053}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  185.918932884622;                       !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {8355ef65-4f61-4ef2-93c3-1efa1174fe0c}, !- Handle
  {eb38baf8-4819-4f38-99d7-de17082804a6}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  71.6245069309614;                       !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {b37592c5-429b-47e7-af6f-3baf4bd4dfb6}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:PlantLoop,
  {a0c6ca8d-3515-4288-ab31-d5443da8c657}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {735be6af-ce5b-4775-9818-2617566ed1e3}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a6cbdc35-2c8d-4bd0-9d5d-d4911537c8c0}, !- Plant Side Inlet Node Name
  {0d465720-679b-49b6-a793-9a70ed612683}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5536dd37-f8dd-40a7-b01c-a22a0bdf8e9f}, !- Demand Side Inlet Node Name
  {c8ecd0b3-bf40-4730-84a7-89f9f9b0bad9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {820c8d48-d4c5-4c39-af29-4b3e0dce59c6}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5bae343f-f61b-45e6-895e-096abb995f3f}, !- Demand Mixer Name
  {f37cc2de-f1e1-434e-b272-92f0bc4a05e4}, !- Demand Splitter Name
  {0a1a1429-56e7-4bb1-bc7f-0633a32abb96}, !- Supply Mixer Name
  {58e0cf36-9dd7-4834-a2df-9a5c7682bcb2}; !- Supply Splitter Name

OS:Node,
  {d44d4318-93fd-4f41-8ba8-ec40516426e4}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {a6cbdc35-2c8d-4bd0-9d5d-d4911537c8c0}, !- Inlet Port
  {0f0b43b0-bdd1-4ecb-ba2d-a88fce7f093a}; !- Outlet Port

OS:Node,
  {735be6af-ce5b-4775-9818-2617566ed1e3}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {7f73b6b9-0a4a-47b9-80f6-acfcda42fcc2}, !- Inlet Port
  {0d465720-679b-49b6-a793-9a70ed612683}; !- Outlet Port

OS:Node,
  {485b07c8-2947-4903-8cfd-826cbee6346e}, !- Handle
  Primary Boiler 458kBtu/hr 0.9 Thermal Eff Inlet Water Node, !- Name
  {107403ac-1389-4f39-8e31-542e059c0b45}, !- Inlet Port
  {65ded39f-d776-4497-9276-c4139bcbe53a}; !- Outlet Port

OS:Connector:Mixer,
  {0a1a1429-56e7-4bb1-bc7f-0633a32abb96}, !- Handle
  Connector Mixer 1,                      !- Name
  {11cc33a2-8475-46d4-8e56-9bcae6f111f7}, !- Outlet Branch Name
  {84e929b1-fbc4-42e3-bccf-6ca3aad8dece}, !- Inlet Branch Name 1
  {83975133-1577-4923-a8cf-fe98b880bd93}, !- Inlet Branch Name 2
  {d971da06-ddd7-486b-abc5-e7cddb2d3c7f}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {58e0cf36-9dd7-4834-a2df-9a5c7682bcb2}, !- Handle
  Connector Splitter 1,                   !- Name
  {3633cf53-4246-40e6-93b2-086396e637f5}, !- Inlet Branch Name
  {107403ac-1389-4f39-8e31-542e059c0b45}, !- Outlet Branch Name 1
  {81a1ba0c-071e-4cdb-b46f-73ce69dc7264}, !- Outlet Branch Name 2
  {d9284f32-9827-44bb-9e6f-2b3f2cdd53e5}; !- Outlet Branch Name 3

OS:Connection,
  {a6cbdc35-2c8d-4bd0-9d5d-d4911537c8c0}, !- Handle
  {a0c6ca8d-3515-4288-ab31-d5443da8c657}, !- Source Object
  14,                                     !- Outlet Port
  {d44d4318-93fd-4f41-8ba8-ec40516426e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {107403ac-1389-4f39-8e31-542e059c0b45}, !- Handle
  {58e0cf36-9dd7-4834-a2df-9a5c7682bcb2}, !- Source Object
  3,                                      !- Outlet Port
  {485b07c8-2947-4903-8cfd-826cbee6346e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d465720-679b-49b6-a793-9a70ed612683}, !- Handle
  {735be6af-ce5b-4775-9818-2617566ed1e3}, !- Source Object
  3,                                      !- Outlet Port
  {a0c6ca8d-3515-4288-ab31-d5443da8c657}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f4b81bb6-1e6d-414f-9c0e-79d261392d37}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {5536dd37-f8dd-40a7-b01c-a22a0bdf8e9f}, !- Inlet Port
  {5cf4e355-4b8f-496e-8edd-8fe033f8be55}; !- Outlet Port

OS:Node,
  {9e8373ab-2bfb-41e6-96c0-5b5ff43ea204}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {af4276b3-2326-41c6-ad02-e70e4179dd6a}, !- Inlet Port
  {c8ecd0b3-bf40-4730-84a7-89f9f9b0bad9}; !- Outlet Port

OS:Node,
  {67bf6206-8e27-4105-9a65-d3355ef0268a}, !- Handle
  Coil Heating Water Baseboard 1 Inlet Water Node, !- Name
  {451236ac-24ae-4a8b-bdcc-14f2f7b81395}, !- Inlet Port
  {201f3c96-3634-4c91-9531-fe52f44d6fe9}; !- Outlet Port

OS:Connector:Mixer,
  {5bae343f-f61b-45e6-895e-096abb995f3f}, !- Handle
  Connector Mixer 2,                      !- Name
  {af4276b3-2326-41c6-ad02-e70e4179dd6a}, !- Outlet Branch Name
  {671ad0f3-1a10-4ced-9f0a-a55045ff25b6}, !- Inlet Branch Name 1
  {d97c259b-787a-4bc8-b2a8-e1dea79d12b9}, !- Inlet Branch Name 2
  {2f2f16b2-2b9e-415d-a634-1f730e7aecb4}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {f37cc2de-f1e1-434e-b272-92f0bc4a05e4}, !- Handle
  Connector Splitter 2,                   !- Name
  {5cf4e355-4b8f-496e-8edd-8fe033f8be55}, !- Inlet Branch Name
  {451236ac-24ae-4a8b-bdcc-14f2f7b81395}, !- Outlet Branch Name 1
  {725af42b-61a2-4532-bc76-9fd568c1e420}, !- Outlet Branch Name 2
  {1f56e3cf-9a9a-442b-a681-83ee80d9d882}; !- Outlet Branch Name 3

OS:Connection,
  {5536dd37-f8dd-40a7-b01c-a22a0bdf8e9f}, !- Handle
  {a0c6ca8d-3515-4288-ab31-d5443da8c657}, !- Source Object
  17,                                     !- Outlet Port
  {f4b81bb6-1e6d-414f-9c0e-79d261392d37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cf4e355-4b8f-496e-8edd-8fe033f8be55}, !- Handle
  {f4b81bb6-1e6d-414f-9c0e-79d261392d37}, !- Source Object
  3,                                      !- Outlet Port
  {f37cc2de-f1e1-434e-b272-92f0bc4a05e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {451236ac-24ae-4a8b-bdcc-14f2f7b81395}, !- Handle
  {f37cc2de-f1e1-434e-b272-92f0bc4a05e4}, !- Source Object
  3,                                      !- Outlet Port
  {67bf6206-8e27-4105-9a65-d3355ef0268a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af4276b3-2326-41c6-ad02-e70e4179dd6a}, !- Handle
  {5bae343f-f61b-45e6-895e-096abb995f3f}, !- Source Object
  2,                                      !- Outlet Port
  {9e8373ab-2bfb-41e6-96c0-5b5ff43ea204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ecd0b3-bf40-4730-84a7-89f9f9b0bad9}, !- Handle
  {9e8373ab-2bfb-41e6-96c0-5b5ff43ea204}, !- Source Object
  3,                                      !- Outlet Port
  {a0c6ca8d-3515-4288-ab31-d5443da8c657}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4278e554-505a-49ef-929c-0ff8c7563eb7}, !- Handle
  {a0c6ca8d-3515-4288-ab31-d5443da8c657}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {820c8d48-d4c5-4c39-af29-4b3e0dce59c6}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {4bcc45a4-b3a0-431e-b31d-0a7d573cf00d}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {0f0b43b0-bdd1-4ecb-ba2d-a88fce7f093a}, !- Inlet Node Name
  {97527681-55e8-419b-9b0a-31c48e4de0c8}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  203057.712008122,                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {dd834391-74a4-4c68-961c-8490527743b8}, !- Handle
  Primary Boiler 458kBtu/hr 0.9 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  134311.209934557,                       !- Nominal Capacity {W}
  0.9,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {942eddde-afeb-46bf-b2fa-42de4338d4e6}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {65ded39f-d776-4497-9276-c4139bcbe53a}, !- Boiler Water Inlet Node Name
  {2b7c8163-c0a9-4624-a0a6-e7787e4e86a5}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {cee9e4e5-7727-42f8-aec3-e29d2a31905f}, !- Handle
  Secondary Boiler 458kBtu/hr 0.9 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  134311.209934557,                       !- Nominal Capacity {W}
  0.9,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {942eddde-afeb-46bf-b2fa-42de4338d4e6}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {29ed341f-aa4c-429b-80ab-cb7572b87b02}, !- Boiler Water Inlet Node Name
  {43eb7335-188a-4527-be1a-ecd865d4f0e7}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {ad12c027-6c56-4f96-ac85-f204d8521cda}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {d49dafe0-9ae7-4991-ab65-082cc16c67ad}, !- Inlet Node Name
  {4e96dc7a-1d2e-4510-9985-1fb31a6328e6}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {52ca0473-f439-4874-8b45-4c2dcfd7968c}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {6be4f02d-c960-4091-89a8-2d587f5bf1ad}, !- Inlet Node Name
  {7f73b6b9-0a4a-47b9-80f6-acfcda42fcc2}; !- Outlet Node Name

OS:Node,
  {06cacc7b-0ca2-40fe-964c-d55bdd9de1a6}, !- Handle
  Pump Variable Speed 1 Outlet Water Node, !- Name
  {97527681-55e8-419b-9b0a-31c48e4de0c8}, !- Inlet Port
  {3633cf53-4246-40e6-93b2-086396e637f5}; !- Outlet Port

OS:Connection,
  {0f0b43b0-bdd1-4ecb-ba2d-a88fce7f093a}, !- Handle
  {d44d4318-93fd-4f41-8ba8-ec40516426e4}, !- Source Object
  3,                                      !- Outlet Port
  {4bcc45a4-b3a0-431e-b31d-0a7d573cf00d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97527681-55e8-419b-9b0a-31c48e4de0c8}, !- Handle
  {4bcc45a4-b3a0-431e-b31d-0a7d573cf00d}, !- Source Object
  3,                                      !- Outlet Port
  {06cacc7b-0ca2-40fe-964c-d55bdd9de1a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3633cf53-4246-40e6-93b2-086396e637f5}, !- Handle
  {06cacc7b-0ca2-40fe-964c-d55bdd9de1a6}, !- Source Object
  3,                                      !- Outlet Port
  {58e0cf36-9dd7-4834-a2df-9a5c7682bcb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c4ed01b-6d6b-47e6-8489-b8cd455c6b1c}, !- Handle
  Primary Boiler 458kBtu/hr 0.9 Thermal Eff Outlet Water Node, !- Name
  {2b7c8163-c0a9-4624-a0a6-e7787e4e86a5}, !- Inlet Port
  {84e929b1-fbc4-42e3-bccf-6ca3aad8dece}; !- Outlet Port

OS:Connection,
  {65ded39f-d776-4497-9276-c4139bcbe53a}, !- Handle
  {485b07c8-2947-4903-8cfd-826cbee6346e}, !- Source Object
  3,                                      !- Outlet Port
  {dd834391-74a4-4c68-961c-8490527743b8}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {2b7c8163-c0a9-4624-a0a6-e7787e4e86a5}, !- Handle
  {dd834391-74a4-4c68-961c-8490527743b8}, !- Source Object
  12,                                     !- Outlet Port
  {0c4ed01b-6d6b-47e6-8489-b8cd455c6b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84e929b1-fbc4-42e3-bccf-6ca3aad8dece}, !- Handle
  {0c4ed01b-6d6b-47e6-8489-b8cd455c6b1c}, !- Source Object
  3,                                      !- Outlet Port
  {0a1a1429-56e7-4bb1-bc7f-0633a32abb96}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a343eaa6-b1dd-406c-b41d-c655aeba7560}, !- Handle
  Secondary Boiler 458kBtu/hr 0.9 Thermal Eff Inlet Water Node, !- Name
  {81a1ba0c-071e-4cdb-b46f-73ce69dc7264}, !- Inlet Port
  {29ed341f-aa4c-429b-80ab-cb7572b87b02}; !- Outlet Port

OS:Connection,
  {81a1ba0c-071e-4cdb-b46f-73ce69dc7264}, !- Handle
  {58e0cf36-9dd7-4834-a2df-9a5c7682bcb2}, !- Source Object
  4,                                      !- Outlet Port
  {a343eaa6-b1dd-406c-b41d-c655aeba7560}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9da4c106-5cd6-4e9f-b169-506133f55b1d}, !- Handle
  Secondary Boiler 458kBtu/hr 0.9 Thermal Eff Outlet Water Node, !- Name
  {43eb7335-188a-4527-be1a-ecd865d4f0e7}, !- Inlet Port
  {83975133-1577-4923-a8cf-fe98b880bd93}; !- Outlet Port

OS:Connection,
  {29ed341f-aa4c-429b-80ab-cb7572b87b02}, !- Handle
  {a343eaa6-b1dd-406c-b41d-c655aeba7560}, !- Source Object
  3,                                      !- Outlet Port
  {cee9e4e5-7727-42f8-aec3-e29d2a31905f}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {43eb7335-188a-4527-be1a-ecd865d4f0e7}, !- Handle
  {cee9e4e5-7727-42f8-aec3-e29d2a31905f}, !- Source Object
  12,                                     !- Outlet Port
  {9da4c106-5cd6-4e9f-b169-506133f55b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83975133-1577-4923-a8cf-fe98b880bd93}, !- Handle
  {9da4c106-5cd6-4e9f-b169-506133f55b1d}, !- Source Object
  3,                                      !- Outlet Port
  {0a1a1429-56e7-4bb1-bc7f-0633a32abb96}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2503fc58-010d-4818-b771-76249143e827}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {d9284f32-9827-44bb-9e6f-2b3f2cdd53e5}, !- Inlet Port
  {d49dafe0-9ae7-4991-ab65-082cc16c67ad}; !- Outlet Port

OS:Connection,
  {d9284f32-9827-44bb-9e6f-2b3f2cdd53e5}, !- Handle
  {58e0cf36-9dd7-4834-a2df-9a5c7682bcb2}, !- Source Object
  5,                                      !- Outlet Port
  {2503fc58-010d-4818-b771-76249143e827}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c58cc03-e416-4932-b696-a89224d229a7}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {4e96dc7a-1d2e-4510-9985-1fb31a6328e6}, !- Inlet Port
  {d971da06-ddd7-486b-abc5-e7cddb2d3c7f}; !- Outlet Port

OS:Connection,
  {d49dafe0-9ae7-4991-ab65-082cc16c67ad}, !- Handle
  {2503fc58-010d-4818-b771-76249143e827}, !- Source Object
  3,                                      !- Outlet Port
  {ad12c027-6c56-4f96-ac85-f204d8521cda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e96dc7a-1d2e-4510-9985-1fb31a6328e6}, !- Handle
  {ad12c027-6c56-4f96-ac85-f204d8521cda}, !- Source Object
  3,                                      !- Outlet Port
  {2c58cc03-e416-4932-b696-a89224d229a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d971da06-ddd7-486b-abc5-e7cddb2d3c7f}, !- Handle
  {2c58cc03-e416-4932-b696-a89224d229a7}, !- Source Object
  3,                                      !- Outlet Port
  {0a1a1429-56e7-4bb1-bc7f-0633a32abb96}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4539204b-7a98-4747-8039-03a387fa5332}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {11cc33a2-8475-46d4-8e56-9bcae6f111f7}, !- Inlet Port
  {6be4f02d-c960-4091-89a8-2d587f5bf1ad}; !- Outlet Port

OS:Connection,
  {11cc33a2-8475-46d4-8e56-9bcae6f111f7}, !- Handle
  {0a1a1429-56e7-4bb1-bc7f-0633a32abb96}, !- Source Object
  2,                                      !- Outlet Port
  {4539204b-7a98-4747-8039-03a387fa5332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6be4f02d-c960-4091-89a8-2d587f5bf1ad}, !- Handle
  {4539204b-7a98-4747-8039-03a387fa5332}, !- Source Object
  3,                                      !- Outlet Port
  {52ca0473-f439-4874-8b45-4c2dcfd7968c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f73b6b9-0a4a-47b9-80f6-acfcda42fcc2}, !- Handle
  {52ca0473-f439-4874-8b45-4c2dcfd7968c}, !- Source Object
  3,                                      !- Outlet Port
  {735be6af-ce5b-4775-9818-2617566ed1e3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {8a21272f-bb2f-42f4-975d-78fff9d94ee1}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {735be6af-ce5b-4775-9818-2617566ed1e3}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {ae5de4b6-3a45-4d3a-a7b5-ce1369a7c4b0}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {18fa13b4-a16f-489c-b521-497597ce705d}, !- Availability Schedule
  {69333c55-ab03-4ed5-add3-f80842216779}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {09c94f24-888d-4205-ae85-75551386d7ea}, !- Supply Side Inlet Node Name
  {2e318ead-be33-46e4-95e6-dd643fe2b74b}, !- Demand Side Outlet Node Name
  {10398307-aa3d-4d7a-8c63-488acdf70520}, !- Demand Side Inlet Node A
  {a37ce5a8-3e30-4155-aa8f-c99afa77cd11}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5fa7c782-6f20-4554-8102-7413f1d603a0}, !- Demand Mixer Name
  {9ed7b84b-44f6-4e03-af33-f9324f3e486e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0ba197b8-4a4b-4047-b423-4670c1cff095}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {09c94f24-888d-4205-ae85-75551386d7ea}, !- Inlet Port
  {ff86e463-19b3-4abb-9617-53ebf802977d}; !- Outlet Port

OS:Node,
  {6534dbf8-da08-4cf1-8403-e24a1c8eed6b}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {8766a9b6-e769-4a6d-9340-05bc54dc9e2a}, !- Inlet Port
  {a37ce5a8-3e30-4155-aa8f-c99afa77cd11}; !- Outlet Port

OS:Connection,
  {09c94f24-888d-4205-ae85-75551386d7ea}, !- Handle
  {ae5de4b6-3a45-4d3a-a7b5-ce1369a7c4b0}, !- Source Object
  9,                                      !- Outlet Port
  {0ba197b8-4a4b-4047-b423-4670c1cff095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a37ce5a8-3e30-4155-aa8f-c99afa77cd11}, !- Handle
  {6534dbf8-da08-4cf1-8403-e24a1c8eed6b}, !- Source Object
  3,                                      !- Outlet Port
  {ae5de4b6-3a45-4d3a-a7b5-ce1369a7c4b0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4e7a607a-a08c-4387-a8b6-3c5b4d60b00b}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {10398307-aa3d-4d7a-8c63-488acdf70520}, !- Inlet Port
  {efdf40ea-82b6-4119-bda0-8da930b7bd9c}; !- Outlet Port

OS:Node,
  {9560fc86-2f73-4df8-aa19-cdc5af7e42ea}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {aa6d9b27-e94a-44b2-aa31-e2dafe50083a}, !- Inlet Port
  {2e318ead-be33-46e4-95e6-dd643fe2b74b}; !- Outlet Port

OS:Node,
  {90213423-9b2e-4211-b4c0-97e4de459714}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {72806e8c-f2ac-44da-b16d-59ef1c1541a7}, !- Inlet Port
  {e4030009-f50e-4541-b696-4e7ee73eadd1}; !- Outlet Port

OS:Connection,
  {10398307-aa3d-4d7a-8c63-488acdf70520}, !- Handle
  {ae5de4b6-3a45-4d3a-a7b5-ce1369a7c4b0}, !- Source Object
  11,                                     !- Outlet Port
  {4e7a607a-a08c-4387-a8b6-3c5b4d60b00b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e318ead-be33-46e4-95e6-dd643fe2b74b}, !- Handle
  {9560fc86-2f73-4df8-aa19-cdc5af7e42ea}, !- Source Object
  3,                                      !- Outlet Port
  {ae5de4b6-3a45-4d3a-a7b5-ce1369a7c4b0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9ed7b84b-44f6-4e03-af33-f9324f3e486e}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {efdf40ea-82b6-4119-bda0-8da930b7bd9c}, !- Inlet Node Name
  {4b6435e8-5f16-42f6-89b1-8a6336ddd326}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5fa7c782-6f20-4554-8102-7413f1d603a0}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {aa6d9b27-e94a-44b2-aa31-e2dafe50083a}, !- Outlet Node Name
  {587d2b7e-972e-43b6-a99b-eb8d834c1fdc}; !- Inlet Node Name 1

OS:Connection,
  {efdf40ea-82b6-4119-bda0-8da930b7bd9c}, !- Handle
  {4e7a607a-a08c-4387-a8b6-3c5b4d60b00b}, !- Source Object
  3,                                      !- Outlet Port
  {9ed7b84b-44f6-4e03-af33-f9324f3e486e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa6d9b27-e94a-44b2-aa31-e2dafe50083a}, !- Handle
  {5fa7c782-6f20-4554-8102-7413f1d603a0}, !- Source Object
  2,                                      !- Outlet Port
  {9560fc86-2f73-4df8-aa19-cdc5af7e42ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {500db22c-0e57-4314-a716-530bdc81a20a}, !- Handle
  {ae5de4b6-3a45-4d3a-a7b5-ce1369a7c4b0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {69333c55-ab03-4ed5-add3-f80842216779}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {d094e318-1ae0-46f4-8f14-e9b0401d16c4}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {6207817a-4115-483c-9d81-2c954d0ac687}, !- Handle
  Fan On Off 1,                           !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8f840007-899e-490f-a8a8-de78e7ae5955}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {625821a1-b8c7-42e0-8918-37d933bab8e5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8f840007-899e-490f-a8a8-de78e7ae5955}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {625821a1-b8c7-42e0-8918-37d933bab8e5}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b221c5f8-7c92-4264-abde-f0c82b1115c7}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7a41e1e2-ad19-43ed-871a-2380e9da1a51}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {89018b6b-eacd-4533-bd9b-2684ceb0c681}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {de82dd69-7d43-44c4-8a6b-22ebd63a470f}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {36259556-c504-4905-832e-552866980e4a}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b253a9b0-6c5a-48ab-85ee-6adfeeaaa574}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 63kBtu/hr 11.0EER, !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {826ede31-c5b0-4147-9e05-17b32ef0da21}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d8c76b31-c433-4457-a0b8-fcd7d09fa7f7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {56478bf0-cef7-4a76-a1b3-f3182ba31731}, !- Energy Input Ratio Function of Temperature Curve Name
  {72e41eb4-7377-4909-9898-c128f5c18d9f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5ba64098-e2c3-4566-9b7b-1c1dc2b131b8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {6dcf7ec3-fa70-4016-b07e-817ad5c2654c}, !- Handle
  Curve Cubic 2,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {04e7edc9-2283-4bb5-aea7-73b6d9afb094}, !- Handle
  Curve Cubic 3,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5b85c562-dfa3-4960-8a4e-f5f042ad005c}, !- Handle
  Curve Cubic 4,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {f6397dcd-1f9b-46f8-8900-f231ef9fe2b5}, !- Handle
  Curve Quadratic 3,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {db9b371f-bf95-4c66-a031-8588ec3f05cf}, !- Handle
  Curve Cubic 5,                          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {88da5863-995b-4053-b3ac-1d79abacaf6e}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 46 Clg kBtu/hr 3.3COPH, !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule Name
  13361.2799283519,                       !- Rated Total Heating Capacity {W}
  3.52686643903532,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {edcc8b72-c12e-4c98-a28b-644e1764ac9f}, !- Total Heating Capacity Function of Temperature Curve Name
  {641c609f-9a79-4161-9637-5fa9536d19b9}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {86a7b0ae-7d5c-4365-8ab8-7ff271bbeced}, !- Energy Input Ratio Function of Temperature Curve Name
  {901164b5-1c68-4b7a-83bc-61ee7275232b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee169584-db08-4ee7-bc35-011f853a64a1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {5cf5852a-e78d-45b8-a7bd-8bac2614ae93}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {18fa13b4-a16f-489c-b521-497597ce705d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4097d766-5ef0-4eda-95e7-db7e641d07c9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4097d766-5ef0-4eda-95e7-db7e641d07c9}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {81c620ff-e6e2-4996-bdfa-2b96b4777835}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {5cf5852a-e78d-45b8-a7bd-8bac2614ae93}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bbfa8cad-ad8b-47dc-a382-57ad87bfe327}, !- Mixed Air Node Name
  {fe97dc5e-2209-4102-a04e-44713a1fdf92}, !- Outdoor Air Stream Node Name
  {e08fc1ec-ca33-45d0-9292-e89f3ffb73ff}, !- Relief Air Stream Node Name
  {ff86e463-19b3-4abb-9617-53ebf802977d}; !- Return Air Stream Node Name

OS:Node,
  {54565ca0-181c-44ae-b403-2a0399cb3b82}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0389e579-60e7-4e73-b42a-afa30691a66a}; !- Outlet Port

OS:Node,
  {be1e29fb-bea2-4253-b63d-0f370e8afe72}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {c30096d5-3271-4f5e-80dc-c45b249a505f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {29afa913-3184-4ee2-adca-56dde3ff5ba4}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {1423609f-8607-467f-bc26-3be8e9d7a465}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {1a9bf9c7-59d0-4d23-a6f8-ac58170e2862}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A ASHP, !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule Name
  {febd2de1-6152-463d-88ef-ec4c230123c8}, !- Air Inlet Node Name
  {8766a9b6-e769-4a6d-9340-05bc54dc9e2a}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dcf28e52-0b5b-4928-a0ce-44ca008dab11}, !- Controlling Zone or Thermostat Location
  {6207817a-4115-483c-9d81-2c954d0ac687}, !- Supply Air Fan Name
  {88da5863-995b-4053-b3ac-1d79abacaf6e}, !- Heating Coil Name
  {b253a9b0-6c5a-48ab-85ee-6adfeeaaa574}, !- Cooling Coil Name
  {29afa913-3184-4ee2-adca-56dde3ff5ba4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {18fa13b4-a16f-489c-b521-497597ce705d}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {8766a9b6-e769-4a6d-9340-05bc54dc9e2a}, !- Handle
  {1a9bf9c7-59d0-4d23-a6f8-ac58170e2862}, !- Source Object
  4,                                      !- Outlet Port
  {6534dbf8-da08-4cf1-8403-e24a1c8eed6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10939ca4-bfd6-46be-9c33-14e291799c80}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {bbfa8cad-ad8b-47dc-a382-57ad87bfe327}, !- Inlet Port
  {febd2de1-6152-463d-88ef-ec4c230123c8}; !- Outlet Port

OS:Connection,
  {ff86e463-19b3-4abb-9617-53ebf802977d}, !- Handle
  {0ba197b8-4a4b-4047-b423-4670c1cff095}, !- Source Object
  3,                                      !- Outlet Port
  {81c620ff-e6e2-4996-bdfa-2b96b4777835}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bbfa8cad-ad8b-47dc-a382-57ad87bfe327}, !- Handle
  {81c620ff-e6e2-4996-bdfa-2b96b4777835}, !- Source Object
  5,                                      !- Outlet Port
  {10939ca4-bfd6-46be-9c33-14e291799c80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {febd2de1-6152-463d-88ef-ec4c230123c8}, !- Handle
  {10939ca4-bfd6-46be-9c33-14e291799c80}, !- Source Object
  3,                                      !- Outlet Port
  {1a9bf9c7-59d0-4d23-a6f8-ac58170e2862}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {db33134a-d837-427d-95ce-1d753b27aa43}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {dcf28e52-0b5b-4928-a0ce-44ca008dab11}, !- Control Zone Name
  {6534dbf8-da08-4cf1-8403-e24a1c8eed6b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {a525b802-3b16-4735-a340-5c4840a25231}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {201f3c96-3634-4c91-9531-fe52f44d6fe9}, !- Water Inlet Node Name
  {8eca50a9-372a-4e2d-970e-2b6a7f635ae4}; !- Water Outlet Node Name

OS:Node,
  {f90ec239-84ca-49d5-bfe1-cdab1d18e6e8}, !- Handle
  Coil Heating Water Baseboard 1 Outlet Water Node, !- Name
  {8eca50a9-372a-4e2d-970e-2b6a7f635ae4}, !- Inlet Port
  {671ad0f3-1a10-4ced-9f0a-a55045ff25b6}; !- Outlet Port

OS:Connection,
  {201f3c96-3634-4c91-9531-fe52f44d6fe9}, !- Handle
  {67bf6206-8e27-4105-9a65-d3355ef0268a}, !- Source Object
  3,                                      !- Outlet Port
  {a525b802-3b16-4735-a340-5c4840a25231}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8eca50a9-372a-4e2d-970e-2b6a7f635ae4}, !- Handle
  {a525b802-3b16-4735-a340-5c4840a25231}, !- Source Object
  10,                                     !- Outlet Port
  {f90ec239-84ca-49d5-bfe1-cdab1d18e6e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {671ad0f3-1a10-4ced-9f0a-a55045ff25b6}, !- Handle
  {f90ec239-84ca-49d5-bfe1-cdab1d18e6e8}, !- Source Object
  3,                                      !- Outlet Port
  {5bae343f-f61b-45e6-895e-096abb995f3f}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9da2495e-6b7a-4f98-995f-65716ff6198d}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule Name
  {a525b802-3b16-4735-a340-5c4840a25231}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {93f9bc62-a89a-4548-8994-b799673dd466}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule Name
  {cc05b0a9-8a60-4603-a1cb-22dd1e771f92}, !- Air Inlet Node Name
  {72806e8c-f2ac-44da-b16d-59ef1c1541a7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c9e13b1b-daf9-4eef-9c51-45c5d9043eda}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {c7058697-eec2-4e49-b662-81609a4f382a}, !- Inlet Port
  {587d2b7e-972e-43b6-a99b-eb8d834c1fdc}; !- Outlet Port

OS:Connection,
  {e4030009-f50e-4541-b696-4e7ee73eadd1}, !- Handle
  {90213423-9b2e-4211-b4c0-97e4de459714}, !- Source Object
  3,                                      !- Outlet Port
  {0ef77de5-19d0-4077-b1fe-c3e0579a3428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7058697-eec2-4e49-b662-81609a4f382a}, !- Handle
  {26d8cae1-2a96-4ccf-a1a1-4f2022e18032}, !- Source Object
  2,                                      !- Outlet Port
  {c9e13b1b-daf9-4eef-9c51-45c5d9043eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {587d2b7e-972e-43b6-a99b-eb8d834c1fdc}, !- Handle
  {c9e13b1b-daf9-4eef-9c51-45c5d9043eda}, !- Source Object
  3,                                      !- Outlet Port
  {5fa7c782-6f20-4554-8102-7413f1d603a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0127b51b-1469-41f6-acfe-01f1a806e033}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {4b6435e8-5f16-42f6-89b1-8a6336ddd326}, !- Inlet Port
  {cc05b0a9-8a60-4603-a1cb-22dd1e771f92}; !- Outlet Port

OS:Connection,
  {4b6435e8-5f16-42f6-89b1-8a6336ddd326}, !- Handle
  {9ed7b84b-44f6-4e03-af33-f9324f3e486e}, !- Source Object
  3,                                      !- Outlet Port
  {0127b51b-1469-41f6-acfe-01f1a806e033}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc05b0a9-8a60-4603-a1cb-22dd1e771f92}, !- Handle
  {0127b51b-1469-41f6-acfe-01f1a806e033}, !- Source Object
  3,                                      !- Outlet Port
  {93f9bc62-a89a-4548-8994-b799673dd466}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72806e8c-f2ac-44da-b16d-59ef1c1541a7}, !- Handle
  {93f9bc62-a89a-4548-8994-b799673dd466}, !- Source Object
  4,                                      !- Outlet Port
  {90213423-9b2e-4211-b4c0-97e4de459714}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {987e6601-4b36-45b7-952b-b6f2a7ff235c}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {f231d9ab-88dd-420d-88b8-a8ec6b234e6a}, !- Availability Schedule
  {0b7a2a40-208b-42a6-a511-46c77f3feb0e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {495a9b77-debe-4a10-add3-2b18b37f0a4f}, !- Supply Side Inlet Node Name
  {6859dd2b-5df7-445d-b0bf-2ba2f9bdc350}, !- Demand Side Outlet Node Name
  {f1f40e62-f5ff-45ec-9134-199038adca2a}, !- Demand Side Inlet Node A
  {5cdb9c54-6138-4075-8b87-6ba40054a72b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5ef69e8b-907b-4734-9212-4facf6215852}, !- Demand Mixer Name
  {de4bd576-9d00-4156-9be3-0c0b92167361}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ea1fb7ab-a6a9-4b4a-bf47-e42191e1c458}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {495a9b77-debe-4a10-add3-2b18b37f0a4f}, !- Inlet Port
  {cd02e2c0-2e65-4090-9943-9e88d43cead8}; !- Outlet Port

OS:Node,
  {d8108f5a-94cf-4c86-857c-dccd14cfd99b}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {3d48411b-0038-4dda-aa5f-5c5d8272a343}, !- Inlet Port
  {5cdb9c54-6138-4075-8b87-6ba40054a72b}; !- Outlet Port

OS:Connection,
  {495a9b77-debe-4a10-add3-2b18b37f0a4f}, !- Handle
  {987e6601-4b36-45b7-952b-b6f2a7ff235c}, !- Source Object
  9,                                      !- Outlet Port
  {ea1fb7ab-a6a9-4b4a-bf47-e42191e1c458}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cdb9c54-6138-4075-8b87-6ba40054a72b}, !- Handle
  {d8108f5a-94cf-4c86-857c-dccd14cfd99b}, !- Source Object
  3,                                      !- Outlet Port
  {987e6601-4b36-45b7-952b-b6f2a7ff235c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d9d5bdf0-bdb4-4dc5-8667-faa17467e7b6}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {f1f40e62-f5ff-45ec-9134-199038adca2a}, !- Inlet Port
  {0ef83eb9-3f1e-4e59-a1b4-38572454e749}; !- Outlet Port

OS:Node,
  {e4232613-7d5a-4ee0-96e3-4d5bc1a0d402}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {0ea26e5d-4a46-4fb5-81b2-b8ae2cf9df25}, !- Inlet Port
  {6859dd2b-5df7-445d-b0bf-2ba2f9bdc350}; !- Outlet Port

OS:Node,
  {f8896603-bac4-4eda-8ef1-7c32dd440091}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {304cfdd2-2d25-4d79-91a2-5e01deee7e41}, !- Inlet Port
  {8c48a530-fc66-42d3-96c9-043541daa571}; !- Outlet Port

OS:Connection,
  {f1f40e62-f5ff-45ec-9134-199038adca2a}, !- Handle
  {987e6601-4b36-45b7-952b-b6f2a7ff235c}, !- Source Object
  11,                                     !- Outlet Port
  {d9d5bdf0-bdb4-4dc5-8667-faa17467e7b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6859dd2b-5df7-445d-b0bf-2ba2f9bdc350}, !- Handle
  {e4232613-7d5a-4ee0-96e3-4d5bc1a0d402}, !- Source Object
  3,                                      !- Outlet Port
  {987e6601-4b36-45b7-952b-b6f2a7ff235c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {de4bd576-9d00-4156-9be3-0c0b92167361}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {0ef83eb9-3f1e-4e59-a1b4-38572454e749}, !- Inlet Node Name
  {b180b707-12f9-4991-93cb-9dbc95b11ab2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5ef69e8b-907b-4734-9212-4facf6215852}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {0ea26e5d-4a46-4fb5-81b2-b8ae2cf9df25}, !- Outlet Node Name
  {7ef82988-faf4-4fd1-9c5a-65f4fd83ffc2}; !- Inlet Node Name 1

OS:Connection,
  {0ef83eb9-3f1e-4e59-a1b4-38572454e749}, !- Handle
  {d9d5bdf0-bdb4-4dc5-8667-faa17467e7b6}, !- Source Object
  3,                                      !- Outlet Port
  {de4bd576-9d00-4156-9be3-0c0b92167361}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ea26e5d-4a46-4fb5-81b2-b8ae2cf9df25}, !- Handle
  {5ef69e8b-907b-4734-9212-4facf6215852}, !- Source Object
  2,                                      !- Outlet Port
  {e4232613-7d5a-4ee0-96e3-4d5bc1a0d402}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8ccf9ad4-e87c-41f1-93fc-b5e48ffb70bb}, !- Handle
  {987e6601-4b36-45b7-952b-b6f2a7ff235c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0b7a2a40-208b-42a6-a511-46c77f3feb0e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {5d94cf20-baf4-4dc4-8461-c9add73b0294}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {2010d3e7-704c-4161-8a82-ef382dd2931b}, !- Handle
  Fan On Off 2,                           !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d0e051b4-40c3-423d-9fba-6e7692d7a669}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {01f743c2-42bb-4e98-9dbe-baf31149d092}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d0e051b4-40c3-423d-9fba-6e7692d7a669}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {01f743c2-42bb-4e98-9dbe-baf31149d092}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {924adaae-7c36-4e2f-b6d9-5be2a1ebefba}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {08b4c3aa-7b89-455d-a607-048e7e00f29b}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5c2d1472-8656-4e77-b8a5-28e826d58da8}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f8632f95-ebf7-41fa-826e-f07b2d18a3be}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c58a4f84-20c4-46e7-8943-65dc7d2173b1}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2fca5963-b2e7-4931-a070-c590f4d6db62}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 343kBtu/hr 9.8EER, !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39928881549157,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {826ede31-c5b0-4147-9e05-17b32ef0da21}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d8c76b31-c433-4457-a0b8-fcd7d09fa7f7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {56478bf0-cef7-4a76-a1b3-f3182ba31731}, !- Energy Input Ratio Function of Temperature Curve Name
  {72e41eb4-7377-4909-9898-c128f5c18d9f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5ba64098-e2c3-4566-9b7b-1c1dc2b131b8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {64dffb08-099e-41ca-aaee-2fea1ce5605d}, !- Handle
  Curve Cubic 7,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {0e2133bf-e3c4-4fed-90db-d76987f13105}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {21198ab0-b324-4524-b1db-8d36cb8697b6}, !- Handle
  Curve Cubic 9,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {125cc573-2fd4-4c64-a400-a2ff03bd49ad}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {99ba5b19-c21c-4eaa-968d-20124918084e}, !- Handle
  Curve Cubic 10,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {a0c886a0-693f-49f0-83c9-7122f1dad700}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 248 Clg kBtu/hr 3.2COPH, !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule Name
  72784.3997566646,                       !- Rated Total Heating Capacity {W}
  3.51601888235676,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {edcc8b72-c12e-4c98-a28b-644e1764ac9f}, !- Total Heating Capacity Function of Temperature Curve Name
  {641c609f-9a79-4161-9637-5fa9536d19b9}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {86a7b0ae-7d5c-4365-8ab8-7ff271bbeced}, !- Energy Input Ratio Function of Temperature Curve Name
  {901164b5-1c68-4b7a-83bc-61ee7275232b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee169584-db08-4ee7-bc35-011f853a64a1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {ef09165b-b4b2-478b-87e7-2460cb426208}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f231d9ab-88dd-420d-88b8-a8ec6b234e6a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1e97ebb5-0966-4c09-bf30-576f3d990a26}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1e97ebb5-0966-4c09-bf30-576f3d990a26}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c7774351-7f66-4cda-9e50-265568ab35b4}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {ef09165b-b4b2-478b-87e7-2460cb426208}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8aaff275-2917-4de6-9ee5-a3771db59910}, !- Mixed Air Node Name
  {3e0e28ea-71dc-4c34-ad09-30b416a46729}, !- Outdoor Air Stream Node Name
  {fe50fdc4-addf-4273-a867-1699a2647b9b}, !- Relief Air Stream Node Name
  {cd02e2c0-2e65-4090-9943-9e88d43cead8}; !- Return Air Stream Node Name

OS:Node,
  {1cf856e8-6dd8-46d4-bdb6-c1e92f26ac90}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {48ca9411-bbcd-42db-bd85-35c08d6ba36a}; !- Outlet Port

OS:Node,
  {f1197d0b-b028-449d-8afd-65f1251a0140}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {f0503070-0f89-4ab3-83c7-ed17cfe8342e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {14659b6a-edb2-4e3c-ae8b-261811a5c030}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {1423609f-8607-467f-bc26-3be8e9d7a465}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {93ae2bd4-4c30-4f47-905c-c0ac09379649}, !- Handle
  ALL_ST=Warehouse storage area small hand-carried items(4)_FL=Building Story 1_SCH=A ASHP, !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule Name
  {f2e5aa73-2699-40bf-b16c-b9ecd23d84fd}, !- Air Inlet Node Name
  {3d48411b-0038-4dda-aa5f-5c5d8272a343}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6ce8ebaa-c0df-4383-89b5-84352e936e09}, !- Controlling Zone or Thermostat Location
  {2010d3e7-704c-4161-8a82-ef382dd2931b}, !- Supply Air Fan Name
  {a0c886a0-693f-49f0-83c9-7122f1dad700}, !- Heating Coil Name
  {2fca5963-b2e7-4931-a070-c590f4d6db62}, !- Cooling Coil Name
  {14659b6a-edb2-4e3c-ae8b-261811a5c030}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {f231d9ab-88dd-420d-88b8-a8ec6b234e6a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {3d48411b-0038-4dda-aa5f-5c5d8272a343}, !- Handle
  {93ae2bd4-4c30-4f47-905c-c0ac09379649}, !- Source Object
  4,                                      !- Outlet Port
  {d8108f5a-94cf-4c86-857c-dccd14cfd99b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c209f204-a83c-45db-acb7-0fc17dd396f6}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {8aaff275-2917-4de6-9ee5-a3771db59910}, !- Inlet Port
  {f2e5aa73-2699-40bf-b16c-b9ecd23d84fd}; !- Outlet Port

OS:Connection,
  {cd02e2c0-2e65-4090-9943-9e88d43cead8}, !- Handle
  {ea1fb7ab-a6a9-4b4a-bf47-e42191e1c458}, !- Source Object
  3,                                      !- Outlet Port
  {c7774351-7f66-4cda-9e50-265568ab35b4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8aaff275-2917-4de6-9ee5-a3771db59910}, !- Handle
  {c7774351-7f66-4cda-9e50-265568ab35b4}, !- Source Object
  5,                                      !- Outlet Port
  {c209f204-a83c-45db-acb7-0fc17dd396f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2e5aa73-2699-40bf-b16c-b9ecd23d84fd}, !- Handle
  {c209f204-a83c-45db-acb7-0fc17dd396f6}, !- Source Object
  3,                                      !- Outlet Port
  {93ae2bd4-4c30-4f47-905c-c0ac09379649}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {fe5ca427-ef32-48bf-a2c8-aec443b453ae}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {6ce8ebaa-c0df-4383-89b5-84352e936e09}, !- Control Zone Name
  {d8108f5a-94cf-4c86-857c-dccd14cfd99b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {79bb7239-1699-47aa-b1be-bf894ccbaf0c}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4b6fe815-8eaf-481c-b335-f62dba1e23a7}, !- Water Inlet Node Name
  {aaabc3fb-1be6-450d-8379-efc790862e73}; !- Water Outlet Node Name

OS:Node,
  {5587f6c6-7a14-4132-b49f-26aef8f417ab}, !- Handle
  Coil Heating Water Baseboard 2 Inlet Water Node, !- Name
  {725af42b-61a2-4532-bc76-9fd568c1e420}, !- Inlet Port
  {4b6fe815-8eaf-481c-b335-f62dba1e23a7}; !- Outlet Port

OS:Connection,
  {725af42b-61a2-4532-bc76-9fd568c1e420}, !- Handle
  {f37cc2de-f1e1-434e-b272-92f0bc4a05e4}, !- Source Object
  4,                                      !- Outlet Port
  {5587f6c6-7a14-4132-b49f-26aef8f417ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4866da4a-d46b-4f92-a6f1-2715a2e640d9}, !- Handle
  Coil Heating Water Baseboard 2 Outlet Water Node, !- Name
  {aaabc3fb-1be6-450d-8379-efc790862e73}, !- Inlet Port
  {d97c259b-787a-4bc8-b2a8-e1dea79d12b9}; !- Outlet Port

OS:Connection,
  {4b6fe815-8eaf-481c-b335-f62dba1e23a7}, !- Handle
  {5587f6c6-7a14-4132-b49f-26aef8f417ab}, !- Source Object
  3,                                      !- Outlet Port
  {79bb7239-1699-47aa-b1be-bf894ccbaf0c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {aaabc3fb-1be6-450d-8379-efc790862e73}, !- Handle
  {79bb7239-1699-47aa-b1be-bf894ccbaf0c}, !- Source Object
  10,                                     !- Outlet Port
  {4866da4a-d46b-4f92-a6f1-2715a2e640d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d97c259b-787a-4bc8-b2a8-e1dea79d12b9}, !- Handle
  {4866da4a-d46b-4f92-a6f1-2715a2e640d9}, !- Source Object
  3,                                      !- Outlet Port
  {5bae343f-f61b-45e6-895e-096abb995f3f}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d77b6c6d-24eb-4d0c-8571-58756bacd74b}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule Name
  {79bb7239-1699-47aa-b1be-bf894ccbaf0c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a089bc46-7eaf-4e55-8172-5d2fb49739e8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule Name
  {bb988927-3a47-4e42-8ea0-c97ac35b7b36}, !- Air Inlet Node Name
  {304cfdd2-2d25-4d79-91a2-5e01deee7e41}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2c902321-e546-4383-bc49-252bbd6ad011}, !- Handle
  ALL_ST=Warehouse storage area small hand-carried items(4)_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {ea0661d2-4593-4dba-9f8c-b2127da4f74c}, !- Inlet Port
  {7ef82988-faf4-4fd1-9c5a-65f4fd83ffc2}; !- Outlet Port

OS:Connection,
  {8c48a530-fc66-42d3-96c9-043541daa571}, !- Handle
  {f8896603-bac4-4eda-8ef1-7c32dd440091}, !- Source Object
  3,                                      !- Outlet Port
  {04ba9a70-50c2-436e-971f-c4d91f6e56d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea0661d2-4593-4dba-9f8c-b2127da4f74c}, !- Handle
  {5b8538ae-65d7-4e32-9103-e7b07225c84f}, !- Source Object
  2,                                      !- Outlet Port
  {2c902321-e546-4383-bc49-252bbd6ad011}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef82988-faf4-4fd1-9c5a-65f4fd83ffc2}, !- Handle
  {2c902321-e546-4383-bc49-252bbd6ad011}, !- Source Object
  3,                                      !- Outlet Port
  {5ef69e8b-907b-4734-9212-4facf6215852}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cd6c0e3d-e9f6-43c5-93f4-8f40b38082c9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {b180b707-12f9-4991-93cb-9dbc95b11ab2}, !- Inlet Port
  {bb988927-3a47-4e42-8ea0-c97ac35b7b36}; !- Outlet Port

OS:Connection,
  {b180b707-12f9-4991-93cb-9dbc95b11ab2}, !- Handle
  {de4bd576-9d00-4156-9be3-0c0b92167361}, !- Source Object
  3,                                      !- Outlet Port
  {cd6c0e3d-e9f6-43c5-93f4-8f40b38082c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb988927-3a47-4e42-8ea0-c97ac35b7b36}, !- Handle
  {cd6c0e3d-e9f6-43c5-93f4-8f40b38082c9}, !- Source Object
  3,                                      !- Outlet Port
  {a089bc46-7eaf-4e55-8172-5d2fb49739e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {304cfdd2-2d25-4d79-91a2-5e01deee7e41}, !- Handle
  {a089bc46-7eaf-4e55-8172-5d2fb49739e8}, !- Source Object
  4,                                      !- Outlet Port
  {f8896603-bac4-4eda-8ef1-7c32dd440091}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e0cb33e5-55ff-4a8d-8f97-28125523f676}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {e3f94ef7-499b-4703-b6c6-233967f302eb}, !- Availability Schedule
  {dee2b037-f270-4b84-982c-06b91ebc8b57}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a9a2d8a6-c239-4155-9c29-86f837173183}, !- Supply Side Inlet Node Name
  {0cf8a1a5-9016-4d73-803b-8039c30d4fc6}, !- Demand Side Outlet Node Name
  {7395a3fd-0f92-41c4-bc39-5a88285023f5}, !- Demand Side Inlet Node A
  {8ab2dbb4-653d-4a72-addf-8bce263f73db}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2c2fb4e0-64b6-4e28-b95b-f0e4d120265c}, !- Demand Mixer Name
  {c644e24d-d903-48d6-8e4c-5461e484e949}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6be67d10-7c51-4798-8583-5931a4ef909b}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {a9a2d8a6-c239-4155-9c29-86f837173183}, !- Inlet Port
  {67b8fb1d-20dd-448f-a95d-cb8920fc73ae}; !- Outlet Port

OS:Node,
  {8405f94b-ba51-48c5-8a3a-5337f85f434a}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {b8ae7d91-ef82-43c7-948b-33d0e095823d}, !- Inlet Port
  {8ab2dbb4-653d-4a72-addf-8bce263f73db}; !- Outlet Port

OS:Connection,
  {a9a2d8a6-c239-4155-9c29-86f837173183}, !- Handle
  {e0cb33e5-55ff-4a8d-8f97-28125523f676}, !- Source Object
  9,                                      !- Outlet Port
  {6be67d10-7c51-4798-8583-5931a4ef909b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ab2dbb4-653d-4a72-addf-8bce263f73db}, !- Handle
  {8405f94b-ba51-48c5-8a3a-5337f85f434a}, !- Source Object
  3,                                      !- Outlet Port
  {e0cb33e5-55ff-4a8d-8f97-28125523f676}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8aa8a7c0-0149-43e0-800d-a62d541f597c}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {7395a3fd-0f92-41c4-bc39-5a88285023f5}, !- Inlet Port
  {3eb241c4-9f5b-4fc6-bc68-5aa632bb55f2}; !- Outlet Port

OS:Node,
  {50ecf498-8b54-42d0-b1dd-04908baa8657}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {20d4f902-b94f-4809-b530-6a3a549d03c7}, !- Inlet Port
  {0cf8a1a5-9016-4d73-803b-8039c30d4fc6}; !- Outlet Port

OS:Node,
  {daa6346c-300f-4676-8d84-b85f49966980}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Outlet Air Node, !- Name
  {53fdbb50-f277-4f04-8a1c-74b35e12709c}, !- Inlet Port
  {c0fa545b-f2c5-470d-89ed-4e3375fb1ea0}; !- Outlet Port

OS:Connection,
  {7395a3fd-0f92-41c4-bc39-5a88285023f5}, !- Handle
  {e0cb33e5-55ff-4a8d-8f97-28125523f676}, !- Source Object
  11,                                     !- Outlet Port
  {8aa8a7c0-0149-43e0-800d-a62d541f597c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cf8a1a5-9016-4d73-803b-8039c30d4fc6}, !- Handle
  {50ecf498-8b54-42d0-b1dd-04908baa8657}, !- Source Object
  3,                                      !- Outlet Port
  {e0cb33e5-55ff-4a8d-8f97-28125523f676}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c644e24d-d903-48d6-8e4c-5461e484e949}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {3eb241c4-9f5b-4fc6-bc68-5aa632bb55f2}, !- Inlet Node Name
  {04c03ab3-a56a-49bc-8e91-677f87778102}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2c2fb4e0-64b6-4e28-b95b-f0e4d120265c}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {20d4f902-b94f-4809-b530-6a3a549d03c7}, !- Outlet Node Name
  {f41da554-bba6-4655-973e-4e214d615c23}; !- Inlet Node Name 1

OS:Connection,
  {3eb241c4-9f5b-4fc6-bc68-5aa632bb55f2}, !- Handle
  {8aa8a7c0-0149-43e0-800d-a62d541f597c}, !- Source Object
  3,                                      !- Outlet Port
  {c644e24d-d903-48d6-8e4c-5461e484e949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20d4f902-b94f-4809-b530-6a3a549d03c7}, !- Handle
  {2c2fb4e0-64b6-4e28-b95b-f0e4d120265c}, !- Source Object
  2,                                      !- Outlet Port
  {50ecf498-8b54-42d0-b1dd-04908baa8657}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5d8a54a4-4add-4c10-af85-e5c6dff043a6}, !- Handle
  {e0cb33e5-55ff-4a8d-8f97-28125523f676}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {dee2b037-f270-4b84-982c-06b91ebc8b57}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {06e7e4a4-c886-494f-ba65-1a2d23494057}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {d64b171f-418e-45ff-965a-1d44298dc350}, !- Handle
  Fan On Off 3,                           !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d883f976-2c69-4d4e-8c55-84fb3d70ffc0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b22ba2ea-8f58-47de-91ef-b779b8569f68}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d883f976-2c69-4d4e-8c55-84fb3d70ffc0}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b22ba2ea-8f58-47de-91ef-b779b8569f68}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c2d3351c-8bf5-4105-9006-c42c4a289d2d}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8fb203b7-3d4d-4f52-b6ba-37752b39f639}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a4184ec7-1eb3-43ad-a5f3-0709e2d3041c}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8422a9c8-c4f5-40b3-8477-fa967e8de057}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {38bef026-0bf4-4eed-ab9c-2de8dd75c310}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8fe51ba3-cf76-487e-a4f0-c43bf94e960c}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 2 644kBtu/hr 9.8EER, !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39928881549157,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {826ede31-c5b0-4147-9e05-17b32ef0da21}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d8c76b31-c433-4457-a0b8-fcd7d09fa7f7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {56478bf0-cef7-4a76-a1b3-f3182ba31731}, !- Energy Input Ratio Function of Temperature Curve Name
  {72e41eb4-7377-4909-9898-c128f5c18d9f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5ba64098-e2c3-4566-9b7b-1c1dc2b131b8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {142bdad9-e35f-4362-9ef0-2a476cfd25e0}, !- Handle
  Curve Cubic 12,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {1d2507ec-29c9-4eb4-8410-edb1722a6f8f}, !- Handle
  Curve Cubic 13,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {56b232da-0808-4383-82f2-a1dc7175ec9a}, !- Handle
  Curve Cubic 14,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {70a07e3a-31bd-4e2b-89a4-e7bd5244d684}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3ad5c9bf-8ad0-454d-9bc7-a0e013068526}, !- Handle
  Curve Cubic 15,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {fa530cf9-a27f-459e-a365-bcbf211cde10}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 2 467 Clg kBtu/hr 3.2COPH, !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule Name
  136742.749353058,                       !- Rated Total Heating Capacity {W}
  3.61937495346624,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {edcc8b72-c12e-4c98-a28b-644e1764ac9f}, !- Total Heating Capacity Function of Temperature Curve Name
  {641c609f-9a79-4161-9637-5fa9536d19b9}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {86a7b0ae-7d5c-4365-8ab8-7ff271bbeced}, !- Energy Input Ratio Function of Temperature Curve Name
  {901164b5-1c68-4b7a-83bc-61ee7275232b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee169584-db08-4ee7-bc35-011f853a64a1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {8ab2aa09-98db-4a0e-8a08-70f21fe94b3d}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e3f94ef7-499b-4703-b6c6-233967f302eb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e89c82ed-4248-49ea-b165-e8ae8f6345f7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e89c82ed-4248-49ea-b165-e8ae8f6345f7}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {79e11d6a-5509-4aab-b3da-b0fa4b3758b7}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {8ab2aa09-98db-4a0e-8a08-70f21fe94b3d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e209531f-a773-4da6-8c77-11be45a3a7be}, !- Mixed Air Node Name
  {ce930daf-2730-42f9-9da0-c8e23e813ec5}, !- Outdoor Air Stream Node Name
  {a49abdd8-83f4-4874-bb64-044e13080102}, !- Relief Air Stream Node Name
  {67b8fb1d-20dd-448f-a95d-cb8920fc73ae}; !- Return Air Stream Node Name

OS:Node,
  {29824d2e-6ede-43bd-b6dc-97f1c147a864}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d1685ff2-aebb-43ec-9dd0-83306568583a}; !- Outlet Port

OS:Node,
  {2f0776a9-9d59-40fb-bf13-cd742f4b3a15}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Relief Air Node, !- Name
  {d031f354-c04e-45f6-b0de-21c053592598}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {3ae44662-ace8-4280-a8be-ef94548705ba}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {1423609f-8607-467f-bc26-3be8e9d7a465}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {b231907a-1cbe-4c97-b97d-8da22f43ef0d}, !- Handle
  ALL_ST=Warehouse storage area medium to bulky palletized items_FL=Building Story 1_SCH=A ASHP, !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule Name
  {30f313a8-d8c4-4d72-b9b2-f003ff167c76}, !- Air Inlet Node Name
  {b8ae7d91-ef82-43c7-948b-33d0e095823d}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {89254c84-eecf-433d-8786-48b6f0e083fa}, !- Controlling Zone or Thermostat Location
  {d64b171f-418e-45ff-965a-1d44298dc350}, !- Supply Air Fan Name
  {fa530cf9-a27f-459e-a365-bcbf211cde10}, !- Heating Coil Name
  {8fe51ba3-cf76-487e-a4f0-c43bf94e960c}, !- Cooling Coil Name
  {3ae44662-ace8-4280-a8be-ef94548705ba}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {e3f94ef7-499b-4703-b6c6-233967f302eb}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {b8ae7d91-ef82-43c7-948b-33d0e095823d}, !- Handle
  {b231907a-1cbe-4c97-b97d-8da22f43ef0d}, !- Source Object
  4,                                      !- Outlet Port
  {8405f94b-ba51-48c5-8a3a-5337f85f434a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8cb89eae-5bae-415d-826f-c375a5c688b3}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {e209531f-a773-4da6-8c77-11be45a3a7be}, !- Inlet Port
  {30f313a8-d8c4-4d72-b9b2-f003ff167c76}; !- Outlet Port

OS:Connection,
  {67b8fb1d-20dd-448f-a95d-cb8920fc73ae}, !- Handle
  {6be67d10-7c51-4798-8583-5931a4ef909b}, !- Source Object
  3,                                      !- Outlet Port
  {79e11d6a-5509-4aab-b3da-b0fa4b3758b7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e209531f-a773-4da6-8c77-11be45a3a7be}, !- Handle
  {79e11d6a-5509-4aab-b3da-b0fa4b3758b7}, !- Source Object
  5,                                      !- Outlet Port
  {8cb89eae-5bae-415d-826f-c375a5c688b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30f313a8-d8c4-4d72-b9b2-f003ff167c76}, !- Handle
  {8cb89eae-5bae-415d-826f-c375a5c688b3}, !- Source Object
  3,                                      !- Outlet Port
  {b231907a-1cbe-4c97-b97d-8da22f43ef0d}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b5a37114-e42b-4cde-a145-896409c4ff78}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {89254c84-eecf-433d-8786-48b6f0e083fa}, !- Control Zone Name
  {8405f94b-ba51-48c5-8a3a-5337f85f434a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {522e2fbf-2576-4cd3-96c0-a603c10ac365}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4105335b-2be4-4aac-8be6-1b362179849e}, !- Water Inlet Node Name
  {6d5b74ca-b774-4b46-aa26-44d35e726f36}; !- Water Outlet Node Name

OS:Node,
  {da03c385-e3e8-45f9-a86b-adf7f0e0cd38}, !- Handle
  Coil Heating Water Baseboard 3 Inlet Water Node, !- Name
  {1f56e3cf-9a9a-442b-a681-83ee80d9d882}, !- Inlet Port
  {4105335b-2be4-4aac-8be6-1b362179849e}; !- Outlet Port

OS:Connection,
  {1f56e3cf-9a9a-442b-a681-83ee80d9d882}, !- Handle
  {f37cc2de-f1e1-434e-b272-92f0bc4a05e4}, !- Source Object
  5,                                      !- Outlet Port
  {da03c385-e3e8-45f9-a86b-adf7f0e0cd38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44b50350-8638-4e64-8c6b-70170e3c5aa2}, !- Handle
  Coil Heating Water Baseboard 3 Outlet Water Node, !- Name
  {6d5b74ca-b774-4b46-aa26-44d35e726f36}, !- Inlet Port
  {2f2f16b2-2b9e-415d-a634-1f730e7aecb4}; !- Outlet Port

OS:Connection,
  {4105335b-2be4-4aac-8be6-1b362179849e}, !- Handle
  {da03c385-e3e8-45f9-a86b-adf7f0e0cd38}, !- Source Object
  3,                                      !- Outlet Port
  {522e2fbf-2576-4cd3-96c0-a603c10ac365}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6d5b74ca-b774-4b46-aa26-44d35e726f36}, !- Handle
  {522e2fbf-2576-4cd3-96c0-a603c10ac365}, !- Source Object
  10,                                     !- Outlet Port
  {44b50350-8638-4e64-8c6b-70170e3c5aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f2f16b2-2b9e-415d-a634-1f730e7aecb4}, !- Handle
  {44b50350-8638-4e64-8c6b-70170e3c5aa2}, !- Source Object
  3,                                      !- Outlet Port
  {5bae343f-f61b-45e6-895e-096abb995f3f}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {61dc9e02-03cf-4d21-8682-15507314a2e2}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule Name
  {522e2fbf-2576-4cd3-96c0-a603c10ac365}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {caea6902-d9d5-468f-ac60-316466c08820}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule Name
  {d6206b54-08ed-4e14-a815-56c7cbeb9d27}, !- Air Inlet Node Name
  {53fdbb50-f277-4f04-8a1c-74b35e12709c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {64e2c7b8-fa8d-443d-aad8-e6fcdb1553c3}, !- Handle
  ALL_ST=Warehouse storage area medium to bulky palletized items_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {64ddbee9-bfe3-4d4c-9281-d4904852c4ec}, !- Inlet Port
  {f41da554-bba6-4655-973e-4e214d615c23}; !- Outlet Port

OS:Connection,
  {c0fa545b-f2c5-470d-89ed-4e3375fb1ea0}, !- Handle
  {daa6346c-300f-4676-8d84-b85f49966980}, !- Source Object
  3,                                      !- Outlet Port
  {a6ed9d98-d7cf-4fa8-b29d-919f81abf476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64ddbee9-bfe3-4d4c-9281-d4904852c4ec}, !- Handle
  {2b13c898-f021-4c78-a50c-217446cd1e93}, !- Source Object
  2,                                      !- Outlet Port
  {64e2c7b8-fa8d-443d-aad8-e6fcdb1553c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f41da554-bba6-4655-973e-4e214d615c23}, !- Handle
  {64e2c7b8-fa8d-443d-aad8-e6fcdb1553c3}, !- Source Object
  3,                                      !- Outlet Port
  {2c2fb4e0-64b6-4e28-b95b-f0e4d120265c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7f0a75c8-5120-4ef7-821c-7cdd536b5f25}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Inlet Air Node, !- Name
  {04c03ab3-a56a-49bc-8e91-677f87778102}, !- Inlet Port
  {d6206b54-08ed-4e14-a815-56c7cbeb9d27}; !- Outlet Port

OS:Connection,
  {04c03ab3-a56a-49bc-8e91-677f87778102}, !- Handle
  {c644e24d-d903-48d6-8e4c-5461e484e949}, !- Source Object
  3,                                      !- Outlet Port
  {7f0a75c8-5120-4ef7-821c-7cdd536b5f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6206b54-08ed-4e14-a815-56c7cbeb9d27}, !- Handle
  {7f0a75c8-5120-4ef7-821c-7cdd536b5f25}, !- Source Object
  3,                                      !- Outlet Port
  {caea6902-d9d5-468f-ac60-316466c08820}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53fdbb50-f277-4f04-8a1c-74b35e12709c}, !- Handle
  {caea6902-d9d5-468f-ac60-316466c08820}, !- Source Object
  4,                                      !- Outlet Port
  {daa6346c-300f-4676-8d84-b85f49966980}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {d5e39085-be82-4afe-96c0-393b4907612d}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c268b6e6-3540-435a-b900-85873e0b13d7}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4bc20ba8-3925-4819-9072-94d90ba6230f}, !- Plant Side Inlet Node Name
  {49415709-309d-40e1-b84d-c858e252eb65}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {369e8838-430d-4081-91d7-4217c435e84f}, !- Demand Side Inlet Node Name
  {419a1d01-8636-4ac5-a836-68611f382d44}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {372b77ce-b3cb-4886-8b65-2fd91fcb4f56}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1e8fa727-b91c-4ff8-b1a5-b95af22ca749}, !- Demand Mixer Name
  {a5d5ca13-1087-4d9e-b3d6-57940e5cb087}, !- Demand Splitter Name
  {7f320078-3f65-4ab7-8010-8b57709a5312}, !- Supply Mixer Name
  {02b9609e-a3b1-4cdf-ac49-5d05cb93880a}; !- Supply Splitter Name

OS:Node,
  {7deb600c-5b3d-49d5-8d93-58090ef047a0}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {4bc20ba8-3925-4819-9072-94d90ba6230f}, !- Inlet Port
  {2846cace-29ce-4fb1-b4cd-ad5a0d524429}; !- Outlet Port

OS:Node,
  {c268b6e6-3540-435a-b900-85873e0b13d7}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {b3ef97b1-5a60-4ae6-b671-40a56e101709}, !- Inlet Port
  {49415709-309d-40e1-b84d-c858e252eb65}; !- Outlet Port

OS:Node,
  {6c5d5576-8d22-43c2-8c65-e1fcab538562}, !- Handle
  28gal NaturalGas Water Heater - 19kBtu/hr 0.82 Therm Eff Supply Inlet Water Node, !- Name
  {70a0731b-3573-48ed-989e-b4de63155cbc}, !- Inlet Port
  {e9352468-f353-4274-9dc4-656bf63b1e04}; !- Outlet Port

OS:Connector:Mixer,
  {7f320078-3f65-4ab7-8010-8b57709a5312}, !- Handle
  Connector Mixer 3,                      !- Name
  {5f476108-627d-4bcf-9a10-b200881739a6}, !- Outlet Branch Name
  {da3f2878-4a0f-49cb-a4a9-909e4bc89267}, !- Inlet Branch Name 1
  {7512ff36-9e91-48b6-b2ba-cb8104c0973d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {02b9609e-a3b1-4cdf-ac49-5d05cb93880a}, !- Handle
  Connector Splitter 3,                   !- Name
  {6a6dd566-012e-427b-90cd-7c6ee76c580d}, !- Inlet Branch Name
  {70a0731b-3573-48ed-989e-b4de63155cbc}, !- Outlet Branch Name 1
  {7de55dea-a0fb-4fa1-acef-1d58d546cb94}; !- Outlet Branch Name 2

OS:Connection,
  {4bc20ba8-3925-4819-9072-94d90ba6230f}, !- Handle
  {d5e39085-be82-4afe-96c0-393b4907612d}, !- Source Object
  14,                                     !- Outlet Port
  {7deb600c-5b3d-49d5-8d93-58090ef047a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70a0731b-3573-48ed-989e-b4de63155cbc}, !- Handle
  {02b9609e-a3b1-4cdf-ac49-5d05cb93880a}, !- Source Object
  3,                                      !- Outlet Port
  {6c5d5576-8d22-43c2-8c65-e1fcab538562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49415709-309d-40e1-b84d-c858e252eb65}, !- Handle
  {c268b6e6-3540-435a-b900-85873e0b13d7}, !- Source Object
  3,                                      !- Outlet Port
  {d5e39085-be82-4afe-96c0-393b4907612d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {50ed4f84-ad4d-4cb4-80a4-cea7a9c7d3a2}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {369e8838-430d-4081-91d7-4217c435e84f}, !- Inlet Port
  {49947995-d2d8-4276-86ee-c14f3785795b}; !- Outlet Port

OS:Node,
  {e76dffad-a0f8-42ce-b0b0-fd41a0865326}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {826c6f35-8b94-4a4f-9b8b-8464f8fbbc60}, !- Inlet Port
  {419a1d01-8636-4ac5-a836-68611f382d44}; !- Outlet Port

OS:Node,
  {97d88611-a946-42a4-93cf-c2b4fdd7951a}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {ce31a6c6-02c7-4130-90ab-64a51bc16a9b}, !- Inlet Port
  {86ea6ced-e07c-4412-86df-f2fb7c8e6268}; !- Outlet Port

OS:Connector:Mixer,
  {1e8fa727-b91c-4ff8-b1a5-b95af22ca749}, !- Handle
  Connector Mixer 4,                      !- Name
  {a515bc44-43fa-4514-96b8-15cf95c69c9d}, !- Outlet Branch Name
  {0648397f-a970-4d48-8714-60439c5da125}, !- Inlet Branch Name 1
  {66ad79dc-ec9c-4305-bae8-375151dd084b}, !- Inlet Branch Name 2
  {d7521ffd-e789-42c1-b9a7-0e949cc81d68}, !- Inlet Branch Name 3
  {c1a4b418-10bd-4e96-8b58-8ae6c37abb31}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {a5d5ca13-1087-4d9e-b3d6-57940e5cb087}, !- Handle
  Connector Splitter 4,                   !- Name
  {49947995-d2d8-4276-86ee-c14f3785795b}, !- Inlet Branch Name
  {ce31a6c6-02c7-4130-90ab-64a51bc16a9b}, !- Outlet Branch Name 1
  {291c5718-cd79-404c-a6c7-8e079fceb7bd}, !- Outlet Branch Name 2
  {0ecce79d-d28b-480d-bfb4-b5b16a9b9d07}, !- Outlet Branch Name 3
  {5223f761-f6b8-47fa-bc96-06140208f437}; !- Outlet Branch Name 4

OS:Connection,
  {369e8838-430d-4081-91d7-4217c435e84f}, !- Handle
  {d5e39085-be82-4afe-96c0-393b4907612d}, !- Source Object
  17,                                     !- Outlet Port
  {50ed4f84-ad4d-4cb4-80a4-cea7a9c7d3a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49947995-d2d8-4276-86ee-c14f3785795b}, !- Handle
  {50ed4f84-ad4d-4cb4-80a4-cea7a9c7d3a2}, !- Source Object
  3,                                      !- Outlet Port
  {a5d5ca13-1087-4d9e-b3d6-57940e5cb087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce31a6c6-02c7-4130-90ab-64a51bc16a9b}, !- Handle
  {a5d5ca13-1087-4d9e-b3d6-57940e5cb087}, !- Source Object
  3,                                      !- Outlet Port
  {97d88611-a946-42a4-93cf-c2b4fdd7951a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {419a1d01-8636-4ac5-a836-68611f382d44}, !- Handle
  {e76dffad-a0f8-42ce-b0b0-fd41a0865326}, !- Source Object
  3,                                      !- Outlet Port
  {d5e39085-be82-4afe-96c0-393b4907612d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {54b0c3e3-1ede-4015-b180-2750e6382785}, !- Handle
  {d5e39085-be82-4afe-96c0-393b4907612d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {372b77ce-b3cb-4886-8b65-2fd91fcb4f56}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {5f003cdc-41f5-4e50-86d6-a64b474ff1ae}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {6dee171b-ff7e-4f64-9867-97d1732b508d}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {5f003cdc-41f5-4e50-86d6-a64b474ff1ae}, !- Schedule Type Limits Name
  {0b24f33c-bae5-4860-9841-8d36c5fca836}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b24f33c-bae5-4860-9841-8d36c5fca836}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {5f003cdc-41f5-4e50-86d6-a64b474ff1ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b480a70a-ec75-4961-a9e5-c043d826c615}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {6dee171b-ff7e-4f64-9867-97d1732b508d}, !- Schedule Name
  {c268b6e6-3540-435a-b900-85873e0b13d7}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {9eac4d98-04d2-4141-86f0-cab8a2062fda}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {2846cace-29ce-4fb1-b4cd-ad5a0d524429}, !- Inlet Node Name
  {b7f60338-cb33-4c3d-939a-b8fb2b4c623a}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  5377.94764882677,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {6207bdf6-fa72-48ad-aa8b-071c9673d66e}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {b7f60338-cb33-4c3d-939a-b8fb2b4c623a}, !- Inlet Port
  {6a6dd566-012e-427b-90cd-7c6ee76c580d}; !- Outlet Port

OS:Connection,
  {2846cace-29ce-4fb1-b4cd-ad5a0d524429}, !- Handle
  {7deb600c-5b3d-49d5-8d93-58090ef047a0}, !- Source Object
  3,                                      !- Outlet Port
  {9eac4d98-04d2-4141-86f0-cab8a2062fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7f60338-cb33-4c3d-939a-b8fb2b4c623a}, !- Handle
  {9eac4d98-04d2-4141-86f0-cab8a2062fda}, !- Source Object
  3,                                      !- Outlet Port
  {6207bdf6-fa72-48ad-aa8b-071c9673d66e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a6dd566-012e-427b-90cd-7c6ee76c580d}, !- Handle
  {6207bdf6-fa72-48ad-aa8b-071c9673d66e}, !- Source Object
  3,                                      !- Outlet Port
  {02b9609e-a3b1-4cdf-ac49-5d05cb93880a}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {182c8cfb-0702-491a-b387-30182434d16f}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {6f767365-cf11-476a-a984-b9a0db401ffa}, !- Handle
  28gal NaturalGas Water Heater - 19kBtu/hr 0.82 Therm Eff, !- Name
  0.104332504296502,                      !- Tank Volume {m3}
  {6dee171b-ff7e-4f64-9867-97d1732b508d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  5451.37334949225,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  {4da3734f-9806-444e-a5ab-d50305588171}, !- Part Load Factor Curve Name
  21.4700149801027,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  21.4700149801027,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {f3460281-a6ee-4cf3-b6c0-b8f6539c7ae4}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.04634428202617,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  4.04634428202617,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e9352468-f353-4274-9dc4-656bf63b1e04}, !- Use Side Inlet Node Name
  {e04148b4-62b8-402c-9e5f-77b449a94ff3}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {cc466181-12e7-4b70-b54f-0cabb5690068}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {56d3d038-5648-472b-b1b9-7f72b546517d}, !- Schedule Type Limits Name
  {166d085a-53b2-4d63-873a-512927c9b18d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {166d085a-53b2-4d63-873a-512927c9b18d}, !- Handle
  Schedule Day 3,                         !- Name
  {56d3d038-5648-472b-b1b9-7f72b546517d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {0088e243-c45d-4c64-8a3a-716aaaeb2f3a}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {56d3d038-5648-472b-b1b9-7f72b546517d}, !- Schedule Type Limits Name
  {b1234291-83cf-4b60-adfa-cac38b1796ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1234291-83cf-4b60-adfa-cac38b1796ee}, !- Handle
  Schedule Day 4,                         !- Name
  {56d3d038-5648-472b-b1b9-7f72b546517d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {0d275323-65b0-411d-95c9-acc91c2a848d}, !- Handle
  {6f767365-cf11-476a-a984-b9a0db401ffa}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {f3460281-a6ee-4cf3-b6c0-b8f6539c7ae4}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {182c8cfb-0702-491a-b387-30182434d16f}, !- Schedule Type Limits Name
  {a1127e6e-289d-4e5c-8796-a27477fb9081}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1127e6e-289d-4e5c-8796-a27477fb9081}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {182c8cfb-0702-491a-b387-30182434d16f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {fb88b2d1-5964-4491-af9b-ef769880cb3b}, !- Handle
  28gal NaturalGas Water Heater - 19kBtu/hr 0.82 Therm Eff Supply Outlet Water Node, !- Name
  {e04148b4-62b8-402c-9e5f-77b449a94ff3}, !- Inlet Port
  {da3f2878-4a0f-49cb-a4a9-909e4bc89267}; !- Outlet Port

OS:Connection,
  {e9352468-f353-4274-9dc4-656bf63b1e04}, !- Handle
  {6c5d5576-8d22-43c2-8c65-e1fcab538562}, !- Source Object
  3,                                      !- Outlet Port
  {6f767365-cf11-476a-a984-b9a0db401ffa}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e04148b4-62b8-402c-9e5f-77b449a94ff3}, !- Handle
  {6f767365-cf11-476a-a984-b9a0db401ffa}, !- Source Object
  32,                                     !- Outlet Port
  {fb88b2d1-5964-4491-af9b-ef769880cb3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da3f2878-4a0f-49cb-a4a9-909e4bc89267}, !- Handle
  {fb88b2d1-5964-4491-af9b-ef769880cb3b}, !- Source Object
  3,                                      !- Outlet Port
  {7f320078-3f65-4ab7-8010-8b57709a5312}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a2fc76db-28f1-46f8-b1ca-a58dbf773761}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {51efea22-9b1b-45f6-b805-7ff56d54383f}, !- Inlet Node Name
  {545606eb-3114-459d-88ee-f51828dda6c2}; !- Outlet Node Name

OS:Node,
  {2bba42df-470b-4b93-9be0-55cf3f09ec57}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {7de55dea-a0fb-4fa1-acef-1d58d546cb94}, !- Inlet Port
  {51efea22-9b1b-45f6-b805-7ff56d54383f}; !- Outlet Port

OS:Connection,
  {7de55dea-a0fb-4fa1-acef-1d58d546cb94}, !- Handle
  {02b9609e-a3b1-4cdf-ac49-5d05cb93880a}, !- Source Object
  4,                                      !- Outlet Port
  {2bba42df-470b-4b93-9be0-55cf3f09ec57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffcc356c-fbc6-4438-a83b-ed95917abada}, !- Handle
  Pipe Adiabatic 3 Outlet Water Node,     !- Name
  {545606eb-3114-459d-88ee-f51828dda6c2}, !- Inlet Port
  {7512ff36-9e91-48b6-b2ba-cb8104c0973d}; !- Outlet Port

OS:Connection,
  {51efea22-9b1b-45f6-b805-7ff56d54383f}, !- Handle
  {2bba42df-470b-4b93-9be0-55cf3f09ec57}, !- Source Object
  3,                                      !- Outlet Port
  {a2fc76db-28f1-46f8-b1ca-a58dbf773761}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {545606eb-3114-459d-88ee-f51828dda6c2}, !- Handle
  {a2fc76db-28f1-46f8-b1ca-a58dbf773761}, !- Source Object
  3,                                      !- Outlet Port
  {ffcc356c-fbc6-4438-a83b-ed95917abada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7512ff36-9e91-48b6-b2ba-cb8104c0973d}, !- Handle
  {ffcc356c-fbc6-4438-a83b-ed95917abada}, !- Source Object
  3,                                      !- Outlet Port
  {7f320078-3f65-4ab7-8010-8b57709a5312}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {865b7ec0-183d-451c-99e2-efd2b90023e0}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {86ea6ced-e07c-4412-86df-f2fb7c8e6268}, !- Inlet Node Name
  {63f31f7b-ddb2-4cae-a18a-091ad20257ad}; !- Outlet Node Name

OS:Node,
  {1280e467-3cc6-4b0e-a329-5ea7411086f4}, !- Handle
  Pipe Adiabatic 4 Outlet Water Node,     !- Name
  {63f31f7b-ddb2-4cae-a18a-091ad20257ad}, !- Inlet Port
  {0648397f-a970-4d48-8714-60439c5da125}; !- Outlet Port

OS:Connection,
  {86ea6ced-e07c-4412-86df-f2fb7c8e6268}, !- Handle
  {97d88611-a946-42a4-93cf-c2b4fdd7951a}, !- Source Object
  3,                                      !- Outlet Port
  {865b7ec0-183d-451c-99e2-efd2b90023e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63f31f7b-ddb2-4cae-a18a-091ad20257ad}, !- Handle
  {865b7ec0-183d-451c-99e2-efd2b90023e0}, !- Source Object
  3,                                      !- Outlet Port
  {1280e467-3cc6-4b0e-a329-5ea7411086f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0648397f-a970-4d48-8714-60439c5da125}, !- Handle
  {1280e467-3cc6-4b0e-a329-5ea7411086f4}, !- Source Object
  3,                                      !- Outlet Port
  {1e8fa727-b91c-4ff8-b1a5-b95af22ca749}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5f29faa8-5216-4b75-8062-9914bdfa9982}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {62c18f6e-48ca-4e00-8ef0-8243df732368}, !- Inlet Node Name
  {b3ef97b1-5a60-4ae6-b671-40a56e101709}; !- Outlet Node Name

OS:Node,
  {03bb26cb-430f-4582-88c0-184c69673009}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {5f476108-627d-4bcf-9a10-b200881739a6}, !- Inlet Port
  {62c18f6e-48ca-4e00-8ef0-8243df732368}; !- Outlet Port

OS:Connection,
  {5f476108-627d-4bcf-9a10-b200881739a6}, !- Handle
  {7f320078-3f65-4ab7-8010-8b57709a5312}, !- Source Object
  2,                                      !- Outlet Port
  {03bb26cb-430f-4582-88c0-184c69673009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c18f6e-48ca-4e00-8ef0-8243df732368}, !- Handle
  {03bb26cb-430f-4582-88c0-184c69673009}, !- Source Object
  3,                                      !- Outlet Port
  {5f29faa8-5216-4b75-8062-9914bdfa9982}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3ef97b1-5a60-4ae6-b671-40a56e101709}, !- Handle
  {5f29faa8-5216-4b75-8062-9914bdfa9982}, !- Source Object
  3,                                      !- Outlet Port
  {c268b6e6-3540-435a-b900-85873e0b13d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {424783ff-b754-4d9d-8c0f-36503d0c6477}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {c60b2a2b-aa53-4b07-a5c8-b0bce96bf093}, !- Inlet Node Name
  {826c6f35-8b94-4a4f-9b8b-8464f8fbbc60}; !- Outlet Node Name

OS:Node,
  {57632882-8d94-42ba-9490-0afd981c9943}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {a515bc44-43fa-4514-96b8-15cf95c69c9d}, !- Inlet Port
  {c60b2a2b-aa53-4b07-a5c8-b0bce96bf093}; !- Outlet Port

OS:Connection,
  {a515bc44-43fa-4514-96b8-15cf95c69c9d}, !- Handle
  {1e8fa727-b91c-4ff8-b1a5-b95af22ca749}, !- Source Object
  2,                                      !- Outlet Port
  {57632882-8d94-42ba-9490-0afd981c9943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c60b2a2b-aa53-4b07-a5c8-b0bce96bf093}, !- Handle
  {57632882-8d94-42ba-9490-0afd981c9943}, !- Source Object
  3,                                      !- Outlet Port
  {424783ff-b754-4d9d-8c0f-36503d0c6477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {826c6f35-8b94-4a4f-9b8b-8464f8fbbc60}, !- Handle
  {424783ff-b754-4d9d-8c0f-36503d0c6477}, !- Source Object
  3,                                      !- Outlet Port
  {e76dffad-a0f8-42ce-b0b0-fd41a0865326}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9529caeb-ebc1-4c6a-a5f0-2b55e6cfc5ce}, !- Handle
  Water Use Connections 1,                !- Name
  {0308bd2c-1743-4338-a0c0-b89e1de27547}, !- Inlet Node Name
  {76ceafad-6230-4619-b259-3dc2d170bd46}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {552c5f2e-7b57-48e5-b9ff-49950e5d2bfb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1dbac3c9-ccca-4c21-ac42-7ed82df7f9a1}, !- Handle
  Zone1 office Service Water Use Def 0.09gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.66155504446499e-06,                   !- Peak Flow Rate {m3/s}
  {993289a1-e7b9-4828-b3a2-c1aef50481b7}, !- Target Temperature Schedule Name
  {b721d6cf-13c1-47ff-abed-3350fba7ec09}, !- Sensible Fraction Schedule Name
  {f6c0b9da-2cb9-4e10-9ff8-a8f8819d58bd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b721d6cf-13c1-47ff-abed-3350fba7ec09}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2550c768-60d7-462c-9c10-16e94785afe2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2550c768-60d7-462c-9c10-16e94785afe2}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f6c0b9da-2cb9-4e10-9ff8-a8f8819d58bd}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {03e76a13-7db1-4457-b83f-cfc619de348e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03e76a13-7db1-4457-b83f-cfc619de348e}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {993289a1-e7b9-4828-b3a2-c1aef50481b7}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {877e7f57-461c-43d8-b096-bc132c544012}; !- Default Day Schedule Name

OS:Schedule:Day,
  {877e7f57-461c-43d8-b096-bc132c544012}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {552c5f2e-7b57-48e5-b9ff-49950e5d2bfb}, !- Handle
  Zone1 office Service Water Use 0.09gal/min, !- Name
  {1dbac3c9-ccca-4c21-ac42-7ed82df7f9a1}, !- Water Use Equipment Definition Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  {67f79c24-c4ab-402a-b360-f74b1592d6f1}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {67f79c24-c4ab-402a-b360-f74b1592d6f1}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  {cce7423e-e716-42fc-9e9b-b2e0a61724a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cce7423e-e716-42fc-9e9b-b2e0a61724a7}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {78d65569-2186-4f00-9911-f97598178627}, !- Handle
  Schedule Rule 17,                       !- Name
  {67f79c24-c4ab-402a-b360-f74b1592d6f1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cb0ca1f7-910a-40c2-9674-f0b1d6db8011}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb0ca1f7-910a-40c2-9674-f0b1d6db8011}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {b0d5b713-6f41-452f-84b2-8d2103d5ee33}, !- Handle
  Schedule Rule 18,                       !- Name
  {67f79c24-c4ab-402a-b360-f74b1592d6f1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {017f7989-a0b6-42f9-89f0-d8fff6228508}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {017f7989-a0b6-42f9-89f0-d8fff6228508}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {a9f79c4c-de62-47d6-bda4-0f6e327ee3f1}, !- Handle
  Schedule Rule 19,                       !- Name
  {67f79c24-c4ab-402a-b360-f74b1592d6f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {39ecfb46-62ac-4cdf-830e-0c1e64648dd4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39ecfb46-62ac-4cdf-830e-0c1e64648dd4}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {4b662296-7664-4a42-921d-1d41d28319ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {990d0b66-cf5d-433a-8aa0-87ac54830b3b}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {291c5718-cd79-404c-a6c7-8e079fceb7bd}, !- Inlet Port
  {0308bd2c-1743-4338-a0c0-b89e1de27547}; !- Outlet Port

OS:Connection,
  {291c5718-cd79-404c-a6c7-8e079fceb7bd}, !- Handle
  {a5d5ca13-1087-4d9e-b3d6-57940e5cb087}, !- Source Object
  4,                                      !- Outlet Port
  {990d0b66-cf5d-433a-8aa0-87ac54830b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a37398b6-ce47-46df-9155-8f6797a4f18e}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {76ceafad-6230-4619-b259-3dc2d170bd46}, !- Inlet Port
  {66ad79dc-ec9c-4305-bae8-375151dd084b}; !- Outlet Port

OS:Connection,
  {0308bd2c-1743-4338-a0c0-b89e1de27547}, !- Handle
  {990d0b66-cf5d-433a-8aa0-87ac54830b3b}, !- Source Object
  3,                                      !- Outlet Port
  {9529caeb-ebc1-4c6a-a5f0-2b55e6cfc5ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76ceafad-6230-4619-b259-3dc2d170bd46}, !- Handle
  {9529caeb-ebc1-4c6a-a5f0-2b55e6cfc5ce}, !- Source Object
  3,                                      !- Outlet Port
  {a37398b6-ce47-46df-9155-8f6797a4f18e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66ad79dc-ec9c-4305-bae8-375151dd084b}, !- Handle
  {a37398b6-ce47-46df-9155-8f6797a4f18e}, !- Source Object
  3,                                      !- Outlet Port
  {1e8fa727-b91c-4ff8-b1a5-b95af22ca749}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {bde6f892-a62e-475d-8cc1-c52d2d0937da}, !- Handle
  Water Use Connections 2,                !- Name
  {ae6e7dd7-822f-415a-8e79-bdc63774ff80}, !- Inlet Node Name
  {a99ef54b-2864-4f78-bc3a-9b4038939231}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {567ed12e-3d75-497e-a563-cec5d45b3c28}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2bc95da8-7118-4e93-9d7d-f0348e9cd89d}, !- Handle
  Zone2 fine storage Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.62094741841922e-06,                   !- Peak Flow Rate {m3/s}
  {e43957b6-fcef-4e0f-ba7e-3fd0b649bd1d}, !- Target Temperature Schedule Name
  {427d8192-bd78-4877-9b6d-e5619ac9037b}, !- Sensible Fraction Schedule Name
  {29b00ce7-18b3-44a9-9292-6b8803ce2f17}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {427d8192-bd78-4877-9b6d-e5619ac9037b}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {09462f79-265f-4f79-9cbb-153187dd534a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09462f79-265f-4f79-9cbb-153187dd534a}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {29b00ce7-18b3-44a9-9292-6b8803ce2f17}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8b8febc5-aa32-4389-9e8f-863d2c6c05e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b8febc5-aa32-4389-9e8f-863d2c6c05e0}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e43957b6-fcef-4e0f-ba7e-3fd0b649bd1d}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e313636d-9c85-40ba-9e62-c6bb625716e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e313636d-9c85-40ba-9e62-c6bb625716e2}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {567ed12e-3d75-497e-a563-cec5d45b3c28}, !- Handle
  Zone2 fine storage Service Water Use 0.15gal/min, !- Name
  {2bc95da8-7118-4e93-9d7d-f0348e9cd89d}, !- Water Use Equipment Definition Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  {67f79c24-c4ab-402a-b360-f74b1592d6f1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c58ec37b-fbfe-4da2-bd42-74b1746953cf}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {0ecce79d-d28b-480d-bfb4-b5b16a9b9d07}, !- Inlet Port
  {ae6e7dd7-822f-415a-8e79-bdc63774ff80}; !- Outlet Port

OS:Connection,
  {0ecce79d-d28b-480d-bfb4-b5b16a9b9d07}, !- Handle
  {a5d5ca13-1087-4d9e-b3d6-57940e5cb087}, !- Source Object
  5,                                      !- Outlet Port
  {c58ec37b-fbfe-4da2-bd42-74b1746953cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc2f46e0-76c8-42e5-8a0b-ad4675a523d9}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {a99ef54b-2864-4f78-bc3a-9b4038939231}, !- Inlet Port
  {d7521ffd-e789-42c1-b9a7-0e949cc81d68}; !- Outlet Port

OS:Connection,
  {ae6e7dd7-822f-415a-8e79-bdc63774ff80}, !- Handle
  {c58ec37b-fbfe-4da2-bd42-74b1746953cf}, !- Source Object
  3,                                      !- Outlet Port
  {bde6f892-a62e-475d-8cc1-c52d2d0937da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a99ef54b-2864-4f78-bc3a-9b4038939231}, !- Handle
  {bde6f892-a62e-475d-8cc1-c52d2d0937da}, !- Source Object
  3,                                      !- Outlet Port
  {fc2f46e0-76c8-42e5-8a0b-ad4675a523d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7521ffd-e789-42c1-b9a7-0e949cc81d68}, !- Handle
  {fc2f46e0-76c8-42e5-8a0b-ad4675a523d9}, !- Source Object
  3,                                      !- Outlet Port
  {1e8fa727-b91c-4ff8-b1a5-b95af22ca749}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {43982500-7bd2-43c2-8f85-7e2095b132b8}, !- Handle
  Water Use Connections 3,                !- Name
  {c50a9165-103b-4814-b670-cae08d7df926}, !- Inlet Node Name
  {d8a1e02d-a29c-46c8-a9ae-53a5a1ee0299}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2fa6ab32-1b2f-468d-8c33-761bfb229133}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b2cb8845-ecba-4c32-b1d6-a10d23d0e3f3}, !- Handle
  Zone3 bulk storage Service Water Use Def 0.18gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.10640895311821e-05,                   !- Peak Flow Rate {m3/s}
  {3d7255fe-8f1d-411d-8ad6-d6b818c20ae8}, !- Target Temperature Schedule Name
  {0cf5aed1-9d2c-495e-aa3e-d8adb6172041}, !- Sensible Fraction Schedule Name
  {76ac203f-c205-4fb5-b3cd-d8668afb185c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0cf5aed1-9d2c-495e-aa3e-d8adb6172041}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {bd7e7abc-2a96-49d0-a721-dfc49b031387}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd7e7abc-2a96-49d0-a721-dfc49b031387}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {76ac203f-c205-4fb5-b3cd-d8668afb185c}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b78b72b1-f2db-475f-99fa-7af8c9a25576}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b78b72b1-f2db-475f-99fa-7af8c9a25576}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d7255fe-8f1d-411d-8ad6-d6b818c20ae8}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {47f1bf90-8151-4029-816a-5ee7b393ac85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47f1bf90-8151-4029-816a-5ee7b393ac85}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2fa6ab32-1b2f-468d-8c33-761bfb229133}, !- Handle
  Zone3 bulk storage Service Water Use 0.18gal/min, !- Name
  {b2cb8845-ecba-4c32-b1d6-a10d23d0e3f3}, !- Water Use Equipment Definition Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  {67f79c24-c4ab-402a-b360-f74b1592d6f1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5341ba13-6b5b-4b92-8b39-2eba337c01ec}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {5223f761-f6b8-47fa-bc96-06140208f437}, !- Inlet Port
  {c50a9165-103b-4814-b670-cae08d7df926}; !- Outlet Port

OS:Connection,
  {5223f761-f6b8-47fa-bc96-06140208f437}, !- Handle
  {a5d5ca13-1087-4d9e-b3d6-57940e5cb087}, !- Source Object
  6,                                      !- Outlet Port
  {5341ba13-6b5b-4b92-8b39-2eba337c01ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04bad1dc-e9a4-40cd-a8f3-67b788c407f6}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {d8a1e02d-a29c-46c8-a9ae-53a5a1ee0299}, !- Inlet Port
  {c1a4b418-10bd-4e96-8b58-8ae6c37abb31}; !- Outlet Port

OS:Connection,
  {c50a9165-103b-4814-b670-cae08d7df926}, !- Handle
  {5341ba13-6b5b-4b92-8b39-2eba337c01ec}, !- Source Object
  3,                                      !- Outlet Port
  {43982500-7bd2-43c2-8f85-7e2095b132b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8a1e02d-a29c-46c8-a9ae-53a5a1ee0299}, !- Handle
  {43982500-7bd2-43c2-8f85-7e2095b132b8}, !- Source Object
  3,                                      !- Outlet Port
  {04bad1dc-e9a4-40cd-a8f3-67b788c407f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1a4b418-10bd-4e96-8b58-8ae6c37abb31}, !- Handle
  {04bad1dc-e9a4-40cd-a8f3-67b788c407f6}, !- Source Object
  3,                                      !- Outlet Port
  {1e8fa727-b91c-4ff8-b1a5-b95af22ca749}, !- Target Object
  6;                                      !- Inlet Port

OS:Sizing:Parameters,
  {4962d768-47ea-4a96-b7bb-628b1d3ac47d}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {8010cc43-4e58-41e9-acc9-33ba6dac8fb3}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {20df102b-895e-4edf-aaa2-fbdef23a80c4}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {e322df8a-8016-4d66-b6e6-e63296c6f2a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e322df8a-8016-4d66-b6e6-e63296c6f2a5}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {d094e318-1ae0-46f4-8f14-e9b0401d16c4}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {380b5118-8a7c-42a7-81a0-043719472123}, !- Control Zone or Zone List Name
  {a321795e-95c2-426c-b5f9-71eb92a8a650}, !- Cooling Control Zone or Zone List Name
  {76cfe37c-2cb6-480b-814b-8462e71b21a7}, !- Heating Control Zone or Zone List Name
  {e4576056-fd57-4878-8773-fd2ccbc8d539}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {380b5118-8a7c-42a7-81a0-043719472123}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {a321795e-95c2-426c-b5f9-71eb92a8a650}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {76cfe37c-2cb6-480b-814b-8462e71b21a7}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e4576056-fd57-4878-8773-fd2ccbc8d539}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {18fa13b4-a16f-489c-b521-497597ce705d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {bf5fbebb-df74-4d4b-936c-e7efa7a1822b}, !- Schedule Type Limits Name
  {7138a8fb-db4b-46a6-8759-0be79dc5ed48}, !- Default Day Schedule Name
  {47629817-2cca-42d9-ab09-a6a03ee426aa}, !- Summer Design Day Schedule Name
  {d816e530-d883-465e-9b77-782551d6803f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7138a8fb-db4b-46a6-8759-0be79dc5ed48}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {bf5fbebb-df74-4d4b-936c-e7efa7a1822b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e95b1edf-3018-476e-9cdb-52af4b9840af}, !- Handle
  {18fa13b4-a16f-489c-b521-497597ce705d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.848286688361537,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-12 15:55:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-12 15:55:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c4e8c729-cd7f-4f7a-817b-5a4783629263}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d816e530-d883-465e-9b77-782551d6803f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {bf5fbebb-df74-4d4b-936c-e7efa7a1822b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {faa96f34-61a9-4a04-b703-4b9b551145c1}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47629817-2cca-42d9-ab09-a6a03ee426aa}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {bf5fbebb-df74-4d4b-936c-e7efa7a1822b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1aa9e13-93eb-4d26-94ee-ded7cead9225}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {18fa13b4-a16f-489c-b521-497597ce705d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9c5b1e5-761c-448e-9252-3dd8506c3231}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9c5b1e5-761c-448e-9252-3dd8506c3231}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {bf5fbebb-df74-4d4b-936c-e7efa7a1822b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bf5fbebb-df74-4d4b-936c-e7efa7a1822b}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6ff673a3-c203-4f5d-b2a2-8a0ecde4d4cc}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0389e579-60e7-4e73-b42a-afa30691a66a}, !- Supply Air Inlet Node
  {a14434cf-728d-4c01-9390-87561b9d0434}, !- Supply Air Outlet Node
  {6dfc88ce-2df3-47b8-a224-95ddc7ca0bf5}, !- Exhaust Air Inlet Node
  {c30096d5-3271-4f5e-80dc-c45b249a505f}, !- Exhaust Air Outlet Node
  123.389223024837,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d88a825e-4cba-4535-8895-39fe3c998ded}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {a14434cf-728d-4c01-9390-87561b9d0434}, !- Inlet Port
  {fe97dc5e-2209-4102-a04e-44713a1fdf92}; !- Outlet Port

OS:Connection,
  {0389e579-60e7-4e73-b42a-afa30691a66a}, !- Handle
  {54565ca0-181c-44ae-b403-2a0399cb3b82}, !- Source Object
  3,                                      !- Outlet Port
  {6ff673a3-c203-4f5d-b2a2-8a0ecde4d4cc}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a14434cf-728d-4c01-9390-87561b9d0434}, !- Handle
  {6ff673a3-c203-4f5d-b2a2-8a0ecde4d4cc}, !- Source Object
  13,                                     !- Outlet Port
  {d88a825e-4cba-4535-8895-39fe3c998ded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe97dc5e-2209-4102-a04e-44713a1fdf92}, !- Handle
  {d88a825e-4cba-4535-8895-39fe3c998ded}, !- Source Object
  3,                                      !- Outlet Port
  {81c620ff-e6e2-4996-bdfa-2b96b4777835}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {61401bc2-0ca7-422e-a746-ad9c78cd1bc1}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {e08fc1ec-ca33-45d0-9292-e89f3ffb73ff}, !- Inlet Port
  {6dfc88ce-2df3-47b8-a224-95ddc7ca0bf5}; !- Outlet Port

OS:Connection,
  {e08fc1ec-ca33-45d0-9292-e89f3ffb73ff}, !- Handle
  {81c620ff-e6e2-4996-bdfa-2b96b4777835}, !- Source Object
  7,                                      !- Outlet Port
  {61401bc2-0ca7-422e-a746-ad9c78cd1bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dfc88ce-2df3-47b8-a224-95ddc7ca0bf5}, !- Handle
  {61401bc2-0ca7-422e-a746-ad9c78cd1bc1}, !- Source Object
  3,                                      !- Outlet Port
  {6ff673a3-c203-4f5d-b2a2-8a0ecde4d4cc}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c30096d5-3271-4f5e-80dc-c45b249a505f}, !- Handle
  {6ff673a3-c203-4f5d-b2a2-8a0ecde4d4cc}, !- Source Object
  15,                                     !- Outlet Port
  {be1e29fb-bea2-4253-b63d-0f370e8afe72}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0a4a7410-5be3-4e2e-b2bb-646308b9f81b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {10939ca4-bfd6-46be-9c33-14e291799c80}, !- Reference Setpoint Node Name
  {10939ca4-bfd6-46be-9c33-14e291799c80}, !- Mixed Air Stream Node Name
  {54565ca0-181c-44ae-b403-2a0399cb3b82}, !- Outdoor Air Stream Node Name
  {0ba197b8-4a4b-4047-b423-4670c1cff095}, !- Return Air Stream Node Name
  {d88a825e-4cba-4535-8895-39fe3c998ded}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5d94cf20-baf4-4dc4-8461-c9add73b0294}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fbac4d27-5b62-4f45-8e60-95d6a90bc6e2}, !- Control Zone or Zone List Name
  {26cb9aad-0855-41b8-b2df-7c8a1d5a53d3}, !- Cooling Control Zone or Zone List Name
  {02d825ca-9273-4435-8fc3-0a885c360634}, !- Heating Control Zone or Zone List Name
  {fb3cb2c8-4573-48f6-9aba-21768c865ec0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fbac4d27-5b62-4f45-8e60-95d6a90bc6e2}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {26cb9aad-0855-41b8-b2df-7c8a1d5a53d3}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {02d825ca-9273-4435-8fc3-0a885c360634}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fb3cb2c8-4573-48f6-9aba-21768c865ec0}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f231d9ab-88dd-420d-88b8-a8ec6b234e6a}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {bf5fbebb-df74-4d4b-936c-e7efa7a1822b}, !- Schedule Type Limits Name
  {b4f4cba7-a187-4d21-95fe-96e5b034814d}, !- Default Day Schedule Name
  {901539d4-28b9-40bb-95a7-3f35ee5e758e}, !- Summer Design Day Schedule Name
  {53b78c35-a930-4902-8988-04cd1513b3bf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b4f4cba7-a187-4d21-95fe-96e5b034814d}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {bf5fbebb-df74-4d4b-936c-e7efa7a1822b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b980c5f9-5345-45d7-b89b-7a38dd9818ed}, !- Handle
  {f231d9ab-88dd-420d-88b8-a8ec6b234e6a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  27.878321619674338,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-12 15:55:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-12 15:55:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b5e005da-2392-47c2-b4ca-688a444bb3f5}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53b78c35-a930-4902-8988-04cd1513b3bf}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {bf5fbebb-df74-4d4b-936c-e7efa7a1822b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6fdd1997-6b48-41c8-bf06-baf45eeae46d}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {901539d4-28b9-40bb-95a7-3f35ee5e758e}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {bf5fbebb-df74-4d4b-936c-e7efa7a1822b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {446174f7-7e95-434f-9a4f-eb0a0d567c7a}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {f231d9ab-88dd-420d-88b8-a8ec6b234e6a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b131266c-b4c1-44e1-8cf9-779ab8847ede}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b131266c-b4c1-44e1-8cf9-779ab8847ede}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {bf5fbebb-df74-4d4b-936c-e7efa7a1822b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0d019b98-93c9-494e-a0a9-a184a97c5820}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {48ca9411-bbcd-42db-bd85-35c08d6ba36a}, !- Supply Air Inlet Node
  {730575f9-42ee-4d07-b3b6-fc1b3226c3bd}, !- Supply Air Outlet Node
  {6f53fbeb-8eb0-45e2-b685-aa59370c5097}, !- Exhaust Air Inlet Node
  {f0503070-0f89-4ab3-83c7-ed17cfe8342e}, !- Exhaust Air Outlet Node
  354.730337819395,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6597aa0d-86e3-40c2-9cb5-b49b484fb080}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {730575f9-42ee-4d07-b3b6-fc1b3226c3bd}, !- Inlet Port
  {3e0e28ea-71dc-4c34-ad09-30b416a46729}; !- Outlet Port

OS:Connection,
  {48ca9411-bbcd-42db-bd85-35c08d6ba36a}, !- Handle
  {1cf856e8-6dd8-46d4-bdb6-c1e92f26ac90}, !- Source Object
  3,                                      !- Outlet Port
  {0d019b98-93c9-494e-a0a9-a184a97c5820}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {730575f9-42ee-4d07-b3b6-fc1b3226c3bd}, !- Handle
  {0d019b98-93c9-494e-a0a9-a184a97c5820}, !- Source Object
  13,                                     !- Outlet Port
  {6597aa0d-86e3-40c2-9cb5-b49b484fb080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e0e28ea-71dc-4c34-ad09-30b416a46729}, !- Handle
  {6597aa0d-86e3-40c2-9cb5-b49b484fb080}, !- Source Object
  3,                                      !- Outlet Port
  {c7774351-7f66-4cda-9e50-265568ab35b4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {de1688da-f398-4a33-b0d7-137cd88670b2}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {fe50fdc4-addf-4273-a867-1699a2647b9b}, !- Inlet Port
  {6f53fbeb-8eb0-45e2-b685-aa59370c5097}; !- Outlet Port

OS:Connection,
  {fe50fdc4-addf-4273-a867-1699a2647b9b}, !- Handle
  {c7774351-7f66-4cda-9e50-265568ab35b4}, !- Source Object
  7,                                      !- Outlet Port
  {de1688da-f398-4a33-b0d7-137cd88670b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f53fbeb-8eb0-45e2-b685-aa59370c5097}, !- Handle
  {de1688da-f398-4a33-b0d7-137cd88670b2}, !- Source Object
  3,                                      !- Outlet Port
  {0d019b98-93c9-494e-a0a9-a184a97c5820}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f0503070-0f89-4ab3-83c7-ed17cfe8342e}, !- Handle
  {0d019b98-93c9-494e-a0a9-a184a97c5820}, !- Source Object
  15,                                     !- Outlet Port
  {f1197d0b-b028-449d-8afd-65f1251a0140}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {193de861-94b0-40f5-83ef-9486705aef97}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c209f204-a83c-45db-acb7-0fc17dd396f6}, !- Reference Setpoint Node Name
  {c209f204-a83c-45db-acb7-0fc17dd396f6}, !- Mixed Air Stream Node Name
  {1cf856e8-6dd8-46d4-bdb6-c1e92f26ac90}, !- Outdoor Air Stream Node Name
  {ea1fb7ab-a6a9-4b4a-bf47-e42191e1c458}, !- Return Air Stream Node Name
  {6597aa0d-86e3-40c2-9cb5-b49b484fb080}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {d676228b-b344-48df-a365-457936b84eb9}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {8a985873-db5f-4959-b692-19e4cf6e05a9}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneHtgSch0, !- Name
  {c937400e-911a-4f4c-88b1-5f01d130dd8f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {4fa7be20-683b-4dd1-a9d8-ed06eed46f07}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneClgSch0, !- Name
  {f175bab6-3f9c-4c2d-9a51-473f4cd362a0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {3a08b18f-4fe5-4af5-ae5b-ad28f2235682}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d676228b-b344-48df-a365-457936b84eb9}<23.9 && {d676228b-b344-48df-a365-457936b84eb9}>1.7, !- Program Line 1
  SET {4fa7be20-683b-4dd1-a9d8-ed06eed46f07} = 29.4, !- Program Line 2
  SET {8a985873-db5f-4959-b692-19e4cf6e05a9} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d676228b-b344-48df-a365-457936b84eb9}<23.9 && {d676228b-b344-48df-a365-457936b84eb9}>1.7, !- Program Line 4
  SET {4fa7be20-683b-4dd1-a9d8-ed06eed46f07} = 29.4, !- Program Line 5
  SET {8a985873-db5f-4959-b692-19e4cf6e05a9} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d676228b-b344-48df-a365-457936b84eb9}<23.9 && {d676228b-b344-48df-a365-457936b84eb9}>1.7, !- Program Line 7
  SET {4fa7be20-683b-4dd1-a9d8-ed06eed46f07} = 29.4, !- Program Line 8
  SET {8a985873-db5f-4959-b692-19e4cf6e05a9} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d676228b-b344-48df-a365-457936b84eb9}<23.9 && {d676228b-b344-48df-a365-457936b84eb9}>1.7, !- Program Line 10
  SET {4fa7be20-683b-4dd1-a9d8-ed06eed46f07} = 29.4, !- Program Line 11
  SET {8a985873-db5f-4959-b692-19e4cf6e05a9} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {4fa7be20-683b-4dd1-a9d8-ed06eed46f07} = NULL, !- Program Line 14
  SET {8a985873-db5f-4959-b692-19e4cf6e05a9} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {694bb95e-fb9d-478f-a68a-ec74502d8436}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {3a08b18f-4fe5-4af5-ae5b-ad28f2235682}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {06e7e4a4-c886-494f-ba65-1a2d23494057}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {59e02d9c-7ec9-4a5c-849e-09b224f83de2}, !- Control Zone or Zone List Name
  {0465f8f8-7621-4d0d-a44a-0a633e1bb27a}, !- Cooling Control Zone or Zone List Name
  {1502ae98-4ffc-4eb4-89fd-9f941ee58c89}, !- Heating Control Zone or Zone List Name
  {f3c25fd2-befe-44a7-bd3c-1d0936079baa}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {59e02d9c-7ec9-4a5c-849e-09b224f83de2}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {0465f8f8-7621-4d0d-a44a-0a633e1bb27a}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1502ae98-4ffc-4eb4-89fd-9f941ee58c89}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f3c25fd2-befe-44a7-bd3c-1d0936079baa}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e3f94ef7-499b-4703-b6c6-233967f302eb}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {bf5fbebb-df74-4d4b-936c-e7efa7a1822b}, !- Schedule Type Limits Name
  {37f9b4ae-96c8-4c62-bd72-64448aec1825}, !- Default Day Schedule Name
  {386f7491-2d41-41bf-8a80-fa9f877ec2f2}, !- Summer Design Day Schedule Name
  {2172fba3-3d28-4d3a-9b43-fe1b129f5c39}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {37f9b4ae-96c8-4c62-bd72-64448aec1825}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {bf5fbebb-df74-4d4b-936c-e7efa7a1822b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c1e5376c-225b-4422-8b7b-43d42574757b}, !- Handle
  {e3f94ef7-499b-4703-b6c6-233967f302eb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  32.060069862625376,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-12 15:55:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-12 15:55:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1fd130a3-325e-4e8a-b80c-8e7fe85b2f6c}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2172fba3-3d28-4d3a-9b43-fe1b129f5c39}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {bf5fbebb-df74-4d4b-936c-e7efa7a1822b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e00671a0-8b8b-44e6-bfdc-00e4c861bb2f}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {386f7491-2d41-41bf-8a80-fa9f877ec2f2}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {bf5fbebb-df74-4d4b-936c-e7efa7a1822b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {abbf7f64-e3d5-4bce-bdc8-7e8ae601d451}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {e3f94ef7-499b-4703-b6c6-233967f302eb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {70bc2ea5-973f-45a9-9a00-695772bebeb1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70bc2ea5-973f-45a9-9a00-695772bebeb1}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {bf5fbebb-df74-4d4b-936c-e7efa7a1822b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c5216528-10d3-4db0-83ac-8eb9c9f3527a}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV, !- Name
  {af3cd63d-434e-45d2-bf98-dc0035fc36b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d1685ff2-aebb-43ec-9dd0-83306568583a}, !- Supply Air Inlet Node
  {bf014c1f-ca58-4aa6-818f-76d7cb716495}, !- Supply Air Outlet Node
  {895daa38-4075-4cd5-a397-d6f2bc98e1d0}, !- Exhaust Air Inlet Node
  {d031f354-c04e-45f6-b0de-21c053592598}, !- Exhaust Air Outlet Node
  750.879776984606,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {93f066d4-1d2d-4bd6-ad48-5bf6cb3481b6}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Primary Outlet Air Node, !- Name
  {bf014c1f-ca58-4aa6-818f-76d7cb716495}, !- Inlet Port
  {ce930daf-2730-42f9-9da0-c8e23e813ec5}; !- Outlet Port

OS:Connection,
  {d1685ff2-aebb-43ec-9dd0-83306568583a}, !- Handle
  {29824d2e-6ede-43bd-b6dc-97f1c147a864}, !- Source Object
  3,                                      !- Outlet Port
  {c5216528-10d3-4db0-83ac-8eb9c9f3527a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bf014c1f-ca58-4aa6-818f-76d7cb716495}, !- Handle
  {c5216528-10d3-4db0-83ac-8eb9c9f3527a}, !- Source Object
  13,                                     !- Outlet Port
  {93f066d4-1d2d-4bd6-ad48-5bf6cb3481b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce930daf-2730-42f9-9da0-c8e23e813ec5}, !- Handle
  {93f066d4-1d2d-4bd6-ad48-5bf6cb3481b6}, !- Source Object
  3,                                      !- Outlet Port
  {79e11d6a-5509-4aab-b3da-b0fa4b3758b7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2f3b8f8f-463c-4d7d-bfbc-50250a265839}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Secondary Inlet Air Node, !- Name
  {a49abdd8-83f4-4874-bb64-044e13080102}, !- Inlet Port
  {895daa38-4075-4cd5-a397-d6f2bc98e1d0}; !- Outlet Port

OS:Connection,
  {a49abdd8-83f4-4874-bb64-044e13080102}, !- Handle
  {79e11d6a-5509-4aab-b3da-b0fa4b3758b7}, !- Source Object
  7,                                      !- Outlet Port
  {2f3b8f8f-463c-4d7d-bfbc-50250a265839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {895daa38-4075-4cd5-a397-d6f2bc98e1d0}, !- Handle
  {2f3b8f8f-463c-4d7d-bfbc-50250a265839}, !- Source Object
  3,                                      !- Outlet Port
  {c5216528-10d3-4db0-83ac-8eb9c9f3527a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d031f354-c04e-45f6-b0de-21c053592598}, !- Handle
  {c5216528-10d3-4db0-83ac-8eb9c9f3527a}, !- Source Object
  15,                                     !- Outlet Port
  {2f0776a9-9d59-40fb-bf13-cd742f4b3a15}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e1f87366-69fc-4754-81a3-1958f67dcaba}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8cb89eae-5bae-415d-826f-c375a5c688b3}, !- Reference Setpoint Node Name
  {8cb89eae-5bae-415d-826f-c375a5c688b3}, !- Mixed Air Stream Node Name
  {29824d2e-6ede-43bd-b6dc-97f1c147a864}, !- Outdoor Air Stream Node Name
  {6be67d10-7c51-4798-8583-5931a4ef909b}, !- Return Air Stream Node Name
  {93f066d4-1d2d-4bd6-ad48-5bf6cb3481b6}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {59d8a292-74bd-4ba5-ae75-d768da76d27b}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {8697fab1-4c04-4f90-9932-98180d703297}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone1HtgSch0, !- Name
  {c937400e-911a-4f4c-88b1-5f01d130dd8f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {f3800b20-8a2d-4a00-adb2-5b2eaa543eb5}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone1ClgSch0, !- Name
  {f175bab6-3f9c-4c2d-9a51-473f4cd362a0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {e996b6e1-daa1-44f7-835c-9c0d2e7b1b4d}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone1OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {59d8a292-74bd-4ba5-ae75-d768da76d27b}<23.9 && {59d8a292-74bd-4ba5-ae75-d768da76d27b}>1.7, !- Program Line 1
  SET {f3800b20-8a2d-4a00-adb2-5b2eaa543eb5} = 29.4, !- Program Line 2
  SET {8697fab1-4c04-4f90-9932-98180d703297} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {59d8a292-74bd-4ba5-ae75-d768da76d27b}<23.9 && {59d8a292-74bd-4ba5-ae75-d768da76d27b}>1.7, !- Program Line 4
  SET {f3800b20-8a2d-4a00-adb2-5b2eaa543eb5} = 29.4, !- Program Line 5
  SET {8697fab1-4c04-4f90-9932-98180d703297} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {59d8a292-74bd-4ba5-ae75-d768da76d27b}<23.9 && {59d8a292-74bd-4ba5-ae75-d768da76d27b}>1.7, !- Program Line 7
  SET {f3800b20-8a2d-4a00-adb2-5b2eaa543eb5} = 29.4, !- Program Line 8
  SET {8697fab1-4c04-4f90-9932-98180d703297} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {59d8a292-74bd-4ba5-ae75-d768da76d27b}<23.9 && {59d8a292-74bd-4ba5-ae75-d768da76d27b}>1.7, !- Program Line 10
  SET {f3800b20-8a2d-4a00-adb2-5b2eaa543eb5} = 29.4, !- Program Line 11
  SET {8697fab1-4c04-4f90-9932-98180d703297} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {f3800b20-8a2d-4a00-adb2-5b2eaa543eb5} = NULL, !- Program Line 14
  SET {8697fab1-4c04-4f90-9932-98180d703297} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {5746241d-4687-428f-8a34-c3e3d9aa63d2}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e996b6e1-daa1-44f7-835c-9c0d2e7b1b4d}; !- Program Name 1

OS:Curve:Cubic,
  {edcc8b72-c12e-4c98-a28b-644e1764ac9f}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {641c609f-9a79-4161-9637-5fa9536d19b9}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {86a7b0ae-7d5c-4365-8ab8-7ff271bbeced}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {901164b5-1c68-4b7a-83bc-61ee7275232b}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ee169584-db08-4ee7-bc35-011f853a64a1}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {826ede31-c5b0-4147-9e05-17b32ef0da21}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d8c76b31-c433-4457-a0b8-fcd7d09fa7f7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {56478bf0-cef7-4a76-a1b3-f3182ba31731}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {72e41eb4-7377-4909-9898-c128f5c18d9f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5ba64098-e2c3-4566-9b7b-1c1dc2b131b8}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {942eddde-afeb-46bf-b2fa-42de4338d4e6}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4da3734f-9806-444e-a5ab-d50305588171}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1423609f-8607-467f-bc26-3be8e9d7a465}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Daylighting:Control,
  {df584514-d503-4710-951a-fcc092866bbb}, !- Handle
  Zone3 Bulk Storage daylighting control, !- Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  22.8588851907324,                       !- Position X-Coordinate {m}
  65.5288042134326,                       !- Position Y-Coordinate {m}
  0.8,                                    !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  200,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  2;                                      !- Number of Stepped Control Steps

