
OS:Version,
  {572cf363-9c98-49b4-b377-4620f6a6704c}, !- Handle
  2.4.1;                                  !- Version Identifier

OS:Site,
  {780cebd4-d970-49f6-8a67-996a6b51b6bf}, !- Handle
  Calgary Intl AP_AB_CAN,                 !- Name
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {8e6d581c-8bc1-4ad1-93a1-3671638d2d44}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {f92df46b-44ed-4bc4-a65b-b4687c727c14}, !- Handle
  Kitchen_Ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99a3fb5b-eea2-4c47-b391-cc45f8583bd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 22.6087, 3.0488,               !- X,Y,Z Vertex 2 {m}
  0, 22.6087, 3.0488,                     !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Handle
  Kitchen,                                !- Name
  {f72f339a-7251-400d-abf7-c267ec6d3b23}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {28f49d8d-3737-4296-b4ec-3bf67b00f788}, !- Building Story Name
  {20f87843-2715-47f8-8bb1-53454783edfc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Output:Meter,
  {2c504f0f-1677-4791-a625-c9fdceff2175}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {a98a3d24-77be-4dd8-9ea4-dce8b4b21baf}, !- Handle
  Dining_Wall_South,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0488,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  22.6087, 0, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Handle
  Dining,                                 !- Name
  {74d79ecf-87d4-4cbb-ba37-86cfde5c20bb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {28f49d8d-3737-4296-b4ec-3bf67b00f788}, !- Building Story Name
  {e2570af5-3411-47aa-a294-832acddc66a9}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {2d02da2f-1bea-4fb4-b48e-f0da184c6074}, !- Handle
  north-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 18.8397, 3.7692,               !- X,Y,Z Vertex 1 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 22.6087, 0;                          !- X,Y,Z Vertex 3 {m}

OS:Space,
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Handle
  attic,                                  !- Name
  {73bc1497-600d-436a-a675-cd1456fcf9ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0488,                                 !- Z Origin {m}
  {f0fd8038-c2dd-4caa-93ad-11e3bdfa35ec}, !- Building Story Name
  {a0c51e0f-dd5a-48ea-95bf-dd33f17ae153}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {628c7363-89f7-4a36-b959-b9f52e0cab7c}, !- Handle
  Kitchen_Wall_North,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 22.6087, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 22.6087, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.6087, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8a19cd4-2eef-4dab-9ff8-b3cd1bd596db}, !- Handle
  south-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 3.769, 3.7692,                 !- X,Y,Z Vertex 1 {m}
  -1.73917179908584e-034, -6.74580236774689e-017, 6.7454444242911e-017, !- X,Y,Z Vertex 2 {m}
  22.6087, -9.66039263974126e-017, 9.65988004329428e-017; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {80882478-4818-4b6c-a701-0a4f97af99ea}, !- Handle
  Dining_Wall_East,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 3 {m}
  22.6087, 16.4427, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {79cc9340-93d4-4f72-a5ca-b64451a57564}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:SubSurface,
  {bf99c642-a6ea-4215-9205-bd72d66b667b}, !- Handle
  Dining_Wall_West_Window,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f0d9014-6f65-4cc2-a0bf-390dce688306}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.8398, 1.9817,                     !- X,Y,Z Vertex 1 {m}
  0, 15.8398, 1.0671,                     !- X,Y,Z Vertex 2 {m}
  0, 0.6029, 1.0671,                      !- X,Y,Z Vertex 3 {m}
  0, 0.6029, 1.9817;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f0d9014-6f65-4cc2-a0bf-390dce688306}, !- Handle
  Dining_Wall_West,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.4427, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb50c49a-cbad-4855-96c4-0782e1d597c9}, !- Handle
  Dining_Floor,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff63dcc8-88a6-4e75-a736-a16ea7374519}, !- Handle
  Dining_Ceiling,                         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60fffe8d-e21f-43c1-9f06-30986f76ee3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 3.0488,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15bdfbf5-28b3-4f6b-939c-af2a310fc326}, !- Handle
  west-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 18.8397, 3.7692,               !- X,Y,Z Vertex 1 {m}
  -1.57308521999447e-016, 22.6087, 4.71792013183315e-016, !- X,Y,Z Vertex 2 {m}
  -1.1417329679585e-016, -2.17720723655857e-033, 3.42422958797359e-016, !- X,Y,Z Vertex 3 {m}
  11.3044, 3.769, 3.7692;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8b44463-bcda-4673-8d04-2c845d134292}, !- Handle
  Kitchen_Wall_West,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.6087, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 22.6087, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18d25d92-d723-4017-980c-f20184bc1dd2}, !- Handle
  Dining_Wall_North-PPAutoCreateOther,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bf4d799-b7fc-481e-b40e-29c78d189519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.4427, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 2 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 3 {m}
  22.6087, 16.4427, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {137b265b-7d90-4b85-83d6-6f49d95bdf56}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {60fffe8d-e21f-43c1-9f06-30986f76ee3e}, !- Handle
  attic-floor-dinning,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff63dcc8-88a6-4e75-a736-a16ea7374519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99a3fb5b-eea2-4c47-b391-cc45f8583bd0}, !- Handle
  attic-floor-kitchen,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f92df46b-44ed-4bc4-a65b-b4687c727c14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.6087, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5f1a811-415b-4d09-b2da-ccbe1f40d3a2}, !- Handle
  Kitchen_Floor,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.6087, 0;                          !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {3c4ccfb1-e715-4662-9c52-be1b0a138576}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {7190988a-56b7-49e4-be5c-e6199b78fff0}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:HeatBalanceAlgorithm,
  {64382367-5719-4453-8c29-e1a70cef6d9c}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {1bf4d799-b7fc-481e-b40e-29c78d189519}, !- Handle
  Dining_Wall_North,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18d25d92-d723-4017-980c-f20184bc1dd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {691ea4a2-e815-4852-aa14-ac1ce9bfcf5c}, !- Handle
  Gas:Facility,                           !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:ConvergenceLimits,
  {a71a34c7-4772-4b25-9024-f2d758143793}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Output:Meter,
  {ceae7f14-5ab7-4a91-9729-89b3f9655715}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {c948d197-ce91-4318-a26c-8d47d0d034ce}, !- Handle
  Kitchen_Wall_East,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 3 {m}
  22.6087, 22.6087, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:Building,
  {57a0612b-80fa-4a4f-8704-b192e6d39f92}, !- Handle
  -FullServiceRestaurant-NECB HDD Method-CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw created: 2018-04-16 19:46:37 +0000, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {a45c3cba-2227-4fc2-b38d-2656d139cd06}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  FullServiceRestaurant;                  !- Standards Building Type

OS:SubSurface,
  {714701bf-9cfa-4eef-a172-e932cc3274f1}, !- Handle
  Dining_Wall_East_Window,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80882478-4818-4b6c-a701-0a4f97af99ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.6087, 0.6029, 1.9817,                !- X,Y,Z Vertex 1 {m}
  22.6087, 0.6029, 1.0671,                !- X,Y,Z Vertex 2 {m}
  22.6087, 15.8398, 1.0671,               !- X,Y,Z Vertex 3 {m}
  22.6087, 15.8398, 1.9817;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2634f8db-e6bf-4750-b638-5aac0aaf0b7c}, !- Handle
  east-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 3.769, 3.7692,                 !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 3 {m}
  11.3044, 18.8397, 3.7692;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9b927d2-18db-4b08-808e-51d20d80ed3b}, !- Handle
  Dining_Wall_South_Window,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a98a3d24-77be-4dd8-9ea4-dce8b4b21baf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.754, 0, 1.9817,                       !- X,Y,Z Vertex 1 {m}
  0.754, 0, 1.0671,                       !- X,Y,Z Vertex 2 {m}
  21.855, 0, 1.0671,                      !- X,Y,Z Vertex 3 {m}
  21.855, 0, 1.9817;                      !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {8630d1c8-2694-4622-ac46-ec75f253c7ea}; !- Handle

OS:BuildingStory,
  {28f49d8d-3737-4296-b4ec-3bf67b00f788}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {f0fd8038-c2dd-4caa-93ad-11e3bdfa35ec}, !- Handle
  Building Story 2,                       !- Name
  3.0488,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Site:WaterMainsTemperature,
  {d4488da0-43af-4769-8758-7b0d3a753888}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  5,                                      !- Annual Average Outdoor Air Temperature {C}
  23.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {e1936907-687d-474b-be93-754a3a0b3ae4}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {73bc1497-600d-436a-a675-cd1456fcf9ac}, !- Handle
  Space Function - undefined -,           !- Name
  ,                                       !- Default Construction Set Name
  {632b3af2-1f42-4c91-b9fe-9d9e7c3e451d}, !- Default Schedule Set Name
  {2c1ff47a-13c2-42b1-a124-59f3ec2b45f3}, !- Group Rendering Name
  {cc6f65d3-f42a-4da5-895d-83edf8fa9c3d}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  - undefined -;                          !- Standards Space Type

OS:Rendering:Color,
  {2d245aba-2197-4e89-8d94-0ab8b7d48165}, !- Handle
  Space Function - undefined -,           !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {74d79ecf-87d4-4cbb-ba37-86cfde5c20bb}, !- Handle
  Space Function Dining area - family dining, !- Name
  ,                                       !- Default Construction Set Name
  {d8b89cd1-7fc1-4b29-acb9-5e7664835266}, !- Default Schedule Set Name
  {e4a8aab6-7b9c-4a76-8500-0171e24a10fe}, !- Group Rendering Name
  {e0738203-9d57-486a-b662-ada5c03ca889}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Dining area - family dining;            !- Standards Space Type

OS:Rendering:Color,
  {7a9e8539-9cb5-4ca2-908b-238e9d319c5c}, !- Handle
  Space Function Dining area - family dining, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {f72f339a-7251-400d-abf7-c267ec6d3b23}, !- Handle
  Space Function Food preparation area,   !- Name
  ,                                       !- Default Construction Set Name
  {fe9a3d23-d9dd-4dc2-b986-3b0dbb0e4f0e}, !- Default Schedule Set Name
  {8bb5ff36-7290-4e22-ae5f-138b20a0e2ca}, !- Group Rendering Name
  {90c73543-e0b3-45c1-8884-6a081b7a75a6}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Food preparation area;                  !- Standards Space Type

OS:Rendering:Color,
  {03141d71-f229-4289-b14b-a6ad922f5827}, !- Handle
  Space Function Food preparation area,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ClimateZones,
  {8d39fd3e-8895-4785-94de-069713bbe219}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Sizing:Parameters,
  {d3e46da3-7703-4a6b-bdf3-7eaf13c89b25}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:LifeCycleCost:Parameters,
  {639753d2-617a-4d09-9918-5616d70277fe}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {4e597477-1cd9-4305-b048-af090c79887a}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  718770,                                 !- WMO Number
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  file:///home/osdev/openstudio-standards/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw, !- Url
  C304170C;                               !- Checksum

OS:SizingPeriod:DesignDay,
  {56f9ffb4-31a6-45db-9abe-f151195e682b}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -28.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -28.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {187b9a7f-7ed5-40cc-ac43-7441d1a1f96b}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Taub {dimensionless}
  2.421;                                  !- ASHRAE Taud {dimensionless}

OS:Rendering:Color,
  {2c1ff47a-13c2-42b1-a124-59f3ec2b45f3}, !- Handle
  Space Function - undefined - 1,         !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {cc6f65d3-f42a-4da5-895d-83edf8fa9c3d}, !- Handle
  Space Function - undefined - Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {632b3af2-1f42-4c91-b9fe-9d9e7c3e451d}, !- Handle
  Space Function - undefined - Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {641c203d-d29b-40f9-8710-b60d8c4e0389}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {641c203d-d29b-40f9-8710-b60d8c4e0389}, !- Handle
  Always On,                              !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  {ba4a1062-fb33-4e34-9889-071875557f07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba4a1062-fb33-4e34-9889-071875557f07}, !- Handle
  Always On Default,                      !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ThermostatSetpoint:DualSetpoint,
  {fce618a4-bca3-4008-a0a6-0019f6300af5}, !- Handle
  Space Function - undefined - Thermostat; !- Name

OS:Rendering:Color,
  {e4a8aab6-7b9c-4a76-8500-0171e24a10fe}, !- Handle
  Space Function Dining area - family dining 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f0cd4d5b-7bb4-4def-a599-b130209a3852}, !- Handle
  Space Function Dining area - family dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {39ed80f9-4a9d-424f-8f06-f957bd18495c}, !- Handle
  Space Function Dining area - family dining People, !- Name
  {f0cd4d5b-7bb4-4def-a599-b130209a3852}, !- People Definition Name
  {74d79ecf-87d4-4cbb-ba37-86cfde5c20bb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0d5f5a00-1ade-4fdd-aeb2-74496d1b3ce9}, !- Work Efficiency Schedule Name
  {9fa1fdd6-0bb0-4388-8836-e626cc1423ab}, !- Clothing Insulation Schedule Name
  {9a4774d3-f533-4746-921a-8a57e9d7321c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {9fa1fdd6-0bb0-4388-8836-e626cc1423ab}, !- Handle
  Clothing Schedule,                      !- Name
  {9dda058b-7f05-4b76-97b1-99f66779c85f}, !- Schedule Type Limits Name
  {5a52dada-d224-42c9-bdfc-04adc9a55b3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a52dada-d224-42c9-bdfc-04adc9a55b3b}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {9dda058b-7f05-4b76-97b1-99f66779c85f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {360827b0-c8b4-41ff-af19-e72606cd97a1}, !- Handle
  Schedule Rule 1,                        !- Name
  {9fa1fdd6-0bb0-4388-8836-e626cc1423ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd520557-d900-444c-bef2-66184c86a844}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dd520557-d900-444c-bef2-66184c86a844}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {9dda058b-7f05-4b76-97b1-99f66779c85f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9dda058b-7f05-4b76-97b1-99f66779c85f}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {9a4774d3-f533-4746-921a-8a57e9d7321c}, !- Handle
  Air Velocity Schedule,                  !- Name
  {4db9411e-db10-4825-a65b-ee7aa22df515}, !- Schedule Type Limits Name
  {87e5c06b-ab73-488e-a807-36d0df28d620}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87e5c06b-ab73-488e-a807-36d0df28d620}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {4db9411e-db10-4825-a65b-ee7aa22df515}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4db9411e-db10-4825-a65b-ee7aa22df515}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {0d5f5a00-1ade-4fdd-aeb2-74496d1b3ce9}, !- Handle
  Work Efficiency Schedule,               !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  {4fb8dcc6-e96e-4299-aa62-5c99dbbf4064}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fb8dcc6-e96e-4299-aa62-5c99dbbf4064}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {e6f46e9d-cd94-4e2a-8a6c-3aee43c96872}, !- Handle
  Space Function Dining area - family dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.60348884762206,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {64f73137-2d40-4a86-9beb-be933261ed31}, !- Handle
  Space Function Dining area - family dining Lights, !- Name
  {e6f46e9d-cd94-4e2a-8a6c-3aee43c96872}, !- Lights Definition Name
  {74d79ecf-87d4-4cbb-ba37-86cfde5c20bb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {62fa379f-f34f-4402-9e3e-6a308b3b60ac}, !- Handle
  Space Function Dining area - family dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e4c9c296-5eac-4ea2-b094-8a7b4622dbb5}, !- Handle
  Space Function Dining area - family dining Elec Equip, !- Name
  {62fa379f-f34f-4402-9e3e-6a308b3b60ac}, !- Electric Equipment Definition Name
  {74d79ecf-87d4-4cbb-ba37-86cfde5c20bb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e0738203-9d57-486a-b662-ada5c03ca889}, !- Handle
  Space Function Dining area - family dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d8b89cd1-7fc1-4b29-acb9-5e7664835266}, !- Handle
  Space Function Dining area - family dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {db86a9f9-8dfd-4a55-8027-cefc6cdfe4d9}, !- Number of People Schedule Name
  {8a581b52-9506-4ae2-b472-63e83e58d77c}, !- People Activity Level Schedule Name
  {bec9dbb3-4f02-40bf-a525-517e162581f3}, !- Lighting Schedule Name
  {f00e9a64-9445-47ee-aaaa-488cce293f0b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {641c203d-d29b-40f9-8710-b60d8c4e0389}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {db86a9f9-8dfd-4a55-8027-cefc6cdfe4d9}, !- Handle
  NECB-B-Occupancy,                       !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  {2fe718da-6b68-4e3c-bb90-3d12a88f5d9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fe718da-6b68-4e3c-bb90-3d12a88f5d9a}, !- Handle
  NECB-B-Occupancy Default,               !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {806637a0-05e4-4b63-816f-252219f199cb}, !- Handle
  Schedule Rule 2,                        !- Name
  {db86a9f9-8dfd-4a55-8027-cefc6cdfe4d9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {66b6770b-6cb6-440a-8d3c-bc4c81a1c323}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66b6770b-6cb6-440a-8d3c-bc4c81a1c323}, !- Handle
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {84b43f3e-7b6e-411c-a5f7-976153baa6cb}, !- Handle
  Schedule Rule 3,                        !- Name
  {db86a9f9-8dfd-4a55-8027-cefc6cdfe4d9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9912d66d-d313-4dcb-a3dd-7dd04859df93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9912d66d-d313-4dcb-a3dd-7dd04859df93}, !- Handle
  NECB-B-Occupancy Sat Day,               !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {cf73514e-5fb6-408d-a2a1-c0c3c98098a1}, !- Handle
  Schedule Rule 4,                        !- Name
  {db86a9f9-8dfd-4a55-8027-cefc6cdfe4d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de0fa3a0-3609-481a-bc94-db0b9394ffd6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de0fa3a0-3609-481a-bc94-db0b9394ffd6}, !- Handle
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {8a581b52-9506-4ae2-b472-63e83e58d77c}, !- Handle
  NECB-Activity,                          !- Name
  {93a527db-f17b-4d47-a85e-2f04196820c8}, !- Schedule Type Limits Name
  {4e171a3c-b654-424c-8c3c-dc68f19db13c}, !- Default Day Schedule Name
  {81135879-2531-4c11-9c3e-67a25899c2aa}, !- Summer Design Day Schedule Name
  {b9cd1234-f24e-48f8-bd0e-e62490b63b87}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e171a3c-b654-424c-8c3c-dc68f19db13c}, !- Handle
  NECB-Activity Default,                  !- Name
  {93a527db-f17b-4d47-a85e-2f04196820c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8b65baa2-c723-4046-ba93-f93cadc43a3d}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9cd1234-f24e-48f8-bd0e-e62490b63b87}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {93a527db-f17b-4d47-a85e-2f04196820c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5fa52346-2f77-4970-8b1c-59a24bb8496e}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81135879-2531-4c11-9c3e-67a25899c2aa}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {93a527db-f17b-4d47-a85e-2f04196820c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {93a527db-f17b-4d47-a85e-2f04196820c8}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {bec9dbb3-4f02-40bf-a525-517e162581f3}, !- Handle
  NECB-B-Lighting,                        !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  {eb77f0c0-022e-4722-9197-a6a6b071292f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb77f0c0-022e-4722-9197-a6a6b071292f}, !- Handle
  NECB-B-Lighting Default,                !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {279d5b74-abb1-472e-8762-3ec85c611064}, !- Handle
  Schedule Rule 5,                        !- Name
  {bec9dbb3-4f02-40bf-a525-517e162581f3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cdb1ff3c-1b06-4ca6-9513-1a61618de391}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cdb1ff3c-1b06-4ca6-9513-1a61618de391}, !- Handle
  NECB-B-Lighting Default|Wkdy Day,       !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {c7161c9c-914c-4df8-b655-5ca45b4b28c9}, !- Handle
  Schedule Rule 6,                        !- Name
  {bec9dbb3-4f02-40bf-a525-517e162581f3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1cd8a0b2-8a07-4d5c-b74a-12d1ddce1bc5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1cd8a0b2-8a07-4d5c-b74a-12d1ddce1bc5}, !- Handle
  NECB-B-Lighting Sat Day,                !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {2bd13a07-b242-4828-9194-fbd062a61533}, !- Handle
  Schedule Rule 7,                        !- Name
  {bec9dbb3-4f02-40bf-a525-517e162581f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2bd93a47-bd10-4fbf-a9cd-387ee1512260}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2bd93a47-bd10-4fbf-a9cd-387ee1512260}, !- Handle
  NECB-B-Lighting Sun|Hol Day,            !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {f00e9a64-9445-47ee-aaaa-488cce293f0b}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  {fd830021-def7-4207-bb9d-bb36d7ef1a28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd830021-def7-4207-bb9d-bb36d7ef1a28}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {5927effb-227d-4ba2-bccd-a59639a53c50}, !- Handle
  Schedule Rule 8,                        !- Name
  {f00e9a64-9445-47ee-aaaa-488cce293f0b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8bea57e7-a721-49dc-a1f2-873ddc48567f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bea57e7-a721-49dc-a1f2-873ddc48567f}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {990e3e23-f4ce-4ebb-979d-74412e2fc0a7}, !- Handle
  Schedule Rule 9,                        !- Name
  {f00e9a64-9445-47ee-aaaa-488cce293f0b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fd4ce7ad-efa7-4d07-90d9-f3c46ad2b9c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd4ce7ad-efa7-4d07-90d9-f3c46ad2b9c4}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {b4298e17-72bf-4319-83d9-871f3fe9118a}, !- Handle
  Schedule Rule 10,                       !- Name
  {f00e9a64-9445-47ee-aaaa-488cce293f0b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a69c3061-82ce-4a3f-9643-79a4a328d253}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a69c3061-82ce-4a3f-9643-79a4a328d253}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {44288942-f9c3-4451-a6fd-34ee677d55a1}, !- Handle
  Space Function Dining area - family dining Thermostat, !- Name
  {4015cdab-6dd7-49fa-a3b1-fc642c0178c4}, !- Heating Setpoint Temperature Schedule Name
  {72ba4c89-1bb7-47c9-b2e9-cf2b143a078a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4015cdab-6dd7-49fa-a3b1-fc642c0178c4}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {ac1e453a-dce9-4613-aef7-c24653c6e33e}, !- Schedule Type Limits Name
  {0b44a53d-ae39-4377-832a-eb01ec0467a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b44a53d-ae39-4377-832a-eb01ec0467a0}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {ac1e453a-dce9-4613-aef7-c24653c6e33e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {1d74d69e-0408-4615-a71b-e35eb80eeb29}, !- Handle
  Schedule Rule 11,                       !- Name
  {4015cdab-6dd7-49fa-a3b1-fc642c0178c4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {052302f4-91c6-40e1-917a-6c3d2e3dc312}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {052302f4-91c6-40e1-917a-6c3d2e3dc312}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {ac1e453a-dce9-4613-aef7-c24653c6e33e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {53a7859d-36d5-4cee-913d-c20c408f5986}, !- Handle
  Schedule Rule 12,                       !- Name
  {4015cdab-6dd7-49fa-a3b1-fc642c0178c4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d6772040-ede3-4f3a-9104-350f753da829}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6772040-ede3-4f3a-9104-350f753da829}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {ac1e453a-dce9-4613-aef7-c24653c6e33e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {8433f97a-efc3-4e4c-bebd-e112affc1d86}, !- Handle
  Schedule Rule 13,                       !- Name
  {4015cdab-6dd7-49fa-a3b1-fc642c0178c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8246f7ab-193c-4dd4-afb4-f5efd2f2f871}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8246f7ab-193c-4dd4-afb4-f5efd2f2f871}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {ac1e453a-dce9-4613-aef7-c24653c6e33e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:ScheduleTypeLimits,
  {ac1e453a-dce9-4613-aef7-c24653c6e33e}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {72ba4c89-1bb7-47c9-b2e9-cf2b143a078a}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {ac1e453a-dce9-4613-aef7-c24653c6e33e}, !- Schedule Type Limits Name
  {3c97c1b4-7ff5-44c5-b891-07439a19507a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c97c1b4-7ff5-44c5-b891-07439a19507a}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {ac1e453a-dce9-4613-aef7-c24653c6e33e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {350b97c9-39f9-4b59-9df9-b5475b85fe16}, !- Handle
  Schedule Rule 14,                       !- Name
  {72ba4c89-1bb7-47c9-b2e9-cf2b143a078a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9a032edf-9eee-42d4-8330-138bca4674b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a032edf-9eee-42d4-8330-138bca4674b4}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {ac1e453a-dce9-4613-aef7-c24653c6e33e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {09f962d1-530c-49f8-8871-89ebb285e7fb}, !- Handle
  Schedule Rule 15,                       !- Name
  {72ba4c89-1bb7-47c9-b2e9-cf2b143a078a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0dc61dc4-7344-4b53-9c30-0c9fecb1cd77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0dc61dc4-7344-4b53-9c30-0c9fecb1cd77}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {ac1e453a-dce9-4613-aef7-c24653c6e33e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {426e80e3-62c9-4b1c-a85b-6a1757eda36e}, !- Handle
  Schedule Rule 16,                       !- Name
  {72ba4c89-1bb7-47c9-b2e9-cf2b143a078a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {92e2fbc6-21a4-43d7-8c91-4dbe1265591a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92e2fbc6-21a4-43d7-8c91-4dbe1265591a}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {ac1e453a-dce9-4613-aef7-c24653c6e33e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {8bb5ff36-7290-4e22-ae5f-138b20a0e2ca}, !- Handle
  Space Function Food preparation area 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {4d5ee957-910d-4b7a-b061-ccc10fcff61e}, !- Handle
  Space Function Food preparation area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ffc86774-1396-4602-820f-42b9bbaa4954}, !- Handle
  Space Function Food preparation area People, !- Name
  {4d5ee957-910d-4b7a-b061-ccc10fcff61e}, !- People Definition Name
  {f72f339a-7251-400d-abf7-c267ec6d3b23}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0d5f5a00-1ade-4fdd-aeb2-74496d1b3ce9}, !- Work Efficiency Schedule Name
  {9fa1fdd6-0bb0-4388-8836-e626cc1423ab}, !- Clothing Insulation Schedule Name
  {9a4774d3-f533-4746-921a-8a57e9d7321c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2703663a-c959-457c-b089-3fd434dbf74d}, !- Handle
  Space Function Food preparation area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.1047608233176,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4f5d3428-425e-46de-a5ac-d6bbc8431e0f}, !- Handle
  Space Function Food preparation area Lights, !- Name
  {2703663a-c959-457c-b089-3fd434dbf74d}, !- Lights Definition Name
  {f72f339a-7251-400d-abf7-c267ec6d3b23}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6959af3e-de97-40ea-8efe-c1e4aa05a7f9}, !- Handle
  Space Function Food preparation area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {1dae4710-4db2-4f80-b26e-9c5319ebb0d6}, !- Handle
  Space Function Food preparation area Elec Equip, !- Name
  {6959af3e-de97-40ea-8efe-c1e4aa05a7f9}, !- Electric Equipment Definition Name
  {f72f339a-7251-400d-abf7-c267ec6d3b23}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {90c73543-e0b3-45c1-8884-6a081b7a75a6}, !- Handle
  Space Function Food preparation area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0013716,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fe9a3d23-d9dd-4dc2-b986-3b0dbb0e4f0e}, !- Handle
  Space Function Food preparation area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {db86a9f9-8dfd-4a55-8027-cefc6cdfe4d9}, !- Number of People Schedule Name
  {8a581b52-9506-4ae2-b472-63e83e58d77c}, !- People Activity Level Schedule Name
  {bec9dbb3-4f02-40bf-a525-517e162581f3}, !- Lighting Schedule Name
  {f00e9a64-9445-47ee-aaaa-488cce293f0b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {641c203d-d29b-40f9-8710-b60d8c4e0389}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a322143-54d2-4ca4-9082-64f53c089108}, !- Handle
  Space Function Food preparation area Thermostat, !- Name
  {4015cdab-6dd7-49fa-a3b1-fc642c0178c4}, !- Heating Setpoint Temperature Schedule Name
  {72ba4c89-1bb7-47c9-b2e9-cf2b143a078a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {3a2c9638-0793-46d0-9b87-07fdcdade7d8}, !- Handle
  Always On Discrete,                     !- Name
  {a71bab4f-cf78-4639-9bfb-af29e9b388f5}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a71bab4f-cf78-4639-9bfb-af29e9b388f5}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {413b18b5-1dc7-4c2d-9188-7f6c0e88a943}, !- Handle
  attic Infiltration,                     !- Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space or SpaceType Name
  {3a2c9638-0793-46d0-9b87-07fdcdade7d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fef9dbc1-c6f1-4440-9941-fb98b485c3b3}, !- Handle
  Dining Infiltration,                    !- Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space or SpaceType Name
  {3a2c9638-0793-46d0-9b87-07fdcdade7d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c532cac2-d87e-4a9c-bb33-98a9f73ed3b1}, !- Handle
  Kitchen Infiltration,                   !- Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space or SpaceType Name
  {3a2c9638-0793-46d0-9b87-07fdcdade7d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {b22d2575-80d9-4be2-9999-62202075cd7f}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {0b105842-d163-48ef-b822-e4fd059ea918}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {23d62cc2-d2f6-4ae7-aea9-251275b05f97}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {e6aee665-47c0-4e6f-bf39-e5b5cde3ba42}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {1adfa9cb-694d-481e-932c-adc839b946d8}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {78a6879c-bccd-496d-ae48-7c1320694276}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {23d62cc2-d2f6-4ae7-aea9-251275b05f97}, !- Layer 1
  {e6aee665-47c0-4e6f-bf39-e5b5cde3ba42}, !- Layer 2
  {1adfa9cb-694d-481e-932c-adc839b946d8}; !- Layer 3

OS:Material,
  {8ce83436-65c1-4bcd-a343-aaa6ba8bc0f9}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {1599d223-fd80-4a50-9306-a9438f9a1a33}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {8ce83436-65c1-4bcd-a343-aaa6ba8bc0f9}, !- Layer 1
  {8ce83436-65c1-4bcd-a343-aaa6ba8bc0f9}; !- Layer 2

OS:Material,
  {b4850888-d6d5-4dc6-8e6d-ecc0fb5fb100}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {81df430f-c76d-4fbf-9cbc-c73c89197421}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {b4850888-d6d5-4dc6-8e6d-ecc0fb5fb100}; !- Layer 1

OS:Construction,
  {f15c8345-e054-459b-b97e-5fac6b99dbab}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {b4850888-d6d5-4dc6-8e6d-ecc0fb5fb100}, !- Layer 1
  {23d62cc2-d2f6-4ae7-aea9-251275b05f97}; !- Layer 2

OS:DefaultConstructionSet,
  {a45c3cba-2227-4fc2-b38d-2656d139cd06}, !- Handle
  NECB2015 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {5a06be09-2ae6-43f0-83e6-6fa0678e0e0f}, !- Default Exterior Surface Constructions Name
  {1e39b8bd-636d-4b66-84d0-1906f8aaba81}, !- Default Interior Surface Constructions Name
  {0fbaa884-2880-484c-9389-4cb0d2ec97d7}, !- Default Ground Contact Surface Constructions Name
  {8ef046cb-c8cb-4f1d-8fde-bbfcc06fb79b}, !- Default Exterior SubSurface Constructions Name
  {d104600e-ac1e-4062-9f7f-d8532c66e0d3}, !- Default Interior SubSurface Constructions Name
  {d4993d51-93a9-432f-baad-a91e176bc1d0}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {ca6925aa-8d73-412f-a092-1bc7e31675b1}, !- Handle
  Default Surface Constructions 1,        !- Name
  {f5fd099b-c15d-4d50-8b78-57a5cb15db3c}, !- Floor Construction Name
  {919f0460-31aa-48b4-91f4-f6a66d7b4c56}, !- Wall Construction Name
  {fa0a03ae-5998-4549-8d93-cfd0ee562285}; !- Roof Ceiling Construction Name

OS:Construction,
  {f5fd099b-c15d-4d50-8b78-57a5cb15db3c}, !- Handle
  Typical Insulated Exterior Mass Floor R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {4f5bfcbe-69c2-4f09-a1dd-de52953445bc}, !- Layer 1
  {6add1e7a-a949-4711-859a-27785c4c8e81}, !- Layer 2
  {beed44ed-476b-4cc2-b3bb-ae6c4ecf7f48}; !- Layer 3

OS:StandardsInformation:Construction,
  {62919f78-8e7b-4ba7-ac7b-dba10d129b36}, !- Handle
  {f5fd099b-c15d-4d50-8b78-57a5cb15db3c}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {4f5bfcbe-69c2-4f09-a1dd-de52953445bc}, !- Handle
  Typical Insulation R-13.06,             !- Name
  Smooth,                                 !- Roughness
  2.29929884884436,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6add1e7a-a949-4711-859a-27785c4c8e81}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {beed44ed-476b-4cc2-b3bb-ae6c4ecf7f48}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {919f0460-31aa-48b4-91f4-f6a66d7b4c56}, !- Handle
  Typical Insulated Exterior Mass Wall R-12.5, !- Name
  ,                                       !- Surface Rendering Name
  {6325bbad-83ef-4af4-87cd-791aecaad987}, !- Layer 1
  {2a4d1e64-b784-44e9-a687-e103572f9428}, !- Layer 2
  {9f7ce248-65a4-407a-8735-9dd204c2b2ab}, !- Layer 3
  {060ee929-53fc-4e5a-9289-7a075301e4ad}; !- Layer 4

OS:StandardsInformation:Construction,
  {b7970abb-49d4-46f2-8d1c-f7dff033f60b}, !- Handle
  {919f0460-31aa-48b4-91f4-f6a66d7b4c56}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {6325bbad-83ef-4af4-87cd-791aecaad987}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {2a4d1e64-b784-44e9-a687-e103572f9428}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9f7ce248-65a4-407a-8735-9dd204c2b2ab}, !- Handle
  Typical Insulation R-10.11,             !- Name
  Smooth,                                 !- Roughness
  1.78074119041048,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {060ee929-53fc-4e5a-9289-7a075301e4ad}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {fa0a03ae-5998-4549-8d93-cfd0ee562285}, !- Handle
  Typical Insulated Metal Building Roof R-20.41, !- Name
  ,                                       !- Surface Rendering Name
  {f7ca8392-1534-4784-ad17-0a111af69470}, !- Layer 1
  {4952f00a-0b36-4359-baa5-57370c1dd2b5}; !- Layer 2

OS:StandardsInformation:Construction,
  {a2f82df8-7f95-4dd3-a879-0f20f1971e1c}, !- Handle
  {fa0a03ae-5998-4549-8d93-cfd0ee562285}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {f7ca8392-1534-4784-ad17-0a111af69470}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4952f00a-0b36-4359-baa5-57370c1dd2b5}, !- Handle
  Typical Insulation R-19.63,             !- Name
  Smooth,                                 !- Roughness
  3.45670177015483,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {1e39b8bd-636d-4b66-84d0-1906f8aaba81}, !- Handle
  Default Surface Constructions 2,        !- Name
  {1fee35be-7c3c-4440-87d5-041987b2a5c9}, !- Floor Construction Name
  {817b9a75-58ef-4d9c-b4dd-ac8d9f65e53c}, !- Wall Construction Name
  {2e26d20b-9299-4dde-9c4d-66d3771fa615}; !- Roof Ceiling Construction Name

OS:Construction,
  {1fee35be-7c3c-4440-87d5-041987b2a5c9}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {e6aee665-47c0-4e6f-bf39-e5b5cde3ba42}, !- Layer 1
  {23d62cc2-d2f6-4ae7-aea9-251275b05f97}; !- Layer 2

OS:StandardsInformation:Construction,
  {3e7ebe9c-6005-41e4-bca3-da5c6020082f}, !- Handle
  {1fee35be-7c3c-4440-87d5-041987b2a5c9}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {817b9a75-58ef-4d9c-b4dd-ac8d9f65e53c}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {8ce83436-65c1-4bcd-a343-aaa6ba8bc0f9}, !- Layer 1
  {8ce83436-65c1-4bcd-a343-aaa6ba8bc0f9}; !- Layer 2

OS:StandardsInformation:Construction,
  {7210c453-bfa5-418d-a321-47bd86b2384d}, !- Handle
  {817b9a75-58ef-4d9c-b4dd-ac8d9f65e53c}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2e26d20b-9299-4dde-9c4d-66d3771fa615}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {23d62cc2-d2f6-4ae7-aea9-251275b05f97}, !- Layer 1
  {e6aee665-47c0-4e6f-bf39-e5b5cde3ba42}; !- Layer 2

OS:StandardsInformation:Construction,
  {b315e6b7-3c57-4563-98fe-9e7e06bbca44}, !- Handle
  {2e26d20b-9299-4dde-9c4d-66d3771fa615}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {21dec0d3-8930-4478-900d-70a59bdeaf56}, !- Handle
  Default Surface Constructions 3,        !- Name
  {f7d9b0f7-7a6d-49b2-b96b-18d2da29814f}, !- Floor Construction Name
  {f7d9b0f7-7a6d-49b2-b96b-18d2da29814f}, !- Wall Construction Name
  {f7d9b0f7-7a6d-49b2-b96b-18d2da29814f}; !- Roof Ceiling Construction Name

OS:Construction,
  {f7d9b0f7-7a6d-49b2-b96b-18d2da29814f}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {4c2d2bc3-6909-492a-b826-978ab3108541}, !- Layer 1
  {beed44ed-476b-4cc2-b3bb-ae6c4ecf7f48}; !- Layer 2

OS:StandardsInformation:Construction,
  {4053c18b-648d-436e-bb1f-16bce525db08}, !- Handle
  {f7d9b0f7-7a6d-49b2-b96b-18d2da29814f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {8b54df7e-4a2c-4fa2-9d6b-884c115db6af}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4c2d2bc3-6909-492a-b826-978ab3108541}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {4201d0d2-dc1c-44d0-a5aa-35ca1d2448e0}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {5a526477-8647-4b17-9348-bdada1ac6dc7}, !- Fixed Window Construction Name
  {5a526477-8647-4b17-9348-bdada1ac6dc7}, !- Operable Window Construction Name
  {33a4c135-3e39-495a-b758-ae5694de932b}, !- Door Construction Name
  {32c813d8-7169-4611-891e-60f96ef4025c}, !- Glass Door Construction Name
  {13d93a83-a3d4-45ed-854a-90891d8253ff}, !- Overhead Door Construction Name
  {ff546414-77bc-47f3-bdcf-315539e7b490}, !- Skylight Construction Name
  {7c45298f-a423-4907-86ff-77c42e3a5843}, !- Tubular Daylight Dome Construction Name
  {7c45298f-a423-4907-86ff-77c42e3a5843}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5a526477-8647-4b17-9348-bdada1ac6dc7}, !- Handle
  U 0.55 SHGC 0.31 Dbl Ref-D Tint 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {8df2b64b-7920-460b-af86-39f517d3f6a2}, !- Layer 1
  {9cfa2a68-e084-4b0a-badd-bbb6135321b3}, !- Layer 2
  {dd30fd28-a7f0-456c-a7d9-447ac0c7d175}; !- Layer 3

OS:StandardsInformation:Construction,
  {3c4746cb-2008-4c40-89fa-93a9246f17af}, !- Handle
  {5a526477-8647-4b17-9348-bdada1ac6dc7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {8df2b64b-7920-460b-af86-39f517d3f6a2}, !- Handle
  REF D TINT 6MM,                         !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.3,                                    !- Solar Transmittance at Normal Incidence
  0.14,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.25,                                   !- Visible Transmittance at Normal Incidence
  0.18,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.45,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {9cfa2a68-e084-4b0a-badd-bbb6135321b3}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {dd30fd28-a7f0-456c-a7d9-447ac0c7d175}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {33a4c135-3e39-495a-b758-ae5694de932b}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {fa5c8e1b-d798-4f0e-82a0-030910ae4cbd}, !- Layer 1
  {8b54df7e-4a2c-4fa2-9d6b-884c115db6af}; !- Layer 2

OS:StandardsInformation:Construction,
  {a4facb63-a3ed-403e-bbb2-df05ba689703}, !- Handle
  {33a4c135-3e39-495a-b758-ae5694de932b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {fa5c8e1b-d798-4f0e-82a0-030910ae4cbd}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {32c813d8-7169-4611-891e-60f96ef4025c}, !- Handle
  U 0.35 SHGC 0.35 Dbl LoE (e2-.1) Tint 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {3f6b8bb6-77a2-4d6a-bab9-4aaaa50c337b}, !- Layer 1
  {eb67e661-b924-42ac-9761-e8c8bbf5f60a}, !- Layer 2
  {dd30fd28-a7f0-456c-a7d9-447ac0c7d175}; !- Layer 3

OS:StandardsInformation:Construction,
  {9f64e4ba-f8c4-4556-85df-fb234aa77652}, !- Handle
  {32c813d8-7169-4611-891e-60f96ef4025c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {3f6b8bb6-77a2-4d6a-bab9-4aaaa50c337b}, !- Handle
  LoE TINT 6MM,                           !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.36,                                   !- Solar Transmittance at Normal Incidence
  0.093,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.2,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.5,                                    !- Visible Transmittance at Normal Incidence
  0.035,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.054,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.1,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {eb67e661-b924-42ac-9761-e8c8bbf5f60a}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Construction,
  {13d93a83-a3d4-45ed-854a-90891d8253ff}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {8d0e041d-88b4-4735-b635-af704d6e172c}; !- Layer 1

OS:StandardsInformation:Construction,
  {9ae07a22-2ee7-4c7b-808a-0d0f94a290e2}, !- Handle
  {13d93a83-a3d4-45ed-854a-90891d8253ff}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {8d0e041d-88b4-4735-b635-af704d6e172c}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ff546414-77bc-47f3-bdcf-315539e7b490}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {0897fb89-ef40-4ef3-8457-723add5f4216}, !- Layer 1
  {eb67e661-b924-42ac-9761-e8c8bbf5f60a}, !- Layer 2
  {dd30fd28-a7f0-456c-a7d9-447ac0c7d175}; !- Layer 3

OS:StandardsInformation:Construction,
  {630330e2-5de3-4e8a-aad7-053d8846ac5a}, !- Handle
  {ff546414-77bc-47f3-bdcf-315539e7b490}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {0897fb89-ef40-4ef3-8457-723add5f4216}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {7c45298f-a423-4907-86ff-77c42e3a5843}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {ba9b521d-a961-4975-9d0d-44a5d329e517}; !- Layer 1

OS:StandardsInformation:Construction,
  {198308c2-6af2-4aca-b9c2-6eb624a8f084}, !- Handle
  {7c45298f-a423-4907-86ff-77c42e3a5843}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {ba9b521d-a961-4975-9d0d-44a5d329e517}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {d104600e-ac1e-4062-9f7f-d8532c66e0d3}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {7c45298f-a423-4907-86ff-77c42e3a5843}, !- Fixed Window Construction Name
  {7c45298f-a423-4907-86ff-77c42e3a5843}, !- Operable Window Construction Name
  {1892f233-b4e7-4698-ab7c-582e28af6559}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1892f233-b4e7-4698-ab7c-582e28af6559}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {4f214c56-c236-4a63-883d-093dcde5f9ef}; !- Layer 1

OS:StandardsInformation:Construction,
  {2cfa1e6b-f755-402a-981f-10b3f980e547}, !- Handle
  {1892f233-b4e7-4698-ab7c-582e28af6559}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {4f214c56-c236-4a63-883d-093dcde5f9ef}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {d4993d51-93a9-432f-baad-a91e176bc1d0}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {4f214c56-c236-4a63-883d-093dcde5f9ef}; !- Layer 1

OS:StandardsInformation:Construction,
  {506a8770-ee67-4b3b-b0df-5097539c3f7d}, !- Handle
  {d4993d51-93a9-432f-baad-a91e176bc1d0}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {5a06be09-2ae6-43f0-83e6-6fa0678e0e0f}, !- Handle
  NECB2015 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {04fdc011-d0df-4384-a6f3-64af9e1d9f78}, !- Floor Construction Name
  {6455d335-0d9f-478c-a97f-4fca4ec93cc6}, !- Wall Construction Name
  {f2d1b488-3875-4a73-8c4a-a97b55b7571a}; !- Roof Ceiling Construction Name

OS:Construction,
  {04fdc011-d0df-4384-a6f3-64af9e1d9f78}, !- Handle
  Customized opaque construction Typical Insulated Exterior Mass Floor R-15.63 to conductance of 0.162, !- Name
  ,                                       !- Surface Rendering Name
  {37cf89ea-7876-465d-b125-f75cad60ca1d}, !- Layer 1
  {c4b18901-e589-4898-bf07-734da60fafd3}, !- Layer 2
  {25012694-897f-48df-8688-7373a0072cd1}; !- Layer 3

OS:StandardsInformation:Construction,
  {3f73dec6-5f1e-4f23-9e0b-33a3328ce135}, !- Handle
  {04fdc011-d0df-4384-a6f3-64af9e1d9f78}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {37cf89ea-7876-465d-b125-f75cad60ca1d}, !- Handle
  Typical Insulation R-13.06 1,           !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c4b18901-e589-4898-bf07-734da60fafd3}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {25012694-897f-48df-8688-7373a0072cd1}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {6455d335-0d9f-478c-a97f-4fca4ec93cc6}, !- Handle
  Customized opaque construction Typical Insulated Exterior Mass Wall R-12.5 to conductance of 0.21, !- Name
  ,                                       !- Surface Rendering Name
  {91cf81ad-1f6c-4711-bcd0-349682e12efa}, !- Layer 1
  {9b386ccf-6e25-4ba5-be95-55ee22e359ff}, !- Layer 2
  {b599b8be-57a7-40c3-96d0-e01edf0ba43b}, !- Layer 3
  {055181da-09e2-4e07-99cd-45d3971b2de1}; !- Layer 4

OS:StandardsInformation:Construction,
  {af90d749-d030-4e5e-9045-c16afd1cab9a}, !- Handle
  {6455d335-0d9f-478c-a97f-4fca4ec93cc6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {91cf81ad-1f6c-4711-bcd0-349682e12efa}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {9b386ccf-6e25-4ba5-be95-55ee22e359ff}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b599b8be-57a7-40c3-96d0-e01edf0ba43b}, !- Handle
  Typical Insulation R-10.11 1,           !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {055181da-09e2-4e07-99cd-45d3971b2de1}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {f2d1b488-3875-4a73-8c4a-a97b55b7571a}, !- Handle
  Customized opaque construction Typical Insulated Metal Building Roof R-20.41 to conductance of 0.162, !- Name
  ,                                       !- Surface Rendering Name
  {7d486174-48f1-446e-8eeb-3d8086e2929f}, !- Layer 1
  {5c8f57bd-cc46-4446-8e7c-b7ef832eea92}; !- Layer 2

OS:StandardsInformation:Construction,
  {20a839d7-6d71-4f26-927b-434f269bb9f6}, !- Handle
  {f2d1b488-3875-4a73-8c4a-a97b55b7571a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {7d486174-48f1-446e-8eeb-3d8086e2929f}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5c8f57bd-cc46-4446-8e7c-b7ef832eea92}, !- Handle
  Typical Insulation R-19.63 1,           !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {0fbaa884-2880-484c-9389-4cb0d2ec97d7}, !- Handle
  NECB2015 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {b7e976f3-ca4f-4873-93c6-0dc5aa8f8c7b}, !- Floor Construction Name
  {21b3425b-db80-484c-ab1b-dd92e8e27923}, !- Wall Construction Name
  {21b3425b-db80-484c-ab1b-dd92e8e27923}; !- Roof Ceiling Construction Name

OS:Construction,
  {b7e976f3-ca4f-4873-93c6-0dc5aa8f8c7b}, !- Handle
  Customized opaque construction Typical Insulated Carpeted 6in Slab Floor to conductance of 0.757, !- Name
  ,                                       !- Surface Rendering Name
  {696ed1b6-e1c0-42d4-90ac-a62e4872d5f7}, !- Layer 1
  {f2ddf60d-0935-4461-9001-d44c657aecfa}; !- Layer 2

OS:StandardsInformation:Construction,
  {e2c97ec3-8355-408f-9648-8e29a2f9c69a}, !- Handle
  {b7e976f3-ca4f-4873-93c6-0dc5aa8f8c7b}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {696ed1b6-e1c0-42d4-90ac-a62e4872d5f7}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f2ddf60d-0935-4461-9001-d44c657aecfa}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {21b3425b-db80-484c-ab1b-dd92e8e27923}, !- Handle
  Customized opaque construction Typical Insulated Carpeted 6in Slab Floor to conductance of 0.284, !- Name
  ,                                       !- Surface Rendering Name
  {2e8b0016-0c43-40d9-b24c-2b48580fc39f}, !- Layer 1
  {5ffc1b23-22df-462d-8ec7-05edc8270e81}; !- Layer 2

OS:StandardsInformation:Construction,
  {fc8ba2a5-5782-4e41-8406-3ef408d4747d}, !- Handle
  {21b3425b-db80-484c-ab1b-dd92e8e27923}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {2e8b0016-0c43-40d9-b24c-2b48580fc39f}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5ffc1b23-22df-462d-8ec7-05edc8270e81}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {8ef046cb-c8cb-4f1d-8fde-bbfcc06fb79b}, !- Handle
  NECB2015 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {ddb3bf49-c4f9-4efe-91a8-ffc134f3bab9}, !- Fixed Window Construction Name
  {ddb3bf49-c4f9-4efe-91a8-ffc134f3bab9}, !- Operable Window Construction Name
  {7742005b-43e9-4759-bce9-9a28eb6d86bf}, !- Door Construction Name
  {c6237eda-c2ab-4b14-919b-601b5c20fbdb}, !- Glass Door Construction Name
  {1ef32978-9d9f-4f63-86ee-ce4fc32046f2}, !- Overhead Door Construction Name
  {0132e5ae-4bc2-448f-891c-2e8675e90793}, !- Skylight Construction Name
  {4c06d562-3cf5-4120-b39a-e859a83aaa99}, !- Tubular Daylight Dome Construction Name
  {4c06d562-3cf5-4120-b39a-e859a83aaa99}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {ba3f4624-05b4-4713-9a1d-5631942284fb}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {ddb3bf49-c4f9-4efe-91a8-ffc134f3bab9}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232, !- Name
  ,                                       !- Surface Rendering Name
  {ba3f4624-05b4-4713-9a1d-5631942284fb}; !- Layer 1

OS:Construction,
  {7742005b-43e9-4759-bce9-9a28eb6d86bf}, !- Handle
  Customized opaque construction Typical Insulated Metal Door R-1.43 to conductance of 2.2, !- Name
  ,                                       !- Surface Rendering Name
  {c464eade-7501-414c-a269-0cf0e2d9a9c6}, !- Layer 1
  {1020a37f-5242-48dc-9f68-5201cc74c6fa}; !- Layer 2

OS:StandardsInformation:Construction,
  {634056c1-fbc0-41fb-a245-d2d5c8ed1d32}, !- Handle
  {7742005b-43e9-4759-bce9-9a28eb6d86bf}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {c464eade-7501-414c-a269-0cf0e2d9a9c6}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1020a37f-5242-48dc-9f68-5201cc74c6fa}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {9117bdbd-c8cf-4a1a-a4a0-30bedccf2c56}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {c6237eda-c2ab-4b14-919b-601b5c20fbdb}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279, !- Name
  ,                                       !- Surface Rendering Name
  {9117bdbd-c8cf-4a1a-a4a0-30bedccf2c56}; !- Layer 1

OS:Construction,
  {1ef32978-9d9f-4f63-86ee-ce4fc32046f2}, !- Handle
  Customized opaque construction Typical Overhead Door R-2.0 to conductance of 2.2, !- Name
  ,                                       !- Surface Rendering Name
  {d3137aba-3408-4e93-aaa8-ed4890e7581f}; !- Layer 1

OS:StandardsInformation:Construction,
  {9bcf6472-fdf1-43d6-9389-de333cec74ec}, !- Handle
  {1ef32978-9d9f-4f63-86ee-ce4fc32046f2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {d3137aba-3408-4e93-aaa8-ed4890e7581f}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {bc247536-d478-47a3-ab5e-0a809ddac9fa}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {0132e5ae-4bc2-448f-891c-2e8675e90793}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  ,                                       !- Surface Rendering Name
  {bc247536-d478-47a3-ab5e-0a809ddac9fa}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {712d9ea0-b934-40e5-850d-bd22578aa725}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {4c06d562-3cf5-4120-b39a-e859a83aaa99}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837, !- Name
  ,                                       !- Surface Rendering Name
  {712d9ea0-b934-40e5-850d-bd22578aa725}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {1504a59d-1d66-47ea-aae1-264a8146c1cb}, !- Handle
  Space Function - undefined - Thermostat 1; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {673797a8-8614-4ae0-a5c0-b600bc6f095f}, !- Handle
  Space Function Dining area - family dining Thermostat 1, !- Name
  {4015cdab-6dd7-49fa-a3b1-fc642c0178c4}, !- Heating Setpoint Temperature Schedule Name
  {72ba4c89-1bb7-47c9-b2e9-cf2b143a078a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba8c4150-0168-4d55-a65c-58329e616c50}, !- Handle
  Space Function Food preparation area Thermostat 1, !- Name
  {4015cdab-6dd7-49fa-a3b1-fc642c0178c4}, !- Heating Setpoint Temperature Schedule Name
  {72ba4c89-1bb7-47c9-b2e9-cf2b143a078a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a0c51e0f-dd5a-48ea-95bf-dd33f17ae153}, !- Handle
  Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {984e8009-6cd0-47a8-8f83-511d83d3584e}, !- Zone Air Inlet Port List
  {ccebb75c-a7b8-4f0c-a4c5-53bb3b1936fe}, !- Zone Air Exhaust Port List
  {7ef3262e-3e2c-45aa-8773-62400232d90a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c33a4124-c593-4e32-bdf8-6e4288bf6a0d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0fdda8e-2faa-4e2a-98b6-88dbbee96be1}, !- Handle
  Node 1,                                 !- Name
  {7ef3262e-3e2c-45aa-8773-62400232d90a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ef3262e-3e2c-45aa-8773-62400232d90a}, !- Handle
  {357a8752-0215-4f38-b9a6-21b6eebb9dc5}, !- Name
  {a0c51e0f-dd5a-48ea-95bf-dd33f17ae153}, !- Source Object
  11,                                     !- Outlet Port
  {b0fdda8e-2faa-4e2a-98b6-88dbbee96be1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {984e8009-6cd0-47a8-8f83-511d83d3584e}, !- Handle
  {78657c96-470c-4569-a77e-3df96d983659}, !- Name
  {a0c51e0f-dd5a-48ea-95bf-dd33f17ae153}; !- HVAC Component

OS:PortList,
  {ccebb75c-a7b8-4f0c-a4c5-53bb3b1936fe}, !- Handle
  {85f1d0aa-7974-4995-bd82-673e2f7bba5e}, !- Name
  {a0c51e0f-dd5a-48ea-95bf-dd33f17ae153}; !- HVAC Component

OS:Sizing:Zone,
  {7ea1222e-52f7-4db4-ba82-729441977936}, !- Handle
  {a0c51e0f-dd5a-48ea-95bf-dd33f17ae153}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed7a0192-5097-44b9-b150-8599b93bb6f7}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {a0c51e0f-dd5a-48ea-95bf-dd33f17ae153}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {c33a4124-c593-4e32-bdf8-6e4288bf6a0d}, !- Handle
  Space Function - undefined - Thermostat 2; !- Name

OS:ThermalZone,
  {20f87843-2715-47f8-8bb1-53454783edfc}, !- Handle
  Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4240f30-7ab7-499d-8743-d318d098eeb0}, !- Zone Air Inlet Port List
  {915ec6d6-d408-4201-b6a9-ef04622b39df}, !- Zone Air Exhaust Port List
  {c555feda-3110-41f0-bf38-71db30d52097}, !- Zone Air Node Name
  {9054906f-f547-4bd1-be2a-0199833c1de2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c08c95d2-7b26-483a-b4f2-6e9f147325d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b89eee2c-c94f-4e56-95ae-0e6692aa89bd}, !- Handle
  Node 2,                                 !- Name
  {c555feda-3110-41f0-bf38-71db30d52097}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c555feda-3110-41f0-bf38-71db30d52097}, !- Handle
  {9afa70c6-4bc1-4357-9df5-2326870650dd}, !- Name
  {20f87843-2715-47f8-8bb1-53454783edfc}, !- Source Object
  11,                                     !- Outlet Port
  {b89eee2c-c94f-4e56-95ae-0e6692aa89bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4240f30-7ab7-499d-8743-d318d098eeb0}, !- Handle
  {efd2de75-421d-45d7-aede-6cd2a8ba2e63}, !- Name
  {20f87843-2715-47f8-8bb1-53454783edfc}, !- HVAC Component
  {8b7e5cef-3ec4-4078-86cb-c67d4c9bc46f}; !- Port 1

OS:PortList,
  {915ec6d6-d408-4201-b6a9-ef04622b39df}, !- Handle
  {37406a87-63c6-4523-b44f-bf5a0a437925}, !- Name
  {20f87843-2715-47f8-8bb1-53454783edfc}; !- HVAC Component

OS:Sizing:Zone,
  {54c06a56-8b12-40a8-bfb2-07658c7f1af0}, !- Handle
  {20f87843-2715-47f8-8bb1-53454783edfc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1723fb20-6263-447a-9ffe-1df7b1a5130f}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {20f87843-2715-47f8-8bb1-53454783edfc}, !- Thermal Zone
  {5eeb7d91-6a41-4f52-bbaf-4e509f381794}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {101e6ac3-d21c-497e-adb8-e600ebb8cb2d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {c08c95d2-7b26-483a-b4f2-6e9f147325d7}, !- Handle
  Space Function Food preparation area Thermostat 2, !- Name
  {4015cdab-6dd7-49fa-a3b1-fc642c0178c4}, !- Heating Setpoint Temperature Schedule Name
  {72ba4c89-1bb7-47c9-b2e9-cf2b143a078a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e2570af5-3411-47aa-a294-832acddc66a9}, !- Handle
  Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f7e4f46-970d-4973-9c75-51f71a701797}, !- Zone Air Inlet Port List
  {48ffe29a-a40a-478b-aaea-556d1d79b092}, !- Zone Air Exhaust Port List
  {7c83decb-d27d-4a89-8447-375c80731439}, !- Zone Air Node Name
  {664bb71e-74f7-4a8b-8eb5-f0b83d52228e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4c492486-0e92-41a5-8920-026b5d5f9d77}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f4b29c3-bf5b-45a7-927a-f45d8759371f}, !- Handle
  Node 3,                                 !- Name
  {7c83decb-d27d-4a89-8447-375c80731439}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c83decb-d27d-4a89-8447-375c80731439}, !- Handle
  {e56c0eb3-748b-42a3-b5b4-1fe8bb850ba3}, !- Name
  {e2570af5-3411-47aa-a294-832acddc66a9}, !- Source Object
  11,                                     !- Outlet Port
  {9f4b29c3-bf5b-45a7-927a-f45d8759371f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f7e4f46-970d-4973-9c75-51f71a701797}, !- Handle
  {f0f7dd31-1431-491b-82e7-ea8f39a3d6a5}, !- Name
  {e2570af5-3411-47aa-a294-832acddc66a9}, !- HVAC Component
  {c5d4db52-15c3-47e5-8519-e8bee85ad94d}; !- Port 1

OS:PortList,
  {48ffe29a-a40a-478b-aaea-556d1d79b092}, !- Handle
  {0b950218-e000-48c1-888a-6a5da9c1229b}, !- Name
  {e2570af5-3411-47aa-a294-832acddc66a9}; !- HVAC Component

OS:Sizing:Zone,
  {c9f11f4a-8fd8-41d8-9400-7391d0c19458}, !- Handle
  {e2570af5-3411-47aa-a294-832acddc66a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6889deab-6b83-4d0c-8a66-f0ae667c6e32}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {e2570af5-3411-47aa-a294-832acddc66a9}, !- Thermal Zone
  {df7e2697-3934-4c38-9502-ea1929f15dd3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8aa0fb2a-b995-4119-a591-d1bed741428c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {4c492486-0e92-41a5-8920-026b5d5f9d77}, !- Handle
  Space Function Dining area - family dining Thermostat 2, !- Name
  {4015cdab-6dd7-49fa-a3b1-fc642c0178c4}, !- Heating Setpoint Temperature Schedule Name
  {72ba4c89-1bb7-47c9-b2e9-cf2b143a078a}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {92ede63a-e4d8-4ca7-a5ad-af907e57cb19}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {87e1cbbb-c108-4328-90bd-9f7bd5a0e61e}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b44f535d-dc90-48f7-8435-6495931e5688}, !- Plant Side Inlet Node Name
  {65b557f8-4237-4740-986a-d2584130c2e9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e77aa288-15a1-4482-baac-7437ef812b03}, !- Demand Side Inlet Node Name
  {d9d84ece-c470-44ce-bbd0-5a558d6bc2ea}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c02bcf97-6e1e-45ed-af08-abee7c62bf22}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {37b8046e-09ec-4474-82f6-ad7c8e0c08a5}, !- Demand Mixer Name
  {f299db29-68a2-4966-86d9-8e2dc059cc42}, !- Demand Splitter Name
  {c4faf004-3afe-406d-a642-5df2bb5ce41d}, !- Supply Mixer Name
  {db949d7b-b73d-48c7-b671-4b8a0b637924}; !- Supply Splitter Name

OS:Sizing:Plant,
  {047bb318-0ee8-46f7-9b59-f396a2412cb7}, !- Handle
  {92ede63a-e4d8-4ca7-a5ad-af907e57cb19}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {abf1f98e-bb3b-45b6-b9ec-bfff3980b016}, !- Handle
  Node 4,                                 !- Name
  {b44f535d-dc90-48f7-8435-6495931e5688}, !- Inlet Port
  {62c08513-216a-48d4-8959-01a99a3b931a}; !- Outlet Port

OS:Node,
  {87e1cbbb-c108-4328-90bd-9f7bd5a0e61e}, !- Handle
  Node 5,                                 !- Name
  {a2cfceba-a23d-4627-9925-4c4feebb2e16}, !- Inlet Port
  {65b557f8-4237-4740-986a-d2584130c2e9}; !- Outlet Port

OS:Node,
  {550e04b8-c421-4500-baec-27168b09764d}, !- Handle
  Node 6,                                 !- Name
  {b8ed2f63-4e34-4627-9e7b-7062b6e036ac}, !- Inlet Port
  {22a30037-aecc-48bb-8d9d-c17a0fdaebb1}; !- Outlet Port

OS:Connector:Mixer,
  {c4faf004-3afe-406d-a642-5df2bb5ce41d}, !- Handle
  Connector Mixer 1,                      !- Name
  {1e1f36ca-cac0-4c3a-9c4a-250c93aaa1d4}, !- Outlet Branch Name
  {dc9faf4f-44ed-4e3d-ad93-add645d3cc00}, !- Inlet Branch Name 1
  {292c74a4-047d-48fc-a055-e4b5b79061da}, !- Inlet Branch Name 2
  {917396b8-2ea6-4c5f-8779-7ac54940a4c8}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {db949d7b-b73d-48c7-b671-4b8a0b637924}, !- Handle
  Connector Splitter 1,                   !- Name
  {3d5c1847-fb4b-436f-b9c3-ed43f135df5e}, !- Inlet Branch Name
  {b8ed2f63-4e34-4627-9e7b-7062b6e036ac}, !- Outlet Branch Name 1
  {5f21749d-dbb0-4efb-8c94-b5da863c8012}, !- Outlet Branch Name 2
  {c05789e7-6c40-4bb1-ac30-6b838a4eb497}; !- Outlet Branch Name 3

OS:Connection,
  {b44f535d-dc90-48f7-8435-6495931e5688}, !- Handle
  {f8517af5-65c3-4a00-97d5-6d6ccdb87e5b}, !- Name
  {92ede63a-e4d8-4ca7-a5ad-af907e57cb19}, !- Source Object
  14,                                     !- Outlet Port
  {abf1f98e-bb3b-45b6-b9ec-bfff3980b016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8ed2f63-4e34-4627-9e7b-7062b6e036ac}, !- Handle
  {08d30f29-18ba-4521-a140-a1cd7e65b728}, !- Name
  {db949d7b-b73d-48c7-b671-4b8a0b637924}, !- Source Object
  3,                                      !- Outlet Port
  {550e04b8-c421-4500-baec-27168b09764d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65b557f8-4237-4740-986a-d2584130c2e9}, !- Handle
  {861eb5d4-5c8f-4c85-b29e-a9e39be8aca5}, !- Name
  {87e1cbbb-c108-4328-90bd-9f7bd5a0e61e}, !- Source Object
  3,                                      !- Outlet Port
  {92ede63a-e4d8-4ca7-a5ad-af907e57cb19}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7bd29bef-de0f-4524-b5e0-057a9a23cc86}, !- Handle
  Node 7,                                 !- Name
  {e77aa288-15a1-4482-baac-7437ef812b03}, !- Inlet Port
  {57beb7ee-b8ca-4469-8116-72dc8cc462ba}; !- Outlet Port

OS:Node,
  {043670b9-56ed-4f44-9f1c-2a67f3f6e8e1}, !- Handle
  Node 8,                                 !- Name
  {24b522dc-1f3c-47d0-b5d6-96ba40902db1}, !- Inlet Port
  {d9d84ece-c470-44ce-bbd0-5a558d6bc2ea}; !- Outlet Port

OS:Node,
  {8b141cac-b808-4e66-86a5-33fb7dea3bda}, !- Handle
  Node 9,                                 !- Name
  {5a54bbb9-9042-4726-8baa-d48d2f1d7798}, !- Inlet Port
  {cbdbd765-0e59-49de-b742-e3e28181c759}; !- Outlet Port

OS:Connector:Mixer,
  {37b8046e-09ec-4474-82f6-ad7c8e0c08a5}, !- Handle
  Connector Mixer 2,                      !- Name
  {24b522dc-1f3c-47d0-b5d6-96ba40902db1}, !- Outlet Branch Name
  {1aa18bad-1696-44b8-bb6f-59a6cfbc6d1f}, !- Inlet Branch Name 1
  {a50aaead-f70c-464d-a6ce-5cd91e44c718}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f299db29-68a2-4966-86d9-8e2dc059cc42}, !- Handle
  Connector Splitter 2,                   !- Name
  {57beb7ee-b8ca-4469-8116-72dc8cc462ba}, !- Inlet Branch Name
  {5a54bbb9-9042-4726-8baa-d48d2f1d7798}, !- Outlet Branch Name 1
  {867d97b7-dae3-4962-997c-83d40e90cccf}; !- Outlet Branch Name 2

OS:Connection,
  {e77aa288-15a1-4482-baac-7437ef812b03}, !- Handle
  {82aba4c4-e414-4320-8741-ea1b08692dca}, !- Name
  {92ede63a-e4d8-4ca7-a5ad-af907e57cb19}, !- Source Object
  17,                                     !- Outlet Port
  {7bd29bef-de0f-4524-b5e0-057a9a23cc86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57beb7ee-b8ca-4469-8116-72dc8cc462ba}, !- Handle
  {6e52f19b-2cc7-4502-8df3-3bea3b139df7}, !- Name
  {7bd29bef-de0f-4524-b5e0-057a9a23cc86}, !- Source Object
  3,                                      !- Outlet Port
  {f299db29-68a2-4966-86d9-8e2dc059cc42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a54bbb9-9042-4726-8baa-d48d2f1d7798}, !- Handle
  {74fdeaba-72e8-49cc-b942-f27dcb69d44b}, !- Name
  {f299db29-68a2-4966-86d9-8e2dc059cc42}, !- Source Object
  3,                                      !- Outlet Port
  {8b141cac-b808-4e66-86a5-33fb7dea3bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24b522dc-1f3c-47d0-b5d6-96ba40902db1}, !- Handle
  {18ecb238-6d69-46c4-984e-c54ae7b780b9}, !- Name
  {37b8046e-09ec-4474-82f6-ad7c8e0c08a5}, !- Source Object
  2,                                      !- Outlet Port
  {043670b9-56ed-4f44-9f1c-2a67f3f6e8e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9d84ece-c470-44ce-bbd0-5a558d6bc2ea}, !- Handle
  {08a8e488-0868-4355-ad7f-e24e7f0fef23}, !- Name
  {043670b9-56ed-4f44-9f1c-2a67f3f6e8e1}, !- Source Object
  3,                                      !- Outlet Port
  {92ede63a-e4d8-4ca7-a5ad-af907e57cb19}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {c02bcf97-6e1e-45ed-af08-abee7c62bf22}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {6493b615-29df-4c9b-9485-52cc38d0134f}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {62c08513-216a-48d4-8959-01a99a3b931a}, !- Inlet Node Name
  {63d379b8-9e87-4d09-97a0-2e8f0ba18966}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Boiler:HotWater,
  {fd26fa02-49a3-4537-b94c-da38d84d7ef4}, !- Handle
  Primary Boiler 62kBtu/hr 0.85 AFUE,     !- Name
  NaturalGas,                             !- Fuel Type
  18088.5987465464,                       !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {2ef4d80e-6092-44fc-bd13-42036984d065}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {22a30037-aecc-48bb-8d9d-c17a0fdaebb1}, !- Boiler Water Inlet Node Name
  {2f842763-d388-4ba1-a1fe-da9bdbe23731}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Boiler:HotWater,
  {943d58c9-a7c1-49fb-bccf-1d0fe9bd5bf4}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {2ef4d80e-6092-44fc-bd13-42036984d065}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {59e76e09-7c58-4a78-85ad-9d470c6f6035}, !- Boiler Water Inlet Node Name
  {66bb5bdd-ea1c-40bb-9034-ec786a51b53e}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Pipe:Adiabatic,
  {e7a3e4b3-b3f5-4932-b300-e760cc58e9f3}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {09e36939-92da-4905-afb2-f0458aa31f30}, !- Inlet Node Name
  {3624a8ff-51a9-4430-b948-1ff32de7d2c4}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {991a1fb8-fa7b-4159-b00c-a188cf6af214}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {ddc5ff23-1814-4aa1-9603-90b12d8e2b1d}, !- Inlet Node Name
  {a2cfceba-a23d-4627-9925-4c4feebb2e16}; !- Outlet Node Name

OS:Node,
  {6d260e5c-30ac-4504-bf17-cb581ec99181}, !- Handle
  Node 10,                                !- Name
  {63d379b8-9e87-4d09-97a0-2e8f0ba18966}, !- Inlet Port
  {3d5c1847-fb4b-436f-b9c3-ed43f135df5e}; !- Outlet Port

OS:Connection,
  {62c08513-216a-48d4-8959-01a99a3b931a}, !- Handle
  {23e734fe-b434-4bcc-8aaa-1ecf893e5d13}, !- Name
  {abf1f98e-bb3b-45b6-b9ec-bfff3980b016}, !- Source Object
  3,                                      !- Outlet Port
  {6493b615-29df-4c9b-9485-52cc38d0134f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63d379b8-9e87-4d09-97a0-2e8f0ba18966}, !- Handle
  {6698e435-33f8-43ee-9d5b-07ecc993a258}, !- Name
  {6493b615-29df-4c9b-9485-52cc38d0134f}, !- Source Object
  3,                                      !- Outlet Port
  {6d260e5c-30ac-4504-bf17-cb581ec99181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d5c1847-fb4b-436f-b9c3-ed43f135df5e}, !- Handle
  {28837415-0ed7-4ea1-8cb8-c7b89cb24a47}, !- Name
  {6d260e5c-30ac-4504-bf17-cb581ec99181}, !- Source Object
  3,                                      !- Outlet Port
  {db949d7b-b73d-48c7-b671-4b8a0b637924}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86551359-3d8e-48e0-9960-4349dc008a90}, !- Handle
  Node 11,                                !- Name
  {2f842763-d388-4ba1-a1fe-da9bdbe23731}, !- Inlet Port
  {dc9faf4f-44ed-4e3d-ad93-add645d3cc00}; !- Outlet Port

OS:Connection,
  {22a30037-aecc-48bb-8d9d-c17a0fdaebb1}, !- Handle
  {b9424003-a1a6-41d1-90e5-373102a84c30}, !- Name
  {550e04b8-c421-4500-baec-27168b09764d}, !- Source Object
  3,                                      !- Outlet Port
  {fd26fa02-49a3-4537-b94c-da38d84d7ef4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2f842763-d388-4ba1-a1fe-da9bdbe23731}, !- Handle
  {8ec42b08-b362-43e1-a0a7-340de5413fe0}, !- Name
  {fd26fa02-49a3-4537-b94c-da38d84d7ef4}, !- Source Object
  13,                                     !- Outlet Port
  {86551359-3d8e-48e0-9960-4349dc008a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc9faf4f-44ed-4e3d-ad93-add645d3cc00}, !- Handle
  {527a6906-8f48-4624-bf40-b1ec3ffc25f0}, !- Name
  {86551359-3d8e-48e0-9960-4349dc008a90}, !- Source Object
  3,                                      !- Outlet Port
  {c4faf004-3afe-406d-a642-5df2bb5ce41d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ddcd4933-7748-4896-a18c-98576aa90133}, !- Handle
  Node 12,                                !- Name
  {5f21749d-dbb0-4efb-8c94-b5da863c8012}, !- Inlet Port
  {59e76e09-7c58-4a78-85ad-9d470c6f6035}; !- Outlet Port

OS:Connection,
  {5f21749d-dbb0-4efb-8c94-b5da863c8012}, !- Handle
  {7bde594a-1db2-4ab7-af12-4bd49c9e85f9}, !- Name
  {db949d7b-b73d-48c7-b671-4b8a0b637924}, !- Source Object
  4,                                      !- Outlet Port
  {ddcd4933-7748-4896-a18c-98576aa90133}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c1620af-b84c-4b4a-ab08-9b9af325dc79}, !- Handle
  Node 13,                                !- Name
  {66bb5bdd-ea1c-40bb-9034-ec786a51b53e}, !- Inlet Port
  {292c74a4-047d-48fc-a055-e4b5b79061da}; !- Outlet Port

OS:Connection,
  {59e76e09-7c58-4a78-85ad-9d470c6f6035}, !- Handle
  {505d5152-1dac-459a-8a02-af76546ca32e}, !- Name
  {ddcd4933-7748-4896-a18c-98576aa90133}, !- Source Object
  3,                                      !- Outlet Port
  {943d58c9-a7c1-49fb-bccf-1d0fe9bd5bf4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {66bb5bdd-ea1c-40bb-9034-ec786a51b53e}, !- Handle
  {47d67aaa-a4cd-4428-b89f-e5acc5bf8134}, !- Name
  {943d58c9-a7c1-49fb-bccf-1d0fe9bd5bf4}, !- Source Object
  13,                                     !- Outlet Port
  {3c1620af-b84c-4b4a-ab08-9b9af325dc79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {292c74a4-047d-48fc-a055-e4b5b79061da}, !- Handle
  {2f329b1a-e782-48e0-b1f6-2fbe53e1ec7c}, !- Name
  {3c1620af-b84c-4b4a-ab08-9b9af325dc79}, !- Source Object
  3,                                      !- Outlet Port
  {c4faf004-3afe-406d-a642-5df2bb5ce41d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {da191f7d-0a6c-41ab-bf5a-2ebf81a1dab8}, !- Handle
  Node 14,                                !- Name
  {c05789e7-6c40-4bb1-ac30-6b838a4eb497}, !- Inlet Port
  {09e36939-92da-4905-afb2-f0458aa31f30}; !- Outlet Port

OS:Connection,
  {c05789e7-6c40-4bb1-ac30-6b838a4eb497}, !- Handle
  {53224b83-eb69-44c4-8bf5-3a6040caf9e5}, !- Name
  {db949d7b-b73d-48c7-b671-4b8a0b637924}, !- Source Object
  5,                                      !- Outlet Port
  {da191f7d-0a6c-41ab-bf5a-2ebf81a1dab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95bd732e-f12b-41d1-8ad0-04d14fd06e83}, !- Handle
  Node 15,                                !- Name
  {3624a8ff-51a9-4430-b948-1ff32de7d2c4}, !- Inlet Port
  {917396b8-2ea6-4c5f-8779-7ac54940a4c8}; !- Outlet Port

OS:Connection,
  {09e36939-92da-4905-afb2-f0458aa31f30}, !- Handle
  {8999cc37-dc49-4f80-b0a8-f04d64e8763a}, !- Name
  {da191f7d-0a6c-41ab-bf5a-2ebf81a1dab8}, !- Source Object
  3,                                      !- Outlet Port
  {e7a3e4b3-b3f5-4932-b300-e760cc58e9f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3624a8ff-51a9-4430-b948-1ff32de7d2c4}, !- Handle
  {27669140-90bf-4e3d-a92e-d37859d9b77a}, !- Name
  {e7a3e4b3-b3f5-4932-b300-e760cc58e9f3}, !- Source Object
  3,                                      !- Outlet Port
  {95bd732e-f12b-41d1-8ad0-04d14fd06e83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {917396b8-2ea6-4c5f-8779-7ac54940a4c8}, !- Handle
  {865235a6-70a6-4e58-985f-9d64e7e266b5}, !- Name
  {95bd732e-f12b-41d1-8ad0-04d14fd06e83}, !- Source Object
  3,                                      !- Outlet Port
  {c4faf004-3afe-406d-a642-5df2bb5ce41d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {be6b2bc5-0c59-45c1-9f56-add70fcaa1c9}, !- Handle
  Node 16,                                !- Name
  {1e1f36ca-cac0-4c3a-9c4a-250c93aaa1d4}, !- Inlet Port
  {ddc5ff23-1814-4aa1-9603-90b12d8e2b1d}; !- Outlet Port

OS:Connection,
  {1e1f36ca-cac0-4c3a-9c4a-250c93aaa1d4}, !- Handle
  {7b541ced-0823-4eb1-92f3-7c72f51455e8}, !- Name
  {c4faf004-3afe-406d-a642-5df2bb5ce41d}, !- Source Object
  2,                                      !- Outlet Port
  {be6b2bc5-0c59-45c1-9f56-add70fcaa1c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc5ff23-1814-4aa1-9603-90b12d8e2b1d}, !- Handle
  {e167d628-0239-4c5c-be38-6c87469e5314}, !- Name
  {be6b2bc5-0c59-45c1-9f56-add70fcaa1c9}, !- Source Object
  3,                                      !- Outlet Port
  {991a1fb8-fa7b-4159-b00c-a188cf6af214}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2cfceba-a23d-4627-9925-4c4feebb2e16}, !- Handle
  {9d8c8648-1324-4e1c-acf7-f4b3b5f65881}, !- Name
  {991a1fb8-fa7b-4159-b00c-a188cf6af214}, !- Source Object
  3,                                      !- Outlet Port
  {87e1cbbb-c108-4328-90bd-9f7bd5a0e61e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {75ba1b90-033c-46ea-a049-122102c7b0b5}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {87e1cbbb-c108-4328-90bd-9f7bd5a0e61e}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {a38d3c97-c4cb-42a2-8877-60e308ba8c58}, !- Handle
  Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {3a2c9638-0793-46d0-9b87-07fdcdade7d8}, !- Availability Schedule
  {6c7525b8-6424-492b-951a-9181cb104299}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {da4d7f70-1fef-4e9c-b16b-a66f1a7a211e}, !- Supply Side Inlet Node Name
  {6e993a6a-78b1-4b8a-9ccf-8b4dbc53444a}, !- Demand Side Outlet Node Name
  {e7e8a245-c726-4ab1-ba21-aad663010264}, !- Demand Side Inlet Node A
  {9436b89d-e09e-4b60-993d-f4f31163f6b2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {42e764c5-984a-47b8-8b5d-b51113b017a7}, !- Demand Mixer Name
  {60c84ec4-47f6-46ce-b3bc-4f147a1d23a9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {922c45e5-1ca8-45fb-9075-36a58e47b813}, !- Handle
  Node 17,                                !- Name
  {da4d7f70-1fef-4e9c-b16b-a66f1a7a211e}, !- Inlet Port
  {47e6f5b2-e341-4468-b829-b41ffaed9d2d}; !- Outlet Port

OS:Node,
  {1658a48b-6cf9-4621-bbf3-2016da357f5f}, !- Handle
  Node 18,                                !- Name
  {1de43b0f-03ff-44b2-9414-fd8b6b63faf9}, !- Inlet Port
  {9436b89d-e09e-4b60-993d-f4f31163f6b2}; !- Outlet Port

OS:Connection,
  {da4d7f70-1fef-4e9c-b16b-a66f1a7a211e}, !- Handle
  {9b782644-3676-4211-bc93-a1d007c4c7d9}, !- Name
  {a38d3c97-c4cb-42a2-8877-60e308ba8c58}, !- Source Object
  8,                                      !- Outlet Port
  {922c45e5-1ca8-45fb-9075-36a58e47b813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9436b89d-e09e-4b60-993d-f4f31163f6b2}, !- Handle
  {7168370c-af6c-4bf3-91af-7f83edf0f575}, !- Name
  {1658a48b-6cf9-4621-bbf3-2016da357f5f}, !- Source Object
  3,                                      !- Outlet Port
  {a38d3c97-c4cb-42a2-8877-60e308ba8c58}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8c2710f7-353b-4e36-a44e-3456fb8559f6}, !- Handle
  Node 19,                                !- Name
  {e7e8a245-c726-4ab1-ba21-aad663010264}, !- Inlet Port
  {f11e6079-cf38-4abe-a5c6-541dbbbf7af5}; !- Outlet Port

OS:Node,
  {74db3234-dc00-4781-a091-2db2d09f8c9f}, !- Handle
  Node 20,                                !- Name
  {a674b88a-b240-4fc4-8e09-86ea7174c192}, !- Inlet Port
  {6e993a6a-78b1-4b8a-9ccf-8b4dbc53444a}; !- Outlet Port

OS:Node,
  {4c30efd9-5ec6-4f3d-9166-5ae4cf6ab0bd}, !- Handle
  Node 21,                                !- Name
  {b2e3f024-5e3c-4a5f-add8-40bf61dc3ddb}, !- Inlet Port
  {8b7e5cef-3ec4-4078-86cb-c67d4c9bc46f}; !- Outlet Port

OS:Connection,
  {e7e8a245-c726-4ab1-ba21-aad663010264}, !- Handle
  {660f66cd-fc10-43a1-8cf9-8dade255938a}, !- Name
  {a38d3c97-c4cb-42a2-8877-60e308ba8c58}, !- Source Object
  10,                                     !- Outlet Port
  {8c2710f7-353b-4e36-a44e-3456fb8559f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e993a6a-78b1-4b8a-9ccf-8b4dbc53444a}, !- Handle
  {11cd646d-3e8c-4271-828b-6c7832d4d660}, !- Name
  {74db3234-dc00-4781-a091-2db2d09f8c9f}, !- Source Object
  3,                                      !- Outlet Port
  {a38d3c97-c4cb-42a2-8877-60e308ba8c58}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {60c84ec4-47f6-46ce-b3bc-4f147a1d23a9}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {f11e6079-cf38-4abe-a5c6-541dbbbf7af5}, !- Inlet Node Name
  {d99f6115-a4b1-44f2-8159-9a8df21224a2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {42e764c5-984a-47b8-8b5d-b51113b017a7}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {a674b88a-b240-4fc4-8e09-86ea7174c192}, !- Outlet Node Name
  {a4eda712-11c8-43c8-b932-ff213fd3a5f5}; !- Inlet Node Name 1

OS:Connection,
  {f11e6079-cf38-4abe-a5c6-541dbbbf7af5}, !- Handle
  {20876887-fba3-44fb-9a92-2001bb88d779}, !- Name
  {8c2710f7-353b-4e36-a44e-3456fb8559f6}, !- Source Object
  3,                                      !- Outlet Port
  {60c84ec4-47f6-46ce-b3bc-4f147a1d23a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a674b88a-b240-4fc4-8e09-86ea7174c192}, !- Handle
  {52831c9d-d0ad-4114-92e2-47b11dfbb866}, !- Name
  {42e764c5-984a-47b8-8b5d-b51113b017a7}, !- Source Object
  2,                                      !- Outlet Port
  {74db3234-dc00-4781-a091-2db2d09f8c9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8907b9fc-b424-487d-b2ed-d477ce157644}, !- Handle
  {a38d3c97-c4cb-42a2-8877-60e308ba8c58}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6c7525b8-6424-492b-951a-9181cb104299}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Fan:ConstantVolume,
  {62b88b79-0be4-4e03-b49a-fd8a57295229}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {3a2c9638-0793-46d0-9b87-07fdcdade7d8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {66f3b1a8-b4ed-4a4d-8200-6ed86ee8e8c9}, !- Air Inlet Node Name
  {1de43b0f-03ff-44b2-9414-fd8b6b63faf9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {27c2b433-f578-4762-a30f-798b14de9857}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {3a2c9638-0793-46d0-9b87-07fdcdade7d8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {95a89f5c-9b9b-4c8a-8efa-51440e66dd7a}, !- Air Inlet Node Name
  {74214ac5-ead8-4706-8178-b30ae58fa684}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a3aea6ad-2fdd-4357-b935-142640deb9f5}, !- Handle
  Coil Cooling DX Single Speed 1 18kBtu/hr 14.0SEER, !- Name
  {3a2c9638-0793-46d0-9b87-07fdcdade7d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {29c84ae7-88cc-4924-857e-f0795d0cbc3a}, !- Air Inlet Node Name
  {98402e89-991c-4068-89d6-253410d8098e}, !- Air Outlet Node Name
  {5ecf21de-d8cc-4e2c-86d0-f18c5d2cf09e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2ee39fd6-6992-4074-ba1f-03c31a012173}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {25669342-b3e8-4ae9-bf0a-949c54039609}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f5e01e6-fd76-499e-9144-7a8d71c97514}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb9b9ada-86e6-4ea1-97b9-ef4273c4eea4}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {117bae81-fb73-4c6d-988c-d529ef7d6dc8}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3600fff2-4a29-4ce7-9305-530349348b78}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f042e733-0f05-44be-a3fe-0a8a82a8a838}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a92e0a33-e2f6-43c2-bc25-0d59aa97c21b}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {25191f95-73f5-4dcd-95a6-2276d81643e6}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {a5f42018-ae0e-4e20-a678-0f5afa4ee370}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3a2c9638-0793-46d0-9b87-07fdcdade7d8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ff41eeff-28a4-4c99-9432-de717d525171}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ff41eeff-28a4-4c99-9432-de717d525171}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {3a2c9638-0793-46d0-9b87-07fdcdade7d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7b18e570-2b36-47ad-b733-d33140c44220}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {a5f42018-ae0e-4e20-a678-0f5afa4ee370}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ff233921-356e-4a72-8a58-66c83181229d}, !- Mixed Air Node Name
  {f3db1839-b005-477b-9f1b-20ed03b3b7e6}, !- Outdoor Air Stream Node Name
  {fb142931-a694-46c9-9457-d88c3aefa2be}, !- Relief Air Stream Node Name
  {47e6f5b2-e341-4468-b829-b41ffaed9d2d}; !- Return Air Stream Node Name

OS:Node,
  {63e15ed6-465a-4cee-8a81-11a707e77b1d}, !- Handle
  Node 22,                                !- Name
  ,                                       !- Inlet Port
  {f3db1839-b005-477b-9f1b-20ed03b3b7e6}; !- Outlet Port

OS:Connection,
  {f3db1839-b005-477b-9f1b-20ed03b3b7e6}, !- Handle
  {9b90f0b5-68b6-4b68-aa2d-84d664e944f6}, !- Name
  {63e15ed6-465a-4cee-8a81-11a707e77b1d}, !- Source Object
  3,                                      !- Outlet Port
  {7b18e570-2b36-47ad-b733-d33140c44220}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8478b3e9-38e1-4c07-9f86-be50e4a6e479}, !- Handle
  Node 23,                                !- Name
  {fb142931-a694-46c9-9457-d88c3aefa2be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb142931-a694-46c9-9457-d88c3aefa2be}, !- Handle
  {adef1f24-d92d-4aea-8baa-9beb2f9915cb}, !- Name
  {7b18e570-2b36-47ad-b733-d33140c44220}, !- Source Object
  7,                                      !- Outlet Port
  {8478b3e9-38e1-4c07-9f86-be50e4a6e479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1de43b0f-03ff-44b2-9414-fd8b6b63faf9}, !- Handle
  {d759320e-2dfe-4380-bcf3-bb7521c64652}, !- Name
  {62b88b79-0be4-4e03-b49a-fd8a57295229}, !- Source Object
  9,                                      !- Outlet Port
  {1658a48b-6cf9-4621-bbf3-2016da357f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9e9c2e9-ed89-4fcd-8fd8-baa2e717f68d}, !- Handle
  Node 24,                                !- Name
  {74214ac5-ead8-4706-8178-b30ae58fa684}, !- Inlet Port
  {66f3b1a8-b4ed-4a4d-8200-6ed86ee8e8c9}; !- Outlet Port

OS:Connection,
  {74214ac5-ead8-4706-8178-b30ae58fa684}, !- Handle
  {720e17b0-ac38-4cd7-a01f-0cfde6663c95}, !- Name
  {27c2b433-f578-4762-a30f-798b14de9857}, !- Source Object
  6,                                      !- Outlet Port
  {c9e9c2e9-ed89-4fcd-8fd8-baa2e717f68d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66f3b1a8-b4ed-4a4d-8200-6ed86ee8e8c9}, !- Handle
  {165ba77b-1eac-4ebe-a25f-bdba03d4216e}, !- Name
  {c9e9c2e9-ed89-4fcd-8fd8-baa2e717f68d}, !- Source Object
  3,                                      !- Outlet Port
  {62b88b79-0be4-4e03-b49a-fd8a57295229}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5a741c16-e39f-4f0e-8c24-b53295efc691}, !- Handle
  Node 25,                                !- Name
  {98402e89-991c-4068-89d6-253410d8098e}, !- Inlet Port
  {95a89f5c-9b9b-4c8a-8efa-51440e66dd7a}; !- Outlet Port

OS:Connection,
  {98402e89-991c-4068-89d6-253410d8098e}, !- Handle
  {43642c9f-e54d-4133-b1cc-569aa17fa4f1}, !- Name
  {a3aea6ad-2fdd-4357-b935-142640deb9f5}, !- Source Object
  9,                                      !- Outlet Port
  {5a741c16-e39f-4f0e-8c24-b53295efc691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95a89f5c-9b9b-4c8a-8efa-51440e66dd7a}, !- Handle
  {06a5369d-87e3-4015-bc00-939436194d05}, !- Name
  {5a741c16-e39f-4f0e-8c24-b53295efc691}, !- Source Object
  3,                                      !- Outlet Port
  {27c2b433-f578-4762-a30f-798b14de9857}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ee5a6265-cdb4-4bf1-9126-fd733261c3c8}, !- Handle
  Node 26,                                !- Name
  {ff233921-356e-4a72-8a58-66c83181229d}, !- Inlet Port
  {29c84ae7-88cc-4924-857e-f0795d0cbc3a}; !- Outlet Port

OS:Connection,
  {47e6f5b2-e341-4468-b829-b41ffaed9d2d}, !- Handle
  {6776a499-197c-4253-baf3-5be843158a07}, !- Name
  {922c45e5-1ca8-45fb-9075-36a58e47b813}, !- Source Object
  3,                                      !- Outlet Port
  {7b18e570-2b36-47ad-b733-d33140c44220}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ff233921-356e-4a72-8a58-66c83181229d}, !- Handle
  {f0183725-c33c-4401-ad98-9e515b8a26b7}, !- Name
  {7b18e570-2b36-47ad-b733-d33140c44220}, !- Source Object
  5,                                      !- Outlet Port
  {ee5a6265-cdb4-4bf1-9126-fd733261c3c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29c84ae7-88cc-4924-857e-f0795d0cbc3a}, !- Handle
  {1f0f0ac4-87de-4977-b734-928997fdd2e2}, !- Name
  {ee5a6265-cdb4-4bf1-9126-fd733261c3c8}, !- Source Object
  3,                                      !- Outlet Port
  {a3aea6ad-2fdd-4357-b935-142640deb9f5}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c8308d14-e77d-48b3-bae4-022ca1cc97a9}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {20f87843-2715-47f8-8bb1-53454783edfc}, !- Control Zone Name
  {1658a48b-6cf9-4621-bbf3-2016da357f5f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5eeb7d91-6a41-4f52-bbaf-4e509f381794}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {3a2c9638-0793-46d0-9b87-07fdcdade7d8}, !- Availability Schedule Name
  {d99f6115-a4b1-44f2-8159-9a8df21224a2}, !- Inlet Air Node Name
  {b2e3f024-5e3c-4a5f-add8-40bf61dc3ddb}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {514d22db-8909-4a3e-b894-188330ac721a}, !- Handle
  Node 27,                                !- Name
  {9054906f-f547-4bd1-be2a-0199833c1de2}, !- Inlet Port
  {a4eda712-11c8-43c8-b932-ff213fd3a5f5}; !- Outlet Port

OS:Connection,
  {8b7e5cef-3ec4-4078-86cb-c67d4c9bc46f}, !- Handle
  {1a6959cf-2d81-46b1-b1e0-e89b80f22d68}, !- Name
  {4c30efd9-5ec6-4f3d-9166-5ae4cf6ab0bd}, !- Source Object
  3,                                      !- Outlet Port
  {c4240f30-7ab7-499d-8743-d318d098eeb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9054906f-f547-4bd1-be2a-0199833c1de2}, !- Handle
  {2e8eec4d-43ac-4001-bf80-5943adc69d1a}, !- Name
  {20f87843-2715-47f8-8bb1-53454783edfc}, !- Source Object
  12,                                     !- Outlet Port
  {514d22db-8909-4a3e-b894-188330ac721a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4eda712-11c8-43c8-b932-ff213fd3a5f5}, !- Handle
  {76cfcdea-bb32-4578-bc92-710281167c79}, !- Name
  {514d22db-8909-4a3e-b894-188330ac721a}, !- Source Object
  3,                                      !- Outlet Port
  {42e764c5-984a-47b8-8b5d-b51113b017a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d99f6115-a4b1-44f2-8159-9a8df21224a2}, !- Handle
  {10a3d616-db9a-4c3a-9d27-47fd48a834cc}, !- Name
  {60c84ec4-47f6-46ce-b3bc-4f147a1d23a9}, !- Source Object
  3,                                      !- Outlet Port
  {5eeb7d91-6a41-4f52-bbaf-4e509f381794}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2e3f024-5e3c-4a5f-add8-40bf61dc3ddb}, !- Handle
  {8bd6f5f6-3820-4962-9427-af7e36e47f1c}, !- Name
  {5eeb7d91-6a41-4f52-bbaf-4e509f381794}, !- Source Object
  4,                                      !- Outlet Port
  {4c30efd9-5ec6-4f3d-9166-5ae4cf6ab0bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1e5d4641-e8c3-47ca-ab71-2c654e0263e3}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cbdbd765-0e59-49de-b742-e3e28181c759}, !- Water Inlet Node Name
  {8563c4a2-faaa-4e6e-8ee0-cbfdc3a1199d}; !- Water Outlet Node Name

OS:Node,
  {c381550c-e0e1-4511-8f0d-e0d035b476f1}, !- Handle
  Node 28,                                !- Name
  {8563c4a2-faaa-4e6e-8ee0-cbfdc3a1199d}, !- Inlet Port
  {1aa18bad-1696-44b8-bb6f-59a6cfbc6d1f}; !- Outlet Port

OS:Connection,
  {cbdbd765-0e59-49de-b742-e3e28181c759}, !- Handle
  {a57b9d7e-8b7b-4522-92a7-c8c5b5268ec5}, !- Name
  {8b141cac-b808-4e66-86a5-33fb7dea3bda}, !- Source Object
  3,                                      !- Outlet Port
  {1e5d4641-e8c3-47ca-ab71-2c654e0263e3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8563c4a2-faaa-4e6e-8ee0-cbfdc3a1199d}, !- Handle
  {ca8c5b7d-7f98-41bc-8c30-21e3b2fb59aa}, !- Name
  {1e5d4641-e8c3-47ca-ab71-2c654e0263e3}, !- Source Object
  10,                                     !- Outlet Port
  {c381550c-e0e1-4511-8f0d-e0d035b476f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aa18bad-1696-44b8-bb6f-59a6cfbc6d1f}, !- Handle
  {a05b973f-ae23-4312-bae9-8d70431dd6ce}, !- Name
  {c381550c-e0e1-4511-8f0d-e0d035b476f1}, !- Source Object
  3,                                      !- Outlet Port
  {37b8046e-09ec-4474-82f6-ad7c8e0c08a5}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {101e6ac3-d21c-497e-adb8-e600ebb8cb2d}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {3a2c9638-0793-46d0-9b87-07fdcdade7d8}, !- Availability Schedule Name
  {1e5d4641-e8c3-47ca-ab71-2c654e0263e3}; !- Heating Coil Name

OS:AirLoopHVAC,
  {0a71d901-c7a5-4776-8649-21f3b0d8b36a}, !- Handle
  Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {2d17668e-cf93-4a65-a7e7-17b8efb3c256}, !- Availability Schedule
  {98462412-0361-4e50-9c76-c21d4b223794}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {783a4a2b-7ec0-4f43-a593-2879e1db6ad0}, !- Supply Side Inlet Node Name
  {f2b9c759-36db-4c08-a296-986ac61a96f1}, !- Demand Side Outlet Node Name
  {d496157f-3b27-483c-8add-d275361c86d6}, !- Demand Side Inlet Node A
  {ac28995c-8ef0-47c3-b7e6-2d564fa37476}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {38815d36-a737-4088-a945-75fa3f9a2c23}, !- Demand Mixer Name
  {c8c02036-4ed5-4d97-9cba-066fcb6051b6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8099808d-5d5d-492f-b0bd-c530b00d0772}, !- Handle
  Node 29,                                !- Name
  {783a4a2b-7ec0-4f43-a593-2879e1db6ad0}, !- Inlet Port
  {0658ceda-8e26-4870-8cee-53fd65d74c44}; !- Outlet Port

OS:Node,
  {aaba1696-7a2a-45bb-a22b-68441b6b161b}, !- Handle
  Node 30,                                !- Name
  {540a6361-b36d-4ed8-aed4-070dd0cff76d}, !- Inlet Port
  {ac28995c-8ef0-47c3-b7e6-2d564fa37476}; !- Outlet Port

OS:Connection,
  {783a4a2b-7ec0-4f43-a593-2879e1db6ad0}, !- Handle
  {f76ec588-ec27-4c5d-aa2b-3174190abf27}, !- Name
  {0a71d901-c7a5-4776-8649-21f3b0d8b36a}, !- Source Object
  8,                                      !- Outlet Port
  {8099808d-5d5d-492f-b0bd-c530b00d0772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac28995c-8ef0-47c3-b7e6-2d564fa37476}, !- Handle
  {fe56188a-ca10-4f4c-acb6-f0539ab12699}, !- Name
  {aaba1696-7a2a-45bb-a22b-68441b6b161b}, !- Source Object
  3,                                      !- Outlet Port
  {0a71d901-c7a5-4776-8649-21f3b0d8b36a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {293ede90-cde6-450f-9534-612383bcf94f}, !- Handle
  Node 31,                                !- Name
  {d496157f-3b27-483c-8add-d275361c86d6}, !- Inlet Port
  {3a6cfcc9-bfcb-4c8d-90fc-6d69b1b125ae}; !- Outlet Port

OS:Node,
  {5f92ede2-7174-42c6-a0b4-c185d2775c38}, !- Handle
  Node 32,                                !- Name
  {567e850b-5752-4e07-800d-f14e54d162f8}, !- Inlet Port
  {f2b9c759-36db-4c08-a296-986ac61a96f1}; !- Outlet Port

OS:Node,
  {8d67fef8-2b1b-4be1-aa5c-04b9823d1d9a}, !- Handle
  Node 33,                                !- Name
  {92362ec4-7095-471c-a3e6-df7c65a4cd40}, !- Inlet Port
  {c5d4db52-15c3-47e5-8519-e8bee85ad94d}; !- Outlet Port

OS:Connection,
  {d496157f-3b27-483c-8add-d275361c86d6}, !- Handle
  {23ce195f-0c67-430d-9a88-3f113a5dd12b}, !- Name
  {0a71d901-c7a5-4776-8649-21f3b0d8b36a}, !- Source Object
  10,                                     !- Outlet Port
  {293ede90-cde6-450f-9534-612383bcf94f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2b9c759-36db-4c08-a296-986ac61a96f1}, !- Handle
  {6d80a611-9be4-4246-83e6-95d9cae759f5}, !- Name
  {5f92ede2-7174-42c6-a0b4-c185d2775c38}, !- Source Object
  3,                                      !- Outlet Port
  {0a71d901-c7a5-4776-8649-21f3b0d8b36a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c8c02036-4ed5-4d97-9cba-066fcb6051b6}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {3a6cfcc9-bfcb-4c8d-90fc-6d69b1b125ae}, !- Inlet Node Name
  {292017ec-6119-47a4-b0a2-4cf2bf555956}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {38815d36-a737-4088-a945-75fa3f9a2c23}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {567e850b-5752-4e07-800d-f14e54d162f8}, !- Outlet Node Name
  {a064bba4-c814-4806-9f9d-c2dc2b4aab68}; !- Inlet Node Name 1

OS:Connection,
  {3a6cfcc9-bfcb-4c8d-90fc-6d69b1b125ae}, !- Handle
  {f937f6a8-0109-4797-bfaf-4149621b139b}, !- Name
  {293ede90-cde6-450f-9534-612383bcf94f}, !- Source Object
  3,                                      !- Outlet Port
  {c8c02036-4ed5-4d97-9cba-066fcb6051b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {567e850b-5752-4e07-800d-f14e54d162f8}, !- Handle
  {bbd36922-3f95-475b-b630-1d16523f1024}, !- Name
  {38815d36-a737-4088-a945-75fa3f9a2c23}, !- Source Object
  2,                                      !- Outlet Port
  {5f92ede2-7174-42c6-a0b4-c185d2775c38}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9e8adedd-7adb-4b25-a85b-52b7919f0d81}, !- Handle
  {0a71d901-c7a5-4776-8649-21f3b0d8b36a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {98462412-0361-4e50-9c76-c21d4b223794}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {762f95b2-f601-4854-aa63-6807e472b8ae}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {22dcd611-9a3c-424b-b375-1da2c938b474}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {3a2c9638-0793-46d0-9b87-07fdcdade7d8}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0e0f133a-7429-4f50-b0ad-db77f540f0e4}, !- Air Inlet Node Name
  {540a6361-b36d-4ed8-aed4-070dd0cff76d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {19fa2a2c-c403-42c9-ada0-200251b3f5a4}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {3a2c9638-0793-46d0-9b87-07fdcdade7d8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5b96c071-cd3c-4d7d-89b3-9ca48851de10}, !- Air Inlet Node Name
  {88f300fd-ed33-44a1-a4f6-a7171a4feca7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ab98e10c-65c9-4ad4-b565-8fc8fcb7c66f}, !- Handle
  Coil Cooling DX Single Speed 2 75kBtu/hr 9.7EER, !- Name
  {3a2c9638-0793-46d0-9b87-07fdcdade7d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.33578834974707,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8b390dba-efb6-4d96-a136-d386e3631329}, !- Air Inlet Node Name
  {c27c9211-ba3e-4b83-85b9-1cbd3d971ebb}, !- Air Outlet Node Name
  {5ecf21de-d8cc-4e2c-86d0-f18c5d2cf09e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2ee39fd6-6992-4074-ba1f-03c31a012173}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {25669342-b3e8-4ae9-bf0a-949c54039609}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f5e01e6-fd76-499e-9144-7a8d71c97514}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb9b9ada-86e6-4ea1-97b9-ef4273c4eea4}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1ba959e7-6aa2-43c8-b125-c898de900176}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a42ba8c6-0d42-4d42-b99e-4d8965f4b342}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {057e5a7c-1bb6-4982-a04a-249690e119c5}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eb8a5bc7-4bce-4ae6-99bd-d409e2a98216}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {da3cee6e-c506-4c36-9b90-84d1b324b0ac}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {b51e7d41-2d24-47eb-95ec-1ca04b1f3f32}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2d17668e-cf93-4a65-a7e7-17b8efb3c256}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {666ecb40-2f2c-4f78-8baf-96252e9fcd67}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {666ecb40-2f2c-4f78-8baf-96252e9fcd67}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {3a2c9638-0793-46d0-9b87-07fdcdade7d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {33d00f98-85e3-4c65-8099-b8c93fa4462a}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {b51e7d41-2d24-47eb-95ec-1ca04b1f3f32}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2854f514-fde6-44ad-9447-4a4596b36c5c}, !- Mixed Air Node Name
  {0b84746c-a814-434f-ab1f-48bc21469798}, !- Outdoor Air Stream Node Name
  {0735cadc-4248-4136-b7a5-5e26abf849bf}, !- Relief Air Stream Node Name
  {0658ceda-8e26-4870-8cee-53fd65d74c44}; !- Return Air Stream Node Name

OS:Node,
  {8123c18c-8d67-4328-95c4-b986224f1526}, !- Handle
  Node 34,                                !- Name
  ,                                       !- Inlet Port
  {0b84746c-a814-434f-ab1f-48bc21469798}; !- Outlet Port

OS:Connection,
  {0b84746c-a814-434f-ab1f-48bc21469798}, !- Handle
  {0671e218-868c-4bc4-a17c-112332dbdbbc}, !- Name
  {8123c18c-8d67-4328-95c4-b986224f1526}, !- Source Object
  3,                                      !- Outlet Port
  {33d00f98-85e3-4c65-8099-b8c93fa4462a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4eb16611-f488-4c61-a7b2-d49c53bef63f}, !- Handle
  Node 35,                                !- Name
  {0735cadc-4248-4136-b7a5-5e26abf849bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0735cadc-4248-4136-b7a5-5e26abf849bf}, !- Handle
  {a266f0a1-acfc-48fa-b349-e02ffef6b0c3}, !- Name
  {33d00f98-85e3-4c65-8099-b8c93fa4462a}, !- Source Object
  7,                                      !- Outlet Port
  {4eb16611-f488-4c61-a7b2-d49c53bef63f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {540a6361-b36d-4ed8-aed4-070dd0cff76d}, !- Handle
  {b10426cc-4e07-41b2-97fb-4dc99fe68f54}, !- Name
  {22dcd611-9a3c-424b-b375-1da2c938b474}, !- Source Object
  9,                                      !- Outlet Port
  {aaba1696-7a2a-45bb-a22b-68441b6b161b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf961930-99b6-4c03-99ca-f5b22cc8b530}, !- Handle
  Node 36,                                !- Name
  {88f300fd-ed33-44a1-a4f6-a7171a4feca7}, !- Inlet Port
  {0e0f133a-7429-4f50-b0ad-db77f540f0e4}; !- Outlet Port

OS:Connection,
  {88f300fd-ed33-44a1-a4f6-a7171a4feca7}, !- Handle
  {02aed79c-a36e-4149-b0e3-98b24d8ffa09}, !- Name
  {19fa2a2c-c403-42c9-ada0-200251b3f5a4}, !- Source Object
  6,                                      !- Outlet Port
  {cf961930-99b6-4c03-99ca-f5b22cc8b530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e0f133a-7429-4f50-b0ad-db77f540f0e4}, !- Handle
  {3baa4604-b7ee-434e-8436-fc9a3c534e79}, !- Name
  {cf961930-99b6-4c03-99ca-f5b22cc8b530}, !- Source Object
  3,                                      !- Outlet Port
  {22dcd611-9a3c-424b-b375-1da2c938b474}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3556879a-f82a-4b64-aef3-33da60e922a7}, !- Handle
  Node 37,                                !- Name
  {c27c9211-ba3e-4b83-85b9-1cbd3d971ebb}, !- Inlet Port
  {5b96c071-cd3c-4d7d-89b3-9ca48851de10}; !- Outlet Port

OS:Connection,
  {c27c9211-ba3e-4b83-85b9-1cbd3d971ebb}, !- Handle
  {da5a8944-fb43-4553-8172-eb8035c6543d}, !- Name
  {ab98e10c-65c9-4ad4-b565-8fc8fcb7c66f}, !- Source Object
  9,                                      !- Outlet Port
  {3556879a-f82a-4b64-aef3-33da60e922a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b96c071-cd3c-4d7d-89b3-9ca48851de10}, !- Handle
  {1d13aee9-d539-4270-909b-f69cefbee17f}, !- Name
  {3556879a-f82a-4b64-aef3-33da60e922a7}, !- Source Object
  3,                                      !- Outlet Port
  {19fa2a2c-c403-42c9-ada0-200251b3f5a4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {986c2269-237a-4138-89e6-48fbfadc6f5f}, !- Handle
  Node 38,                                !- Name
  {2854f514-fde6-44ad-9447-4a4596b36c5c}, !- Inlet Port
  {8b390dba-efb6-4d96-a136-d386e3631329}; !- Outlet Port

OS:Connection,
  {0658ceda-8e26-4870-8cee-53fd65d74c44}, !- Handle
  {37f2720b-bb9b-4a79-9041-314192ed24ee}, !- Name
  {8099808d-5d5d-492f-b0bd-c530b00d0772}, !- Source Object
  3,                                      !- Outlet Port
  {33d00f98-85e3-4c65-8099-b8c93fa4462a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2854f514-fde6-44ad-9447-4a4596b36c5c}, !- Handle
  {09ebeef6-c241-4faa-9d04-6858e3dff7b6}, !- Name
  {33d00f98-85e3-4c65-8099-b8c93fa4462a}, !- Source Object
  5,                                      !- Outlet Port
  {986c2269-237a-4138-89e6-48fbfadc6f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b390dba-efb6-4d96-a136-d386e3631329}, !- Handle
  {98f1ec38-b068-4756-ad54-d41a961af21e}, !- Name
  {986c2269-237a-4138-89e6-48fbfadc6f5f}, !- Source Object
  3,                                      !- Outlet Port
  {ab98e10c-65c9-4ad4-b565-8fc8fcb7c66f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {bf6bbefb-f881-48e4-acc3-0d9051e16a1d}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e2570af5-3411-47aa-a294-832acddc66a9}, !- Control Zone Name
  {aaba1696-7a2a-45bb-a22b-68441b6b161b}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {df7e2697-3934-4c38-9502-ea1929f15dd3}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {3a2c9638-0793-46d0-9b87-07fdcdade7d8}, !- Availability Schedule Name
  {292017ec-6119-47a4-b0a2-4cf2bf555956}, !- Inlet Air Node Name
  {92362ec4-7095-471c-a3e6-df7c65a4cd40}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {76efc8bf-7c9f-4bb2-9e6a-3818b4871655}, !- Handle
  Node 39,                                !- Name
  {664bb71e-74f7-4a8b-8eb5-f0b83d52228e}, !- Inlet Port
  {a064bba4-c814-4806-9f9d-c2dc2b4aab68}; !- Outlet Port

OS:Connection,
  {c5d4db52-15c3-47e5-8519-e8bee85ad94d}, !- Handle
  {9b2def83-2721-4ee3-ad02-7317d550cbeb}, !- Name
  {8d67fef8-2b1b-4be1-aa5c-04b9823d1d9a}, !- Source Object
  3,                                      !- Outlet Port
  {8f7e4f46-970d-4973-9c75-51f71a701797}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {664bb71e-74f7-4a8b-8eb5-f0b83d52228e}, !- Handle
  {61c5703e-6b39-4e19-ba39-40c557b92de1}, !- Name
  {e2570af5-3411-47aa-a294-832acddc66a9}, !- Source Object
  12,                                     !- Outlet Port
  {76efc8bf-7c9f-4bb2-9e6a-3818b4871655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a064bba4-c814-4806-9f9d-c2dc2b4aab68}, !- Handle
  {e6a8a696-ff4a-48de-a005-732c7fe22059}, !- Name
  {76efc8bf-7c9f-4bb2-9e6a-3818b4871655}, !- Source Object
  3,                                      !- Outlet Port
  {38815d36-a737-4088-a945-75fa3f9a2c23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {292017ec-6119-47a4-b0a2-4cf2bf555956}, !- Handle
  {62c80d2d-5dc5-442f-92f4-8a1570e774e9}, !- Name
  {c8c02036-4ed5-4d97-9cba-066fcb6051b6}, !- Source Object
  3,                                      !- Outlet Port
  {df7e2697-3934-4c38-9502-ea1929f15dd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92362ec4-7095-471c-a3e6-df7c65a4cd40}, !- Handle
  {84f8b735-646b-458a-8721-eaaed893e8b2}, !- Name
  {df7e2697-3934-4c38-9502-ea1929f15dd3}, !- Source Object
  4,                                      !- Outlet Port
  {8d67fef8-2b1b-4be1-aa5c-04b9823d1d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a191094b-c8c2-4835-bf23-5230573c3719}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4e9c7e9d-d3aa-4853-845f-e82d4db00d40}, !- Water Inlet Node Name
  {dc6abac6-2dd8-4180-8c46-939f5f0dccb0}; !- Water Outlet Node Name

OS:Node,
  {eee38a16-c529-4af6-b598-ca28e3d61885}, !- Handle
  Node 40,                                !- Name
  {867d97b7-dae3-4962-997c-83d40e90cccf}, !- Inlet Port
  {4e9c7e9d-d3aa-4853-845f-e82d4db00d40}; !- Outlet Port

OS:Connection,
  {867d97b7-dae3-4962-997c-83d40e90cccf}, !- Handle
  {4ff1f56c-c00d-465b-b7e2-492bf07999af}, !- Name
  {f299db29-68a2-4966-86d9-8e2dc059cc42}, !- Source Object
  4,                                      !- Outlet Port
  {eee38a16-c529-4af6-b598-ca28e3d61885}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15b8bcc7-cc49-4eec-b27b-9c4ec61653be}, !- Handle
  Node 41,                                !- Name
  {dc6abac6-2dd8-4180-8c46-939f5f0dccb0}, !- Inlet Port
  {a50aaead-f70c-464d-a6ce-5cd91e44c718}; !- Outlet Port

OS:Connection,
  {4e9c7e9d-d3aa-4853-845f-e82d4db00d40}, !- Handle
  {3e29f558-6a37-41e5-8599-fb7d0af73c92}, !- Name
  {eee38a16-c529-4af6-b598-ca28e3d61885}, !- Source Object
  3,                                      !- Outlet Port
  {a191094b-c8c2-4835-bf23-5230573c3719}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dc6abac6-2dd8-4180-8c46-939f5f0dccb0}, !- Handle
  {c01b39b6-8a25-46f1-8c50-4025f603e55b}, !- Name
  {a191094b-c8c2-4835-bf23-5230573c3719}, !- Source Object
  10,                                     !- Outlet Port
  {15b8bcc7-cc49-4eec-b27b-9c4ec61653be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a50aaead-f70c-464d-a6ce-5cd91e44c718}, !- Handle
  {264faabb-b520-4d70-bfe5-56e95e3a5b53}, !- Name
  {15b8bcc7-cc49-4eec-b27b-9c4ec61653be}, !- Source Object
  3,                                      !- Outlet Port
  {37b8046e-09ec-4474-82f6-ad7c8e0c08a5}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8aa0fb2a-b995-4119-a591-d1bed741428c}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {3a2c9638-0793-46d0-9b87-07fdcdade7d8}, !- Availability Schedule Name
  {a191094b-c8c2-4835-bf23-5230573c3719}; !- Heating Coil Name

OS:PlantLoop,
  {b4cfc63e-ef7c-489e-bc1e-742e40272098}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {93b6aae1-570c-4fdf-9751-a84f2852ebde}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8d75637a-e72a-4861-9192-71e45c1e30d5}, !- Plant Side Inlet Node Name
  {c99da7b8-6fac-462d-b44e-41016d32f0f4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7ae4a2f9-3919-4cdc-9c2a-c0c469c69bc7}, !- Demand Side Inlet Node Name
  {9d0f4ad0-e5e5-465c-a033-2d9c93952ce6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {16e1a246-b530-4fae-a2ba-c2c25f8e7bb4}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9cd1fdfc-bcbb-4dd9-b47f-a52d31de3e2e}, !- Demand Mixer Name
  {3f20b55a-2e31-47e3-8394-dfe560b9359d}, !- Demand Splitter Name
  {381f1bd2-f6a1-45ac-88d1-0a0bceeaebb6}, !- Supply Mixer Name
  {ced70de0-fb23-4aff-a8d4-805cf2dcc435}; !- Supply Splitter Name

OS:Sizing:Plant,
  {661b2ec6-9ea2-4888-bed9-b29c441a9273}, !- Handle
  {b4cfc63e-ef7c-489e-bc1e-742e40272098}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {a661791f-9238-4c6a-80ca-2f0c05a29db3}, !- Handle
  Node 42,                                !- Name
  {8d75637a-e72a-4861-9192-71e45c1e30d5}, !- Inlet Port
  {63c2236d-60a0-40dd-9dba-f9a7d575fe83}; !- Outlet Port

OS:Node,
  {93b6aae1-570c-4fdf-9751-a84f2852ebde}, !- Handle
  Node 43,                                !- Name
  {70fc71b6-346a-4136-9aac-f2d593bfdde5}, !- Inlet Port
  {c99da7b8-6fac-462d-b44e-41016d32f0f4}; !- Outlet Port

OS:Node,
  {e55b9023-a8d2-4973-b250-c48c41ffbe5f}, !- Handle
  Node 44,                                !- Name
  {e07e30b7-ec2a-45a0-8d68-b0ba51edb674}, !- Inlet Port
  {df4c3ce7-8e77-448b-8657-96e4bb55ed2e}; !- Outlet Port

OS:Connector:Mixer,
  {381f1bd2-f6a1-45ac-88d1-0a0bceeaebb6}, !- Handle
  Connector Mixer 3,                      !- Name
  {444faef4-24ce-4794-b15d-ce57aec1bfb9}, !- Outlet Branch Name
  {a7a0cef8-3e67-4461-bf33-9ab66ec22ffa}, !- Inlet Branch Name 1
  {210fe430-99e4-4b3c-bb5d-6eb7ed663828}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ced70de0-fb23-4aff-a8d4-805cf2dcc435}, !- Handle
  Connector Splitter 3,                   !- Name
  {9c41c898-95cd-4617-b1e5-40c9231bf0e2}, !- Inlet Branch Name
  {e07e30b7-ec2a-45a0-8d68-b0ba51edb674}, !- Outlet Branch Name 1
  {c7d064fe-e53f-463a-ae27-788cc70c12fc}; !- Outlet Branch Name 2

OS:Connection,
  {8d75637a-e72a-4861-9192-71e45c1e30d5}, !- Handle
  {e32165b6-5974-43c1-adf5-1a2b2edf15ca}, !- Name
  {b4cfc63e-ef7c-489e-bc1e-742e40272098}, !- Source Object
  14,                                     !- Outlet Port
  {a661791f-9238-4c6a-80ca-2f0c05a29db3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e07e30b7-ec2a-45a0-8d68-b0ba51edb674}, !- Handle
  {8b74bd66-f300-4680-a9ec-66b954556128}, !- Name
  {ced70de0-fb23-4aff-a8d4-805cf2dcc435}, !- Source Object
  3,                                      !- Outlet Port
  {e55b9023-a8d2-4973-b250-c48c41ffbe5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c99da7b8-6fac-462d-b44e-41016d32f0f4}, !- Handle
  {5a5332ba-e4ad-48dd-a90d-f0776938e05a}, !- Name
  {93b6aae1-570c-4fdf-9751-a84f2852ebde}, !- Source Object
  3,                                      !- Outlet Port
  {b4cfc63e-ef7c-489e-bc1e-742e40272098}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {72efbe18-0fe7-474b-818d-f75a2dba1584}, !- Handle
  Node 45,                                !- Name
  {7ae4a2f9-3919-4cdc-9c2a-c0c469c69bc7}, !- Inlet Port
  {2161dd11-bfe6-4f43-b043-bfc7ef52694e}; !- Outlet Port

OS:Node,
  {d8e82777-6032-449a-88eb-1c9c11420f32}, !- Handle
  Node 46,                                !- Name
  {7200490e-6544-44f4-8e0e-055801b39a1e}, !- Inlet Port
  {9d0f4ad0-e5e5-465c-a033-2d9c93952ce6}; !- Outlet Port

OS:Node,
  {81f86be0-28a5-4725-b0f6-00af798704b3}, !- Handle
  Node 47,                                !- Name
  {a0410a40-3beb-4b67-a0e8-8b3fb53e882c}, !- Inlet Port
  {e0de5d7a-bd6f-4c4c-bb2d-29f4f5bfe2b6}; !- Outlet Port

OS:Connector:Mixer,
  {9cd1fdfc-bcbb-4dd9-b47f-a52d31de3e2e}, !- Handle
  Connector Mixer 4,                      !- Name
  {3e17576a-0e59-4351-bfba-6f8fd84e9326}, !- Outlet Branch Name
  {0c4fb5d5-8a2a-4bcd-ac25-85ef0bd8e1e2}, !- Inlet Branch Name 1
  {009b4076-43f8-4554-ace0-47ea7bdf8b51}, !- Inlet Branch Name 2
  {6883a0dc-7bfa-487b-80d1-81e9749ff501}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {3f20b55a-2e31-47e3-8394-dfe560b9359d}, !- Handle
  Connector Splitter 4,                   !- Name
  {6f052846-d891-496c-808f-6dc0fe3f444e}, !- Inlet Branch Name
  {a0410a40-3beb-4b67-a0e8-8b3fb53e882c}, !- Outlet Branch Name 1
  {3b3109fe-c219-4f37-a187-71c54b780c9c}, !- Outlet Branch Name 2
  {05b57d84-2a48-4f14-a705-2b0d27cbc9fc}; !- Outlet Branch Name 3

OS:Connection,
  {7ae4a2f9-3919-4cdc-9c2a-c0c469c69bc7}, !- Handle
  {4da1ed28-d890-4de7-a4a2-72a8924a4428}, !- Name
  {b4cfc63e-ef7c-489e-bc1e-742e40272098}, !- Source Object
  17,                                     !- Outlet Port
  {72efbe18-0fe7-474b-818d-f75a2dba1584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0410a40-3beb-4b67-a0e8-8b3fb53e882c}, !- Handle
  {f88bc28d-9b74-42f6-9d09-48146c13c360}, !- Name
  {3f20b55a-2e31-47e3-8394-dfe560b9359d}, !- Source Object
  3,                                      !- Outlet Port
  {81f86be0-28a5-4725-b0f6-00af798704b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d0f4ad0-e5e5-465c-a033-2d9c93952ce6}, !- Handle
  {865ac66e-600a-46c7-bc2c-40100f9d368c}, !- Name
  {d8e82777-6032-449a-88eb-1c9c11420f32}, !- Source Object
  3,                                      !- Outlet Port
  {b4cfc63e-ef7c-489e-bc1e-742e40272098}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {16e1a246-b530-4fae-a2ba-c2c25f8e7bb4}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {e20a1738-1945-4fc1-8016-b13dab1ee141}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ce59b65b-06ba-484e-974f-b65f5aa838b2}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {e20a1738-1945-4fc1-8016-b13dab1ee141}, !- Schedule Type Limits Name
  {de707ec9-ac68-431b-a8cf-9a3646353ca7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de707ec9-ac68-431b-a8cf-9a3646353ca7}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {e20a1738-1945-4fc1-8016-b13dab1ee141}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {19d9ac3d-accc-497d-91a8-3e01401f72ab}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {ce59b65b-06ba-484e-974f-b65f5aa838b2}, !- Schedule Name
  {93b6aae1-570c-4fdf-9751-a84f2852ebde}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {da344646-0d0b-4c84-99c4-2680530fcd01}, !- Handle
  Service Water Loop Pump,                !- Name
  {63c2236d-60a0-40dd-9dba-f9a7d575fe83}, !- Inlet Node Name
  {8edc946a-8fe1-4071-afc8-0e38af7dea1e}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {ee98e3bb-f3a6-47aa-adfc-d603e814df74}, !- Handle
  Node 48,                                !- Name
  {8edc946a-8fe1-4071-afc8-0e38af7dea1e}, !- Inlet Port
  {9c41c898-95cd-4617-b1e5-40c9231bf0e2}; !- Outlet Port

OS:Connection,
  {63c2236d-60a0-40dd-9dba-f9a7d575fe83}, !- Handle
  {76f28119-6d4c-4128-80d8-bc931aa254e7}, !- Name
  {a661791f-9238-4c6a-80ca-2f0c05a29db3}, !- Source Object
  3,                                      !- Outlet Port
  {da344646-0d0b-4c84-99c4-2680530fcd01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8edc946a-8fe1-4071-afc8-0e38af7dea1e}, !- Handle
  {7a2bef93-0296-4d67-9203-c6e48e9980c7}, !- Name
  {da344646-0d0b-4c84-99c4-2680530fcd01}, !- Source Object
  3,                                      !- Outlet Port
  {ee98e3bb-f3a6-47aa-adfc-d603e814df74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c41c898-95cd-4617-b1e5-40c9231bf0e2}, !- Handle
  {7a4d1588-7f11-4ecb-82fa-525eec1f3987}, !- Name
  {ee98e3bb-f3a6-47aa-adfc-d603e814df74}, !- Source Object
  3,                                      !- Outlet Port
  {ced70de0-fb23-4aff-a8d4-805cf2dcc435}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {3c7ffd2c-5ff6-46d4-974f-582045003749}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {bb96d4db-26c6-4523-9007-38ad58c47ba5}, !- Handle
  200gal NaturalGas Water Heater - 200kBtu/hr 0.807 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {ce59b65b-06ba-484e-974f-b65f5aa838b2}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.807222539674442,                      !- Heater Thermal Efficiency
  {f08474b1-be75-4163-a3be-706e0c78301c}, !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {ab0e627f-cfea-406c-8cbe-9f66f58d3688}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  10.8859753632854,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  10.8859753632854,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {df4c3ce7-8e77-448b-8657-96e4bb55ed2e}, !- Use Side Inlet Node Name
  {611621cc-65a5-45c3-9bc3-46675fb02650}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {31023ec5-78c6-40ba-ac80-6950c6e5e104}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {ac1e453a-dce9-4613-aef7-c24653c6e33e}, !- Schedule Type Limits Name
  {e5a7edc5-3952-4b6e-848e-76842b2d6806}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5a7edc5-3952-4b6e-848e-76842b2d6806}, !- Handle
  Schedule Day 3,                         !- Name
  {ac1e453a-dce9-4613-aef7-c24653c6e33e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {373bb969-bf51-4039-9366-a124d71603bc}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {ac1e453a-dce9-4613-aef7-c24653c6e33e}, !- Schedule Type Limits Name
  {df8025eb-b214-486b-90bf-03280400464b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df8025eb-b214-486b-90bf-03280400464b}, !- Handle
  Schedule Day 4,                         !- Name
  {ac1e453a-dce9-4613-aef7-c24653c6e33e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab0e627f-cfea-406c-8cbe-9f66f58d3688}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {3c7ffd2c-5ff6-46d4-974f-582045003749}, !- Schedule Type Limits Name
  {38e0db4c-8213-4542-8866-ce497372a5c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38e0db4c-8213-4542-8866-ce497372a5c6}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {3c7ffd2c-5ff6-46d4-974f-582045003749}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {61d91f7b-0215-4e75-b5fb-b93d5c81be25}, !- Handle
  Node 49,                                !- Name
  {611621cc-65a5-45c3-9bc3-46675fb02650}, !- Inlet Port
  {a7a0cef8-3e67-4461-bf33-9ab66ec22ffa}; !- Outlet Port

OS:Connection,
  {df4c3ce7-8e77-448b-8657-96e4bb55ed2e}, !- Handle
  {ba552391-56a6-4cf8-894b-881ea5403331}, !- Name
  {e55b9023-a8d2-4973-b250-c48c41ffbe5f}, !- Source Object
  3,                                      !- Outlet Port
  {bb96d4db-26c6-4523-9007-38ad58c47ba5}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {611621cc-65a5-45c3-9bc3-46675fb02650}, !- Handle
  {a8b7a015-4b0e-40ca-ac5e-0660d3ab0e5d}, !- Name
  {bb96d4db-26c6-4523-9007-38ad58c47ba5}, !- Source Object
  32,                                     !- Outlet Port
  {61d91f7b-0215-4e75-b5fb-b93d5c81be25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7a0cef8-3e67-4461-bf33-9ab66ec22ffa}, !- Handle
  {79a0b8a3-526c-4392-aabb-9ade570d1fd6}, !- Name
  {61d91f7b-0215-4e75-b5fb-b93d5c81be25}, !- Source Object
  3,                                      !- Outlet Port
  {381f1bd2-f6a1-45ac-88d1-0a0bceeaebb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d11033b3-c36e-4f16-9201-f1d318956df1}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {be3696f8-6e54-44e6-a7a2-a478ca67bb42}, !- Inlet Node Name
  {ffaff7c0-e478-4b75-a9ee-c4a500c01506}; !- Outlet Node Name

OS:Node,
  {f51cba07-5468-4389-bf4b-5d48fafe840e}, !- Handle
  Node 50,                                !- Name
  {c7d064fe-e53f-463a-ae27-788cc70c12fc}, !- Inlet Port
  {be3696f8-6e54-44e6-a7a2-a478ca67bb42}; !- Outlet Port

OS:Connection,
  {c7d064fe-e53f-463a-ae27-788cc70c12fc}, !- Handle
  {5e45fdb4-7425-432f-bc02-2c220d85cac1}, !- Name
  {ced70de0-fb23-4aff-a8d4-805cf2dcc435}, !- Source Object
  4,                                      !- Outlet Port
  {f51cba07-5468-4389-bf4b-5d48fafe840e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f62bad3c-9a5d-4d37-975f-3d46ff12e256}, !- Handle
  Node 51,                                !- Name
  {ffaff7c0-e478-4b75-a9ee-c4a500c01506}, !- Inlet Port
  {210fe430-99e4-4b3c-bb5d-6eb7ed663828}; !- Outlet Port

OS:Connection,
  {be3696f8-6e54-44e6-a7a2-a478ca67bb42}, !- Handle
  {d6926fe4-8eda-466e-b1d4-f5e5c351947d}, !- Name
  {f51cba07-5468-4389-bf4b-5d48fafe840e}, !- Source Object
  3,                                      !- Outlet Port
  {d11033b3-c36e-4f16-9201-f1d318956df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffaff7c0-e478-4b75-a9ee-c4a500c01506}, !- Handle
  {a1e65f13-f314-45cd-b31a-8725a943e0b7}, !- Name
  {d11033b3-c36e-4f16-9201-f1d318956df1}, !- Source Object
  3,                                      !- Outlet Port
  {f62bad3c-9a5d-4d37-975f-3d46ff12e256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {210fe430-99e4-4b3c-bb5d-6eb7ed663828}, !- Handle
  {ac825df8-78bb-414a-b493-8138b6e32c25}, !- Name
  {f62bad3c-9a5d-4d37-975f-3d46ff12e256}, !- Source Object
  3,                                      !- Outlet Port
  {381f1bd2-f6a1-45ac-88d1-0a0bceeaebb6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {12381a9b-86cd-4bec-b41e-7cf39dabee08}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {e0de5d7a-bd6f-4c4c-bb2d-29f4f5bfe2b6}, !- Inlet Node Name
  {0a18040c-fc7e-4923-b742-b8a287c9c3d2}; !- Outlet Node Name

OS:Node,
  {2ae12668-5dfc-4fcc-bb2c-a02babd650e7}, !- Handle
  Node 52,                                !- Name
  {0a18040c-fc7e-4923-b742-b8a287c9c3d2}, !- Inlet Port
  {0c4fb5d5-8a2a-4bcd-ac25-85ef0bd8e1e2}; !- Outlet Port

OS:Connection,
  {e0de5d7a-bd6f-4c4c-bb2d-29f4f5bfe2b6}, !- Handle
  {d41d63ae-a0cf-46fc-b46f-2502219665ad}, !- Name
  {81f86be0-28a5-4725-b0f6-00af798704b3}, !- Source Object
  3,                                      !- Outlet Port
  {12381a9b-86cd-4bec-b41e-7cf39dabee08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a18040c-fc7e-4923-b742-b8a287c9c3d2}, !- Handle
  {65e0b9a1-701c-47f1-9c6c-fce17cf61eab}, !- Name
  {12381a9b-86cd-4bec-b41e-7cf39dabee08}, !- Source Object
  3,                                      !- Outlet Port
  {2ae12668-5dfc-4fcc-bb2c-a02babd650e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c4fb5d5-8a2a-4bcd-ac25-85ef0bd8e1e2}, !- Handle
  {147e7f9d-7ad7-4959-84b8-c419d5558cf0}, !- Name
  {2ae12668-5dfc-4fcc-bb2c-a02babd650e7}, !- Source Object
  3,                                      !- Outlet Port
  {9cd1fdfc-bcbb-4dd9-b47f-a52d31de3e2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cd50942b-b05e-4fad-912e-e33c0780937a}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {467557a9-c124-4a81-b359-63d831402d56}, !- Inlet Node Name
  {70fc71b6-346a-4136-9aac-f2d593bfdde5}; !- Outlet Node Name

OS:Node,
  {bcd19e3f-9cc6-4588-9125-a537c8ec2898}, !- Handle
  Node 53,                                !- Name
  {444faef4-24ce-4794-b15d-ce57aec1bfb9}, !- Inlet Port
  {467557a9-c124-4a81-b359-63d831402d56}; !- Outlet Port

OS:Connection,
  {444faef4-24ce-4794-b15d-ce57aec1bfb9}, !- Handle
  {88079d5b-3e2d-4c39-af79-2327b6975968}, !- Name
  {381f1bd2-f6a1-45ac-88d1-0a0bceeaebb6}, !- Source Object
  2,                                      !- Outlet Port
  {bcd19e3f-9cc6-4588-9125-a537c8ec2898}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {467557a9-c124-4a81-b359-63d831402d56}, !- Handle
  {6605a8d5-9c3c-4949-b5fd-59b7ec0112ec}, !- Name
  {bcd19e3f-9cc6-4588-9125-a537c8ec2898}, !- Source Object
  3,                                      !- Outlet Port
  {cd50942b-b05e-4fad-912e-e33c0780937a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70fc71b6-346a-4136-9aac-f2d593bfdde5}, !- Handle
  {f4507424-d131-4aef-a385-e8993c05e601}, !- Name
  {cd50942b-b05e-4fad-912e-e33c0780937a}, !- Source Object
  3,                                      !- Outlet Port
  {93b6aae1-570c-4fdf-9751-a84f2852ebde}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a77bab0f-0fd1-4a50-907b-5574cd8f009d}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {2161dd11-bfe6-4f43-b043-bfc7ef52694e}, !- Inlet Node Name
  {674825ae-b3c2-490e-b0f0-65609a57884a}; !- Outlet Node Name

OS:Node,
  {bb478632-7a39-4bf8-ba2d-26631c4d2358}, !- Handle
  Node 54,                                !- Name
  {674825ae-b3c2-490e-b0f0-65609a57884a}, !- Inlet Port
  {6f052846-d891-496c-808f-6dc0fe3f444e}; !- Outlet Port

OS:Connection,
  {2161dd11-bfe6-4f43-b043-bfc7ef52694e}, !- Handle
  {c667d6c7-46fb-48b8-96d3-900627bded58}, !- Name
  {72efbe18-0fe7-474b-818d-f75a2dba1584}, !- Source Object
  3,                                      !- Outlet Port
  {a77bab0f-0fd1-4a50-907b-5574cd8f009d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {674825ae-b3c2-490e-b0f0-65609a57884a}, !- Handle
  {f6482b8f-01fb-40fb-8779-037082033e48}, !- Name
  {a77bab0f-0fd1-4a50-907b-5574cd8f009d}, !- Source Object
  3,                                      !- Outlet Port
  {bb478632-7a39-4bf8-ba2d-26631c4d2358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f052846-d891-496c-808f-6dc0fe3f444e}, !- Handle
  {44cf2f8b-8c62-4dde-a8b3-ae1a13152659}, !- Name
  {bb478632-7a39-4bf8-ba2d-26631c4d2358}, !- Source Object
  3,                                      !- Outlet Port
  {3f20b55a-2e31-47e3-8394-dfe560b9359d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {36b1c282-2a86-4164-9686-24b0d74ad49c}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {41ab829b-9dd5-4d2f-a8eb-0bb38d365225}, !- Inlet Node Name
  {7200490e-6544-44f4-8e0e-055801b39a1e}; !- Outlet Node Name

OS:Node,
  {dcd6625b-2a12-4c0b-9216-6d48f2f39170}, !- Handle
  Node 55,                                !- Name
  {3e17576a-0e59-4351-bfba-6f8fd84e9326}, !- Inlet Port
  {41ab829b-9dd5-4d2f-a8eb-0bb38d365225}; !- Outlet Port

OS:Connection,
  {3e17576a-0e59-4351-bfba-6f8fd84e9326}, !- Handle
  {83ec80c3-15ca-4a2a-8fdc-3b38d2a3ba98}, !- Name
  {9cd1fdfc-bcbb-4dd9-b47f-a52d31de3e2e}, !- Source Object
  2,                                      !- Outlet Port
  {dcd6625b-2a12-4c0b-9216-6d48f2f39170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41ab829b-9dd5-4d2f-a8eb-0bb38d365225}, !- Handle
  {491c6d15-bd60-4555-b87c-047af4232ad0}, !- Name
  {dcd6625b-2a12-4c0b-9216-6d48f2f39170}, !- Source Object
  3,                                      !- Outlet Port
  {36b1c282-2a86-4164-9686-24b0d74ad49c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7200490e-6544-44f4-8e0e-055801b39a1e}, !- Handle
  {7bf26180-71f9-44ab-bff6-6f1909494665}, !- Name
  {36b1c282-2a86-4164-9686-24b0d74ad49c}, !- Source Object
  3,                                      !- Outlet Port
  {d8e82777-6032-449a-88eb-1c9c11420f32}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {69702737-1ddd-4a0c-8a8b-9cae242479ed}, !- Handle
  Water Use Connections 1,                !- Name
  {baad3d90-1576-4ef6-8028-dc698af88e09}, !- Inlet Node Name
  {8018890b-df9b-4877-a203-0ac570702d1c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {29fa6494-e099-499b-8b61-fdec2fb58d25}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f32a4cde-87a5-4457-8bea-7a0f4d6fb063}, !- Handle
  Dining Service Water Use Def 0.36gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.26205231663522e-05,                   !- Peak Flow Rate {m3/s}
  {cd712e56-e18a-41d9-bd5a-d7e22650b586}, !- Target Temperature Schedule Name
  {f55fb4db-fa0b-4730-9926-c65e8227e2e2}, !- Sensible Fraction Schedule Name
  {fda97ddf-248a-4173-b8c1-32e7cf2a1db5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f55fb4db-fa0b-4730-9926-c65e8227e2e2}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5ab44e58-ac3d-409b-998a-e23281b58e14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ab44e58-ac3d-409b-998a-e23281b58e14}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fda97ddf-248a-4173-b8c1-32e7cf2a1db5}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {333db399-7838-4fd4-9647-bd1d51d781be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {333db399-7838-4fd4-9647-bd1d51d781be}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd712e56-e18a-41d9-bd5a-d7e22650b586}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2df01053-a70d-4d67-8616-562ba9de663f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2df01053-a70d-4d67-8616-562ba9de663f}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {29fa6494-e099-499b-8b61-fdec2fb58d25}, !- Handle
  Dining Service Water Use 0.36gal/min,   !- Name
  {f32a4cde-87a5-4457-8bea-7a0f4d6fb063}, !- Water Use Equipment Definition Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  {8da643b0-7df2-4ee0-aedc-66a4c3f97727}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {8da643b0-7df2-4ee0-aedc-66a4c3f97727}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  {4b65ff7f-b733-4e1b-acbe-496636849a28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b65ff7f-b733-4e1b-acbe-496636849a28}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {86c4dd0b-813d-492c-b5c2-7840ded4aace}, !- Handle
  Schedule Rule 17,                       !- Name
  {8da643b0-7df2-4ee0-aedc-66a4c3f97727}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {611326dc-bdf0-4977-95c2-aebbfb98a191}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {611326dc-bdf0-4977-95c2-aebbfb98a191}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {64026dcf-641d-4173-8535-a7fdf2553651}, !- Handle
  Schedule Rule 18,                       !- Name
  {8da643b0-7df2-4ee0-aedc-66a4c3f97727}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b7588e8-8855-43fc-b5ba-7db753ad6b09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b7588e8-8855-43fc-b5ba-7db753ad6b09}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {d61571be-802e-4278-9d87-f03391366d4b}, !- Handle
  Schedule Rule 19,                       !- Name
  {8da643b0-7df2-4ee0-aedc-66a4c3f97727}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71f5e9f3-f42b-4302-8256-dddfafd38d60}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71f5e9f3-f42b-4302-8256-dddfafd38d60}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {eb676d8d-2ce1-400a-a667-9ecc8dcd3400}, !- Handle
  Node 56,                                !- Name
  {3b3109fe-c219-4f37-a187-71c54b780c9c}, !- Inlet Port
  {baad3d90-1576-4ef6-8028-dc698af88e09}; !- Outlet Port

OS:Connection,
  {3b3109fe-c219-4f37-a187-71c54b780c9c}, !- Handle
  {aa4611a6-4c19-4787-8fa7-0fa7f12d88a4}, !- Name
  {3f20b55a-2e31-47e3-8394-dfe560b9359d}, !- Source Object
  4,                                      !- Outlet Port
  {eb676d8d-2ce1-400a-a667-9ecc8dcd3400}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38665a99-2e00-4b85-9544-ec5e9f9b16d6}, !- Handle
  Node 57,                                !- Name
  {8018890b-df9b-4877-a203-0ac570702d1c}, !- Inlet Port
  {009b4076-43f8-4554-ace0-47ea7bdf8b51}; !- Outlet Port

OS:Connection,
  {baad3d90-1576-4ef6-8028-dc698af88e09}, !- Handle
  {f94810ec-9b74-430f-8373-767280c15696}, !- Name
  {eb676d8d-2ce1-400a-a667-9ecc8dcd3400}, !- Source Object
  3,                                      !- Outlet Port
  {69702737-1ddd-4a0c-8a8b-9cae242479ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8018890b-df9b-4877-a203-0ac570702d1c}, !- Handle
  {aaea162c-20d2-46a1-97b9-be124859fb05}, !- Name
  {69702737-1ddd-4a0c-8a8b-9cae242479ed}, !- Source Object
  3,                                      !- Outlet Port
  {38665a99-2e00-4b85-9544-ec5e9f9b16d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {009b4076-43f8-4554-ace0-47ea7bdf8b51}, !- Handle
  {163b690e-c01f-4f8f-b1ef-10cdbaa5d088}, !- Name
  {38665a99-2e00-4b85-9544-ec5e9f9b16d6}, !- Source Object
  3,                                      !- Outlet Port
  {9cd1fdfc-bcbb-4dd9-b47f-a52d31de3e2e}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {cacdd29a-217e-4467-b9dc-6bf46da564b5}, !- Handle
  Water Use Connections 2,                !- Name
  {2a696515-8727-422c-8efb-84f669ac639a}, !- Inlet Node Name
  {2923b3d7-6e5e-41b4-b7bb-4f7ba6c97de4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e999222d-e203-4f90-9f27-32caf12b5de3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f54dac8d-2724-4e64-a672-95d5316bc0fa}, !- Handle
  Kitchen Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.24133949545171e-06,                   !- Peak Flow Rate {m3/s}
  {6aecee57-29e4-4e7b-ac42-9549ade20e83}, !- Target Temperature Schedule Name
  {a195fa8e-0a6e-4895-8d9b-132e07b188cc}, !- Sensible Fraction Schedule Name
  {fb1050fd-d697-4db8-b8cb-37e197a95eda}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a195fa8e-0a6e-4895-8d9b-132e07b188cc}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {70592c05-056f-4087-8af9-c456ff8c13c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70592c05-056f-4087-8af9-c456ff8c13c5}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fb1050fd-d697-4db8-b8cb-37e197a95eda}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {de9574bd-8345-4000-bbfb-861b57f01272}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de9574bd-8345-4000-bbfb-861b57f01272}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6aecee57-29e4-4e7b-ac42-9549ade20e83}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {64637ef3-c996-4049-bc7c-14a9151c9aa6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64637ef3-c996-4049-bc7c-14a9151c9aa6}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e999222d-e203-4f90-9f27-32caf12b5de3}, !- Handle
  Kitchen Service Water Use 0.07gal/min,  !- Name
  {f54dac8d-2724-4e64-a672-95d5316bc0fa}, !- Water Use Equipment Definition Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  {8da643b0-7df2-4ee0-aedc-66a4c3f97727}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4e19d7a4-744d-42f5-8dca-2e92e51f61e2}, !- Handle
  Node 58,                                !- Name
  {05b57d84-2a48-4f14-a705-2b0d27cbc9fc}, !- Inlet Port
  {2a696515-8727-422c-8efb-84f669ac639a}; !- Outlet Port

OS:Connection,
  {05b57d84-2a48-4f14-a705-2b0d27cbc9fc}, !- Handle
  {6a6a85dc-951c-4331-b5b9-47d2c64e6b22}, !- Name
  {3f20b55a-2e31-47e3-8394-dfe560b9359d}, !- Source Object
  5,                                      !- Outlet Port
  {4e19d7a4-744d-42f5-8dca-2e92e51f61e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b6a0f40-0e05-402b-8d57-e8ebdc1cfcd7}, !- Handle
  Node 59,                                !- Name
  {2923b3d7-6e5e-41b4-b7bb-4f7ba6c97de4}, !- Inlet Port
  {6883a0dc-7bfa-487b-80d1-81e9749ff501}; !- Outlet Port

OS:Connection,
  {2a696515-8727-422c-8efb-84f669ac639a}, !- Handle
  {b19bfdf6-ad12-4ac0-849a-b250be7f9848}, !- Name
  {4e19d7a4-744d-42f5-8dca-2e92e51f61e2}, !- Source Object
  3,                                      !- Outlet Port
  {cacdd29a-217e-4467-b9dc-6bf46da564b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2923b3d7-6e5e-41b4-b7bb-4f7ba6c97de4}, !- Handle
  {e505e8bf-6223-47ae-bec0-843f14378349}, !- Name
  {cacdd29a-217e-4467-b9dc-6bf46da564b5}, !- Source Object
  3,                                      !- Outlet Port
  {0b6a0f40-0e05-402b-8d57-e8ebdc1cfcd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6883a0dc-7bfa-487b-80d1-81e9749ff501}, !- Handle
  {ba64e7dc-5467-4e86-a834-75dee0b7d876}, !- Name
  {0b6a0f40-0e05-402b-8d57-e8ebdc1cfcd7}, !- Source Object
  3,                                      !- Outlet Port
  {9cd1fdfc-bcbb-4dd9-b47f-a52d31de3e2e}, !- Target Object
  5;                                      !- Inlet Port

OS:OutputControl:ReportingTolerances,
  {8c669729-6d50-473d-b6a7-a2623c4102c7}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {d72377e1-f7a8-4a33-89f6-094cbea659a6}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {b81fd975-c969-4cce-9e95-8a382c39e7ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b81fd975-c969-4cce-9e95-8a382c39e7ac}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {762f95b2-f601-4854-aa63-6807e472b8ae}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {025dca8c-d7f5-41ad-b9ff-04f2606772d3}, !- Control Zone or Zone List Name
  {2a133761-a84d-4cde-aca8-f4ad34e7ad8e}, !- Cooling Control Zone or Zone List Name
  {51a2c414-9e94-43a6-b0df-52b8725eb989}, !- Heating Control Zone or Zone List Name
  {c0b049b8-fa13-4370-b442-3fa969f1e3f8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {025dca8c-d7f5-41ad-b9ff-04f2606772d3}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2a133761-a84d-4cde-aca8-f4ad34e7ad8e}, !- Handle
  {f9d410f2-4d34-427e-ab2a-60f978caafab}; !- Name

OS:ModelObjectList,
  {51a2c414-9e94-43a6-b0df-52b8725eb989}, !- Handle
  {744ee8d2-17fc-4eb5-a1a5-8d7647728ea1}; !- Name

OS:ModelObjectList,
  {c0b049b8-fa13-4370-b442-3fa969f1e3f8}, !- Handle
  {ea94dfc4-9618-4037-83c6-98d0b9bdb174}; !- Name

OS:Schedule:Ruleset,
  {2d17668e-cf93-4a65-a7e7-17b8efb3c256}, !- Handle
  Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  {4d6e518f-e0f6-457b-9859-b5d8d80cff7e}, !- Default Day Schedule Name
  {bba0e1f3-bc6a-4e15-b9a8-8776388dc59f}, !- Summer Design Day Schedule Name
  {c0c7e12d-41be-4c5c-96bf-c4cf2e73fb54}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4d6e518f-e0f6-457b-9859-b5d8d80cff7e}, !- Handle
  Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e23705ee-7bf7-4ad3-a9b7-7716c8515d97}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0c7e12d-41be-4c5c-96bf-c4cf2e73fb54}, !- Handle
  Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {469ed424-20ee-4e4c-bc76-0524e2be1b5b}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bba0e1f3-bc6a-4e15-b9a8-8776388dc59f}, !- Handle
  Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7ec231e0-908d-467c-b010-71bfa62e3b81}, !- Handle
  Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {2d17668e-cf93-4a65-a7e7-17b8efb3c256}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f6d41d3d-ffaa-46bc-b369-2537c3845188}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {f6d41d3d-ffaa-46bc-b369-2537c3845188}, !- Handle
  Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {40191391-b035-49b7-9de6-8d3b2aa0a21f}, !- Handle
  Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {2d17668e-cf93-4a65-a7e7-17b8efb3c256}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1c97062d-a7df-492e-b318-ff9d7c1af789}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {1c97062d-a7df-492e-b318-ff9d7c1af789}, !- Handle
  Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6ca1174e-2573-4711-add0-b4055a431d74}, !- Handle
  Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {2d17668e-cf93-4a65-a7e7-17b8efb3c256}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c0bdc2fd-0beb-4019-94a2-2c8423eb8584}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {c0bdc2fd-0beb-4019-94a2-2c8423eb8584}, !- Handle
  Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1803534f-ee50-4de3-b122-9aa322f11617}, !- Handle
  Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {2d17668e-cf93-4a65-a7e7-17b8efb3c256}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {45bdcb10-ddb7-410a-b4dc-1987270b9c0d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {45bdcb10-ddb7-410a-b4dc-1987270b9c0d}, !- Handle
  Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {639c1d91-a5ed-4082-8cbb-5d13cee27891}, !- Handle
  Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {2d17668e-cf93-4a65-a7e7-17b8efb3c256}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c5e26bf8-277a-4dde-abe2-d7cd122b0b47}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c5e26bf8-277a-4dde-abe2-d7cd122b0b47}, !- Handle
  Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a842148a-dae2-4a7b-b759-ad5bc365b4f7}, !- Handle
  Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {2d17668e-cf93-4a65-a7e7-17b8efb3c256}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c8921401-45fa-4a0c-a09f-9331a772af48}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c8921401-45fa-4a0c-a09f-9331a772af48}, !- Handle
  Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ba2e39bf-7446-4710-a305-ca54b701f889}, !- Handle
  Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {2d17668e-cf93-4a65-a7e7-17b8efb3c256}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb9e8f33-f2a2-4f5e-b1fb-4048e614a4be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb9e8f33-f2a2-4f5e-b1fb-4048e614a4be}, !- Handle
  Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {407550a7-d21e-4c63-92e6-c08ff1e586c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Curve:Biquadratic,
  {5ecf21de-d8cc-4e2c-86d0-f18c5d2cf09e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2ee39fd6-6992-4074-ba1f-03c31a012173}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {25669342-b3e8-4ae9-bf0a-949c54039609}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9f5e01e6-fd76-499e-9144-7a8d71c97514}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bb9b9ada-86e6-4ea1-97b9-ef4273c4eea4}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2ef4d80e-6092-44fc-bd13-42036984d065}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f08474b1-be75-4163-a3be-706e0c78301c}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

