  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d57879a5-bfbf-4e40-a3f1-803bf899cbfc}, !- Supply Air Fan Name
  {d0479e59-aa63-43c6-815a-e6b1e3e60897}, !- Heating Coil Name
  {a5cbd78f-4689-4478-a3ab-297d6ba18d2e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e8b40408-69be-4324-a699-52bc0a595e3f}, !- Handle
  Node 192,                               !- Name
  {f5d52b14-aa8e-409d-bb55-44aa77552dc9}, !- Inlet Port
  {b164f794-7d58-4b62-a618-c8874d3a3ef9}; !- Outlet Port

OS:Connection,
  {f5d52b14-aa8e-409d-bb55-44aa77552dc9}, !- Handle
  {637bcfcc-ea04-47a6-ab72-ebb881b36286}, !- Name
  {58db37b2-ff41-4048-98ab-2999bc9eea5b}, !- Source Object
  3,                                      !- Outlet Port
  {e8b40408-69be-4324-a699-52bc0a595e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b164f794-7d58-4b62-a618-c8874d3a3ef9}, !- Handle
  {bd97355a-ed6d-4206-a904-b977843f4378}, !- Name
  {e8b40408-69be-4324-a699-52bc0a595e3f}, !- Source Object
  3,                                      !- Outlet Port
  {7cca8419-18d1-4dd3-9a55-57750784d6aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2d21dad8-2f6d-4fe0-abe3-5e8e41de1933}, !- Handle
  Node 193,                               !- Name
  {b2c38e3b-82ab-45fc-af43-e2aa54b20496}, !- Inlet Port
  {8eaf9855-5e7e-424f-994c-c07c57318d80}; !- Outlet Port

OS:Connection,
  {8eaf9855-5e7e-424f-994c-c07c57318d80}, !- Handle
  {0dfb1b15-46c8-461c-9e7f-1d2bfdc677d2}, !- Name
  {2d21dad8-2f6d-4fe0-abe3-5e8e41de1933}, !- Source Object
  3,                                      !- Outlet Port
  {c09859d4-f6d2-4e68-9d90-dea0198e0936}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2c38e3b-82ab-45fc-af43-e2aa54b20496}, !- Handle
  {da41c988-6590-4f98-8239-7715cd5cc027}, !- Name
  {7cca8419-18d1-4dd3-9a55-57750784d6aa}, !- Source Object
  4,                                      !- Outlet Port
  {2d21dad8-2f6d-4fe0-abe3-5e8e41de1933}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3bfe4339-eb85-4bd8-b9da-6282138c8714}, !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {10f73ec4-1989-4cb7-b781-a94d8832db03}, !- Handle
  Air Terminal Single Duct Uncontrolled 24, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {05279448-e531-4cfb-b7a4-99f39dcd3af2}, !- Inlet Air Node Name
  {543c0caf-2668-4ea1-aed6-8f29de9b8b37}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dad3f2f5-36cd-49f6-a1e3-b450f6604bbb}, !- Handle
  Node 194,                               !- Name
  {543c0caf-2668-4ea1-aed6-8f29de9b8b37}, !- Inlet Port
  {93a4044d-2d1e-4143-bc7a-60966685a432}; !- Outlet Port

OS:Node,
  {393caa92-135c-43ad-88d9-eecac7289d6c}, !- Handle
  Node 195,                               !- Name
  {d16e0ad4-7ffb-44a5-9542-6c515e8f7fc2}, !- Inlet Port
  {ad86cf27-1b16-481f-b8a1-ee4fc24e6770}; !- Outlet Port

OS:Connection,
  {93a4044d-2d1e-4143-bc7a-60966685a432}, !- Handle
  {4aeaf424-d0d7-4f94-a9ed-05c0cde0daab}, !- Name
  {dad3f2f5-36cd-49f6-a1e3-b450f6604bbb}, !- Source Object
  3,                                      !- Outlet Port
  {c09859d4-f6d2-4e68-9d90-dea0198e0936}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d16e0ad4-7ffb-44a5-9542-6c515e8f7fc2}, !- Handle
  {f31013cb-cc3d-409c-9cf9-dd260c29f7a0}, !- Name
  {73056d9c-2ebc-4b56-afea-8d26cca60dea}, !- Source Object
  12,                                     !- Outlet Port
  {393caa92-135c-43ad-88d9-eecac7289d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad86cf27-1b16-481f-b8a1-ee4fc24e6770}, !- Handle
  {119bc068-89b1-4dd6-81be-ab5b3095b82c}, !- Name
  {393caa92-135c-43ad-88d9-eecac7289d6c}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  26;                                     !- Inlet Port

OS:Connection,
  {05279448-e531-4cfb-b7a4-99f39dcd3af2}, !- Handle
  {c8d090b0-4286-4727-9c5d-702e6a5b2fea}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  26,                                     !- Outlet Port
  {10f73ec4-1989-4cb7-b781-a94d8832db03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {543c0caf-2668-4ea1-aed6-8f29de9b8b37}, !- Handle
  {b5cfce55-8e31-4f5e-9d77-859ea62d837a}, !- Name
  {10f73ec4-1989-4cb7-b781-a94d8832db03}, !- Source Object
  4,                                      !- Outlet Port
  {dad3f2f5-36cd-49f6-a1e3-b450f6604bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8c821aac-a54c-43d7-9bc8-c4c952b258c8}, !- Handle
  Coil Heating Electric 26,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2a4167a1-5138-4274-a45c-3324922cf997}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eabdaaec-9ae2-4b34-89cf-49a8e7f6ffea}, !- Handle
  Curve Quadratic 51,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fbb7c2a3-9a0d-4e82-86fe-a69d1c3fafa7}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {66381ca0-fd1c-4a00-8426-022c34e23e4e}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {71a99628-e022-437d-b69f-9069fb0d7909}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {152e9048-4149-4917-890f-14d8c8e68578}, !- Handle
  Coil Cooling DX Single Speed 26 9kBtu/hr 10.5EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.55759201697488,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {54db96ee-86d8-4984-a93c-34ccb04dd5ca}, !- Handle
  Fan Constant Volume 26,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1144b09f-a9e0-4af4-a489-f0e2d858637b}, !- Handle
  Sp-F2 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {82097444-6cb2-4bcc-ad4a-5049d77e434b}, !- Air Inlet Node Name
  {d0c3a4d6-8590-4d4a-8cdb-d74fdc2a69f7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {54db96ee-86d8-4984-a93c-34ccb04dd5ca}, !- Supply Air Fan Name
  {8c821aac-a54c-43d7-9bc8-c4c952b258c8}, !- Heating Coil Name
  {152e9048-4149-4917-890f-14d8c8e68578}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8ff1d7f9-d53f-40a7-99e6-46f67af83225}, !- Handle
  Node 196,                               !- Name
  {975c2b0f-6f97-4045-9360-d1ca5d35046c}, !- Inlet Port
  {82097444-6cb2-4bcc-ad4a-5049d77e434b}; !- Outlet Port

OS:Connection,
  {975c2b0f-6f97-4045-9360-d1ca5d35046c}, !- Handle
  {e3871da9-bbdb-4653-880b-fbec9e70521f}, !- Name
  {99668309-3bcc-441b-9671-ad69db6d3c0c}, !- Source Object
  3,                                      !- Outlet Port
  {8ff1d7f9-d53f-40a7-99e6-46f67af83225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82097444-6cb2-4bcc-ad4a-5049d77e434b}, !- Handle
  {dafa7766-4d2c-461c-b55b-e37d4583b578}, !- Name
  {8ff1d7f9-d53f-40a7-99e6-46f67af83225}, !- Source Object
  3,                                      !- Outlet Port
  {1144b09f-a9e0-4af4-a489-f0e2d858637b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d0c09f04-4c22-4672-ac73-96445896c160}, !- Handle
  Node 197,                               !- Name
  {d0c3a4d6-8590-4d4a-8cdb-d74fdc2a69f7}, !- Inlet Port
  {3671132d-44d2-4ef7-82cb-aa62505453c2}; !- Outlet Port

OS:Connection,
  {3671132d-44d2-4ef7-82cb-aa62505453c2}, !- Handle
  {d1aa554e-de54-47ff-b38e-36015db8eac5}, !- Name
  {d0c09f04-4c22-4672-ac73-96445896c160}, !- Source Object
  3,                                      !- Outlet Port
  {8312cda8-66e6-4a79-bd46-168fe327699e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0c3a4d6-8590-4d4a-8cdb-d74fdc2a69f7}, !- Handle
  {a0d79858-506d-4e11-af17-4fa917848ff6}, !- Name
  {1144b09f-a9e0-4af4-a489-f0e2d858637b}, !- Source Object
  4,                                      !- Outlet Port
  {d0c09f04-4c22-4672-ac73-96445896c160}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4a90f4af-f448-4163-a77e-3fb135e17f00}, !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {658ca362-8ab1-4841-9bc0-e87184c46bc3}, !- Handle
  Air Terminal Single Duct Uncontrolled 25, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {cf7b440d-40db-4074-8bec-9410eb03308a}, !- Inlet Air Node Name
  {fb09a396-2c09-43f3-8b24-6171621e1b6f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2df3c662-2843-4105-af47-dacfbf646211}, !- Handle
  Node 198,                               !- Name
  {fb09a396-2c09-43f3-8b24-6171621e1b6f}, !- Inlet Port
  {c043809c-a56d-4a3e-9f95-7cee8bcc0621}; !- Outlet Port

OS:Node,
  {759f457f-c554-4338-9b20-6a6675002bef}, !- Handle
  Node 199,                               !- Name
  {734dad5b-b269-4d7e-af09-2db3d796a4c5}, !- Inlet Port
  {edfe246e-2f8f-4c69-8619-42d5332f12cc}; !- Outlet Port

OS:Connection,
  {c043809c-a56d-4a3e-9f95-7cee8bcc0621}, !- Handle
  {83526629-ebe0-406c-9726-61cc2c63bf2e}, !- Name
  {2df3c662-2843-4105-af47-dacfbf646211}, !- Source Object
  3,                                      !- Outlet Port
  {8312cda8-66e6-4a79-bd46-168fe327699e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {734dad5b-b269-4d7e-af09-2db3d796a4c5}, !- Handle
  {6e19d239-e3f8-48c2-a0c5-e0cc5ee4fcbb}, !- Name
  {c5150e0a-d41c-458f-85d8-27bb05d7c693}, !- Source Object
  12,                                     !- Outlet Port
  {759f457f-c554-4338-9b20-6a6675002bef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edfe246e-2f8f-4c69-8619-42d5332f12cc}, !- Handle
  {bf81e8c3-3b1e-4a9e-8ad1-69fda0d65321}, !- Name
  {759f457f-c554-4338-9b20-6a6675002bef}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  27;                                     !- Inlet Port

OS:Connection,
  {cf7b440d-40db-4074-8bec-9410eb03308a}, !- Handle
  {29fd80cc-f8dd-4b82-bae9-a377bd553b4b}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  27,                                     !- Outlet Port
  {658ca362-8ab1-4841-9bc0-e87184c46bc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb09a396-2c09-43f3-8b24-6171621e1b6f}, !- Handle
  {1cd770ac-d26f-4950-a0d5-b2b7930dcf98}, !- Name
  {658ca362-8ab1-4841-9bc0-e87184c46bc3}, !- Source Object
  4,                                      !- Outlet Port
  {2df3c662-2843-4105-af47-dacfbf646211}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {215548c5-f9f2-4b56-b884-5a6cbb4516e5}, !- Handle
  Coil Heating Electric 27,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9599d45f-18e1-448f-9d6c-0349854edede}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d5989274-6cad-4c15-adab-a4f04bd6e9fa}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0245791f-db60-4447-a5f5-47c2fe19b7b1}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5d0e4f00-cdd9-4655-b9fb-55d128728a32}, !- Handle
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {abb52c94-7957-4e28-af1f-8dba3fb56b0f}, !- Handle
  Curve Cubic 27,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {91caa5c7-84f1-4501-8194-d11a09b0d786}, !- Handle
  Coil Cooling DX Single Speed 27 9kBtu/hr 10.6EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.5961804110421,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {6f5c4160-a9a7-48eb-a12f-67a4e703e218}, !- Handle
  Fan Constant Volume 27,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {40325108-3183-4f07-93a8-8f6cabfaffbd}, !- Handle
  Sp-F2 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {543ac9c9-3d98-492d-b3a2-e2d71a211427}, !- Air Inlet Node Name
  {ccbffdbc-1f6f-4e69-b46a-7efe93a30de1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6f5c4160-a9a7-48eb-a12f-67a4e703e218}, !- Supply Air Fan Name
  {215548c5-f9f2-4b56-b884-5a6cbb4516e5}, !- Heating Coil Name
  {91caa5c7-84f1-4501-8194-d11a09b0d786}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6b95eeec-4c5e-4f3c-9156-61c35f08e327}, !- Handle
  Node 200,                               !- Name
  {6c945085-356a-4e0a-bdcb-1cceeaf67711}, !- Inlet Port
  {543ac9c9-3d98-492d-b3a2-e2d71a211427}; !- Outlet Port

OS:Connection,
  {6c945085-356a-4e0a-bdcb-1cceeaf67711}, !- Handle
  {fbe11217-b32a-47fa-885f-80358b4eefb8}, !- Name
  {da4665e4-b912-4e4f-b29d-9097e9307d44}, !- Source Object
  3,                                      !- Outlet Port
  {6b95eeec-4c5e-4f3c-9156-61c35f08e327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {543ac9c9-3d98-492d-b3a2-e2d71a211427}, !- Handle
  {0953b6af-80f6-4e94-9ef5-fe44bd28d110}, !- Name
  {6b95eeec-4c5e-4f3c-9156-61c35f08e327}, !- Source Object
  3,                                      !- Outlet Port
  {40325108-3183-4f07-93a8-8f6cabfaffbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a8fc6c80-673b-427f-bccd-03d33a70066f}, !- Handle
  Node 201,                               !- Name
  {ccbffdbc-1f6f-4e69-b46a-7efe93a30de1}, !- Inlet Port
  {cd1881eb-46aa-48c6-b260-f4fd32ea916f}; !- Outlet Port

OS:Connection,
  {cd1881eb-46aa-48c6-b260-f4fd32ea916f}, !- Handle
  {d7ded353-7296-45a8-9699-dbd5d064c8ae}, !- Name
  {a8fc6c80-673b-427f-bccd-03d33a70066f}, !- Source Object
  3,                                      !- Outlet Port
  {28a2269f-83e4-47f5-a61b-a52cb6a505bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ccbffdbc-1f6f-4e69-b46a-7efe93a30de1}, !- Handle
  {5b4cb81c-b7af-41d6-aafa-22c6f2d84650}, !- Name
  {40325108-3183-4f07-93a8-8f6cabfaffbd}, !- Source Object
  4,                                      !- Outlet Port
  {a8fc6c80-673b-427f-bccd-03d33a70066f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c4036dd6-239b-47c5-b80e-27e2f9c0dde1}, !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {267ab952-d59e-49bc-beb2-f3bbae33471d}, !- Handle
  Air Terminal Single Duct Uncontrolled 26, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {b79af713-8756-4c35-b0fb-3b4ad4f30263}, !- Inlet Air Node Name
  {0b8740f7-5712-403b-acbc-0c4e893bdc66}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cd544147-6c03-46bc-894a-24c9e22161d6}, !- Handle
  Node 202,                               !- Name
  {0b8740f7-5712-403b-acbc-0c4e893bdc66}, !- Inlet Port
  {690c3027-4980-4158-978a-78b41f37c70a}; !- Outlet Port

OS:Node,
  {86365cdf-dc69-4a72-8d20-8ea6f5803ffd}, !- Handle
  Node 203,                               !- Name
  {dbcdaceb-7145-4636-94b4-a692740089f7}, !- Inlet Port
  {ced5afd6-88ed-475c-8eac-65d323856b9e}; !- Outlet Port

OS:Connection,
  {690c3027-4980-4158-978a-78b41f37c70a}, !- Handle
  {60b917bc-6e6e-4b4b-a612-d69e1268d1bb}, !- Name
  {cd544147-6c03-46bc-894a-24c9e22161d6}, !- Source Object
  3,                                      !- Outlet Port
  {28a2269f-83e4-47f5-a61b-a52cb6a505bf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dbcdaceb-7145-4636-94b4-a692740089f7}, !- Handle
  {b9ee49fe-714c-4ca9-83bc-b8153fc49413}, !- Name
  {0c46423a-355d-445c-8d10-92089e62280f}, !- Source Object
  12,                                     !- Outlet Port
  {86365cdf-dc69-4a72-8d20-8ea6f5803ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ced5afd6-88ed-475c-8eac-65d323856b9e}, !- Handle
  {7c2f83c5-724d-4665-8510-90e7995c16e1}, !- Name
  {86365cdf-dc69-4a72-8d20-8ea6f5803ffd}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  28;                                     !- Inlet Port

OS:Connection,
  {b79af713-8756-4c35-b0fb-3b4ad4f30263}, !- Handle
  {5b1767a9-d567-45ff-bad4-49d09c953736}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  28,                                     !- Outlet Port
  {267ab952-d59e-49bc-beb2-f3bbae33471d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b8740f7-5712-403b-acbc-0c4e893bdc66}, !- Handle
  {cbdbeb79-c9ea-4588-82f4-4b49704cd601}, !- Name
  {267ab952-d59e-49bc-beb2-f3bbae33471d}, !- Source Object
  4,                                      !- Outlet Port
  {cd544147-6c03-46bc-894a-24c9e22161d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b1708a01-5c8a-42ce-ac57-7a54d613c272}, !- Handle
  Coil Heating Electric 28,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {44928e77-5890-4814-acf7-7e3fcff112bd}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5b13ea6e-36e4-4318-b5ec-227b07e2ef21}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {56d03ee5-fd61-4af7-8b36-6a0d7ef3a8a0}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {33116e0b-b1e6-4c68-9e0a-ea0753a526b8}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ee335053-2cdf-4ce9-8562-dc58f3c2d948}, !- Handle
  Curve Cubic 28,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {807c27b9-56c6-4851-8ec1-8619af494170}, !- Handle
  Coil Cooling DX Single Speed 28 4kBtu/hr 11.0EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72485690417441,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {91603f7b-f42c-4df0-838f-7aedd0a44f76}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {897764cc-2366-4d0b-911d-c7cc3191c205}, !- Handle
  Sp-F3 N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {82ad2d23-5702-4087-b5ea-d8b9992df2d1}, !- Air Inlet Node Name
  {cfa135dc-df7f-4a40-abe1-9ea158db7a82}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {91603f7b-f42c-4df0-838f-7aedd0a44f76}, !- Supply Air Fan Name
  {b1708a01-5c8a-42ce-ac57-7a54d613c272}, !- Heating Coil Name
  {807c27b9-56c6-4851-8ec1-8619af494170}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ba4350d3-4556-4c06-b9e4-fb8238ec003c}, !- Handle
  Node 204,                               !- Name
  {3d6cb19d-65c9-4e00-901e-fd1c7a57db3d}, !- Inlet Port
  {82ad2d23-5702-4087-b5ea-d8b9992df2d1}; !- Outlet Port

OS:Connection,
  {3d6cb19d-65c9-4e00-901e-fd1c7a57db3d}, !- Handle
  {bca26e9c-80cc-4679-b59f-f39eab06e215}, !- Name
  {bf89afc1-09ad-4d9d-9d59-03039ae712b3}, !- Source Object
  3,                                      !- Outlet Port
  {ba4350d3-4556-4c06-b9e4-fb8238ec003c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82ad2d23-5702-4087-b5ea-d8b9992df2d1}, !- Handle
  {b4b1aa94-50f1-4617-b4b8-08b7e0969006}, !- Name
  {ba4350d3-4556-4c06-b9e4-fb8238ec003c}, !- Source Object
  3,                                      !- Outlet Port
  {897764cc-2366-4d0b-911d-c7cc3191c205}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a8ae7eb2-f80a-41fc-9565-e7b4c696589c}, !- Handle
  Node 205,                               !- Name
  {cfa135dc-df7f-4a40-abe1-9ea158db7a82}, !- Inlet Port
  {d67c1bb2-21e5-488a-b584-3626547466ba}; !- Outlet Port

OS:Connection,
  {d67c1bb2-21e5-488a-b584-3626547466ba}, !- Handle
  {5188d5dd-47e2-432f-bd10-b5bb48004bec}, !- Name
  {a8ae7eb2-f80a-41fc-9565-e7b4c696589c}, !- Source Object
  3,                                      !- Outlet Port
  {62dc6369-d4df-4872-9341-73a8262ac566}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfa135dc-df7f-4a40-abe1-9ea158db7a82}, !- Handle
  {809f21f2-5dce-45e0-89f7-e643474bab4d}, !- Name
  {897764cc-2366-4d0b-911d-c7cc3191c205}, !- Source Object
  4,                                      !- Outlet Port
  {a8ae7eb2-f80a-41fc-9565-e7b4c696589c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ddb4a2e4-392c-4a47-aeac-22f838c26aef}, !- Handle
  Zone HVAC Baseboard Convective Electric 27, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {61b378cb-4460-4437-8cd0-01dc62923b96}, !- Handle
  Air Terminal Single Duct Uncontrolled 27, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {2ed91951-e175-4012-a725-958344e94e48}, !- Inlet Air Node Name
  {c26a5107-23d8-4570-a973-3fa22e922f3a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a345d781-38d0-45f9-a610-58bf28ffe4d7}, !- Handle
  Node 206,                               !- Name
  {c26a5107-23d8-4570-a973-3fa22e922f3a}, !- Inlet Port
  {2bfce4e3-40bf-4761-9cd1-d60d4e5c62b3}; !- Outlet Port

OS:Node,
  {bfae8750-a170-45a4-9267-37b055b38ef3}, !- Handle
  Node 207,                               !- Name
  {9391b80b-2558-4edd-b548-23e8b6cef23c}, !- Inlet Port
  {eb877e27-5467-421a-aa93-d2ace1b4adb1}; !- Outlet Port

OS:Connection,
  {2bfce4e3-40bf-4761-9cd1-d60d4e5c62b3}, !- Handle
  {719cedc9-c5e5-4651-9b72-728db6fae618}, !- Name
  {a345d781-38d0-45f9-a610-58bf28ffe4d7}, !- Source Object
  3,                                      !- Outlet Port
  {62dc6369-d4df-4872-9341-73a8262ac566}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9391b80b-2558-4edd-b548-23e8b6cef23c}, !- Handle
  {fd34710c-e34c-40b1-9d70-adfda1b58c2e}, !- Name
  {cd5d4226-a4bf-4c02-a72a-8e8374b79df3}, !- Source Object
  12,                                     !- Outlet Port
  {bfae8750-a170-45a4-9267-37b055b38ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb877e27-5467-421a-aa93-d2ace1b4adb1}, !- Handle
  {07503803-59da-4533-873b-23d75f4aa8bd}, !- Name
  {bfae8750-a170-45a4-9267-37b055b38ef3}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  29;                                     !- Inlet Port

OS:Connection,
  {2ed91951-e175-4012-a725-958344e94e48}, !- Handle
  {6d0d9985-bd75-4b21-a027-2059158a0d56}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  29,                                     !- Outlet Port
  {61b378cb-4460-4437-8cd0-01dc62923b96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c26a5107-23d8-4570-a973-3fa22e922f3a}, !- Handle
  {72bc6dc5-2a14-4137-a3f7-1a9275da781a}, !- Name
  {61b378cb-4460-4437-8cd0-01dc62923b96}, !- Source Object
  4,                                      !- Outlet Port
  {a345d781-38d0-45f9-a610-58bf28ffe4d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fad1a349-825f-4318-8f96-e4d48a0b36e2}, !- Handle
  Coil Heating Electric 29,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fada2f75-2c12-444e-99b2-cdfb6de82060}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3195a296-bd80-4568-a812-4c76d4b5a1b3}, !- Handle
  Curve Quadratic 57,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1f5f42be-dec7-44a7-8b2b-e8eebf943f50}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d7dd6f36-72b6-4f23-ae01-f608d1e4ee0e}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3187f669-60c5-42df-9aa7-58611b3a731d}, !- Handle
  Curve Cubic 29,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {19d6e3f9-0a39-4268-9a47-62b24d6a8479}, !- Handle
  Coil Cooling DX Single Speed 29 4kBtu/hr 11.0EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72479033487729,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {9f9ebeed-a922-41c6-867a-81246bac7baa}, !- Handle
  Fan Constant Volume 29,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3533d25a-c555-4cd5-a8b0-4f7229c7f3ad}, !- Handle
  Sp-F3 N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {824ee9b1-a171-40fe-9907-d0ca504b7b93}, !- Air Inlet Node Name
  {dc44891f-497a-49a9-9f9e-5d906c9cecb7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9f9ebeed-a922-41c6-867a-81246bac7baa}, !- Supply Air Fan Name
  {fad1a349-825f-4318-8f96-e4d48a0b36e2}, !- Heating Coil Name
  {19d6e3f9-0a39-4268-9a47-62b24d6a8479}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {83828590-2457-4ba4-b063-165c260df157}, !- Handle
  Node 208,                               !- Name
  {7ec58d7e-419f-4ce0-a86e-3f47e993fe1d}, !- Inlet Port
  {824ee9b1-a171-40fe-9907-d0ca504b7b93}; !- Outlet Port

OS:Connection,
  {7ec58d7e-419f-4ce0-a86e-3f47e993fe1d}, !- Handle
  {60357953-cb8b-4d0c-b583-51770d2c165c}, !- Name
  {c28f9eef-8171-4988-a298-371275761665}, !- Source Object
  3,                                      !- Outlet Port
  {83828590-2457-4ba4-b063-165c260df157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {824ee9b1-a171-40fe-9907-d0ca504b7b93}, !- Handle
  {aa9ccc7a-9c2b-4486-90fa-fae8d4f5827f}, !- Name
  {83828590-2457-4ba4-b063-165c260df157}, !- Source Object
  3,                                      !- Outlet Port
  {3533d25a-c555-4cd5-a8b0-4f7229c7f3ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7fb2d61f-67bd-4edf-b284-e30d92f42746}, !- Handle
  Node 209,                               !- Name
  {dc44891f-497a-49a9-9f9e-5d906c9cecb7}, !- Inlet Port
  {63690563-49e6-444f-8b61-3cc8a294906f}; !- Outlet Port

OS:Connection,
  {63690563-49e6-444f-8b61-3cc8a294906f}, !- Handle
  {ed2f65b2-9239-44cd-89d3-c152797cc885}, !- Name
  {7fb2d61f-67bd-4edf-b284-e30d92f42746}, !- Source Object
  3,                                      !- Outlet Port
  {1d05dda2-b4a1-47c3-af8c-c86593630774}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc44891f-497a-49a9-9f9e-5d906c9cecb7}, !- Handle
  {772d4716-825d-416e-be5e-1eebe1161fb0}, !- Name
  {3533d25a-c555-4cd5-a8b0-4f7229c7f3ad}, !- Source Object
  4,                                      !- Outlet Port
  {7fb2d61f-67bd-4edf-b284-e30d92f42746}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {055ed7b3-5e4a-43c7-b1b9-c620a0224744}, !- Handle
  Zone HVAC Baseboard Convective Electric 28, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {16dc8e35-ef2e-4fce-946b-b057c70925fa}, !- Handle
  Air Terminal Single Duct Uncontrolled 28, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {0fd985ce-4ed2-4379-80ca-6a44f49769f5}, !- Inlet Air Node Name
  {d698b1ef-8f1f-4776-99d6-50c5fbf458b5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3176a938-c0b1-4ffd-942f-115f4acf0b42}, !- Handle
  Node 210,                               !- Name
  {d698b1ef-8f1f-4776-99d6-50c5fbf458b5}, !- Inlet Port
  {2c77ee5b-2226-4ef6-a2f0-fd4c141c1bee}; !- Outlet Port

OS:Node,
  {c9bbf995-d536-47d1-8278-88997ef6aff9}, !- Handle
  Node 211,                               !- Name
  {57c1aabc-0837-47bb-95eb-b20fe39a10c3}, !- Inlet Port
  {6dd57dd7-36c6-4b4c-83d4-d2422620060d}; !- Outlet Port

OS:Connection,
  {2c77ee5b-2226-4ef6-a2f0-fd4c141c1bee}, !- Handle
  {e3e9c4ed-2fa3-43fb-a454-2fb62ba0a40a}, !- Name
  {3176a938-c0b1-4ffd-942f-115f4acf0b42}, !- Source Object
  3,                                      !- Outlet Port
  {1d05dda2-b4a1-47c3-af8c-c86593630774}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {57c1aabc-0837-47bb-95eb-b20fe39a10c3}, !- Handle
  {b1a41047-ef80-4f11-bb91-fcbf39ca713f}, !- Name
  {46f7a8d3-520c-4a23-8d93-99621a72a02a}, !- Source Object
  12,                                     !- Outlet Port
  {c9bbf995-d536-47d1-8278-88997ef6aff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dd57dd7-36c6-4b4c-83d4-d2422620060d}, !- Handle
  {c75d96b0-a4eb-434e-8f31-0ae4c713f52d}, !- Name
  {c9bbf995-d536-47d1-8278-88997ef6aff9}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  30;                                     !- Inlet Port

OS:Connection,
  {0fd985ce-4ed2-4379-80ca-6a44f49769f5}, !- Handle
  {88656054-83ca-4384-993f-8d08d31e9834}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  30,                                     !- Outlet Port
  {16dc8e35-ef2e-4fce-946b-b057c70925fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d698b1ef-8f1f-4776-99d6-50c5fbf458b5}, !- Handle
  {967f5959-67ca-4d99-a110-c9319de1f927}, !- Name
  {16dc8e35-ef2e-4fce-946b-b057c70925fa}, !- Source Object
  4,                                      !- Outlet Port
  {3176a938-c0b1-4ffd-942f-115f4acf0b42}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {47080974-43c8-44b7-a4f0-c23926279c23}, !- Handle
  Coil Heating Electric 30,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {de0a68b9-6039-418a-82f5-75895318aefe}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8db859c5-7515-403c-9143-7e7879c8b50f}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {87e77fd1-ea21-4c77-ad3b-599fae84557f}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2e65558d-5522-40f0-a27c-b86b2128277d}, !- Handle
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6ee13f0b-ed00-46f5-9a51-882a603e848c}, !- Handle
  Curve Cubic 30,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c232dbb9-b7ac-4e13-b6fd-39244ee6491d}, !- Handle
  Coil Cooling DX Single Speed 30 7kBtu/hr 11.0EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72702044183476,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {4837e2a6-92c2-4cbc-a163-47770ef9a013}, !- Handle
  Fan Constant Volume 30,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {241261d1-e1dc-464a-b96d-d0e2464a9a7d}, !- Handle
  Sp-F3 NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {29a695ce-59b4-4cf4-aa67-9ed254c65ec4}, !- Air Inlet Node Name
  {d86dfcb0-d583-47ba-b54d-c7a035715d01}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4837e2a6-92c2-4cbc-a163-47770ef9a013}, !- Supply Air Fan Name
  {47080974-43c8-44b7-a4f0-c23926279c23}, !- Heating Coil Name
  {c232dbb9-b7ac-4e13-b6fd-39244ee6491d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e3a78018-76c7-4088-b0d4-6aea7e7b2567}, !- Handle
  Node 212,                               !- Name
  {d71322a2-ea7e-4bbb-9ee4-9464cc330cb2}, !- Inlet Port
  {29a695ce-59b4-4cf4-aa67-9ed254c65ec4}; !- Outlet Port

OS:Connection,
  {d71322a2-ea7e-4bbb-9ee4-9464cc330cb2}, !- Handle
  {22413f3a-1031-4b57-9994-8578e613daa9}, !- Name
  {515ba6be-ba98-4040-bd96-af9c1b9ae90f}, !- Source Object
  3,                                      !- Outlet Port
  {e3a78018-76c7-4088-b0d4-6aea7e7b2567}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29a695ce-59b4-4cf4-aa67-9ed254c65ec4}, !- Handle
  {93c498ef-ba19-410b-83b0-2051dd359910}, !- Name
  {e3a78018-76c7-4088-b0d4-6aea7e7b2567}, !- Source Object
  3,                                      !- Outlet Port
  {241261d1-e1dc-464a-b96d-d0e2464a9a7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ee1ba5fb-2e70-49f2-aff7-8c022b134fdc}, !- Handle
  Node 213,                               !- Name
  {d86dfcb0-d583-47ba-b54d-c7a035715d01}, !- Inlet Port
  {95b9cb33-043d-40fb-b1a4-5f0033c1bff3}; !- Outlet Port

OS:Connection,
  {95b9cb33-043d-40fb-b1a4-5f0033c1bff3}, !- Handle
  {ad5a499e-fbb4-43ee-9bdf-f397df89c7e1}, !- Name
  {ee1ba5fb-2e70-49f2-aff7-8c022b134fdc}, !- Source Object
  3,                                      !- Outlet Port
  {6a305a7c-bb0a-4af6-a13e-5e9533469336}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d86dfcb0-d583-47ba-b54d-c7a035715d01}, !- Handle
  {84e194a4-6aa4-494f-b7ee-e2ec0f913ac9}, !- Name
  {241261d1-e1dc-464a-b96d-d0e2464a9a7d}, !- Source Object
  4,                                      !- Outlet Port
  {ee1ba5fb-2e70-49f2-aff7-8c022b134fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2e9b6ef6-5bd2-41fa-b5d1-08c9addf2fdf}, !- Handle
  Zone HVAC Baseboard Convective Electric 29, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d678961f-d706-4985-a6a4-7fdc2f4179f6}, !- Handle
  Air Terminal Single Duct Uncontrolled 29, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {97451dca-ac9d-47c7-a8b0-f33b12a7f9fe}, !- Inlet Air Node Name
  {39387570-16b7-4642-b840-eb3b7322fd15}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8985e463-5afa-4fd9-a79d-1e599be47998}, !- Handle
  Node 214,                               !- Name
  {39387570-16b7-4642-b840-eb3b7322fd15}, !- Inlet Port
  {a9f2b3f6-4d00-43cc-b425-0af768afe6d6}; !- Outlet Port

OS:Node,
  {ff76f7c4-9db5-44dd-97c4-415b9e3acb91}, !- Handle
  Node 215,                               !- Name
  {c9841956-e242-48f8-9b6f-fbd6caa265b0}, !- Inlet Port
  {6933ef5e-d5ae-444d-ae90-6e3b5002b9e8}; !- Outlet Port

OS:Connection,
  {a9f2b3f6-4d00-43cc-b425-0af768afe6d6}, !- Handle
  {1f9200f1-2be2-46a7-9627-c10a638e9ea2}, !- Name
  {8985e463-5afa-4fd9-a79d-1e599be47998}, !- Source Object
  3,                                      !- Outlet Port
  {6a305a7c-bb0a-4af6-a13e-5e9533469336}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c9841956-e242-48f8-9b6f-fbd6caa265b0}, !- Handle
  {4cf813ab-a90e-470f-8aa4-e66acd7dd798}, !- Name
  {8796d1d0-8639-4e1a-9bc9-2495f45b6f89}, !- Source Object
  12,                                     !- Outlet Port
  {ff76f7c4-9db5-44dd-97c4-415b9e3acb91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6933ef5e-d5ae-444d-ae90-6e3b5002b9e8}, !- Handle
  {7a7ac34c-2367-45a7-b9b5-a322e0024433}, !- Name
  {ff76f7c4-9db5-44dd-97c4-415b9e3acb91}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {97451dca-ac9d-47c7-a8b0-f33b12a7f9fe}, !- Handle
  {78633dc6-d6fe-4dca-96ce-d3769ddf3752}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  31,                                     !- Outlet Port
  {d678961f-d706-4985-a6a4-7fdc2f4179f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39387570-16b7-4642-b840-eb3b7322fd15}, !- Handle
  {2f135a23-8fd2-446a-a0ee-8a89070d6155}, !- Name
  {d678961f-d706-4985-a6a4-7fdc2f4179f6}, !- Source Object
  4,                                      !- Outlet Port
  {8985e463-5afa-4fd9-a79d-1e599be47998}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fe533556-7c96-4470-8a23-241ba77e7e00}, !- Handle
  Coil Heating Electric 31,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d569a43f-f5ec-4b80-9072-2be8ece70814}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {de928a3d-c5d9-4fff-bdd7-205b4b40ad89}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cb75d3ef-3cfd-479b-9db2-f036ee41f8b4}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {295788e5-b069-4803-b43a-31e13191fafe}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {74e9ec34-63ee-4a20-8a1b-3d8eb8e3fc6d}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b372f26d-5358-49ab-ab04-497d6a832d40}, !- Handle
  Coil Cooling DX Single Speed 31 7kBtu/hr 11.0EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72116969705951,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0b0b4d6a-3d1d-4ba0-b099-d203b7eab619}, !- Handle
  Fan Constant Volume 31,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b28c6af2-612a-4df9-8cea-1dc3c23869af}, !- Handle
  Sp-F3 NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {79799167-8c05-47b1-9fb7-a87bf191b5ca}, !- Air Inlet Node Name
  {c4969549-1194-45d3-8b76-d782bc45bbe3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0b0b4d6a-3d1d-4ba0-b099-d203b7eab619}, !- Supply Air Fan Name
  {fe533556-7c96-4470-8a23-241ba77e7e00}, !- Heating Coil Name
  {b372f26d-5358-49ab-ab04-497d6a832d40}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5b63870f-9f66-4068-b264-e56563e1c248}, !- Handle
  Node 216,                               !- Name
  {432d334d-a5c4-4d24-9195-7f92f30059df}, !- Inlet Port
  {79799167-8c05-47b1-9fb7-a87bf191b5ca}; !- Outlet Port

OS:Connection,
  {432d334d-a5c4-4d24-9195-7f92f30059df}, !- Handle
  {a13e7b3a-6fa0-4de0-b195-7c3ec8d10f70}, !- Name
  {a14e4354-4984-4a02-920f-c0f2c071f6a2}, !- Source Object
  3,                                      !- Outlet Port
  {5b63870f-9f66-4068-b264-e56563e1c248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79799167-8c05-47b1-9fb7-a87bf191b5ca}, !- Handle
  {c65b450c-c9af-4c7d-8316-76dd04b71fd5}, !- Name
  {5b63870f-9f66-4068-b264-e56563e1c248}, !- Source Object
  3,                                      !- Outlet Port
  {b28c6af2-612a-4df9-8cea-1dc3c23869af}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dcc85a17-d3d3-4b54-a3da-285fb3fc3605}, !- Handle
  Node 217,                               !- Name
  {c4969549-1194-45d3-8b76-d782bc45bbe3}, !- Inlet Port
  {7844f6d2-23ad-45a3-b384-f4aff6261427}; !- Outlet Port

OS:Connection,
  {7844f6d2-23ad-45a3-b384-f4aff6261427}, !- Handle
  {d40b0b16-9938-447e-b6f0-2c2a468a344c}, !- Name
  {dcc85a17-d3d3-4b54-a3da-285fb3fc3605}, !- Source Object
  3,                                      !- Outlet Port
  {978eb496-d90e-414a-a140-d16bc0336029}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4969549-1194-45d3-8b76-d782bc45bbe3}, !- Handle
  {9a0feea0-0ddb-4d58-8a6c-2f25513de73e}, !- Name
  {b28c6af2-612a-4df9-8cea-1dc3c23869af}, !- Source Object
  4,                                      !- Outlet Port
  {dcc85a17-d3d3-4b54-a3da-285fb3fc3605}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c056286c-225a-4241-9c3f-7306c9c1d92c}, !- Handle
  Zone HVAC Baseboard Convective Electric 30, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c135c8d1-2f7d-49f2-9aa1-72f68e547d1d}, !- Handle
  Air Terminal Single Duct Uncontrolled 30, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {a5876ac6-4421-4b8e-9d83-fdba5264d91d}, !- Inlet Air Node Name
  {fdb865b4-6dd7-43a0-85e7-598722d98067}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {81df233a-260f-4066-8f10-12b432e9df38}, !- Handle
  Node 218,                               !- Name
  {fdb865b4-6dd7-43a0-85e7-598722d98067}, !- Inlet Port
  {f532b14e-401c-4c82-9450-d637b75be475}; !- Outlet Port

OS:Node,
  {3688f0e1-7e99-4a64-9bbf-ac9fad469ba8}, !- Handle
  Node 219,                               !- Name
  {36e1bb97-3dda-40f5-802f-239411aea4ab}, !- Inlet Port
  {38791228-a69f-4c1a-b535-4846ac93e1ce}; !- Outlet Port

OS:Connection,
  {f532b14e-401c-4c82-9450-d637b75be475}, !- Handle
  {2b180cd4-2ca9-4dcf-8268-5d2e4b978f11}, !- Name
  {81df233a-260f-4066-8f10-12b432e9df38}, !- Source Object
  3,                                      !- Outlet Port
  {978eb496-d90e-414a-a140-d16bc0336029}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {36e1bb97-3dda-40f5-802f-239411aea4ab}, !- Handle
  {aec1bb1b-321c-4f27-9c83-1d9f3e5a5e82}, !- Name
  {5717cce5-d8aa-47fa-a908-b0776fe4d9a7}, !- Source Object
  12,                                     !- Outlet Port
  {3688f0e1-7e99-4a64-9bbf-ac9fad469ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38791228-a69f-4c1a-b535-4846ac93e1ce}, !- Handle
  {7014842d-c864-44bb-b92d-a0d827e75301}, !- Name
  {3688f0e1-7e99-4a64-9bbf-ac9fad469ba8}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  32;                                     !- Inlet Port

OS:Connection,
  {a5876ac6-4421-4b8e-9d83-fdba5264d91d}, !- Handle
  {5164271c-4294-467c-8058-fc85ad41047b}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  32,                                     !- Outlet Port
  {c135c8d1-2f7d-49f2-9aa1-72f68e547d1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fdb865b4-6dd7-43a0-85e7-598722d98067}, !- Handle
  {99ecd5d7-efa7-4280-a7aa-c82cb5e7cd0a}, !- Name
  {c135c8d1-2f7d-49f2-9aa1-72f68e547d1d}, !- Source Object
  4,                                      !- Outlet Port
  {81df233a-260f-4066-8f10-12b432e9df38}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {56a97abc-e0a8-41cd-8efb-fd0786fc1d41}, !- Handle
  Coil Heating Electric 32,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a8f2a891-b13f-4d58-a1c1-928e7c375921}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4166537d-a33f-4066-b58e-3938ecda9a07}, !- Handle
  Curve Quadratic 63,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {192d603c-aa89-4c96-9d2c-dab39581327d}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b3b831d7-39bd-4d0d-a15e-355d9de1d933}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ced0cf1c-6ae4-48a7-9142-6dbe581d7181}, !- Handle
  Curve Cubic 32,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2a4acb83-abb3-4421-9e32-2fd287b8e003}, !- Handle
  Coil Cooling DX Single Speed 32 5kBtu/hr 11.0EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72537645169811,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c1d1ea4b-444f-475c-a3f4-44f46379952a}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {20c4e94c-830f-4fcc-9ba7-fa9e9fab41da}, !- Handle
  Sp-F3 Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {80c241c2-a1e4-4b89-a6df-331e4fc9e7c8}, !- Air Inlet Node Name
  {dad4f2de-d759-4a7e-985e-a30f469d194a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c1d1ea4b-444f-475c-a3f4-44f46379952a}, !- Supply Air Fan Name
  {56a97abc-e0a8-41cd-8efb-fd0786fc1d41}, !- Heating Coil Name
  {2a4acb83-abb3-4421-9e32-2fd287b8e003}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ded06579-88da-4df4-87f9-83d1b65174c7}, !- Handle
  Node 220,                               !- Name
  {cf5355bf-4ea3-4469-883e-8a7533ebf1e6}, !- Inlet Port
  {80c241c2-a1e4-4b89-a6df-331e4fc9e7c8}; !- Outlet Port

OS:Connection,
  {cf5355bf-4ea3-4469-883e-8a7533ebf1e6}, !- Handle
  {87a1dac8-79e4-4229-89fe-abbc5bdbf3a2}, !- Name
  {5ad5add8-d263-4df0-a73b-c5b1471a919e}, !- Source Object
  3,                                      !- Outlet Port
  {ded06579-88da-4df4-87f9-83d1b65174c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80c241c2-a1e4-4b89-a6df-331e4fc9e7c8}, !- Handle
  {681656f6-0d35-46fb-ba79-8066cc0b75b4}, !- Name
  {ded06579-88da-4df4-87f9-83d1b65174c7}, !- Source Object
  3,                                      !- Outlet Port
  {20c4e94c-830f-4fcc-9ba7-fa9e9fab41da}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {871c9104-b30b-49e3-affe-552c80c5def1}, !- Handle
  Node 221,                               !- Name
  {dad4f2de-d759-4a7e-985e-a30f469d194a}, !- Inlet Port
  {b7c06940-ed64-4dae-8ee1-0a1748214239}; !- Outlet Port

OS:Connection,
  {b7c06940-ed64-4dae-8ee1-0a1748214239}, !- Handle
  {d7cd2138-58f0-4da7-b2ce-6e84a8185de7}, !- Name
  {871c9104-b30b-49e3-affe-552c80c5def1}, !- Source Object
  3,                                      !- Outlet Port
  {309f7e89-f6e2-44fa-98ae-710711118b4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dad4f2de-d759-4a7e-985e-a30f469d194a}, !- Handle
  {dba623f0-d05a-4bc1-b4de-d5bf60f9ae6c}, !- Name
  {20c4e94c-830f-4fcc-9ba7-fa9e9fab41da}, !- Source Object
  4,                                      !- Outlet Port
  {871c9104-b30b-49e3-affe-552c80c5def1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {02c09c47-155a-4207-8c91-ec02ba8a02d3}, !- Handle
  Zone HVAC Baseboard Convective Electric 31, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3e9a0821-ace9-486f-8001-6bc3e94dcbe9}, !- Handle
  Air Terminal Single Duct Uncontrolled 31, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {61c69b1b-9e2c-47dc-b1b7-db481e5bbcba}, !- Inlet Air Node Name
  {d18a486c-56b0-49ed-ab21-203b340bcd6a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2cc87126-9892-442a-b6b0-81927197d37c}, !- Handle
  Node 222,                               !- Name
  {d18a486c-56b0-49ed-ab21-203b340bcd6a}, !- Inlet Port
  {d29d2ebb-3882-46a1-aaf1-e3188822f45f}; !- Outlet Port

OS:Node,
  {4d50bf71-1e51-4242-96ce-f9a3e338cb08}, !- Handle
  Node 223,                               !- Name
  {c61ae78f-d51a-4475-b924-52c6ff3c0df5}, !- Inlet Port
  {3d69cd2f-68cc-4531-8d1a-2a9c00264a16}; !- Outlet Port

OS:Connection,
  {d29d2ebb-3882-46a1-aaf1-e3188822f45f}, !- Handle
  {6e6e6809-9f6c-4f21-8555-b43bc290a5fe}, !- Name
  {2cc87126-9892-442a-b6b0-81927197d37c}, !- Source Object
  3,                                      !- Outlet Port
  {309f7e89-f6e2-44fa-98ae-710711118b4f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c61ae78f-d51a-4475-b924-52c6ff3c0df5}, !- Handle
  {becc70da-1469-4808-9d12-59cf143a62e5}, !- Name
  {5ccca30c-2a76-45ea-ba13-3d58d4d1e596}, !- Source Object
  12,                                     !- Outlet Port
  {4d50bf71-1e51-4242-96ce-f9a3e338cb08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d69cd2f-68cc-4531-8d1a-2a9c00264a16}, !- Handle
  {198ac743-fef2-46ad-a7ed-020d787e9d3a}, !- Name
  {4d50bf71-1e51-4242-96ce-f9a3e338cb08}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  33;                                     !- Inlet Port

OS:Connection,
  {61c69b1b-9e2c-47dc-b1b7-db481e5bbcba}, !- Handle
  {f321d895-cf96-4bcf-a835-1ec7d349f6fc}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  33,                                     !- Outlet Port
  {3e9a0821-ace9-486f-8001-6bc3e94dcbe9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d18a486c-56b0-49ed-ab21-203b340bcd6a}, !- Handle
  {0be2edbf-dff7-45cd-9873-6b44a9e49493}, !- Name
  {3e9a0821-ace9-486f-8001-6bc3e94dcbe9}, !- Source Object
  4,                                      !- Outlet Port
  {2cc87126-9892-442a-b6b0-81927197d37c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f16a2ecd-22b2-425c-b7f4-6a9d1c1b6ef3}, !- Handle
  Coil Heating Electric 33,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e75dd4c3-01da-4088-a4c9-b0c52394d426}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a68ebfb2-5160-4247-b877-89e835da87ec}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cca18105-8249-4406-bd93-cde623979c98}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6cb67633-5e71-4e2f-9072-12312c3d187b}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6516994b-92da-4184-ba49-5e0ad71219c0}, !- Handle
  Curve Cubic 33,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {bcbe1659-a69e-4119-912e-815d9e0ebf2d}, !- Handle
  Coil Cooling DX Single Speed 33 7kBtu/hr 11.0EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72691200550344,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {294b446d-02c4-40b0-89b8-82349d2ea2c1}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ef444c17-ea09-4371-a786-3c34f992e0df}, !- Handle
  Sp-F3 S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {25e6e3fe-8262-4f8b-a857-2570d75e31ee}, !- Air Inlet Node Name
  {9662fb30-27d3-45c8-bb07-0149e67cc6de}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {294b446d-02c4-40b0-89b8-82349d2ea2c1}, !- Supply Air Fan Name
  {f16a2ecd-22b2-425c-b7f4-6a9d1c1b6ef3}, !- Heating Coil Name
  {bcbe1659-a69e-4119-912e-815d9e0ebf2d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bbda3c5a-30b0-4ead-acce-bdc5ac874375}, !- Handle
  Node 224,                               !- Name
  {b2bbf5a3-6a2f-40e3-a93f-bf459c50aad6}, !- Inlet Port
  {25e6e3fe-8262-4f8b-a857-2570d75e31ee}; !- Outlet Port

OS:Connection,
  {b2bbf5a3-6a2f-40e3-a93f-bf459c50aad6}, !- Handle
  {6d937b8a-7116-4e6e-9015-623dbc6bd159}, !- Name
  {2bc03072-2d9a-43d3-bf92-238f6f866549}, !- Source Object
  3,                                      !- Outlet Port
  {bbda3c5a-30b0-4ead-acce-bdc5ac874375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25e6e3fe-8262-4f8b-a857-2570d75e31ee}, !- Handle
  {63ab04b9-44cf-4191-9a88-4d313ccc3cbd}, !- Name
  {bbda3c5a-30b0-4ead-acce-bdc5ac874375}, !- Source Object
  3,                                      !- Outlet Port
  {ef444c17-ea09-4371-a786-3c34f992e0df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a8f30385-cc2e-4f2c-8330-986fed50802d}, !- Handle
  Node 225,                               !- Name
  {9662fb30-27d3-45c8-bb07-0149e67cc6de}, !- Inlet Port
  {f041ad5b-921f-4633-866f-8b16bee3c9ed}; !- Outlet Port

OS:Connection,
  {f041ad5b-921f-4633-866f-8b16bee3c9ed}, !- Handle
  {6f42441e-06cc-447e-adae-625d5baa9c2a}, !- Name
  {a8f30385-cc2e-4f2c-8330-986fed50802d}, !- Source Object
  3,                                      !- Outlet Port
  {fa3595e0-4e67-4aa8-a117-9336ced906cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9662fb30-27d3-45c8-bb07-0149e67cc6de}, !- Handle
  {4d09bb94-86d4-4aec-a979-8644c1c6bee5}, !- Name
  {ef444c17-ea09-4371-a786-3c34f992e0df}, !- Source Object
  4,                                      !- Outlet Port
  {a8f30385-cc2e-4f2c-8330-986fed50802d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {21ff5fa6-22f0-49ab-8f85-0ebb6c1db76b}, !- Handle
  Zone HVAC Baseboard Convective Electric 32, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4c274d59-6134-4c94-9756-d1eb4dc708b4}, !- Handle
  Air Terminal Single Duct Uncontrolled 32, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {53b69e88-aa01-416c-9831-46ea9bb18983}, !- Inlet Air Node Name
  {670b2926-7357-4137-b37d-4cf7d2d64aff}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {47c49dbc-200e-4b3b-b95c-9c67a0cdb9c0}, !- Handle
  Node 226,                               !- Name
  {670b2926-7357-4137-b37d-4cf7d2d64aff}, !- Inlet Port
  {30df8627-dd8c-42a0-bbb7-b4d13c47b841}; !- Outlet Port

OS:Node,
  {77aeda8d-0518-4194-b322-2aefe16d7e3b}, !- Handle
  Node 227,                               !- Name
  {85ccddc5-908d-4fae-9e0a-77dc2f031ffe}, !- Inlet Port
  {731c4720-4863-4f79-9db9-c7dc8650d445}; !- Outlet Port

OS:Connection,
  {30df8627-dd8c-42a0-bbb7-b4d13c47b841}, !- Handle
  {02359e29-4230-4280-b252-10bec31bd8a0}, !- Name
  {47c49dbc-200e-4b3b-b95c-9c67a0cdb9c0}, !- Source Object
  3,                                      !- Outlet Port
  {fa3595e0-4e67-4aa8-a117-9336ced906cf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {85ccddc5-908d-4fae-9e0a-77dc2f031ffe}, !- Handle
  {8f1c66fb-f6a6-482e-ae8e-4b2935ec8f4b}, !- Name
  {85235e2f-daa6-406e-af07-72a44e632cb5}, !- Source Object
  12,                                     !- Outlet Port
  {77aeda8d-0518-4194-b322-2aefe16d7e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {731c4720-4863-4f79-9db9-c7dc8650d445}, !- Handle
  {ddf24b9e-1880-47b8-9a71-e3d44c9914e3}, !- Name
  {77aeda8d-0518-4194-b322-2aefe16d7e3b}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  34;                                     !- Inlet Port

OS:Connection,
  {53b69e88-aa01-416c-9831-46ea9bb18983}, !- Handle
  {119b9fd4-6349-47d3-a754-d8836afc4009}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  34,                                     !- Outlet Port
  {4c274d59-6134-4c94-9756-d1eb4dc708b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {670b2926-7357-4137-b37d-4cf7d2d64aff}, !- Handle
  {09c9a06e-a3e1-45f9-8f50-2610af31ff75}, !- Name
  {4c274d59-6134-4c94-9756-d1eb4dc708b4}, !- Source Object
  4,                                      !- Outlet Port
  {47c49dbc-200e-4b3b-b95c-9c67a0cdb9c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f7b4ab22-e0b8-42ae-80ac-caf591042be6}, !- Handle
  Coil Heating Electric 34,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {08cacc1f-576f-489e-9db6-66897836b6b8}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b691ef04-c0d3-4b47-afa6-f6b76ea078a0}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c3e4dabc-1a4a-4a9f-906f-682895a71d5e}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {699fe78a-5d4c-469a-81d5-3a723740b9c3}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a59f92ba-8076-432a-8d1f-a21718a2a1df}, !- Handle
  Curve Cubic 34,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {31cf3b0d-3bf4-43b1-ba00-15c24ed999cb}, !- Handle
  Coil Cooling DX Single Speed 34 7kBtu/hr 11.0EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72697548069096,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {193be5c2-6747-4894-8526-9232093e6e9a}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {509d535f-9b11-484a-b480-fd391204a1a5}, !- Handle
  Sp-F3 S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {ad5335a1-4030-4357-81ba-06ef22617bee}, !- Air Inlet Node Name
  {a5d232ac-cf0f-4ce8-8e20-572a7fa786d0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {193be5c2-6747-4894-8526-9232093e6e9a}, !- Supply Air Fan Name
  {f7b4ab22-e0b8-42ae-80ac-caf591042be6}, !- Heating Coil Name
  {31cf3b0d-3bf4-43b1-ba00-15c24ed999cb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3087c467-7596-476f-a67c-a4b0136257f2}, !- Handle
  Node 228,                               !- Name
  {6fc79825-75b3-47c7-9a2f-75fe163dd831}, !- Inlet Port
  {ad5335a1-4030-4357-81ba-06ef22617bee}; !- Outlet Port

OS:Connection,
  {6fc79825-75b3-47c7-9a2f-75fe163dd831}, !- Handle
  {e3b0f11a-00fa-400b-9d32-488d46442ccb}, !- Name
  {f928baa9-7bd1-4cfe-a312-c926438c5660}, !- Source Object
  3,                                      !- Outlet Port
  {3087c467-7596-476f-a67c-a4b0136257f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad5335a1-4030-4357-81ba-06ef22617bee}, !- Handle
  {6cf3d91e-3baa-4e63-9836-e1aa926eda24}, !- Name
  {3087c467-7596-476f-a67c-a4b0136257f2}, !- Source Object
  3,                                      !- Outlet Port
  {509d535f-9b11-484a-b480-fd391204a1a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fa4f8001-5fb5-4d10-b4bf-355513772472}, !- Handle
  Node 229,                               !- Name
  {a5d232ac-cf0f-4ce8-8e20-572a7fa786d0}, !- Inlet Port
  {1d15dc54-dfde-4290-9a95-834ee38f47e2}; !- Outlet Port

OS:Connection,
  {1d15dc54-dfde-4290-9a95-834ee38f47e2}, !- Handle
  {fc7f428b-f48e-411e-8388-a82aa23a4191}, !- Name
  {fa4f8001-5fb5-4d10-b4bf-355513772472}, !- Source Object
  3,                                      !- Outlet Port
  {3f4f4e5b-cd8a-405e-b01c-547ad9bb8eb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5d232ac-cf0f-4ce8-8e20-572a7fa786d0}, !- Handle
  {7e4cb315-e69c-4015-8f8f-91bd6f459e82}, !- Name
  {509d535f-9b11-484a-b480-fd391204a1a5}, !- Source Object
  4,                                      !- Outlet Port
  {fa4f8001-5fb5-4d10-b4bf-355513772472}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d17dd140-226e-4143-98d8-bd7b4d4ecbfc}, !- Handle
  Zone HVAC Baseboard Convective Electric 33, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e2cc03a7-cde3-4903-b0e6-58fb5c0d0a47}, !- Handle
  Air Terminal Single Duct Uncontrolled 33, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {d284130b-4eef-4b31-bfcd-aab73bfc7e16}, !- Inlet Air Node Name
  {3c936b46-bfdd-43ed-8a33-58be2e1c22e5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0c4bb5e1-7f51-4a81-94c9-67acde78cee6}, !- Handle
  Node 230,                               !- Name
  {3c936b46-bfdd-43ed-8a33-58be2e1c22e5}, !- Inlet Port
  {0be36ce8-3e81-42e8-baf3-d7e7ba216207}; !- Outlet Port

OS:Node,
  {bf044b57-bd98-44a5-9061-db9fafc23025}, !- Handle
  Node 231,                               !- Name
  {c7e4af21-5a89-4eb1-a382-cefe981c0a69}, !- Inlet Port
  {6b2d8c3d-877a-47fe-9e87-cbf8f81d244e}; !- Outlet Port

OS:Connection,
  {0be36ce8-3e81-42e8-baf3-d7e7ba216207}, !- Handle
  {27ccd305-e306-4ee1-87a9-ee0250b6cee0}, !- Name
  {0c4bb5e1-7f51-4a81-94c9-67acde78cee6}, !- Source Object
  3,                                      !- Outlet Port
  {3f4f4e5b-cd8a-405e-b01c-547ad9bb8eb5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c7e4af21-5a89-4eb1-a382-cefe981c0a69}, !- Handle
  {b788e460-7138-4554-89f7-f6d3802fa958}, !- Name
  {9ab84e21-baf5-4c89-8a3a-696cb7b6c28a}, !- Source Object
  12,                                     !- Outlet Port
  {bf044b57-bd98-44a5-9061-db9fafc23025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b2d8c3d-877a-47fe-9e87-cbf8f81d244e}, !- Handle
  {c5314172-0c94-4d53-b580-7b33c6062e7a}, !- Name
  {bf044b57-bd98-44a5-9061-db9fafc23025}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  35;                                     !- Inlet Port

OS:Connection,
  {d284130b-4eef-4b31-bfcd-aab73bfc7e16}, !- Handle
  {92687176-727f-4aba-be6c-38b22a5274f1}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  35,                                     !- Outlet Port
  {e2cc03a7-cde3-4903-b0e6-58fb5c0d0a47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c936b46-bfdd-43ed-8a33-58be2e1c22e5}, !- Handle
  {bade4e00-279e-4c2d-a5c0-ad73848ba75f}, !- Name
  {e2cc03a7-cde3-4903-b0e6-58fb5c0d0a47}, !- Source Object
  4,                                      !- Outlet Port
  {0c4bb5e1-7f51-4a81-94c9-67acde78cee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f3ed733f-c141-4638-95dd-971bcd3f9896}, !- Handle
  Coil Heating Electric 35,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {75b76c71-ea61-4552-be23-d2e4b4d9b6ef}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eedc87fd-9b1e-4e9c-a718-2215168a2781}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {04853814-ea3d-44a8-8df0-07faa8bb900d}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d0bd8b38-2328-4214-912a-5f9b889dd0d1}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7faa1d49-1575-45a7-b9fa-0c803344e736}, !- Handle
  Curve Cubic 35,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {20807249-bf6b-4607-aa09-cb126eb56bda}, !- Handle
  Coil Cooling DX Single Speed 35 9kBtu/hr 10.6EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.58913516505477,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {3d3c4710-c1bc-4c7b-80d7-73dd9ffe332e}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3dc13e79-2ed7-4477-8c56-c470053414e8}, !- Handle
  Sp-F3 SE Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {9def96c1-c83b-4271-b7a3-79c03a9eafda}, !- Air Inlet Node Name
  {b70bd89b-e68e-4dc0-b494-6caf76237e23}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3d3c4710-c1bc-4c7b-80d7-73dd9ffe332e}, !- Supply Air Fan Name
  {f3ed733f-c141-4638-95dd-971bcd3f9896}, !- Heating Coil Name
  {20807249-bf6b-4607-aa09-cb126eb56bda}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1e46dd7a-b96d-4273-a4c9-dc5b4e8dba8d}, !- Handle
  Node 232,                               !- Name
  {e7d00634-c005-48a5-baea-478a78eecdce}, !- Inlet Port
  {9def96c1-c83b-4271-b7a3-79c03a9eafda}; !- Outlet Port

OS:Connection,
  {e7d00634-c005-48a5-baea-478a78eecdce}, !- Handle
  {25b4234c-bbca-4c6f-b1c7-689cda3362c0}, !- Name
  {c0f623c8-b911-4ebc-84f5-eddbb4d52534}, !- Source Object
  3,                                      !- Outlet Port
  {1e46dd7a-b96d-4273-a4c9-dc5b4e8dba8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9def96c1-c83b-4271-b7a3-79c03a9eafda}, !- Handle
  {827e4d61-4af8-4da3-96cc-6f518a6f9c35}, !- Name
  {1e46dd7a-b96d-4273-a4c9-dc5b4e8dba8d}, !- Source Object
  3,                                      !- Outlet Port
  {3dc13e79-2ed7-4477-8c56-c470053414e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cf0bd5a2-e702-4d59-b39e-899ac30f45c1}, !- Handle
  Node 233,                               !- Name
  {b70bd89b-e68e-4dc0-b494-6caf76237e23}, !- Inlet Port
  {f056d5e4-7409-494e-baa1-8e5b61ad7a20}; !- Outlet Port

OS:Connection,
  {f056d5e4-7409-494e-baa1-8e5b61ad7a20}, !- Handle
  {6e39fd69-1974-48e3-a378-5b56dbf21c78}, !- Name
  {cf0bd5a2-e702-4d59-b39e-899ac30f45c1}, !- Source Object
  3,                                      !- Outlet Port
  {112025c9-4c5b-481c-9825-3b0ad5358064}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b70bd89b-e68e-4dc0-b494-6caf76237e23}, !- Handle
  {0aa7fb3d-78d0-4814-981f-09c0ea2a09ae}, !- Name
  {3dc13e79-2ed7-4477-8c56-c470053414e8}, !- Source Object
  4,                                      !- Outlet Port
  {cf0bd5a2-e702-4d59-b39e-899ac30f45c1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {27468872-6a95-487a-8f83-0d21f733bec1}, !- Handle
  Zone HVAC Baseboard Convective Electric 34, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e714547e-3787-4ac7-abb8-2e80b035d3b5}, !- Handle
  Air Terminal Single Duct Uncontrolled 34, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {7df68c8c-2986-4b16-8312-281130956990}, !- Inlet Air Node Name
  {15d4fba8-fb35-43b2-84ab-335c0437fa6a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1f875215-00b7-4868-8580-4ec2e547eba0}, !- Handle
  Node 234,                               !- Name
  {15d4fba8-fb35-43b2-84ab-335c0437fa6a}, !- Inlet Port
  {26d1584a-e032-47bc-8af7-ae8e34724bb2}; !- Outlet Port

OS:Node,
  {3d9a0000-3468-4577-a83a-ca3a9813a14c}, !- Handle
  Node 235,                               !- Name
  {9962e1c4-e1ef-4580-89bf-6e44305d01f6}, !- Inlet Port
  {1ff22352-8b92-419c-b058-21bf6f14b59d}; !- Outlet Port

OS:Connection,
  {26d1584a-e032-47bc-8af7-ae8e34724bb2}, !- Handle
  {6b93c4ab-59f5-480f-9b00-87f4fd195e47}, !- Name
  {1f875215-00b7-4868-8580-4ec2e547eba0}, !- Source Object
  3,                                      !- Outlet Port
  {112025c9-4c5b-481c-9825-3b0ad5358064}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9962e1c4-e1ef-4580-89bf-6e44305d01f6}, !- Handle
  {b5c7dc85-d6f7-4446-9338-fca4a1f77dc3}, !- Name
  {be2d3bdd-0748-4eb5-90cb-1c318c3a9d2f}, !- Source Object
  12,                                     !- Outlet Port
  {3d9a0000-3468-4577-a83a-ca3a9813a14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ff22352-8b92-419c-b058-21bf6f14b59d}, !- Handle
  {eafadc8a-f11e-4d3d-90b6-64e5cf87c6d8}, !- Name
  {3d9a0000-3468-4577-a83a-ca3a9813a14c}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  36;                                     !- Inlet Port

OS:Connection,
  {7df68c8c-2986-4b16-8312-281130956990}, !- Handle
  {2ce65bc2-fc5d-419d-8123-d76d27dd5cbe}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  36,                                     !- Outlet Port
  {e714547e-3787-4ac7-abb8-2e80b035d3b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15d4fba8-fb35-43b2-84ab-335c0437fa6a}, !- Handle
  {1cd74442-0e55-4b3f-a2c6-b7d0fc6008b6}, !- Name
  {e714547e-3787-4ac7-abb8-2e80b035d3b5}, !- Source Object
  4,                                      !- Outlet Port
  {1f875215-00b7-4868-8580-4ec2e547eba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b6c38781-0ec8-4501-9fa4-20cd4f8957b6}, !- Handle
  Coil Heating Electric 36,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {942d1514-d737-49aa-a6f4-dca4edbee94d}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b4eec954-40e6-482e-a49c-09152a441895}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b3db1549-ad50-42a6-9c12-0f49c9b63c2c}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {81bea2c7-2286-494a-a168-cba2e14ed21e}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d650571a-7214-468d-8bbe-df3575abc957}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1024199b-a192-4beb-9854-26f060866e13}, !- Handle
  Coil Cooling DX Single Speed 36 9kBtu/hr 10.6EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.59805754592123,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {18752c95-7738-44fa-a959-73ed828b5ac2}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b3a5b7ca-fb70-4f7d-90f0-72ab3cfa68a5}, !- Handle
  Sp-F3 SW Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {c8dcd2be-94bd-43e0-b911-b50348d319b0}, !- Air Inlet Node Name
  {67b606bd-4d07-43e7-be7a-2fb0d1fecdfd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {18752c95-7738-44fa-a959-73ed828b5ac2}, !- Supply Air Fan Name
  {b6c38781-0ec8-4501-9fa4-20cd4f8957b6}, !- Heating Coil Name
  {1024199b-a192-4beb-9854-26f060866e13}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3b259c10-45b6-4efd-914c-afb9c1c53d5c}, !- Handle
  Node 236,                               !- Name
  {6b1e6684-64d7-48db-a1ba-a0294b5289da}, !- Inlet Port
  {c8dcd2be-94bd-43e0-b911-b50348d319b0}; !- Outlet Port

OS:Connection,
  {6b1e6684-64d7-48db-a1ba-a0294b5289da}, !- Handle
  {0510d1f9-998d-4e92-860e-aec24ef23697}, !- Name
  {5ad68c97-ca18-4605-b137-1beaba65f474}, !- Source Object
  3,                                      !- Outlet Port
  {3b259c10-45b6-4efd-914c-afb9c1c53d5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8dcd2be-94bd-43e0-b911-b50348d319b0}, !- Handle
  {5f850af2-7399-4036-b5d1-b78414221d32}, !- Name
  {3b259c10-45b6-4efd-914c-afb9c1c53d5c}, !- Source Object
  3,                                      !- Outlet Port
  {b3a5b7ca-fb70-4f7d-90f0-72ab3cfa68a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fcb4eda7-67f4-4da6-90c7-81a80f958e0e}, !- Handle
  Node 237,                               !- Name
  {67b606bd-4d07-43e7-be7a-2fb0d1fecdfd}, !- Inlet Port
  {7bc04c2d-1dc1-41e2-b20a-9b3b73fbbe6d}; !- Outlet Port

OS:Connection,
  {7bc04c2d-1dc1-41e2-b20a-9b3b73fbbe6d}, !- Handle
  {22f92918-fc6d-442d-b203-a9d19f17b849}, !- Name
  {fcb4eda7-67f4-4da6-90c7-81a80f958e0e}, !- Source Object
  3,                                      !- Outlet Port
  {9a64f843-7fc7-401c-a728-af327c8f8184}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67b606bd-4d07-43e7-be7a-2fb0d1fecdfd}, !- Handle
  {e63a502d-f319-462c-aa9f-6a0a0cb0ea21}, !- Name
  {b3a5b7ca-fb70-4f7d-90f0-72ab3cfa68a5}, !- Source Object
  4,                                      !- Outlet Port
  {fcb4eda7-67f4-4da6-90c7-81a80f958e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dde66bd1-c351-4578-91f9-93601d9b42e1}, !- Handle
  Zone HVAC Baseboard Convective Electric 35, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {21cba004-241b-4966-b8ca-4a2cccb5f438}, !- Handle
  Air Terminal Single Duct Uncontrolled 35, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {a85af4c2-9043-4ece-a1fb-f27e66c0acd4}, !- Inlet Air Node Name
  {ca3761bc-1144-4914-99d5-608c78af76e8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {624ce906-320a-43a6-be21-895802a837b4}, !- Handle
  Node 238,                               !- Name
  {ca3761bc-1144-4914-99d5-608c78af76e8}, !- Inlet Port
  {d0f0cc80-bd4f-421d-95f1-fb8b2fca7e02}; !- Outlet Port

OS:Node,
  {455822bc-e35f-42db-8650-08be2214df7d}, !- Handle
  Node 239,                               !- Name
  {e6220dd9-e9ab-49d7-a093-00831d3bdd82}, !- Inlet Port
  {4704f6f6-0cd3-48ed-b0dd-8a80bb9ee32c}; !- Outlet Port

OS:Connection,
  {d0f0cc80-bd4f-421d-95f1-fb8b2fca7e02}, !- Handle
  {43464a95-9f65-4099-90f8-91491b2468de}, !- Name
  {624ce906-320a-43a6-be21-895802a837b4}, !- Source Object
  3,                                      !- Outlet Port
  {9a64f843-7fc7-401c-a728-af327c8f8184}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e6220dd9-e9ab-49d7-a093-00831d3bdd82}, !- Handle
  {0d4f0116-185d-4ba7-826c-2f2ec9e2eaf3}, !- Name
  {07d8dc87-410f-4a9d-949c-fe066465c01a}, !- Source Object
  12,                                     !- Outlet Port
  {455822bc-e35f-42db-8650-08be2214df7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4704f6f6-0cd3-48ed-b0dd-8a80bb9ee32c}, !- Handle
  {439beefd-ead3-4486-a822-05eb5bfe8b76}, !- Name
  {455822bc-e35f-42db-8650-08be2214df7d}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  37;                                     !- Inlet Port

OS:Connection,
  {a85af4c2-9043-4ece-a1fb-f27e66c0acd4}, !- Handle
  {fe165fc8-c9b7-40b2-a912-6303a7c878dc}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  37,                                     !- Outlet Port
  {21cba004-241b-4966-b8ca-4a2cccb5f438}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca3761bc-1144-4914-99d5-608c78af76e8}, !- Handle
  {d7898ff0-5757-4ed3-9675-f47712ca5113}, !- Name
  {21cba004-241b-4966-b8ca-4a2cccb5f438}, !- Source Object
  4,                                      !- Outlet Port
  {624ce906-320a-43a6-be21-895802a837b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {702a6ff4-20ad-4d29-9897-bb5c8dff797b}, !- Handle
  Coil Heating Electric 37,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {424988b3-012d-4e0e-b768-b58787625b63}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1ef2922f-df1f-4d5e-9b4f-e9fa3ffd8c26}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {023333db-fa84-4c81-9d6c-7691fe01ffaa}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {061ee742-d255-41e3-8fe7-ede4247f6af5}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0a653304-33ae-4ae4-aab7-568aeff4b798}, !- Handle
  Curve Cubic 37,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6d718b21-eee0-4c3c-a6ed-cd4589fc0dd0}, !- Handle
  Coil Cooling DX Single Speed 37 4kBtu/hr 11.0EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7248558578727,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a804c874-2b6b-48c4-bd43-45a5af7df617}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6243fe45-c0bd-4d33-9fd9-ed7ee45d309d}, !- Handle
  Sp-F4 N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {c2ccde70-f729-4f49-b8b7-2fcab4ec346e}, !- Air Inlet Node Name
  {d6efac2c-33cb-4d12-9d1f-df2b7e22051b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a804c874-2b6b-48c4-bd43-45a5af7df617}, !- Supply Air Fan Name
  {702a6ff4-20ad-4d29-9897-bb5c8dff797b}, !- Heating Coil Name
  {6d718b21-eee0-4c3c-a6ed-cd4589fc0dd0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ac7d4afe-9e29-4393-9623-37a2f2ace728}, !- Handle
  Node 240,                               !- Name
  {6259c17d-724a-4db5-99dc-318c15ede70c}, !- Inlet Port
  {c2ccde70-f729-4f49-b8b7-2fcab4ec346e}; !- Outlet Port

OS:Connection,
  {6259c17d-724a-4db5-99dc-318c15ede70c}, !- Handle
  {ecd723f0-1b7b-4d52-b866-91d599999321}, !- Name
  {f5e93b43-0b5e-415d-bc06-639556b4b281}, !- Source Object
  3,                                      !- Outlet Port
  {ac7d4afe-9e29-4393-9623-37a2f2ace728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2ccde70-f729-4f49-b8b7-2fcab4ec346e}, !- Handle
  {4cc73167-2cb5-4334-8bb4-af36b356963b}, !- Name
  {ac7d4afe-9e29-4393-9623-37a2f2ace728}, !- Source Object
  3,                                      !- Outlet Port
  {6243fe45-c0bd-4d33-9fd9-ed7ee45d309d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {418f6520-2040-42c9-b6a0-130e0265f3aa}, !- Handle
  Node 241,                               !- Name
  {d6efac2c-33cb-4d12-9d1f-df2b7e22051b}, !- Inlet Port
  {599685f9-8cb6-4d40-b594-041fe026f8d0}; !- Outlet Port

OS:Connection,
  {599685f9-8cb6-4d40-b594-041fe026f8d0}, !- Handle
  {29aa1809-571c-474f-b8f5-1a75f6eb8aae}, !- Name
  {418f6520-2040-42c9-b6a0-130e0265f3aa}, !- Source Object
  3,                                      !- Outlet Port
  {7219091e-5a70-4d49-a3dc-063e33dc7423}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6efac2c-33cb-4d12-9d1f-df2b7e22051b}, !- Handle
  {6e775a5c-6cc4-4190-9fd1-24c8026134c3}, !- Name
  {6243fe45-c0bd-4d33-9fd9-ed7ee45d309d}, !- Source Object
  4,                                      !- Outlet Port
  {418f6520-2040-42c9-b6a0-130e0265f3aa}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {07b9c367-3806-4809-a68d-010dba492bf3}, !- Handle
  Zone HVAC Baseboard Convective Electric 36, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7dced667-3e7f-48b2-9669-d4de4a006931}, !- Handle
  Air Terminal Single Duct Uncontrolled 36, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {720864aa-7341-4a3b-839d-ea1b76aed1b5}, !- Inlet Air Node Name
  {bc2dfc6b-0846-4484-880a-8098a50d70e1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {79c08171-3a55-475d-8419-5624dfddac51}, !- Handle
  Node 242,                               !- Name
  {bc2dfc6b-0846-4484-880a-8098a50d70e1}, !- Inlet Port
  {0b45f19e-3ddc-44f5-954c-bb84a6452cda}; !- Outlet Port

OS:Node,
  {ebca2cb1-695d-4a8c-b3fb-42c83f2d4f65}, !- Handle
  Node 243,                               !- Name
  {223f779a-5d4d-4317-87c1-e07c43f29c86}, !- Inlet Port
  {666da023-0153-45b4-9cc6-104c65110699}; !- Outlet Port

OS:Connection,
  {0b45f19e-3ddc-44f5-954c-bb84a6452cda}, !- Handle
  {d4ace45d-cdc3-4256-ba49-6b83bc547d65}, !- Name
  {79c08171-3a55-475d-8419-5624dfddac51}, !- Source Object
  3,                                      !- Outlet Port
  {7219091e-5a70-4d49-a3dc-063e33dc7423}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {223f779a-5d4d-4317-87c1-e07c43f29c86}, !- Handle
  {35836fbe-e0e8-4219-8d70-44c6f42a4dde}, !- Name
  {1430aeeb-09d5-4af9-97bf-9d2e9f3bbaca}, !- Source Object
  12,                                     !- Outlet Port
  {ebca2cb1-695d-4a8c-b3fb-42c83f2d4f65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {666da023-0153-45b4-9cc6-104c65110699}, !- Handle
  {de2c4bc2-61c3-4868-80fd-1fd82fda2ea3}, !- Name
  {ebca2cb1-695d-4a8c-b3fb-42c83f2d4f65}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {720864aa-7341-4a3b-839d-ea1b76aed1b5}, !- Handle
  {5b7df6c2-bfbc-4f94-acb4-e5123dc23c64}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  38,                                     !- Outlet Port
  {7dced667-3e7f-48b2-9669-d4de4a006931}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc2dfc6b-0846-4484-880a-8098a50d70e1}, !- Handle
  {1777bbc4-f9d6-420a-962c-8e5c7238c822}, !- Name
  {7dced667-3e7f-48b2-9669-d4de4a006931}, !- Source Object
  4,                                      !- Outlet Port
  {79c08171-3a55-475d-8419-5624dfddac51}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5572caaa-26a6-4ec5-90a0-70e72c528189}, !- Handle
  Coil Heating Electric 38,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {93dd374a-ded1-40df-afec-5adb268df243}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4d5590c5-a5cd-4788-815d-a129c97691e8}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {69515a3d-d80b-4792-8542-e7e8e474c576}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fda75f31-bbd8-4031-8f36-1ce89f21e6fb}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e0ffd1f1-94b5-483e-84fe-a87f6c8b67cf}, !- Handle
  Curve Cubic 38,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b849846e-1e82-4dfe-83f9-f172411be47d}, !- Handle
  Coil Cooling DX Single Speed 38 4kBtu/hr 11.0EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72478917209783,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8621124b-3162-4a5b-b0d1-1e75eeb5e27b}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2e72bb6c-2577-43ee-a746-f8b323e6311c}, !- Handle
  Sp-F4 N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {09ecfd47-7d2a-4ed5-b92a-56d14d476960}, !- Air Inlet Node Name
  {b9628709-32c5-492a-ba4d-175e7a6adfa0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8621124b-3162-4a5b-b0d1-1e75eeb5e27b}, !- Supply Air Fan Name
  {5572caaa-26a6-4ec5-90a0-70e72c528189}, !- Heating Coil Name
  {b849846e-1e82-4dfe-83f9-f172411be47d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {eb984ec7-bf36-4fdc-978a-605b3b454e0b}, !- Handle
  Node 244,                               !- Name
  {8ef55613-1bc2-4fc9-a700-317c5355dc2e}, !- Inlet Port
  {09ecfd47-7d2a-4ed5-b92a-56d14d476960}; !- Outlet Port

OS:Connection,
  {8ef55613-1bc2-4fc9-a700-317c5355dc2e}, !- Handle
  {a226d540-ab24-4514-99e2-f5a9587f01fc}, !- Name
  {9c563c12-754f-44fd-a78b-dcf9482e4f10}, !- Source Object
  3,                                      !- Outlet Port
  {eb984ec7-bf36-4fdc-978a-605b3b454e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09ecfd47-7d2a-4ed5-b92a-56d14d476960}, !- Handle
  {2d55d9ab-f421-441d-8886-5045e6695b8c}, !- Name
  {eb984ec7-bf36-4fdc-978a-605b3b454e0b}, !- Source Object
  3,                                      !- Outlet Port
  {2e72bb6c-2577-43ee-a746-f8b323e6311c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b40e70b2-a358-4b94-ac0d-284ba4070737}, !- Handle
  Node 245,                               !- Name
  {b9628709-32c5-492a-ba4d-175e7a6adfa0}, !- Inlet Port
  {00fb5b71-45d2-47e8-ad29-1e979172c804}; !- Outlet Port

OS:Connection,
  {00fb5b71-45d2-47e8-ad29-1e979172c804}, !- Handle
  {5f099490-e0b1-4dd3-a9fe-37925919200e}, !- Name
  {b40e70b2-a358-4b94-ac0d-284ba4070737}, !- Source Object
  3,                                      !- Outlet Port
  {c07b4388-d6f3-48df-bcd7-109291519483}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9628709-32c5-492a-ba4d-175e7a6adfa0}, !- Handle
  {3e8e9ec5-8cbc-43ca-b8e8-31e594be329f}, !- Name
  {2e72bb6c-2577-43ee-a746-f8b323e6311c}, !- Source Object
  4,                                      !- Outlet Port
  {b40e70b2-a358-4b94-ac0d-284ba4070737}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3be7a0ed-09aa-4e54-a04f-cce4a6fee8bc}, !- Handle
  Zone HVAC Baseboard Convective Electric 37, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7d6df594-3cff-4583-93d5-b17abfef2497}, !- Handle
  Air Terminal Single Duct Uncontrolled 37, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {01aac9bd-64ec-4ca5-b57c-83d0e0edab3d}, !- Inlet Air Node Name
  {cd01ce3f-9d71-42d1-b426-8bad66d815eb}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5278e816-a85f-4e06-a9c4-cf8f650a2f56}, !- Handle
  Node 246,                               !- Name
  {cd01ce3f-9d71-42d1-b426-8bad66d815eb}, !- Inlet Port
  {24d9b1d7-0f75-41b9-8203-3eac24398c20}; !- Outlet Port

OS:Node,
  {89936203-619b-42e7-af16-c68084a2ae96}, !- Handle
  Node 247,                               !- Name
  {4547a4ad-53ae-46af-b584-4029aba8e3ed}, !- Inlet Port
  {29367b79-6acf-454c-86c3-8b666964a2fe}; !- Outlet Port

OS:Connection,
  {24d9b1d7-0f75-41b9-8203-3eac24398c20}, !- Handle
  {38d9e025-bd63-4c16-b3c1-e6fbb26e2c7f}, !- Name
  {5278e816-a85f-4e06-a9c4-cf8f650a2f56}, !- Source Object
  3,                                      !- Outlet Port
  {c07b4388-d6f3-48df-bcd7-109291519483}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4547a4ad-53ae-46af-b584-4029aba8e3ed}, !- Handle
  {1eb566c7-be31-4ab3-9463-4848be7383a1}, !- Name
  {98fcaf5d-e1f0-479a-85e4-905f73adb7a1}, !- Source Object
  12,                                     !- Outlet Port
  {89936203-619b-42e7-af16-c68084a2ae96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29367b79-6acf-454c-86c3-8b666964a2fe}, !- Handle
  {3aabd137-0936-4ed6-a677-20f0c52305e1}, !- Name
  {89936203-619b-42e7-af16-c68084a2ae96}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  39;                                     !- Inlet Port

OS:Connection,
  {01aac9bd-64ec-4ca5-b57c-83d0e0edab3d}, !- Handle
  {1c2175f1-d558-4081-b5b0-83b40264253d}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  39,                                     !- Outlet Port
  {7d6df594-3cff-4583-93d5-b17abfef2497}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd01ce3f-9d71-42d1-b426-8bad66d815eb}, !- Handle
  {b24e58e4-95e8-4708-8ad6-fa76232e4cf9}, !- Name
  {7d6df594-3cff-4583-93d5-b17abfef2497}, !- Source Object
  4,                                      !- Outlet Port
  {5278e816-a85f-4e06-a9c4-cf8f650a2f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {44f5b892-cfa0-4cc3-bc6b-d8f68f64889c}, !- Handle
  Coil Heating Electric 39,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {be499f44-32ea-44a3-a5ed-4a3e4f9ab98d}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5b50896c-1b7f-4a79-87b2-0873dc4eaf54}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cb03b59c-8847-4827-9e6a-f2e2086f6a70}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {73e9b526-aef8-4492-a665-2f4d79b763c4}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8d506f91-63f1-4acb-9363-7c964aebf176}, !- Handle
  Curve Cubic 39,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fd0abf8f-9412-422e-bd59-001d21cd6125}, !- Handle
  Coil Cooling DX Single Speed 39 7kBtu/hr 11.0EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72700606172882,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {ff26569b-176c-4ae8-a086-3db5cc887fb1}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9ac82fec-e16c-4207-9799-472ae4692b90}, !- Handle
  Sp-F4 NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {22a5dcd7-4961-43bb-bed2-9e03477f7414}, !- Air Inlet Node Name
  {546f921e-0bf0-44c9-ab64-939ea474896e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ff26569b-176c-4ae8-a086-3db5cc887fb1}, !- Supply Air Fan Name
  {44f5b892-cfa0-4cc3-bc6b-d8f68f64889c}, !- Heating Coil Name
  {fd0abf8f-9412-422e-bd59-001d21cd6125}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {664b793b-162a-4e8a-bed0-e566b1c70b97}, !- Handle
  Node 248,                               !- Name
  {556e433f-856b-4419-9138-1adfed958e36}, !- Inlet Port
  {22a5dcd7-4961-43bb-bed2-9e03477f7414}; !- Outlet Port

OS:Connection,
  {556e433f-856b-4419-9138-1adfed958e36}, !- Handle
  {cafcb1d0-b9e3-4a2e-8032-6c100e9de61c}, !- Name
  {97732c18-b8f2-4807-923b-4db2b0c8ce6b}, !- Source Object
  3,                                      !- Outlet Port
  {664b793b-162a-4e8a-bed0-e566b1c70b97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22a5dcd7-4961-43bb-bed2-9e03477f7414}, !- Handle
  {ae2f2632-8c26-4d42-b77f-808fb7271b9b}, !- Name
  {664b793b-162a-4e8a-bed0-e566b1c70b97}, !- Source Object
  3,                                      !- Outlet Port
  {9ac82fec-e16c-4207-9799-472ae4692b90}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a13ee85b-041e-47df-8958-7b303d353d12}, !- Handle
  Node 249,                               !- Name
  {546f921e-0bf0-44c9-ab64-939ea474896e}, !- Inlet Port
  {6ba808f1-e0f8-45f5-b34e-b69b318f12d0}; !- Outlet Port

OS:Connection,
  {6ba808f1-e0f8-45f5-b34e-b69b318f12d0}, !- Handle
  {be9291d2-64fa-4bca-b4ee-6a319e27555a}, !- Name
  {a13ee85b-041e-47df-8958-7b303d353d12}, !- Source Object
  3,                                      !- Outlet Port
  {abcb4692-49ba-48d7-bd63-e55e04d4555f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {546f921e-0bf0-44c9-ab64-939ea474896e}, !- Handle
  {508dd028-ec95-4a7e-960b-bebd17d49b99}, !- Name
  {9ac82fec-e16c-4207-9799-472ae4692b90}, !- Source Object
  4,                                      !- Outlet Port
  {a13ee85b-041e-47df-8958-7b303d353d12}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1cd25dc8-3a2c-4418-99e1-3021948b3c8b}, !- Handle
  Zone HVAC Baseboard Convective Electric 38, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0bcf9b57-3be4-4014-988e-8d67b5db6918}, !- Handle
  Air Terminal Single Duct Uncontrolled 38, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {9492373a-a5af-4b94-81a6-a6313577e48b}, !- Inlet Air Node Name
  {a3b113e7-f7a3-47a4-8125-441fc1225a31}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {95725178-3f32-4338-81fd-1b2d6d9b03ba}, !- Handle
  Node 250,                               !- Name
  {a3b113e7-f7a3-47a4-8125-441fc1225a31}, !- Inlet Port
  {1644cd40-6a79-4653-9256-cefa82464136}; !- Outlet Port

OS:Node,
  {81c0afa0-7875-4fc7-93ad-51af01819022}, !- Handle
  Node 251,                               !- Name
  {e8249244-0382-4c02-a128-29991f6e238a}, !- Inlet Port
  {809ea2a4-d59b-44ce-8bb6-eb79b63b26d9}; !- Outlet Port

OS:Connection,
  {1644cd40-6a79-4653-9256-cefa82464136}, !- Handle
  {f4f5d4a5-5a9b-45c6-a01e-214fbb71d89c}, !- Name
  {95725178-3f32-4338-81fd-1b2d6d9b03ba}, !- Source Object
  3,                                      !- Outlet Port
  {abcb4692-49ba-48d7-bd63-e55e04d4555f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e8249244-0382-4c02-a128-29991f6e238a}, !- Handle
  {436c545d-70f8-4b69-a6a8-edf4f219c9f9}, !- Name
  {76341ff9-d75a-4984-9668-aa0142c4543d}, !- Source Object
  12,                                     !- Outlet Port
  {81c0afa0-7875-4fc7-93ad-51af01819022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {809ea2a4-d59b-44ce-8bb6-eb79b63b26d9}, !- Handle
  {812606d7-e5b1-4646-9ec1-ed4e8b1c9148}, !- Name
  {81c0afa0-7875-4fc7-93ad-51af01819022}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  40;                                     !- Inlet Port

OS:Connection,
  {9492373a-a5af-4b94-81a6-a6313577e48b}, !- Handle
  {c8410d55-e384-437b-bb30-d7bb13100fdd}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  40,                                     !- Outlet Port
  {0bcf9b57-3be4-4014-988e-8d67b5db6918}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3b113e7-f7a3-47a4-8125-441fc1225a31}, !- Handle
  {9e2d11bb-dd58-4441-b7b2-7753e7acaf7b}, !- Name
  {0bcf9b57-3be4-4014-988e-8d67b5db6918}, !- Source Object
  4,                                      !- Outlet Port
  {95725178-3f32-4338-81fd-1b2d6d9b03ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {eea565e1-d8f7-4139-97fd-dc7552db38d3}, !- Handle
  Coil Heating Electric 40,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {51ff09dc-0ecb-4154-aa2b-d2592fced7bf}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {acfb15d3-e9be-4117-8364-6527f8ebc677}, !- Handle
  Curve Quadratic 79,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0d6502c4-975c-4155-895b-f388a466d0e2}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5f16e7de-b02e-4537-95a1-f1e14713e4e2}, !- Handle
  Curve Quadratic 80,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2ca69d90-b88f-4992-8841-60c7b979d08b}, !- Handle
  Curve Cubic 40,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a1e2155a-8fab-49f6-aee9-f8ca88449535}, !- Handle
  Coil Cooling DX Single Speed 40 7kBtu/hr 11.0EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72187664438365,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0869b9b7-082b-46e8-8fa7-bad03d4abafc}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {53c10ab7-c3b2-4df4-bae7-a89d7c5df16e}, !- Handle
  Sp-F4 NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {be7a7681-d9b6-4356-bd59-0d62dd5b1501}, !- Air Inlet Node Name
  {a0a3ace5-9183-4850-a769-bbcd637073b6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0869b9b7-082b-46e8-8fa7-bad03d4abafc}, !- Supply Air Fan Name
  {eea565e1-d8f7-4139-97fd-dc7552db38d3}, !- Heating Coil Name
  {a1e2155a-8fab-49f6-aee9-f8ca88449535}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5b16f13e-3193-4912-8757-9e3f5c74518a}, !- Handle
  Node 252,                               !- Name
  {76a8bec4-69d4-4173-b63f-f86c3914b7d0}, !- Inlet Port
  {be7a7681-d9b6-4356-bd59-0d62dd5b1501}; !- Outlet Port

OS:Connection,
  {76a8bec4-69d4-4173-b63f-f86c3914b7d0}, !- Handle
  {b8ca01f7-0fd6-4737-86ad-e76af6070750}, !- Name
  {938bb695-91e8-4068-8077-6990380af443}, !- Source Object
  3,                                      !- Outlet Port
  {5b16f13e-3193-4912-8757-9e3f5c74518a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be7a7681-d9b6-4356-bd59-0d62dd5b1501}, !- Handle
  {24ab025c-5555-43d5-ac40-e05088cbc8c4}, !- Name
  {5b16f13e-3193-4912-8757-9e3f5c74518a}, !- Source Object
  3,                                      !- Outlet Port
  {53c10ab7-c3b2-4df4-bae7-a89d7c5df16e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {14c3467e-18ab-432f-bf12-585d6354f85e}, !- Handle
  Node 253,                               !- Name
  {a0a3ace5-9183-4850-a769-bbcd637073b6}, !- Inlet Port
  {a8bbf61d-ef32-4b8c-91d5-47271dc80d9d}; !- Outlet Port

OS:Connection,
  {a8bbf61d-ef32-4b8c-91d5-47271dc80d9d}, !- Handle
  {d29b18d9-7325-4d1d-a313-37a64d2e2ad0}, !- Name
  {14c3467e-18ab-432f-bf12-585d6354f85e}, !- Source Object
  3,                                      !- Outlet Port
  {e057a071-409d-4830-9d96-2b002f20f761}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0a3ace5-9183-4850-a769-bbcd637073b6}, !- Handle
  {263fba99-30b2-4af0-b086-c45dcd2f2ad0}, !- Name
  {53c10ab7-c3b2-4df4-bae7-a89d7c5df16e}, !- Source Object
  4,                                      !- Outlet Port
  {14c3467e-18ab-432f-bf12-585d6354f85e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b581c81a-01a2-4dbc-aeeb-eff3cf878981}, !- Handle
  Zone HVAC Baseboard Convective Electric 39, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a3273041-630d-4467-83ca-6a54493f2ef7}, !- Handle
  Air Terminal Single Duct Uncontrolled 39, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {89010f09-7c01-412a-9b18-db318295ceba}, !- Inlet Air Node Name
  {44608f65-10f3-40af-b511-66aaa15cab1e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f5e47201-b407-4a1e-bf50-4e73960eb843}, !- Handle
  Node 254,                               !- Name
  {44608f65-10f3-40af-b511-66aaa15cab1e}, !- Inlet Port
  {1c4528ec-f835-4e5e-952f-8fa53dd55039}; !- Outlet Port

OS:Node,
  {fe11ebe5-fd3b-4b50-ba30-cdc18f37417d}, !- Handle
  Node 255,                               !- Name
  {5bcd96c2-cdcc-4d7f-ab8f-3323803f4256}, !- Inlet Port
  {4e3f4201-c069-4043-a0ee-e269a8a741b6}; !- Outlet Port

OS:Connection,
  {1c4528ec-f835-4e5e-952f-8fa53dd55039}, !- Handle
  {1452584e-a579-4907-bc68-9ef5731ce59b}, !- Name
  {f5e47201-b407-4a1e-bf50-4e73960eb843}, !- Source Object
  3,                                      !- Outlet Port
  {e057a071-409d-4830-9d96-2b002f20f761}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5bcd96c2-cdcc-4d7f-ab8f-3323803f4256}, !- Handle
  {ee96cae2-fef0-4525-9ece-d5aa69544a7e}, !- Name
  {4fa6582b-0ebc-44b5-86d3-a202257d80b3}, !- Source Object
  12,                                     !- Outlet Port
  {fe11ebe5-fd3b-4b50-ba30-cdc18f37417d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e3f4201-c069-4043-a0ee-e269a8a741b6}, !- Handle
  {7ecae376-eb8b-4fae-bc9a-4b9e6803da5a}, !- Name
  {fe11ebe5-fd3b-4b50-ba30-cdc18f37417d}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  41;                                     !- Inlet Port

OS:Connection,
  {89010f09-7c01-412a-9b18-db318295ceba}, !- Handle
  {87dbff86-d302-4bed-a32e-29a1fa819b10}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  41,                                     !- Outlet Port
  {a3273041-630d-4467-83ca-6a54493f2ef7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44608f65-10f3-40af-b511-66aaa15cab1e}, !- Handle
  {6c4cae53-f45d-4e2f-8eb8-5cc61ec16c96}, !- Name
  {a3273041-630d-4467-83ca-6a54493f2ef7}, !- Source Object
  4,                                      !- Outlet Port
  {f5e47201-b407-4a1e-bf50-4e73960eb843}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {323dd2ce-902e-406e-a4f4-1f7c3fed2ed6}, !- Handle
  Coil Heating Electric 41,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {155e3e91-0d3f-4aa3-b030-6a22c2354944}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {51958a82-1c90-49a6-97df-df92de541691}, !- Handle
  Curve Quadratic 81,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e5aa3c5-522b-41be-9f46-6f52f2e1cde0}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {28f4a512-4a8a-4d88-9324-1c77961ee057}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f68b1899-0aad-4f19-bb61-156d377c392a}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d4b89d81-ced9-4a3c-bad8-a9a5aafe5411}, !- Handle
  Coil Cooling DX Single Speed 41 5kBtu/hr 11.0EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72537258250795,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b6362726-b968-4333-8e7d-61ea883de126}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {22dd3aa2-6b7e-43a2-b3c9-2d6fbd703a79}, !- Handle
  Sp-F4 Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {314337d1-d01f-4996-a3e3-f4737ba92a39}, !- Air Inlet Node Name
  {7a5cd487-d638-46a2-bfb0-5e6ab046e69d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b6362726-b968-4333-8e7d-61ea883de126}, !- Supply Air Fan Name
  {323dd2ce-902e-406e-a4f4-1f7c3fed2ed6}, !- Heating Coil Name
  {d4b89d81-ced9-4a3c-bad8-a9a5aafe5411}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {492b671f-4df9-4750-b98c-3b3db107c320}, !- Handle
  Node 256,                               !- Name
  {c5b5f6f5-e652-49ce-ba74-4a4e1fd3e508}, !- Inlet Port
  {314337d1-d01f-4996-a3e3-f4737ba92a39}; !- Outlet Port

OS:Connection,
  {c5b5f6f5-e652-49ce-ba74-4a4e1fd3e508}, !- Handle
  {de825ff8-51df-4e8c-8f57-d5fa8705d92f}, !- Name
  {e67c7d73-c5cf-49ae-b066-e25805f5020b}, !- Source Object
  3,                                      !- Outlet Port
  {492b671f-4df9-4750-b98c-3b3db107c320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {314337d1-d01f-4996-a3e3-f4737ba92a39}, !- Handle
  {4cac5ae8-e660-4169-ac94-5a91e1f18c32}, !- Name
  {492b671f-4df9-4750-b98c-3b3db107c320}, !- Source Object
  3,                                      !- Outlet Port
  {22dd3aa2-6b7e-43a2-b3c9-2d6fbd703a79}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b22400a-bd05-4878-aa3e-b53fa9267e01}, !- Handle
  Node 257,                               !- Name
  {7a5cd487-d638-46a2-bfb0-5e6ab046e69d}, !- Inlet Port
  {c9cbc02d-cd6d-4b42-9858-7002bde4bb59}; !- Outlet Port

OS:Connection,
  {c9cbc02d-cd6d-4b42-9858-7002bde4bb59}, !- Handle
  {20d5c8ba-e9fd-4ab2-a851-533fde5faa88}, !- Name
  {5b22400a-bd05-4878-aa3e-b53fa9267e01}, !- Source Object
  3,                                      !- Outlet Port
  {bea4be2b-7f85-4c00-8685-7aafa4c559b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a5cd487-d638-46a2-bfb0-5e6ab046e69d}, !- Handle
  {d1636633-edd0-4b13-847c-b51a698f145a}, !- Name
  {22dd3aa2-6b7e-43a2-b3c9-2d6fbd703a79}, !- Source Object
  4,                                      !- Outlet Port
  {5b22400a-bd05-4878-aa3e-b53fa9267e01}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cd3a7b17-3bfd-4cdb-a05f-e263a084f5e8}, !- Handle
  Zone HVAC Baseboard Convective Electric 40, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4bab9f4f-63b4-48a1-b369-0c6c9977a36c}, !- Handle
  Air Terminal Single Duct Uncontrolled 40, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {5e1ac66a-6837-4a52-80e6-7f0742e81594}, !- Inlet Air Node Name
  {3e22116d-35d2-449e-925d-e0f725ccfcf2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4855f2dd-6524-4173-86ac-2975e6623d31}, !- Handle
  Node 258,                               !- Name
  {3e22116d-35d2-449e-925d-e0f725ccfcf2}, !- Inlet Port
  {0fb33ba1-3fa7-4a52-9e4a-ce64da8f782a}; !- Outlet Port

OS:Node,
  {dfb466c4-f408-41dd-8ad9-b4b29e6dc4bb}, !- Handle
  Node 259,                               !- Name
  {f990591c-b867-4455-9ff9-a7870c809868}, !- Inlet Port
  {03b2a9fe-6694-4113-b5b8-6b6af9926810}; !- Outlet Port

OS:Connection,
  {0fb33ba1-3fa7-4a52-9e4a-ce64da8f782a}, !- Handle
  {088ed2a9-573d-4ad5-a532-2cfd48f2961b}, !- Name
  {4855f2dd-6524-4173-86ac-2975e6623d31}, !- Source Object
  3,                                      !- Outlet Port
  {bea4be2b-7f85-4c00-8685-7aafa4c559b8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f990591c-b867-4455-9ff9-a7870c809868}, !- Handle
  {f6adb12b-7c92-4c4d-9a03-a038a4a49ed4}, !- Name
  {3a53d1c2-04b8-45e3-91d5-7b534d85d03c}, !- Source Object
  12,                                     !- Outlet Port
  {dfb466c4-f408-41dd-8ad9-b4b29e6dc4bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03b2a9fe-6694-4113-b5b8-6b6af9926810}, !- Handle
  {1256ebef-d608-4827-aafa-08ddaef4884e}, !- Name
  {dfb466c4-f408-41dd-8ad9-b4b29e6dc4bb}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  42;                                     !- Inlet Port

OS:Connection,
  {5e1ac66a-6837-4a52-80e6-7f0742e81594}, !- Handle
  {77b90739-212a-4275-b593-c56810eb1283}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  42,                                     !- Outlet Port
  {4bab9f4f-63b4-48a1-b369-0c6c9977a36c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e22116d-35d2-449e-925d-e0f725ccfcf2}, !- Handle
  {ba0a8674-a55c-4987-a6df-dd3c9f7e5c12}, !- Name
  {4bab9f4f-63b4-48a1-b369-0c6c9977a36c}, !- Source Object
  4,                                      !- Outlet Port
  {4855f2dd-6524-4173-86ac-2975e6623d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {25242e49-96dc-4ef7-89a4-ff1a0cc892e2}, !- Handle
  Coil Heating Electric 42,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1a5af0d7-68cf-4a0c-b084-dfa0beebfd4a}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c5edb26-f412-42f2-96c7-75a0ad5d79e0}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0a660180-0d63-4371-a616-e675dc5afb0e}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7d4c430f-6c0c-4760-ae85-520c8fe7bd6d}, !- Handle
  Curve Quadratic 84,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {958c3d92-0bee-43a1-91f0-f81bad5b3d86}, !- Handle
  Curve Cubic 42,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {753ad97e-525f-4e2d-a3e4-6b591b13c5d3}, !- Handle
  Coil Cooling DX Single Speed 42 7kBtu/hr 11.0EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72691667357174,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {97a6ae98-cc6c-4e2a-b496-0398f9ea0631}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a783b8cc-7c9b-4b17-95f4-e5c981cba45b}, !- Handle
  Sp-F4 S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {08ddbb20-8f2c-44b4-a137-85f2b4afc3ab}, !- Air Inlet Node Name
  {121f2c75-221d-400b-80ec-12187030ee54}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {97a6ae98-cc6c-4e2a-b496-0398f9ea0631}, !- Supply Air Fan Name
  {25242e49-96dc-4ef7-89a4-ff1a0cc892e2}, !- Heating Coil Name
  {753ad97e-525f-4e2d-a3e4-6b591b13c5d3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d7e999bc-9d5c-4773-8e7e-feabaf2cef69}, !- Handle
  Node 260,                               !- Name
  {97bff976-086f-4e50-93e1-54deea17962b}, !- Inlet Port
  {08ddbb20-8f2c-44b4-a137-85f2b4afc3ab}; !- Outlet Port

OS:Connection,
  {97bff976-086f-4e50-93e1-54deea17962b}, !- Handle
  {f7e82d4f-9090-480e-b0ad-b5d7b781d21c}, !- Name
  {ff2e4ba7-0b14-4488-8551-a006a69550ae}, !- Source Object
  3,                                      !- Outlet Port
  {d7e999bc-9d5c-4773-8e7e-feabaf2cef69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08ddbb20-8f2c-44b4-a137-85f2b4afc3ab}, !- Handle
  {aeddd8c0-1c44-4e40-a686-486cb4c595ea}, !- Name
  {d7e999bc-9d5c-4773-8e7e-feabaf2cef69}, !- Source Object
  3,                                      !- Outlet Port
  {a783b8cc-7c9b-4b17-95f4-e5c981cba45b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a1561298-344b-481e-bc7b-1cfc4dfb844d}, !- Handle
  Node 261,                               !- Name
  {121f2c75-221d-400b-80ec-12187030ee54}, !- Inlet Port
  {fdbbf48a-448a-4d13-81cd-010def2c625d}; !- Outlet Port

OS:Connection,
  {fdbbf48a-448a-4d13-81cd-010def2c625d}, !- Handle
  {58eccb38-6d48-44ab-bbb2-b7797d574883}, !- Name
  {a1561298-344b-481e-bc7b-1cfc4dfb844d}, !- Source Object
  3,                                      !- Outlet Port
  {976c153c-d420-4b11-a7d0-c11fe690d59b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {121f2c75-221d-400b-80ec-12187030ee54}, !- Handle
  {7ab623e5-6ce8-403c-bb1d-37ec7b8998ee}, !- Name
  {a783b8cc-7c9b-4b17-95f4-e5c981cba45b}, !- Source Object
  4,                                      !- Outlet Port
  {a1561298-344b-481e-bc7b-1cfc4dfb844d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c3b8693b-2f24-48a0-87a1-002c12855dfd}, !- Handle
  Zone HVAC Baseboard Convective Electric 41, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {14a48a38-01c6-40d9-8d51-9242fbb67081}, !- Handle
  Air Terminal Single Duct Uncontrolled 41, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {b7257d43-28c2-4746-8227-612faf338c5d}, !- Inlet Air Node Name
  {7b8cb7f7-c027-4857-9dfe-104bf7e49fa8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4116b157-e732-4321-99f2-f328409d3d56}, !- Handle
  Node 262,                               !- Name
  {7b8cb7f7-c027-4857-9dfe-104bf7e49fa8}, !- Inlet Port
  {40ba8cd4-dd9e-48fa-b342-b3655d67d804}; !- Outlet Port

OS:Node,
  {dfd93157-6f9a-4799-ba08-c007a9368709}, !- Handle
  Node 263,                               !- Name
  {4aea5436-65f8-4ffc-b69a-86c482dc9ecb}, !- Inlet Port
  {4e6db7f2-5ce2-4da3-811f-9c8e165a0e3e}; !- Outlet Port

OS:Connection,
  {40ba8cd4-dd9e-48fa-b342-b3655d67d804}, !- Handle
  {1db9a9d8-e335-4a66-8a79-8814da39e0c8}, !- Name
  {4116b157-e732-4321-99f2-f328409d3d56}, !- Source Object
  3,                                      !- Outlet Port
  {976c153c-d420-4b11-a7d0-c11fe690d59b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4aea5436-65f8-4ffc-b69a-86c482dc9ecb}, !- Handle
  {92d0751b-c28d-4999-af66-c4e0e6844533}, !- Name
  {157b0dc3-c799-453e-a673-c7f602c90c5b}, !- Source Object
  12,                                     !- Outlet Port
  {dfd93157-6f9a-4799-ba08-c007a9368709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e6db7f2-5ce2-4da3-811f-9c8e165a0e3e}, !- Handle
  {4a294ab6-ad23-4e7b-baae-f8775e6c091c}, !- Name
  {dfd93157-6f9a-4799-ba08-c007a9368709}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  43;                                     !- Inlet Port

OS:Connection,
  {b7257d43-28c2-4746-8227-612faf338c5d}, !- Handle
  {b2666fe0-eae2-4ddc-9e63-0d38b3da5705}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  43,                                     !- Outlet Port
  {14a48a38-01c6-40d9-8d51-9242fbb67081}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b8cb7f7-c027-4857-9dfe-104bf7e49fa8}, !- Handle
  {40190fe0-982c-475f-bab8-9b0073d1133c}, !- Name
  {14a48a38-01c6-40d9-8d51-9242fbb67081}, !- Source Object
  4,                                      !- Outlet Port
  {4116b157-e732-4321-99f2-f328409d3d56}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0b0a534d-e3b3-4064-88e0-8849a34eb9f9}, !- Handle
  Coil Heating Electric 43,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8bc68397-57e8-42c7-a761-9063bbd90709}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fd496997-9927-4001-bb89-642ed6ff762a}, !- Handle
  Curve Quadratic 85,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c110d786-4d29-4fcd-8509-7e0146863f47}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {667a403f-99d9-4d98-9ba0-a2c0f76a1ba5}, !- Handle
  Curve Quadratic 86,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ec696d64-8665-439b-99b3-6bf272920db8}, !- Handle
  Curve Cubic 43,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {723d89e5-d705-43e9-b11d-9f0030d05682}, !- Handle
  Coil Cooling DX Single Speed 43 7kBtu/hr 11.0EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72697400506784,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {cbbcee9f-91c5-4e28-9657-ee8485dab5e3}, !- Handle
  Fan Constant Volume 43,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a64f7815-09bc-4490-81b7-668b6dd994e8}, !- Handle
  Sp-F4 S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {3904123d-c832-4b8a-9afb-a1316c83cba1}, !- Air Inlet Node Name
  {5b6adf0b-33f5-4c67-ae13-25f44c682ba9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cbbcee9f-91c5-4e28-9657-ee8485dab5e3}, !- Supply Air Fan Name
  {0b0a534d-e3b3-4064-88e0-8849a34eb9f9}, !- Heating Coil Name
  {723d89e5-d705-43e9-b11d-9f0030d05682}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8b60d731-d4e9-47a1-bdd6-10aa7dea3eb3}, !- Handle
  Node 264,                               !- Name
  {71faef7a-fbbd-43c8-a996-99ad4c98a580}, !- Inlet Port
  {3904123d-c832-4b8a-9afb-a1316c83cba1}; !- Outlet Port

OS:Connection,
  {71faef7a-fbbd-43c8-a996-99ad4c98a580}, !- Handle
  {733bf3dc-8944-42bc-9835-03bc0d60679f}, !- Name
  {7a8fd6a8-6d3c-4ee7-a9de-7677003100da}, !- Source Object
  3,                                      !- Outlet Port
  {8b60d731-d4e9-47a1-bdd6-10aa7dea3eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3904123d-c832-4b8a-9afb-a1316c83cba1}, !- Handle
  {8d7c0e81-0136-47e9-a917-77ae8f1085f4}, !- Name
  {8b60d731-d4e9-47a1-bdd6-10aa7dea3eb3}, !- Source Object
  3,                                      !- Outlet Port
  {a64f7815-09bc-4490-81b7-668b6dd994e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {691d3cba-f295-4cf5-b622-5c1d142410cd}, !- Handle
  Node 265,                               !- Name
  {5b6adf0b-33f5-4c67-ae13-25f44c682ba9}, !- Inlet Port
  {fe424573-cee4-4b93-9f8a-b5cd9f708fa4}; !- Outlet Port

OS:Connection,
  {fe424573-cee4-4b93-9f8a-b5cd9f708fa4}, !- Handle
  {0bb8edd4-bf03-4f62-b056-c286dc981a17}, !- Name
  {691d3cba-f295-4cf5-b622-5c1d142410cd}, !- Source Object
  3,                                      !- Outlet Port
  {d24a7936-9884-41a2-bf01-e50b64d39dda}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b6adf0b-33f5-4c67-ae13-25f44c682ba9}, !- Handle
  {c3db2bbf-a54f-437b-b574-1332d2e26f76}, !- Name
  {a64f7815-09bc-4490-81b7-668b6dd994e8}, !- Source Object
  4,                                      !- Outlet Port
  {691d3cba-f295-4cf5-b622-5c1d142410cd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1e5b6b6d-a9a3-42a7-a93d-d3bf7e512469}, !- Handle
  Zone HVAC Baseboard Convective Electric 42, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {25579445-8ba2-494e-994e-e032e59e6991}, !- Handle
  Air Terminal Single Duct Uncontrolled 42, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {d1be4c24-2df5-4bf5-8c42-0f1c8650e02a}, !- Inlet Air Node Name
  {fb21aa66-b939-4cba-a4cf-673e15cdb335}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {916ea139-2827-476c-b435-f0fab01faaa3}, !- Handle
  Node 266,                               !- Name
  {fb21aa66-b939-4cba-a4cf-673e15cdb335}, !- Inlet Port
  {a72274d3-0b30-40a7-acd4-b2c6c5c92ecd}; !- Outlet Port

OS:Node,
  {01aef40a-4257-4467-8f03-6a4e85a50b52}, !- Handle
  Node 267,                               !- Name
  {2387b330-6b72-4bb8-850e-4b15c6b688a7}, !- Inlet Port
  {1b7e856c-9a85-4a58-9d78-f527fb118fb5}; !- Outlet Port

OS:Connection,
  {a72274d3-0b30-40a7-acd4-b2c6c5c92ecd}, !- Handle
  {24ab42f7-173a-4057-aea7-ca2d2f846b43}, !- Name
  {916ea139-2827-476c-b435-f0fab01faaa3}, !- Source Object
  3,                                      !- Outlet Port
  {d24a7936-9884-41a2-bf01-e50b64d39dda}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2387b330-6b72-4bb8-850e-4b15c6b688a7}, !- Handle
  {30cc92a0-e91e-40a2-8ca9-c31acc024c42}, !- Name
  {7a9c3179-d267-4f26-bfc5-cac435cb3d06}, !- Source Object
  12,                                     !- Outlet Port
  {01aef40a-4257-4467-8f03-6a4e85a50b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b7e856c-9a85-4a58-9d78-f527fb118fb5}, !- Handle
  {609f3186-3478-493e-8d18-adb0c8c68d3e}, !- Name
  {01aef40a-4257-4467-8f03-6a4e85a50b52}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  44;                                     !- Inlet Port

OS:Connection,
  {d1be4c24-2df5-4bf5-8c42-0f1c8650e02a}, !- Handle
  {b2fce649-6411-4e06-999d-446a9f65baba}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  44,                                     !- Outlet Port
  {25579445-8ba2-494e-994e-e032e59e6991}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb21aa66-b939-4cba-a4cf-673e15cdb335}, !- Handle
  {609a32c6-cfab-40ac-bacd-838973024067}, !- Name
  {25579445-8ba2-494e-994e-e032e59e6991}, !- Source Object
  4,                                      !- Outlet Port
  {916ea139-2827-476c-b435-f0fab01faaa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fae2ab19-6797-422a-baa7-74d21aa82dd5}, !- Handle
  Coil Heating Electric 44,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e4f815aa-6f30-4d82-aaa3-7973d91563f5}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a2391b0-3506-44a9-8655-3fc1e87b8770}, !- Handle
  Curve Quadratic 87,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3cdab15e-221a-46de-a2be-e4c481b6f04b}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f06ba89-eed5-45e8-a4ec-b67337c893d5}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {268f167e-0d59-45b0-9027-be13773e839c}, !- Handle
  Curve Cubic 44,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f89e6ac5-46ca-45b3-b053-e5a303a9f090}, !- Handle
  Coil Cooling DX Single Speed 44 9kBtu/hr 10.6EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.59357771720897,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {6d5e297c-2443-4f79-bc86-9427f27f3c05}, !- Handle
  Fan Constant Volume 44,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {74ec0b4e-cf34-4fbe-bfd4-3caa6ad0199f}, !- Handle
  Sp-F4 SE Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {bf4ab0a6-57a4-464c-a25d-26ec7a1736be}, !- Air Inlet Node Name
  {8eb4bf8d-fc0b-4b8a-8b5b-6194f756edd6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6d5e297c-2443-4f79-bc86-9427f27f3c05}, !- Supply Air Fan Name
  {fae2ab19-6797-422a-baa7-74d21aa82dd5}, !- Heating Coil Name
  {f89e6ac5-46ca-45b3-b053-e5a303a9f090}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {aa07b5de-2864-4832-8ead-443a1d4a2c4f}, !- Handle
  Node 268,                               !- Name
  {bf1e7f30-04d6-4748-8a6b-18eba6ce2c61}, !- Inlet Port
  {bf4ab0a6-57a4-464c-a25d-26ec7a1736be}; !- Outlet Port

OS:Connection,
  {bf1e7f30-04d6-4748-8a6b-18eba6ce2c61}, !- Handle
  {b2de28d0-1da7-4c3e-bd73-7cd7c5b9a797}, !- Name
  {76086880-2052-4c79-8570-c012d0924eb7}, !- Source Object
  3,                                      !- Outlet Port
  {aa07b5de-2864-4832-8ead-443a1d4a2c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf4ab0a6-57a4-464c-a25d-26ec7a1736be}, !- Handle
  {cf960f5f-bce1-440a-897e-3ebee7cfc199}, !- Name
  {aa07b5de-2864-4832-8ead-443a1d4a2c4f}, !- Source Object
  3,                                      !- Outlet Port
  {74ec0b4e-cf34-4fbe-bfd4-3caa6ad0199f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {23bc8475-885f-4dbb-8507-7663b31ac331}, !- Handle
  Node 269,                               !- Name
  {8eb4bf8d-fc0b-4b8a-8b5b-6194f756edd6}, !- Inlet Port
  {a5bc0d81-b227-45c7-8b64-ca05057dcae7}; !- Outlet Port

OS:Connection,
  {a5bc0d81-b227-45c7-8b64-ca05057dcae7}, !- Handle
  {5c7f0afe-5a0c-4b1b-bd24-1ece4f656d5f}, !- Name
  {23bc8475-885f-4dbb-8507-7663b31ac331}, !- Source Object
  3,                                      !- Outlet Port
  {b11068fe-6d25-43ab-8b1e-d20885d8bd19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8eb4bf8d-fc0b-4b8a-8b5b-6194f756edd6}, !- Handle
  {aad11441-3534-4910-8afe-b4cc2aeda55b}, !- Name
  {74ec0b4e-cf34-4fbe-bfd4-3caa6ad0199f}, !- Source Object
  4,                                      !- Outlet Port
  {23bc8475-885f-4dbb-8507-7663b31ac331}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {06bbc792-c209-4fb4-9af5-4d233b59869f}, !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9c126376-52f4-46e8-ac2c-86e63382f098}, !- Handle
  Air Terminal Single Duct Uncontrolled 43, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {ca538dc2-83fb-4eb2-b04d-fda590ca4511}, !- Inlet Air Node Name
  {60f417ab-2839-4e9c-962e-c614277d1a13}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {236e7d6e-c87d-4fae-a9bb-4843794126af}, !- Handle
  Node 270,                               !- Name
  {60f417ab-2839-4e9c-962e-c614277d1a13}, !- Inlet Port
  {49979cda-824c-4f26-9168-4f0b7f148b85}; !- Outlet Port

OS:Node,
  {e09e89a1-4f06-4fc9-a67e-ff09e7a09c1c}, !- Handle
  Node 271,                               !- Name
  {f6ed8a80-37e1-47f7-bbb0-dce6f9f5c1b2}, !- Inlet Port
  {6d43d7aa-cbf1-4b16-9084-227561d16139}; !- Outlet Port

OS:Connection,
  {49979cda-824c-4f26-9168-4f0b7f148b85}, !- Handle
  {1fcdf61a-0bf6-4186-b045-c78927790ca2}, !- Name
  {236e7d6e-c87d-4fae-a9bb-4843794126af}, !- Source Object
  3,                                      !- Outlet Port
  {b11068fe-6d25-43ab-8b1e-d20885d8bd19}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f6ed8a80-37e1-47f7-bbb0-dce6f9f5c1b2}, !- Handle
  {3f82a07b-8225-4034-9e17-a2cca993226c}, !- Name
  {df2bfe6c-e2a8-4bce-a6e5-2ca3390f4799}, !- Source Object
  12,                                     !- Outlet Port
  {e09e89a1-4f06-4fc9-a67e-ff09e7a09c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d43d7aa-cbf1-4b16-9084-227561d16139}, !- Handle
  {15d8ced2-a6d6-44e6-ad70-97b40d2fea93}, !- Name
  {e09e89a1-4f06-4fc9-a67e-ff09e7a09c1c}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  45;                                     !- Inlet Port

OS:Connection,
  {ca538dc2-83fb-4eb2-b04d-fda590ca4511}, !- Handle
  {e3ca3890-55f4-4f39-a4bc-32b4cb09ece7}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  45,                                     !- Outlet Port
  {9c126376-52f4-46e8-ac2c-86e63382f098}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60f417ab-2839-4e9c-962e-c614277d1a13}, !- Handle
  {8a9f8e4a-902a-43c5-9324-3b4ca056791d}, !- Name
  {9c126376-52f4-46e8-ac2c-86e63382f098}, !- Source Object
  4,                                      !- Outlet Port
  {236e7d6e-c87d-4fae-a9bb-4843794126af}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7a05d0dd-c68e-4536-aa9a-10ec8f100a1d}, !- Handle
  Coil Heating Electric 45,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {aef576c4-388b-48bc-9605-bcf340caef15}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3019b8d8-3c95-494e-9094-a5e62c39c776}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6d7d00a3-29fd-45b0-abe0-e0c23e1d99dc}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a6ebce5e-99cd-4d18-8366-02fe9ce81164}, !- Handle
  Curve Quadratic 90,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8e55307b-ba77-49f9-8e72-7597096c399c}, !- Handle
  Curve Cubic 45,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c1e53022-07ca-4400-8fc6-3bbb9896a0d6}, !- Handle
  Coil Cooling DX Single Speed 45 9kBtu/hr 10.6EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.59829349128669,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0a36596f-885b-4ed8-85f2-11992ca65c7b}, !- Handle
  Fan Constant Volume 45,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6b17e8e0-f4ca-4725-9c90-91959411f4fe}, !- Handle
  Sp-F4 SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {b4fbff99-412f-41d8-a713-d3491dfd3dac}, !- Air Inlet Node Name
  {7aa6c715-a8c7-4a81-97fb-6b00a9db8d28}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0a36596f-885b-4ed8-85f2-11992ca65c7b}, !- Supply Air Fan Name
  {7a05d0dd-c68e-4536-aa9a-10ec8f100a1d}, !- Heating Coil Name
  {c1e53022-07ca-4400-8fc6-3bbb9896a0d6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f005d83d-22a6-4c3f-b817-744df2d6a266}, !- Handle
  Node 272,                               !- Name
  {30e7acea-5463-4529-b851-bec7478aa1ea}, !- Inlet Port
  {b4fbff99-412f-41d8-a713-d3491dfd3dac}; !- Outlet Port

OS:Connection,
  {30e7acea-5463-4529-b851-bec7478aa1ea}, !- Handle
  {c0fd4911-bb70-4b02-a153-fb27b653a673}, !- Name
  {0e92bd3e-0222-4948-bec7-54df409dc6f9}, !- Source Object
  3,                                      !- Outlet Port
  {f005d83d-22a6-4c3f-b817-744df2d6a266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4fbff99-412f-41d8-a713-d3491dfd3dac}, !- Handle
  {7abe384c-5aef-40f5-9c0b-74b9f2e0f89d}, !- Name
  {f005d83d-22a6-4c3f-b817-744df2d6a266}, !- Source Object
  3,                                      !- Outlet Port
  {6b17e8e0-f4ca-4725-9c90-91959411f4fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f514d1f5-b6b7-4bde-bdb8-70b3ee878b0b}, !- Handle
  Node 273,                               !- Name
  {7aa6c715-a8c7-4a81-97fb-6b00a9db8d28}, !- Inlet Port
  {f369788d-949c-4048-acc3-82ee80168ad6}; !- Outlet Port

OS:Connection,
  {f369788d-949c-4048-acc3-82ee80168ad6}, !- Handle
  {b2290b53-bd75-44fe-a38c-47873c781844}, !- Name
  {f514d1f5-b6b7-4bde-bdb8-70b3ee878b0b}, !- Source Object
  3,                                      !- Outlet Port
  {675c27ea-9749-4850-bfde-098545976ea3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7aa6c715-a8c7-4a81-97fb-6b00a9db8d28}, !- Handle
  {1b936e26-3904-4dd0-b241-08b3b002c3ac}, !- Name
  {6b17e8e0-f4ca-4725-9c90-91959411f4fe}, !- Source Object
  4,                                      !- Outlet Port
  {f514d1f5-b6b7-4bde-bdb8-70b3ee878b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b8c7fc9d-e24d-4543-a02c-c094d3870870}, !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6e27105c-6fcc-4f5b-ac40-694aa8f00f69}, !- Handle
  Air Terminal Single Duct Uncontrolled 44, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {666af578-9f70-461b-9be8-2f53ada600c6}, !- Inlet Air Node Name
  {e0b7cff3-4bca-4d0a-816b-c556c47c9f8e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b69cd3a1-5612-48fd-a9d6-45473132e4f0}, !- Handle
  Node 274,                               !- Name
  {e0b7cff3-4bca-4d0a-816b-c556c47c9f8e}, !- Inlet Port
  {a7642a42-a533-40ed-9d64-90ac0293d809}; !- Outlet Port

OS:Node,
  {b8a7bbed-deb5-4b0b-83c4-bbf2d5587cc6}, !- Handle
  Node 275,                               !- Name
  {b74fdc81-5214-408f-9e2a-efe70d373aab}, !- Inlet Port
  {a5be7b29-81cb-473c-b6cc-4c5506bb7d2b}; !- Outlet Port

OS:Connection,
  {a7642a42-a533-40ed-9d64-90ac0293d809}, !- Handle
  {6b670a97-d822-41f7-acbc-2eb7e6e86679}, !- Name
  {b69cd3a1-5612-48fd-a9d6-45473132e4f0}, !- Source Object
  3,                                      !- Outlet Port
  {675c27ea-9749-4850-bfde-098545976ea3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b74fdc81-5214-408f-9e2a-efe70d373aab}, !- Handle
  {37ba6e1d-2cc3-4a60-a1dc-8d278f43ea87}, !- Name
  {7a41aa75-45da-4e0d-8bf4-bd014b2c2174}, !- Source Object
  12,                                     !- Outlet Port
  {b8a7bbed-deb5-4b0b-83c4-bbf2d5587cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5be7b29-81cb-473c-b6cc-4c5506bb7d2b}, !- Handle
  {46a00e8c-6166-400c-afcd-7b31ad33557c}, !- Name
  {b8a7bbed-deb5-4b0b-83c4-bbf2d5587cc6}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  46;                                     !- Inlet Port

OS:Connection,
  {666af578-9f70-461b-9be8-2f53ada600c6}, !- Handle
  {d72a3a7b-802a-47e1-bc3d-777841695234}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  46,                                     !- Outlet Port
  {6e27105c-6fcc-4f5b-ac40-694aa8f00f69}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0b7cff3-4bca-4d0a-816b-c556c47c9f8e}, !- Handle
  {890775de-ecba-42aa-9fdb-0c6b15091aa4}, !- Name
  {6e27105c-6fcc-4f5b-ac40-694aa8f00f69}, !- Source Object
  4,                                      !- Outlet Port
  {b69cd3a1-5612-48fd-a9d6-45473132e4f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4d6dcac9-0a53-4d2f-821d-9452dbcf5206}, !- Handle
  Coil Heating Electric 46,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4a8e53c9-6dee-4592-a872-3160720e4385}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c72cb46a-dfe0-4728-a5ee-08482629ad4a}, !- Handle
  Curve Quadratic 91,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b5b1a98c-3721-4c41-9f61-29a7b93153b6}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1edd9817-874a-4a9a-9529-53407d894288}, !- Handle
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8c086baf-a662-445d-a2f5-04e3c65322c0}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ace43eba-5582-4bd3-97fe-9292c4dc002d}, !- Handle
  Coil Cooling DX Single Speed 46 4kBtu/hr 11.0EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72484937417682,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {643d3f53-32cc-4fb3-81d8-ed9c078c989f}, !- Handle
  Fan Constant Volume 46,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {127ca9e1-b103-4ef0-a3aa-7b37e67bd34a}, !- Handle
  Sp-M N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {d1798185-64fe-40d6-aec9-7466a58410d5}, !- Air Inlet Node Name
  {036e3998-d775-4683-b79a-ff03232a0433}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {643d3f53-32cc-4fb3-81d8-ed9c078c989f}, !- Supply Air Fan Name
  {4d6dcac9-0a53-4d2f-821d-9452dbcf5206}, !- Heating Coil Name
  {ace43eba-5582-4bd3-97fe-9292c4dc002d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5dfb5670-2a5b-4ad6-aecf-4e97681f99ae}, !- Handle
  Node 276,                               !- Name
  {ab0a7884-fd53-4da4-9e69-7a0828f515d9}, !- Inlet Port
  {d1798185-64fe-40d6-aec9-7466a58410d5}; !- Outlet Port

OS:Connection,
  {ab0a7884-fd53-4da4-9e69-7a0828f515d9}, !- Handle
  {bd48130e-f516-4115-9415-9abbbdab098b}, !- Name
  {e9de7025-db50-4278-bdff-cf1350b7c468}, !- Source Object
  3,                                      !- Outlet Port
  {5dfb5670-2a5b-4ad6-aecf-4e97681f99ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1798185-64fe-40d6-aec9-7466a58410d5}, !- Handle
  {0681a5fc-f43c-43fa-a4a8-b12a32081bc0}, !- Name
  {5dfb5670-2a5b-4ad6-aecf-4e97681f99ae}, !- Source Object
  3,                                      !- Outlet Port
  {127ca9e1-b103-4ef0-a3aa-7b37e67bd34a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {23b50077-460b-4f28-b16d-b07e69260179}, !- Handle
  Node 277,                               !- Name
  {036e3998-d775-4683-b79a-ff03232a0433}, !- Inlet Port
  {9ca07a33-686d-4de8-b27b-505bdc1adea6}; !- Outlet Port

OS:Connection,
  {9ca07a33-686d-4de8-b27b-505bdc1adea6}, !- Handle
  {ef354ebb-7b09-41e1-9c90-e20979361361}, !- Name
  {23b50077-460b-4f28-b16d-b07e69260179}, !- Source Object
  3,                                      !- Outlet Port
  {274e7322-7cf8-4150-8f08-26a2e8313fc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {036e3998-d775-4683-b79a-ff03232a0433}, !- Handle
  {a9b2725e-f1a0-4ef6-b783-55a020856ed7}, !- Name
  {127ca9e1-b103-4ef0-a3aa-7b37e67bd34a}, !- Source Object
  4,                                      !- Outlet Port
  {23b50077-460b-4f28-b16d-b07e69260179}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {20dae9db-9e85-4bca-98d5-09794d846f04}, !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {903b40d6-b7e7-4545-a052-ebc2092c189c}, !- Handle
  Air Terminal Single Duct Uncontrolled 45, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {fbf8ce3e-c9c4-4d33-8067-d1350c6e8697}, !- Inlet Air Node Name
  {3ca77891-7a28-4efa-8b5c-ba7f323682df}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {778d8087-6f98-437b-8835-2694538ef4f2}, !- Handle
  Node 278,                               !- Name
  {3ca77891-7a28-4efa-8b5c-ba7f323682df}, !- Inlet Port
  {9b4b706f-f74d-4470-b5ab-3a95996cfb51}; !- Outlet Port

OS:Node,
  {bb1e0b83-60a0-4054-9476-20b17ee39167}, !- Handle
  Node 279,                               !- Name
  {b993e58a-e4d1-4235-9362-616c933d6885}, !- Inlet Port
  {34a79dff-8e82-4b55-bdb2-ab9d58206eed}; !- Outlet Port

OS:Connection,
  {9b4b706f-f74d-4470-b5ab-3a95996cfb51}, !- Handle
  {ad4e46dc-37f0-4416-ba69-a47191307ff6}, !- Name
  {778d8087-6f98-437b-8835-2694538ef4f2}, !- Source Object
  3,                                      !- Outlet Port
  {274e7322-7cf8-4150-8f08-26a2e8313fc8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b993e58a-e4d1-4235-9362-616c933d6885}, !- Handle
  {a9ed80c4-9f88-459e-9604-d54abc187129}, !- Name
  {54c85196-339c-4e71-a0e1-c5e71d32f368}, !- Source Object
  12,                                     !- Outlet Port
  {bb1e0b83-60a0-4054-9476-20b17ee39167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34a79dff-8e82-4b55-bdb2-ab9d58206eed}, !- Handle
  {3e942429-3022-40f5-bfd0-7993749de515}, !- Name
  {bb1e0b83-60a0-4054-9476-20b17ee39167}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  47;                                     !- Inlet Port

OS:Connection,
  {fbf8ce3e-c9c4-4d33-8067-d1350c6e8697}, !- Handle
  {da97f7c6-d4aa-4f28-8285-57b7077b0646}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  47,                                     !- Outlet Port
  {903b40d6-b7e7-4545-a052-ebc2092c189c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ca77891-7a28-4efa-8b5c-ba7f323682df}, !- Handle
  {f874918e-b8e9-40a0-ba85-cdd646366fe4}, !- Name
  {903b40d6-b7e7-4545-a052-ebc2092c189c}, !- Source Object
  4,                                      !- Outlet Port
  {778d8087-6f98-437b-8835-2694538ef4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a5ff4e53-d943-4bbe-b706-4287d130e0a9}, !- Handle
  Coil Heating Electric 47,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8ff78cf9-1c73-40a0-bbed-816e94155fa7}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d3b1cc5e-9430-4482-8e22-32f44643ef5a}, !- Handle
  Curve Quadratic 93,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d2df6052-d431-440c-bd81-302d6a25dabb}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7a5f11c1-d1d0-4603-971b-e1567e1010e0}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {84b5bc17-1fb3-4aab-888f-fa3877de220a}, !- Handle
  Curve Cubic 47,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d97de78c-5808-4660-ab96-82afc73c289d}, !- Handle
  Coil Cooling DX Single Speed 47 4kBtu/hr 11.0EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72478269440562,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {bba6a940-16c1-4829-926a-1cd8f8e35641}, !- Handle
  Fan Constant Volume 47,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e5857ed9-7074-4c4a-a223-923a96902684}, !- Handle
  Sp-M N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {3bae6f87-3257-465e-af50-cf30e0a5a371}, !- Air Inlet Node Name
  {2aea23e8-2671-4e44-a6f4-72619e8af3c8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bba6a940-16c1-4829-926a-1cd8f8e35641}, !- Supply Air Fan Name
  {a5ff4e53-d943-4bbe-b706-4287d130e0a9}, !- Heating Coil Name
  {d97de78c-5808-4660-ab96-82afc73c289d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fbc3bad3-b0ef-40c0-bd1a-14ca223aeb71}, !- Handle
  Node 280,                               !- Name
  {8cc07b57-a397-448e-9f83-2d4f5e161c63}, !- Inlet Port
  {3bae6f87-3257-465e-af50-cf30e0a5a371}; !- Outlet Port

OS:Connection,
  {8cc07b57-a397-448e-9f83-2d4f5e161c63}, !- Handle
  {e8f985c8-c907-4afb-90de-3ea84153afac}, !- Name
  {c0caa78d-710f-4868-8f51-e995fedce2f9}, !- Source Object
  3,                                      !- Outlet Port
  {fbc3bad3-b0ef-40c0-bd1a-14ca223aeb71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bae6f87-3257-465e-af50-cf30e0a5a371}, !- Handle
  {4da8c44d-a380-4525-a5ec-2ff336775013}, !- Name
  {fbc3bad3-b0ef-40c0-bd1a-14ca223aeb71}, !- Source Object
  3,                                      !- Outlet Port
  {e5857ed9-7074-4c4a-a223-923a96902684}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13d82cb0-6716-4b52-876a-1428d66d2d9c}, !- Handle
  Node 281,                               !- Name
  {2aea23e8-2671-4e44-a6f4-72619e8af3c8}, !- Inlet Port
  {97d0c59c-4e1b-4f2f-a185-2de291f57ed9}; !- Outlet Port

OS:Connection,
  {97d0c59c-4e1b-4f2f-a185-2de291f57ed9}, !- Handle
  {514be52b-c982-4115-9e10-c7901a27ebde}, !- Name
  {13d82cb0-6716-4b52-876a-1428d66d2d9c}, !- Source Object
  3,                                      !- Outlet Port
  {9d2a9b09-075f-4819-851b-bd139249f282}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2aea23e8-2671-4e44-a6f4-72619e8af3c8}, !- Handle
  {52dff274-60a9-4b43-893e-6096f904f84e}, !- Name
  {e5857ed9-7074-4c4a-a223-923a96902684}, !- Source Object
  4,                                      !- Outlet Port
  {13d82cb0-6716-4b52-876a-1428d66d2d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1762e125-bcdb-4111-a301-2884d816ddd3}, !- Handle
  Zone HVAC Baseboard Convective Electric 46, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4dcd81b1-fa40-4a52-8ff2-fa5c030e53b3}, !- Handle
  Air Terminal Single Duct Uncontrolled 46, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {3e67720d-86fc-47b3-af3e-2b7a3aff036b}, !- Inlet Air Node Name
  {d994bf65-7eb8-4760-9e63-ab5f06134d03}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e32fe485-026b-4524-91a8-425ea59de93e}, !- Handle
  Node 282,                               !- Name
  {d994bf65-7eb8-4760-9e63-ab5f06134d03}, !- Inlet Port
  {dffb38df-4773-475e-b521-4804ae729f90}; !- Outlet Port

OS:Node,
  {1482cfad-1613-4227-b1f1-971f71305a78}, !- Handle
  Node 283,                               !- Name
  {b7d557fc-85bc-4977-a51a-f096faba8354}, !- Inlet Port
  {840785a7-6640-40a4-bbe6-8193f831c9fb}; !- Outlet Port

OS:Connection,
  {dffb38df-4773-475e-b521-4804ae729f90}, !- Handle
  {4dd70a63-27e5-42aa-9c66-d5623cd29acb}, !- Name
  {e32fe485-026b-4524-91a8-425ea59de93e}, !- Source Object
  3,                                      !- Outlet Port
  {9d2a9b09-075f-4819-851b-bd139249f282}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b7d557fc-85bc-4977-a51a-f096faba8354}, !- Handle
  {ff708303-2188-4515-b4a3-1722c2feb24b}, !- Name
  {bb7baf44-316d-4d22-bc3c-f7df7e4c62a3}, !- Source Object
  12,                                     !- Outlet Port
  {1482cfad-1613-4227-b1f1-971f71305a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {840785a7-6640-40a4-bbe6-8193f831c9fb}, !- Handle
  {1e2dc365-3c44-4040-95f8-05611e61e1a9}, !- Name
  {1482cfad-1613-4227-b1f1-971f71305a78}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  48;                                     !- Inlet Port

OS:Connection,
  {3e67720d-86fc-47b3-af3e-2b7a3aff036b}, !- Handle
  {9d6fbf28-e189-43d4-89f7-cd3b482b0d96}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  48,                                     !- Outlet Port
  {4dcd81b1-fa40-4a52-8ff2-fa5c030e53b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d994bf65-7eb8-4760-9e63-ab5f06134d03}, !- Handle
  {d5be8f77-b8c1-4b3d-a1fd-dac99632feb3}, !- Name
  {4dcd81b1-fa40-4a52-8ff2-fa5c030e53b3}, !- Source Object
  4,                                      !- Outlet Port
  {e32fe485-026b-4524-91a8-425ea59de93e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {db18670f-816e-4c04-8ab4-abfc272ccd8f}, !- Handle
  Coil Heating Electric 48,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9a75dfce-3372-4d1a-a8b9-de390df647a7}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f33d4319-0538-4542-99b2-3979209d03cf}, !- Handle
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {89935d1b-6d28-423e-9505-a5d2a444cef2}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3d5e20ab-749a-4c43-93a1-af7271b17972}, !- Handle
  Curve Quadratic 96,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b190b18b-7540-4ad0-ad5a-39027d2c2a7b}, !- Handle
  Curve Cubic 48,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {939a825f-1fdc-49fb-aaf0-083b2664536c}, !- Handle
  Coil Cooling DX Single Speed 48 7kBtu/hr 11.0EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72698674775803,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {67e3e629-6d40-4e4c-8667-b65d15ea4e59}, !- Handle
  Fan Constant Volume 48,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c870dddb-8300-4c8f-bbf8-9e65d870d9a8}, !- Handle
  Sp-M NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {0a261a14-fe4c-4846-8dab-2b6db06fcc8c}, !- Air Inlet Node Name
  {76be9c20-0d0a-49a5-ae4d-8203d0c832fb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {67e3e629-6d40-4e4c-8667-b65d15ea4e59}, !- Supply Air Fan Name
  {db18670f-816e-4c04-8ab4-abfc272ccd8f}, !- Heating Coil Name
  {939a825f-1fdc-49fb-aaf0-083b2664536c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {348867e7-21e1-411e-8689-d3f00ee3e87c}, !- Handle
  Node 284,                               !- Name
  {44d5ddfe-34a0-4bfb-afaf-ed7d5c6303c4}, !- Inlet Port
  {0a261a14-fe4c-4846-8dab-2b6db06fcc8c}; !- Outlet Port

OS:Connection,
  {44d5ddfe-34a0-4bfb-afaf-ed7d5c6303c4}, !- Handle
  {93c52d74-37a5-4b26-bb4c-34a4b0852a10}, !- Name
  {1dfa45d6-5f8a-4cff-8191-ef7c765990a3}, !- Source Object
  3,                                      !- Outlet Port
  {348867e7-21e1-411e-8689-d3f00ee3e87c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a261a14-fe4c-4846-8dab-2b6db06fcc8c}, !- Handle
  {6d5bdb8f-272b-4afb-bb28-6e7cc44877c0}, !- Name
  {348867e7-21e1-411e-8689-d3f00ee3e87c}, !- Source Object
  3,                                      !- Outlet Port
  {c870dddb-8300-4c8f-bbf8-9e65d870d9a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {10eba735-1282-4d96-bb1d-6a27ff4b1789}, !- Handle
  Node 285,                               !- Name
  {76be9c20-0d0a-49a5-ae4d-8203d0c832fb}, !- Inlet Port
  {fb221b8c-f830-4776-8aaa-f80af4443ccb}; !- Outlet Port

OS:Connection,
  {fb221b8c-f830-4776-8aaa-f80af4443ccb}, !- Handle
  {d9256599-a6ba-4ca5-8aff-502a2eb74303}, !- Name
  {10eba735-1282-4d96-bb1d-6a27ff4b1789}, !- Source Object
  3,                                      !- Outlet Port
  {730365a7-67a0-48e0-8fcc-85d81705d322}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76be9c20-0d0a-49a5-ae4d-8203d0c832fb}, !- Handle
  {4000adfc-4f2b-4b41-b477-ea5e7fcaaa7d}, !- Name
  {c870dddb-8300-4c8f-bbf8-9e65d870d9a8}, !- Source Object
  4,                                      !- Outlet Port
  {10eba735-1282-4d96-bb1d-6a27ff4b1789}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5395f167-c08e-4e4b-885a-92aa2f42c330}, !- Handle
  Zone HVAC Baseboard Convective Electric 47, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {422beb58-9853-47dd-8b55-6a68768560fd}, !- Handle
  Air Terminal Single Duct Uncontrolled 47, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {1e3aaeae-1b2e-4152-bbd2-2c74ac008000}, !- Inlet Air Node Name
  {87263144-7836-495f-af28-ef5e62abcd18}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1190047b-21f2-4139-a8d2-58a8ca40d62a}, !- Handle
  Node 286,                               !- Name
  {87263144-7836-495f-af28-ef5e62abcd18}, !- Inlet Port
  {9b539b7c-e9de-4ddd-9d4d-0eecd23c0870}; !- Outlet Port

OS:Node,
  {a0fe11b6-5972-4f18-bc5a-3c56a889b344}, !- Handle
  Node 287,                               !- Name
  {7ec814ad-c95b-4968-9624-b18a4ecef723}, !- Inlet Port
  {2a24acaf-17ea-45a9-aef4-1015679ede4d}; !- Outlet Port

OS:Connection,
  {9b539b7c-e9de-4ddd-9d4d-0eecd23c0870}, !- Handle
  {435a0660-a7b6-45f9-9801-43d168191a66}, !- Name
  {1190047b-21f2-4139-a8d2-58a8ca40d62a}, !- Source Object
  3,                                      !- Outlet Port
  {730365a7-67a0-48e0-8fcc-85d81705d322}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7ec814ad-c95b-4968-9624-b18a4ecef723}, !- Handle
  {6bce61ac-6075-4d72-ba6c-39bedf39a667}, !- Name
  {d2582f3f-dc76-4a0d-ace4-cf0424d88078}, !- Source Object
  12,                                     !- Outlet Port
  {a0fe11b6-5972-4f18-bc5a-3c56a889b344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a24acaf-17ea-45a9-aef4-1015679ede4d}, !- Handle
  {cac5a87f-ad85-4c39-8635-7ead76b4406b}, !- Name
  {a0fe11b6-5972-4f18-bc5a-3c56a889b344}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  49;                                     !- Inlet Port

OS:Connection,
  {1e3aaeae-1b2e-4152-bbd2-2c74ac008000}, !- Handle
  {c8fd1968-da41-4b32-8f2f-1660b6133797}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  49,                                     !- Outlet Port
  {422beb58-9853-47dd-8b55-6a68768560fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87263144-7836-495f-af28-ef5e62abcd18}, !- Handle
  {5ea43780-5cf4-4658-815d-f4d7c806c70a}, !- Name
  {422beb58-9853-47dd-8b55-6a68768560fd}, !- Source Object
  4,                                      !- Outlet Port
  {1190047b-21f2-4139-a8d2-58a8ca40d62a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {da40f9b5-7464-45aa-9476-d51a9091fa6c}, !- Handle
  Coil Heating Electric 49,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b434fbc9-e487-4de2-8960-a441ff476ab9}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2cd6c85a-a236-44f5-8df4-bb80dacf888b}, !- Handle
  Curve Quadratic 97,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {174e3df3-446f-479d-9df2-171e8079ee31}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {19e84e0c-6be2-4213-b0ad-b927c1ac55d4}, !- Handle
  Curve Quadratic 98,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5b4d9eb2-ac2e-4e4d-b8b8-6727f87cf28d}, !- Handle
  Curve Cubic 49,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {efab8b20-9f92-4707-ab08-2e6eff2e9378}, !- Handle
  Coil Cooling DX Single Speed 49 7kBtu/hr 11.0EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72290207258236,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {dc7d5a1f-3e4b-4cf8-9d42-27c3157ac651}, !- Handle
  Fan Constant Volume 49,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {806a798b-f3d9-4a79-b261-cceb80dcf9c1}, !- Handle
  Sp-M NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {e1a68f7c-0a56-42db-800c-4eb5fdffedf9}, !- Air Inlet Node Name
  {c461b0a5-8220-44de-9a34-3417e0725ff8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dc7d5a1f-3e4b-4cf8-9d42-27c3157ac651}, !- Supply Air Fan Name
  {da40f9b5-7464-45aa-9476-d51a9091fa6c}, !- Heating Coil Name
  {efab8b20-9f92-4707-ab08-2e6eff2e9378}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {69f679f4-7206-4115-a0c9-4cd0a0e4b9dd}, !- Handle
  Node 288,                               !- Name
  {8b12d746-1f00-4954-ae1b-39f1fe3e7ac2}, !- Inlet Port
  {e1a68f7c-0a56-42db-800c-4eb5fdffedf9}; !- Outlet Port

OS:Connection,
  {8b12d746-1f00-4954-ae1b-39f1fe3e7ac2}, !- Handle
  {271620d1-fdd5-4f01-8eea-de2e65f9d6f5}, !- Name
  {a19d73c6-aad3-436c-a70f-ab8e4b8dec5c}, !- Source Object
  3,                                      !- Outlet Port
  {69f679f4-7206-4115-a0c9-4cd0a0e4b9dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1a68f7c-0a56-42db-800c-4eb5fdffedf9}, !- Handle
  {dbe25f63-18a2-46ed-a03b-871a211df16a}, !- Name
  {69f679f4-7206-4115-a0c9-4cd0a0e4b9dd}, !- Source Object
  3,                                      !- Outlet Port
  {806a798b-f3d9-4a79-b261-cceb80dcf9c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {37cb46ec-1d4e-4c57-b968-011b41080fb1}, !- Handle
  Node 289,                               !- Name
  {c461b0a5-8220-44de-9a34-3417e0725ff8}, !- Inlet Port
  {61176db1-fafe-4b5b-b4fd-a73cad31bb93}; !- Outlet Port

OS:Connection,
  {61176db1-fafe-4b5b-b4fd-a73cad31bb93}, !- Handle
  {1688ec28-e106-4e39-a5d8-69df0fe4cd5e}, !- Name
  {37cb46ec-1d4e-4c57-b968-011b41080fb1}, !- Source Object
  3,                                      !- Outlet Port
  {79cfb0a5-76e4-459a-9467-dfde1fafa90d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c461b0a5-8220-44de-9a34-3417e0725ff8}, !- Handle
  {335a948b-5ed4-4789-8729-cadd94a8c9ee}, !- Name
  {806a798b-f3d9-4a79-b261-cceb80dcf9c1}, !- Source Object
  4,                                      !- Outlet Port
  {37cb46ec-1d4e-4c57-b968-011b41080fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {79fd0843-bdf6-468a-80aa-675378e422c1}, !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c01d502c-a341-4a1e-b3eb-f8061dd8d305}, !- Handle
  Air Terminal Single Duct Uncontrolled 48, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {3f9b7582-25d2-4e10-bfe9-6e262fabd8fe}, !- Inlet Air Node Name
  {4b4f9982-404b-4acc-b292-a514970ffc90}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d1d94a9f-27e1-4d6d-bda3-a2650cedf183}, !- Handle
  Node 290,                               !- Name
  {4b4f9982-404b-4acc-b292-a514970ffc90}, !- Inlet Port
  {4fc3946f-e6d2-44b2-8ade-ebb59670f8a3}; !- Outlet Port

OS:Node,
  {ee5d0aca-f95a-43ae-b4dc-211d2c442dad}, !- Handle
  Node 291,                               !- Name
  {7d8e7db9-a4f8-438e-9572-392e964f21b6}, !- Inlet Port
  {1e2eab6a-a98b-475b-928f-a2f43df6931d}; !- Outlet Port

OS:Connection,
  {4fc3946f-e6d2-44b2-8ade-ebb59670f8a3}, !- Handle
  {1b556111-d522-4211-aad2-a6b8832b9f9c}, !- Name
  {d1d94a9f-27e1-4d6d-bda3-a2650cedf183}, !- Source Object
  3,                                      !- Outlet Port
  {79cfb0a5-76e4-459a-9467-dfde1fafa90d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7d8e7db9-a4f8-438e-9572-392e964f21b6}, !- Handle
  {3ec2a316-8b34-4aee-bee3-000d12f644d2}, !- Name
  {e979e9c6-03fd-45c8-8f5a-cd8f6d558c30}, !- Source Object
  12,                                     !- Outlet Port
  {ee5d0aca-f95a-43ae-b4dc-211d2c442dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e2eab6a-a98b-475b-928f-a2f43df6931d}, !- Handle
  {7ae2b0b6-110f-4be6-9e9a-8c885f534c0e}, !- Name
  {ee5d0aca-f95a-43ae-b4dc-211d2c442dad}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  50;                                     !- Inlet Port

OS:Connection,
  {3f9b7582-25d2-4e10-bfe9-6e262fabd8fe}, !- Handle
  {f213528d-faf7-4b62-b9b4-5f446739e4a6}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  50,                                     !- Outlet Port
  {c01d502c-a341-4a1e-b3eb-f8061dd8d305}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b4f9982-404b-4acc-b292-a514970ffc90}, !- Handle
  {f3fefc7e-e9ce-4cf4-b7cf-53231748df95}, !- Name
  {c01d502c-a341-4a1e-b3eb-f8061dd8d305}, !- Source Object
  4,                                      !- Outlet Port
  {d1d94a9f-27e1-4d6d-bda3-a2650cedf183}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cfa3b703-4a00-4b5e-b09f-eb8877962d7f}, !- Handle
  Coil Heating Electric 50,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {327d1b1e-0865-49ef-8a83-3686fd44c377}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3a0230b0-cb85-4d64-be07-fd22d7111b61}, !- Handle
  Curve Quadratic 99,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dcf002f0-56e4-4cda-9eb5-11ee4cfac534}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9051b83b-3c79-4ec4-83e7-2a8a18a5754a}, !- Handle
  Curve Quadratic 100,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {71788cdd-63a6-4ae7-874a-3c82aafe53fa}, !- Handle
  Curve Cubic 50,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fc190cec-baca-4784-9a94-11338dc2e9f7}, !- Handle
  Coil Cooling DX Single Speed 50 5kBtu/hr 11.0EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72536911976165,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {4cad86e1-0de6-4be4-be48-64cdb5da16ab}, !- Handle
  Fan Constant Volume 50,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5de6976b-561f-4ca5-91e5-b3087c3a932c}, !- Handle
  Sp-M Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {d73d429d-4f1b-4211-8ff5-5307748b6a31}, !- Air Inlet Node Name
  {d99d2092-546b-4f69-8787-4217055868b2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4cad86e1-0de6-4be4-be48-64cdb5da16ab}, !- Supply Air Fan Name
  {cfa3b703-4a00-4b5e-b09f-eb8877962d7f}, !- Heating Coil Name
  {fc190cec-baca-4784-9a94-11338dc2e9f7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {51d1f7a8-b5ba-4b88-8e74-587c5c00d628}, !- Handle
  Node 292,                               !- Name
  {77f78477-8842-474c-a2a9-1956120335bd}, !- Inlet Port
  {d73d429d-4f1b-4211-8ff5-5307748b6a31}; !- Outlet Port

OS:Connection,
  {77f78477-8842-474c-a2a9-1956120335bd}, !- Handle
  {2bd1043e-525c-456a-8333-f77f175d4c38}, !- Name
  {f1a1c531-05c3-4e2f-a132-45b3cfbaba1b}, !- Source Object
  3,                                      !- Outlet Port
  {51d1f7a8-b5ba-4b88-8e74-587c5c00d628}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d73d429d-4f1b-4211-8ff5-5307748b6a31}, !- Handle
  {b017ab00-1487-40be-b527-9854712a3378}, !- Name
  {51d1f7a8-b5ba-4b88-8e74-587c5c00d628}, !- Source Object
  3,                                      !- Outlet Port
  {5de6976b-561f-4ca5-91e5-b3087c3a932c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {56886e3f-72bc-46fb-b78b-0c2f37025662}, !- Handle
  Node 293,                               !- Name
  {d99d2092-546b-4f69-8787-4217055868b2}, !- Inlet Port
  {1dad4773-5ea0-4f63-8d00-7b6e9fdc291d}; !- Outlet Port

OS:Connection,
  {1dad4773-5ea0-4f63-8d00-7b6e9fdc291d}, !- Handle
  {d1cda681-2813-4f28-9ec8-36554a1e5c05}, !- Name
  {56886e3f-72bc-46fb-b78b-0c2f37025662}, !- Source Object
  3,                                      !- Outlet Port
  {8faf75d5-7d74-47be-a077-2b089e59ffce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d99d2092-546b-4f69-8787-4217055868b2}, !- Handle
  {0887eb54-eb83-4313-83b2-59777c5ba4bc}, !- Name
  {5de6976b-561f-4ca5-91e5-b3087c3a932c}, !- Source Object
  4,                                      !- Outlet Port
  {56886e3f-72bc-46fb-b78b-0c2f37025662}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {61c9fd1a-1b33-4e2e-ba0d-807a7b6a4826}, !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8054d5c3-6698-42c7-afa5-f067ca890b66}, !- Handle
  Air Terminal Single Duct Uncontrolled 49, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {70635c3c-4d1e-4944-984d-4dd7e4afbb23}, !- Inlet Air Node Name
  {8852b2ee-dee7-4670-afd6-f41727a37794}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ad6b8617-fb40-40eb-a365-b3eed35d6f0d}, !- Handle
  Node 294,                               !- Name
  {8852b2ee-dee7-4670-afd6-f41727a37794}, !- Inlet Port
  {3b5118ab-8092-4789-99fe-0dce00e84ed6}; !- Outlet Port

OS:Node,
  {484a3f02-c598-44c6-8c12-b1c6ab9af397}, !- Handle
  Node 295,                               !- Name
  {90bbc221-6876-4d59-9204-ec1bcf4b1255}, !- Inlet Port
  {6ad192b7-f4dd-4e3b-bc09-49fab02db227}; !- Outlet Port

OS:Connection,
  {3b5118ab-8092-4789-99fe-0dce00e84ed6}, !- Handle
  {6a3f198a-4a3b-4996-973c-077d2e1d26a6}, !- Name
  {ad6b8617-fb40-40eb-a365-b3eed35d6f0d}, !- Source Object
  3,                                      !- Outlet Port
  {8faf75d5-7d74-47be-a077-2b089e59ffce}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {90bbc221-6876-4d59-9204-ec1bcf4b1255}, !- Handle
  {78c6a32e-0964-44f1-ac8b-709d76ba3dd7}, !- Name
  {9f9041ba-0790-43e8-883f-190e07e5a2bb}, !- Source Object
  12,                                     !- Outlet Port
  {484a3f02-c598-44c6-8c12-b1c6ab9af397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ad192b7-f4dd-4e3b-bc09-49fab02db227}, !- Handle
  {3d401950-831f-4f45-914a-c30555ddcb24}, !- Name
  {484a3f02-c598-44c6-8c12-b1c6ab9af397}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  51;                                     !- Inlet Port

OS:Connection,
  {70635c3c-4d1e-4944-984d-4dd7e4afbb23}, !- Handle
  {398ec848-aa5b-45fa-9796-56f1fe918d67}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  51,                                     !- Outlet Port
  {8054d5c3-6698-42c7-afa5-f067ca890b66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8852b2ee-dee7-4670-afd6-f41727a37794}, !- Handle
  {b10b3fea-6856-4e0d-9397-ba250cc33c29}, !- Name
  {8054d5c3-6698-42c7-afa5-f067ca890b66}, !- Source Object
  4,                                      !- Outlet Port
  {ad6b8617-fb40-40eb-a365-b3eed35d6f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {888b5a6f-7cdc-4ad7-a323-0e69401b1121}, !- Handle
  Coil Heating Electric 51,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e94abf8d-aa5f-49be-8c7b-db5465aeb599}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0d41dd48-d434-44d8-a06f-63b246e21f19}, !- Handle
  Curve Quadratic 101,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7946091c-4d7c-4bdb-859b-c2664d1982f7}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e9c56ca8-5d7a-4158-90df-1bbaf728627b}, !- Handle
  Curve Quadratic 102,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {01a89da5-8b76-4150-8988-ad8cb7d728b0}, !- Handle
  Curve Cubic 51,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8fa57fc6-2b92-4b81-b577-6b9f32cca422}, !- Handle
  Coil Cooling DX Single Speed 51 7kBtu/hr 11.0EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72691342213538,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {873a63d0-8dd8-4866-b652-e8d6a0fd5f9a}, !- Handle
  Fan Constant Volume 51,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c6943cdd-daf9-465b-9eb2-29614e3dbe1b}, !- Handle
  Sp-M S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {56ab85fd-5ab6-464e-8e72-55e92efa19b6}, !- Air Inlet Node Name
  {d5cbf57e-8387-4631-8039-69683dd78dc8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {873a63d0-8dd8-4866-b652-e8d6a0fd5f9a}, !- Supply Air Fan Name
  {888b5a6f-7cdc-4ad7-a323-0e69401b1121}, !- Heating Coil Name
  {8fa57fc6-2b92-4b81-b577-6b9f32cca422}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {22c832dc-3500-4222-aab8-7c8bc11bbaa1}, !- Handle
  Node 296,                               !- Name
  {b4daa1ad-ff3c-4b89-a3dc-64c7e06bc512}, !- Inlet Port
  {56ab85fd-5ab6-464e-8e72-55e92efa19b6}; !- Outlet Port

OS:Connection,
  {b4daa1ad-ff3c-4b89-a3dc-64c7e06bc512}, !- Handle
  {76d4aa65-541b-4e50-a07a-c4cb7e6934d0}, !- Name
  {64fc0d0b-4d55-42d2-8e77-528b6839441b}, !- Source Object
  3,                                      !- Outlet Port
  {22c832dc-3500-4222-aab8-7c8bc11bbaa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ab85fd-5ab6-464e-8e72-55e92efa19b6}, !- Handle
  {22f4c292-34a0-4b49-9dc4-46da2379ddd9}, !- Name
  {22c832dc-3500-4222-aab8-7c8bc11bbaa1}, !- Source Object
  3,                                      !- Outlet Port
  {c6943cdd-daf9-465b-9eb2-29614e3dbe1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a6b18e17-ced3-441a-8227-e6b53c5e1c6b}, !- Handle
  Node 297,                               !- Name
  {d5cbf57e-8387-4631-8039-69683dd78dc8}, !- Inlet Port
  {f9693d8c-9730-47db-a083-539f49699d1e}; !- Outlet Port

OS:Connection,
  {f9693d8c-9730-47db-a083-539f49699d1e}, !- Handle
  {bbdb6369-8cd3-406b-ab1c-8f20764b8bc9}, !- Name
  {a6b18e17-ced3-441a-8227-e6b53c5e1c6b}, !- Source Object
  3,                                      !- Outlet Port
  {df787e52-e149-4f65-95a5-bde867396808}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5cbf57e-8387-4631-8039-69683dd78dc8}, !- Handle
  {3103f2a8-ec45-4d57-80e4-d72989c2837c}, !- Name
  {c6943cdd-daf9-465b-9eb2-29614e3dbe1b}, !- Source Object
  4,                                      !- Outlet Port
  {a6b18e17-ced3-441a-8227-e6b53c5e1c6b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fafc0c7a-fb89-4802-8c3e-d72f4f1d1380}, !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7f1878ba-2693-489c-92bf-c7b83464a634}, !- Handle
  Air Terminal Single Duct Uncontrolled 50, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {b09241ca-1774-49a8-a921-f37388934fac}, !- Inlet Air Node Name
  {ac06f43b-ca99-46b7-ba89-85e238925723}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3941a433-e83e-4a69-8588-4a8fd034384c}, !- Handle
  Node 298,                               !- Name
  {ac06f43b-ca99-46b7-ba89-85e238925723}, !- Inlet Port
  {7a4edc72-18fa-4f0b-9f88-a54caa7c2ec5}; !- Outlet Port

OS:Node,
  {765e8447-a784-4f38-b266-3e99de57252a}, !- Handle
  Node 299,                               !- Name
  {42ff89b4-0b9e-4e73-bd7c-0852527b68cd}, !- Inlet Port
  {a4d2e014-c4ab-4bad-8867-757223ec3754}; !- Outlet Port

OS:Connection,
  {7a4edc72-18fa-4f0b-9f88-a54caa7c2ec5}, !- Handle
  {2be8c2ab-b44e-439d-b98e-c15d8ef99adf}, !- Name
  {3941a433-e83e-4a69-8588-4a8fd034384c}, !- Source Object
  3,                                      !- Outlet Port
  {df787e52-e149-4f65-95a5-bde867396808}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {42ff89b4-0b9e-4e73-bd7c-0852527b68cd}, !- Handle
  {a3867125-407b-4a69-a3a0-3adf3884e20f}, !- Name
  {793025ed-ad39-4e8e-a9f9-f4c71825a438}, !- Source Object
  12,                                     !- Outlet Port
  {765e8447-a784-4f38-b266-3e99de57252a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4d2e014-c4ab-4bad-8867-757223ec3754}, !- Handle
  {545cfb36-e4c9-41ce-a060-83a26e67ca4d}, !- Name
  {765e8447-a784-4f38-b266-3e99de57252a}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  52;                                     !- Inlet Port

OS:Connection,
  {b09241ca-1774-49a8-a921-f37388934fac}, !- Handle
  {2be70d13-0018-4bd5-a121-391f751c5842}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  52,                                     !- Outlet Port
  {7f1878ba-2693-489c-92bf-c7b83464a634}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac06f43b-ca99-46b7-ba89-85e238925723}, !- Handle
  {3a32ba49-ec17-489c-8a95-cb178d487049}, !- Name
  {7f1878ba-2693-489c-92bf-c7b83464a634}, !- Source Object
  4,                                      !- Outlet Port
  {3941a433-e83e-4a69-8588-4a8fd034384c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4d31c8e7-e515-424b-a9f2-1c57aa72aa41}, !- Handle
  Coil Heating Electric 52,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f1d2702e-af16-4f97-a657-d24ac09caffb}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {29520f61-8cb0-4cd8-9432-225f852c19f5}, !- Handle
  Curve Quadratic 103,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {163ea52c-6b06-4485-bd03-8f15ba129078}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c755900e-e8ab-4ecb-82cf-23a1506c9e80}, !- Handle
  Curve Quadratic 104,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {319a1651-1b58-4dcc-b026-b979b48eef34}, !- Handle
  Curve Cubic 52,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a3a6857e-5ac2-4452-8d2d-63e4d025a9e5}, !- Handle
  Coil Cooling DX Single Speed 52 7kBtu/hr 11.0EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72696958215851,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1fa885b3-ed8f-4fe0-b348-60006b0b598b}, !- Handle
  Fan Constant Volume 52,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7cabee65-9679-4b53-91c5-8a22eb336b41}, !- Handle
  Sp-M S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {f68e0536-1045-438a-956a-8841d6660dbf}, !- Air Inlet Node Name
  {595d2ffd-52ec-481d-a225-cd6b0843962e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1fa885b3-ed8f-4fe0-b348-60006b0b598b}, !- Supply Air Fan Name
  {4d31c8e7-e515-424b-a9f2-1c57aa72aa41}, !- Heating Coil Name
  {a3a6857e-5ac2-4452-8d2d-63e4d025a9e5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f9f5c9df-6c38-4036-9f5f-fcf0341d9809}, !- Handle
  Node 300,                               !- Name
  {0a2fe08a-7952-4817-9d3b-82d8778c1cbe}, !- Inlet Port
  {f68e0536-1045-438a-956a-8841d6660dbf}; !- Outlet Port

OS:Connection,
  {0a2fe08a-7952-4817-9d3b-82d8778c1cbe}, !- Handle
  {6962b301-4500-48a0-a8b3-98e016c6cbd2}, !- Name
  {9ae6a6d3-b963-4143-80f1-46381d6007f8}, !- Source Object
  3,                                      !- Outlet Port
  {f9f5c9df-6c38-4036-9f5f-fcf0341d9809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f68e0536-1045-438a-956a-8841d6660dbf}, !- Handle
  {eedee9b2-e894-4ca5-bfe7-0f5c171fdac1}, !- Name
  {f9f5c9df-6c38-4036-9f5f-fcf0341d9809}, !- Source Object
  3,                                      !- Outlet Port
  {7cabee65-9679-4b53-91c5-8a22eb336b41}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {487dc009-1858-4ddd-b3d4-986f8bc8afab}, !- Handle
  Node 301,                               !- Name
  {595d2ffd-52ec-481d-a225-cd6b0843962e}, !- Inlet Port
  {106f0e37-a7ed-439c-ad35-43e0e29a4bd4}; !- Outlet Port

OS:Connection,
  {106f0e37-a7ed-439c-ad35-43e0e29a4bd4}, !- Handle
  {4162904b-4453-4633-a683-c05bcd7bb911}, !- Name
  {487dc009-1858-4ddd-b3d4-986f8bc8afab}, !- Source Object
  3,                                      !- Outlet Port
  {d1537fa9-e4bf-4e82-8771-be06d771cc09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {595d2ffd-52ec-481d-a225-cd6b0843962e}, !- Handle
  {28ada529-2354-46f0-9636-509ac9f00eb5}, !- Name
  {7cabee65-9679-4b53-91c5-8a22eb336b41}, !- Source Object
  4,                                      !- Outlet Port
  {487dc009-1858-4ddd-b3d4-986f8bc8afab}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f041e202-2607-4d45-9d6d-8d89085f0c75}, !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {01dc6928-5243-4522-9871-bd7c3f29d9af}, !- Handle
  Air Terminal Single Duct Uncontrolled 51, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {bf42957d-3db0-4183-89a5-9453db5c42b1}, !- Inlet Air Node Name
  {441850e2-9497-49c1-94ca-d10482d683c2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f76bb6d3-aecc-4f24-9928-e1e50e499db9}, !- Handle
  Node 302,                               !- Name
  {441850e2-9497-49c1-94ca-d10482d683c2}, !- Inlet Port
  {47586b4b-01f3-4222-8440-57a0d929c6c5}; !- Outlet Port

OS:Node,
  {24be193a-d224-4b5d-8f8a-ad3ac8e51ce7}, !- Handle
  Node 303,                               !- Name
  {457e864d-9d4d-45cc-8334-aca7f093d993}, !- Inlet Port
  {e898401a-60a7-4d8f-996a-77a9206cc6a2}; !- Outlet Port

OS:Connection,
  {47586b4b-01f3-4222-8440-57a0d929c6c5}, !- Handle
  {4e247e4a-8016-41fc-8a83-ac7c3d95b116}, !- Name
  {f76bb6d3-aecc-4f24-9928-e1e50e499db9}, !- Source Object
  3,                                      !- Outlet Port
  {d1537fa9-e4bf-4e82-8771-be06d771cc09}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {457e864d-9d4d-45cc-8334-aca7f093d993}, !- Handle
  {28f941d7-14e8-46a7-aba8-9d1fcfa5dbf5}, !- Name
  {02b97f35-9118-4437-955b-ecc9b52aead1}, !- Source Object
  12,                                     !- Outlet Port
  {24be193a-d224-4b5d-8f8a-ad3ac8e51ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e898401a-60a7-4d8f-996a-77a9206cc6a2}, !- Handle
  {7d42f273-1478-46d9-a192-bb5e3f8ecfdd}, !- Name
  {24be193a-d224-4b5d-8f8a-ad3ac8e51ce7}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  53;                                     !- Inlet Port

OS:Connection,
  {bf42957d-3db0-4183-89a5-9453db5c42b1}, !- Handle
  {aa33786a-e651-46a4-9c81-95b679648d0b}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  53,                                     !- Outlet Port
  {01dc6928-5243-4522-9871-bd7c3f29d9af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {441850e2-9497-49c1-94ca-d10482d683c2}, !- Handle
  {ba5e577f-e409-4d08-a7e0-60f0fa430165}, !- Name
  {01dc6928-5243-4522-9871-bd7c3f29d9af}, !- Source Object
  4,                                      !- Outlet Port
  {f76bb6d3-aecc-4f24-9928-e1e50e499db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {79b73874-04a5-4a12-9cdf-7320f00b2bf8}, !- Handle
  Coil Heating Electric 53,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9b9f27a5-4ae8-4c80-83b0-a287d6cc9c7a}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {64513953-b9bd-47f4-a934-330066b4eee8}, !- Handle
  Curve Quadratic 105,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {af008087-7331-48f0-ab02-d114cd0aec14}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9d932537-699e-4c66-ab7b-2caf949fbcdc}, !- Handle
  Curve Quadratic 106,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1c4f40b2-16c3-448b-bf6a-8e5b27b8d27a}, !- Handle
  Curve Cubic 53,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2f468ffb-2afa-4cd2-b915-5401395cb034}, !- Handle
  Coil Cooling DX Single Speed 53 9kBtu/hr 10.6EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.59478098822404,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {9440901f-eabd-4431-ad51-771a31e7d775}, !- Handle
  Fan Constant Volume 53,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d9b27888-d04e-4664-9ece-1d92aa033eea}, !- Handle
  Sp-M SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {54e73e99-fb7c-4172-9c7e-90a7ae5e578d}, !- Air Inlet Node Name
  {12be684b-aa8b-4a85-9864-f24ae82f8099}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9440901f-eabd-4431-ad51-771a31e7d775}, !- Supply Air Fan Name
  {79b73874-04a5-4a12-9cdf-7320f00b2bf8}, !- Heating Coil Name
  {2f468ffb-2afa-4cd2-b915-5401395cb034}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {feb235d4-6ad9-4170-8010-021d43f789d5}, !- Handle
  Node 304,                               !- Name
  {ce9bb958-3f37-4169-ad24-60b9c4289a1e}, !- Inlet Port
  {54e73e99-fb7c-4172-9c7e-90a7ae5e578d}; !- Outlet Port

OS:Connection,
  {ce9bb958-3f37-4169-ad24-60b9c4289a1e}, !- Handle
  {897ffd2e-3ecc-4f85-97db-4b45cbdcdb1b}, !- Name
  {95855109-c6cb-4a06-936d-ee6899210795}, !- Source Object
  3,                                      !- Outlet Port
  {feb235d4-6ad9-4170-8010-021d43f789d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54e73e99-fb7c-4172-9c7e-90a7ae5e578d}, !- Handle
  {459cb1bb-3967-4783-874f-d400af3fd27e}, !- Name
  {feb235d4-6ad9-4170-8010-021d43f789d5}, !- Source Object
  3,                                      !- Outlet Port
  {d9b27888-d04e-4664-9ece-1d92aa033eea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {367bb1e2-b1e5-4718-8e81-a036bba3ca6a}, !- Handle
  Node 305,                               !- Name
  {12be684b-aa8b-4a85-9864-f24ae82f8099}, !- Inlet Port
  {dbf7fc03-0679-4b3e-b4ee-25705241be7e}; !- Outlet Port

OS:Connection,
  {dbf7fc03-0679-4b3e-b4ee-25705241be7e}, !- Handle
  {7f307508-1991-4c99-8e6d-44d5281e5d1e}, !- Name
  {367bb1e2-b1e5-4718-8e81-a036bba3ca6a}, !- Source Object
  3,                                      !- Outlet Port
  {431a07f9-2512-4b5e-9883-577d9fdf842d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12be684b-aa8b-4a85-9864-f24ae82f8099}, !- Handle
  {41fd67f5-2909-4dbd-b3b7-763cbba48abb}, !- Name
  {d9b27888-d04e-4664-9ece-1d92aa033eea}, !- Source Object
  4,                                      !- Outlet Port
  {367bb1e2-b1e5-4718-8e81-a036bba3ca6a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fa968b8e-c376-4cae-9032-9bba047a5fa6}, !- Handle
  Zone HVAC Baseboard Convective Electric 52, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1a2fbb48-12f2-4a1c-98e2-3abf53639b49}, !- Handle
  Air Terminal Single Duct Uncontrolled 52, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {bc815d64-6988-4b6d-9bb0-371f7c245629}, !- Inlet Air Node Name
  {33d05730-0efe-4780-a8ff-a2085475dc27}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9dd406e1-c1b2-496e-bd75-71194d5ac72b}, !- Handle
  Node 306,                               !- Name
  {33d05730-0efe-4780-a8ff-a2085475dc27}, !- Inlet Port
  {d9741749-cb91-4989-9329-b2a6ce037905}; !- Outlet Port

OS:Node,
  {494b199e-8bec-4746-9321-335a35862b06}, !- Handle
  Node 307,                               !- Name
  {c8556e5c-c7b3-4270-a350-af752f64ec5b}, !- Inlet Port
  {320c7c5c-0460-43a8-bb9f-46342836d1db}; !- Outlet Port

OS:Connection,
  {d9741749-cb91-4989-9329-b2a6ce037905}, !- Handle
  {a47005cb-57c3-4a1b-a7d4-f3f6bf60b225}, !- Name
  {9dd406e1-c1b2-496e-bd75-71194d5ac72b}, !- Source Object
  3,                                      !- Outlet Port
  {431a07f9-2512-4b5e-9883-577d9fdf842d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c8556e5c-c7b3-4270-a350-af752f64ec5b}, !- Handle
  {b1ee0061-d2aa-49b0-a657-769eff008678}, !- Name
  {53c7d77a-5217-4eb7-a85d-d507a9cd16d0}, !- Source Object
  12,                                     !- Outlet Port
  {494b199e-8bec-4746-9321-335a35862b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {320c7c5c-0460-43a8-bb9f-46342836d1db}, !- Handle
  {d7e188f1-1f84-4375-8125-9aa707974878}, !- Name
  {494b199e-8bec-4746-9321-335a35862b06}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  54;                                     !- Inlet Port

OS:Connection,
  {bc815d64-6988-4b6d-9bb0-371f7c245629}, !- Handle
  {298ad668-52f7-48e7-b78a-81870a8cbd9e}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  54,                                     !- Outlet Port
  {1a2fbb48-12f2-4a1c-98e2-3abf53639b49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33d05730-0efe-4780-a8ff-a2085475dc27}, !- Handle
  {1a065c17-5823-431f-a364-e14976d54cc1}, !- Name
  {1a2fbb48-12f2-4a1c-98e2-3abf53639b49}, !- Source Object
  4,                                      !- Outlet Port
  {9dd406e1-c1b2-496e-bd75-71194d5ac72b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2dcc9bab-854e-4c40-81af-70296cba9820}, !- Handle
  Coil Heating Electric 54,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e5b48af1-2ac5-40b2-a44c-e1419758b974}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {118f2bae-f3ab-4a0f-818a-1e50386f6e77}, !- Handle
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d3eb31c7-8498-4dea-a8d8-32a7670f1ef8}, !- Handle
  Curve Biquadratic 108,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b6b9f790-dfb9-48c6-b752-5bda52f34d59}, !- Handle
  Curve Quadratic 108,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {13fbd263-de4b-4b47-aa02-f1bff2b34419}, !- Handle
  Curve Cubic 54,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1cbe7488-89d2-41d9-9982-5b967f615394}, !- Handle
  Coil Cooling DX Single Speed 54 9kBtu/hr 10.6EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.59887715142918,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8ccc1013-be50-4d6d-9de9-b42b02071ba8}, !- Handle
  Fan Constant Volume 54,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f35e0b32-aefd-4095-b8ba-f578ffe8ad58}, !- Handle
  Sp-M SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {99fda660-3762-4dcb-839f-92ff7ff1f8f0}, !- Air Inlet Node Name
  {dbbb6c2d-b505-4482-bf45-7fe4120f6ae7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8ccc1013-be50-4d6d-9de9-b42b02071ba8}, !- Supply Air Fan Name
  {2dcc9bab-854e-4c40-81af-70296cba9820}, !- Heating Coil Name
  {1cbe7488-89d2-41d9-9982-5b967f615394}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {80cc6f16-6fb5-4355-9656-36623e701479}, !- Handle
  Node 308,                               !- Name
  {50382b5e-0e6f-45ba-820a-58276e210877}, !- Inlet Port
  {99fda660-3762-4dcb-839f-92ff7ff1f8f0}; !- Outlet Port

OS:Connection,
  {50382b5e-0e6f-45ba-820a-58276e210877}, !- Handle
  {8401b093-e5ff-49e8-beaf-60b482acce75}, !- Name
  {53ef8648-7344-4681-8de8-28e10743a8f9}, !- Source Object
  3,                                      !- Outlet Port
  {80cc6f16-6fb5-4355-9656-36623e701479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99fda660-3762-4dcb-839f-92ff7ff1f8f0}, !- Handle
  {1a5a487a-15cb-453b-9404-c443cbc17d5a}, !- Name
  {80cc6f16-6fb5-4355-9656-36623e701479}, !- Source Object
  3,                                      !- Outlet Port
  {f35e0b32-aefd-4095-b8ba-f578ffe8ad58}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {395f7dc7-a5d5-45e0-807f-2a04b65749e6}, !- Handle
  Node 309,                               !- Name
  {dbbb6c2d-b505-4482-bf45-7fe4120f6ae7}, !- Inlet Port
  {871deadf-dbea-4bd6-8d3e-ab4be72a3079}; !- Outlet Port

OS:Connection,
  {871deadf-dbea-4bd6-8d3e-ab4be72a3079}, !- Handle
  {34dbf087-5c51-4ad1-ba98-7f7ef892d892}, !- Name
  {395f7dc7-a5d5-45e0-807f-2a04b65749e6}, !- Source Object
  3,                                      !- Outlet Port
  {55d10638-b1cf-467d-b739-939fad1e988c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbbb6c2d-b505-4482-bf45-7fe4120f6ae7}, !- Handle
  {64d3cbc7-1440-480d-bc37-37ac41358a64}, !- Name
  {f35e0b32-aefd-4095-b8ba-f578ffe8ad58}, !- Source Object
  4,                                      !- Outlet Port
  {395f7dc7-a5d5-45e0-807f-2a04b65749e6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a49f5dd6-1156-4ca1-aa22-56aad126b7bc}, !- Handle
  Zone HVAC Baseboard Convective Electric 53, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {658dbdba-dc8c-4a25-8acd-54f43ee7d03a}, !- Handle
  Air Terminal Single Duct Uncontrolled 53, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {52d2acbf-5591-496c-9036-4fa7d287f1ab}, !- Inlet Air Node Name
  {7a453c12-545c-493d-ac7f-2b0cdb6a3c02}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c14c65a7-998e-41fa-9c7e-ccaf64fad62e}, !- Handle
  Node 310,                               !- Name
  {7a453c12-545c-493d-ac7f-2b0cdb6a3c02}, !- Inlet Port
  {1a292095-f1e4-4730-8675-5e95a275d74e}; !- Outlet Port

OS:Node,
  {6a4fdc3c-b0bc-4339-9f71-6a2fe3624884}, !- Handle
  Node 311,                               !- Name
  {daec4f29-2bd4-40ab-8a44-acb9cb856fec}, !- Inlet Port
  {8db021a7-18d5-49cb-aa63-f053a67f902b}; !- Outlet Port

OS:Connection,
  {1a292095-f1e4-4730-8675-5e95a275d74e}, !- Handle
  {492ee526-c6b0-4300-a00d-5529227ae7c7}, !- Name
  {c14c65a7-998e-41fa-9c7e-ccaf64fad62e}, !- Source Object
  3,                                      !- Outlet Port
  {55d10638-b1cf-467d-b739-939fad1e988c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {daec4f29-2bd4-40ab-8a44-acb9cb856fec}, !- Handle
  {33a3610e-fc1d-40a1-9870-308ce2afd2df}, !- Name
  {ef80a0a1-f913-46de-8613-b5d1893c269d}, !- Source Object
  12,                                     !- Outlet Port
  {6a4fdc3c-b0bc-4339-9f71-6a2fe3624884}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8db021a7-18d5-49cb-aa63-f053a67f902b}, !- Handle
  {b8de72a7-3848-42f8-9e1e-c5eacf1f20cc}, !- Name
  {6a4fdc3c-b0bc-4339-9f71-6a2fe3624884}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  55;                                     !- Inlet Port

OS:Connection,
  {52d2acbf-5591-496c-9036-4fa7d287f1ab}, !- Handle
  {d978dc6c-b421-4f81-ac6c-b21aad706be8}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  55,                                     !- Outlet Port
  {658dbdba-dc8c-4a25-8acd-54f43ee7d03a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a453c12-545c-493d-ac7f-2b0cdb6a3c02}, !- Handle
  {d2cb11c0-6147-49b9-92d7-b4dd67eb56e5}, !- Name
  {658dbdba-dc8c-4a25-8acd-54f43ee7d03a}, !- Source Object
  4,                                      !- Outlet Port
  {c14c65a7-998e-41fa-9c7e-ccaf64fad62e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {968178a2-e613-4332-9474-d31a74deaf66}, !- Handle
  Coil Heating Electric 55,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {15341de5-0ac8-4344-8198-0d044addae3a}, !- Handle
  Curve Biquadratic 109,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4f205e78-3b65-403a-9fea-26044bbb8bc6}, !- Handle
  Curve Quadratic 109,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {22ded7ae-d9bc-440c-bc0f-d6dcf4c2a441}, !- Handle
  Curve Biquadratic 110,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c6990d37-93af-4eb3-a52d-6bae687ff1f2}, !- Handle
  Curve Quadratic 110,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {199b8ada-dcbc-4948-acab-0dc8e539b372}, !- Handle
  Curve Cubic 55,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e24e3d91-76bc-42b0-958b-e4f6eeed2467}, !- Handle
  Coil Cooling DX Single Speed 55 4kBtu/hr 11.0EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72484437446424,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {54cfebce-d343-4d1a-a41f-ee0530f42f06}, !- Handle
  Fan Constant Volume 55,                 !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cf7d44d0-86d6-4f7d-984e-7e6a2371c401}, !- Handle
  Sp-F6 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {3cfd10a8-0183-42e5-9bcb-e048e02d6f54}, !- Air Inlet Node Name
  {36ec3425-ef60-4595-aa7d-2b3032fa192b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {54cfebce-d343-4d1a-a41f-ee0530f42f06}, !- Supply Air Fan Name
  {968178a2-e613-4332-9474-d31a74deaf66}, !- Heating Coil Name
  {e24e3d91-76bc-42b0-958b-e4f6eeed2467}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {da68a336-90da-40e5-b90e-930e66e37bf7}, !- Handle
  Node 312,                               !- Name
  {4f78ffd1-cedd-491b-b2e6-b4ecc99cf6d4}, !- Inlet Port
  {3cfd10a8-0183-42e5-9bcb-e048e02d6f54}; !- Outlet Port

OS:Connection,
  {4f78ffd1-cedd-491b-b2e6-b4ecc99cf6d4}, !- Handle
  {6dea531e-cc4f-4b1f-9944-5aa5d28cde9b}, !- Name
  {0da54910-92de-48ce-8ad8-623d43179084}, !- Source Object
  3,                                      !- Outlet Port
  {da68a336-90da-40e5-b90e-930e66e37bf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cfd10a8-0183-42e5-9bcb-e048e02d6f54}, !- Handle
  {5fbe4d52-9aa4-4e94-baa5-37dfbe08e76a}, !- Name
  {da68a336-90da-40e5-b90e-930e66e37bf7}, !- Source Object
  3,                                      !- Outlet Port
  {cf7d44d0-86d6-4f7d-984e-7e6a2371c401}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7072457c-6dcc-449e-9267-e1dcaa9466c7}, !- Handle
  Node 313,                               !- Name
  {36ec3425-ef60-4595-aa7d-2b3032fa192b}, !- Inlet Port
  {00fe786f-a888-49d2-ac50-7d7cc6cade07}; !- Outlet Port

OS:Connection,
  {00fe786f-a888-49d2-ac50-7d7cc6cade07}, !- Handle
  {20179249-6e5b-436d-aee2-0e431411b87a}, !- Name
  {7072457c-6dcc-449e-9267-e1dcaa9466c7}, !- Source Object
  3,                                      !- Outlet Port
  {d7168871-a3e6-4daf-9dd9-d414e08ce05f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36ec3425-ef60-4595-aa7d-2b3032fa192b}, !- Handle
  {eed79043-cb64-4688-9abe-a8a51558b51e}, !- Name
  {cf7d44d0-86d6-4f7d-984e-7e6a2371c401}, !- Source Object
  4,                                      !- Outlet Port
  {7072457c-6dcc-449e-9267-e1dcaa9466c7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ec898d6e-6d88-4df2-ac9e-86b1a50406b0}, !- Handle
  Zone HVAC Baseboard Convective Electric 54, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b5fda620-e800-45f6-8454-dfeab2e8bf82}, !- Handle
  Air Terminal Single Duct Uncontrolled 54, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  {34e3f516-4c2f-4263-8f7a-77a3d8c645b1}, !- Inlet Air Node Name
  {52123c88-de60-49ad-bbcf-f8d3422d4e20}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {89dfb813-b064-4066-b1a7-e950407b927b}, !- Handle
  Node 314,                               !- Name
  {52123c88-de60-49ad-bbcf-f8d3422d4e20}, !- Inlet Port
  {9ea8d252-42dc-4ae7-8b4a-ae947816f539}; !- Outlet Port

OS:Node,
  {ec844632-ee7f-4bc7-b8c6-eb371915daac}, !- Handle
  Node 315,                               !- Name
  {2a4847c7-e6bc-4e7a-a569-553a2edb2e2c}, !- Inlet Port
  {9bf97fe1-9d32-46f7-9566-996826f07184}; !- Outlet Port

OS:Connection,
  {9ea8d252-42dc-4ae7-8b4a-ae947816f539}, !- Handle
  {13fa43fc-5c83-4b24-8832-5b087d1fb15f}, !- Name
  {89dfb813-b064-4066-b1a7-e950407b927b}, !- Source Object
  3,                                      !- Outlet Port
  {d7168871-a3e6-4daf-9dd9-d414e08ce05f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2a4847c7-e6bc-4e7a-a569-553a2edb2e2c}, !- Handle
  {3cc7c096-118f-4a21-91ff-7bbcb9c739a7}, !- Name
  {78302791-ef21-4ca6-9ffa-37ede495bb7e}, !- Source Object
  12,                                     !- Outlet Port
  {ec844632-ee7f-4bc7-b8c6-eb371915daac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bf97fe1-9d32-46f7-9566-996826f07184}, !- Handle
  {8ee90101-5967-4f57-8d04-0bd0c3b16968}, !- Name
  {ec844632-ee7f-4bc7-b8c6-eb371915daac}, !- Source Object
  3,                                      !- Outlet Port
  {961f087d-959a-4532-89f6-f05195f196f5}, !- Target Object
  56;                                     !- Inlet Port

OS:Connection,
  {34e3f516-4c2f-4263-8f7a-77a3d8c645b1}, !- Handle
  {53254597-0d3f-44f0-b2a9-b52c2c10cff4}, !- Name
  {b2d36d04-0caa-4062-97eb-e0515cb116d0}, !- Source Object
  56,                                     !- Outlet Port
  {b5fda620-e800-45f6-8454-dfeab2e8bf82}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52123c88-de60-49ad-bbcf-f8d3422d4e20}, !- Handle
  {9f8c6348-e520-497d-9f2d-f202ae10ce7e}, !- Name
  {b5fda620-e800-45f6-8454-dfeab2e8bf82}, !- Source Object
  4,                                      !- Outlet Port
  {89dfb813-b064-4066-b1a7-e950407b927b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f963fbd1-199a-49af-9623-1091d974f6c9}, !- Handle
  Coil Heating Electric 56,               !- Name
  {268c69d5-d024-49cb-8b60-b75d1bb18043}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {626d2fce-2632-4ba5-8f21-ba1680cd71ae}, !- Handle
  Curve Biquadratic 111,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {68af3abd-a0f8-4263-97fa-23d7b9aff0f4}, !- Handle
  Curve Quadratic 111,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0a44336f-6b2b-4191-9669-c261bc6493f8}, !- Handle
  Curve Biquadratic 112,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {920c5f83-8392-4635-b576-3f91cf8ba5a5}, !- Handle
  Curve Quadratic 112,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3de14c9a-ab30-458b-9add-71316f28727b}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {06977477-7f9d-4c3d-9fcd-dd16b04f4f11}, !- Handle
  Coil Cooling DX Single Speed 56 4kBtu/hr 11.0EER, !- Name
  {c5674379-5baa-4f2d-b543-b4f3133fc072}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72477771760314,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0dcded08-b89c-40ef-b02a-4cd36d013470}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c13368e2-7f58-4ad7-b99a-04cd2c3d022c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51d95565-e7b0-458e-8008-5f109414e6a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dd12523-5216-4d91-a1ca-59e7f229ed97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d266f98-a7d2-40ff-8bc5-22845807b89b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
