  ,                                       !- Schedule Type Limits Name
  {41f3bdef-14a5-4f38-aa4e-ca878987b775}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41f3bdef-14a5-4f38-aa4e-ca878987b775}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2fb1cb91-f493-4403-b949-7cbd176001b7}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {54bdc2f1-da56-4d4a-98bb-5b602ea9badf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54bdc2f1-da56-4d4a-98bb-5b602ea9badf}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6b27da5c-edf0-4716-9478-2812c53404ff}, !- Handle
  F8 sw apartment Service Water Use 0.15gal/min, !- Name
  {32adc002-7dd5-4a8f-a4be-40db572890a5}, !- Water Use Equipment Definition Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f5c8d2ed-0e0b-45fe-a629-d3899a8d7134}, !- Handle
  Node 803,                               !- Name
  {4a642b0e-af70-4040-b734-54fe8798a99f}, !- Inlet Port
  {7f7e178f-ad95-44c3-91ae-6b7b4a383961}; !- Outlet Port

OS:Connection,
  {4a642b0e-af70-4040-b734-54fe8798a99f}, !- Handle
  {c0d94b5d-400a-494a-b767-d4e9ca268c7d}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  51,                                     !- Outlet Port
  {f5c8d2ed-0e0b-45fe-a629-d3899a8d7134}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89e429fe-06c1-4ea7-9b1e-5f0423143f0b}, !- Handle
  Node 804,                               !- Name
  {956d546d-a37c-4896-8ac4-68915717391b}, !- Inlet Port
  {00cf09cb-5296-4019-9e84-592dd3ac1318}; !- Outlet Port

OS:Connection,
  {7f7e178f-ad95-44c3-91ae-6b7b4a383961}, !- Handle
  {b4394457-56cf-47bf-8645-f0802b94bdaa}, !- Name
  {f5c8d2ed-0e0b-45fe-a629-d3899a8d7134}, !- Source Object
  3,                                      !- Outlet Port
  {f11be01b-45e5-4df1-92a2-aab06b091213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {956d546d-a37c-4896-8ac4-68915717391b}, !- Handle
  {8c5caf2a-0cb8-41c2-89ee-eeb9d1a256e1}, !- Name
  {f11be01b-45e5-4df1-92a2-aab06b091213}, !- Source Object
  3,                                      !- Outlet Port
  {89e429fe-06c1-4ea7-9b1e-5f0423143f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00cf09cb-5296-4019-9e84-592dd3ac1318}, !- Handle
  {e888c1e1-6866-4bf2-aae1-e09d5f5f5bc3}, !- Name
  {89e429fe-06c1-4ea7-9b1e-5f0423143f0b}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4b65e253-6378-4ae7-80fd-ada0f051687e}, !- Handle
  Water Use Connections 49,               !- Name
  {5e1e1855-ca05-4d49-bdbd-0f853c2c4290}, !- Inlet Node Name
  {5bb66701-082c-4c36-932a-a6e7748b1095}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e9b8621f-5f76-4b17-8226-afd86c05cf68}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e25e05b8-ad29-4c2d-a0a0-355ac567e96a}, !- Handle
  F9 n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {c3e50ef5-a3a2-4911-b949-ad9643c824fb}, !- Target Temperature Schedule Name
  {c3943354-9660-4757-b068-2c1912b2f306}, !- Sensible Fraction Schedule Name
  {d6cc188f-891a-4ba6-a79e-9788527695a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c3943354-9660-4757-b068-2c1912b2f306}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e0b86594-91cd-4109-a482-ca30877e7e9f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0b86594-91cd-4109-a482-ca30877e7e9f}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d6cc188f-891a-4ba6-a79e-9788527695a0}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8c272d0a-dd81-495c-bc2f-941377046f81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c272d0a-dd81-495c-bc2f-941377046f81}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3e50ef5-a3a2-4911-b949-ad9643c824fb}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bf5d57d2-6306-408b-adb8-e6d87947b141}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf5d57d2-6306-408b-adb8-e6d87947b141}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e9b8621f-5f76-4b17-8226-afd86c05cf68}, !- Handle
  F9 n1 apartment Service Water Use 0.15gal/min, !- Name
  {e25e05b8-ad29-4c2d-a0a0-355ac567e96a}, !- Water Use Equipment Definition Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {696eeec4-19ce-44c5-ab8e-5b9179fe347e}, !- Handle
  Node 805,                               !- Name
  {1c8533e8-caf3-4e8b-b726-7529efff6390}, !- Inlet Port
  {5e1e1855-ca05-4d49-bdbd-0f853c2c4290}; !- Outlet Port

OS:Connection,
  {1c8533e8-caf3-4e8b-b726-7529efff6390}, !- Handle
  {1dce6ac7-943a-4f07-b8c0-6bf80e531c27}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  52,                                     !- Outlet Port
  {696eeec4-19ce-44c5-ab8e-5b9179fe347e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e9eba4f-5089-4cb3-aa8d-3dfa26b57083}, !- Handle
  Node 806,                               !- Name
  {5bb66701-082c-4c36-932a-a6e7748b1095}, !- Inlet Port
  {1c1e24cf-a71f-4470-b0fe-23e114e8a3ea}; !- Outlet Port

OS:Connection,
  {5e1e1855-ca05-4d49-bdbd-0f853c2c4290}, !- Handle
  {195b3f80-8c29-43ae-9646-d6f46fe204c3}, !- Name
  {696eeec4-19ce-44c5-ab8e-5b9179fe347e}, !- Source Object
  3,                                      !- Outlet Port
  {4b65e253-6378-4ae7-80fd-ada0f051687e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bb66701-082c-4c36-932a-a6e7748b1095}, !- Handle
  {531773e9-da46-43e3-9a6c-9b4fb10c9e9f}, !- Name
  {4b65e253-6378-4ae7-80fd-ada0f051687e}, !- Source Object
  3,                                      !- Outlet Port
  {2e9eba4f-5089-4cb3-aa8d-3dfa26b57083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c1e24cf-a71f-4470-b0fe-23e114e8a3ea}, !- Handle
  {3503f124-5de5-451c-90d8-ad78be391d96}, !- Name
  {2e9eba4f-5089-4cb3-aa8d-3dfa26b57083}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0b7fa570-5971-4d70-9cf5-a6f8648df7b6}, !- Handle
  Water Use Connections 50,               !- Name
  {734b1a2e-5abd-4fc5-81f5-fa7d88ff862b}, !- Inlet Node Name
  {dc093dc7-bb6a-4833-ad8a-3f277449ec4f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b1a4c665-fe6f-4309-8688-e2b592f6e893}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5b153aa5-4ad6-4691-8a85-d78dab0928c7}, !- Handle
  F9 n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {57097b1c-e9af-420c-8799-34af2034be67}, !- Target Temperature Schedule Name
  {f7ae0728-929a-4d04-a2d5-f08c05e5798c}, !- Sensible Fraction Schedule Name
  {5727f41b-0598-4701-8f3e-50c77d29d5b0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f7ae0728-929a-4d04-a2d5-f08c05e5798c}, !- Handle
  Schedule Ruleset 150,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d8d0f119-e4e6-4f75-b7d9-7f5dab22d893}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8d0f119-e4e6-4f75-b7d9-7f5dab22d893}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5727f41b-0598-4701-8f3e-50c77d29d5b0}, !- Handle
  Schedule Ruleset 151,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3eb8ba78-9c16-4cc7-acff-4e498fb33892}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3eb8ba78-9c16-4cc7-acff-4e498fb33892}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {57097b1c-e9af-420c-8799-34af2034be67}, !- Handle
  Schedule Ruleset 152,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {69482918-657e-408e-b097-75eadebd21b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69482918-657e-408e-b097-75eadebd21b0}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b1a4c665-fe6f-4309-8688-e2b592f6e893}, !- Handle
  F9 n2 apartment Service Water Use 0.15gal/min, !- Name
  {5b153aa5-4ad6-4691-8a85-d78dab0928c7}, !- Water Use Equipment Definition Name
  {94308293-440e-441c-a90d-bd852fff6e5d}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {68964660-b66f-4b06-b924-c81dc85e49e6}, !- Handle
  Node 807,                               !- Name
  {d45692da-bac7-4d70-b6b3-7c8ead37878b}, !- Inlet Port
  {734b1a2e-5abd-4fc5-81f5-fa7d88ff862b}; !- Outlet Port

OS:Connection,
  {d45692da-bac7-4d70-b6b3-7c8ead37878b}, !- Handle
  {63ed5a5c-3b59-498f-bbe2-1420b26a437d}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  53,                                     !- Outlet Port
  {68964660-b66f-4b06-b924-c81dc85e49e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {acbefd87-df92-453b-9089-bc19cbc6311a}, !- Handle
  Node 808,                               !- Name
  {dc093dc7-bb6a-4833-ad8a-3f277449ec4f}, !- Inlet Port
  {a11f5ed9-76f7-486c-b7b9-ee6a1996267f}; !- Outlet Port

OS:Connection,
  {734b1a2e-5abd-4fc5-81f5-fa7d88ff862b}, !- Handle
  {ce08b1f8-8199-4c5c-bfd5-062bc231144d}, !- Name
  {68964660-b66f-4b06-b924-c81dc85e49e6}, !- Source Object
  3,                                      !- Outlet Port
  {0b7fa570-5971-4d70-9cf5-a6f8648df7b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc093dc7-bb6a-4833-ad8a-3f277449ec4f}, !- Handle
  {9403fe52-832f-4714-bc04-f7154c373dac}, !- Name
  {0b7fa570-5971-4d70-9cf5-a6f8648df7b6}, !- Source Object
  3,                                      !- Outlet Port
  {acbefd87-df92-453b-9089-bc19cbc6311a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a11f5ed9-76f7-486c-b7b9-ee6a1996267f}, !- Handle
  {76759ed3-25bc-4125-a131-a64c20962cb1}, !- Name
  {acbefd87-df92-453b-9089-bc19cbc6311a}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Connections,
  {84a806ec-fd7d-41ef-ad10-be3dbe380d6b}, !- Handle
  Water Use Connections 51,               !- Name
  {06eb62ec-413f-43fd-a3ba-9bf5ba03c8a1}, !- Inlet Node Name
  {2443fd33-7e5b-4ae9-af3e-d1d295954aba}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5157f660-c162-4904-a05d-95afeb6ff532}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4abc7a53-1d52-469c-b8e6-67fbc24a5d77}, !- Handle
  F9 ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {91cf5c2c-ae68-43ba-8cf7-f2e6d432acb1}, !- Target Temperature Schedule Name
  {04b7e42b-669c-4793-95f3-8563e5d416e9}, !- Sensible Fraction Schedule Name
  {b9396fe9-1d78-4e2b-a255-aa459925519f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {04b7e42b-669c-4793-95f3-8563e5d416e9}, !- Handle
  Schedule Ruleset 153,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c0e7ba6b-2efb-452c-a622-4b719f3c9ddc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0e7ba6b-2efb-452c-a622-4b719f3c9ddc}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b9396fe9-1d78-4e2b-a255-aa459925519f}, !- Handle
  Schedule Ruleset 154,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7ae26854-3a04-4354-8f36-529db4fa3d0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ae26854-3a04-4354-8f36-529db4fa3d0f}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {91cf5c2c-ae68-43ba-8cf7-f2e6d432acb1}, !- Handle
  Schedule Ruleset 155,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {63920be4-a15f-4501-87c9-7f3bf17abdae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63920be4-a15f-4501-87c9-7f3bf17abdae}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5157f660-c162-4904-a05d-95afeb6ff532}, !- Handle
  F9 ne apartment Service Water Use 0.15gal/min, !- Name
  {4abc7a53-1d52-469c-b8e6-67fbc24a5d77}, !- Water Use Equipment Definition Name
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f3462f3c-bd39-431c-954d-eb1674de3f3d}, !- Handle
  Node 809,                               !- Name
  {4745ec27-4d94-4b3c-958c-98d442bd99e7}, !- Inlet Port
  {06eb62ec-413f-43fd-a3ba-9bf5ba03c8a1}; !- Outlet Port

OS:Connection,
  {4745ec27-4d94-4b3c-958c-98d442bd99e7}, !- Handle
  {90fc6fee-27aa-4661-8103-c3bcb4c19087}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  54,                                     !- Outlet Port
  {f3462f3c-bd39-431c-954d-eb1674de3f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a18f311a-2a70-4f8d-b5a7-5a478cac5cf9}, !- Handle
  Node 810,                               !- Name
  {2443fd33-7e5b-4ae9-af3e-d1d295954aba}, !- Inlet Port
  {0716229f-4633-4e80-9fe9-eb8e8109401f}; !- Outlet Port

OS:Connection,
  {06eb62ec-413f-43fd-a3ba-9bf5ba03c8a1}, !- Handle
  {deea2847-64ce-4cff-a4bc-ae5f5976ea91}, !- Name
  {f3462f3c-bd39-431c-954d-eb1674de3f3d}, !- Source Object
  3,                                      !- Outlet Port
  {84a806ec-fd7d-41ef-ad10-be3dbe380d6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2443fd33-7e5b-4ae9-af3e-d1d295954aba}, !- Handle
  {bd601c6d-1109-4872-81ac-ebd7ff1d5823}, !- Name
  {84a806ec-fd7d-41ef-ad10-be3dbe380d6b}, !- Source Object
  3,                                      !- Outlet Port
  {a18f311a-2a70-4f8d-b5a7-5a478cac5cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0716229f-4633-4e80-9fe9-eb8e8109401f}, !- Handle
  {4c779a15-f69a-45ff-a5e2-fd3444fa013f}, !- Name
  {a18f311a-2a70-4f8d-b5a7-5a478cac5cf9}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Connections,
  {efd38ad0-f42e-4027-a79e-67242522415f}, !- Handle
  Water Use Connections 52,               !- Name
  {ef067e51-d418-4c4f-9907-798fe85f6c41}, !- Inlet Node Name
  {2758d676-99a1-41fc-90a5-898e5e972cf3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {62bd8e21-672f-4fe5-83fe-666a37fee122}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7d928729-d6b5-4b3a-9f16-4c370940785c}, !- Handle
  F9 nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {633b0069-a239-45bf-9e6e-820bde44ff40}, !- Target Temperature Schedule Name
  {2b1ef38a-ee7e-441a-9b17-4d63aa327e93}, !- Sensible Fraction Schedule Name
  {633183d2-add8-41a7-b43f-65fdc759cf87}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2b1ef38a-ee7e-441a-9b17-4d63aa327e93}, !- Handle
  Schedule Ruleset 156,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fa2a0a12-a45d-4158-9c0b-fc1f3db4ceb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa2a0a12-a45d-4158-9c0b-fc1f3db4ceb4}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {633183d2-add8-41a7-b43f-65fdc759cf87}, !- Handle
  Schedule Ruleset 157,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bc32328b-29a2-4f89-b28a-dc2a619c5586}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc32328b-29a2-4f89-b28a-dc2a619c5586}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {633b0069-a239-45bf-9e6e-820bde44ff40}, !- Handle
  Schedule Ruleset 158,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3bd49fd1-fbde-4469-a4a5-7c5512ebcd20}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bd49fd1-fbde-4469-a4a5-7c5512ebcd20}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {62bd8e21-672f-4fe5-83fe-666a37fee122}, !- Handle
  F9 nw apartment Service Water Use 0.15gal/min, !- Name
  {7d928729-d6b5-4b3a-9f16-4c370940785c}, !- Water Use Equipment Definition Name
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ac997277-07e3-4d8d-bb7a-661d1125e7a2}, !- Handle
  Node 811,                               !- Name
  {27080347-7f33-45ca-bd02-ce2ea64da5e7}, !- Inlet Port
  {ef067e51-d418-4c4f-9907-798fe85f6c41}; !- Outlet Port

OS:Connection,
  {27080347-7f33-45ca-bd02-ce2ea64da5e7}, !- Handle
  {a6a37170-2909-4172-841d-6d65060e1df2}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  55,                                     !- Outlet Port
  {ac997277-07e3-4d8d-bb7a-661d1125e7a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcb2b520-24ce-44c6-84fa-fc4268c85653}, !- Handle
  Node 812,                               !- Name
  {2758d676-99a1-41fc-90a5-898e5e972cf3}, !- Inlet Port
  {5c626743-4051-48e6-8f57-1a5aa3acd067}; !- Outlet Port

OS:Connection,
  {ef067e51-d418-4c4f-9907-798fe85f6c41}, !- Handle
  {ce10b33e-cfd3-4d71-989a-22646b231a6d}, !- Name
  {ac997277-07e3-4d8d-bb7a-661d1125e7a2}, !- Source Object
  3,                                      !- Outlet Port
  {efd38ad0-f42e-4027-a79e-67242522415f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2758d676-99a1-41fc-90a5-898e5e972cf3}, !- Handle
  {1686fca3-5aaf-4fe1-b899-4d49ad8bac23}, !- Name
  {efd38ad0-f42e-4027-a79e-67242522415f}, !- Source Object
  3,                                      !- Outlet Port
  {dcb2b520-24ce-44c6-84fa-fc4268c85653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c626743-4051-48e6-8f57-1a5aa3acd067}, !- Handle
  {2ae5062a-ca29-43c0-a235-0c0f717722df}, !- Name
  {dcb2b520-24ce-44c6-84fa-fc4268c85653}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f3f0d351-5751-42bd-90d6-4b3340439dd0}, !- Handle
  Water Use Connections 53,               !- Name
  {7b08b619-25bb-46fb-afb0-f73f90c04c1a}, !- Inlet Node Name
  {bc2dec1c-0e73-4cb3-8f4e-417331740ac3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3a66c8c1-bf62-4e23-941d-12d8aa80a258}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6445ad40-65c6-4916-8fc1-df7792cfe50f}, !- Handle
  F9 s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {38d74075-6a86-4b2a-8588-684f01197c4c}, !- Target Temperature Schedule Name
  {d989576a-624a-497d-8721-55c9239f97d2}, !- Sensible Fraction Schedule Name
  {9c2b831f-c656-4546-8c3b-dd85803f883c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d989576a-624a-497d-8721-55c9239f97d2}, !- Handle
  Schedule Ruleset 159,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4959c5e0-9fc0-40a0-b151-79c1fd7bfbee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4959c5e0-9fc0-40a0-b151-79c1fd7bfbee}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c2b831f-c656-4546-8c3b-dd85803f883c}, !- Handle
  Schedule Ruleset 160,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b6151e32-ee30-4ac0-87d1-fd07cf4344a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6151e32-ee30-4ac0-87d1-fd07cf4344a1}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {38d74075-6a86-4b2a-8588-684f01197c4c}, !- Handle
  Schedule Ruleset 161,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dda0e30f-48df-4152-997c-714787cc9c3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dda0e30f-48df-4152-997c-714787cc9c3d}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3a66c8c1-bf62-4e23-941d-12d8aa80a258}, !- Handle
  F9 s1 apartment Service Water Use 0.15gal/min, !- Name
  {6445ad40-65c6-4916-8fc1-df7792cfe50f}, !- Water Use Equipment Definition Name
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {79d8a672-86a2-4f24-b64e-e139a7506a13}, !- Handle
  Node 813,                               !- Name
  {ef3fb6b9-51e9-4b58-9898-1ff9d67e7e6b}, !- Inlet Port
  {7b08b619-25bb-46fb-afb0-f73f90c04c1a}; !- Outlet Port

OS:Connection,
  {ef3fb6b9-51e9-4b58-9898-1ff9d67e7e6b}, !- Handle
  {e7c2dcbb-e2d1-40c5-b89f-0492e666ed58}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  56,                                     !- Outlet Port
  {79d8a672-86a2-4f24-b64e-e139a7506a13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a64b299e-a81d-41f3-ac54-4654e0aea829}, !- Handle
  Node 814,                               !- Name
  {bc2dec1c-0e73-4cb3-8f4e-417331740ac3}, !- Inlet Port
  {1a581ae7-6fca-495f-b74e-37e335a1d9e5}; !- Outlet Port

OS:Connection,
  {7b08b619-25bb-46fb-afb0-f73f90c04c1a}, !- Handle
  {d0185907-1419-452c-a0a8-e4e31c647893}, !- Name
  {79d8a672-86a2-4f24-b64e-e139a7506a13}, !- Source Object
  3,                                      !- Outlet Port
  {f3f0d351-5751-42bd-90d6-4b3340439dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc2dec1c-0e73-4cb3-8f4e-417331740ac3}, !- Handle
  {0810364e-5ac2-4931-a0eb-75050d951f47}, !- Name
  {f3f0d351-5751-42bd-90d6-4b3340439dd0}, !- Source Object
  3,                                      !- Outlet Port
  {a64b299e-a81d-41f3-ac54-4654e0aea829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a581ae7-6fca-495f-b74e-37e335a1d9e5}, !- Handle
  {af0a1c21-d1fa-44bd-94d6-210ee59e4e5c}, !- Name
  {a64b299e-a81d-41f3-ac54-4654e0aea829}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a28f65b7-f689-47f9-afd4-61f52e7e4665}, !- Handle
  Water Use Connections 54,               !- Name
  {3b9a8d36-c53f-4f4c-9aa0-bf561e84ca14}, !- Inlet Node Name
  {6bb6b08f-8842-4101-ade5-38fed3fea4fe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {601fb193-26ea-47db-af2d-8830b7e75a03}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {14ed23ea-65ab-408a-b9aa-c14e1f95b591}, !- Handle
  F9 s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {705f2206-9b4e-4cd0-b3b9-34c6175fd180}, !- Target Temperature Schedule Name
  {97a0b397-a317-4e30-9b70-e5072f463724}, !- Sensible Fraction Schedule Name
  {79f19309-2ffd-44be-8f2e-34ba6b7dc398}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {97a0b397-a317-4e30-9b70-e5072f463724}, !- Handle
  Schedule Ruleset 162,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b0bc28fc-d64b-48dc-9197-575ab48b68e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0bc28fc-d64b-48dc-9197-575ab48b68e3}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {79f19309-2ffd-44be-8f2e-34ba6b7dc398}, !- Handle
  Schedule Ruleset 163,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e2ea068d-d042-45db-9513-1d8869cde862}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2ea068d-d042-45db-9513-1d8869cde862}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {705f2206-9b4e-4cd0-b3b9-34c6175fd180}, !- Handle
  Schedule Ruleset 164,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9d0f1fa2-4db3-4f88-bd99-55b3fb13a750}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d0f1fa2-4db3-4f88-bd99-55b3fb13a750}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {601fb193-26ea-47db-af2d-8830b7e75a03}, !- Handle
  F9 s2 apartment Service Water Use 0.15gal/min, !- Name
  {14ed23ea-65ab-408a-b9aa-c14e1f95b591}, !- Water Use Equipment Definition Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {981e3770-ac59-4acd-8676-63f42d599894}, !- Handle
  Node 815,                               !- Name
  {21fc53f6-a41a-48a6-8f50-9614c2fff3d5}, !- Inlet Port
  {3b9a8d36-c53f-4f4c-9aa0-bf561e84ca14}; !- Outlet Port

OS:Connection,
  {21fc53f6-a41a-48a6-8f50-9614c2fff3d5}, !- Handle
  {822b5c7a-ab75-464c-86fe-3e6e82332c80}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  57,                                     !- Outlet Port
  {981e3770-ac59-4acd-8676-63f42d599894}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0da7ec87-59e0-4a56-a063-1c46045c2f8e}, !- Handle
  Node 816,                               !- Name
  {6bb6b08f-8842-4101-ade5-38fed3fea4fe}, !- Inlet Port
  {8879956b-06c3-49a8-ac82-31122d1477d3}; !- Outlet Port

OS:Connection,
  {3b9a8d36-c53f-4f4c-9aa0-bf561e84ca14}, !- Handle
  {95f69257-6047-4054-a1ee-c972bde8bf23}, !- Name
  {981e3770-ac59-4acd-8676-63f42d599894}, !- Source Object
  3,                                      !- Outlet Port
  {a28f65b7-f689-47f9-afd4-61f52e7e4665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bb6b08f-8842-4101-ade5-38fed3fea4fe}, !- Handle
  {a8d36ab8-2634-44e6-bb7b-7ded7bbfa907}, !- Name
  {a28f65b7-f689-47f9-afd4-61f52e7e4665}, !- Source Object
  3,                                      !- Outlet Port
  {0da7ec87-59e0-4a56-a063-1c46045c2f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8879956b-06c3-49a8-ac82-31122d1477d3}, !- Handle
  {bd2bf89f-ec4c-482c-94f3-7ad250617dca}, !- Name
  {0da7ec87-59e0-4a56-a063-1c46045c2f8e}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Connections,
  {087f8b4a-efce-4bc2-b9f4-06d066b109e1}, !- Handle
  Water Use Connections 55,               !- Name
  {796f52fe-7325-422b-957e-f43e910b5f65}, !- Inlet Node Name
  {52a15780-3ba9-4e1f-9b00-6d1870a0948d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2c7c8ee8-e86b-4c87-8070-695b670d37e7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {49565e30-0847-4db0-9e39-cbb05c411456}, !- Handle
  F9 se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {257af3bd-262d-4a6a-8091-4d20fa987e4b}, !- Target Temperature Schedule Name
  {e6769c44-3419-4ef1-a0cb-2075e9f669ea}, !- Sensible Fraction Schedule Name
  {d2e399af-c279-423a-8f19-a7d764fd4478}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e6769c44-3419-4ef1-a0cb-2075e9f669ea}, !- Handle
  Schedule Ruleset 165,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {45e65082-832c-4d7f-b5ca-6e814ad5b6a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45e65082-832c-4d7f-b5ca-6e814ad5b6a5}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2e399af-c279-423a-8f19-a7d764fd4478}, !- Handle
  Schedule Ruleset 166,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {31a85130-9296-440e-b9e2-4e1cd0f9cfd3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31a85130-9296-440e-b9e2-4e1cd0f9cfd3}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {257af3bd-262d-4a6a-8091-4d20fa987e4b}, !- Handle
  Schedule Ruleset 167,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d6106f28-509e-484e-8f7a-675ea933b6c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6106f28-509e-484e-8f7a-675ea933b6c7}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2c7c8ee8-e86b-4c87-8070-695b670d37e7}, !- Handle
  F9 se apartment Service Water Use 0.15gal/min, !- Name
  {49565e30-0847-4db0-9e39-cbb05c411456}, !- Water Use Equipment Definition Name
  {6d8d751c-74e3-4a6c-bcc3-b72e7538a2fb}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6ee656be-e51d-4a1c-b60c-21538c25a105}, !- Handle
  Node 817,                               !- Name
  {12eb2539-8b22-49a2-bb2f-fa2409649479}, !- Inlet Port
  {796f52fe-7325-422b-957e-f43e910b5f65}; !- Outlet Port

OS:Connection,
  {12eb2539-8b22-49a2-bb2f-fa2409649479}, !- Handle
  {38c26419-e490-4e0b-b384-68d21a73d0c6}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  58,                                     !- Outlet Port
  {6ee656be-e51d-4a1c-b60c-21538c25a105}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2e44219-451e-4989-9bcf-84b791483bd3}, !- Handle
  Node 818,                               !- Name
  {52a15780-3ba9-4e1f-9b00-6d1870a0948d}, !- Inlet Port
  {0ed4e3b4-e3b1-4f7a-a2ce-2c942cdb8d35}; !- Outlet Port

OS:Connection,
  {796f52fe-7325-422b-957e-f43e910b5f65}, !- Handle
  {44990f09-646c-4c4f-bc2c-3f4d8a1ff2e0}, !- Name
  {6ee656be-e51d-4a1c-b60c-21538c25a105}, !- Source Object
  3,                                      !- Outlet Port
  {087f8b4a-efce-4bc2-b9f4-06d066b109e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52a15780-3ba9-4e1f-9b00-6d1870a0948d}, !- Handle
  {fddf466c-b4aa-4186-81c3-b1d5913006cc}, !- Name
  {087f8b4a-efce-4bc2-b9f4-06d066b109e1}, !- Source Object
  3,                                      !- Outlet Port
  {a2e44219-451e-4989-9bcf-84b791483bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ed4e3b4-e3b1-4f7a-a2ce-2c942cdb8d35}, !- Handle
  {bb548460-79d5-404e-80b9-dad8425a675d}, !- Name
  {a2e44219-451e-4989-9bcf-84b791483bd3}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Connections,
  {abf8417f-29df-44fe-95ba-d7bf66bcb647}, !- Handle
  Water Use Connections 56,               !- Name
  {2512850e-2356-4c4a-b05b-ee892518787c}, !- Inlet Node Name
  {9805c1a5-26e2-43f0-b7ab-f9bf03db9576}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {78267b4d-0535-4113-be7d-84074fd411aa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e3b70afd-f11d-43ba-a9c2-5f998dd0d45a}, !- Handle
  F9 sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {623d0e51-17a9-4cba-aea7-e040223f2697}, !- Target Temperature Schedule Name
  {9f75e9c9-57d6-4129-8949-0a9d0a9f4b7b}, !- Sensible Fraction Schedule Name
  {b03f6d79-acac-4f0b-89cc-dd441c1bb481}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9f75e9c9-57d6-4129-8949-0a9d0a9f4b7b}, !- Handle
  Schedule Ruleset 168,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {364f43f3-d497-4385-a084-902a2142c353}; !- Default Day Schedule Name

OS:Schedule:Day,
  {364f43f3-d497-4385-a084-902a2142c353}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b03f6d79-acac-4f0b-89cc-dd441c1bb481}, !- Handle
  Schedule Ruleset 169,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9701b95e-23a7-4fa9-bdc7-e7c20bff8bf6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9701b95e-23a7-4fa9-bdc7-e7c20bff8bf6}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {623d0e51-17a9-4cba-aea7-e040223f2697}, !- Handle
  Schedule Ruleset 170,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {93280cc2-cdbb-4640-9da8-2d6c0a279c1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93280cc2-cdbb-4640-9da8-2d6c0a279c1b}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {78267b4d-0535-4113-be7d-84074fd411aa}, !- Handle
  F9 sw apartment Service Water Use 0.15gal/min, !- Name
  {e3b70afd-f11d-43ba-a9c2-5f998dd0d45a}, !- Water Use Equipment Definition Name
  {b9b248a3-5acd-4048-baf5-c2f231f82489}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6a11a7a7-792e-49b2-b674-d5882ab6b5e0}, !- Handle
  Node 819,                               !- Name
  {08401c16-acec-4163-9ddf-1b107bbd2c08}, !- Inlet Port
  {2512850e-2356-4c4a-b05b-ee892518787c}; !- Outlet Port

OS:Connection,
  {08401c16-acec-4163-9ddf-1b107bbd2c08}, !- Handle
  {eb51a445-cdef-4891-8be7-5924f63421ed}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  59,                                     !- Outlet Port
  {6a11a7a7-792e-49b2-b674-d5882ab6b5e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ec33b20-9c6b-4809-80ed-e8a9c68fc6e7}, !- Handle
  Node 820,                               !- Name
  {9805c1a5-26e2-43f0-b7ab-f9bf03db9576}, !- Inlet Port
  {d853deb6-4aff-44e0-9762-5e49557c8ae0}; !- Outlet Port

OS:Connection,
  {2512850e-2356-4c4a-b05b-ee892518787c}, !- Handle
  {7143e99f-f8b6-44f5-ad4c-62d819624cba}, !- Name
  {6a11a7a7-792e-49b2-b674-d5882ab6b5e0}, !- Source Object
  3,                                      !- Outlet Port
  {abf8417f-29df-44fe-95ba-d7bf66bcb647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9805c1a5-26e2-43f0-b7ab-f9bf03db9576}, !- Handle
  {aea11b26-819e-42ad-a25c-0d7573f11540}, !- Name
  {abf8417f-29df-44fe-95ba-d7bf66bcb647}, !- Source Object
  3,                                      !- Outlet Port
  {4ec33b20-9c6b-4809-80ed-e8a9c68fc6e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d853deb6-4aff-44e0-9762-5e49557c8ae0}, !- Handle
  {c78addd6-1ae0-4046-b84f-8ab97cc7b72e}, !- Name
  {4ec33b20-9c6b-4809-80ed-e8a9c68fc6e7}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8d5f0075-d54c-40af-aefd-4907577e9759}, !- Handle
  Water Use Connections 57,               !- Name
  {7f822dcb-8bc2-4908-857a-3b81b6aaed85}, !- Inlet Node Name
  {d9adfe22-7484-4938-b450-e303e5d01847}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8a026824-241c-4588-b362-9f377c034fc5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {45a659c2-d1f2-46c4-b4d3-bd8852b6ebd1}, !- Handle
  G n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {e93f048a-c95d-45d1-b48a-c7b03a9e5095}, !- Target Temperature Schedule Name
  {13031112-85f3-4980-ba1e-3dab70b49620}, !- Sensible Fraction Schedule Name
  {81e62fad-131c-4da2-be67-09ac81c98724}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {13031112-85f3-4980-ba1e-3dab70b49620}, !- Handle
  Schedule Ruleset 171,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5c6bd69f-49d8-4f7b-97f7-c68f440f3dea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c6bd69f-49d8-4f7b-97f7-c68f440f3dea}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {81e62fad-131c-4da2-be67-09ac81c98724}, !- Handle
  Schedule Ruleset 172,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {62a87df2-a95a-4b86-b670-4b2e73d9ff27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62a87df2-a95a-4b86-b670-4b2e73d9ff27}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e93f048a-c95d-45d1-b48a-c7b03a9e5095}, !- Handle
  Schedule Ruleset 173,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {efd4ab8d-c9f6-4bb2-9dbe-b3b54aebe64d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efd4ab8d-c9f6-4bb2-9dbe-b3b54aebe64d}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8a026824-241c-4588-b362-9f377c034fc5}, !- Handle
  G n1 apartment Service Water Use 0.15gal/min, !- Name
  {45a659c2-d1f2-46c4-b4d3-bd8852b6ebd1}, !- Water Use Equipment Definition Name
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7bb7be91-202d-464b-bc4b-d760a168f9e0}, !- Handle
  Node 821,                               !- Name
  {b347be8b-b8fb-4407-9277-39dd61304a00}, !- Inlet Port
  {7f822dcb-8bc2-4908-857a-3b81b6aaed85}; !- Outlet Port

OS:Connection,
  {b347be8b-b8fb-4407-9277-39dd61304a00}, !- Handle
  {55f9d0db-a4b2-4cbe-b580-c7b46cad8c94}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  60,                                     !- Outlet Port
  {7bb7be91-202d-464b-bc4b-d760a168f9e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9c251d2-63e8-4649-9344-f317d88c44cb}, !- Handle
  Node 822,                               !- Name
  {d9adfe22-7484-4938-b450-e303e5d01847}, !- Inlet Port
  {756404fc-4a8d-435c-9eb9-521ec0e7947f}; !- Outlet Port

OS:Connection,
  {7f822dcb-8bc2-4908-857a-3b81b6aaed85}, !- Handle
  {0cd6c2b6-f8d7-49ae-8c63-6881a45c3ad2}, !- Name
  {7bb7be91-202d-464b-bc4b-d760a168f9e0}, !- Source Object
  3,                                      !- Outlet Port
  {8d5f0075-d54c-40af-aefd-4907577e9759}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9adfe22-7484-4938-b450-e303e5d01847}, !- Handle
  {768fcaa2-aa80-42fb-a4e7-d11d0432c936}, !- Name
  {8d5f0075-d54c-40af-aefd-4907577e9759}, !- Source Object
  3,                                      !- Outlet Port
  {d9c251d2-63e8-4649-9344-f317d88c44cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {756404fc-4a8d-435c-9eb9-521ec0e7947f}, !- Handle
  {f49e6cb7-4a28-4c8c-829d-8f6ebb50f988}, !- Name
  {d9c251d2-63e8-4649-9344-f317d88c44cb}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b6cbed25-cd0d-4eab-a72f-ce6e2b141fee}, !- Handle
  Water Use Connections 58,               !- Name
  {45a5f321-2035-42c7-bfb2-7316e3e1e371}, !- Inlet Node Name
  {0b2331e2-89df-4788-9cff-bd9a493948d7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bdbca394-21b5-4294-bd31-94cee97d028d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {337aeaeb-445e-4fdb-9dcd-0ca96d75b185}, !- Handle
  G n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {9c31f867-85a5-4c33-a805-2ee2ae05979e}, !- Target Temperature Schedule Name
  {251a5995-2bf7-4f8c-9dfe-cd1d90f41ee5}, !- Sensible Fraction Schedule Name
  {6f0da6cb-ec63-4c03-b210-b44dbc82caa0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {251a5995-2bf7-4f8c-9dfe-cd1d90f41ee5}, !- Handle
  Schedule Ruleset 174,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7c143f5b-6548-437d-bda5-75125d6aee3e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c143f5b-6548-437d-bda5-75125d6aee3e}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f0da6cb-ec63-4c03-b210-b44dbc82caa0}, !- Handle
  Schedule Ruleset 175,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {10514a4a-5327-4885-ae00-dea84ff8d52b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10514a4a-5327-4885-ae00-dea84ff8d52b}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c31f867-85a5-4c33-a805-2ee2ae05979e}, !- Handle
  Schedule Ruleset 176,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {23b7d802-8ede-47f9-9d0b-57fc176e6a9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23b7d802-8ede-47f9-9d0b-57fc176e6a9d}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bdbca394-21b5-4294-bd31-94cee97d028d}, !- Handle
  G n2 apartment Service Water Use 0.15gal/min, !- Name
  {337aeaeb-445e-4fdb-9dcd-0ca96d75b185}, !- Water Use Equipment Definition Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0faf0ca9-cea5-4c26-98aa-3d15988cd3b6}, !- Handle
  Node 823,                               !- Name
  {1449408c-d863-413d-8c8d-1e2e3a5e927f}, !- Inlet Port
  {45a5f321-2035-42c7-bfb2-7316e3e1e371}; !- Outlet Port

OS:Connection,
  {1449408c-d863-413d-8c8d-1e2e3a5e927f}, !- Handle
  {3eb7fb60-2245-43d7-a079-2a4e7765ad28}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  61,                                     !- Outlet Port
  {0faf0ca9-cea5-4c26-98aa-3d15988cd3b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a37cab0-e1cd-4771-8025-3b38413f0766}, !- Handle
  Node 824,                               !- Name
  {0b2331e2-89df-4788-9cff-bd9a493948d7}, !- Inlet Port
  {3c006465-96d9-4142-9ab1-73f347f29a85}; !- Outlet Port

OS:Connection,
  {45a5f321-2035-42c7-bfb2-7316e3e1e371}, !- Handle
  {10d618b4-3bac-499f-8a9d-b9503c259e20}, !- Name
  {0faf0ca9-cea5-4c26-98aa-3d15988cd3b6}, !- Source Object
  3,                                      !- Outlet Port
  {b6cbed25-cd0d-4eab-a72f-ce6e2b141fee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b2331e2-89df-4788-9cff-bd9a493948d7}, !- Handle
  {604a6671-63ac-4b6b-9648-bfb68778d25a}, !- Name
  {b6cbed25-cd0d-4eab-a72f-ce6e2b141fee}, !- Source Object
  3,                                      !- Outlet Port
  {0a37cab0-e1cd-4771-8025-3b38413f0766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c006465-96d9-4142-9ab1-73f347f29a85}, !- Handle
  {fd1199d3-315a-4b33-98e5-95d9f5ecedc6}, !- Name
  {0a37cab0-e1cd-4771-8025-3b38413f0766}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Connections,
  {28d0a4d6-678d-4a45-b956-214c815ba5d1}, !- Handle
  Water Use Connections 59,               !- Name
  {402153e2-f6f2-45d0-ac1e-60058f6626b9}, !- Inlet Node Name
  {c3e0112f-9049-483a-80f4-754fd65a0a82}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b254a4ed-7067-4357-9373-9b36131c12d5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {57f0985e-4e18-4b7a-a9bf-9ead30cf492e}, !- Handle
  G ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {a59b3fc1-d920-4b26-b784-280116670a77}, !- Target Temperature Schedule Name
  {6f3159ab-a5ad-48db-9bcd-8cbc5c9a6338}, !- Sensible Fraction Schedule Name
  {49d048ca-e425-4ae7-909d-33d425ff1278}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6f3159ab-a5ad-48db-9bcd-8cbc5c9a6338}, !- Handle
  Schedule Ruleset 177,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1dd4af8e-3f38-4e92-9138-85f6cd0cd3aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1dd4af8e-3f38-4e92-9138-85f6cd0cd3aa}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {49d048ca-e425-4ae7-909d-33d425ff1278}, !- Handle
  Schedule Ruleset 178,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {663b97d8-bfb9-4d73-af7e-834f6fa33431}; !- Default Day Schedule Name

OS:Schedule:Day,
  {663b97d8-bfb9-4d73-af7e-834f6fa33431}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a59b3fc1-d920-4b26-b784-280116670a77}, !- Handle
  Schedule Ruleset 179,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {469c17cb-a054-4ab6-9957-f1fc80312ec2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {469c17cb-a054-4ab6-9957-f1fc80312ec2}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b254a4ed-7067-4357-9373-9b36131c12d5}, !- Handle
  G ne apartment Service Water Use 0.15gal/min, !- Name
  {57f0985e-4e18-4b7a-a9bf-9ead30cf492e}, !- Water Use Equipment Definition Name
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b0692307-5071-4a82-bea1-0e0816c58d00}, !- Handle
  Node 825,                               !- Name
  {42adb22e-a19f-47d8-9f8d-a30570f17eb6}, !- Inlet Port
  {402153e2-f6f2-45d0-ac1e-60058f6626b9}; !- Outlet Port

OS:Connection,
  {42adb22e-a19f-47d8-9f8d-a30570f17eb6}, !- Handle
  {5cb64cdf-3466-41fe-94af-8ce584ba7e70}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  62,                                     !- Outlet Port
  {b0692307-5071-4a82-bea1-0e0816c58d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c59697a-fbc5-45c3-b92e-90d4d2cb5ea2}, !- Handle
  Node 826,                               !- Name
  {c3e0112f-9049-483a-80f4-754fd65a0a82}, !- Inlet Port
  {093c11a7-ee1b-464d-87ac-4aaae319d7b0}; !- Outlet Port

OS:Connection,
  {402153e2-f6f2-45d0-ac1e-60058f6626b9}, !- Handle
  {8cd1053c-c782-4711-a997-c3d45488e238}, !- Name
  {b0692307-5071-4a82-bea1-0e0816c58d00}, !- Source Object
  3,                                      !- Outlet Port
  {28d0a4d6-678d-4a45-b956-214c815ba5d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e0112f-9049-483a-80f4-754fd65a0a82}, !- Handle
  {cf2bd96a-8d25-4042-b4c6-894237dc8733}, !- Name
  {28d0a4d6-678d-4a45-b956-214c815ba5d1}, !- Source Object
  3,                                      !- Outlet Port
  {2c59697a-fbc5-45c3-b92e-90d4d2cb5ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {093c11a7-ee1b-464d-87ac-4aaae319d7b0}, !- Handle
  {d7a0929e-4f55-4933-aceb-38a69e71dd35}, !- Name
  {2c59697a-fbc5-45c3-b92e-90d4d2cb5ea2}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6fd27416-c20b-4fa6-870a-4ed7db09eea8}, !- Handle
  Water Use Connections 60,               !- Name
  {09c56d77-b273-4d1c-b9b4-4c84a63e673b}, !- Inlet Node Name
  {0c31e210-baef-4108-b6fa-5cccbc27a02a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1b68b7ca-d2d9-4ac5-b5f1-cc67e10eae27}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {21c07b89-1149-4e09-95d5-97d32909295d}, !- Handle
  G nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {50d63441-e97c-4be4-8141-da21e820649b}, !- Target Temperature Schedule Name
  {ce6c2daa-6500-43d0-bc14-138666bd87f0}, !- Sensible Fraction Schedule Name
  {a4829785-d660-45c2-963e-e6d48a24151d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ce6c2daa-6500-43d0-bc14-138666bd87f0}, !- Handle
  Schedule Ruleset 180,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ee90e6cd-d014-4040-8dc2-cad9020bfb97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee90e6cd-d014-4040-8dc2-cad9020bfb97}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4829785-d660-45c2-963e-e6d48a24151d}, !- Handle
  Schedule Ruleset 181,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {683820cc-75e5-4ebf-a037-d5fc05d88ae9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {683820cc-75e5-4ebf-a037-d5fc05d88ae9}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {50d63441-e97c-4be4-8141-da21e820649b}, !- Handle
  Schedule Ruleset 182,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2d440227-a00c-4c7e-9611-1055753e6bd9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d440227-a00c-4c7e-9611-1055753e6bd9}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1b68b7ca-d2d9-4ac5-b5f1-cc67e10eae27}, !- Handle
  G nw apartment Service Water Use 0.15gal/min, !- Name
  {21c07b89-1149-4e09-95d5-97d32909295d}, !- Water Use Equipment Definition Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {43ba93c2-c4f2-4643-a415-47bff3230ef9}, !- Handle
  Node 827,                               !- Name
  {e0d0f203-b1d8-4823-b5f3-a3bd732a0f43}, !- Inlet Port
  {09c56d77-b273-4d1c-b9b4-4c84a63e673b}; !- Outlet Port

OS:Connection,
  {e0d0f203-b1d8-4823-b5f3-a3bd732a0f43}, !- Handle
  {85424790-f9b6-4ba2-84a1-43399b44567b}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  63,                                     !- Outlet Port
  {43ba93c2-c4f2-4643-a415-47bff3230ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f57655ba-7a80-4f79-86e7-f29e2f997b99}, !- Handle
  Node 828,                               !- Name
  {0c31e210-baef-4108-b6fa-5cccbc27a02a}, !- Inlet Port
  {504f6989-ea0c-4b21-bf78-c67cf809bf07}; !- Outlet Port

OS:Connection,
  {09c56d77-b273-4d1c-b9b4-4c84a63e673b}, !- Handle
  {f8d0b2f6-10a0-4f7c-8315-f57a42e1b132}, !- Name
  {43ba93c2-c4f2-4643-a415-47bff3230ef9}, !- Source Object
  3,                                      !- Outlet Port
  {6fd27416-c20b-4fa6-870a-4ed7db09eea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c31e210-baef-4108-b6fa-5cccbc27a02a}, !- Handle
  {8ede051c-5e7d-412d-81ab-c7b2c9444007}, !- Name
  {6fd27416-c20b-4fa6-870a-4ed7db09eea8}, !- Source Object
  3,                                      !- Outlet Port
  {f57655ba-7a80-4f79-86e7-f29e2f997b99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {504f6989-ea0c-4b21-bf78-c67cf809bf07}, !- Handle
  {37248951-ea71-495b-9c5c-30ae40b5b71c}, !- Name
  {f57655ba-7a80-4f79-86e7-f29e2f997b99}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fd7e6f84-5564-4c40-a4d3-7d733c0492de}, !- Handle
  Water Use Connections 61,               !- Name
  {31a7dd9c-f8a5-40db-99ec-19df3d6cac96}, !- Inlet Node Name
  {e9939fe5-4099-4e6e-98f3-e844ae192b60}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f5fca0eb-b30f-4862-8ddb-e1f161a8ff82}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fd7c07e2-f781-406f-a390-e787f0c609f1}, !- Handle
  G s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {0f90ab9e-fa75-4423-9829-d2295abd6193}, !- Target Temperature Schedule Name
  {f0e188eb-16b6-4355-b6cc-1fe97e2c1fb5}, !- Sensible Fraction Schedule Name
  {8ac2ffe4-632e-4d06-8c4b-48737315a0af}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f0e188eb-16b6-4355-b6cc-1fe97e2c1fb5}, !- Handle
  Schedule Ruleset 183,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4b5ed472-1de2-4a3d-9a04-5799b3162890}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b5ed472-1de2-4a3d-9a04-5799b3162890}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ac2ffe4-632e-4d06-8c4b-48737315a0af}, !- Handle
  Schedule Ruleset 184,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0349c277-e31d-4ec0-966b-f64bfa78efa0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0349c277-e31d-4ec0-966b-f64bfa78efa0}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f90ab9e-fa75-4423-9829-d2295abd6193}, !- Handle
  Schedule Ruleset 185,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {77228807-ef81-4b50-8f07-f1760e629b62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77228807-ef81-4b50-8f07-f1760e629b62}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f5fca0eb-b30f-4862-8ddb-e1f161a8ff82}, !- Handle
  G s1 apartment Service Water Use 0.15gal/min, !- Name
  {fd7c07e2-f781-406f-a390-e787f0c609f1}, !- Water Use Equipment Definition Name
  {fa5b3544-ff60-46ae-9e5b-73cac243f36f}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2723c29e-baba-43b4-bae0-a973cb0ca629}, !- Handle
  Node 829,                               !- Name
  {326f6079-1c3e-4f7b-a9aa-6a3a32503f23}, !- Inlet Port
  {31a7dd9c-f8a5-40db-99ec-19df3d6cac96}; !- Outlet Port

OS:Connection,
  {326f6079-1c3e-4f7b-a9aa-6a3a32503f23}, !- Handle
  {ecd6b7a1-9316-43b8-9e33-255258df117c}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  64,                                     !- Outlet Port
  {2723c29e-baba-43b4-bae0-a973cb0ca629}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {294ebc01-d12c-4907-a364-65cabccdf599}, !- Handle
  Node 830,                               !- Name
  {e9939fe5-4099-4e6e-98f3-e844ae192b60}, !- Inlet Port
  {192d5fe3-773f-4b5e-ba56-d9ef52bbce91}; !- Outlet Port

OS:Connection,
  {31a7dd9c-f8a5-40db-99ec-19df3d6cac96}, !- Handle
  {9a78183e-e691-4e36-a071-209cdd605e5c}, !- Name
  {2723c29e-baba-43b4-bae0-a973cb0ca629}, !- Source Object
  3,                                      !- Outlet Port
  {fd7e6f84-5564-4c40-a4d3-7d733c0492de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9939fe5-4099-4e6e-98f3-e844ae192b60}, !- Handle
  {9cec1eee-8fe8-4d08-9a9b-72b6e1446e0d}, !- Name
  {fd7e6f84-5564-4c40-a4d3-7d733c0492de}, !- Source Object
  3,                                      !- Outlet Port
  {294ebc01-d12c-4907-a364-65cabccdf599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {192d5fe3-773f-4b5e-ba56-d9ef52bbce91}, !- Handle
  {01b55a3b-ed3c-4713-b9a5-6c1d4b0603dc}, !- Name
  {294ebc01-d12c-4907-a364-65cabccdf599}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  64;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4a079291-d350-4f56-87f8-461c7c461a4a}, !- Handle
  Water Use Connections 62,               !- Name
  {7bf6ac41-31fb-4d3f-a729-70bfa8075c9d}, !- Inlet Node Name
  {0bcfb365-da8c-42f7-83c3-f23a3f0de375}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6ff46500-52e5-46bd-a760-0e3eef8d781c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {61369bf3-62b2-4382-8ca9-3d5e7dbb4e0e}, !- Handle
  G s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {646731a2-4929-4125-b5d0-a01b049aa028}, !- Target Temperature Schedule Name
  {8c1d25fe-fe3d-45e5-99c1-1f9887fbafe2}, !- Sensible Fraction Schedule Name
  {f67ae6bd-ae3a-41d9-875d-bd777f03675e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8c1d25fe-fe3d-45e5-99c1-1f9887fbafe2}, !- Handle
  Schedule Ruleset 186,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e5b4631c-67c7-4972-a572-53ea04f30ad0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5b4631c-67c7-4972-a572-53ea04f30ad0}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f67ae6bd-ae3a-41d9-875d-bd777f03675e}, !- Handle
  Schedule Ruleset 187,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bea1f17e-b5c5-4156-9077-2a7d5aa366aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bea1f17e-b5c5-4156-9077-2a7d5aa366aa}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {646731a2-4929-4125-b5d0-a01b049aa028}, !- Handle
  Schedule Ruleset 188,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {226f7e1a-f928-451c-9f14-d66909970542}; !- Default Day Schedule Name

OS:Schedule:Day,
  {226f7e1a-f928-451c-9f14-d66909970542}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6ff46500-52e5-46bd-a760-0e3eef8d781c}, !- Handle
  G s2 apartment Service Water Use 0.15gal/min, !- Name
  {61369bf3-62b2-4382-8ca9-3d5e7dbb4e0e}, !- Water Use Equipment Definition Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a8e06458-2390-404f-8cfe-198cbacf3611}, !- Handle
  Node 831,                               !- Name
  {b8d24597-42c4-43e8-97c9-bb0841b3f9f3}, !- Inlet Port
  {7bf6ac41-31fb-4d3f-a729-70bfa8075c9d}; !- Outlet Port

OS:Connection,
  {b8d24597-42c4-43e8-97c9-bb0841b3f9f3}, !- Handle
  {4c5ecca8-2481-48a0-b14e-9667a2019626}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  65,                                     !- Outlet Port
  {a8e06458-2390-404f-8cfe-198cbacf3611}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76911669-e9ae-46fb-b95c-7f8a75bad9b3}, !- Handle
  Node 832,                               !- Name
  {0bcfb365-da8c-42f7-83c3-f23a3f0de375}, !- Inlet Port
  {73644157-1223-44b2-b989-c8214c074cb0}; !- Outlet Port

OS:Connection,
  {7bf6ac41-31fb-4d3f-a729-70bfa8075c9d}, !- Handle
  {66478bd4-0692-40b6-a105-7630c8ff81b5}, !- Name
  {a8e06458-2390-404f-8cfe-198cbacf3611}, !- Source Object
  3,                                      !- Outlet Port
  {4a079291-d350-4f56-87f8-461c7c461a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bcfb365-da8c-42f7-83c3-f23a3f0de375}, !- Handle
  {1a8d01c6-0ff5-45a5-801e-fa766ef8127b}, !- Name
  {4a079291-d350-4f56-87f8-461c7c461a4a}, !- Source Object
  3,                                      !- Outlet Port
  {76911669-e9ae-46fb-b95c-7f8a75bad9b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73644157-1223-44b2-b989-c8214c074cb0}, !- Handle
  {13c57f35-1335-48ba-ae12-bf7a317933d4}, !- Name
  {76911669-e9ae-46fb-b95c-7f8a75bad9b3}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  65;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2eee0b88-1c9e-4a26-9187-9aa80b69b54b}, !- Handle
  Water Use Connections 63,               !- Name
  {9ea70bf6-5890-4a04-931b-7038fb8ec192}, !- Inlet Node Name
  {b848b649-de6d-4c2d-8055-b72cc1cecd5a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {89c0cb11-7b5c-479f-9f76-35f12ed337df}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c3ad48b9-db32-45a3-abad-d3de9de05b1d}, !- Handle
  G sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {b698a7df-9b4d-4439-956d-a3aa4d6680ad}, !- Target Temperature Schedule Name
  {8b48d93a-473c-48fc-9880-4f53a76ab519}, !- Sensible Fraction Schedule Name
  {9811b730-5933-46ae-b07a-64698817e484}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8b48d93a-473c-48fc-9880-4f53a76ab519}, !- Handle
  Schedule Ruleset 189,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d99449c7-7f74-4def-8f2c-4a292e9ca9f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d99449c7-7f74-4def-8f2c-4a292e9ca9f3}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9811b730-5933-46ae-b07a-64698817e484}, !- Handle
  Schedule Ruleset 190,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {96e26fbc-b063-49d5-8060-0198a9a25f81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96e26fbc-b063-49d5-8060-0198a9a25f81}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b698a7df-9b4d-4439-956d-a3aa4d6680ad}, !- Handle
  Schedule Ruleset 191,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {103f3ebe-118f-4b4a-a0db-9bcd782db09f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {103f3ebe-118f-4b4a-a0db-9bcd782db09f}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {89c0cb11-7b5c-479f-9f76-35f12ed337df}, !- Handle
  G sw apartment Service Water Use 0.15gal/min, !- Name
  {c3ad48b9-db32-45a3-abad-d3de9de05b1d}, !- Water Use Equipment Definition Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8e74432a-fd5b-4c12-9363-a9d9a368ca92}, !- Handle
  Node 833,                               !- Name
  {f6175947-86cf-48d6-97b5-a30c5c244db0}, !- Inlet Port
  {9ea70bf6-5890-4a04-931b-7038fb8ec192}; !- Outlet Port

OS:Connection,
  {f6175947-86cf-48d6-97b5-a30c5c244db0}, !- Handle
  {c8946de3-bf7f-48a9-9c60-30f2b531e270}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  66,                                     !- Outlet Port
  {8e74432a-fd5b-4c12-9363-a9d9a368ca92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a4ac667-b9be-4e7e-a89a-f61dc0b578c3}, !- Handle
  Node 834,                               !- Name
  {b848b649-de6d-4c2d-8055-b72cc1cecd5a}, !- Inlet Port
  {9f728a7a-fcf9-4f80-8ef3-0acec1f7e3e3}; !- Outlet Port

OS:Connection,
  {9ea70bf6-5890-4a04-931b-7038fb8ec192}, !- Handle
  {7dfd86c1-3e03-4614-a2b2-0390d4b40f6c}, !- Name
  {8e74432a-fd5b-4c12-9363-a9d9a368ca92}, !- Source Object
  3,                                      !- Outlet Port
  {2eee0b88-1c9e-4a26-9187-9aa80b69b54b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b848b649-de6d-4c2d-8055-b72cc1cecd5a}, !- Handle
  {7b113d35-194a-4c35-b2b7-bbc24b3d1269}, !- Name
  {2eee0b88-1c9e-4a26-9187-9aa80b69b54b}, !- Source Object
  3,                                      !- Outlet Port
  {1a4ac667-b9be-4e7e-a89a-f61dc0b578c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f728a7a-fcf9-4f80-8ef3-0acec1f7e3e3}, !- Handle
  {59b90a86-c483-4601-88aa-8bb4ac8e18d3}, !- Name
  {1a4ac667-b9be-4e7e-a89a-f61dc0b578c3}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  66;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ceba9947-6e9a-41b5-9d0a-d4ce2c411da2}, !- Handle
  Water Use Connections 64,               !- Name
  {6ac5e6aa-46a0-4e33-9ad5-cc63dec7bb3c}, !- Inlet Node Name
  {dbc7ab55-d217-4ebd-8cf7-62790f9b2a28}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8b1a9f1d-d711-42f8-8ca7-8815c2faf08e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1ac12a5d-2ccc-47b2-a559-4008b7d12fc6}, !- Handle
  M n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {646aa1c7-380b-4ab9-8959-717615af0894}, !- Target Temperature Schedule Name
  {9afd2226-b382-4680-82ab-0b55feabb1cd}, !- Sensible Fraction Schedule Name
  {d1624637-88a3-4717-8707-bcfdb67d325a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9afd2226-b382-4680-82ab-0b55feabb1cd}, !- Handle
  Schedule Ruleset 192,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {52e9e9c8-6c03-4c9b-af5c-57d3e2ca03d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52e9e9c8-6c03-4c9b-af5c-57d3e2ca03d1}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1624637-88a3-4717-8707-bcfdb67d325a}, !- Handle
  Schedule Ruleset 193,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a2f080cc-40c0-469a-bdd9-e60a14aeadc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2f080cc-40c0-469a-bdd9-e60a14aeadc6}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {646aa1c7-380b-4ab9-8959-717615af0894}, !- Handle
  Schedule Ruleset 194,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {abd5acca-dfac-4d75-acab-c7c8eb7915a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abd5acca-dfac-4d75-acab-c7c8eb7915a6}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8b1a9f1d-d711-42f8-8ca7-8815c2faf08e}, !- Handle
  M n1 apartment Service Water Use 0.15gal/min, !- Name
  {1ac12a5d-2ccc-47b2-a559-4008b7d12fc6}, !- Water Use Equipment Definition Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {19659dad-e2ea-4a3f-98bd-f72e01e4a90c}, !- Handle
  Node 835,                               !- Name
  {c279ff09-fcad-4778-a4b3-c895d527ed3a}, !- Inlet Port
  {6ac5e6aa-46a0-4e33-9ad5-cc63dec7bb3c}; !- Outlet Port

OS:Connection,
  {c279ff09-fcad-4778-a4b3-c895d527ed3a}, !- Handle
  {564a4ebb-ce3a-4f6d-ba50-131340f5dc8c}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  67,                                     !- Outlet Port
  {19659dad-e2ea-4a3f-98bd-f72e01e4a90c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99f128ec-f646-4116-b8fd-90ffe5783bf6}, !- Handle
  Node 836,                               !- Name
  {dbc7ab55-d217-4ebd-8cf7-62790f9b2a28}, !- Inlet Port
  {7907da28-85fa-4371-a5bb-dd23f61bbaa7}; !- Outlet Port

OS:Connection,
  {6ac5e6aa-46a0-4e33-9ad5-cc63dec7bb3c}, !- Handle
  {1aeffd30-fbd0-428a-b317-9476ca61514b}, !- Name
  {19659dad-e2ea-4a3f-98bd-f72e01e4a90c}, !- Source Object
  3,                                      !- Outlet Port
  {ceba9947-6e9a-41b5-9d0a-d4ce2c411da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbc7ab55-d217-4ebd-8cf7-62790f9b2a28}, !- Handle
  {e142c6ae-eef6-42e1-9cf0-fbca3fd36535}, !- Name
  {ceba9947-6e9a-41b5-9d0a-d4ce2c411da2}, !- Source Object
  3,                                      !- Outlet Port
  {99f128ec-f646-4116-b8fd-90ffe5783bf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7907da28-85fa-4371-a5bb-dd23f61bbaa7}, !- Handle
  {c17bfa34-d291-46d7-ae7b-2c1c904cb64a}, !- Name
  {99f128ec-f646-4116-b8fd-90ffe5783bf6}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  67;                                     !- Inlet Port

OS:WaterUse:Connections,
  {82c33d04-c1c0-481a-ba4d-a82c1c579596}, !- Handle
  Water Use Connections 65,               !- Name
  {899478d8-a591-47b8-9e64-f4b508a9b6f3}, !- Inlet Node Name
  {3a12e40a-90b6-453a-b68b-aa217749c311}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6f8d055d-5a3e-41a2-a170-0e644735008c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6e644f0d-1d11-4d35-8bd1-736403150eef}, !- Handle
  M n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {c5f555e7-cfe2-4301-8fa6-45d4523a3a0d}, !- Target Temperature Schedule Name
  {cd207ca8-9899-43e2-bc05-3f9cda687489}, !- Sensible Fraction Schedule Name
  {9b4bc69e-8b00-4935-ab71-995d67d7eaf6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cd207ca8-9899-43e2-bc05-3f9cda687489}, !- Handle
  Schedule Ruleset 195,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {721db331-7b7a-435e-ad21-1e524f488abc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {721db331-7b7a-435e-ad21-1e524f488abc}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b4bc69e-8b00-4935-ab71-995d67d7eaf6}, !- Handle
  Schedule Ruleset 196,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4300ff54-cf9a-48df-8d5f-543fb0f56f50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4300ff54-cf9a-48df-8d5f-543fb0f56f50}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5f555e7-cfe2-4301-8fa6-45d4523a3a0d}, !- Handle
  Schedule Ruleset 197,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ae635e9e-8b11-41da-992d-2a7c13866002}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae635e9e-8b11-41da-992d-2a7c13866002}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6f8d055d-5a3e-41a2-a170-0e644735008c}, !- Handle
  M n2 apartment Service Water Use 0.15gal/min, !- Name
  {6e644f0d-1d11-4d35-8bd1-736403150eef}, !- Water Use Equipment Definition Name
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a39b5292-9b81-4bd6-be96-bbd0c67862f9}, !- Handle
  Node 837,                               !- Name
  {d13ed63b-d8ae-4cf6-bc0d-fb676a8bc326}, !- Inlet Port
  {899478d8-a591-47b8-9e64-f4b508a9b6f3}; !- Outlet Port

OS:Connection,
  {d13ed63b-d8ae-4cf6-bc0d-fb676a8bc326}, !- Handle
  {af199fb2-1f7c-44f5-bb3c-60b2c664c14d}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  68,                                     !- Outlet Port
  {a39b5292-9b81-4bd6-be96-bbd0c67862f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c58ed424-938b-45e5-950a-bf2884cd5d3c}, !- Handle
  Node 838,                               !- Name
  {3a12e40a-90b6-453a-b68b-aa217749c311}, !- Inlet Port
  {f38e1567-45c2-44bd-bda5-3464035c86fd}; !- Outlet Port

OS:Connection,
  {899478d8-a591-47b8-9e64-f4b508a9b6f3}, !- Handle
  {d4d0fee9-71f6-4b23-95a0-07fb9c6c1c31}, !- Name
  {a39b5292-9b81-4bd6-be96-bbd0c67862f9}, !- Source Object
  3,                                      !- Outlet Port
  {82c33d04-c1c0-481a-ba4d-a82c1c579596}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a12e40a-90b6-453a-b68b-aa217749c311}, !- Handle
  {c2c35f44-b252-4d9e-8b0b-6edc92cc71df}, !- Name
  {82c33d04-c1c0-481a-ba4d-a82c1c579596}, !- Source Object
  3,                                      !- Outlet Port
  {c58ed424-938b-45e5-950a-bf2884cd5d3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f38e1567-45c2-44bd-bda5-3464035c86fd}, !- Handle
  {62559f5a-06ff-4e51-b1d2-fd9e6d6b27aa}, !- Name
  {c58ed424-938b-45e5-950a-bf2884cd5d3c}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  68;                                     !- Inlet Port

OS:WaterUse:Connections,
  {03bc168e-b42e-40e7-ac9a-f58b6c909260}, !- Handle
  Water Use Connections 66,               !- Name
  {4de85bfe-3ff3-4bef-ac9c-54aed45bc128}, !- Inlet Node Name
  {a6c9ad15-e613-4982-8a73-9e4b0e82968f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8d14016b-22f9-429f-af15-cc09df90750c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5554b8af-2872-4234-aa0d-7074d6b55296}, !- Handle
  M ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {4ddcaab8-6b5f-4693-b14e-5db966e77498}, !- Target Temperature Schedule Name
  {960bc40b-d0c9-49e0-81a9-a80d6f5a3d94}, !- Sensible Fraction Schedule Name
  {28c60027-05af-4fd0-8f4b-2a9120b40820}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {960bc40b-d0c9-49e0-81a9-a80d6f5a3d94}, !- Handle
  Schedule Ruleset 198,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fc308f67-bc4e-486f-9433-af1d5e919ae1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc308f67-bc4e-486f-9433-af1d5e919ae1}, !- Handle
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {28c60027-05af-4fd0-8f4b-2a9120b40820}, !- Handle
  Schedule Ruleset 199,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {badebc12-3fa0-443b-950c-52dd6e9d49aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {badebc12-3fa0-443b-950c-52dd6e9d49aa}, !- Handle
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ddcaab8-6b5f-4693-b14e-5db966e77498}, !- Handle
  Schedule Ruleset 200,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f5956bce-6141-4cae-83c6-99eb53d3164a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5956bce-6141-4cae-83c6-99eb53d3164a}, !- Handle
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8d14016b-22f9-429f-af15-cc09df90750c}, !- Handle
  M ne apartment Service Water Use 0.15gal/min, !- Name
  {5554b8af-2872-4234-aa0d-7074d6b55296}, !- Water Use Equipment Definition Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3acab1f3-b65a-4173-ab00-4b9a2b79124e}, !- Handle
  Node 839,                               !- Name
  {223c9738-e24a-42df-8545-67ed5031cfbf}, !- Inlet Port
  {4de85bfe-3ff3-4bef-ac9c-54aed45bc128}; !- Outlet Port

OS:Connection,
  {223c9738-e24a-42df-8545-67ed5031cfbf}, !- Handle
  {625e3d95-e5de-4a0e-9622-e4477385f271}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  69,                                     !- Outlet Port
  {3acab1f3-b65a-4173-ab00-4b9a2b79124e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f85d1b84-db84-40bc-8b93-5166ebe904ba}, !- Handle
  Node 840,                               !- Name
  {a6c9ad15-e613-4982-8a73-9e4b0e82968f}, !- Inlet Port
  {c619f86c-d13c-4ecb-ba2a-c4a7fa2bd967}; !- Outlet Port

OS:Connection,
  {4de85bfe-3ff3-4bef-ac9c-54aed45bc128}, !- Handle
  {edf1c0f5-740e-4f1b-82d6-72659f89df11}, !- Name
  {3acab1f3-b65a-4173-ab00-4b9a2b79124e}, !- Source Object
  3,                                      !- Outlet Port
  {03bc168e-b42e-40e7-ac9a-f58b6c909260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6c9ad15-e613-4982-8a73-9e4b0e82968f}, !- Handle
  {944a3f02-b73d-423e-8826-d50b73716b2a}, !- Name
  {03bc168e-b42e-40e7-ac9a-f58b6c909260}, !- Source Object
  3,                                      !- Outlet Port
  {f85d1b84-db84-40bc-8b93-5166ebe904ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c619f86c-d13c-4ecb-ba2a-c4a7fa2bd967}, !- Handle
  {1566b320-519a-463b-97a0-53e15f74b1ce}, !- Name
  {f85d1b84-db84-40bc-8b93-5166ebe904ba}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  69;                                     !- Inlet Port

OS:WaterUse:Connections,
  {73bc4a3b-537a-4826-ac52-5c17e9bf9a7b}, !- Handle
  Water Use Connections 67,               !- Name
  {d2ac4661-fead-4799-913c-e47f0c100bbc}, !- Inlet Node Name
  {ed37b6f4-31b6-40da-afb2-69faf2222b2c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {50097d26-99af-4877-a6d0-7759156df0fc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fd55edce-3fc7-4316-80b8-9b3e3e0a30e2}, !- Handle
  M nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {2c17e410-ac7f-4ca6-830d-0e7a4ef44673}, !- Target Temperature Schedule Name
  {cf0752d9-974a-4f6a-a115-fe18dc83c737}, !- Sensible Fraction Schedule Name
  {40d992b8-423b-419c-89d2-437ee31d7efc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cf0752d9-974a-4f6a-a115-fe18dc83c737}, !- Handle
  Schedule Ruleset 201,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {97b81df9-8d08-4eb7-9ad9-a62dabd82155}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97b81df9-8d08-4eb7-9ad9-a62dabd82155}, !- Handle
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {40d992b8-423b-419c-89d2-437ee31d7efc}, !- Handle
  Schedule Ruleset 202,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e3412c7e-f1ff-433a-b927-72506d130c1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3412c7e-f1ff-433a-b927-72506d130c1b}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c17e410-ac7f-4ca6-830d-0e7a4ef44673}, !- Handle
  Schedule Ruleset 203,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c4b51c08-291d-4e1d-afdd-2b4ab62a470b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4b51c08-291d-4e1d-afdd-2b4ab62a470b}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {50097d26-99af-4877-a6d0-7759156df0fc}, !- Handle
  M nw apartment Service Water Use 0.15gal/min, !- Name
  {fd55edce-3fc7-4316-80b8-9b3e3e0a30e2}, !- Water Use Equipment Definition Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0565d04f-1bfe-4b52-a0a2-f4f7c115cc73}, !- Handle
  Node 841,                               !- Name
  {7b7d16e4-67a4-48f4-b813-13bda67b4a26}, !- Inlet Port
  {d2ac4661-fead-4799-913c-e47f0c100bbc}; !- Outlet Port

OS:Connection,
  {7b7d16e4-67a4-48f4-b813-13bda67b4a26}, !- Handle
  {617f72c5-697b-49f7-8ac7-5100aaee67c6}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  70,                                     !- Outlet Port
  {0565d04f-1bfe-4b52-a0a2-f4f7c115cc73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5431dc4c-702b-4872-804a-e6d3def8f2f8}, !- Handle
  Node 842,                               !- Name
  {ed37b6f4-31b6-40da-afb2-69faf2222b2c}, !- Inlet Port
  {ff7eb4b7-606e-40b4-9337-2b3830e8ea42}; !- Outlet Port

OS:Connection,
  {d2ac4661-fead-4799-913c-e47f0c100bbc}, !- Handle
  {f80c2cc0-4a4e-4cad-92d6-daf4fb7caadf}, !- Name
  {0565d04f-1bfe-4b52-a0a2-f4f7c115cc73}, !- Source Object
  3,                                      !- Outlet Port
  {73bc4a3b-537a-4826-ac52-5c17e9bf9a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed37b6f4-31b6-40da-afb2-69faf2222b2c}, !- Handle
  {d5880e3e-1fca-4dee-9503-d2b9058ccbc2}, !- Name
  {73bc4a3b-537a-4826-ac52-5c17e9bf9a7b}, !- Source Object
  3,                                      !- Outlet Port
  {5431dc4c-702b-4872-804a-e6d3def8f2f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff7eb4b7-606e-40b4-9337-2b3830e8ea42}, !- Handle
  {29832596-94e7-4d41-860a-5864828e669b}, !- Name
  {5431dc4c-702b-4872-804a-e6d3def8f2f8}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  70;                                     !- Inlet Port

OS:WaterUse:Connections,
  {aae39a91-a6ce-46cf-b1f9-4d6f3c306347}, !- Handle
  Water Use Connections 68,               !- Name
  {d2f8bb7b-a703-4b96-bcba-5146fcbec7af}, !- Inlet Node Name
  {a5f82a13-6788-4720-966f-1a3a4209a326}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5359dbd6-4115-4c20-aaf8-7be51338c081}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {991f09cc-ad95-41f7-85bd-c81cbf87c647}, !- Handle
  M s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {fd5a23ca-497c-4391-bcaf-475beb240d76}, !- Target Temperature Schedule Name
  {de6ad133-df27-49d9-9f57-1ad8b293e6c2}, !- Sensible Fraction Schedule Name
  {af3c5371-4a5a-4e40-ab84-e17afd0a6ead}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {de6ad133-df27-49d9-9f57-1ad8b293e6c2}, !- Handle
  Schedule Ruleset 204,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6c99e308-8b4b-438d-ac78-647a2abc1999}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c99e308-8b4b-438d-ac78-647a2abc1999}, !- Handle
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {af3c5371-4a5a-4e40-ab84-e17afd0a6ead}, !- Handle
  Schedule Ruleset 205,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {67b00b13-8076-46ca-989b-4f37b61d223c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67b00b13-8076-46ca-989b-4f37b61d223c}, !- Handle
  Schedule Day 210,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd5a23ca-497c-4391-bcaf-475beb240d76}, !- Handle
  Schedule Ruleset 206,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9b5a0dce-6a58-4fc5-b2be-284b400caf31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b5a0dce-6a58-4fc5-b2be-284b400caf31}, !- Handle
  Schedule Day 211,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5359dbd6-4115-4c20-aaf8-7be51338c081}, !- Handle
  M s1 apartment Service Water Use 0.15gal/min, !- Name
  {991f09cc-ad95-41f7-85bd-c81cbf87c647}, !- Water Use Equipment Definition Name
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {55746d45-48e3-43a6-8f67-570b80f31aa9}, !- Handle
  Node 843,                               !- Name
  {437b2b7a-cbb1-4455-8d3b-eb46e4708b94}, !- Inlet Port
  {d2f8bb7b-a703-4b96-bcba-5146fcbec7af}; !- Outlet Port

OS:Connection,
  {437b2b7a-cbb1-4455-8d3b-eb46e4708b94}, !- Handle
  {d3e05335-6937-4608-bcfc-e1f45c3b15f4}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  71,                                     !- Outlet Port
  {55746d45-48e3-43a6-8f67-570b80f31aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {900b6b51-38e5-4381-9d97-8a507b00b2de}, !- Handle
  Node 844,                               !- Name
  {a5f82a13-6788-4720-966f-1a3a4209a326}, !- Inlet Port
  {b3819c2c-07df-478c-8420-6117d7bc2a93}; !- Outlet Port

OS:Connection,
  {d2f8bb7b-a703-4b96-bcba-5146fcbec7af}, !- Handle
  {8ff9ffd1-e1ac-48ce-9848-7df33baf6755}, !- Name
  {55746d45-48e3-43a6-8f67-570b80f31aa9}, !- Source Object
  3,                                      !- Outlet Port
  {aae39a91-a6ce-46cf-b1f9-4d6f3c306347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5f82a13-6788-4720-966f-1a3a4209a326}, !- Handle
  {a8f9ad91-aada-4812-81fb-ee35b5567272}, !- Name
  {aae39a91-a6ce-46cf-b1f9-4d6f3c306347}, !- Source Object
  3,                                      !- Outlet Port
  {900b6b51-38e5-4381-9d97-8a507b00b2de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3819c2c-07df-478c-8420-6117d7bc2a93}, !- Handle
  {681ee085-dca3-4e22-9a2a-05373b50a4e5}, !- Name
  {900b6b51-38e5-4381-9d97-8a507b00b2de}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  71;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f6dc3d74-acf8-43d7-92fe-6a5bcb9a6226}, !- Handle
  Water Use Connections 69,               !- Name
  {a6706c59-0154-4056-9187-c3de248937d6}, !- Inlet Node Name
  {b3bdfb91-5112-4cb4-ab48-da562bedc580}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8e0acf1a-b265-4f20-bc57-05d42e3b007e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {87fb9182-ee8e-41d5-a6ff-f3d0e9a1332b}, !- Handle
  M s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {36cd912d-3684-4fea-bd11-c22857c1fbeb}, !- Target Temperature Schedule Name
  {d0ac3a03-555c-4ca7-a33a-004f4ee0d8eb}, !- Sensible Fraction Schedule Name
  {1dc0254b-08ce-40f8-8f18-0ffba6af246b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d0ac3a03-555c-4ca7-a33a-004f4ee0d8eb}, !- Handle
  Schedule Ruleset 207,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {78aff093-ee23-4311-9110-3bbe6a84bf30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78aff093-ee23-4311-9110-3bbe6a84bf30}, !- Handle
  Schedule Day 212,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1dc0254b-08ce-40f8-8f18-0ffba6af246b}, !- Handle
  Schedule Ruleset 208,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8f376821-ba02-4a8d-92cb-6a1150675273}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f376821-ba02-4a8d-92cb-6a1150675273}, !- Handle
  Schedule Day 213,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {36cd912d-3684-4fea-bd11-c22857c1fbeb}, !- Handle
  Schedule Ruleset 209,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b1f145dd-d3bf-4ad4-ae17-98d39283721e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1f145dd-d3bf-4ad4-ae17-98d39283721e}, !- Handle
  Schedule Day 214,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8e0acf1a-b265-4f20-bc57-05d42e3b007e}, !- Handle
  M s2 apartment Service Water Use 0.15gal/min, !- Name
  {87fb9182-ee8e-41d5-a6ff-f3d0e9a1332b}, !- Water Use Equipment Definition Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0961ff76-9cc6-4219-b09e-9a2cdf022eed}, !- Handle
  Node 845,                               !- Name
  {7f50f3cc-5892-4758-a630-a995ad22aa01}, !- Inlet Port
  {a6706c59-0154-4056-9187-c3de248937d6}; !- Outlet Port

OS:Connection,
  {7f50f3cc-5892-4758-a630-a995ad22aa01}, !- Handle
  {5ad6dd2b-4164-42e9-9889-ee91086942a7}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  72,                                     !- Outlet Port
  {0961ff76-9cc6-4219-b09e-9a2cdf022eed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07661597-3a96-4dd6-b290-453268903f52}, !- Handle
  Node 846,                               !- Name
  {b3bdfb91-5112-4cb4-ab48-da562bedc580}, !- Inlet Port
  {6feb1d76-a77e-4878-8426-bd278f0efe7f}; !- Outlet Port

OS:Connection,
  {a6706c59-0154-4056-9187-c3de248937d6}, !- Handle
  {d016f986-8259-4659-87db-ebb1adeb4387}, !- Name
  {0961ff76-9cc6-4219-b09e-9a2cdf022eed}, !- Source Object
  3,                                      !- Outlet Port
  {f6dc3d74-acf8-43d7-92fe-6a5bcb9a6226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3bdfb91-5112-4cb4-ab48-da562bedc580}, !- Handle
  {a5942351-6a4d-44e0-bfdf-9f80156506f5}, !- Name
  {f6dc3d74-acf8-43d7-92fe-6a5bcb9a6226}, !- Source Object
  3,                                      !- Outlet Port
  {07661597-3a96-4dd6-b290-453268903f52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6feb1d76-a77e-4878-8426-bd278f0efe7f}, !- Handle
  {1a5f0e1a-c906-4399-bb10-4280914163f1}, !- Name
  {07661597-3a96-4dd6-b290-453268903f52}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  72;                                     !- Inlet Port

OS:WaterUse:Connections,
  {885de985-ed18-4016-8df0-3dd4dff3141d}, !- Handle
  Water Use Connections 70,               !- Name
  {6dd963d0-4ef6-43a0-820d-cab5dae3c51f}, !- Inlet Node Name
  {c523506c-7ebf-47d6-8b91-79fb7dbf908a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b9ca1ba1-4655-41e4-95b9-38e4ddd5a4c1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {745b9f2a-7207-44bf-9cce-72733832de09}, !- Handle
  M se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {5d92b7d0-a2d7-4f44-a38d-5ca993944095}, !- Target Temperature Schedule Name
  {3b22007e-29fc-46d1-979a-b78349bb93c6}, !- Sensible Fraction Schedule Name
  {f2f3e164-d8a3-492a-906a-6f08601250b6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3b22007e-29fc-46d1-979a-b78349bb93c6}, !- Handle
  Schedule Ruleset 210,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fe6ef8f4-96c1-4bac-9396-3de5ef23a057}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe6ef8f4-96c1-4bac-9396-3de5ef23a057}, !- Handle
  Schedule Day 215,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2f3e164-d8a3-492a-906a-6f08601250b6}, !- Handle
  Schedule Ruleset 211,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {833da1cb-75e3-4d66-96b7-45af4bb02a55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {833da1cb-75e3-4d66-96b7-45af4bb02a55}, !- Handle
  Schedule Day 216,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d92b7d0-a2d7-4f44-a38d-5ca993944095}, !- Handle
  Schedule Ruleset 212,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e3a6681b-d295-4b45-9f82-8e1626c2c65c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3a6681b-d295-4b45-9f82-8e1626c2c65c}, !- Handle
  Schedule Day 217,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b9ca1ba1-4655-41e4-95b9-38e4ddd5a4c1}, !- Handle
  M se apartment Service Water Use 0.15gal/min, !- Name
  {745b9f2a-7207-44bf-9cce-72733832de09}, !- Water Use Equipment Definition Name
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2255d06e-c480-4574-a726-136342c0f3a3}, !- Handle
  Node 847,                               !- Name
  {b6ea7c56-5f1c-4792-98cc-46d3c31d5db0}, !- Inlet Port
  {6dd963d0-4ef6-43a0-820d-cab5dae3c51f}; !- Outlet Port

OS:Connection,
  {b6ea7c56-5f1c-4792-98cc-46d3c31d5db0}, !- Handle
  {a184eb76-329a-4238-a38f-34020b2640c0}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  73,                                     !- Outlet Port
  {2255d06e-c480-4574-a726-136342c0f3a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22b57eb0-e39b-426c-af79-d2638febbfc1}, !- Handle
  Node 848,                               !- Name
  {c523506c-7ebf-47d6-8b91-79fb7dbf908a}, !- Inlet Port
  {14251194-f8f1-453b-a7ec-2d0abf623036}; !- Outlet Port

OS:Connection,
  {6dd963d0-4ef6-43a0-820d-cab5dae3c51f}, !- Handle
  {ad25bd6e-50a0-4b0e-8f7a-b9df2aca28c5}, !- Name
  {2255d06e-c480-4574-a726-136342c0f3a3}, !- Source Object
  3,                                      !- Outlet Port
  {885de985-ed18-4016-8df0-3dd4dff3141d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c523506c-7ebf-47d6-8b91-79fb7dbf908a}, !- Handle
  {50ea23cf-4b4c-454b-8d8e-de7d34b95a5d}, !- Name
  {885de985-ed18-4016-8df0-3dd4dff3141d}, !- Source Object
  3,                                      !- Outlet Port
  {22b57eb0-e39b-426c-af79-d2638febbfc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14251194-f8f1-453b-a7ec-2d0abf623036}, !- Handle
  {6e95d16e-9a15-400c-b9a1-0879e2d803c5}, !- Name
  {22b57eb0-e39b-426c-af79-d2638febbfc1}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  73;                                     !- Inlet Port

OS:WaterUse:Connections,
  {aa2f415c-854c-4410-b39c-90731ea2ac18}, !- Handle
  Water Use Connections 71,               !- Name
  {4be59d8a-dc51-4663-8266-94d70dde0551}, !- Inlet Node Name
  {3d36d45c-896c-4002-99da-a550e926fd2e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {773169a6-8afe-462a-a069-f94d89d9ba61}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cb89e527-e18c-4789-90f1-81c7e1cb8fd4}, !- Handle
  M sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {6fd982f7-3cf0-49b0-8a8e-f02468a2eeb0}, !- Target Temperature Schedule Name
  {c50ac31a-6db5-4da3-921a-b20f96f67aeb}, !- Sensible Fraction Schedule Name
  {1223e816-3ae7-412d-88a2-01e8efb94538}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c50ac31a-6db5-4da3-921a-b20f96f67aeb}, !- Handle
  Schedule Ruleset 213,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a8f9137d-ef39-4119-8e16-d5b23ea23924}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8f9137d-ef39-4119-8e16-d5b23ea23924}, !- Handle
  Schedule Day 218,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1223e816-3ae7-412d-88a2-01e8efb94538}, !- Handle
  Schedule Ruleset 214,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1fcc601c-f3d9-4b28-b63e-67917bccb2f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1fcc601c-f3d9-4b28-b63e-67917bccb2f0}, !- Handle
  Schedule Day 219,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6fd982f7-3cf0-49b0-8a8e-f02468a2eeb0}, !- Handle
  Schedule Ruleset 215,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {73eac935-c551-47fb-ba11-5b8ab49c19a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73eac935-c551-47fb-ba11-5b8ab49c19a9}, !- Handle
  Schedule Day 220,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {773169a6-8afe-462a-a069-f94d89d9ba61}, !- Handle
  M sw apartment Service Water Use 0.15gal/min, !- Name
  {cb89e527-e18c-4789-90f1-81c7e1cb8fd4}, !- Water Use Equipment Definition Name
  {53f70fd6-8ff9-4108-b8da-0c4b32bd6914}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {75d108c0-3e43-4d73-8bb8-967e968888ca}, !- Handle
  Node 849,                               !- Name
  {7ef4597b-1898-474d-af1f-c7be067cd19b}, !- Inlet Port
  {4be59d8a-dc51-4663-8266-94d70dde0551}; !- Outlet Port

OS:Connection,
  {7ef4597b-1898-474d-af1f-c7be067cd19b}, !- Handle
  {85d06869-eeaf-428c-8dab-60bb2fa87a51}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  74,                                     !- Outlet Port
  {75d108c0-3e43-4d73-8bb8-967e968888ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92caaf31-20ab-483b-9c49-08dcc9f337ae}, !- Handle
  Node 850,                               !- Name
  {3d36d45c-896c-4002-99da-a550e926fd2e}, !- Inlet Port
  {91623617-70df-46c2-8365-92a8f21ff4ab}; !- Outlet Port

OS:Connection,
  {4be59d8a-dc51-4663-8266-94d70dde0551}, !- Handle
  {f026e494-c4e0-423b-a25b-1ac9703c212a}, !- Name
  {75d108c0-3e43-4d73-8bb8-967e968888ca}, !- Source Object
  3,                                      !- Outlet Port
  {aa2f415c-854c-4410-b39c-90731ea2ac18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d36d45c-896c-4002-99da-a550e926fd2e}, !- Handle
  {f5385a77-b7c4-4dc0-b380-d73b6e29a67c}, !- Name
  {aa2f415c-854c-4410-b39c-90731ea2ac18}, !- Source Object
  3,                                      !- Outlet Port
  {92caaf31-20ab-483b-9c49-08dcc9f337ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91623617-70df-46c2-8365-92a8f21ff4ab}, !- Handle
  {b4e8771d-7243-4c0a-bb90-777ab043f88a}, !- Name
  {92caaf31-20ab-483b-9c49-08dcc9f337ae}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  74;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f414f64a-ab59-48a4-bfd6-bc7f9e9e5c5e}, !- Handle
  Water Use Connections 72,               !- Name
  {8935f727-08a0-4680-8798-7e10849f4611}, !- Inlet Node Name
  {26fc87e5-fa34-4883-92e2-a333744e783d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3c4d8c89-cfaf-4090-b425-e164945e522e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {128b4ae2-5dac-4405-b5ad-b4a879980ad0}, !- Handle
  Office Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.10919251697415e-06,                   !- Peak Flow Rate {m3/s}
  {283dbbbf-e049-4374-bfd5-4602a9da8d3f}, !- Target Temperature Schedule Name
  {fbff5eb4-3052-425f-82a3-7ede57591341}, !- Sensible Fraction Schedule Name
  {003ee0d9-4dea-4e79-aa7d-fa119e764cf7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fbff5eb4-3052-425f-82a3-7ede57591341}, !- Handle
  Schedule Ruleset 216,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a88a312b-7678-4ca8-969c-893d19f7493a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a88a312b-7678-4ca8-969c-893d19f7493a}, !- Handle
  Schedule Day 221,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {003ee0d9-4dea-4e79-aa7d-fa119e764cf7}, !- Handle
  Schedule Ruleset 217,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fed31305-9fb1-48db-a587-25399989d788}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fed31305-9fb1-48db-a587-25399989d788}, !- Handle
  Schedule Day 222,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {283dbbbf-e049-4374-bfd5-4602a9da8d3f}, !- Handle
  Schedule Ruleset 218,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {de13a8f6-fa63-4e67-87b6-6a65c991f858}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de13a8f6-fa63-4e67-87b6-6a65c991f858}, !- Handle
  Schedule Day 223,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3c4d8c89-cfaf-4090-b425-e164945e522e}, !- Handle
  Office Service Water Use 0.03gal/min,   !- Name
  {128b4ae2-5dac-4405-b5ad-b4a879980ad0}, !- Water Use Equipment Definition Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  {99d7329b-77e9-4d27-b7af-4bc5307a3aad}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {99d7329b-77e9-4d27-b7af-4bc5307a3aad}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  {2c1cf426-cff7-4f5d-87ba-3f3e45efd666}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c1cf426-cff7-4f5d-87ba-3f3e45efd666}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {f6672a56-8c4a-4416-99ae-1fb6982481e8}, !- Handle
  Schedule Rule 35,                       !- Name
  {99d7329b-77e9-4d27-b7af-4bc5307a3aad}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1ccccd0e-a449-45a1-a53e-574cd44da257}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ccccd0e-a449-45a1-a53e-574cd44da257}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {a9e2da01-1022-4daf-8ca1-7f5dea214a41}, !- Handle
  Schedule Rule 36,                       !- Name
  {99d7329b-77e9-4d27-b7af-4bc5307a3aad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {434f21e3-3613-406a-a8c8-cc76b0ab08d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {434f21e3-3613-406a-a8c8-cc76b0ab08d5}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {c8a93160-7487-47f5-9030-a03f3446e83e}, !- Handle
  Schedule Rule 37,                       !- Name
  {99d7329b-77e9-4d27-b7af-4bc5307a3aad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dedcf541-8080-4e70-a322-88941d3327b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dedcf541-8080-4e70-a322-88941d3327b4}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {d913f16c-6709-4399-b0c4-a5f2db942fd9}, !- Handle
  Node 851,                               !- Name
  {fe2e938d-56cb-42f7-a48c-dccdf2104e7b}, !- Inlet Port
  {8935f727-08a0-4680-8798-7e10849f4611}; !- Outlet Port

OS:Connection,
  {fe2e938d-56cb-42f7-a48c-dccdf2104e7b}, !- Handle
  {24e271a1-1cdf-46f9-ae23-e39f1ea394e4}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  75,                                     !- Outlet Port
  {d913f16c-6709-4399-b0c4-a5f2db942fd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd99ceb5-0d53-40a7-bdaa-e38f4562c61d}, !- Handle
  Node 852,                               !- Name
  {26fc87e5-fa34-4883-92e2-a333744e783d}, !- Inlet Port
  {10e10aca-acb9-42e0-b7d8-4a6e58210c37}; !- Outlet Port

OS:Connection,
  {8935f727-08a0-4680-8798-7e10849f4611}, !- Handle
  {da4121d2-54c4-492e-943f-17a1a2673f1f}, !- Name
  {d913f16c-6709-4399-b0c4-a5f2db942fd9}, !- Source Object
  3,                                      !- Outlet Port
  {f414f64a-ab59-48a4-bfd6-bc7f9e9e5c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26fc87e5-fa34-4883-92e2-a333744e783d}, !- Handle
  {34d8ca37-5b7d-412c-95b8-6ac6d5d0218f}, !- Name
  {f414f64a-ab59-48a4-bfd6-bc7f9e9e5c5e}, !- Source Object
  3,                                      !- Outlet Port
  {fd99ceb5-0d53-40a7-bdaa-e38f4562c61d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10e10aca-acb9-42e0-b7d8-4a6e58210c37}, !- Handle
  {ef490728-4246-468a-9e9c-8590e3ed2ee5}, !- Name
  {fd99ceb5-0d53-40a7-bdaa-e38f4562c61d}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  75;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d0c7eb26-86e5-440f-bc6f-2a43bdc3a22b}, !- Handle
  Water Use Connections 73,               !- Name
  {1aa04cce-374b-4c1d-a867-3ab375904f43}, !- Inlet Node Name
  {b9c5acc6-0c12-4fb1-b09a-e2eb60ece6f8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8d3f457d-c92f-4b07-9f2c-887d683149f5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {83864b26-4658-45c2-9e98-699304d0265e}, !- Handle
  T n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {8dddc49f-14b4-409b-b370-49bf210d39dd}, !- Target Temperature Schedule Name
  {3d4ba6f7-4b96-464d-9329-3b556fc21cd7}, !- Sensible Fraction Schedule Name
  {878626f3-b1f9-4e92-b0a1-f51b98f611e1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3d4ba6f7-4b96-464d-9329-3b556fc21cd7}, !- Handle
  Schedule Ruleset 219,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b91309cf-c2dd-482e-a627-4d74f6a06bf7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b91309cf-c2dd-482e-a627-4d74f6a06bf7}, !- Handle
  Schedule Day 224,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {878626f3-b1f9-4e92-b0a1-f51b98f611e1}, !- Handle
  Schedule Ruleset 220,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {35d61f11-3573-4e2b-998d-6136231ab79a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35d61f11-3573-4e2b-998d-6136231ab79a}, !- Handle
  Schedule Day 225,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8dddc49f-14b4-409b-b370-49bf210d39dd}, !- Handle
  Schedule Ruleset 221,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0ab4521f-b1ce-46cb-81bb-665e68c4dc28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ab4521f-b1ce-46cb-81bb-665e68c4dc28}, !- Handle
  Schedule Day 226,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8d3f457d-c92f-4b07-9f2c-887d683149f5}, !- Handle
  T n1 apartment Service Water Use 0.15gal/min, !- Name
  {83864b26-4658-45c2-9e98-699304d0265e}, !- Water Use Equipment Definition Name
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a4e30d34-8c66-423c-8d47-266ce6ea1972}, !- Handle
  Node 853,                               !- Name
  {44ad1b08-4461-40ad-9be3-13cf4dde4c4b}, !- Inlet Port
  {1aa04cce-374b-4c1d-a867-3ab375904f43}; !- Outlet Port

OS:Connection,
  {44ad1b08-4461-40ad-9be3-13cf4dde4c4b}, !- Handle
  {5c321e6f-7e43-4633-875f-c31f6a36dd77}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  76,                                     !- Outlet Port
  {a4e30d34-8c66-423c-8d47-266ce6ea1972}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02d7d404-f074-4989-bed8-8aa22b9b2496}, !- Handle
  Node 854,                               !- Name
  {b9c5acc6-0c12-4fb1-b09a-e2eb60ece6f8}, !- Inlet Port
  {d8364d7b-0c00-45dd-a54c-b2a1f3df4e82}; !- Outlet Port

OS:Connection,
  {1aa04cce-374b-4c1d-a867-3ab375904f43}, !- Handle
  {33deb1e1-9b36-41d2-953b-4eeeb096e310}, !- Name
  {a4e30d34-8c66-423c-8d47-266ce6ea1972}, !- Source Object
  3,                                      !- Outlet Port
  {d0c7eb26-86e5-440f-bc6f-2a43bdc3a22b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9c5acc6-0c12-4fb1-b09a-e2eb60ece6f8}, !- Handle
  {3b3d7f70-7495-4b53-a581-a4e5a987a74e}, !- Name
  {d0c7eb26-86e5-440f-bc6f-2a43bdc3a22b}, !- Source Object
  3,                                      !- Outlet Port
  {02d7d404-f074-4989-bed8-8aa22b9b2496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8364d7b-0c00-45dd-a54c-b2a1f3df4e82}, !- Handle
  {9fbe0f60-d490-4dfd-8913-6279c23646a8}, !- Name
  {02d7d404-f074-4989-bed8-8aa22b9b2496}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  76;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0d4d08d3-7087-4971-b858-99897e03c6ae}, !- Handle
  Water Use Connections 74,               !- Name
  {fea7248b-55fe-4404-977f-ca4f5209fd12}, !- Inlet Node Name
  {09c13dd3-81c0-4a8a-83b8-32d24c228ac0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ac58e15d-5129-414a-bec0-0fe8fe3df1d1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {daa646f7-d7b4-4c14-989d-35b466380c7d}, !- Handle
  T n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {2ae18b9e-a044-480c-949c-32a0098898fb}, !- Target Temperature Schedule Name
  {0efb6ffb-32ae-4ffe-85f8-31ad2b87d51f}, !- Sensible Fraction Schedule Name
  {2adb3394-93d6-45e6-a190-cae46f763d99}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0efb6ffb-32ae-4ffe-85f8-31ad2b87d51f}, !- Handle
  Schedule Ruleset 222,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {28698fc0-292f-4f32-87ac-90b90ae9e87e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28698fc0-292f-4f32-87ac-90b90ae9e87e}, !- Handle
  Schedule Day 227,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2adb3394-93d6-45e6-a190-cae46f763d99}, !- Handle
  Schedule Ruleset 223,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7f9a2ed0-e641-460c-b7fc-b0464a11bebc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f9a2ed0-e641-460c-b7fc-b0464a11bebc}, !- Handle
  Schedule Day 228,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ae18b9e-a044-480c-949c-32a0098898fb}, !- Handle
  Schedule Ruleset 224,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {219e2ecc-a527-43be-8742-23f6c8ef1cb6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {219e2ecc-a527-43be-8742-23f6c8ef1cb6}, !- Handle
  Schedule Day 229,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ac58e15d-5129-414a-bec0-0fe8fe3df1d1}, !- Handle
  T n2 apartment Service Water Use 0.15gal/min, !- Name
  {daa646f7-d7b4-4c14-989d-35b466380c7d}, !- Water Use Equipment Definition Name
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {add2330e-d155-40de-bd86-59fd135938ec}, !- Handle
  Node 855,                               !- Name
  {ad3a15f6-d8f3-4a55-a8ef-2f61e765cec1}, !- Inlet Port
  {fea7248b-55fe-4404-977f-ca4f5209fd12}; !- Outlet Port

OS:Connection,
  {ad3a15f6-d8f3-4a55-a8ef-2f61e765cec1}, !- Handle
  {f7b67282-7bb5-4451-8a19-9b8011605ac0}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  77,                                     !- Outlet Port
  {add2330e-d155-40de-bd86-59fd135938ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53f6212b-c530-47e4-b50f-203a64dbe3d3}, !- Handle
  Node 856,                               !- Name
  {09c13dd3-81c0-4a8a-83b8-32d24c228ac0}, !- Inlet Port
  {7f9a05f2-8e11-4540-ad20-91ef484dfa64}; !- Outlet Port

OS:Connection,
  {fea7248b-55fe-4404-977f-ca4f5209fd12}, !- Handle
  {fa9780cc-180c-45f6-875e-8c272cbe6a48}, !- Name
  {add2330e-d155-40de-bd86-59fd135938ec}, !- Source Object
  3,                                      !- Outlet Port
  {0d4d08d3-7087-4971-b858-99897e03c6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09c13dd3-81c0-4a8a-83b8-32d24c228ac0}, !- Handle
  {9d4f370d-7603-4144-a93d-98756bc90e97}, !- Name
  {0d4d08d3-7087-4971-b858-99897e03c6ae}, !- Source Object
  3,                                      !- Outlet Port
  {53f6212b-c530-47e4-b50f-203a64dbe3d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f9a05f2-8e11-4540-ad20-91ef484dfa64}, !- Handle
  {681966e4-688d-43d4-aecb-bab417763cb4}, !- Name
  {53f6212b-c530-47e4-b50f-203a64dbe3d3}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  77;                                     !- Inlet Port

OS:WaterUse:Connections,
  {de1c3c02-61a4-415b-89b8-aad0818f137f}, !- Handle
  Water Use Connections 75,               !- Name
  {fd455a7d-f899-4da3-8870-4c7342d801db}, !- Inlet Node Name
  {8a936ed2-4f52-4003-bbfb-d253a5639091}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {37664a16-6234-4098-a860-b5173aac1c97}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7c1f28f7-d6f8-4331-80e5-0d1582dbdd48}, !- Handle
  T ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {362b8f46-c16a-4718-a306-d3c4f44dd356}, !- Target Temperature Schedule Name
  {44901ff7-49d1-46bd-aa46-52b13742cb92}, !- Sensible Fraction Schedule Name
  {b80c97f6-5f72-4b25-8ad0-009a4ffeabcc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {44901ff7-49d1-46bd-aa46-52b13742cb92}, !- Handle
  Schedule Ruleset 225,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f1cf82a3-6755-4f34-b4b4-cd38f5595b47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1cf82a3-6755-4f34-b4b4-cd38f5595b47}, !- Handle
  Schedule Day 230,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b80c97f6-5f72-4b25-8ad0-009a4ffeabcc}, !- Handle
  Schedule Ruleset 226,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b4997bb7-d509-4385-8c53-1387d12f94e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4997bb7-d509-4385-8c53-1387d12f94e5}, !- Handle
  Schedule Day 231,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {362b8f46-c16a-4718-a306-d3c4f44dd356}, !- Handle
  Schedule Ruleset 227,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {206588ec-3af4-4480-af87-74514603aea1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {206588ec-3af4-4480-af87-74514603aea1}, !- Handle
  Schedule Day 232,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {37664a16-6234-4098-a860-b5173aac1c97}, !- Handle
  T ne apartment Service Water Use 0.15gal/min, !- Name
  {7c1f28f7-d6f8-4331-80e5-0d1582dbdd48}, !- Water Use Equipment Definition Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {092805e4-d081-4e2b-95ea-79f5970f41d0}, !- Handle
  Node 857,                               !- Name
  {72c053d2-02c3-4bc2-9795-04ca1e401a8c}, !- Inlet Port
  {fd455a7d-f899-4da3-8870-4c7342d801db}; !- Outlet Port

OS:Connection,
  {72c053d2-02c3-4bc2-9795-04ca1e401a8c}, !- Handle
  {901a848b-4315-4f88-a55e-7d121acfc848}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  78,                                     !- Outlet Port
  {092805e4-d081-4e2b-95ea-79f5970f41d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30937e75-e2a4-4f34-a879-5aae93624e65}, !- Handle
  Node 858,                               !- Name
  {8a936ed2-4f52-4003-bbfb-d253a5639091}, !- Inlet Port
  {925b0ddf-d27f-4b6c-b5f7-42835482c6e6}; !- Outlet Port

OS:Connection,
  {fd455a7d-f899-4da3-8870-4c7342d801db}, !- Handle
  {5d228fe7-24aa-4365-8c67-bdc698c60e2b}, !- Name
  {092805e4-d081-4e2b-95ea-79f5970f41d0}, !- Source Object
  3,                                      !- Outlet Port
  {de1c3c02-61a4-415b-89b8-aad0818f137f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a936ed2-4f52-4003-bbfb-d253a5639091}, !- Handle
  {216487b7-ce67-4aaa-8b04-18beadff6515}, !- Name
  {de1c3c02-61a4-415b-89b8-aad0818f137f}, !- Source Object
  3,                                      !- Outlet Port
  {30937e75-e2a4-4f34-a879-5aae93624e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {925b0ddf-d27f-4b6c-b5f7-42835482c6e6}, !- Handle
  {fbc54028-b8cd-4d35-9398-422ffbbb6afc}, !- Name
  {30937e75-e2a4-4f34-a879-5aae93624e65}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  78;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8be504a8-ebfd-4884-a19a-2ff32a0017e1}, !- Handle
  Water Use Connections 76,               !- Name
  {a3c59479-7951-457b-bc84-98eb3519501d}, !- Inlet Node Name
  {6c6b2983-87de-4f17-888c-c6f04c317d59}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c1cb3481-115d-41a2-9220-078c8acaba44}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3a18a47a-9d5e-4c10-bef1-0f72113717b9}, !- Handle
  T nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {fefc4c1a-fc15-421a-9367-1ab68936a00e}, !- Target Temperature Schedule Name
  {c35ceeb4-c52c-42f6-afc6-78a6d39cb91f}, !- Sensible Fraction Schedule Name
  {60942720-55c1-46d2-b7b9-86038f0785af}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c35ceeb4-c52c-42f6-afc6-78a6d39cb91f}, !- Handle
  Schedule Ruleset 228,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8cc3ef61-b26b-40c9-8fab-067834a79ff0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cc3ef61-b26b-40c9-8fab-067834a79ff0}, !- Handle
  Schedule Day 233,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {60942720-55c1-46d2-b7b9-86038f0785af}, !- Handle
  Schedule Ruleset 229,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {244ec455-6205-49d3-ad22-3c4295b6d3c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {244ec455-6205-49d3-ad22-3c4295b6d3c6}, !- Handle
  Schedule Day 234,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fefc4c1a-fc15-421a-9367-1ab68936a00e}, !- Handle
  Schedule Ruleset 230,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f27358bd-3e94-4a82-aa42-78350fde3fbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f27358bd-3e94-4a82-aa42-78350fde3fbc}, !- Handle
  Schedule Day 235,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c1cb3481-115d-41a2-9220-078c8acaba44}, !- Handle
  T nw apartment Service Water Use 0.15gal/min, !- Name
  {3a18a47a-9d5e-4c10-bef1-0f72113717b9}, !- Water Use Equipment Definition Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f3314bd0-d4d0-4292-921a-e3e93e33239d}, !- Handle
  Node 859,                               !- Name
  {49975265-a98d-4584-b75c-a89ef07db68f}, !- Inlet Port
  {a3c59479-7951-457b-bc84-98eb3519501d}; !- Outlet Port

OS:Connection,
  {49975265-a98d-4584-b75c-a89ef07db68f}, !- Handle
  {0a068c36-846c-4f2f-8ed0-c9cc66e7b8f4}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  79,                                     !- Outlet Port
  {f3314bd0-d4d0-4292-921a-e3e93e33239d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d50c7b9-6599-4e7a-917a-cf48eb9ae498}, !- Handle
  Node 860,                               !- Name
  {6c6b2983-87de-4f17-888c-c6f04c317d59}, !- Inlet Port
  {fca41e52-fa57-47d7-80be-90be4f8f0e0b}; !- Outlet Port

OS:Connection,
  {a3c59479-7951-457b-bc84-98eb3519501d}, !- Handle
  {d69ec2d5-02b9-4b35-9f83-9fbd3d4b6c3b}, !- Name
  {f3314bd0-d4d0-4292-921a-e3e93e33239d}, !- Source Object
  3,                                      !- Outlet Port
  {8be504a8-ebfd-4884-a19a-2ff32a0017e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c6b2983-87de-4f17-888c-c6f04c317d59}, !- Handle
  {85958291-13eb-46c3-9c29-9d440744a2a5}, !- Name
  {8be504a8-ebfd-4884-a19a-2ff32a0017e1}, !- Source Object
  3,                                      !- Outlet Port
  {0d50c7b9-6599-4e7a-917a-cf48eb9ae498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fca41e52-fa57-47d7-80be-90be4f8f0e0b}, !- Handle
  {b1fc9a06-712b-46f7-afae-47bc34d5045d}, !- Name
  {0d50c7b9-6599-4e7a-917a-cf48eb9ae498}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  79;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0ae91040-e633-4172-97cc-2a0da79a58b4}, !- Handle
  Water Use Connections 77,               !- Name
  {d6266b7b-c147-4a27-a143-149787b6598a}, !- Inlet Node Name
  {7a9733d4-968c-4191-951e-0898b48af454}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b1c49970-793c-4274-bac6-73138f4ad724}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {17643ef4-9e50-46ce-9e96-ef8bd74131fe}, !- Handle
  T s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {48416488-a42c-4139-9921-18241adac723}, !- Target Temperature Schedule Name
  {b611640a-d97f-4959-b439-d9ca6c095e1c}, !- Sensible Fraction Schedule Name
  {1d04e6d9-6199-4142-a3f2-d85782d5fb93}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b611640a-d97f-4959-b439-d9ca6c095e1c}, !- Handle
  Schedule Ruleset 231,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6b3ee706-e728-4574-a7bd-edeb4371314a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b3ee706-e728-4574-a7bd-edeb4371314a}, !- Handle
  Schedule Day 236,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d04e6d9-6199-4142-a3f2-d85782d5fb93}, !- Handle
  Schedule Ruleset 232,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d9a50268-ddf4-4a4f-82fb-255b3aa57e43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9a50268-ddf4-4a4f-82fb-255b3aa57e43}, !- Handle
  Schedule Day 237,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {48416488-a42c-4139-9921-18241adac723}, !- Handle
  Schedule Ruleset 233,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0cc52c8c-91a8-494c-be7b-7318f885a99d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0cc52c8c-91a8-494c-be7b-7318f885a99d}, !- Handle
  Schedule Day 238,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b1c49970-793c-4274-bac6-73138f4ad724}, !- Handle
  T s1 apartment Service Water Use 0.15gal/min, !- Name
  {17643ef4-9e50-46ce-9e96-ef8bd74131fe}, !- Water Use Equipment Definition Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {711adbdf-9527-4200-b939-6ef425f23596}, !- Handle
  Node 861,                               !- Name
  {beaa0b35-9f67-4e34-a39e-24b9c81fd0d4}, !- Inlet Port
  {d6266b7b-c147-4a27-a143-149787b6598a}; !- Outlet Port

OS:Connection,
  {beaa0b35-9f67-4e34-a39e-24b9c81fd0d4}, !- Handle
  {25844982-74a9-4e75-ae9f-d80d4fcfdf06}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  80,                                     !- Outlet Port
  {711adbdf-9527-4200-b939-6ef425f23596}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc2232bb-6155-412a-895f-ab9f315d53f6}, !- Handle
  Node 862,                               !- Name
  {7a9733d4-968c-4191-951e-0898b48af454}, !- Inlet Port
  {73915b5d-47d9-430b-b8e4-e6d52dfe1e18}; !- Outlet Port

OS:Connection,
  {d6266b7b-c147-4a27-a143-149787b6598a}, !- Handle
  {b96ef494-cbf1-4f71-b1c3-44fd36b0fac5}, !- Name
  {711adbdf-9527-4200-b939-6ef425f23596}, !- Source Object
  3,                                      !- Outlet Port
  {0ae91040-e633-4172-97cc-2a0da79a58b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a9733d4-968c-4191-951e-0898b48af454}, !- Handle
  {730ee0c2-b56f-4935-b95e-53a7a5c2faaf}, !- Name
  {0ae91040-e633-4172-97cc-2a0da79a58b4}, !- Source Object
  3,                                      !- Outlet Port
  {dc2232bb-6155-412a-895f-ab9f315d53f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73915b5d-47d9-430b-b8e4-e6d52dfe1e18}, !- Handle
  {5e23be50-181c-48bb-8ebd-7fef6303f7b0}, !- Name
  {dc2232bb-6155-412a-895f-ab9f315d53f6}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  80;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7d97b503-740e-4c93-bcd1-dcbdc32633f9}, !- Handle
  Water Use Connections 78,               !- Name
  {0b961005-82e3-47d4-8a56-6956795b0e23}, !- Inlet Node Name
  {441e3a07-cf49-4e67-a602-95f65c2cc20b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cbef2c61-4669-4dd7-9b9c-386507ac1858}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {019008ca-fd74-4df6-9d02-27bc8b77ae0a}, !- Handle
  T s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {6c3de59c-d8fd-4f3c-b7fc-e75c06ae0001}, !- Target Temperature Schedule Name
  {6036b258-9c0d-4d6d-8128-92162ad9c1be}, !- Sensible Fraction Schedule Name
  {c46bbe65-7d9f-400e-905c-518c75030ac6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6036b258-9c0d-4d6d-8128-92162ad9c1be}, !- Handle
  Schedule Ruleset 234,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {408cedec-11fc-46de-a85d-2ae664d58749}; !- Default Day Schedule Name

OS:Schedule:Day,
  {408cedec-11fc-46de-a85d-2ae664d58749}, !- Handle
  Schedule Day 239,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c46bbe65-7d9f-400e-905c-518c75030ac6}, !- Handle
  Schedule Ruleset 235,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bd91904f-6c6c-440e-be66-1107aa8022b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd91904f-6c6c-440e-be66-1107aa8022b1}, !- Handle
  Schedule Day 240,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c3de59c-d8fd-4f3c-b7fc-e75c06ae0001}, !- Handle
  Schedule Ruleset 236,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7812ddf3-6fae-42e8-810b-dac642284ed3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7812ddf3-6fae-42e8-810b-dac642284ed3}, !- Handle
  Schedule Day 241,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cbef2c61-4669-4dd7-9b9c-386507ac1858}, !- Handle
  T s2 apartment Service Water Use 0.15gal/min, !- Name
  {019008ca-fd74-4df6-9d02-27bc8b77ae0a}, !- Water Use Equipment Definition Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {354ccc5e-40aa-46a7-8c8f-ca9351d10b73}, !- Handle
  Node 863,                               !- Name
  {eddc81b8-30ae-4a6f-80a3-e5c013835c45}, !- Inlet Port
  {0b961005-82e3-47d4-8a56-6956795b0e23}; !- Outlet Port

OS:Connection,
  {eddc81b8-30ae-4a6f-80a3-e5c013835c45}, !- Handle
  {42929ba8-b694-4f14-b1f2-dd1eb8f28ee0}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  81,                                     !- Outlet Port
  {354ccc5e-40aa-46a7-8c8f-ca9351d10b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd0b9ddd-89e0-4459-a5b4-b75be215b518}, !- Handle
  Node 864,                               !- Name
  {441e3a07-cf49-4e67-a602-95f65c2cc20b}, !- Inlet Port
  {65a754a0-0cc7-4231-a9cd-2b8ff775127b}; !- Outlet Port

OS:Connection,
  {0b961005-82e3-47d4-8a56-6956795b0e23}, !- Handle
  {e8574d69-c818-4e29-b8d5-1fb7bb557515}, !- Name
  {354ccc5e-40aa-46a7-8c8f-ca9351d10b73}, !- Source Object
  3,                                      !- Outlet Port
  {7d97b503-740e-4c93-bcd1-dcbdc32633f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {441e3a07-cf49-4e67-a602-95f65c2cc20b}, !- Handle
  {686ac607-4606-4786-84ac-c8bf8b4f8e42}, !- Name
  {7d97b503-740e-4c93-bcd1-dcbdc32633f9}, !- Source Object
  3,                                      !- Outlet Port
  {cd0b9ddd-89e0-4459-a5b4-b75be215b518}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65a754a0-0cc7-4231-a9cd-2b8ff775127b}, !- Handle
  {1d66f885-6df0-4196-87f8-48743c3a4032}, !- Name
  {cd0b9ddd-89e0-4459-a5b4-b75be215b518}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  81;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ec3c9c0b-7f39-4964-966c-23aa10b6ba8b}, !- Handle
  Water Use Connections 79,               !- Name
  {c013c9e9-2030-41c3-9c8d-836b138a87b7}, !- Inlet Node Name
  {44ab8892-b24b-4f27-aec7-a75db69bf690}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ee6dd253-cd3d-4b95-a59d-a163bf604866}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f7596c5d-e847-44de-97f9-dc229dc601f0}, !- Handle
  T se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {25f35559-636e-42c3-9eea-12670341a127}, !- Target Temperature Schedule Name
  {43ec492d-560d-4a75-b1cd-19227a252bd2}, !- Sensible Fraction Schedule Name
  {8eaa0509-a11a-430a-a6ed-82c64cc5ffeb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {43ec492d-560d-4a75-b1cd-19227a252bd2}, !- Handle
  Schedule Ruleset 237,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ad87e41b-550b-491a-b724-4e48966a7888}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad87e41b-550b-491a-b724-4e48966a7888}, !- Handle
  Schedule Day 242,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8eaa0509-a11a-430a-a6ed-82c64cc5ffeb}, !- Handle
  Schedule Ruleset 238,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4613ec93-9d1a-40bb-9fa1-a046f872ec8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4613ec93-9d1a-40bb-9fa1-a046f872ec8b}, !- Handle
  Schedule Day 243,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {25f35559-636e-42c3-9eea-12670341a127}, !- Handle
  Schedule Ruleset 239,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {61ca6166-71a7-4e33-83ad-02776d2647c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61ca6166-71a7-4e33-83ad-02776d2647c6}, !- Handle
  Schedule Day 244,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ee6dd253-cd3d-4b95-a59d-a163bf604866}, !- Handle
  T se apartment Service Water Use 0.15gal/min, !- Name
  {f7596c5d-e847-44de-97f9-dc229dc601f0}, !- Water Use Equipment Definition Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {877f60c0-ba4a-4f89-a62a-7e87df1d8aff}, !- Handle
  Node 865,                               !- Name
  {99f1742d-8262-44b7-9e18-9ef9ab6d81d7}, !- Inlet Port
  {c013c9e9-2030-41c3-9c8d-836b138a87b7}; !- Outlet Port

OS:Connection,
  {99f1742d-8262-44b7-9e18-9ef9ab6d81d7}, !- Handle
  {fcb2645c-fac7-4fc9-9f93-c0ddfd4aac28}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  82,                                     !- Outlet Port
  {877f60c0-ba4a-4f89-a62a-7e87df1d8aff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {291b9d86-9ae0-463d-b539-cc8aba1fd1ca}, !- Handle
  Node 866,                               !- Name
  {44ab8892-b24b-4f27-aec7-a75db69bf690}, !- Inlet Port
  {32a4c91c-28c4-43bd-ba23-4a12183e1ca7}; !- Outlet Port

OS:Connection,
  {c013c9e9-2030-41c3-9c8d-836b138a87b7}, !- Handle
  {7c64bee8-9503-46e2-b405-5c4404c02f0b}, !- Name
  {877f60c0-ba4a-4f89-a62a-7e87df1d8aff}, !- Source Object
  3,                                      !- Outlet Port
  {ec3c9c0b-7f39-4964-966c-23aa10b6ba8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44ab8892-b24b-4f27-aec7-a75db69bf690}, !- Handle
  {2c9a236a-d9d7-4815-b6b3-7cbbd9c2666f}, !- Name
  {ec3c9c0b-7f39-4964-966c-23aa10b6ba8b}, !- Source Object
  3,                                      !- Outlet Port
  {291b9d86-9ae0-463d-b539-cc8aba1fd1ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32a4c91c-28c4-43bd-ba23-4a12183e1ca7}, !- Handle
  {3d104b13-cc3d-424c-8fae-dcab56787f55}, !- Name
  {291b9d86-9ae0-463d-b539-cc8aba1fd1ca}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  82;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bdbf9f38-8653-44a1-b5f0-f3220b8a3dad}, !- Handle
  Water Use Connections 80,               !- Name
  {cba702b4-1b68-44e1-8c5a-0b7dbace000f}, !- Inlet Node Name
  {214b628d-9763-4ea3-934c-e33e6c1d2761}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {821c3ff0-4acb-4e87-a582-6345b161091d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {86c67ff8-72ba-4300-aaee-6850aa80183c}, !- Handle
  T sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {c7bf2b52-5877-433e-9de1-e5480ce705e9}, !- Target Temperature Schedule Name
  {c62bd352-a374-4985-a56a-31d7c1c7c6fa}, !- Sensible Fraction Schedule Name
  {607dd560-764a-45dc-9ae0-99bee7488ba7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c62bd352-a374-4985-a56a-31d7c1c7c6fa}, !- Handle
  Schedule Ruleset 240,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {19e0f7a4-06e6-42c4-8d1d-cc364745104f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19e0f7a4-06e6-42c4-8d1d-cc364745104f}, !- Handle
  Schedule Day 245,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {607dd560-764a-45dc-9ae0-99bee7488ba7}, !- Handle
  Schedule Ruleset 241,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ed0f8544-928b-43d0-9d6f-bc8beec238db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed0f8544-928b-43d0-9d6f-bc8beec238db}, !- Handle
  Schedule Day 246,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c7bf2b52-5877-433e-9de1-e5480ce705e9}, !- Handle
  Schedule Ruleset 242,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {466cb84b-1b4d-4d83-acd0-3798e99c1769}; !- Default Day Schedule Name

OS:Schedule:Day,
  {466cb84b-1b4d-4d83-acd0-3798e99c1769}, !- Handle
  Schedule Day 247,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {821c3ff0-4acb-4e87-a582-6345b161091d}, !- Handle
  T sw apartment Service Water Use 0.15gal/min, !- Name
  {86c67ff8-72ba-4300-aaee-6850aa80183c}, !- Water Use Equipment Definition Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space Name
  {2d410316-083d-4cd9-905b-21bfee87fd6f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b2123ab4-ad3b-4a87-93fa-c3eaa073b490}, !- Handle
  Node 867,                               !- Name
  {3ef8c4da-9c07-4686-859e-543a2aa674ea}, !- Inlet Port
  {cba702b4-1b68-44e1-8c5a-0b7dbace000f}; !- Outlet Port

OS:Connection,
  {3ef8c4da-9c07-4686-859e-543a2aa674ea}, !- Handle
  {8d8707ac-9e80-4ece-be24-655e7e1ba7d8}, !- Name
  {e88e7b14-e591-4153-91a3-7d4942543973}, !- Source Object
  83,                                     !- Outlet Port
  {b2123ab4-ad3b-4a87-93fa-c3eaa073b490}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffb1972d-60a2-47b3-bacc-244cbc3db97e}, !- Handle
  Node 868,                               !- Name
  {214b628d-9763-4ea3-934c-e33e6c1d2761}, !- Inlet Port
  {4236b701-4632-45b9-a35e-45ba1dbb77ac}; !- Outlet Port

OS:Connection,
  {cba702b4-1b68-44e1-8c5a-0b7dbace000f}, !- Handle
  {3d3b6ad0-2056-435b-9f5a-0637f24f176a}, !- Name
  {b2123ab4-ad3b-4a87-93fa-c3eaa073b490}, !- Source Object
  3,                                      !- Outlet Port
  {bdbf9f38-8653-44a1-b5f0-f3220b8a3dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {214b628d-9763-4ea3-934c-e33e6c1d2761}, !- Handle
  {649720f0-cb0e-4be0-a0b3-b6b7240c4398}, !- Name
  {bdbf9f38-8653-44a1-b5f0-f3220b8a3dad}, !- Source Object
  3,                                      !- Outlet Port
  {ffb1972d-60a2-47b3-bacc-244cbc3db97e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4236b701-4632-45b9-a35e-45ba1dbb77ac}, !- Handle
  {db56364d-bd2b-4f9f-a184-f4b093e41037}, !- Name
  {ffb1972d-60a2-47b3-bacc-244cbc3db97e}, !- Source Object
  3,                                      !- Outlet Port
  {af215f4e-f897-4d2c-8763-ec1bf575817c}, !- Target Object
  83;                                     !- Inlet Port

OS:Sizing:Parameters,
  {9d8a55b8-f04e-48e3-8f62-bc4650367079}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {c57430d0-b78d-4628-92ac-d8e490669b3c}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {2c528604-e966-4cbd-9d71-6f38950a7d62}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {9589410a-677e-49fa-984c-d6ac1d258ec1}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {56e1b7f7-b3da-4beb-bb76-2c9ad342692f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56e1b7f7-b3da-4beb-bb76-2c9ad342692f}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c950db92-9a5e-456b-8c46-c1bdc8c9b973}, !- Handle
  Sys_1_Make-up air unit ERV,             !- Name
  {afb0c6d1-d69a-491d-9f50-6d5ee5eb771a}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9cfd679a-6b49-479b-a439-a50bfaa3c576}, !- Supply Air Inlet Node
  {e432b83a-dbfa-4715-bb41-0755f29bb1e5}, !- Supply Air Outlet Node
  {36ffb203-5d5c-4454-b980-7caa151d38ac}, !- Exhaust Air Inlet Node
  {199e1de9-a0a1-440a-b967-786190b23c30}, !- Exhaust Air Outlet Node
  2201.88866666692,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0f76c60e-84be-4d0f-a367-02d6919d90e9}, !- Handle
  Node 870,                               !- Name
  {e432b83a-dbfa-4715-bb41-0755f29bb1e5}, !- Inlet Port
  {62b05fcd-3a39-43ff-a968-095426785a0f}; !- Outlet Port

OS:Connection,
  {9cfd679a-6b49-479b-a439-a50bfaa3c576}, !- Handle
  {d8e457e9-e01e-4688-812e-4be181036e7a}, !- Name
  {ef4337f6-b733-4bb1-9daa-3fc125d9077d}, !- Source Object
  3,                                      !- Outlet Port
  {c950db92-9a5e-456b-8c46-c1bdc8c9b973}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e432b83a-dbfa-4715-bb41-0755f29bb1e5}, !- Handle
  {097656d8-6df4-432c-8a90-7b9493f07e15}, !- Name
  {c950db92-9a5e-456b-8c46-c1bdc8c9b973}, !- Source Object
  13,                                     !- Outlet Port
  {0f76c60e-84be-4d0f-a367-02d6919d90e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62b05fcd-3a39-43ff-a968-095426785a0f}, !- Handle
  {b156aafd-6adb-425c-b27c-a9756aa54d0a}, !- Name
  {0f76c60e-84be-4d0f-a367-02d6919d90e9}, !- Source Object
  3,                                      !- Outlet Port
  {b3259ed5-09ba-40b9-8850-16d2132bc194}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c135652b-61b9-4eae-95cc-3a4d9f864b88}, !- Handle
  Node 871,                               !- Name
  {ec1f8549-3ea4-41ae-af91-a946c7b908f5}, !- Inlet Port
  {36ffb203-5d5c-4454-b980-7caa151d38ac}; !- Outlet Port

OS:Connection,
  {ec1f8549-3ea4-41ae-af91-a946c7b908f5}, !- Handle
  {3906fe38-eb78-4a63-a264-7f416d4ee66b}, !- Name
  {b3259ed5-09ba-40b9-8850-16d2132bc194}, !- Source Object
  7,                                      !- Outlet Port
  {c135652b-61b9-4eae-95cc-3a4d9f864b88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36ffb203-5d5c-4454-b980-7caa151d38ac}, !- Handle
  {97d1503c-1288-4ad3-8610-59571ce35dc0}, !- Name
  {c135652b-61b9-4eae-95cc-3a4d9f864b88}, !- Source Object
  3,                                      !- Outlet Port
  {c950db92-9a5e-456b-8c46-c1bdc8c9b973}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {199e1de9-a0a1-440a-b967-786190b23c30}, !- Handle
  {f0a964ee-a4e5-4001-b5bc-ed6a2970e547}, !- Name
  {c950db92-9a5e-456b-8c46-c1bdc8c9b973}, !- Source Object
  15,                                     !- Outlet Port
  {a0cb1a45-99bf-45f5-a113-c72e74eb78f7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ee54ec75-4135-46b4-b86e-8e7c6f88e178}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a79cf4e8-7f28-4984-ab8c-b9ad6211c4a3}, !- Reference Setpoint Node Name
  {a79cf4e8-7f28-4984-ab8c-b9ad6211c4a3}, !- Mixed Air Stream Node Name
  {ef4337f6-b733-4bb1-9daa-3fc125d9077d}, !- Outdoor Air Stream Node Name
  {c4064b47-5b83-4916-b963-0e6e70ef7fa4}, !- Return Air Stream Node Name
  {0f76c60e-84be-4d0f-a367-02d6919d90e9}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {430f61fd-7ddf-40d2-964f-47be393532aa}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {023c883e-87a9-4ed0-8979-eacbc42ab701}, !- Control Zone or Zone List Name
  {13c51108-4491-48a3-90f6-e0ca0e6ab3c3}, !- Cooling Control Zone or Zone List Name
  {3ee3258d-a5a1-46ef-8e5b-1a62d92d1f3e}, !- Heating Control Zone or Zone List Name
  {11ca31b2-e897-4f05-9d3d-1bf0e11ed796}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {023c883e-87a9-4ed0-8979-eacbc42ab701}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {13c51108-4491-48a3-90f6-e0ca0e6ab3c3}, !- Handle
  {fb4ec903-def4-4445-a055-e71f4173dd99}; !- Name

OS:ModelObjectList,
  {3ee3258d-a5a1-46ef-8e5b-1a62d92d1f3e}, !- Handle
  {f084499c-c8a6-4bac-baa9-927cc2f7ca4c}; !- Name

OS:ModelObjectList,
  {11ca31b2-e897-4f05-9d3d-1bf0e11ed796}, !- Handle
  {19997877-f4cd-4429-9fc4-dabf8a4cd54d}; !- Name

OS:Schedule:Ruleset,
  {9924015d-8e4a-4737-a338-7c159dcddc35}, !- Handle
  Sys_1_Make-up air unit Occ Sch,         !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  {e0d2583c-25ef-487b-a466-6fb481b11db7}, !- Default Day Schedule Name
  {9a96e142-0ee9-4792-acf1-a3e0e518d610}, !- Summer Design Day Schedule Name
  {67e97111-b1ef-45f2-8980-59a01bdf8c61}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0d2583c-25ef-487b-a466-6fb481b11db7}, !- Handle
  Sys_1_Make-up air unit Occ Sch Default, !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6762b3b5-338d-4381-8212-5925a17ccdfd}, !- Handle
  Schedule Day 248,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67e97111-b1ef-45f2-8980-59a01bdf8c61}, !- Handle
  Sys_1_Make-up air unit Occ Sch Winter Design Day, !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24979c5f-76dd-4a6a-81b3-b8d8183e5b96}, !- Handle
  Schedule Day 249,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a96e142-0ee9-4792-acf1-a3e0e518d610}, !- Handle
  Sys_1_Make-up air unit Occ Sch Summer Design Day, !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a7a32d1b-141b-4a4e-99ce-e725fc823cfc}, !- Handle
  Sys_1_Make-up air unit Occ Sch Monday Rule, !- Name
  {9924015d-8e4a-4737-a338-7c159dcddc35}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bde26fb7-31ba-46f4-ab08-532fc600920d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {bde26fb7-31ba-46f4-ab08-532fc600920d}, !- Handle
  Sys_1_Make-up air unit Occ Sch Monday,  !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1904d478-b758-4454-aaca-1d1afc76083d}, !- Handle
  Sys_1_Make-up air unit Occ Sch Tuesday Rule, !- Name
  {9924015d-8e4a-4737-a338-7c159dcddc35}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {40d735d2-7f98-4959-86e7-96f456ff3012}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {40d735d2-7f98-4959-86e7-96f456ff3012}, !- Handle
  Sys_1_Make-up air unit Occ Sch Tuesday, !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {42868959-290d-4f3b-8d74-0e3948978460}, !- Handle
  Sys_1_Make-up air unit Occ Sch Wednesday Rule, !- Name
  {9924015d-8e4a-4737-a338-7c159dcddc35}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ad1aa3e8-5600-4805-9e3a-e2833403dd22}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ad1aa3e8-5600-4805-9e3a-e2833403dd22}, !- Handle
  Sys_1_Make-up air unit Occ Sch Wednesday, !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d656dd4f-8523-41c7-a6ce-08694696e5b1}, !- Handle
  Sys_1_Make-up air unit Occ Sch Thursday Rule, !- Name
  {9924015d-8e4a-4737-a338-7c159dcddc35}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8a1a6be8-a4f3-4cd0-b314-0cf7367500fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8a1a6be8-a4f3-4cd0-b314-0cf7367500fe}, !- Handle
  Sys_1_Make-up air unit Occ Sch Thursday, !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {52dbd592-8b8b-4ce7-a5bd-c02caa12383d}, !- Handle
  Sys_1_Make-up air unit Occ Sch Friday Rule, !- Name
  {9924015d-8e4a-4737-a338-7c159dcddc35}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4bdd288c-fa1b-4f78-854c-d972d47ce437}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4bdd288c-fa1b-4f78-854c-d972d47ce437}, !- Handle
  Sys_1_Make-up air unit Occ Sch Friday,  !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {822d1ace-4314-4669-8a45-1bdc144ed5d5}, !- Handle
  Sys_1_Make-up air unit Occ Sch Saturday Rule, !- Name
  {9924015d-8e4a-4737-a338-7c159dcddc35}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e580028d-594c-4850-9bb5-42dede3db8d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e580028d-594c-4850-9bb5-42dede3db8d4}, !- Handle
  Sys_1_Make-up air unit Occ Sch Saturday, !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {22b17848-ba0b-4c76-834d-61c4e0d1bea5}, !- Handle
  Sys_1_Make-up air unit Occ Sch Sunday Rule, !- Name
  {9924015d-8e4a-4737-a338-7c159dcddc35}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0647dee6-761f-46dc-8e26-17c3e7fc84a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0647dee6-761f-46dc-8e26-17c3e7fc84a1}, !- Handle
  Sys_1_Make-up air unit Occ Sch Sunday,  !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f5278478-2355-455a-9f62-aecba02158c2}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c05cb9dd-c7af-4389-b791-cc35735dec82}, !- Control Zone or Zone List Name
  {e97da045-ba08-4962-9727-dbf157d627ea}, !- Cooling Control Zone or Zone List Name
  {1d39f90e-261a-4714-a031-e070217b36fd}, !- Heating Control Zone or Zone List Name
  {1fa562ab-af61-435b-a1f6-e4ed3f6736e1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c05cb9dd-c7af-4389-b791-cc35735dec82}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e97da045-ba08-4962-9727-dbf157d627ea}, !- Handle
  {e62d40e4-03a6-4976-bfef-ca624e772e6f}; !- Name

OS:ModelObjectList,
  {1d39f90e-261a-4714-a031-e070217b36fd}, !- Handle
  {d2f48062-4dbf-4b20-b898-777a6239e0f1}; !- Name

OS:ModelObjectList,
  {1fa562ab-af61-435b-a1f6-e4ed3f6736e1}, !- Handle
  {ec87b203-a2e9-464d-b898-1ca85dd24ce2}; !- Name

OS:Schedule:Ruleset,
  {ba4c28fa-a605-4e38-bf48-2d445e8d9a28}, !- Handle
  Sys_6_VAV with Reheat Occ Sch,          !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  {0b373bcb-103e-4c8f-aa35-26643d7fed11}, !- Default Day Schedule Name
  {73213a76-f2ec-426d-9dd8-9653fcc104cd}, !- Summer Design Day Schedule Name
  {72186ffc-24a8-41e2-adb6-34e8ccb6e0c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0b373bcb-103e-4c8f-aa35-26643d7fed11}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Default,  !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d3de217-6e14-4a69-9832-085c110ac58d}, !- Handle
  Schedule Day 250,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72186ffc-24a8-41e2-adb6-34e8ccb6e0c0}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Winter Design Day, !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f5512fe-71cd-4823-bec2-8d7b200588d6}, !- Handle
  Schedule Day 251,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73213a76-f2ec-426d-9dd8-9653fcc104cd}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Summer Design Day, !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07a29816-1e5d-4b8b-abeb-b0a3759cd1c7}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday Rule, !- Name
  {ba4c28fa-a605-4e38-bf48-2d445e8d9a28}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c73a2be1-20ac-4d6d-bd56-ac69f577f60e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {c73a2be1-20ac-4d6d-bd56-ac69f577f60e}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday,   !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8dfd1a7e-fafd-4d78-9c3e-4a3ee9577ff1}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday Rule, !- Name
  {ba4c28fa-a605-4e38-bf48-2d445e8d9a28}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {92c4c678-aae5-46bb-b602-c0911d831292}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {92c4c678-aae5-46bb-b602-c0911d831292}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday,  !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3e1fa68a-6aca-4f1e-97d8-9f052fef413d}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {ba4c28fa-a605-4e38-bf48-2d445e8d9a28}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1bdf1d7a-2791-46f3-9bde-2df5461c5367}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1bdf1d7a-2791-46f3-9bde-2df5461c5367}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday, !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f03094d4-c1b2-485f-a28b-4bbd00d2d42e}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday Rule, !- Name
  {ba4c28fa-a605-4e38-bf48-2d445e8d9a28}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7c9ca6c9-3309-45af-b5e6-c2e4e1819124}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7c9ca6c9-3309-45af-b5e6-c2e4e1819124}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday, !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dab2ff76-612b-4eaf-a416-d90ba615db1e}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday Rule, !- Name
  {ba4c28fa-a605-4e38-bf48-2d445e8d9a28}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {51e39b68-6959-4ff3-b08b-01b8cde55679}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {51e39b68-6959-4ff3-b08b-01b8cde55679}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday,   !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {202aff44-1313-4212-8f86-aad926ca9877}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday Rule, !- Name
  {ba4c28fa-a605-4e38-bf48-2d445e8d9a28}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd84b038-57bb-465e-b151-266f1656a86d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bd84b038-57bb-465e-b151-266f1656a86d}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday, !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0e157634-a6a4-4f40-8881-1d265c5f9b25}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday Rule, !- Name
  {ba4c28fa-a605-4e38-bf48-2d445e8d9a28}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eeadc107-abf2-49b4-9c21-5c584b1fdb26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eeadc107-abf2-49b4-9c21-5c584b1fdb26}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday,   !- Name
  {25d1dae2-8970-481f-9350-68701338d3cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {9f6f54e9-2093-49af-b3a4-e7522d79b641}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {12e8a7f1-8fc9-43c0-bd1f-ced2cb1b1b1d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6b4f82e5-ff21-494d-ae3f-92935630ccf0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9d271eb8-173e-40ed-add6-e6d212249fac}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {543bdaf0-4235-44f9-91bf-35446d8fb9fe}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a5d66431-f35f-4f9d-bb60-f4f6a0da3868}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {52d9755e-69c1-4340-8ea8-c5c5b409be26}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {05ab6753-5a3e-4d78-8971-61a50a90bcf4}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fc2a22d5-8e75-4f31-a509-4025c26feda8}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f1bd7420-7116-437a-9828-ad7a8b2412ba}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

