  ,                                       !- Inlet Port
  {7a141bbb-fe14-4364-a3db-a2bf9429d90e}; !- Outlet Port

OS:Connection,
  {7a141bbb-fe14-4364-a3db-a2bf9429d90e}, !- Handle
  {bf0ab944-ced8-47d6-bb21-41bc1eba127b}, !- Name
  {5320ce68-9c61-4e4a-8500-0325bfb0ad95}, !- Source Object
  3,                                      !- Outlet Port
  {060687bb-d92b-4924-a77d-8d887453682d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f3d0414a-e47c-4db5-a39e-558e3a082f60}, !- Handle
  Node 477,                               !- Name
  {878ca0c4-dc7e-4af7-aa18-cc6e190c2d7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {878ca0c4-dc7e-4af7-aa18-cc6e190c2d7d}, !- Handle
  {a7a109c0-43ab-4fd0-862e-7099b80bf553}, !- Name
  {060687bb-d92b-4924-a77d-8d887453682d}, !- Source Object
  7,                                      !- Outlet Port
  {f3d0414a-e47c-4db5-a39e-558e3a082f60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b551f2b0-86ac-419b-91f9-cd27f1eaff17}, !- Handle
  {86cb2a79-01ff-4467-b62a-b4b2b3771a36}, !- Name
  {40a9f820-b7a6-4e74-8349-12ca144d8e35}, !- Source Object
  9,                                      !- Outlet Port
  {862f52a7-26ff-4a67-b84c-08863aa127bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d503611f-b9d2-43a2-8232-6a35f435f1ad}, !- Handle
  Node 478,                               !- Name
  {99502a04-2a25-440d-b736-6ef623458bdd}, !- Inlet Port
  {ab8fba5e-8ad0-480b-8995-c8e719df158a}; !- Outlet Port

OS:Connection,
  {99502a04-2a25-440d-b736-6ef623458bdd}, !- Handle
  {26978dfc-2e14-4128-a102-4eff8001d775}, !- Name
  {5bbe993a-3f83-4c91-9eb2-38efdec8d72c}, !- Source Object
  6,                                      !- Outlet Port
  {d503611f-b9d2-43a2-8232-6a35f435f1ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab8fba5e-8ad0-480b-8995-c8e719df158a}, !- Handle
  {cc0ef13f-f26d-46ed-889c-21fbd1bfb357}, !- Name
  {d503611f-b9d2-43a2-8232-6a35f435f1ad}, !- Source Object
  3,                                      !- Outlet Port
  {40a9f820-b7a6-4e74-8349-12ca144d8e35}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {eb1a7841-a927-428b-a360-eccbd7f6f615}, !- Handle
  Node 479,                               !- Name
  {b8a9ed09-bbe3-4f8d-b934-a6f1fb51628b}, !- Inlet Port
  {8424ed15-4358-472f-9f69-c4fbdebe7c25}; !- Outlet Port

OS:Connection,
  {b8a9ed09-bbe3-4f8d-b934-a6f1fb51628b}, !- Handle
  {937a7052-446a-4314-82fa-683aa20c3ac6}, !- Name
  {4e009a95-e122-40c4-99cf-861552028be1}, !- Source Object
  9,                                      !- Outlet Port
  {eb1a7841-a927-428b-a360-eccbd7f6f615}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8424ed15-4358-472f-9f69-c4fbdebe7c25}, !- Handle
  {88f18b95-f494-4245-abe2-2c9ff73b4349}, !- Name
  {eb1a7841-a927-428b-a360-eccbd7f6f615}, !- Source Object
  3,                                      !- Outlet Port
  {5bbe993a-3f83-4c91-9eb2-38efdec8d72c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ab09330c-8e2c-42ad-9890-774c73ab5169}, !- Handle
  Node 480,                               !- Name
  {3a0dc499-9dba-40a7-b55c-f1424328db86}, !- Inlet Port
  {5d07d128-9b3e-45fe-b84a-1b5d0705afe5}; !- Outlet Port

OS:Connection,
  {525ac5ba-b587-4f55-9d4a-8acf3e1f48af}, !- Handle
  {33f3167c-8528-46a8-acf3-283545cf19af}, !- Name
  {c1969502-a53e-4bd4-b101-4d950207b7af}, !- Source Object
  3,                                      !- Outlet Port
  {060687bb-d92b-4924-a77d-8d887453682d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3a0dc499-9dba-40a7-b55c-f1424328db86}, !- Handle
  {ba79a9fa-bfbc-455a-aea9-f57db22a926e}, !- Name
  {060687bb-d92b-4924-a77d-8d887453682d}, !- Source Object
  5,                                      !- Outlet Port
  {ab09330c-8e2c-42ad-9890-774c73ab5169}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d07d128-9b3e-45fe-b84a-1b5d0705afe5}, !- Handle
  {2835b5c4-3bf4-4ebd-8798-318854b9a1db}, !- Name
  {ab09330c-8e2c-42ad-9890-774c73ab5169}, !- Source Object
  3,                                      !- Outlet Port
  {4e009a95-e122-40c4-99cf-861552028be1}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5123d42e-5c6c-429b-828d-5f0ce9ca4985}, !- Handle
  Setpoint Manager Single Zone Reheat 32, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {906b44fa-6f6d-4a20-998d-d88aabe499bd}, !- Control Zone Name
  {862f52a7-26ff-4a67-b84c-08863aa127bc}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {befd4799-0534-47f7-b2cb-edb9cf4a583c}, !- Handle
  Air Terminal Single Duct Uncontrolled 32, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {0ad54392-76d1-4298-b9e5-ee5ea1436364}, !- Inlet Air Node Name
  {d91abcbb-669f-4f05-856b-c9a35ef22c57}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {13db1a33-91dc-4d90-a6bd-5ecbe2e68b81}, !- Handle
  Node 481,                               !- Name
  {d90aa97e-a52e-467b-8cbf-ad9e471c65db}, !- Inlet Port
  {077f9132-cad0-48ee-af98-a70179f57330}; !- Outlet Port

OS:Connection,
  {ed2639a1-3243-460b-aeb4-2df2b926b4ce}, !- Handle
  {37df909d-5300-48a8-ae29-42a60754f7c2}, !- Name
  {9eca3712-df3e-4943-9f12-1af3bda3f5df}, !- Source Object
  3,                                      !- Outlet Port
  {deb04256-6d32-416d-9a28-cd5719925ea9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d90aa97e-a52e-467b-8cbf-ad9e471c65db}, !- Handle
  {4098e6f8-8828-4099-bb87-a7bb5c2e314d}, !- Name
  {906b44fa-6f6d-4a20-998d-d88aabe499bd}, !- Source Object
  12,                                     !- Outlet Port
  {13db1a33-91dc-4d90-a6bd-5ecbe2e68b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {077f9132-cad0-48ee-af98-a70179f57330}, !- Handle
  {3b4bd44a-62ca-4cf4-9ecf-172a7a8a8b34}, !- Name
  {13db1a33-91dc-4d90-a6bd-5ecbe2e68b81}, !- Source Object
  3,                                      !- Outlet Port
  {6096506c-90b1-4eff-9978-90a8decb119d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ad54392-76d1-4298-b9e5-ee5ea1436364}, !- Handle
  {14cb0fc2-508e-445d-8ac8-e12388690a04}, !- Name
  {8863985b-b729-421b-a444-1cf9ac283e72}, !- Source Object
  3,                                      !- Outlet Port
  {befd4799-0534-47f7-b2cb-edb9cf4a583c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d91abcbb-669f-4f05-856b-c9a35ef22c57}, !- Handle
  {66185085-6735-4d8d-8f12-c7ad99cc3aa4}, !- Name
  {befd4799-0534-47f7-b2cb-edb9cf4a583c}, !- Source Object
  4,                                      !- Outlet Port
  {9eca3712-df3e-4943-9f12-1af3bda3f5df}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fa307531-11d1-465d-b260-4f4afbf290fb}, !- Handle
  Coil Heating Water Baseboard 32,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b4619b96-baa4-422a-a2a4-4dd0cbbac9aa}, !- Water Inlet Node Name
  {92ec83dd-d0c9-4bcf-b9c5-918ff158332f}; !- Water Outlet Node Name

OS:Node,
  {e2190b24-213e-4f63-8b8c-f3726a9c9797}, !- Handle
  Node 482,                               !- Name
  {cc5959da-3a95-4b2c-8d73-c3436ad21a33}, !- Inlet Port
  {b4619b96-baa4-422a-a2a4-4dd0cbbac9aa}; !- Outlet Port

OS:Connection,
  {cc5959da-3a95-4b2c-8d73-c3436ad21a33}, !- Handle
  {a6c9c45c-65cd-48f6-a689-57cacc861ea5}, !- Name
  {e1b4442e-52b1-4d7d-ba5f-6d9c9837e3fa}, !- Source Object
  34,                                     !- Outlet Port
  {e2190b24-213e-4f63-8b8c-f3726a9c9797}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d18a3e12-ed09-4f0a-ac93-fe0810c62524}, !- Handle
  Node 483,                               !- Name
  {92ec83dd-d0c9-4bcf-b9c5-918ff158332f}, !- Inlet Port
  {6d81109c-e6ac-491f-b569-9d3858ba145c}; !- Outlet Port

OS:Connection,
  {b4619b96-baa4-422a-a2a4-4dd0cbbac9aa}, !- Handle
  {fda9adfb-5025-4e56-a1c0-c64391317fae}, !- Name
  {e2190b24-213e-4f63-8b8c-f3726a9c9797}, !- Source Object
  3,                                      !- Outlet Port
  {fa307531-11d1-465d-b260-4f4afbf290fb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {92ec83dd-d0c9-4bcf-b9c5-918ff158332f}, !- Handle
  {adac6b6d-c2ca-438f-81ab-f5374edff177}, !- Name
  {fa307531-11d1-465d-b260-4f4afbf290fb}, !- Source Object
  10,                                     !- Outlet Port
  {d18a3e12-ed09-4f0a-ac93-fe0810c62524}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d81109c-e6ac-491f-b569-9d3858ba145c}, !- Handle
  {ce09449b-91cf-4d20-93c8-36d8b99a139a}, !- Name
  {d18a3e12-ed09-4f0a-ac93-fe0810c62524}, !- Source Object
  3,                                      !- Outlet Port
  {3dd0815f-29e3-4ef4-aa61-572bac4882a4}, !- Target Object
  34;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b1af7b6c-398e-47bb-b37d-9a3863a1c932}, !- Handle
  Zone HVAC Baseboard Convective Water 32, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {fa307531-11d1-465d-b260-4f4afbf290fb}; !- Heating Coil Name

OS:AirLoopHVAC,
  {2c97d68d-94b7-472d-847b-54ddca8513e9}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {c6a2304a-e8bb-4c29-9791-8f811d0f79f6}, !- Availability Schedule
  {19dca3a7-54d6-4767-8cdc-1bdac7c5e626}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e3adb8d9-9e5f-408c-ad97-680bc658c945}, !- Supply Side Inlet Node Name
  {a795f0e8-3a79-4731-9105-479b73a6c494}, !- Demand Side Outlet Node Name
  {5bc8bdfc-a411-49d5-9b0a-3474a212ae71}, !- Demand Side Inlet Node A
  {193f035e-e84d-4317-91e6-0c0bfb794f1c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a617a4ef-2ac2-408f-9b0e-665bc556a24a}, !- Demand Mixer Name
  {ec04b8d9-70a0-4c44-bdf2-3e84278e6536}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e8c2b798-1a88-4ac0-b1ec-65d846f6230a}, !- Handle
  Node 484,                               !- Name
  {e3adb8d9-9e5f-408c-ad97-680bc658c945}, !- Inlet Port
  {4a711386-6d1c-42a0-9a35-6f63c256a69b}; !- Outlet Port

OS:Node,
  {7e4d1d86-d978-4a16-949b-58a74d85fab9}, !- Handle
  Node 485,                               !- Name
  {67358d9b-8f36-4980-8fea-e179b1dcc56d}, !- Inlet Port
  {193f035e-e84d-4317-91e6-0c0bfb794f1c}; !- Outlet Port

OS:Connection,
  {e3adb8d9-9e5f-408c-ad97-680bc658c945}, !- Handle
  {f42b0335-aec3-4bb5-9a34-e750dd987125}, !- Name
  {2c97d68d-94b7-472d-847b-54ddca8513e9}, !- Source Object
  8,                                      !- Outlet Port
  {e8c2b798-1a88-4ac0-b1ec-65d846f6230a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {193f035e-e84d-4317-91e6-0c0bfb794f1c}, !- Handle
  {1ce166da-3a68-476f-8757-52e967c629b5}, !- Name
  {7e4d1d86-d978-4a16-949b-58a74d85fab9}, !- Source Object
  3,                                      !- Outlet Port
  {2c97d68d-94b7-472d-847b-54ddca8513e9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6276f107-0a53-4664-9e6e-2a5555ef0b6a}, !- Handle
  Node 486,                               !- Name
  {5bc8bdfc-a411-49d5-9b0a-3474a212ae71}, !- Inlet Port
  {abd2d837-bc3b-4201-884b-f7a6ca25bff9}; !- Outlet Port

OS:Node,
  {1a61bfbc-c5be-431e-827c-2616e60fe249}, !- Handle
  Node 487,                               !- Name
  {22fc4435-1e37-42a2-8e13-19fc6de263a8}, !- Inlet Port
  {a795f0e8-3a79-4731-9105-479b73a6c494}; !- Outlet Port

OS:Node,
  {d009b18d-0344-4170-b91c-7d3f797701ad}, !- Handle
  Node 488,                               !- Name
  {56066ddd-e6e1-4b2b-b808-cad199069dd4}, !- Inlet Port
  {d2cca8ab-50ea-4633-b2b1-0b6b57044963}; !- Outlet Port

OS:Connection,
  {5bc8bdfc-a411-49d5-9b0a-3474a212ae71}, !- Handle
  {606ff941-859a-4c3d-9444-a5d295f29135}, !- Name
  {2c97d68d-94b7-472d-847b-54ddca8513e9}, !- Source Object
  10,                                     !- Outlet Port
  {6276f107-0a53-4664-9e6e-2a5555ef0b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a795f0e8-3a79-4731-9105-479b73a6c494}, !- Handle
  {736cae64-9ab5-4a55-84f1-34b548760727}, !- Name
  {1a61bfbc-c5be-431e-827c-2616e60fe249}, !- Source Object
  3,                                      !- Outlet Port
  {2c97d68d-94b7-472d-847b-54ddca8513e9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ec04b8d9-70a0-4c44-bdf2-3e84278e6536}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {abd2d837-bc3b-4201-884b-f7a6ca25bff9}, !- Inlet Node Name
  {6acdaa0e-0ee3-4e39-b12e-cb205d81d614}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a617a4ef-2ac2-408f-9b0e-665bc556a24a}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {22fc4435-1e37-42a2-8e13-19fc6de263a8}, !- Outlet Node Name
  {d8f35909-0ad0-4817-a8d0-537083a58ddc}; !- Inlet Node Name 1

OS:Connection,
  {abd2d837-bc3b-4201-884b-f7a6ca25bff9}, !- Handle
  {35b0979a-eeb2-4b0a-b8eb-c44fe7eb7e8e}, !- Name
  {6276f107-0a53-4664-9e6e-2a5555ef0b6a}, !- Source Object
  3,                                      !- Outlet Port
  {ec04b8d9-70a0-4c44-bdf2-3e84278e6536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22fc4435-1e37-42a2-8e13-19fc6de263a8}, !- Handle
  {cefce739-b165-4045-a14a-8f756ce9cdd4}, !- Name
  {a617a4ef-2ac2-408f-9b0e-665bc556a24a}, !- Source Object
  2,                                      !- Outlet Port
  {1a61bfbc-c5be-431e-827c-2616e60fe249}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {37f9f80c-61b0-4e40-af1a-c05019b583d8}, !- Handle
  {2c97d68d-94b7-472d-847b-54ddca8513e9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {19dca3a7-54d6-4767-8cdc-1bdac7c5e626}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {8cff530f-e60a-4940-8796-b5a9249f7e3d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {25a92187-2b26-4371-abf6-f21eb57b5e6c}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8494c30c-a221-42df-880f-1911e6b651a8}, !- Air Inlet Node Name
  {67358d9b-8f36-4980-8fea-e179b1dcc56d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {7c0a049b-625b-4849-81bf-a1db9a9d260f}, !- Handle
  Coil Heating Gas 33,                    !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {653c000f-dc44-421c-a107-f790a6ff4cd2}, !- Air Inlet Node Name
  {0aea3dd3-8681-48ba-a546-4ad00cf8b6f1}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {912c0e87-ba28-4848-a172-bd660c632718}, !- Handle
  Coil Cooling DX Single Speed 33 38kBtu/hr 14.0SEER, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8d32a5ba-4e9f-423b-86d1-56314e8e1fea}, !- Air Inlet Node Name
  {dfec7c44-69e9-4d12-8efb-f695e3d39a89}, !- Air Outlet Node Name
  {d18ce71e-8953-4b19-88bf-b052eb0e9b0f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {83e11424-5fdf-46c1-8bf2-2c62c98b73ce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ca5e4da5-5e78-412f-b8b9-345f187caa7d}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea9844a7-f906-40ad-ae8b-32a58fc00cae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1f49f905-efa3-4075-96dc-b5e63e9538f0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {fb258221-d6ba-4c9c-8a32-67c01564ac6c}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a2a458b-4537-4d17-8f22-25704c98efa7}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {17a76363-8ff2-4867-83a0-6e919210ef3e}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3b0469c9-3939-4f96-beb7-d3f439e98c89}, !- Handle
  Curve Quadratic 98,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c11659fd-af82-4a2d-a384-1d29bbbee487}, !- Handle
  Curve Quadratic 99,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {ff738f54-3c03-42cd-abd1-25aad5ed8dc1}, !- Handle
  Controller Outdoor Air 33,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c6a2304a-e8bb-4c29-9791-8f811d0f79f6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {da8e41a5-1803-4f90-bd1d-8db662ae6918}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {da8e41a5-1803-4f90-bd1d-8db662ae6918}, !- Handle
  Controller Mechanical Ventilation 33,   !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5133c8d4-aa94-4d10-b239-080d860456b9}, !- Handle
  Air Loop HVAC Outdoor Air System 33,    !- Name
  {ff738f54-3c03-42cd-abd1-25aad5ed8dc1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {db05f626-e1a7-462c-8bcf-37597c0f1312}, !- Mixed Air Node Name
  {0af65b6f-ff4a-48b4-9a41-7e00dba0c895}, !- Outdoor Air Stream Node Name
  {42a1d7a1-28ae-490a-8358-010f9ee17e69}, !- Relief Air Stream Node Name
  {4a711386-6d1c-42a0-9a35-6f63c256a69b}; !- Return Air Stream Node Name

OS:Node,
  {8de7eceb-0910-4bcd-bda0-4d910a9b06c8}, !- Handle
  Node 489,                               !- Name
  ,                                       !- Inlet Port
  {0af65b6f-ff4a-48b4-9a41-7e00dba0c895}; !- Outlet Port

OS:Connection,
  {0af65b6f-ff4a-48b4-9a41-7e00dba0c895}, !- Handle
  {22d97a35-af8c-4822-8a4c-e669858a0abb}, !- Name
  {8de7eceb-0910-4bcd-bda0-4d910a9b06c8}, !- Source Object
  3,                                      !- Outlet Port
  {5133c8d4-aa94-4d10-b239-080d860456b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {52e06f41-073d-4d8b-b9cd-8ec680d6d8b2}, !- Handle
  Node 490,                               !- Name
  {42a1d7a1-28ae-490a-8358-010f9ee17e69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42a1d7a1-28ae-490a-8358-010f9ee17e69}, !- Handle
  {003a3691-19c6-4c9e-8147-8b2f4a139e47}, !- Name
  {5133c8d4-aa94-4d10-b239-080d860456b9}, !- Source Object
  7,                                      !- Outlet Port
  {52e06f41-073d-4d8b-b9cd-8ec680d6d8b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67358d9b-8f36-4980-8fea-e179b1dcc56d}, !- Handle
  {41765a43-5763-4075-b8bd-aae4eee16dbc}, !- Name
  {25a92187-2b26-4371-abf6-f21eb57b5e6c}, !- Source Object
  9,                                      !- Outlet Port
  {7e4d1d86-d978-4a16-949b-58a74d85fab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af024e5b-2471-4a9c-a9e4-73058ff685d8}, !- Handle
  Node 491,                               !- Name
  {0aea3dd3-8681-48ba-a546-4ad00cf8b6f1}, !- Inlet Port
  {8494c30c-a221-42df-880f-1911e6b651a8}; !- Outlet Port

OS:Connection,
  {0aea3dd3-8681-48ba-a546-4ad00cf8b6f1}, !- Handle
  {47327e73-0b08-4ef5-bf87-7cb5a98e8527}, !- Name
  {7c0a049b-625b-4849-81bf-a1db9a9d260f}, !- Source Object
  6,                                      !- Outlet Port
  {af024e5b-2471-4a9c-a9e4-73058ff685d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8494c30c-a221-42df-880f-1911e6b651a8}, !- Handle
  {aec0ac12-75d3-406c-82bc-85d43073aa0d}, !- Name
  {af024e5b-2471-4a9c-a9e4-73058ff685d8}, !- Source Object
  3,                                      !- Outlet Port
  {25a92187-2b26-4371-abf6-f21eb57b5e6c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d14ba072-c9c7-453e-ae2e-2af57f17fad2}, !- Handle
  Node 492,                               !- Name
  {dfec7c44-69e9-4d12-8efb-f695e3d39a89}, !- Inlet Port
  {653c000f-dc44-421c-a107-f790a6ff4cd2}; !- Outlet Port

OS:Connection,
  {dfec7c44-69e9-4d12-8efb-f695e3d39a89}, !- Handle
  {5ea0e1f8-12bd-4a0c-8afd-2ace57a46f6a}, !- Name
  {912c0e87-ba28-4848-a172-bd660c632718}, !- Source Object
  9,                                      !- Outlet Port
  {d14ba072-c9c7-453e-ae2e-2af57f17fad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {653c000f-dc44-421c-a107-f790a6ff4cd2}, !- Handle
  {87cecd10-5482-40c9-a67d-cbf87560c183}, !- Name
  {d14ba072-c9c7-453e-ae2e-2af57f17fad2}, !- Source Object
  3,                                      !- Outlet Port
  {7c0a049b-625b-4849-81bf-a1db9a9d260f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bcbcacf5-8ad6-4f48-baf7-03403b49fe84}, !- Handle
  Node 493,                               !- Name
  {db05f626-e1a7-462c-8bcf-37597c0f1312}, !- Inlet Port
  {8d32a5ba-4e9f-423b-86d1-56314e8e1fea}; !- Outlet Port

OS:Connection,
  {4a711386-6d1c-42a0-9a35-6f63c256a69b}, !- Handle
  {d4450671-63dd-4bd5-bf35-950a7d1b6f75}, !- Name
  {e8c2b798-1a88-4ac0-b1ec-65d846f6230a}, !- Source Object
  3,                                      !- Outlet Port
  {5133c8d4-aa94-4d10-b239-080d860456b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {db05f626-e1a7-462c-8bcf-37597c0f1312}, !- Handle
  {82044bd9-6d1c-4214-af3e-15dbf2684eaa}, !- Name
  {5133c8d4-aa94-4d10-b239-080d860456b9}, !- Source Object
  5,                                      !- Outlet Port
  {bcbcacf5-8ad6-4f48-baf7-03403b49fe84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d32a5ba-4e9f-423b-86d1-56314e8e1fea}, !- Handle
  {294597e6-93f6-4427-8086-4536552779be}, !- Name
  {bcbcacf5-8ad6-4f48-baf7-03403b49fe84}, !- Source Object
  3,                                      !- Outlet Port
  {912c0e87-ba28-4848-a172-bd660c632718}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {41afd03f-0b51-465d-830f-733a20e5f068}, !- Handle
  Setpoint Manager Single Zone Reheat 33, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ffbb9fc2-fdcb-4268-aec2-7f13efbee450}, !- Control Zone Name
  {7e4d1d86-d978-4a16-949b-58a74d85fab9}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d1a5a9fa-a960-4eb8-b7a6-69b32a1636c9}, !- Handle
  Air Terminal Single Duct Uncontrolled 33, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {6acdaa0e-0ee3-4e39-b12e-cb205d81d614}, !- Inlet Air Node Name
  {56066ddd-e6e1-4b2b-b808-cad199069dd4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c5df4682-2726-4f59-b2fd-33c0ba616018}, !- Handle
  Node 494,                               !- Name
  {29956cdc-44d6-4eb1-ba13-855b7bb88c91}, !- Inlet Port
  {d8f35909-0ad0-4817-a8d0-537083a58ddc}; !- Outlet Port

OS:Connection,
  {d2cca8ab-50ea-4633-b2b1-0b6b57044963}, !- Handle
  {d0855e4e-2a7d-4850-908e-bfce996f377d}, !- Name
  {d009b18d-0344-4170-b91c-7d3f797701ad}, !- Source Object
  3,                                      !- Outlet Port
  {b6521475-bf7f-43c3-919a-0405165c69a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29956cdc-44d6-4eb1-ba13-855b7bb88c91}, !- Handle
  {cbcf4b98-3b78-4212-a678-a26954499705}, !- Name
  {ffbb9fc2-fdcb-4268-aec2-7f13efbee450}, !- Source Object
  12,                                     !- Outlet Port
  {c5df4682-2726-4f59-b2fd-33c0ba616018}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8f35909-0ad0-4817-a8d0-537083a58ddc}, !- Handle
  {851a59a2-471f-46e3-aa4c-9dcaedc3fc91}, !- Name
  {c5df4682-2726-4f59-b2fd-33c0ba616018}, !- Source Object
  3,                                      !- Outlet Port
  {a617a4ef-2ac2-408f-9b0e-665bc556a24a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6acdaa0e-0ee3-4e39-b12e-cb205d81d614}, !- Handle
  {d14f3800-da12-43eb-ae6b-31a8568cdf53}, !- Name
  {ec04b8d9-70a0-4c44-bdf2-3e84278e6536}, !- Source Object
  3,                                      !- Outlet Port
  {d1a5a9fa-a960-4eb8-b7a6-69b32a1636c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56066ddd-e6e1-4b2b-b808-cad199069dd4}, !- Handle
  {c882d74b-7d4e-440f-b65a-58a90ca2ddbc}, !- Name
  {d1a5a9fa-a960-4eb8-b7a6-69b32a1636c9}, !- Source Object
  4,                                      !- Outlet Port
  {d009b18d-0344-4170-b91c-7d3f797701ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {88dd0ae8-b3cd-4024-9d4c-dd39fe83b8e8}, !- Handle
  Coil Heating Water Baseboard 33,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {155b6e6b-74ff-44da-8aa3-97ff0df3697e}, !- Water Inlet Node Name
  {bfd55a8c-c43c-462c-8cb5-8fa3d67ad28b}; !- Water Outlet Node Name

OS:Node,
  {c1a179ff-a587-4ec6-bc53-f947f505cc7c}, !- Handle
  Node 495,                               !- Name
  {d281eaa6-1518-463c-8af8-f3d5c04c2c0e}, !- Inlet Port
  {155b6e6b-74ff-44da-8aa3-97ff0df3697e}; !- Outlet Port

OS:Connection,
  {d281eaa6-1518-463c-8af8-f3d5c04c2c0e}, !- Handle
  {d53d0701-a2a5-42da-a7ce-d78385b29d15}, !- Name
  {e1b4442e-52b1-4d7d-ba5f-6d9c9837e3fa}, !- Source Object
  35,                                     !- Outlet Port
  {c1a179ff-a587-4ec6-bc53-f947f505cc7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36c74b0e-d8b4-432e-8270-5126c0493d29}, !- Handle
  Node 496,                               !- Name
  {bfd55a8c-c43c-462c-8cb5-8fa3d67ad28b}, !- Inlet Port
  {d82ce65e-7ccd-454d-aa84-20925be377ae}; !- Outlet Port

OS:Connection,
  {155b6e6b-74ff-44da-8aa3-97ff0df3697e}, !- Handle
  {38ba05b8-10a3-421e-9555-e7ebbd58fff5}, !- Name
  {c1a179ff-a587-4ec6-bc53-f947f505cc7c}, !- Source Object
  3,                                      !- Outlet Port
  {88dd0ae8-b3cd-4024-9d4c-dd39fe83b8e8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bfd55a8c-c43c-462c-8cb5-8fa3d67ad28b}, !- Handle
  {fafd4aa0-5866-4d6e-8a48-b4f2137b2160}, !- Name
  {88dd0ae8-b3cd-4024-9d4c-dd39fe83b8e8}, !- Source Object
  10,                                     !- Outlet Port
  {36c74b0e-d8b4-432e-8270-5126c0493d29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d82ce65e-7ccd-454d-aa84-20925be377ae}, !- Handle
  {21b41a76-9f9b-4cdf-909b-f9770e612b71}, !- Name
  {36c74b0e-d8b4-432e-8270-5126c0493d29}, !- Source Object
  3,                                      !- Outlet Port
  {3dd0815f-29e3-4ef4-aa61-572bac4882a4}, !- Target Object
  35;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a77f1c12-3207-4ff5-8b08-386c124671e0}, !- Handle
  Zone HVAC Baseboard Convective Water 33, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {88dd0ae8-b3cd-4024-9d4c-dd39fe83b8e8}; !- Heating Coil Name

OS:AirLoopHVAC,
  {c46fb6e8-785d-43cd-a481-635c97a9caf2}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {3a109d25-d864-46c7-a030-8d6919b104ea}, !- Availability Schedule
  {9cea2511-8771-4935-9035-a40fb2b3576f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7eaf4d58-5883-4861-8903-544d87ee2f36}, !- Supply Side Inlet Node Name
  {f505a1c8-701d-453e-b1a8-7dddaa2e0d42}, !- Demand Side Outlet Node Name
  {98812de1-d45e-4b75-8b01-f7176c8fe52a}, !- Demand Side Inlet Node A
  {9ade6470-c12e-43e8-9f56-7eacd3be50d8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eee02213-fe52-4ac0-98f5-69035758a91a}, !- Demand Mixer Name
  {a4c3aff9-8d94-4056-9518-c74468450246}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b0ad8384-5cf2-48f2-b926-a65ba3286146}, !- Handle
  Node 497,                               !- Name
  {7eaf4d58-5883-4861-8903-544d87ee2f36}, !- Inlet Port
  {5d408e07-62ca-42a7-89d9-442aea71e8a7}; !- Outlet Port

OS:Node,
  {16b686ad-fa94-4ee5-93c4-f6da6554e8d6}, !- Handle
  Node 498,                               !- Name
  {77452015-14c4-46db-91fd-6620042639f7}, !- Inlet Port
  {9ade6470-c12e-43e8-9f56-7eacd3be50d8}; !- Outlet Port

OS:Connection,
  {7eaf4d58-5883-4861-8903-544d87ee2f36}, !- Handle
  {1462e1d9-2c6b-4df8-ab5d-34c60b727b16}, !- Name
  {c46fb6e8-785d-43cd-a481-635c97a9caf2}, !- Source Object
  8,                                      !- Outlet Port
  {b0ad8384-5cf2-48f2-b926-a65ba3286146}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ade6470-c12e-43e8-9f56-7eacd3be50d8}, !- Handle
  {a1988eca-f320-4e24-9df8-b17fa63137a5}, !- Name
  {16b686ad-fa94-4ee5-93c4-f6da6554e8d6}, !- Source Object
  3,                                      !- Outlet Port
  {c46fb6e8-785d-43cd-a481-635c97a9caf2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fc72fc08-d2d4-417a-8b70-778a7d5109d8}, !- Handle
  Node 499,                               !- Name
  {98812de1-d45e-4b75-8b01-f7176c8fe52a}, !- Inlet Port
  {ba770680-dbd2-41c5-b081-0129b2c841a8}; !- Outlet Port

OS:Node,
  {650781ea-962b-44ba-afa7-27bbb17ae41d}, !- Handle
  Node 500,                               !- Name
  {9e2cc634-2084-4ad6-ae92-b5b3cc0f974f}, !- Inlet Port
  {f505a1c8-701d-453e-b1a8-7dddaa2e0d42}; !- Outlet Port

OS:Node,
  {2a4ba8c4-3664-44e2-9689-aaf414d6aeaf}, !- Handle
  Node 501,                               !- Name
  {329df09b-5dfc-4cad-b171-702c3a552253}, !- Inlet Port
  {28be5ca6-bf98-4c4b-83d5-54449d76b380}; !- Outlet Port

OS:Connection,
  {98812de1-d45e-4b75-8b01-f7176c8fe52a}, !- Handle
  {0486eb98-7a86-4878-b531-4b8b0b3a8e31}, !- Name
  {c46fb6e8-785d-43cd-a481-635c97a9caf2}, !- Source Object
  10,                                     !- Outlet Port
  {fc72fc08-d2d4-417a-8b70-778a7d5109d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f505a1c8-701d-453e-b1a8-7dddaa2e0d42}, !- Handle
  {1bdfbae5-7622-4041-80de-2677143919c4}, !- Name
  {650781ea-962b-44ba-afa7-27bbb17ae41d}, !- Source Object
  3,                                      !- Outlet Port
  {c46fb6e8-785d-43cd-a481-635c97a9caf2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a4c3aff9-8d94-4056-9518-c74468450246}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {ba770680-dbd2-41c5-b081-0129b2c841a8}, !- Inlet Node Name
  {5f377402-2bf1-477f-882e-feb86f5bf76d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {eee02213-fe52-4ac0-98f5-69035758a91a}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {9e2cc634-2084-4ad6-ae92-b5b3cc0f974f}, !- Outlet Node Name
  {067c8559-edd8-4b01-86ed-4bda829a87bb}; !- Inlet Node Name 1

OS:Connection,
  {ba770680-dbd2-41c5-b081-0129b2c841a8}, !- Handle
  {6ef29418-c504-4c81-bedc-a9ac36373387}, !- Name
  {fc72fc08-d2d4-417a-8b70-778a7d5109d8}, !- Source Object
  3,                                      !- Outlet Port
  {a4c3aff9-8d94-4056-9518-c74468450246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e2cc634-2084-4ad6-ae92-b5b3cc0f974f}, !- Handle
  {11b86f13-e398-4627-be6c-5fa63176eee8}, !- Name
  {eee02213-fe52-4ac0-98f5-69035758a91a}, !- Source Object
  2,                                      !- Outlet Port
  {650781ea-962b-44ba-afa7-27bbb17ae41d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f9c01303-945d-4777-990c-c3291964ed1d}, !- Handle
  {c46fb6e8-785d-43cd-a481-635c97a9caf2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9cea2511-8771-4935-9035-a40fb2b3576f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {31be7cdb-cd85-4fdc-a5ab-19d199f05719}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {32038210-3a3a-400c-bc69-f78b6751cf84}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6f134c3b-cf36-4d03-a33d-4c37cfb55294}, !- Air Inlet Node Name
  {77452015-14c4-46db-91fd-6620042639f7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e5fb6fef-1322-4a36-aa2b-8c20462296af}, !- Handle
  Coil Heating Gas 34,                    !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {aed1d077-994d-4b82-8b48-dc62096c7e05}, !- Air Inlet Node Name
  {5baa57f1-ce42-4025-8554-301515ba596f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {413b14fa-5f75-4dcd-be18-b7198dc7332f}, !- Handle
  Coil Cooling DX Single Speed 34 39kBtu/hr 14.0SEER, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {25ea04cf-514e-4590-9761-39a1a9831f05}, !- Air Inlet Node Name
  {d01c79d7-fbed-478e-9498-a35ef9da0e45}, !- Air Outlet Node Name
  {d18ce71e-8953-4b19-88bf-b052eb0e9b0f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {83e11424-5fdf-46c1-8bf2-2c62c98b73ce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ca5e4da5-5e78-412f-b8b9-345f187caa7d}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea9844a7-f906-40ad-ae8b-32a58fc00cae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1f49f905-efa3-4075-96dc-b5e63e9538f0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1d797d13-cd7b-4b78-b436-58690e2bcbcb}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {69d2e7a7-7ef6-452c-9556-e9dd95c5c5ab}, !- Handle
  Curve Quadratic 100,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6a9a4d84-43f4-4c0b-ae2a-43f23c4a745a}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {09dea5ef-d471-4aa4-99e6-7b5cd2176917}, !- Handle
  Curve Quadratic 101,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {00a82353-872c-436b-9d72-ad48d0447c97}, !- Handle
  Curve Quadratic 102,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {70681601-a16b-4464-b065-829b7d5e348b}, !- Handle
  Controller Outdoor Air 34,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3a109d25-d864-46c7-a030-8d6919b104ea}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2fdb4b38-d4f9-4786-9958-debbad7185b7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2fdb4b38-d4f9-4786-9958-debbad7185b7}, !- Handle
  Controller Mechanical Ventilation 34,   !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dca42b57-95f3-4b6b-bf8c-af6a83fa4f7a}, !- Handle
  Air Loop HVAC Outdoor Air System 34,    !- Name
  {70681601-a16b-4464-b065-829b7d5e348b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {22f17bb3-c750-4559-8def-44385d1e6751}, !- Mixed Air Node Name
  {c5bb7554-878e-458e-b167-5f9880cf8b6d}, !- Outdoor Air Stream Node Name
  {bdec5c6a-e69b-477c-8cf2-82bc2c70bb82}, !- Relief Air Stream Node Name
  {5d408e07-62ca-42a7-89d9-442aea71e8a7}; !- Return Air Stream Node Name

OS:Node,
  {a003dfd1-579f-4c0a-beaf-55d23cc164f7}, !- Handle
  Node 502,                               !- Name
  ,                                       !- Inlet Port
  {c5bb7554-878e-458e-b167-5f9880cf8b6d}; !- Outlet Port

OS:Connection,
  {c5bb7554-878e-458e-b167-5f9880cf8b6d}, !- Handle
  {2b37769c-1bb2-4102-9d40-27300243a6dc}, !- Name
  {a003dfd1-579f-4c0a-beaf-55d23cc164f7}, !- Source Object
  3,                                      !- Outlet Port
  {dca42b57-95f3-4b6b-bf8c-af6a83fa4f7a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7bcdc863-9ad2-4625-a117-abd3bbd7e7b6}, !- Handle
  Node 503,                               !- Name
  {bdec5c6a-e69b-477c-8cf2-82bc2c70bb82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdec5c6a-e69b-477c-8cf2-82bc2c70bb82}, !- Handle
  {8c7e23c3-91c0-438a-a63c-8feffde13139}, !- Name
  {dca42b57-95f3-4b6b-bf8c-af6a83fa4f7a}, !- Source Object
  7,                                      !- Outlet Port
  {7bcdc863-9ad2-4625-a117-abd3bbd7e7b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77452015-14c4-46db-91fd-6620042639f7}, !- Handle
  {90896828-df4c-495c-a9c8-083a358a4547}, !- Name
  {32038210-3a3a-400c-bc69-f78b6751cf84}, !- Source Object
  9,                                      !- Outlet Port
  {16b686ad-fa94-4ee5-93c4-f6da6554e8d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6c7164a-1e5f-403b-ae60-67b26f22d430}, !- Handle
  Node 504,                               !- Name
  {5baa57f1-ce42-4025-8554-301515ba596f}, !- Inlet Port
  {6f134c3b-cf36-4d03-a33d-4c37cfb55294}; !- Outlet Port

OS:Connection,
  {5baa57f1-ce42-4025-8554-301515ba596f}, !- Handle
  {4ed4947d-229b-44cd-8d7a-f1a0328031b5}, !- Name
  {e5fb6fef-1322-4a36-aa2b-8c20462296af}, !- Source Object
  6,                                      !- Outlet Port
  {e6c7164a-1e5f-403b-ae60-67b26f22d430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f134c3b-cf36-4d03-a33d-4c37cfb55294}, !- Handle
  {7e780ed0-9d32-4928-a73e-a4c34a4cfa7d}, !- Name
  {e6c7164a-1e5f-403b-ae60-67b26f22d430}, !- Source Object
  3,                                      !- Outlet Port
  {32038210-3a3a-400c-bc69-f78b6751cf84}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d78474d9-ee8b-4aa6-a1be-b1bb3f2fb8cd}, !- Handle
  Node 505,                               !- Name
  {d01c79d7-fbed-478e-9498-a35ef9da0e45}, !- Inlet Port
  {aed1d077-994d-4b82-8b48-dc62096c7e05}; !- Outlet Port

OS:Connection,
  {d01c79d7-fbed-478e-9498-a35ef9da0e45}, !- Handle
  {7cf1c63e-d88b-4d75-84a2-1e838e1c3c10}, !- Name
  {413b14fa-5f75-4dcd-be18-b7198dc7332f}, !- Source Object
  9,                                      !- Outlet Port
  {d78474d9-ee8b-4aa6-a1be-b1bb3f2fb8cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aed1d077-994d-4b82-8b48-dc62096c7e05}, !- Handle
  {04de2764-fb45-4df6-98bf-432b404c2075}, !- Name
  {d78474d9-ee8b-4aa6-a1be-b1bb3f2fb8cd}, !- Source Object
  3,                                      !- Outlet Port
  {e5fb6fef-1322-4a36-aa2b-8c20462296af}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4898c478-98f2-4a6e-ab10-043ba6efb9c2}, !- Handle
  Node 506,                               !- Name
  {22f17bb3-c750-4559-8def-44385d1e6751}, !- Inlet Port
  {25ea04cf-514e-4590-9761-39a1a9831f05}; !- Outlet Port

OS:Connection,
  {5d408e07-62ca-42a7-89d9-442aea71e8a7}, !- Handle
  {31de13e8-8879-4907-b303-1c3db523b330}, !- Name
  {b0ad8384-5cf2-48f2-b926-a65ba3286146}, !- Source Object
  3,                                      !- Outlet Port
  {dca42b57-95f3-4b6b-bf8c-af6a83fa4f7a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {22f17bb3-c750-4559-8def-44385d1e6751}, !- Handle
  {60235df3-0156-429d-88e9-8af3576f9a00}, !- Name
  {dca42b57-95f3-4b6b-bf8c-af6a83fa4f7a}, !- Source Object
  5,                                      !- Outlet Port
  {4898c478-98f2-4a6e-ab10-043ba6efb9c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25ea04cf-514e-4590-9761-39a1a9831f05}, !- Handle
  {5606656b-bf68-4a4a-b85e-c03fc6ed318a}, !- Name
  {4898c478-98f2-4a6e-ab10-043ba6efb9c2}, !- Source Object
  3,                                      !- Outlet Port
  {413b14fa-5f75-4dcd-be18-b7198dc7332f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d564c0ac-88d0-454e-9b3c-dd1612bd3d36}, !- Handle
  Setpoint Manager Single Zone Reheat 34, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e6aed176-2b88-4c8e-806f-0ca22f2f1e14}, !- Control Zone Name
  {16b686ad-fa94-4ee5-93c4-f6da6554e8d6}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {90931c16-3c3c-4f15-8147-346027228f47}, !- Handle
  Air Terminal Single Duct Uncontrolled 34, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {5f377402-2bf1-477f-882e-feb86f5bf76d}, !- Inlet Air Node Name
  {329df09b-5dfc-4cad-b171-702c3a552253}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a16741ed-fd55-4f02-b5f3-f2c29f6082bc}, !- Handle
  Node 507,                               !- Name
  {59754645-133f-4dd4-a8e6-fa7695a14a81}, !- Inlet Port
  {067c8559-edd8-4b01-86ed-4bda829a87bb}; !- Outlet Port

OS:Connection,
  {28be5ca6-bf98-4c4b-83d5-54449d76b380}, !- Handle
  {e470b6da-2ae0-4534-a4c0-f5cf243868ae}, !- Name
  {2a4ba8c4-3664-44e2-9689-aaf414d6aeaf}, !- Source Object
  3,                                      !- Outlet Port
  {d68f9c88-ff0c-4253-87c5-b10f77df5a87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59754645-133f-4dd4-a8e6-fa7695a14a81}, !- Handle
  {1d86e1a1-bf68-4e41-8a1c-4fd07c52a954}, !- Name
  {e6aed176-2b88-4c8e-806f-0ca22f2f1e14}, !- Source Object
  12,                                     !- Outlet Port
  {a16741ed-fd55-4f02-b5f3-f2c29f6082bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {067c8559-edd8-4b01-86ed-4bda829a87bb}, !- Handle
  {37577f04-a211-4df9-9774-7aa6160167b5}, !- Name
  {a16741ed-fd55-4f02-b5f3-f2c29f6082bc}, !- Source Object
  3,                                      !- Outlet Port
  {eee02213-fe52-4ac0-98f5-69035758a91a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f377402-2bf1-477f-882e-feb86f5bf76d}, !- Handle
  {f050fd30-d0b7-41e7-85d8-737e152140de}, !- Name
  {a4c3aff9-8d94-4056-9518-c74468450246}, !- Source Object
  3,                                      !- Outlet Port
  {90931c16-3c3c-4f15-8147-346027228f47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {329df09b-5dfc-4cad-b171-702c3a552253}, !- Handle
  {453dc993-427c-4def-8871-fdf1018a1e8d}, !- Name
  {90931c16-3c3c-4f15-8147-346027228f47}, !- Source Object
  4,                                      !- Outlet Port
  {2a4ba8c4-3664-44e2-9689-aaf414d6aeaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bc02d8ac-6741-44e3-8e4a-6bb6d048545e}, !- Handle
  Coil Heating Water Baseboard 34,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5dcd6072-f569-4c52-84b8-780a03c96b7f}, !- Water Inlet Node Name
  {9e4535dc-db4b-45d5-a0bd-5339cb0952b1}; !- Water Outlet Node Name

OS:Node,
  {526d964e-95ee-4b16-93bd-24bb6daeb071}, !- Handle
  Node 508,                               !- Name
  {7e088214-7895-4fa4-b42c-d77cb6fe77af}, !- Inlet Port
  {5dcd6072-f569-4c52-84b8-780a03c96b7f}; !- Outlet Port

OS:Connection,
  {7e088214-7895-4fa4-b42c-d77cb6fe77af}, !- Handle
  {b4efe1d5-36a3-41c3-859c-703febb5663f}, !- Name
  {e1b4442e-52b1-4d7d-ba5f-6d9c9837e3fa}, !- Source Object
  36,                                     !- Outlet Port
  {526d964e-95ee-4b16-93bd-24bb6daeb071}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9dac73a-9f2c-40d0-b0e5-50d6138dd8e7}, !- Handle
  Node 509,                               !- Name
  {9e4535dc-db4b-45d5-a0bd-5339cb0952b1}, !- Inlet Port
  {a5cc1f07-bba5-41af-a630-cd37db6d9e0b}; !- Outlet Port

OS:Connection,
  {5dcd6072-f569-4c52-84b8-780a03c96b7f}, !- Handle
  {679ccad4-3ffa-41c1-8282-cba38e8943b6}, !- Name
  {526d964e-95ee-4b16-93bd-24bb6daeb071}, !- Source Object
  3,                                      !- Outlet Port
  {bc02d8ac-6741-44e3-8e4a-6bb6d048545e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9e4535dc-db4b-45d5-a0bd-5339cb0952b1}, !- Handle
  {7a65fb0e-e9db-49c2-af89-532e05658066}, !- Name
  {bc02d8ac-6741-44e3-8e4a-6bb6d048545e}, !- Source Object
  10,                                     !- Outlet Port
  {b9dac73a-9f2c-40d0-b0e5-50d6138dd8e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5cc1f07-bba5-41af-a630-cd37db6d9e0b}, !- Handle
  {08c873a6-e06a-4d0c-bc00-553d4117112f}, !- Name
  {b9dac73a-9f2c-40d0-b0e5-50d6138dd8e7}, !- Source Object
  3,                                      !- Outlet Port
  {3dd0815f-29e3-4ef4-aa61-572bac4882a4}, !- Target Object
  36;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c39a8331-c401-4af5-80da-6b86456a5c24}, !- Handle
  Zone HVAC Baseboard Convective Water 34, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {bc02d8ac-6741-44e3-8e4a-6bb6d048545e}; !- Heating Coil Name

OS:AirLoopHVAC,
  {335ef2b0-c4a0-4a29-8f64-698ade367a70}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {3781f0d4-f7f1-455a-86fb-9af8c0aa19a7}, !- Availability Schedule
  {72a92816-0f93-4125-8f30-26cd803f9bc2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8be70237-018a-4fc5-ae13-f1a5eb3febfa}, !- Supply Side Inlet Node Name
  {32ef3c9d-a71f-4424-9e6a-9593a602723f}, !- Demand Side Outlet Node Name
  {eeede1be-0fc5-41c3-b7d3-99d2101b2e12}, !- Demand Side Inlet Node A
  {e23db700-d989-4a4b-8169-aabee1675127}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c4c75c7e-40df-4d94-ab6b-32bb17dec903}, !- Demand Mixer Name
  {d885641b-073b-4694-a362-1c770b1d2f80}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {10dbea3c-e3b1-4cde-add4-393cf18e1d38}, !- Handle
  Node 510,                               !- Name
  {8be70237-018a-4fc5-ae13-f1a5eb3febfa}, !- Inlet Port
  {13ecc2d2-54f2-4747-9d9e-d901e36439ff}; !- Outlet Port

OS:Node,
  {069f28e2-d488-4baf-b22f-770f7d7ca5db}, !- Handle
  Node 511,                               !- Name
  {5245dbc1-feb4-41e8-9967-052ce59bc456}, !- Inlet Port
  {e23db700-d989-4a4b-8169-aabee1675127}; !- Outlet Port

OS:Connection,
  {8be70237-018a-4fc5-ae13-f1a5eb3febfa}, !- Handle
  {247f334d-accd-4155-a33d-733f57a3a020}, !- Name
  {335ef2b0-c4a0-4a29-8f64-698ade367a70}, !- Source Object
  8,                                      !- Outlet Port
  {10dbea3c-e3b1-4cde-add4-393cf18e1d38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e23db700-d989-4a4b-8169-aabee1675127}, !- Handle
  {540d3c80-9d6b-4171-8a10-3644e8ac112d}, !- Name
  {069f28e2-d488-4baf-b22f-770f7d7ca5db}, !- Source Object
  3,                                      !- Outlet Port
  {335ef2b0-c4a0-4a29-8f64-698ade367a70}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {66a3eb59-6d44-4f39-8227-c85d8f802c95}, !- Handle
  Node 512,                               !- Name
  {eeede1be-0fc5-41c3-b7d3-99d2101b2e12}, !- Inlet Port
  {6ac75992-f0e8-40db-8ad2-43801fc6332a}; !- Outlet Port

OS:Node,
  {6a8324f2-6f78-46ee-82af-839336c82d46}, !- Handle
  Node 513,                               !- Name
  {df9d425d-93a7-47c4-9ee6-1438feecf994}, !- Inlet Port
  {32ef3c9d-a71f-4424-9e6a-9593a602723f}; !- Outlet Port

OS:Node,
  {36afc019-669f-477c-b585-7c84dc7fafd9}, !- Handle
  Node 514,                               !- Name
  {57f09841-a8cb-4e70-bc58-08a93b7527b9}, !- Inlet Port
  {510c1307-bd14-45bd-a1e5-2430adcacaf6}; !- Outlet Port

OS:Connection,
  {eeede1be-0fc5-41c3-b7d3-99d2101b2e12}, !- Handle
  {235f0c2d-7d42-431c-b44a-ef98726c2c98}, !- Name
  {335ef2b0-c4a0-4a29-8f64-698ade367a70}, !- Source Object
  10,                                     !- Outlet Port
  {66a3eb59-6d44-4f39-8227-c85d8f802c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32ef3c9d-a71f-4424-9e6a-9593a602723f}, !- Handle
  {8730f305-39e8-4092-81c3-abecb4c1c220}, !- Name
  {6a8324f2-6f78-46ee-82af-839336c82d46}, !- Source Object
  3,                                      !- Outlet Port
  {335ef2b0-c4a0-4a29-8f64-698ade367a70}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d885641b-073b-4694-a362-1c770b1d2f80}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {6ac75992-f0e8-40db-8ad2-43801fc6332a}, !- Inlet Node Name
  {4f2c0492-5efe-4fa0-93d0-c4e2289f5701}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c4c75c7e-40df-4d94-ab6b-32bb17dec903}, !- Handle
  Air Loop HVAC Zone Mixer 35,            !- Name
  {df9d425d-93a7-47c4-9ee6-1438feecf994}, !- Outlet Node Name
  {3767716b-8d70-4178-affe-4c89a3a65b78}; !- Inlet Node Name 1

OS:Connection,
  {6ac75992-f0e8-40db-8ad2-43801fc6332a}, !- Handle
  {2a269bff-6675-43f9-9ac3-e66e87f9d3b0}, !- Name
  {66a3eb59-6d44-4f39-8227-c85d8f802c95}, !- Source Object
  3,                                      !- Outlet Port
  {d885641b-073b-4694-a362-1c770b1d2f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df9d425d-93a7-47c4-9ee6-1438feecf994}, !- Handle
  {198a89ad-240d-4637-9ee9-27b03f645aa7}, !- Name
  {c4c75c7e-40df-4d94-ab6b-32bb17dec903}, !- Source Object
  2,                                      !- Outlet Port
  {6a8324f2-6f78-46ee-82af-839336c82d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7fcd2a72-fc00-4b56-9171-a18df2d6225a}, !- Handle
  {335ef2b0-c4a0-4a29-8f64-698ade367a70}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {72a92816-0f93-4125-8f30-26cd803f9bc2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  {544c3c68-002f-4990-a953-580ba8d38e62}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {efb5488e-0c52-490d-85f0-ae087d936713}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {945e47a3-eea1-4ea8-8bd6-6fef39bc187b}, !- Air Inlet Node Name
  {5245dbc1-feb4-41e8-9967-052ce59bc456}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0f58bce0-1760-4eed-83f6-519191f087de}, !- Handle
  Coil Heating Gas 35,                    !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9156bc8a-8188-4b11-acc4-231d64ac7d39}, !- Air Inlet Node Name
  {21bc56ec-d834-470c-8d64-69fbcc205084}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c090ddf4-699a-4792-b50a-bdf4f6b53f3d}, !- Handle
  Coil Cooling DX Single Speed 35 41kBtu/hr 14.0SEER, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1d20b08e-fdfa-4246-a0ac-77b6da159a7a}, !- Air Inlet Node Name
  {6a491f30-83e1-4f59-818b-ddf3defa805e}, !- Air Outlet Node Name
  {d18ce71e-8953-4b19-88bf-b052eb0e9b0f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {83e11424-5fdf-46c1-8bf2-2c62c98b73ce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ca5e4da5-5e78-412f-b8b9-345f187caa7d}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea9844a7-f906-40ad-ae8b-32a58fc00cae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1f49f905-efa3-4075-96dc-b5e63e9538f0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {28aaa3f6-90a8-4931-9e28-bd6f118b10e1}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b0af06d7-3b5a-4831-bd32-a301c8e9b4b7}, !- Handle
  Curve Quadratic 103,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9fae1445-d0c3-4317-ab26-ce7bee890c6b}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8fac53ab-b91b-40dd-8dfa-53427c135eb6}, !- Handle
  Curve Quadratic 104,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a538716b-24ee-4571-bf5d-a9d1171a9bfd}, !- Handle
  Curve Quadratic 105,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {2d3b7b05-6c47-4c55-8fff-09cf8b622bae}, !- Handle
  Controller Outdoor Air 35,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3781f0d4-f7f1-455a-86fb-9af8c0aa19a7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e30e18b1-87d7-4f8d-befe-e5f1c6345945}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e30e18b1-87d7-4f8d-befe-e5f1c6345945}, !- Handle
  Controller Mechanical Ventilation 35,   !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b87e04ca-4222-47e0-846b-1771342d0e2a}, !- Handle
  Air Loop HVAC Outdoor Air System 35,    !- Name
  {2d3b7b05-6c47-4c55-8fff-09cf8b622bae}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c9ba676b-cafa-4c0a-8b30-96a8a419f077}, !- Mixed Air Node Name
  {816a21ac-d975-4e95-85da-4fadb87b765c}, !- Outdoor Air Stream Node Name
  {23adc0c6-29b1-47e8-8937-92891f0de8a6}, !- Relief Air Stream Node Name
  {13ecc2d2-54f2-4747-9d9e-d901e36439ff}; !- Return Air Stream Node Name

OS:Node,
  {b5759ab7-a4d4-46e7-bee1-ebbe2e6e2ac2}, !- Handle
  Node 515,                               !- Name
  ,                                       !- Inlet Port
  {816a21ac-d975-4e95-85da-4fadb87b765c}; !- Outlet Port

OS:Connection,
  {816a21ac-d975-4e95-85da-4fadb87b765c}, !- Handle
  {d13491b0-16b6-477e-85c3-3100917d1d49}, !- Name
  {b5759ab7-a4d4-46e7-bee1-ebbe2e6e2ac2}, !- Source Object
  3,                                      !- Outlet Port
  {b87e04ca-4222-47e0-846b-1771342d0e2a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ed94422b-29aa-41a2-9bba-15146749ae72}, !- Handle
  Node 516,                               !- Name
  {23adc0c6-29b1-47e8-8937-92891f0de8a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23adc0c6-29b1-47e8-8937-92891f0de8a6}, !- Handle
  {e8a57301-f524-4f3a-ac23-812cae6f5ed9}, !- Name
  {b87e04ca-4222-47e0-846b-1771342d0e2a}, !- Source Object
  7,                                      !- Outlet Port
  {ed94422b-29aa-41a2-9bba-15146749ae72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5245dbc1-feb4-41e8-9967-052ce59bc456}, !- Handle
  {97fb80ab-fcd1-4f09-82c8-e95e0cb18d99}, !- Name
  {efb5488e-0c52-490d-85f0-ae087d936713}, !- Source Object
  9,                                      !- Outlet Port
  {069f28e2-d488-4baf-b22f-770f7d7ca5db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c81ef16-13ba-472b-a753-2f7ad7c74ec5}, !- Handle
  Node 517,                               !- Name
  {21bc56ec-d834-470c-8d64-69fbcc205084}, !- Inlet Port
  {945e47a3-eea1-4ea8-8bd6-6fef39bc187b}; !- Outlet Port

OS:Connection,
  {21bc56ec-d834-470c-8d64-69fbcc205084}, !- Handle
  {89774076-eb21-4b50-b624-e03386bc4874}, !- Name
  {0f58bce0-1760-4eed-83f6-519191f087de}, !- Source Object
  6,                                      !- Outlet Port
  {9c81ef16-13ba-472b-a753-2f7ad7c74ec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {945e47a3-eea1-4ea8-8bd6-6fef39bc187b}, !- Handle
  {0ef68eb8-8d61-42b3-8e40-2e4a68d0343e}, !- Name
  {9c81ef16-13ba-472b-a753-2f7ad7c74ec5}, !- Source Object
  3,                                      !- Outlet Port
  {efb5488e-0c52-490d-85f0-ae087d936713}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {59c5f4ea-f26f-46e3-839d-54084cc7e74b}, !- Handle
  Node 518,                               !- Name
  {6a491f30-83e1-4f59-818b-ddf3defa805e}, !- Inlet Port
  {9156bc8a-8188-4b11-acc4-231d64ac7d39}; !- Outlet Port

OS:Connection,
  {6a491f30-83e1-4f59-818b-ddf3defa805e}, !- Handle
  {6f74f923-3a0a-44fc-aaf0-ff721cb686f9}, !- Name
  {c090ddf4-699a-4792-b50a-bdf4f6b53f3d}, !- Source Object
  9,                                      !- Outlet Port
  {59c5f4ea-f26f-46e3-839d-54084cc7e74b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9156bc8a-8188-4b11-acc4-231d64ac7d39}, !- Handle
  {61b6af8c-e2c7-40a1-8f8e-8dc724834b6d}, !- Name
  {59c5f4ea-f26f-46e3-839d-54084cc7e74b}, !- Source Object
  3,                                      !- Outlet Port
  {0f58bce0-1760-4eed-83f6-519191f087de}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3053abd4-af6d-4268-bed6-57aa410118e4}, !- Handle
  Node 519,                               !- Name
  {c9ba676b-cafa-4c0a-8b30-96a8a419f077}, !- Inlet Port
  {1d20b08e-fdfa-4246-a0ac-77b6da159a7a}; !- Outlet Port

OS:Connection,
  {13ecc2d2-54f2-4747-9d9e-d901e36439ff}, !- Handle
  {42843465-b976-4c75-9cfa-af2a3aad22bd}, !- Name
  {10dbea3c-e3b1-4cde-add4-393cf18e1d38}, !- Source Object
  3,                                      !- Outlet Port
  {b87e04ca-4222-47e0-846b-1771342d0e2a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c9ba676b-cafa-4c0a-8b30-96a8a419f077}, !- Handle
  {d915d55c-f2fa-4675-8224-a7f6467b99b8}, !- Name
  {b87e04ca-4222-47e0-846b-1771342d0e2a}, !- Source Object
  5,                                      !- Outlet Port
  {3053abd4-af6d-4268-bed6-57aa410118e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d20b08e-fdfa-4246-a0ac-77b6da159a7a}, !- Handle
  {74e8a0a2-e77f-4a56-abf3-8109d025cd46}, !- Name
  {3053abd4-af6d-4268-bed6-57aa410118e4}, !- Source Object
  3,                                      !- Outlet Port
  {c090ddf4-699a-4792-b50a-bdf4f6b53f3d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {46b35e38-a4f0-4752-9a73-d2cbb6615c21}, !- Handle
  Setpoint Manager Single Zone Reheat 35, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {95e52da5-4b89-4deb-80ea-59e5ae0bb564}, !- Control Zone Name
  {069f28e2-d488-4baf-b22f-770f7d7ca5db}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0ee5cefa-c519-4624-9038-863751e3c42f}, !- Handle
  Air Terminal Single Duct Uncontrolled 35, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {4f2c0492-5efe-4fa0-93d0-c4e2289f5701}, !- Inlet Air Node Name
  {57f09841-a8cb-4e70-bc58-08a93b7527b9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a387c198-77f1-4f6d-92d4-a2d5c6ea3ed7}, !- Handle
  Node 520,                               !- Name
  {5c95e4ad-74fc-4b4b-bf1e-a502cb07f7e2}, !- Inlet Port
  {3767716b-8d70-4178-affe-4c89a3a65b78}; !- Outlet Port

OS:Connection,
  {510c1307-bd14-45bd-a1e5-2430adcacaf6}, !- Handle
  {5ace477e-c3e3-4f3c-a753-f91b9eb46775}, !- Name
  {36afc019-669f-477c-b585-7c84dc7fafd9}, !- Source Object
  3,                                      !- Outlet Port
  {9f65c49f-e869-4371-950f-afeb6c8124e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c95e4ad-74fc-4b4b-bf1e-a502cb07f7e2}, !- Handle
  {358cf538-3fa8-4dfc-be2d-09c72047d3d2}, !- Name
  {95e52da5-4b89-4deb-80ea-59e5ae0bb564}, !- Source Object
  12,                                     !- Outlet Port
  {a387c198-77f1-4f6d-92d4-a2d5c6ea3ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3767716b-8d70-4178-affe-4c89a3a65b78}, !- Handle
  {60a259ff-277f-49b9-9898-78ab8e5976fa}, !- Name
  {a387c198-77f1-4f6d-92d4-a2d5c6ea3ed7}, !- Source Object
  3,                                      !- Outlet Port
  {c4c75c7e-40df-4d94-ab6b-32bb17dec903}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f2c0492-5efe-4fa0-93d0-c4e2289f5701}, !- Handle
  {9e4677e2-a222-46a5-a8eb-e8e658128026}, !- Name
  {d885641b-073b-4694-a362-1c770b1d2f80}, !- Source Object
  3,                                      !- Outlet Port
  {0ee5cefa-c519-4624-9038-863751e3c42f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57f09841-a8cb-4e70-bc58-08a93b7527b9}, !- Handle
  {444dedad-be11-472e-a9ec-d70f436a9974}, !- Name
  {0ee5cefa-c519-4624-9038-863751e3c42f}, !- Source Object
  4,                                      !- Outlet Port
  {36afc019-669f-477c-b585-7c84dc7fafd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f2bd19cc-f21e-467e-bf3c-c0255b2119f1}, !- Handle
  Coil Heating Water Baseboard 35,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a73486ad-0214-42b3-8589-f7d5310aa23a}, !- Water Inlet Node Name
  {370fb837-7e34-4e7e-9376-3ff7ef65a157}; !- Water Outlet Node Name

OS:Node,
  {c8fd66ca-9c9f-4f2b-92eb-d2600c125a53}, !- Handle
  Node 521,                               !- Name
  {72e5d9ed-5c2a-4d73-91d3-c1e933090192}, !- Inlet Port
  {a73486ad-0214-42b3-8589-f7d5310aa23a}; !- Outlet Port

OS:Connection,
  {72e5d9ed-5c2a-4d73-91d3-c1e933090192}, !- Handle
  {f3daae8e-3147-403f-99eb-d95d35fcac13}, !- Name
  {e1b4442e-52b1-4d7d-ba5f-6d9c9837e3fa}, !- Source Object
  37,                                     !- Outlet Port
  {c8fd66ca-9c9f-4f2b-92eb-d2600c125a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7ac0875-bdc7-4462-9089-9e92fc06dae3}, !- Handle
  Node 522,                               !- Name
  {370fb837-7e34-4e7e-9376-3ff7ef65a157}, !- Inlet Port
  {8148aa9a-646f-411b-9d91-4ac475508ca7}; !- Outlet Port

OS:Connection,
  {a73486ad-0214-42b3-8589-f7d5310aa23a}, !- Handle
  {eebe4d31-5df9-40b8-bdf8-240145aaccf5}, !- Name
  {c8fd66ca-9c9f-4f2b-92eb-d2600c125a53}, !- Source Object
  3,                                      !- Outlet Port
  {f2bd19cc-f21e-467e-bf3c-c0255b2119f1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {370fb837-7e34-4e7e-9376-3ff7ef65a157}, !- Handle
  {e88367d3-e538-4cd2-8056-82ece0924536}, !- Name
  {f2bd19cc-f21e-467e-bf3c-c0255b2119f1}, !- Source Object
  10,                                     !- Outlet Port
  {a7ac0875-bdc7-4462-9089-9e92fc06dae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8148aa9a-646f-411b-9d91-4ac475508ca7}, !- Handle
  {ff02d634-9c5e-43c9-b8c7-cd7777eaeb84}, !- Name
  {a7ac0875-bdc7-4462-9089-9e92fc06dae3}, !- Source Object
  3,                                      !- Outlet Port
  {3dd0815f-29e3-4ef4-aa61-572bac4882a4}, !- Target Object
  37;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e880939e-7b97-4487-a1b1-00fed9d7465c}, !- Handle
  Zone HVAC Baseboard Convective Water 35, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {f2bd19cc-f21e-467e-bf3c-c0255b2119f1}; !- Heating Coil Name

OS:AirLoopHVAC,
  {d77dd8b1-ea50-479d-92b8-5ac9e4b243e7}, !- Handle
  Sp-PatRoom4_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule
  {8298f25a-41fb-40ce-87fa-757700cf2d23}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e3cbf534-9e2b-4224-9b2d-a1dca5f30067}, !- Supply Side Inlet Node Name
  {8c5305ca-01f6-49c0-941e-5c2a43e55851}, !- Demand Side Outlet Node Name
  {500aa795-0011-4aa4-8aa1-d5e80b0a3be6}, !- Demand Side Inlet Node A
  {45f75adf-b628-440d-8960-ebd588783d94}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {76f8cb5d-9819-4ab9-85a8-e253279e7502}, !- Demand Mixer Name
  {d0d742d0-5fee-4a61-a017-2e4ed6af0087}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fcd9de51-a504-479a-870b-1381aa17f008}, !- Handle
  Node 523,                               !- Name
  {e3cbf534-9e2b-4224-9b2d-a1dca5f30067}, !- Inlet Port
  {ab4b1b6a-6e29-483e-a804-9145329aba49}; !- Outlet Port

OS:Node,
  {10bc8fb3-9fa2-40f5-9aa3-bf857e0d8295}, !- Handle
  Node 524,                               !- Name
  {7bfd47ea-6770-4faf-af2f-3dab3b10fbdf}, !- Inlet Port
  {45f75adf-b628-440d-8960-ebd588783d94}; !- Outlet Port

OS:Connection,
  {e3cbf534-9e2b-4224-9b2d-a1dca5f30067}, !- Handle
  {2907dfae-6a2c-4bed-8881-5329fc0dfa55}, !- Name
  {d77dd8b1-ea50-479d-92b8-5ac9e4b243e7}, !- Source Object
  8,                                      !- Outlet Port
  {fcd9de51-a504-479a-870b-1381aa17f008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45f75adf-b628-440d-8960-ebd588783d94}, !- Handle
  {eb78533f-43dc-42f0-a312-13ae0588ddc1}, !- Name
  {10bc8fb3-9fa2-40f5-9aa3-bf857e0d8295}, !- Source Object
  3,                                      !- Outlet Port
  {d77dd8b1-ea50-479d-92b8-5ac9e4b243e7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7420a4ec-94a8-4ae8-a9fe-d43c1c9df60c}, !- Handle
  Node 525,                               !- Name
  {500aa795-0011-4aa4-8aa1-d5e80b0a3be6}, !- Inlet Port
  {237343e3-c90d-4e5a-b172-74655b462273}; !- Outlet Port

OS:Node,
  {942ade3c-1144-4abf-8e28-89d6f95bc2d1}, !- Handle
  Node 526,                               !- Name
  {48a6bce8-6160-4b98-91f9-6d5facb3f456}, !- Inlet Port
  {8c5305ca-01f6-49c0-941e-5c2a43e55851}; !- Outlet Port

OS:Node,
  {e0128202-9b02-4ae5-bcc6-18d6bdfbfef0}, !- Handle
  Node 527,                               !- Name
  {ca50a888-1efc-4e10-99b4-b42de00c0900}, !- Inlet Port
  {9481a4b8-354a-4f3b-9f79-aef4244f3368}; !- Outlet Port

OS:Connection,
  {500aa795-0011-4aa4-8aa1-d5e80b0a3be6}, !- Handle
  {4949fe90-f536-4a3e-b901-bebd293d8818}, !- Name
  {d77dd8b1-ea50-479d-92b8-5ac9e4b243e7}, !- Source Object
  10,                                     !- Outlet Port
  {7420a4ec-94a8-4ae8-a9fe-d43c1c9df60c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c5305ca-01f6-49c0-941e-5c2a43e55851}, !- Handle
  {7936061c-b67e-479e-aab7-f28f5b6f2f3c}, !- Name
  {942ade3c-1144-4abf-8e28-89d6f95bc2d1}, !- Source Object
  3,                                      !- Outlet Port
  {d77dd8b1-ea50-479d-92b8-5ac9e4b243e7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d0d742d0-5fee-4a61-a017-2e4ed6af0087}, !- Handle
  Air Loop HVAC Zone Splitter 36,         !- Name
  {237343e3-c90d-4e5a-b172-74655b462273}, !- Inlet Node Name
  {c470468a-3694-44f8-9024-7a95fcf9d7e6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {76f8cb5d-9819-4ab9-85a8-e253279e7502}, !- Handle
  Air Loop HVAC Zone Mixer 36,            !- Name
  {48a6bce8-6160-4b98-91f9-6d5facb3f456}, !- Outlet Node Name
  {703d9c21-3c50-4319-9061-2cf8ced30f37}; !- Inlet Node Name 1

OS:Connection,
  {237343e3-c90d-4e5a-b172-74655b462273}, !- Handle
  {3dedf1f8-ed65-4135-bfea-5943039a7a20}, !- Name
  {7420a4ec-94a8-4ae8-a9fe-d43c1c9df60c}, !- Source Object
  3,                                      !- Outlet Port
  {d0d742d0-5fee-4a61-a017-2e4ed6af0087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48a6bce8-6160-4b98-91f9-6d5facb3f456}, !- Handle
  {a32ba4db-2844-4c6a-ad0b-e423498fd48e}, !- Name
  {76f8cb5d-9819-4ab9-85a8-e253279e7502}, !- Source Object
  2,                                      !- Outlet Port
  {942ade3c-1144-4abf-8e28-89d6f95bc2d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {08ebd0a0-542c-410c-9e03-65ffa9eae2d0}, !- Handle
  {d77dd8b1-ea50-479d-92b8-5ac9e4b243e7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8298f25a-41fb-40ce-87fa-757700cf2d23}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35; !- Name

OS:Fan:ConstantVolume,
  {330abc01-21a2-42b9-98f9-88103a5fb1c8}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e50517a2-f209-45bc-a09d-1a19bf84cfee}, !- Air Inlet Node Name
  {7bfd47ea-6770-4faf-af2f-3dab3b10fbdf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {380e4844-f713-415e-a000-29045f590ec4}, !- Handle
  Coil Heating Gas 36,                    !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {748df32c-97de-4c71-8ce0-b7465a8f1ba0}, !- Air Inlet Node Name
  {eabb7297-f07d-4baf-aaf6-a563e4b6c3b1}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {20bff815-1a21-44a1-b97f-1cb5960bff68}, !- Handle
  Coil Cooling DX Single Speed 36 9kBtu/hr 14.0SEER, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {37068447-9217-42b7-b744-acd0d2fef54b}, !- Air Inlet Node Name
  {4ea330d6-3152-4835-a60e-62eb937166db}, !- Air Outlet Node Name
  {d18ce71e-8953-4b19-88bf-b052eb0e9b0f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {83e11424-5fdf-46c1-8bf2-2c62c98b73ce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ca5e4da5-5e78-412f-b8b9-345f187caa7d}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea9844a7-f906-40ad-ae8b-32a58fc00cae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1f49f905-efa3-4075-96dc-b5e63e9538f0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9f99f199-3c6e-4dff-b160-497b8a93c42c}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0d9ec0d6-9d88-4cc9-99c5-80fa3911edaa}, !- Handle
  Curve Quadratic 106,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {20bd4e58-1d50-4d34-836e-dc8744623908}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {87ff654b-e0e5-4038-84c2-6886be7c990e}, !- Handle
  Curve Quadratic 107,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {25d34aa1-9690-4b30-9d58-60bb90107d46}, !- Handle
  Curve Quadratic 108,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {503a2baa-99bf-4a9f-8113-44374cdc1c3b}, !- Handle
  Controller Outdoor Air 36,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {144b069f-af71-4fec-9e9b-ecd52cea50e5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {144b069f-af71-4fec-9e9b-ecd52cea50e5}, !- Handle
  Controller Mechanical Ventilation 36,   !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {83177a6c-0023-472b-95b2-8cfa84348cf6}, !- Handle
  Air Loop HVAC Outdoor Air System 36,    !- Name
  {503a2baa-99bf-4a9f-8113-44374cdc1c3b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {67641119-fc6c-4985-bc33-911b82bfbed0}, !- Mixed Air Node Name
  {94d96f4f-dbc2-4f5a-a84e-f92c9a36cb16}, !- Outdoor Air Stream Node Name
  {57ef0fae-ce66-43df-a9ad-daca3262b79b}, !- Relief Air Stream Node Name
  {ab4b1b6a-6e29-483e-a804-9145329aba49}; !- Return Air Stream Node Name

OS:Node,
  {8ce2144c-b9d7-4944-8fd8-f11296737e33}, !- Handle
  Node 528,                               !- Name
  ,                                       !- Inlet Port
  {94d96f4f-dbc2-4f5a-a84e-f92c9a36cb16}; !- Outlet Port

OS:Connection,
  {94d96f4f-dbc2-4f5a-a84e-f92c9a36cb16}, !- Handle
  {8e03cd81-5e29-46c5-b022-9a166310e5fa}, !- Name
  {8ce2144c-b9d7-4944-8fd8-f11296737e33}, !- Source Object
  3,                                      !- Outlet Port
  {83177a6c-0023-472b-95b2-8cfa84348cf6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f74c771d-3feb-4091-b554-1a981643f6e0}, !- Handle
  Node 529,                               !- Name
  {57ef0fae-ce66-43df-a9ad-daca3262b79b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57ef0fae-ce66-43df-a9ad-daca3262b79b}, !- Handle
  {50a7d8c2-92a8-4537-89ba-d6685bbc69a4}, !- Name
  {83177a6c-0023-472b-95b2-8cfa84348cf6}, !- Source Object
  7,                                      !- Outlet Port
  {f74c771d-3feb-4091-b554-1a981643f6e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bfd47ea-6770-4faf-af2f-3dab3b10fbdf}, !- Handle
  {45b4bd23-5883-4333-bf0e-518f433d366e}, !- Name
  {330abc01-21a2-42b9-98f9-88103a5fb1c8}, !- Source Object
  9,                                      !- Outlet Port
  {10bc8fb3-9fa2-40f5-9aa3-bf857e0d8295}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9e4fde7-c3d1-4218-8488-4567b3095544}, !- Handle
  Node 530,                               !- Name
  {eabb7297-f07d-4baf-aaf6-a563e4b6c3b1}, !- Inlet Port
  {e50517a2-f209-45bc-a09d-1a19bf84cfee}; !- Outlet Port

OS:Connection,
  {eabb7297-f07d-4baf-aaf6-a563e4b6c3b1}, !- Handle
  {186f41ed-7b97-4135-a0bf-cfeb4c85ef7e}, !- Name
  {380e4844-f713-415e-a000-29045f590ec4}, !- Source Object
  6,                                      !- Outlet Port
  {f9e4fde7-c3d1-4218-8488-4567b3095544}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e50517a2-f209-45bc-a09d-1a19bf84cfee}, !- Handle
  {4fb74926-c57d-4a89-8fbb-7cee04722112}, !- Name
  {f9e4fde7-c3d1-4218-8488-4567b3095544}, !- Source Object
  3,                                      !- Outlet Port
  {330abc01-21a2-42b9-98f9-88103a5fb1c8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6b2fb4b6-1a72-445e-b47d-b3c70c3e7b9d}, !- Handle
  Node 531,                               !- Name
  {4ea330d6-3152-4835-a60e-62eb937166db}, !- Inlet Port
  {748df32c-97de-4c71-8ce0-b7465a8f1ba0}; !- Outlet Port

OS:Connection,
  {4ea330d6-3152-4835-a60e-62eb937166db}, !- Handle
  {76c88b10-6172-4a3b-a36c-31ad179c0bd0}, !- Name
  {20bff815-1a21-44a1-b97f-1cb5960bff68}, !- Source Object
  9,                                      !- Outlet Port
  {6b2fb4b6-1a72-445e-b47d-b3c70c3e7b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {748df32c-97de-4c71-8ce0-b7465a8f1ba0}, !- Handle
  {ee25a474-060d-469e-8b99-2ec1349dd0b2}, !- Name
  {6b2fb4b6-1a72-445e-b47d-b3c70c3e7b9d}, !- Source Object
  3,                                      !- Outlet Port
  {380e4844-f713-415e-a000-29045f590ec4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3dc0c0a6-6ef7-46d8-904e-a4c83b870578}, !- Handle
  Node 532,                               !- Name
  {67641119-fc6c-4985-bc33-911b82bfbed0}, !- Inlet Port
  {37068447-9217-42b7-b744-acd0d2fef54b}; !- Outlet Port

OS:Connection,
  {ab4b1b6a-6e29-483e-a804-9145329aba49}, !- Handle
  {9ea71cbd-4bc4-405b-8722-c164dae9856e}, !- Name
  {fcd9de51-a504-479a-870b-1381aa17f008}, !- Source Object
  3,                                      !- Outlet Port
  {83177a6c-0023-472b-95b2-8cfa84348cf6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {67641119-fc6c-4985-bc33-911b82bfbed0}, !- Handle
  {a67ee368-ac66-4f86-ae75-718ad9a67baf}, !- Name
  {83177a6c-0023-472b-95b2-8cfa84348cf6}, !- Source Object
  5,                                      !- Outlet Port
  {3dc0c0a6-6ef7-46d8-904e-a4c83b870578}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37068447-9217-42b7-b744-acd0d2fef54b}, !- Handle
  {9bbda22e-4074-4d06-aa3e-3a93eb89d697}, !- Name
  {3dc0c0a6-6ef7-46d8-904e-a4c83b870578}, !- Source Object
  3,                                      !- Outlet Port
  {20bff815-1a21-44a1-b97f-1cb5960bff68}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9761b7e9-ad9c-4091-ad83-051c849ca81e}, !- Handle
  Setpoint Manager Single Zone Reheat 36, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {bb94cb1c-2067-4b69-aa88-65bb2a34b469}, !- Control Zone Name
  {10bc8fb3-9fa2-40f5-9aa3-bf857e0d8295}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {88fca429-216a-4646-aea8-abb452689593}, !- Handle
  Air Terminal Single Duct Uncontrolled 36, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {c470468a-3694-44f8-9024-7a95fcf9d7e6}, !- Inlet Air Node Name
  {ca50a888-1efc-4e10-99b4-b42de00c0900}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6699cc00-beca-46ee-ba29-e4e22f1fcfab}, !- Handle
  Node 533,                               !- Name
  {b627fbf2-2761-42e9-b667-6ebbd2782c78}, !- Inlet Port
  {703d9c21-3c50-4319-9061-2cf8ced30f37}; !- Outlet Port

OS:Connection,
  {9481a4b8-354a-4f3b-9f79-aef4244f3368}, !- Handle
  {3f29d531-efcd-49e7-b247-73644402b646}, !- Name
  {e0128202-9b02-4ae5-bcc6-18d6bdfbfef0}, !- Source Object
  3,                                      !- Outlet Port
  {cfbc50db-f187-4257-b0fd-9bf968d14f38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b627fbf2-2761-42e9-b667-6ebbd2782c78}, !- Handle
  {b69d9024-7785-4302-b8c1-3fd37723b4d5}, !- Name
  {bb94cb1c-2067-4b69-aa88-65bb2a34b469}, !- Source Object
  12,                                     !- Outlet Port
  {6699cc00-beca-46ee-ba29-e4e22f1fcfab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {703d9c21-3c50-4319-9061-2cf8ced30f37}, !- Handle
  {161ddfc2-74f0-4221-b4a0-24f6fbe5009d}, !- Name
  {6699cc00-beca-46ee-ba29-e4e22f1fcfab}, !- Source Object
  3,                                      !- Outlet Port
  {76f8cb5d-9819-4ab9-85a8-e253279e7502}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c470468a-3694-44f8-9024-7a95fcf9d7e6}, !- Handle
  {5dd84e35-2206-40e3-b341-f2fe630cf07b}, !- Name
  {d0d742d0-5fee-4a61-a017-2e4ed6af0087}, !- Source Object
  3,                                      !- Outlet Port
  {88fca429-216a-4646-aea8-abb452689593}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca50a888-1efc-4e10-99b4-b42de00c0900}, !- Handle
  {1038de7a-4381-4b00-8649-7e01e40aa091}, !- Name
  {88fca429-216a-4646-aea8-abb452689593}, !- Source Object
  4,                                      !- Outlet Port
  {e0128202-9b02-4ae5-bcc6-18d6bdfbfef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3ebec70b-d469-48a0-a1af-e8505fccf44c}, !- Handle
  Coil Heating Water Baseboard 36,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1b8d8430-5d5f-441a-b26d-14a323234ae9}, !- Water Inlet Node Name
  {839dc4b4-03ec-4931-83c8-a21b420eaea6}; !- Water Outlet Node Name

OS:Node,
  {a0018d0b-8571-4c10-ab2a-a04707041c85}, !- Handle
  Node 534,                               !- Name
  {97f18c77-ceae-4f37-9507-e0ecccbbaf4b}, !- Inlet Port
  {1b8d8430-5d5f-441a-b26d-14a323234ae9}; !- Outlet Port

OS:Connection,
  {97f18c77-ceae-4f37-9507-e0ecccbbaf4b}, !- Handle
  {16373fc0-e9b2-46a6-b5f4-e9e24e7b5be9}, !- Name
  {e1b4442e-52b1-4d7d-ba5f-6d9c9837e3fa}, !- Source Object
  38,                                     !- Outlet Port
  {a0018d0b-8571-4c10-ab2a-a04707041c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08f12504-81fb-4784-b05d-c243f6674c3c}, !- Handle
  Node 535,                               !- Name
  {839dc4b4-03ec-4931-83c8-a21b420eaea6}, !- Inlet Port
  {be319b11-b6b3-4204-9fea-06b46d3b64d6}; !- Outlet Port

OS:Connection,
  {1b8d8430-5d5f-441a-b26d-14a323234ae9}, !- Handle
  {d79b52dd-aa59-46ff-80f0-8e383f3eec07}, !- Name
  {a0018d0b-8571-4c10-ab2a-a04707041c85}, !- Source Object
  3,                                      !- Outlet Port
  {3ebec70b-d469-48a0-a1af-e8505fccf44c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {839dc4b4-03ec-4931-83c8-a21b420eaea6}, !- Handle
  {384aeb31-e59f-45db-8c5a-a8308f8c955a}, !- Name
  {3ebec70b-d469-48a0-a1af-e8505fccf44c}, !- Source Object
  10,                                     !- Outlet Port
  {08f12504-81fb-4784-b05d-c243f6674c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be319b11-b6b3-4204-9fea-06b46d3b64d6}, !- Handle
  {a7bbc344-2004-4663-a285-f525bef9be4f}, !- Name
  {08f12504-81fb-4784-b05d-c243f6674c3c}, !- Source Object
  3,                                      !- Outlet Port
  {3dd0815f-29e3-4ef4-aa61-572bac4882a4}, !- Target Object
  38;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b9fb4f3f-3138-40f7-ae9a-96c3d436f5fb}, !- Handle
  Zone HVAC Baseboard Convective Water 36, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {3ebec70b-d469-48a0-a1af-e8505fccf44c}; !- Heating Coil Name

OS:AirLoopHVAC,
  {2de2d2c8-217b-4968-b672-8bb1361dcaa7}, !- Handle
  Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {7379c573-97ff-49c9-ab18-0c64fbab3a8a}, !- Availability Schedule
  {d16c2bba-f95a-484d-879b-5907bc786a28}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {02d10409-db6e-472a-afb8-893ff692d01d}, !- Supply Side Inlet Node Name
  {4f417c25-ef79-4a05-9799-88de5cc7cb2d}, !- Demand Side Outlet Node Name
  {c6f2a66d-2ba9-4bb1-89b4-bcb163b0a577}, !- Demand Side Inlet Node A
  {08dcde81-2e5e-4a28-a89c-1f11c2cb748a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5423a67e-fb4c-44d7-88e7-32a9dfb2b693}, !- Demand Mixer Name
  {a415b54b-749f-4498-a592-438711169b98}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {47195910-4c8f-4136-8700-e83b4a6d80d2}, !- Handle
  Node 536,                               !- Name
  {02d10409-db6e-472a-afb8-893ff692d01d}, !- Inlet Port
  {772beb63-47e9-4545-bd2b-c3f7b7e2b127}; !- Outlet Port

OS:Node,
  {3a511d74-418f-4ea4-9892-3936347820bd}, !- Handle
  Node 537,                               !- Name
  {2c07a88a-be27-44cf-9647-1113027b9a4c}, !- Inlet Port
  {08dcde81-2e5e-4a28-a89c-1f11c2cb748a}; !- Outlet Port

OS:Connection,
  {02d10409-db6e-472a-afb8-893ff692d01d}, !- Handle
  {13982299-b9e5-4563-b488-46721def0de9}, !- Name
  {2de2d2c8-217b-4968-b672-8bb1361dcaa7}, !- Source Object
  8,                                      !- Outlet Port
  {47195910-4c8f-4136-8700-e83b4a6d80d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08dcde81-2e5e-4a28-a89c-1f11c2cb748a}, !- Handle
  {3ccc1022-5d9e-4ae4-97e4-5aef477a76e2}, !- Name
  {3a511d74-418f-4ea4-9892-3936347820bd}, !- Source Object
  3,                                      !- Outlet Port
  {2de2d2c8-217b-4968-b672-8bb1361dcaa7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ac14053d-6d77-4c94-900c-8bf75a832815}, !- Handle
  Node 538,                               !- Name
  {c6f2a66d-2ba9-4bb1-89b4-bcb163b0a577}, !- Inlet Port
  {890c3f04-daea-48be-833a-5395f4ab3664}; !- Outlet Port

OS:Node,
  {16148dfb-78cf-40fb-b087-4227205aa34b}, !- Handle
  Node 539,                               !- Name
  {249ee1c3-f4d0-421e-b339-131f7f528a3e}, !- Inlet Port
  {4f417c25-ef79-4a05-9799-88de5cc7cb2d}; !- Outlet Port

OS:Node,
  {b40b68c5-8c7e-4d68-ae3f-37c43c496fe9}, !- Handle
  Node 540,                               !- Name
  {b27e3d20-fea6-432b-8eca-78028d37ef18}, !- Inlet Port
  {d3ebb8ea-9c37-4f17-b34e-c61eeb2980a7}; !- Outlet Port

OS:Connection,
  {c6f2a66d-2ba9-4bb1-89b4-bcb163b0a577}, !- Handle
  {50777aeb-109c-47ca-9cb6-bd554c2b8ce3}, !- Name
  {2de2d2c8-217b-4968-b672-8bb1361dcaa7}, !- Source Object
  10,                                     !- Outlet Port
  {ac14053d-6d77-4c94-900c-8bf75a832815}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f417c25-ef79-4a05-9799-88de5cc7cb2d}, !- Handle
  {ea1d78e0-c8b3-4365-94e2-a97042828f98}, !- Name
  {16148dfb-78cf-40fb-b087-4227205aa34b}, !- Source Object
  3,                                      !- Outlet Port
  {2de2d2c8-217b-4968-b672-8bb1361dcaa7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a415b54b-749f-4498-a592-438711169b98}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {890c3f04-daea-48be-833a-5395f4ab3664}, !- Inlet Node Name
  {c157a69f-5b9c-4558-9b27-b677edab0e57}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5423a67e-fb4c-44d7-88e7-32a9dfb2b693}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {249ee1c3-f4d0-421e-b339-131f7f528a3e}, !- Outlet Node Name
  {df4fa4c1-b74e-47b8-a23a-5755c2b45f24}; !- Inlet Node Name 1

OS:Connection,
  {890c3f04-daea-48be-833a-5395f4ab3664}, !- Handle
  {01c6318a-e397-4762-b67b-ebb00b8ea7fd}, !- Name
  {ac14053d-6d77-4c94-900c-8bf75a832815}, !- Source Object
  3,                                      !- Outlet Port
  {a415b54b-749f-4498-a592-438711169b98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {249ee1c3-f4d0-421e-b339-131f7f528a3e}, !- Handle
  {22353d17-9660-41e6-b009-79fa44cf0fe4}, !- Name
  {5423a67e-fb4c-44d7-88e7-32a9dfb2b693}, !- Source Object
  2,                                      !- Outlet Port
  {16148dfb-78cf-40fb-b087-4227205aa34b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6dd599e9-5525-4405-b651-9c995472901b}, !- Handle
  {2de2d2c8-217b-4968-b672-8bb1361dcaa7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d16c2bba-f95a-484d-879b-5907bc786a28}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {2003253a-87c0-48c5-b040-5597051b8e9f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {317dc526-b41c-4d6f-b576-66bc52ea0df4}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4cbd4d85-143e-4fd2-a18c-fa44bfcf3516}, !- Air Inlet Node Name
  {2c07a88a-be27-44cf-9647-1113027b9a4c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d101a641-2968-4eff-a3a5-065d09f24941}, !- Handle
  Coil Heating Gas 37,                    !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b7135035-4251-4378-a197-e9cffbac32aa}, !- Air Inlet Node Name
  {6aa7cbed-8e4b-4a32-9a5a-994daacb436f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a1c94f33-706a-4120-8fa0-536b13d58e22}, !- Handle
  Coil Cooling DX Single Speed 37 37kBtu/hr 14.0SEER, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6d73c78b-96fe-41ff-b44e-9620422479c3}, !- Air Inlet Node Name
  {01e0c5e4-2e19-41b4-a0eb-c2b98cfd5362}, !- Air Outlet Node Name
  {d18ce71e-8953-4b19-88bf-b052eb0e9b0f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {83e11424-5fdf-46c1-8bf2-2c62c98b73ce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ca5e4da5-5e78-412f-b8b9-345f187caa7d}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea9844a7-f906-40ad-ae8b-32a58fc00cae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1f49f905-efa3-4075-96dc-b5e63e9538f0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {04a92879-0e3c-4828-9b24-a9116025cde7}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dff1d27d-40b4-4710-88c3-9aaac33a4846}, !- Handle
  Curve Quadratic 109,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d232dba8-d7a7-485c-8453-143ae8d7965b}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1cfdceab-8854-4d51-bfb4-83358caccc17}, !- Handle
  Curve Quadratic 110,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c5b0383d-25d0-40d1-a212-35a226d64d14}, !- Handle
  Curve Quadratic 111,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {1dd9866a-247c-4028-9874-afefa860df82}, !- Handle
  Controller Outdoor Air 37,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7379c573-97ff-49c9-ab18-0c64fbab3a8a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {92554493-8109-4212-8090-5e9faf549803}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {92554493-8109-4212-8090-5e9faf549803}, !- Handle
  Controller Mechanical Ventilation 37,   !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {eaf89ef4-8243-4abb-8ceb-04dc8b69239b}, !- Handle
  Air Loop HVAC Outdoor Air System 37,    !- Name
  {1dd9866a-247c-4028-9874-afefa860df82}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cd3155c5-11fd-438c-81e2-874790751139}, !- Mixed Air Node Name
  {e962519d-9483-47bd-b7b1-6fe1e05ec629}, !- Outdoor Air Stream Node Name
  {51127482-6937-47e6-9b4a-e31e1865a2d8}, !- Relief Air Stream Node Name
  {772beb63-47e9-4545-bd2b-c3f7b7e2b127}; !- Return Air Stream Node Name

OS:Node,
  {c488b103-9fb3-49e1-9623-d653b4dde34e}, !- Handle
  Node 541,                               !- Name
  ,                                       !- Inlet Port
  {e962519d-9483-47bd-b7b1-6fe1e05ec629}; !- Outlet Port

OS:Connection,
  {e962519d-9483-47bd-b7b1-6fe1e05ec629}, !- Handle
  {367de33c-a656-4c33-bf1a-2ac0adafd33c}, !- Name
  {c488b103-9fb3-49e1-9623-d653b4dde34e}, !- Source Object
  3,                                      !- Outlet Port
  {eaf89ef4-8243-4abb-8ceb-04dc8b69239b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cc373e50-56f8-4f3f-9eab-6d72cea321c8}, !- Handle
  Node 542,                               !- Name
  {51127482-6937-47e6-9b4a-e31e1865a2d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51127482-6937-47e6-9b4a-e31e1865a2d8}, !- Handle
  {6804e969-49fa-4da9-8f98-1a709de60f02}, !- Name
  {eaf89ef4-8243-4abb-8ceb-04dc8b69239b}, !- Source Object
  7,                                      !- Outlet Port
  {cc373e50-56f8-4f3f-9eab-6d72cea321c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c07a88a-be27-44cf-9647-1113027b9a4c}, !- Handle
  {7cd547ad-226f-4b18-b005-670761135d46}, !- Name
  {317dc526-b41c-4d6f-b576-66bc52ea0df4}, !- Source Object
  9,                                      !- Outlet Port
  {3a511d74-418f-4ea4-9892-3936347820bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {058755ba-64e3-4c1a-8e4f-56292122e050}, !- Handle
  Node 543,                               !- Name
  {6aa7cbed-8e4b-4a32-9a5a-994daacb436f}, !- Inlet Port
  {4cbd4d85-143e-4fd2-a18c-fa44bfcf3516}; !- Outlet Port

OS:Connection,
  {6aa7cbed-8e4b-4a32-9a5a-994daacb436f}, !- Handle
  {2124365f-79da-405a-a6ff-b342fb48f216}, !- Name
  {d101a641-2968-4eff-a3a5-065d09f24941}, !- Source Object
  6,                                      !- Outlet Port
  {058755ba-64e3-4c1a-8e4f-56292122e050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cbd4d85-143e-4fd2-a18c-fa44bfcf3516}, !- Handle
  {e242e224-d623-42b4-a900-2c1c2fa46156}, !- Name
  {058755ba-64e3-4c1a-8e4f-56292122e050}, !- Source Object
  3,                                      !- Outlet Port
  {317dc526-b41c-4d6f-b576-66bc52ea0df4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {630a2fec-543f-454a-b5b7-c6cccf44ad2c}, !- Handle
  Node 544,                               !- Name
  {01e0c5e4-2e19-41b4-a0eb-c2b98cfd5362}, !- Inlet Port
  {b7135035-4251-4378-a197-e9cffbac32aa}; !- Outlet Port

OS:Connection,
  {01e0c5e4-2e19-41b4-a0eb-c2b98cfd5362}, !- Handle
  {76567773-e2ce-44fb-916b-1d4a2558f552}, !- Name
  {a1c94f33-706a-4120-8fa0-536b13d58e22}, !- Source Object
  9,                                      !- Outlet Port
  {630a2fec-543f-454a-b5b7-c6cccf44ad2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7135035-4251-4378-a197-e9cffbac32aa}, !- Handle
  {8e056cb2-23be-47f1-8e4a-e0661d8676d2}, !- Name
  {630a2fec-543f-454a-b5b7-c6cccf44ad2c}, !- Source Object
  3,                                      !- Outlet Port
  {d101a641-2968-4eff-a3a5-065d09f24941}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0b4726c3-996c-47d9-a026-f4a071d234bb}, !- Handle
  Node 545,                               !- Name
  {cd3155c5-11fd-438c-81e2-874790751139}, !- Inlet Port
  {6d73c78b-96fe-41ff-b44e-9620422479c3}; !- Outlet Port

OS:Connection,
  {772beb63-47e9-4545-bd2b-c3f7b7e2b127}, !- Handle
  {d25f0a83-ef67-419c-ace4-52872c1a0019}, !- Name
  {47195910-4c8f-4136-8700-e83b4a6d80d2}, !- Source Object
  3,                                      !- Outlet Port
  {eaf89ef4-8243-4abb-8ceb-04dc8b69239b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cd3155c5-11fd-438c-81e2-874790751139}, !- Handle
  {3a057ab0-d61a-49e2-b5de-e8918538576c}, !- Name
  {eaf89ef4-8243-4abb-8ceb-04dc8b69239b}, !- Source Object
  5,                                      !- Outlet Port
  {0b4726c3-996c-47d9-a026-f4a071d234bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d73c78b-96fe-41ff-b44e-9620422479c3}, !- Handle
  {d5c6ecde-a7a4-45f3-bd05-86b68e1008af}, !- Name
  {0b4726c3-996c-47d9-a026-f4a071d234bb}, !- Source Object
  3,                                      !- Outlet Port
  {a1c94f33-706a-4120-8fa0-536b13d58e22}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9938b92e-af9b-4f5c-ac80-b60bb0e9152a}, !- Handle
  Setpoint Manager Single Zone Reheat 37, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ea6f3201-1987-4830-9b97-ab2ec936d11f}, !- Control Zone Name
  {3a511d74-418f-4ea4-9892-3936347820bd}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {80a6c19b-b975-468b-ad13-8e4060f6d52c}, !- Handle
  Air Terminal Single Duct Uncontrolled 37, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {c157a69f-5b9c-4558-9b27-b677edab0e57}, !- Inlet Air Node Name
  {b27e3d20-fea6-432b-8eca-78028d37ef18}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {20572819-951a-4595-8b5d-babbca7acc0f}, !- Handle
  Node 546,                               !- Name
  {cfc0dbe8-4b63-46e1-b960-104345816e8c}, !- Inlet Port
  {df4fa4c1-b74e-47b8-a23a-5755c2b45f24}; !- Outlet Port

OS:Connection,
  {d3ebb8ea-9c37-4f17-b34e-c61eeb2980a7}, !- Handle
  {7bc2d30d-7930-4eea-a107-ff943bfdced9}, !- Name
  {b40b68c5-8c7e-4d68-ae3f-37c43c496fe9}, !- Source Object
  3,                                      !- Outlet Port
  {edcaae0b-1327-4ab6-a569-3233fb16e296}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfc0dbe8-4b63-46e1-b960-104345816e8c}, !- Handle
  {6b23e8e3-466d-4a01-b2b8-cbb777534df4}, !- Name
  {ea6f3201-1987-4830-9b97-ab2ec936d11f}, !- Source Object
  12,                                     !- Outlet Port
  {20572819-951a-4595-8b5d-babbca7acc0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df4fa4c1-b74e-47b8-a23a-5755c2b45f24}, !- Handle
  {0aa84acb-939f-4773-8f36-21eccfdcd5ac}, !- Name
  {20572819-951a-4595-8b5d-babbca7acc0f}, !- Source Object
  3,                                      !- Outlet Port
  {5423a67e-fb4c-44d7-88e7-32a9dfb2b693}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c157a69f-5b9c-4558-9b27-b677edab0e57}, !- Handle
  {56624be9-ce5c-4f90-aee3-07c873bf210a}, !- Name
  {a415b54b-749f-4498-a592-438711169b98}, !- Source Object
  3,                                      !- Outlet Port
  {80a6c19b-b975-468b-ad13-8e4060f6d52c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b27e3d20-fea6-432b-8eca-78028d37ef18}, !- Handle
  {60103c94-15f5-46c3-ae3f-6bdefdb81d00}, !- Name
  {80a6c19b-b975-468b-ad13-8e4060f6d52c}, !- Source Object
  4,                                      !- Outlet Port
  {b40b68c5-8c7e-4d68-ae3f-37c43c496fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3d529603-08fb-4d28-8f0b-75083b019381}, !- Handle
  Coil Heating Water Baseboard 37,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {81f0fe3d-5952-4ecf-8e47-1e362dca326a}, !- Water Inlet Node Name
  {ceb37b4d-98a9-4f68-b3c6-62f5cbfe8df3}; !- Water Outlet Node Name

OS:Node,
  {168967a8-a4db-43e6-ba80-ad9913027814}, !- Handle
  Node 547,                               !- Name
  {343852aa-1990-4d99-9f9d-13849a64c2cb}, !- Inlet Port
  {81f0fe3d-5952-4ecf-8e47-1e362dca326a}; !- Outlet Port

OS:Connection,
  {343852aa-1990-4d99-9f9d-13849a64c2cb}, !- Handle
  {d30e9022-0285-4757-867f-a6ac88c27266}, !- Name
  {e1b4442e-52b1-4d7d-ba5f-6d9c9837e3fa}, !- Source Object
  39,                                     !- Outlet Port
  {168967a8-a4db-43e6-ba80-ad9913027814}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab2129df-cd89-422d-9ead-27a8c764f74c}, !- Handle
  Node 548,                               !- Name
  {ceb37b4d-98a9-4f68-b3c6-62f5cbfe8df3}, !- Inlet Port
  {6efd1385-1954-46dd-983d-d797298f559c}; !- Outlet Port

OS:Connection,
  {81f0fe3d-5952-4ecf-8e47-1e362dca326a}, !- Handle
  {82c91805-6159-475d-8b93-446190ae91f6}, !- Name
  {168967a8-a4db-43e6-ba80-ad9913027814}, !- Source Object
  3,                                      !- Outlet Port
  {3d529603-08fb-4d28-8f0b-75083b019381}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ceb37b4d-98a9-4f68-b3c6-62f5cbfe8df3}, !- Handle
  {ff2346e7-08db-45af-a53e-38c537540a6f}, !- Name
  {3d529603-08fb-4d28-8f0b-75083b019381}, !- Source Object
  10,                                     !- Outlet Port
  {ab2129df-cd89-422d-9ead-27a8c764f74c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6efd1385-1954-46dd-983d-d797298f559c}, !- Handle
  {4b6d9b7b-6139-4488-bc55-1b24bc6ada3e}, !- Name
  {ab2129df-cd89-422d-9ead-27a8c764f74c}, !- Source Object
  3,                                      !- Outlet Port
  {3dd0815f-29e3-4ef4-aa61-572bac4882a4}, !- Target Object
  39;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {55ec6711-45a7-446e-b708-5b7b2b584d2e}, !- Handle
  Zone HVAC Baseboard Convective Water 37, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {3d529603-08fb-4d28-8f0b-75083b019381}; !- Heating Coil Name

OS:AirLoopHVAC,
  {90e27b2d-b731-4c0d-a800-c1e456b9faf6}, !- Handle
  Sp-PatRoom8_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule
  {292349bf-f80f-41c8-8659-2a5db75e5326}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cadadf0f-5f2b-4c92-93da-95b4c80288f1}, !- Supply Side Inlet Node Name
  {590e537c-5e09-4aef-b27b-e633a5954035}, !- Demand Side Outlet Node Name
  {f480042a-eb47-476c-a70e-1b342032b87a}, !- Demand Side Inlet Node A
  {b737a022-8f36-4f6f-9c3d-6b7962b586ac}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fdcb6398-fcf3-4678-9c03-59b780591aea}, !- Demand Mixer Name
  {f85db001-7839-4008-9b7e-daa448e345fc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c6a2b6d5-4bc0-4ce6-89b0-15976004733c}, !- Handle
  Node 549,                               !- Name
  {cadadf0f-5f2b-4c92-93da-95b4c80288f1}, !- Inlet Port
  {4e354ca7-6b60-444d-b3f2-8a84a1fff6e8}; !- Outlet Port

OS:Node,
  {bcc7b839-bac2-4aac-ac72-1d0f15e4dc27}, !- Handle
  Node 550,                               !- Name
  {e487da05-55f0-4973-86d3-84882af10564}, !- Inlet Port
  {b737a022-8f36-4f6f-9c3d-6b7962b586ac}; !- Outlet Port

OS:Connection,
  {cadadf0f-5f2b-4c92-93da-95b4c80288f1}, !- Handle
  {a6582245-087b-46e9-b709-308d6b9ce58f}, !- Name
  {90e27b2d-b731-4c0d-a800-c1e456b9faf6}, !- Source Object
  8,                                      !- Outlet Port
  {c6a2b6d5-4bc0-4ce6-89b0-15976004733c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b737a022-8f36-4f6f-9c3d-6b7962b586ac}, !- Handle
  {b72b4a66-1d9f-4a28-aa92-9bbab3cee930}, !- Name
  {bcc7b839-bac2-4aac-ac72-1d0f15e4dc27}, !- Source Object
  3,                                      !- Outlet Port
  {90e27b2d-b731-4c0d-a800-c1e456b9faf6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {93999f67-9246-43f7-9ca6-7a6f31814bc9}, !- Handle
  Node 551,                               !- Name
  {f480042a-eb47-476c-a70e-1b342032b87a}, !- Inlet Port
  {2b7a1d0b-64c4-4993-8858-2e8814f263d7}; !- Outlet Port

OS:Node,
  {3932a3f0-56d6-44f1-ab99-fffbccc51b70}, !- Handle
  Node 552,                               !- Name
  {3aae47eb-346d-4587-a220-904c6f6d574f}, !- Inlet Port
  {590e537c-5e09-4aef-b27b-e633a5954035}; !- Outlet Port

OS:Node,
  {0ed566da-2788-4bd6-ab37-d04fb16ff704}, !- Handle
  Node 553,                               !- Name
  {3760c05a-be9e-430c-8b21-2751eacfe38f}, !- Inlet Port
  {d7507cc9-3a48-4b31-88a1-440844f7bf2d}; !- Outlet Port

OS:Connection,
  {f480042a-eb47-476c-a70e-1b342032b87a}, !- Handle
  {d4e6f9c6-db7f-4a0e-946e-9f3fe70316f8}, !- Name
  {90e27b2d-b731-4c0d-a800-c1e456b9faf6}, !- Source Object
  10,                                     !- Outlet Port
  {93999f67-9246-43f7-9ca6-7a6f31814bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {590e537c-5e09-4aef-b27b-e633a5954035}, !- Handle
  {1729ea7a-15d9-4e6b-bdf8-fff90c784b47}, !- Name
  {3932a3f0-56d6-44f1-ab99-fffbccc51b70}, !- Source Object
  3,                                      !- Outlet Port
  {90e27b2d-b731-4c0d-a800-c1e456b9faf6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f85db001-7839-4008-9b7e-daa448e345fc}, !- Handle
  Air Loop HVAC Zone Splitter 38,         !- Name
  {2b7a1d0b-64c4-4993-8858-2e8814f263d7}, !- Inlet Node Name
  {1eafed41-571d-4405-9f71-c555554fd206}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fdcb6398-fcf3-4678-9c03-59b780591aea}, !- Handle
  Air Loop HVAC Zone Mixer 38,            !- Name
  {3aae47eb-346d-4587-a220-904c6f6d574f}, !- Outlet Node Name
  {7e77d1b4-70bd-41b4-8407-c4d9781eb52f}; !- Inlet Node Name 1

OS:Connection,
  {2b7a1d0b-64c4-4993-8858-2e8814f263d7}, !- Handle
  {326ecdf0-e89f-4450-a2f4-8e38d6e12801}, !- Name
  {93999f67-9246-43f7-9ca6-7a6f31814bc9}, !- Source Object
  3,                                      !- Outlet Port
  {f85db001-7839-4008-9b7e-daa448e345fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aae47eb-346d-4587-a220-904c6f6d574f}, !- Handle
  {35995619-62ff-40bd-aca0-55267d51759d}, !- Name
  {fdcb6398-fcf3-4678-9c03-59b780591aea}, !- Source Object
  2,                                      !- Outlet Port
  {3932a3f0-56d6-44f1-ab99-fffbccc51b70}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {67149782-90a6-4fde-b5df-0f56e6d30fd9}, !- Handle
  {90e27b2d-b731-4c0d-a800-c1e456b9faf6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {292349bf-f80f-41c8-8659-2a5db75e5326}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37; !- Name

OS:Fan:ConstantVolume,
  {f19da9f8-4a11-49ca-865d-ba1f26543413}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {faca3a23-15ac-484e-83fb-dc1bccca39f4}, !- Air Inlet Node Name
  {e487da05-55f0-4973-86d3-84882af10564}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {28faa1df-d1d0-419e-bdeb-a743bbd65502}, !- Handle
  Coil Heating Gas 38,                    !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {66e2adc4-e489-472d-8059-660cd7be17ba}, !- Air Inlet Node Name
  {25bd29e6-2413-449d-a120-0e8244879351}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {837e4e93-4a4b-4b20-b940-958773e840e4}, !- Handle
  Coil Cooling DX Single Speed 38 11kBtu/hr 14.0SEER, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9ca618be-1263-43cb-8039-cac7d7448029}, !- Air Inlet Node Name
  {e62efab5-076e-42a7-a45d-86d43b6dc09e}, !- Air Outlet Node Name
  {d18ce71e-8953-4b19-88bf-b052eb0e9b0f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {83e11424-5fdf-46c1-8bf2-2c62c98b73ce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ca5e4da5-5e78-412f-b8b9-345f187caa7d}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea9844a7-f906-40ad-ae8b-32a58fc00cae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1f49f905-efa3-4075-96dc-b5e63e9538f0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {01cd397f-da89-41a1-9c43-5b5e1f650366}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3308e2ab-b2ba-4263-b3e6-46c59a1ca5be}, !- Handle
  Curve Quadratic 112,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8cfa6eac-f726-4fc7-b11d-58731825c4e7}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ed8d874b-7681-47eb-9be2-289a4ab9b5d3}, !- Handle
  Curve Quadratic 113,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {317502bd-6023-4476-a20f-87d78f6e91c8}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {6a126b5f-084c-4b15-9f72-2fac62ae8791}, !- Handle
  Controller Outdoor Air 38,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d1b5edb5-d371-4360-ab1f-968fae2f0238}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d1b5edb5-d371-4360-ab1f-968fae2f0238}, !- Handle
  Controller Mechanical Ventilation 38,   !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d9c9e6d0-47f4-433a-90ac-d923b4a9fee4}, !- Handle
  Air Loop HVAC Outdoor Air System 38,    !- Name
  {6a126b5f-084c-4b15-9f72-2fac62ae8791}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d4e253f4-d666-4d4b-86d0-89b829e83dc3}, !- Mixed Air Node Name
  {7ffd1a4f-20ac-4b13-a6e7-682d0f72093d}, !- Outdoor Air Stream Node Name
  {a707bd87-0506-4c26-a84f-83963a91a56b}, !- Relief Air Stream Node Name
  {4e354ca7-6b60-444d-b3f2-8a84a1fff6e8}; !- Return Air Stream Node Name

OS:Node,
  {cf6fe780-f945-4bc3-a766-eaecd0841ac1}, !- Handle
  Node 554,                               !- Name
  ,                                       !- Inlet Port
  {7ffd1a4f-20ac-4b13-a6e7-682d0f72093d}; !- Outlet Port

OS:Connection,
  {7ffd1a4f-20ac-4b13-a6e7-682d0f72093d}, !- Handle
  {5a7c105b-2a16-4a58-9559-cdb82497683a}, !- Name
  {cf6fe780-f945-4bc3-a766-eaecd0841ac1}, !- Source Object
  3,                                      !- Outlet Port
  {d9c9e6d0-47f4-433a-90ac-d923b4a9fee4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4d4434a7-fb82-4238-ba30-cc927dfa4ef8}, !- Handle
  Node 555,                               !- Name
  {a707bd87-0506-4c26-a84f-83963a91a56b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a707bd87-0506-4c26-a84f-83963a91a56b}, !- Handle
  {3e82225d-9776-4434-9cd8-ac2865797ab6}, !- Name
  {d9c9e6d0-47f4-433a-90ac-d923b4a9fee4}, !- Source Object
  7,                                      !- Outlet Port
  {4d4434a7-fb82-4238-ba30-cc927dfa4ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e487da05-55f0-4973-86d3-84882af10564}, !- Handle
  {ab3b5640-2c71-43f5-85b3-5e1bb389effc}, !- Name
  {f19da9f8-4a11-49ca-865d-ba1f26543413}, !- Source Object
  9,                                      !- Outlet Port
  {bcc7b839-bac2-4aac-ac72-1d0f15e4dc27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06d575bd-34dd-4ad0-bdc3-73c9f6114904}, !- Handle
  Node 556,                               !- Name
  {25bd29e6-2413-449d-a120-0e8244879351}, !- Inlet Port
  {faca3a23-15ac-484e-83fb-dc1bccca39f4}; !- Outlet Port

OS:Connection,
  {25bd29e6-2413-449d-a120-0e8244879351}, !- Handle
  {c95b74a2-8f46-4956-8b15-5c601d6185fb}, !- Name
  {28faa1df-d1d0-419e-bdeb-a743bbd65502}, !- Source Object
  6,                                      !- Outlet Port
  {06d575bd-34dd-4ad0-bdc3-73c9f6114904}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faca3a23-15ac-484e-83fb-dc1bccca39f4}, !- Handle
  {0c6f54d6-c989-4ac5-8cdf-37013c53f987}, !- Name
  {06d575bd-34dd-4ad0-bdc3-73c9f6114904}, !- Source Object
  3,                                      !- Outlet Port
  {f19da9f8-4a11-49ca-865d-ba1f26543413}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d7195bba-2fa7-4c09-8ae5-98f8c3907297}, !- Handle
  Node 557,                               !- Name
  {e62efab5-076e-42a7-a45d-86d43b6dc09e}, !- Inlet Port
  {66e2adc4-e489-472d-8059-660cd7be17ba}; !- Outlet Port

OS:Connection,
  {e62efab5-076e-42a7-a45d-86d43b6dc09e}, !- Handle
  {2e10d933-36ee-4d83-84c1-d67b8386c920}, !- Name
  {837e4e93-4a4b-4b20-b940-958773e840e4}, !- Source Object
  9,                                      !- Outlet Port
  {d7195bba-2fa7-4c09-8ae5-98f8c3907297}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66e2adc4-e489-472d-8059-660cd7be17ba}, !- Handle
  {76c29460-9efc-4233-a4ec-8af6767dbab8}, !- Name
  {d7195bba-2fa7-4c09-8ae5-98f8c3907297}, !- Source Object
  3,                                      !- Outlet Port
  {28faa1df-d1d0-419e-bdeb-a743bbd65502}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1449e2bb-e35e-4732-9142-5390605f2818}, !- Handle
  Node 558,                               !- Name
  {d4e253f4-d666-4d4b-86d0-89b829e83dc3}, !- Inlet Port
  {9ca618be-1263-43cb-8039-cac7d7448029}; !- Outlet Port

OS:Connection,
  {4e354ca7-6b60-444d-b3f2-8a84a1fff6e8}, !- Handle
  {4cb0ef7e-7682-4a68-9194-aad99c3c778e}, !- Name
  {c6a2b6d5-4bc0-4ce6-89b0-15976004733c}, !- Source Object
  3,                                      !- Outlet Port
  {d9c9e6d0-47f4-433a-90ac-d923b4a9fee4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d4e253f4-d666-4d4b-86d0-89b829e83dc3}, !- Handle
  {eeb874b6-27a3-45d5-a560-15687c7f9a9a}, !- Name
  {d9c9e6d0-47f4-433a-90ac-d923b4a9fee4}, !- Source Object
  5,                                      !- Outlet Port
  {1449e2bb-e35e-4732-9142-5390605f2818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ca618be-1263-43cb-8039-cac7d7448029}, !- Handle
  {a3768092-5052-4e51-b6f2-59dd2bf04b7c}, !- Name
  {1449e2bb-e35e-4732-9142-5390605f2818}, !- Source Object
  3,                                      !- Outlet Port
  {837e4e93-4a4b-4b20-b940-958773e840e4}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a3188d5e-2da9-45dd-bc6b-cc0bd4d0ee36}, !- Handle
  Setpoint Manager Single Zone Reheat 38, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {faa457ca-c368-462e-a91a-e85ddd5c380b}, !- Control Zone Name
  {bcc7b839-bac2-4aac-ac72-1d0f15e4dc27}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b810e01e-e4e2-412a-ab34-c40f0cfe929a}, !- Handle
  Air Terminal Single Duct Uncontrolled 38, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {1eafed41-571d-4405-9f71-c555554fd206}, !- Inlet Air Node Name
  {3760c05a-be9e-430c-8b21-2751eacfe38f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c33c26f0-b833-43a9-9b84-4fd09c899508}, !- Handle
  Node 559,                               !- Name
  {b2050001-c58d-46bf-8422-93e040564b9c}, !- Inlet Port
  {7e77d1b4-70bd-41b4-8407-c4d9781eb52f}; !- Outlet Port

OS:Connection,
  {d7507cc9-3a48-4b31-88a1-440844f7bf2d}, !- Handle
  {18b64606-235c-4a3c-8006-d8441eca6a9d}, !- Name
  {0ed566da-2788-4bd6-ab37-d04fb16ff704}, !- Source Object
  3,                                      !- Outlet Port
  {321e6f40-458a-4c8a-a438-ce67d3f6c09c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2050001-c58d-46bf-8422-93e040564b9c}, !- Handle
  {fe2b8dab-123b-411f-a9d4-677d9c585b08}, !- Name
  {faa457ca-c368-462e-a91a-e85ddd5c380b}, !- Source Object
  12,                                     !- Outlet Port
  {c33c26f0-b833-43a9-9b84-4fd09c899508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e77d1b4-70bd-41b4-8407-c4d9781eb52f}, !- Handle
  {8065ac18-eacc-4c68-b23b-84b65bf517bb}, !- Name
  {c33c26f0-b833-43a9-9b84-4fd09c899508}, !- Source Object
  3,                                      !- Outlet Port
  {fdcb6398-fcf3-4678-9c03-59b780591aea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1eafed41-571d-4405-9f71-c555554fd206}, !- Handle
  {672fbc63-68ca-4fb4-a37e-f96be06faa4c}, !- Name
  {f85db001-7839-4008-9b7e-daa448e345fc}, !- Source Object
  3,                                      !- Outlet Port
  {b810e01e-e4e2-412a-ab34-c40f0cfe929a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3760c05a-be9e-430c-8b21-2751eacfe38f}, !- Handle
  {cbacba7d-7644-4428-96c4-06142fc162c3}, !- Name
  {b810e01e-e4e2-412a-ab34-c40f0cfe929a}, !- Source Object
  4,                                      !- Outlet Port
  {0ed566da-2788-4bd6-ab37-d04fb16ff704}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {54cde82a-a8b0-43f5-b95c-aea2b09c6c85}, !- Handle
  Coil Heating Water Baseboard 38,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {13506574-9095-4f16-aba9-aa0bb7d38ba3}, !- Water Inlet Node Name
  {ebcf6c7f-c217-4096-bc82-18b452e9b251}; !- Water Outlet Node Name

OS:Node,
  {de0b240e-8b9a-45d5-bfcc-fb52f10ce494}, !- Handle
  Node 560,                               !- Name
  {57640a60-76ed-4db6-b43a-c20034b464dd}, !- Inlet Port
  {13506574-9095-4f16-aba9-aa0bb7d38ba3}; !- Outlet Port

OS:Connection,
  {57640a60-76ed-4db6-b43a-c20034b464dd}, !- Handle
  {c31be84b-e04a-45d1-b732-468fdaa3a430}, !- Name
  {e1b4442e-52b1-4d7d-ba5f-6d9c9837e3fa}, !- Source Object
  40,                                     !- Outlet Port
  {de0b240e-8b9a-45d5-bfcc-fb52f10ce494}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbb644b3-4250-4d24-9e92-07a3f172ae7c}, !- Handle
  Node 561,                               !- Name
  {ebcf6c7f-c217-4096-bc82-18b452e9b251}, !- Inlet Port
  {53c78915-2abd-4230-9246-7742775c773b}; !- Outlet Port

OS:Connection,
  {13506574-9095-4f16-aba9-aa0bb7d38ba3}, !- Handle
  {cb0157da-847e-4745-8a7e-13ba4ec21e8e}, !- Name
  {de0b240e-8b9a-45d5-bfcc-fb52f10ce494}, !- Source Object
  3,                                      !- Outlet Port
  {54cde82a-a8b0-43f5-b95c-aea2b09c6c85}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ebcf6c7f-c217-4096-bc82-18b452e9b251}, !- Handle
  {908f155a-e432-491d-8ac0-fbd70fd0cef2}, !- Name
  {54cde82a-a8b0-43f5-b95c-aea2b09c6c85}, !- Source Object
  10,                                     !- Outlet Port
  {dbb644b3-4250-4d24-9e92-07a3f172ae7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53c78915-2abd-4230-9246-7742775c773b}, !- Handle
  {1196c1a8-d4e2-4588-b904-b444bf05ca69}, !- Name
  {dbb644b3-4250-4d24-9e92-07a3f172ae7c}, !- Source Object
  3,                                      !- Outlet Port
  {3dd0815f-29e3-4ef4-aa61-572bac4882a4}, !- Target Object
  40;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {76fb2c46-4bda-4177-b874-510778aa0701}, !- Handle
  Zone HVAC Baseboard Convective Water 38, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {54cde82a-a8b0-43f5-b95c-aea2b09c6c85}; !- Heating Coil Name

OS:AirLoopHVAC,
  {c3ca7176-ee63-4802-9be5-246fd9239e34}, !- Handle
  Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-east ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {a32d5cfd-c89c-4387-95b0-f1eba613ecfb}, !- Availability Schedule
  {54c7953d-3f6b-4d9c-9208-06abcb818edd}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {41512c16-f549-4e98-b117-2bc66ae14a24}, !- Supply Side Inlet Node Name
  {9fcdd82b-eb44-417e-9f20-19eca3e37cf2}, !- Demand Side Outlet Node Name
  {f387babe-34ff-490d-85a6-9607e885a2be}, !- Demand Side Inlet Node A
  {30c10c76-9eaf-4e51-8a9a-a913c95a3df5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {169b9f9b-767f-48e8-a676-97a3c11fd162}, !- Demand Mixer Name
  {585e9bf9-9784-45dd-a90c-10524f36363b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1a9240ab-9479-409a-a12e-38a56f158f5f}, !- Handle
  Node 562,                               !- Name
  {41512c16-f549-4e98-b117-2bc66ae14a24}, !- Inlet Port
  {2b29c1b1-ff1b-4a6e-ae84-7853acc438cd}; !- Outlet Port

OS:Node,
  {de7feaf7-ed82-47e0-8b6c-d3e7c7611ba1}, !- Handle
  Node 563,                               !- Name
  {3b5a18fb-a355-4597-a446-71b915d52333}, !- Inlet Port
  {30c10c76-9eaf-4e51-8a9a-a913c95a3df5}; !- Outlet Port

OS:Connection,
  {41512c16-f549-4e98-b117-2bc66ae14a24}, !- Handle
  {122b777d-b73f-493d-b501-87dbe2ec7b0f}, !- Name
  {c3ca7176-ee63-4802-9be5-246fd9239e34}, !- Source Object
  8,                                      !- Outlet Port
  {1a9240ab-9479-409a-a12e-38a56f158f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30c10c76-9eaf-4e51-8a9a-a913c95a3df5}, !- Handle
  {573f9c62-f559-4314-a05c-565bffe3f436}, !- Name
  {de7feaf7-ed82-47e0-8b6c-d3e7c7611ba1}, !- Source Object
  3,                                      !- Outlet Port
  {c3ca7176-ee63-4802-9be5-246fd9239e34}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {aadd6afe-7ec4-473f-838b-6bd6826b11be}, !- Handle
  Node 564,                               !- Name
  {f387babe-34ff-490d-85a6-9607e885a2be}, !- Inlet Port
  {a6e6d970-cc83-4354-add8-f470faa9c0c6}; !- Outlet Port

OS:Node,
  {fdcc1866-cae0-419b-85d9-3c88bb1edf8b}, !- Handle
  Node 565,                               !- Name
  {ed285046-5bef-4780-97c8-3dd1f34e0b7c}, !- Inlet Port
  {9fcdd82b-eb44-417e-9f20-19eca3e37cf2}; !- Outlet Port

OS:Node,
  {e07b8746-c9ac-4c15-8faf-c54c18397ad4}, !- Handle
  Node 566,                               !- Name
  {a7578cd4-b0df-4e59-8b12-79ee3264236a}, !- Inlet Port
  {a6f8b655-f8ee-4a03-be4d-79eb91623380}; !- Outlet Port

OS:Connection,
  {f387babe-34ff-490d-85a6-9607e885a2be}, !- Handle
  {b6c7bd69-f569-4f29-96b1-ce38d0ba4ed7}, !- Name
  {c3ca7176-ee63-4802-9be5-246fd9239e34}, !- Source Object
  10,                                     !- Outlet Port
  {aadd6afe-7ec4-473f-838b-6bd6826b11be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fcdd82b-eb44-417e-9f20-19eca3e37cf2}, !- Handle
  {dc871e04-630a-404d-9086-556399e2ca21}, !- Name
  {fdcc1866-cae0-419b-85d9-3c88bb1edf8b}, !- Source Object
  3,                                      !- Outlet Port
  {c3ca7176-ee63-4802-9be5-246fd9239e34}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {585e9bf9-9784-45dd-a90c-10524f36363b}, !- Handle
  Air Loop HVAC Zone Splitter 39,         !- Name
  {a6e6d970-cc83-4354-add8-f470faa9c0c6}, !- Inlet Node Name
  {24d64140-24ea-4940-b76e-0f5bf39bda07}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {169b9f9b-767f-48e8-a676-97a3c11fd162}, !- Handle
  Air Loop HVAC Zone Mixer 39,            !- Name
  {ed285046-5bef-4780-97c8-3dd1f34e0b7c}, !- Outlet Node Name
  {b2b08c7f-d126-42b9-94a8-798a4ef297c8}; !- Inlet Node Name 1

OS:Connection,
  {a6e6d970-cc83-4354-add8-f470faa9c0c6}, !- Handle
  {1df57c8f-3abb-45a7-8e1e-5c8b2c9a2484}, !- Name
  {aadd6afe-7ec4-473f-838b-6bd6826b11be}, !- Source Object
  3,                                      !- Outlet Port
  {585e9bf9-9784-45dd-a90c-10524f36363b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed285046-5bef-4780-97c8-3dd1f34e0b7c}, !- Handle
  {b256db88-1e22-4ede-8ab4-4a099fd6986d}, !- Name
  {169b9f9b-767f-48e8-a676-97a3c11fd162}, !- Source Object
  2,                                      !- Outlet Port
  {fdcc1866-cae0-419b-85d9-3c88bb1edf8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {48257245-0377-4dd8-b383-af0db7ea3174}, !- Handle
  {c3ca7176-ee63-4802-9be5-246fd9239e34}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {54c7953d-3f6b-4d9c-9208-06abcb818edd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 38, !- Name
  {5e4e0448-bed8-44d1-9c3e-30d12119f267}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {69333f6c-ffc3-485f-a99d-ea22a6cfe182}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e5a0d42a-7249-4e44-817f-b0c6d58e76f0}, !- Air Inlet Node Name
  {3b5a18fb-a355-4597-a446-71b915d52333}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {06532da8-431a-4f26-bbf2-5ff87b3065e1}, !- Handle
  Coil Heating Gas 39,                    !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {eb227f77-f865-4a84-98e9-12936c7c63cc}, !- Air Inlet Node Name
  {7318baaa-9ae1-4a1d-8392-fdf903cd28d9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {32134303-bdb9-4228-a4c0-6f13a1e5ec8a}, !- Handle
  Coil Cooling DX Single Speed 39 118kBtu/hr 9.7EER, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.3683904155053,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fbce2f5a-c393-4080-861e-c65c7520028a}, !- Air Inlet Node Name
  {96b81e1d-8f94-413b-9955-e2140a71f18c}, !- Air Outlet Node Name
  {d18ce71e-8953-4b19-88bf-b052eb0e9b0f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {83e11424-5fdf-46c1-8bf2-2c62c98b73ce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ca5e4da5-5e78-412f-b8b9-345f187caa7d}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea9844a7-f906-40ad-ae8b-32a58fc00cae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1f49f905-efa3-4075-96dc-b5e63e9538f0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {610eb2ad-58fe-48ad-ac1f-715eb45058fc}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d1d4727-dd1e-478c-8dcf-a25bb47a7a9d}, !- Handle
  Curve Quadratic 115,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3251684c-7f20-4c5f-96f5-a7f8aeed44c5}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c1bcc31f-ca04-48b1-aa8e-e08267701597}, !- Handle
  Curve Quadratic 116,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fb70e8ae-356c-419c-83fe-3ba93b12d87f}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {fbc62cb1-6984-4ab5-9346-b40f1d4d7c8b}, !- Handle
  Controller Outdoor Air 39,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a32d5cfd-c89c-4387-95b0-f1eba613ecfb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b51a66df-3723-47b4-8548-e60653dcc359}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b51a66df-3723-47b4-8548-e60653dcc359}, !- Handle
  Controller Mechanical Ventilation 39,   !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d72ecc7a-bf3b-4520-bb70-786021890c3a}, !- Handle
  Air Loop HVAC Outdoor Air System 39,    !- Name
  {fbc62cb1-6984-4ab5-9346-b40f1d4d7c8b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4a9265d7-06e3-4e8e-931c-6ad202ef8fcf}, !- Mixed Air Node Name
  {a55dc772-1687-44e4-acf5-41ef8241e10b}, !- Outdoor Air Stream Node Name
  {f0cc3792-8f0e-4e91-b4df-7da261e9e42e}, !- Relief Air Stream Node Name
  {2b29c1b1-ff1b-4a6e-ae84-7853acc438cd}; !- Return Air Stream Node Name

OS:Node,
  {9c4951ee-5d9e-497e-861a-009216e678b6}, !- Handle
  Node 567,                               !- Name
  ,                                       !- Inlet Port
  {a55dc772-1687-44e4-acf5-41ef8241e10b}; !- Outlet Port

OS:Connection,
  {a55dc772-1687-44e4-acf5-41ef8241e10b}, !- Handle
  {19b68a07-4ddb-4813-8003-70d9eabc2520}, !- Name
  {9c4951ee-5d9e-497e-861a-009216e678b6}, !- Source Object
  3,                                      !- Outlet Port
  {d72ecc7a-bf3b-4520-bb70-786021890c3a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bc6f90bf-9a2e-428a-a6ee-39b25c787e02}, !- Handle
  Node 568,                               !- Name
  {f0cc3792-8f0e-4e91-b4df-7da261e9e42e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0cc3792-8f0e-4e91-b4df-7da261e9e42e}, !- Handle
  {381a6b26-9ab8-46ea-a7df-95a2efa823d3}, !- Name
  {d72ecc7a-bf3b-4520-bb70-786021890c3a}, !- Source Object
  7,                                      !- Outlet Port
  {bc6f90bf-9a2e-428a-a6ee-39b25c787e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b5a18fb-a355-4597-a446-71b915d52333}, !- Handle
  {554e06f0-0da0-4b12-93b0-770b0368066a}, !- Name
  {69333f6c-ffc3-485f-a99d-ea22a6cfe182}, !- Source Object
  9,                                      !- Outlet Port
  {de7feaf7-ed82-47e0-8b6c-d3e7c7611ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94a52ad1-edb4-4835-8530-b340a008fc40}, !- Handle
  Node 569,                               !- Name
  {7318baaa-9ae1-4a1d-8392-fdf903cd28d9}, !- Inlet Port
  {e5a0d42a-7249-4e44-817f-b0c6d58e76f0}; !- Outlet Port

OS:Connection,
  {7318baaa-9ae1-4a1d-8392-fdf903cd28d9}, !- Handle
  {1491a70b-79f6-4bc9-b8f5-a5681ef904ad}, !- Name
  {06532da8-431a-4f26-bbf2-5ff87b3065e1}, !- Source Object
  6,                                      !- Outlet Port
  {94a52ad1-edb4-4835-8530-b340a008fc40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5a0d42a-7249-4e44-817f-b0c6d58e76f0}, !- Handle
  {5bcbc6db-5d50-4456-9844-750d845b386e}, !- Name
  {94a52ad1-edb4-4835-8530-b340a008fc40}, !- Source Object
  3,                                      !- Outlet Port
  {69333f6c-ffc3-485f-a99d-ea22a6cfe182}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c28732b4-ef8f-42fe-89ff-dadc4051ca30}, !- Handle
  Node 570,                               !- Name
  {96b81e1d-8f94-413b-9955-e2140a71f18c}, !- Inlet Port
  {eb227f77-f865-4a84-98e9-12936c7c63cc}; !- Outlet Port

OS:Connection,
  {96b81e1d-8f94-413b-9955-e2140a71f18c}, !- Handle
  {b86cca95-4283-47c9-ad01-588d0a3b0f5a}, !- Name
  {32134303-bdb9-4228-a4c0-6f13a1e5ec8a}, !- Source Object
  9,                                      !- Outlet Port
  {c28732b4-ef8f-42fe-89ff-dadc4051ca30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb227f77-f865-4a84-98e9-12936c7c63cc}, !- Handle
  {9eac4a06-b78b-438e-97f9-1f444895aec8}, !- Name
  {c28732b4-ef8f-42fe-89ff-dadc4051ca30}, !- Source Object
  3,                                      !- Outlet Port
  {06532da8-431a-4f26-bbf2-5ff87b3065e1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1cb2e728-503b-4070-98d3-4dd0dd07df01}, !- Handle
  Node 571,                               !- Name
  {4a9265d7-06e3-4e8e-931c-6ad202ef8fcf}, !- Inlet Port
  {fbce2f5a-c393-4080-861e-c65c7520028a}; !- Outlet Port

OS:Connection,
  {2b29c1b1-ff1b-4a6e-ae84-7853acc438cd}, !- Handle
  {d883fd7f-5482-42a1-b1c6-6a475adb4fac}, !- Name
  {1a9240ab-9479-409a-a12e-38a56f158f5f}, !- Source Object
  3,                                      !- Outlet Port
  {d72ecc7a-bf3b-4520-bb70-786021890c3a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4a9265d7-06e3-4e8e-931c-6ad202ef8fcf}, !- Handle
  {ed3bd915-0f6a-40cf-8a8a-7957981eaf81}, !- Name
  {d72ecc7a-bf3b-4520-bb70-786021890c3a}, !- Source Object
  5,                                      !- Outlet Port
  {1cb2e728-503b-4070-98d3-4dd0dd07df01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbce2f5a-c393-4080-861e-c65c7520028a}, !- Handle
  {2d418293-f2f6-4746-99d2-1308f25fbf05}, !- Name
  {1cb2e728-503b-4070-98d3-4dd0dd07df01}, !- Source Object
  3,                                      !- Outlet Port
  {32134303-bdb9-4228-a4c0-6f13a1e5ec8a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {aac49248-fc9a-4ae3-9a1e-d6d2d634c96e}, !- Handle
  Setpoint Manager Single Zone Reheat 39, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {02cba691-c230-42dd-99db-b39578e1b4ec}, !- Control Zone Name
  {de7feaf7-ed82-47e0-8b6c-d3e7c7611ba1}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c3c13144-3728-4ffb-b2b0-c29e57d28ae1}, !- Handle
  Air Terminal Single Duct Uncontrolled 39, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {24d64140-24ea-4940-b76e-0f5bf39bda07}, !- Inlet Air Node Name
  {a7578cd4-b0df-4e59-8b12-79ee3264236a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d2acee8e-a919-4241-aae0-a54f49382a36}, !- Handle
  Node 572,                               !- Name
  {59139b6c-b595-4bed-aeb5-f6f8f2ec6d18}, !- Inlet Port
  {b2b08c7f-d126-42b9-94a8-798a4ef297c8}; !- Outlet Port

OS:Connection,
  {a6f8b655-f8ee-4a03-be4d-79eb91623380}, !- Handle
  {cc5f8259-1bb3-4984-bd3e-40c61663399b}, !- Name
  {e07b8746-c9ac-4c15-8faf-c54c18397ad4}, !- Source Object
  3,                                      !- Outlet Port
  {be594629-e41f-4cc7-9e15-e9e7fbabb23d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59139b6c-b595-4bed-aeb5-f6f8f2ec6d18}, !- Handle
  {dea7dfd9-d8c3-45d7-8c21-5074b6fed8eb}, !- Name
  {02cba691-c230-42dd-99db-b39578e1b4ec}, !- Source Object
  12,                                     !- Outlet Port
  {d2acee8e-a919-4241-aae0-a54f49382a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2b08c7f-d126-42b9-94a8-798a4ef297c8}, !- Handle
  {7119a3f6-1428-4e23-a7ca-171815921ef6}, !- Name
  {d2acee8e-a919-4241-aae0-a54f49382a36}, !- Source Object
  3,                                      !- Outlet Port
  {169b9f9b-767f-48e8-a676-97a3c11fd162}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24d64140-24ea-4940-b76e-0f5bf39bda07}, !- Handle
  {2a17b5af-ecd1-4e20-a587-df7655825920}, !- Name
  {585e9bf9-9784-45dd-a90c-10524f36363b}, !- Source Object
  3,                                      !- Outlet Port
  {c3c13144-3728-4ffb-b2b0-c29e57d28ae1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7578cd4-b0df-4e59-8b12-79ee3264236a}, !- Handle
  {899a2461-dad8-469c-8323-97f6edf10bd4}, !- Name
  {c3c13144-3728-4ffb-b2b0-c29e57d28ae1}, !- Source Object
  4,                                      !- Outlet Port
  {e07b8746-c9ac-4c15-8faf-c54c18397ad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b54deadd-d63e-4e1c-83fd-ee78897d7b20}, !- Handle
  Coil Heating Water Baseboard 39,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {30b4a8be-6187-4881-b538-5bba83c6cdba}, !- Water Inlet Node Name
  {dfa7c755-15fe-49c5-8df0-cd6a7f7da4bb}; !- Water Outlet Node Name

OS:Node,
  {f5ad375d-9e64-4e3c-809c-4d7c5d30a0fb}, !- Handle
  Node 573,                               !- Name
  {77c8dd5f-b2af-4c6f-8bac-0b9ff757b064}, !- Inlet Port
  {30b4a8be-6187-4881-b538-5bba83c6cdba}; !- Outlet Port

OS:Connection,
  {77c8dd5f-b2af-4c6f-8bac-0b9ff757b064}, !- Handle
  {11cc5789-5838-4d3a-9253-835837d77ec1}, !- Name
  {e1b4442e-52b1-4d7d-ba5f-6d9c9837e3fa}, !- Source Object
  41,                                     !- Outlet Port
  {f5ad375d-9e64-4e3c-809c-4d7c5d30a0fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b00ccf4d-3297-44db-823a-148c0526cac8}, !- Handle
  Node 574,                               !- Name
  {dfa7c755-15fe-49c5-8df0-cd6a7f7da4bb}, !- Inlet Port
  {210d3e0b-859e-424c-bf4f-e65da006699e}; !- Outlet Port

OS:Connection,
  {30b4a8be-6187-4881-b538-5bba83c6cdba}, !- Handle
  {f264e263-5cfc-4863-a0e6-38287e2c29ff}, !- Name
  {f5ad375d-9e64-4e3c-809c-4d7c5d30a0fb}, !- Source Object
  3,                                      !- Outlet Port
  {b54deadd-d63e-4e1c-83fd-ee78897d7b20}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dfa7c755-15fe-49c5-8df0-cd6a7f7da4bb}, !- Handle
  {94ee1814-67aa-4c4d-9ca1-41e391e4cc61}, !- Name
  {b54deadd-d63e-4e1c-83fd-ee78897d7b20}, !- Source Object
  10,                                     !- Outlet Port
  {b00ccf4d-3297-44db-823a-148c0526cac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {210d3e0b-859e-424c-bf4f-e65da006699e}, !- Handle
  {5fca3bbe-22bd-4f10-ba4d-59364ddeafb8}, !- Name
  {b00ccf4d-3297-44db-823a-148c0526cac8}, !- Source Object
  3,                                      !- Outlet Port
  {3dd0815f-29e3-4ef4-aa61-572bac4882a4}, !- Target Object
  41;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {582468c7-9593-4dfb-a43e-16b140d88206}, !- Handle
  Zone HVAC Baseboard Convective Water 39, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {b54deadd-d63e-4e1c-83fd-ee78897d7b20}; !- Heating Coil Name

OS:AirLoopHVAC,
  {6ad33b4a-e3f9-437d-b0dd-69a1dc00343c}, !- Handle
  Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-west ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {6ce48cc5-1733-482b-9988-4f8fe68d4e04}, !- Availability Schedule
  {726e5ef1-2b95-4a19-ae4a-8cc643754b70}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {604dfd44-6bb6-48af-8a22-cf6e602bfd41}, !- Supply Side Inlet Node Name
  {b515c2c2-091e-48b4-8f8c-3f5ccc8a71a6}, !- Demand Side Outlet Node Name
  {9144df60-b934-4018-be22-aebc5d454d6b}, !- Demand Side Inlet Node A
  {a358457e-24d0-43e7-a81c-3fd385670c9b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {275737b3-5aea-403b-8b1c-9b99d5638a6d}, !- Demand Mixer Name
  {cc0e45ab-8dcd-43fc-833d-c0709f2d210d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3fb9a324-fc73-484d-9f37-801965406fd3}, !- Handle
  Node 575,                               !- Name
  {604dfd44-6bb6-48af-8a22-cf6e602bfd41}, !- Inlet Port
  {4d12f5f4-9db2-47a2-aee6-5e7dc8d84dda}; !- Outlet Port

OS:Node,
  {de8a5b23-17ad-4330-b967-665af1066fce}, !- Handle
  Node 576,                               !- Name
  {68560a75-d241-4e2d-8b44-cfbda5a51b54}, !- Inlet Port
  {a358457e-24d0-43e7-a81c-3fd385670c9b}; !- Outlet Port

OS:Connection,
  {604dfd44-6bb6-48af-8a22-cf6e602bfd41}, !- Handle
  {69675024-5ae5-499a-8343-9c8b4ead1690}, !- Name
  {6ad33b4a-e3f9-437d-b0dd-69a1dc00343c}, !- Source Object
  8,                                      !- Outlet Port
  {3fb9a324-fc73-484d-9f37-801965406fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a358457e-24d0-43e7-a81c-3fd385670c9b}, !- Handle
  {a609bfd0-e9f5-48ca-ae45-736f3a5c533f}, !- Name
  {de8a5b23-17ad-4330-b967-665af1066fce}, !- Source Object
  3,                                      !- Outlet Port
  {6ad33b4a-e3f9-437d-b0dd-69a1dc00343c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1a214bff-198b-4628-ad28-40c29d303934}, !- Handle
  Node 577,                               !- Name
  {9144df60-b934-4018-be22-aebc5d454d6b}, !- Inlet Port
  {ccd0b1fb-baec-40e6-bf15-c7833bad7891}; !- Outlet Port

OS:Node,
  {f1db6f08-b8f6-4991-accd-5492b15c199f}, !- Handle
  Node 578,                               !- Name
  {d1856faa-b66e-41e4-8fd5-0c57f7bbd206}, !- Inlet Port
  {b515c2c2-091e-48b4-8f8c-3f5ccc8a71a6}; !- Outlet Port

OS:Node,
  {93bc18aa-b5c3-4296-8a76-3047fd40b949}, !- Handle
  Node 579,                               !- Name
  {fd31111f-1901-4eff-ad6b-e2a1e7ca5608}, !- Inlet Port
  {f78cf664-f6b8-4d3e-9192-db9037cba924}; !- Outlet Port

OS:Connection,
  {9144df60-b934-4018-be22-aebc5d454d6b}, !- Handle
  {8cedc92b-0a44-43d7-a9bf-117b29960578}, !- Name
  {6ad33b4a-e3f9-437d-b0dd-69a1dc00343c}, !- Source Object
  10,                                     !- Outlet Port
  {1a214bff-198b-4628-ad28-40c29d303934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b515c2c2-091e-48b4-8f8c-3f5ccc8a71a6}, !- Handle
  {589bece0-1b65-4403-a5ef-5fec2f555da8}, !- Name
  {f1db6f08-b8f6-4991-accd-5492b15c199f}, !- Source Object
  3,                                      !- Outlet Port
  {6ad33b4a-e3f9-437d-b0dd-69a1dc00343c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cc0e45ab-8dcd-43fc-833d-c0709f2d210d}, !- Handle
  Air Loop HVAC Zone Splitter 40,         !- Name
  {ccd0b1fb-baec-40e6-bf15-c7833bad7891}, !- Inlet Node Name
  {fc86e718-fc10-43e1-918d-4ff673ae273a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {275737b3-5aea-403b-8b1c-9b99d5638a6d}, !- Handle
  Air Loop HVAC Zone Mixer 40,            !- Name
  {d1856faa-b66e-41e4-8fd5-0c57f7bbd206}, !- Outlet Node Name
  {ed8db581-5a79-4191-a6b9-e9f5f357ed54}; !- Inlet Node Name 1

OS:Connection,
  {ccd0b1fb-baec-40e6-bf15-c7833bad7891}, !- Handle
  {492f6d2d-6dfa-4fd7-aa8f-c5afff3211ca}, !- Name
  {1a214bff-198b-4628-ad28-40c29d303934}, !- Source Object
  3,                                      !- Outlet Port
  {cc0e45ab-8dcd-43fc-833d-c0709f2d210d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1856faa-b66e-41e4-8fd5-0c57f7bbd206}, !- Handle
  {6b359b7e-d30d-41b4-acdb-3374e36a6d91}, !- Name
  {275737b3-5aea-403b-8b1c-9b99d5638a6d}, !- Source Object
  2,                                      !- Outlet Port
  {f1db6f08-b8f6-4991-accd-5492b15c199f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e639bcbf-da7a-4c56-b3c7-aff89a410535}, !- Handle
  {6ad33b4a-e3f9-437d-b0dd-69a1dc00343c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {726e5ef1-2b95-4a19-ae4a-8cc643754b70}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 39, !- Name
  {d5800a7a-0860-4843-9893-76956ba19798}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ff435a4a-e242-42e6-ad42-1483d79ab89a}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {716477ed-9427-494c-972d-8739858189da}, !- Air Inlet Node Name
  {68560a75-d241-4e2d-8b44-cfbda5a51b54}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {cb9f7351-505f-4c99-9f44-04efc19cbd03}, !- Handle
  Coil Heating Gas 40,                    !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {925a4bcd-4b3a-45b7-8e99-c6f86624f1d1}, !- Air Inlet Node Name
  {3ceb012b-e86f-4acf-b793-19a4b174ce12}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c0a1ecaa-79dc-436b-95ab-b4301bb60569}, !- Handle
  Coil Cooling DX Single Speed 40 125kBtu/hr 9.7EER, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.37350316095033,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {08102ef6-3b1b-46ac-ac2e-1ad98ba46960}, !- Air Inlet Node Name
  {de94aaa6-5243-4ace-a4a6-ab5296706f71}, !- Air Outlet Node Name
  {d18ce71e-8953-4b19-88bf-b052eb0e9b0f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {83e11424-5fdf-46c1-8bf2-2c62c98b73ce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ca5e4da5-5e78-412f-b8b9-345f187caa7d}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea9844a7-f906-40ad-ae8b-32a58fc00cae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1f49f905-efa3-4075-96dc-b5e63e9538f0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6eaabc4e-51d4-4fa9-a534-1c0abddcfae4}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6386e9ea-233d-4586-97bb-45d7a61eff97}, !- Handle
  Curve Quadratic 118,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {841b6f60-ee41-49b8-a6a1-7ff1d2684bde}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {17efb100-18b9-4351-985d-fbc6725ee732}, !- Handle
  Curve Quadratic 119,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d67b388a-2a61-41b7-99dd-ae58548abea0}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {48b352f7-be87-40b7-ab79-b783bbb85195}, !- Handle
  Controller Outdoor Air 40,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6ce48cc5-1733-482b-9988-4f8fe68d4e04}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {887ba975-b545-428d-b19c-9686ac1671dc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {887ba975-b545-428d-b19c-9686ac1671dc}, !- Handle
  Controller Mechanical Ventilation 40,   !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9a83de5d-b6e5-49fb-a410-2004a36a841b}, !- Handle
  Air Loop HVAC Outdoor Air System 40,    !- Name
  {48b352f7-be87-40b7-ab79-b783bbb85195}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7e7e22ce-5d5f-42d6-b9ec-f5e371d82689}, !- Mixed Air Node Name
  {14633aef-1549-4048-b006-5aa0baa0c210}, !- Outdoor Air Stream Node Name
  {029ac7ba-b61a-4758-910e-d1de1d3835f4}, !- Relief Air Stream Node Name
  {4d12f5f4-9db2-47a2-aee6-5e7dc8d84dda}; !- Return Air Stream Node Name

OS:Node,
  {5e259c11-d41b-4d82-b25f-dc6a81a5880f}, !- Handle
  Node 580,                               !- Name
  ,                                       !- Inlet Port
  {14633aef-1549-4048-b006-5aa0baa0c210}; !- Outlet Port

OS:Connection,
  {14633aef-1549-4048-b006-5aa0baa0c210}, !- Handle
  {5f9aeb45-3646-4cff-80c3-18e44ba0d34b}, !- Name
  {5e259c11-d41b-4d82-b25f-dc6a81a5880f}, !- Source Object
  3,                                      !- Outlet Port
  {9a83de5d-b6e5-49fb-a410-2004a36a841b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {08f991cd-438d-4853-9662-cd2d0404164e}, !- Handle
  Node 581,                               !- Name
  {029ac7ba-b61a-4758-910e-d1de1d3835f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {029ac7ba-b61a-4758-910e-d1de1d3835f4}, !- Handle
  {6ee6652a-1571-452e-a8ad-cdcd7d597ccc}, !- Name
  {9a83de5d-b6e5-49fb-a410-2004a36a841b}, !- Source Object
  7,                                      !- Outlet Port
  {08f991cd-438d-4853-9662-cd2d0404164e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68560a75-d241-4e2d-8b44-cfbda5a51b54}, !- Handle
  {0d388b25-be21-41a4-ba9b-3a081d4d01ba}, !- Name
  {ff435a4a-e242-42e6-ad42-1483d79ab89a}, !- Source Object
  9,                                      !- Outlet Port
  {de8a5b23-17ad-4330-b967-665af1066fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {669a0a58-3758-4916-a939-b154c0fb3d8d}, !- Handle
  Node 582,                               !- Name
  {3ceb012b-e86f-4acf-b793-19a4b174ce12}, !- Inlet Port
  {716477ed-9427-494c-972d-8739858189da}; !- Outlet Port

OS:Connection,
  {3ceb012b-e86f-4acf-b793-19a4b174ce12}, !- Handle
  {a8ca14fc-4f4f-4e0d-919f-9530736d29ca}, !- Name
  {cb9f7351-505f-4c99-9f44-04efc19cbd03}, !- Source Object
  6,                                      !- Outlet Port
  {669a0a58-3758-4916-a939-b154c0fb3d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {716477ed-9427-494c-972d-8739858189da}, !- Handle
  {1ba21f84-31c9-4186-97b7-e39351ef2a57}, !- Name
  {669a0a58-3758-4916-a939-b154c0fb3d8d}, !- Source Object
  3,                                      !- Outlet Port
  {ff435a4a-e242-42e6-ad42-1483d79ab89a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2068c64d-342d-4e82-977b-91bd0ab2c780}, !- Handle
  Node 583,                               !- Name
  {de94aaa6-5243-4ace-a4a6-ab5296706f71}, !- Inlet Port
  {925a4bcd-4b3a-45b7-8e99-c6f86624f1d1}; !- Outlet Port

OS:Connection,
  {de94aaa6-5243-4ace-a4a6-ab5296706f71}, !- Handle
  {c65db087-7c79-4f38-9f96-f2983891c901}, !- Name
  {c0a1ecaa-79dc-436b-95ab-b4301bb60569}, !- Source Object
  9,                                      !- Outlet Port
  {2068c64d-342d-4e82-977b-91bd0ab2c780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {925a4bcd-4b3a-45b7-8e99-c6f86624f1d1}, !- Handle
  {39607f8c-5fc1-4b88-bf43-fba4b81dabb6}, !- Name
  {2068c64d-342d-4e82-977b-91bd0ab2c780}, !- Source Object
  3,                                      !- Outlet Port
  {cb9f7351-505f-4c99-9f44-04efc19cbd03}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {70d3a119-08fe-4346-8f0e-a5cf2083043a}, !- Handle
  Node 584,                               !- Name
  {7e7e22ce-5d5f-42d6-b9ec-f5e371d82689}, !- Inlet Port
  {08102ef6-3b1b-46ac-ac2e-1ad98ba46960}; !- Outlet Port

OS:Connection,
  {4d12f5f4-9db2-47a2-aee6-5e7dc8d84dda}, !- Handle
  {11567956-5b73-4628-b83b-01bed0bd8285}, !- Name
  {3fb9a324-fc73-484d-9f37-801965406fd3}, !- Source Object
  3,                                      !- Outlet Port
  {9a83de5d-b6e5-49fb-a410-2004a36a841b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7e7e22ce-5d5f-42d6-b9ec-f5e371d82689}, !- Handle
  {665ecd79-2243-4ad3-8de1-985149e56766}, !- Name
  {9a83de5d-b6e5-49fb-a410-2004a36a841b}, !- Source Object
  5,                                      !- Outlet Port
  {70d3a119-08fe-4346-8f0e-a5cf2083043a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08102ef6-3b1b-46ac-ac2e-1ad98ba46960}, !- Handle
  {b3621f05-0409-4b73-802f-3c18be04e304}, !- Name
  {70d3a119-08fe-4346-8f0e-a5cf2083043a}, !- Source Object
  3,                                      !- Outlet Port
  {c0a1ecaa-79dc-436b-95ab-b4301bb60569}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {69a52427-ada1-45d1-babf-917a9b50d6de}, !- Handle
  Setpoint Manager Single Zone Reheat 40, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a6f2ad9a-911a-421f-ad06-ac28c6609fbd}, !- Control Zone Name
  {de8a5b23-17ad-4330-b967-665af1066fce}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {278db8a0-7e60-43cf-8ab7-4ef7fe3e9c37}, !- Handle
  Air Terminal Single Duct Uncontrolled 40, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {fc86e718-fc10-43e1-918d-4ff673ae273a}, !- Inlet Air Node Name
  {fd31111f-1901-4eff-ad6b-e2a1e7ca5608}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1d8fa5b9-77b8-4b50-91fc-55c16dafc5b8}, !- Handle
  Node 585,                               !- Name
  {39b4f6d1-d0b6-47e3-b202-1a270e57b7f3}, !- Inlet Port
  {ed8db581-5a79-4191-a6b9-e9f5f357ed54}; !- Outlet Port

OS:Connection,
  {f78cf664-f6b8-4d3e-9192-db9037cba924}, !- Handle
  {c5f932b8-a702-4ea0-9c78-5d9c3fc22659}, !- Name
  {93bc18aa-b5c3-4296-8a76-3047fd40b949}, !- Source Object
  3,                                      !- Outlet Port
  {49dc2240-7c9e-48ef-9078-611d9cdb1823}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39b4f6d1-d0b6-47e3-b202-1a270e57b7f3}, !- Handle
  {ab5e47f0-a548-479e-81df-ebd6ae8661db}, !- Name
  {a6f2ad9a-911a-421f-ad06-ac28c6609fbd}, !- Source Object
  12,                                     !- Outlet Port
  {1d8fa5b9-77b8-4b50-91fc-55c16dafc5b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed8db581-5a79-4191-a6b9-e9f5f357ed54}, !- Handle
  {4bce20cd-6b09-4be6-964f-da36ff2a6196}, !- Name
  {1d8fa5b9-77b8-4b50-91fc-55c16dafc5b8}, !- Source Object
  3,                                      !- Outlet Port
  {275737b3-5aea-403b-8b1c-9b99d5638a6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc86e718-fc10-43e1-918d-4ff673ae273a}, !- Handle
  {f9e5832a-0881-4e0b-a877-23dc1f3b0c19}, !- Name
  {cc0e45ab-8dcd-43fc-833d-c0709f2d210d}, !- Source Object
  3,                                      !- Outlet Port
  {278db8a0-7e60-43cf-8ab7-4ef7fe3e9c37}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd31111f-1901-4eff-ad6b-e2a1e7ca5608}, !- Handle
  {3ddb4450-6497-4cff-b179-077f4db69990}, !- Name
  {278db8a0-7e60-43cf-8ab7-4ef7fe3e9c37}, !- Source Object
  4,                                      !- Outlet Port
  {93bc18aa-b5c3-4296-8a76-3047fd40b949}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {13c97423-2cdb-4c51-9851-f9971c545d12}, !- Handle
  Coil Heating Water Baseboard 40,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3b54bde5-7ce3-4cbf-80ee-98aad9d8a7be}, !- Water Inlet Node Name
  {da5cf183-ae5b-4987-9371-08969d9a3d39}; !- Water Outlet Node Name

OS:Node,
  {2353f02c-769d-4c00-bd0c-50d9a5642a97}, !- Handle
  Node 586,                               !- Name
  {21ee6e34-d2d7-42f3-b9e3-9fca972fb67e}, !- Inlet Port
  {3b54bde5-7ce3-4cbf-80ee-98aad9d8a7be}; !- Outlet Port

OS:Connection,
  {21ee6e34-d2d7-42f3-b9e3-9fca972fb67e}, !- Handle
  {e687b201-f49d-430f-a66d-e434205b79d0}, !- Name
  {e1b4442e-52b1-4d7d-ba5f-6d9c9837e3fa}, !- Source Object
  42,                                     !- Outlet Port
  {2353f02c-769d-4c00-bd0c-50d9a5642a97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a76697b1-f834-4167-9d2b-fc8512efbdb7}, !- Handle
  Node 587,                               !- Name
  {da5cf183-ae5b-4987-9371-08969d9a3d39}, !- Inlet Port
  {5a5f2ac7-4bfd-4f23-b31a-9b709e964261}; !- Outlet Port

OS:Connection,
  {3b54bde5-7ce3-4cbf-80ee-98aad9d8a7be}, !- Handle
  {04582f04-e279-4d99-9d72-27915632bf7d}, !- Name
  {2353f02c-769d-4c00-bd0c-50d9a5642a97}, !- Source Object
  3,                                      !- Outlet Port
  {13c97423-2cdb-4c51-9851-f9971c545d12}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {da5cf183-ae5b-4987-9371-08969d9a3d39}, !- Handle
  {3470bfeb-b937-45c6-b493-22fddc111836}, !- Name
  {13c97423-2cdb-4c51-9851-f9971c545d12}, !- Source Object
  10,                                     !- Outlet Port
  {a76697b1-f834-4167-9d2b-fc8512efbdb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a5f2ac7-4bfd-4f23-b31a-9b709e964261}, !- Handle
  {7401bcf7-5f16-4cdb-a04a-b6624a4c8b63}, !- Name
  {a76697b1-f834-4167-9d2b-fc8512efbdb7}, !- Source Object
  3,                                      !- Outlet Port
  {3dd0815f-29e3-4ef4-aa61-572bac4882a4}, !- Target Object
  42;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0c9bf47f-dbb9-4b31-9991-868627c62b02}, !- Handle
  Zone HVAC Baseboard Convective Water 40, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {13c97423-2cdb-4c51-9851-f9971c545d12}; !- Heating Coil Name

OS:AirLoopHVAC,
  {e6be38c6-cb21-4e2a-bf29-00342899173f}, !- Handle
  Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {a4ba3dfe-3dbb-4a21-bbfd-9d61c11b49f7}, !- Availability Schedule
  {50fc4278-83c1-4a69-81e9-851f9ae255fc}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3f399a6d-8db8-4356-9f89-b010b20c4827}, !- Supply Side Inlet Node Name
  {6d9d8faf-fe77-4b99-bb57-a2c4a980c01d}, !- Demand Side Outlet Node Name
  {d3d81d14-0351-4096-b4a6-6dec526f8fa9}, !- Demand Side Inlet Node A
  {9dcb2414-a9e9-40a9-b8f4-7ef87db07691}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {778bb56f-3915-424c-9a09-6f60e4bd5354}, !- Demand Mixer Name
  {795ac084-d1c7-4628-8ce7-695adf1cc380}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {796bddd9-62bc-499d-a5d8-d9cd3d8af4ac}, !- Handle
  Node 588,                               !- Name
  {3f399a6d-8db8-4356-9f89-b010b20c4827}, !- Inlet Port
  {ca5e08ac-5fdc-412a-8603-66b3cb5ab05d}; !- Outlet Port

OS:Node,
  {cf7ad828-9d6e-4960-a8fa-e9eb843f0e95}, !- Handle
  Node 589,                               !- Name
  {c3f6abba-03a5-4f3e-92b5-81b8697cdbd2}, !- Inlet Port
  {9dcb2414-a9e9-40a9-b8f4-7ef87db07691}; !- Outlet Port

OS:Connection,
  {3f399a6d-8db8-4356-9f89-b010b20c4827}, !- Handle
  {c7b19c4c-3006-414d-8df6-b6150c5c2499}, !- Name
  {e6be38c6-cb21-4e2a-bf29-00342899173f}, !- Source Object
  8,                                      !- Outlet Port
  {796bddd9-62bc-499d-a5d8-d9cd3d8af4ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dcb2414-a9e9-40a9-b8f4-7ef87db07691}, !- Handle
  {079c6354-c640-48e1-95c5-fae401148a0e}, !- Name
  {cf7ad828-9d6e-4960-a8fa-e9eb843f0e95}, !- Source Object
  3,                                      !- Outlet Port
  {e6be38c6-cb21-4e2a-bf29-00342899173f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {829aff11-bc2e-4ff5-8e16-2bf21f4d3e9a}, !- Handle
  Node 590,                               !- Name
  {d3d81d14-0351-4096-b4a6-6dec526f8fa9}, !- Inlet Port
  {509f0eed-059f-455c-8ee2-65016a0958e6}; !- Outlet Port

OS:Node,
  {1eee8f46-410b-46f1-9622-97784f74bdf6}, !- Handle
  Node 591,                               !- Name
  {f1bc7871-826c-4971-a450-9470a348f26b}, !- Inlet Port
  {6d9d8faf-fe77-4b99-bb57-a2c4a980c01d}; !- Outlet Port

OS:Node,
  {99ac9cac-ff2e-47e4-be85-a5062582f5b6}, !- Handle
  Node 592,                               !- Name
  {7193e33d-fda4-40d0-9e32-7ee75b89c925}, !- Inlet Port
  {9e5994df-842b-4d5d-a0ed-7c49b9176b8c}; !- Outlet Port

OS:Connection,
  {d3d81d14-0351-4096-b4a6-6dec526f8fa9}, !- Handle
  {aa987555-9cab-4080-a353-a43918f2b52f}, !- Name
  {e6be38c6-cb21-4e2a-bf29-00342899173f}, !- Source Object
  10,                                     !- Outlet Port
  {829aff11-bc2e-4ff5-8e16-2bf21f4d3e9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d9d8faf-fe77-4b99-bb57-a2c4a980c01d}, !- Handle
  {60c234b2-4447-4b86-8e42-03b6d29045b8}, !- Name
  {1eee8f46-410b-46f1-9622-97784f74bdf6}, !- Source Object
  3,                                      !- Outlet Port
  {e6be38c6-cb21-4e2a-bf29-00342899173f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {795ac084-d1c7-4628-8ce7-695adf1cc380}, !- Handle
  Air Loop HVAC Zone Splitter 41,         !- Name
  {509f0eed-059f-455c-8ee2-65016a0958e6}, !- Inlet Node Name
  {4d0d49bd-bacb-4ba8-bb8f-ab0e4a038647}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {778bb56f-3915-424c-9a09-6f60e4bd5354}, !- Handle
  Air Loop HVAC Zone Mixer 41,            !- Name
  {f1bc7871-826c-4971-a450-9470a348f26b}, !- Outlet Node Name
  {12c4f7af-4ad3-45b7-8f3a-1577d4f16f86}; !- Inlet Node Name 1

OS:Connection,
  {509f0eed-059f-455c-8ee2-65016a0958e6}, !- Handle
  {19272b23-6fd9-4af3-b0b5-9f610251de26}, !- Name
  {829aff11-bc2e-4ff5-8e16-2bf21f4d3e9a}, !- Source Object
  3,                                      !- Outlet Port
  {795ac084-d1c7-4628-8ce7-695adf1cc380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1bc7871-826c-4971-a450-9470a348f26b}, !- Handle
  {f60ec64a-aaa8-4a83-86d7-46314e3c5c37}, !- Name
  {778bb56f-3915-424c-9a09-6f60e4bd5354}, !- Source Object
  2,                                      !- Outlet Port
  {1eee8f46-410b-46f1-9622-97784f74bdf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2abfbcf1-d38e-489c-8730-80e87849586c}, !- Handle
  {e6be38c6-cb21-4e2a-bf29-00342899173f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {50fc4278-83c1-4a69-81e9-851f9ae255fc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 40, !- Name
  {72513b25-10a2-4e2b-a0b8-d4fb12b4b81c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ea2ad863-42fe-46a4-9f13-9d0c55241276}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7e9d3d7d-4587-444d-9633-4502b76f7c8a}, !- Air Inlet Node Name
  {c3f6abba-03a5-4f3e-92b5-81b8697cdbd2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {76adb412-2769-434e-841c-eef0d2dde4b6}, !- Handle
  Coil Heating Gas 41,                    !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {921c2cae-0bc2-45c7-a6e0-eb12440757af}, !- Air Inlet Node Name
  {1ec15633-1a58-4850-8fae-dba339924dec}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {bfa1582a-11c1-4d78-88ed-fff59ecbb504}, !- Handle
  Coil Cooling DX Single Speed 41 85kBtu/hr 9.7EER, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34309148165371,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0ee100fe-e057-4e60-ba95-54394aacea51}, !- Air Inlet Node Name
  {8f43e7bd-4ace-4daf-8322-7e8c0380e4fe}, !- Air Outlet Node Name
  {d18ce71e-8953-4b19-88bf-b052eb0e9b0f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {83e11424-5fdf-46c1-8bf2-2c62c98b73ce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ca5e4da5-5e78-412f-b8b9-345f187caa7d}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea9844a7-f906-40ad-ae8b-32a58fc00cae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1f49f905-efa3-4075-96dc-b5e63e9538f0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6f651c79-8baf-455a-b5d4-5ed840f75c08}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7bc82ac9-a677-48ae-9c65-176e2d6464fd}, !- Handle
  Curve Quadratic 121,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0c7f7d63-d0cf-40db-a706-f41d6fcfbf3e}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {558b64dd-d830-4214-a677-f8aa2bd28c25}, !- Handle
  Curve Quadratic 122,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e734ad9e-9a90-4804-afe4-0136e7e8f096}, !- Handle
  Curve Quadratic 123,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {cfe7506b-b65f-4669-bccc-072078c5242b}, !- Handle
  Controller Outdoor Air 41,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a4ba3dfe-3dbb-4a21-bbfd-9d61c11b49f7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d7e0e721-a06a-4ff9-8360-8f3c5f9e0ad2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d7e0e721-a06a-4ff9-8360-8f3c5f9e0ad2}, !- Handle
  Controller Mechanical Ventilation 41,   !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2a3e3526-888a-47a5-baac-9f7391f646f8}, !- Handle
  Air Loop HVAC Outdoor Air System 41,    !- Name
  {cfe7506b-b65f-4669-bccc-072078c5242b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {acc4fbc8-e0c6-408e-b075-7e0dfd998e66}, !- Mixed Air Node Name
  {63de96b6-5bb5-4de8-95f2-31daa72a99ec}, !- Outdoor Air Stream Node Name
  {b9a3a95d-0f9b-4a60-83ec-be3920c40954}, !- Relief Air Stream Node Name
  {ca5e08ac-5fdc-412a-8603-66b3cb5ab05d}; !- Return Air Stream Node Name

OS:Node,
  {abb5975a-5445-4425-9346-be847f014191}, !- Handle
  Node 593,                               !- Name
  ,                                       !- Inlet Port
  {63de96b6-5bb5-4de8-95f2-31daa72a99ec}; !- Outlet Port

OS:Connection,
  {63de96b6-5bb5-4de8-95f2-31daa72a99ec}, !- Handle
  {a046508d-fbb6-4dce-9f14-a0316111186e}, !- Name
  {abb5975a-5445-4425-9346-be847f014191}, !- Source Object
  3,                                      !- Outlet Port
  {2a3e3526-888a-47a5-baac-9f7391f646f8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1fa445fe-23dc-4640-bf88-0989a1be6f51}, !- Handle
  Node 594,                               !- Name
  {b9a3a95d-0f9b-4a60-83ec-be3920c40954}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9a3a95d-0f9b-4a60-83ec-be3920c40954}, !- Handle
  {1254ebcd-a4ab-477b-a46b-c8c0be4acbe7}, !- Name
  {2a3e3526-888a-47a5-baac-9f7391f646f8}, !- Source Object
  7,                                      !- Outlet Port
  {1fa445fe-23dc-4640-bf88-0989a1be6f51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3f6abba-03a5-4f3e-92b5-81b8697cdbd2}, !- Handle
  {a5f4b891-131f-4ca2-bd86-d3a58fac6bf2}, !- Name
  {ea2ad863-42fe-46a4-9f13-9d0c55241276}, !- Source Object
  9,                                      !- Outlet Port
  {cf7ad828-9d6e-4960-a8fa-e9eb843f0e95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ad86ec9-5a1f-4be0-91d0-f93e43041df0}, !- Handle
  Node 595,                               !- Name
  {1ec15633-1a58-4850-8fae-dba339924dec}, !- Inlet Port
  {7e9d3d7d-4587-444d-9633-4502b76f7c8a}; !- Outlet Port

OS:Connection,
  {1ec15633-1a58-4850-8fae-dba339924dec}, !- Handle
  {64d8ba9e-4ab5-4c7d-9a5d-9aa21416db27}, !- Name
  {76adb412-2769-434e-841c-eef0d2dde4b6}, !- Source Object
  6,                                      !- Outlet Port
  {0ad86ec9-5a1f-4be0-91d0-f93e43041df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e9d3d7d-4587-444d-9633-4502b76f7c8a}, !- Handle
  {3ce6d9db-fc2e-4bf9-b137-82b536973a38}, !- Name
  {0ad86ec9-5a1f-4be0-91d0-f93e43041df0}, !- Source Object
  3,                                      !- Outlet Port
  {ea2ad863-42fe-46a4-9f13-9d0c55241276}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {027eb58c-71c1-46b1-a91f-9d3a654a9efe}, !- Handle
  Node 596,                               !- Name
  {8f43e7bd-4ace-4daf-8322-7e8c0380e4fe}, !- Inlet Port
  {921c2cae-0bc2-45c7-a6e0-eb12440757af}; !- Outlet Port

OS:Connection,
  {8f43e7bd-4ace-4daf-8322-7e8c0380e4fe}, !- Handle
  {dbefda86-719d-40c9-a0f4-6b4eae45d9af}, !- Name
  {bfa1582a-11c1-4d78-88ed-fff59ecbb504}, !- Source Object
  9,                                      !- Outlet Port
  {027eb58c-71c1-46b1-a91f-9d3a654a9efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {921c2cae-0bc2-45c7-a6e0-eb12440757af}, !- Handle
  {cbd8f44f-4f03-4c8f-8417-c5e01d5362ba}, !- Name
  {027eb58c-71c1-46b1-a91f-9d3a654a9efe}, !- Source Object
  3,                                      !- Outlet Port
  {76adb412-2769-434e-841c-eef0d2dde4b6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {89697e20-8e52-4725-b0d3-021e3e94eaa6}, !- Handle
  Node 597,                               !- Name
  {acc4fbc8-e0c6-408e-b075-7e0dfd998e66}, !- Inlet Port
  {0ee100fe-e057-4e60-ba95-54394aacea51}; !- Outlet Port

OS:Connection,
  {ca5e08ac-5fdc-412a-8603-66b3cb5ab05d}, !- Handle
  {ce185009-759f-49a5-ab21-94ddffe87e42}, !- Name
  {796bddd9-62bc-499d-a5d8-d9cd3d8af4ac}, !- Source Object
  3,                                      !- Outlet Port
  {2a3e3526-888a-47a5-baac-9f7391f646f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {acc4fbc8-e0c6-408e-b075-7e0dfd998e66}, !- Handle
  {5a23e447-9a39-45de-baf4-41027ed08c55}, !- Name
  {2a3e3526-888a-47a5-baac-9f7391f646f8}, !- Source Object
  5,                                      !- Outlet Port
  {89697e20-8e52-4725-b0d3-021e3e94eaa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ee100fe-e057-4e60-ba95-54394aacea51}, !- Handle
  {9c493917-fc27-4558-8993-c46b92299360}, !- Name
  {89697e20-8e52-4725-b0d3-021e3e94eaa6}, !- Source Object
  3,                                      !- Outlet Port
  {bfa1582a-11c1-4d78-88ed-fff59ecbb504}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8854ffa0-dffb-4223-85a3-966518742b72}, !- Handle
  Setpoint Manager Single Zone Reheat 41, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1e83db3a-a34c-4694-963f-20dc50a205ad}, !- Control Zone Name
  {cf7ad828-9d6e-4960-a8fa-e9eb843f0e95}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {13d7a7b2-dfcf-4982-9521-e759186ef8ef}, !- Handle
  Air Terminal Single Duct Uncontrolled 41, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {4d0d49bd-bacb-4ba8-bb8f-ab0e4a038647}, !- Inlet Air Node Name
  {7193e33d-fda4-40d0-9e32-7ee75b89c925}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a59de38c-d721-4598-888f-b477063a3dd0}, !- Handle
  Node 598,                               !- Name
  {6a0d23e5-c1f2-4f0b-8114-489dea01bb72}, !- Inlet Port
  {12c4f7af-4ad3-45b7-8f3a-1577d4f16f86}; !- Outlet Port

OS:Connection,
  {9e5994df-842b-4d5d-a0ed-7c49b9176b8c}, !- Handle
  {173b0347-197a-459a-96df-b2f22078bfbd}, !- Name
  {99ac9cac-ff2e-47e4-be85-a5062582f5b6}, !- Source Object
  3,                                      !- Outlet Port
  {546ad988-6098-4900-8367-6b35eb6c69c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a0d23e5-c1f2-4f0b-8114-489dea01bb72}, !- Handle
  {4be62f09-6702-4b4f-abc8-4d15106d3d32}, !- Name
  {1e83db3a-a34c-4694-963f-20dc50a205ad}, !- Source Object
  12,                                     !- Outlet Port
  {a59de38c-d721-4598-888f-b477063a3dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12c4f7af-4ad3-45b7-8f3a-1577d4f16f86}, !- Handle
  {8c650c8c-1805-4ee8-90a3-f39e8af94600}, !- Name
  {a59de38c-d721-4598-888f-b477063a3dd0}, !- Source Object
  3,                                      !- Outlet Port
  {778bb56f-3915-424c-9a09-6f60e4bd5354}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d0d49bd-bacb-4ba8-bb8f-ab0e4a038647}, !- Handle
  {2a988be8-b2df-4d1d-823f-0ac496c3709d}, !- Name
  {795ac084-d1c7-4628-8ce7-695adf1cc380}, !- Source Object
  3,                                      !- Outlet Port
  {13d7a7b2-dfcf-4982-9521-e759186ef8ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7193e33d-fda4-40d0-9e32-7ee75b89c925}, !- Handle
  {cb315ea2-279c-4115-9b84-f839de748dd4}, !- Name
  {13d7a7b2-dfcf-4982-9521-e759186ef8ef}, !- Source Object
  4,                                      !- Outlet Port
  {99ac9cac-ff2e-47e4-be85-a5062582f5b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a2d21e07-7dec-47de-b90e-1a4749195a23}, !- Handle
  Coil Heating Water Baseboard 41,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6757f79d-2230-4360-9780-138e7416e738}, !- Water Inlet Node Name
  {191dc839-129a-4d06-a17c-9601d966f1b7}; !- Water Outlet Node Name

OS:Node,
  {3b66a897-5075-4313-bbe6-eceeb79b01bb}, !- Handle
  Node 599,                               !- Name
  {bce00537-5060-42cb-9537-6cd9cba96beb}, !- Inlet Port
  {6757f79d-2230-4360-9780-138e7416e738}; !- Outlet Port

OS:Connection,
  {bce00537-5060-42cb-9537-6cd9cba96beb}, !- Handle
  {ed0fabc9-9672-4a0c-a38f-1e8ad5490df8}, !- Name
  {e1b4442e-52b1-4d7d-ba5f-6d9c9837e3fa}, !- Source Object
  43,                                     !- Outlet Port
  {3b66a897-5075-4313-bbe6-eceeb79b01bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b33bfe78-7134-4cff-a99d-e8d803fac45e}, !- Handle
  Node 600,                               !- Name
  {191dc839-129a-4d06-a17c-9601d966f1b7}, !- Inlet Port
  {66c8f0da-a78d-46bb-94b5-147a63929a20}; !- Outlet Port

OS:Connection,
  {6757f79d-2230-4360-9780-138e7416e738}, !- Handle
  {e6be836e-8ae9-481f-962a-8ec273002d11}, !- Name
  {3b66a897-5075-4313-bbe6-eceeb79b01bb}, !- Source Object
  3,                                      !- Outlet Port
  {a2d21e07-7dec-47de-b90e-1a4749195a23}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {191dc839-129a-4d06-a17c-9601d966f1b7}, !- Handle
  {2a883069-b2a3-4247-824d-85e8ef36e632}, !- Name
  {a2d21e07-7dec-47de-b90e-1a4749195a23}, !- Source Object
  10,                                     !- Outlet Port
  {b33bfe78-7134-4cff-a99d-e8d803fac45e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66c8f0da-a78d-46bb-94b5-147a63929a20}, !- Handle
  {c2fbedf2-01db-472c-854b-1dffb1026f8f}, !- Name
  {b33bfe78-7134-4cff-a99d-e8d803fac45e}, !- Source Object
  3,                                      !- Outlet Port
  {3dd0815f-29e3-4ef4-aa61-572bac4882a4}, !- Target Object
  43;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c7b92de5-aac3-4e92-9920-5f412a2b7d67}, !- Handle
  Zone HVAC Baseboard Convective Water 41, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {a2d21e07-7dec-47de-b90e-1a4749195a23}; !- Heating Coil Name

OS:AirLoopHVAC,
  {9217e8cf-6eec-48e5-823d-c67589fb3cdb}, !- Handle
  Sp-PatRoom2_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule
  {e31794f0-1233-4bf7-8577-811b8a5e92b5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a7c5bf89-1292-4d2a-867e-08b29495a03f}, !- Supply Side Inlet Node Name
  {26f8d093-55eb-4ce4-a6f9-9e87eb56136a}, !- Demand Side Outlet Node Name
  {a1d43145-9473-454b-8d27-a34ca8323afc}, !- Demand Side Inlet Node A
  {5e0e3138-0b50-41b5-a330-d0f89940c1fe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {110cb87c-f09b-49fa-9346-9a78127d781e}, !- Demand Mixer Name
  {2c544beb-3d3b-4139-9b8c-12e942774747}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {94bcda97-ae99-451f-9992-9b9461a21929}, !- Handle
  Node 601,                               !- Name
  {a7c5bf89-1292-4d2a-867e-08b29495a03f}, !- Inlet Port
  {cd7e40a7-bb75-400c-bd83-a165a0c8f998}; !- Outlet Port

OS:Node,
  {63d6ff9e-d50d-4784-97e2-a384c645c474}, !- Handle
  Node 602,                               !- Name
  {eda99a4d-f585-4af8-b9da-7d2eae71d440}, !- Inlet Port
  {5e0e3138-0b50-41b5-a330-d0f89940c1fe}; !- Outlet Port

OS:Connection,
  {a7c5bf89-1292-4d2a-867e-08b29495a03f}, !- Handle
  {98dd5816-a05b-4aff-b1ca-07351563f14f}, !- Name
  {9217e8cf-6eec-48e5-823d-c67589fb3cdb}, !- Source Object
  8,                                      !- Outlet Port
  {94bcda97-ae99-451f-9992-9b9461a21929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e0e3138-0b50-41b5-a330-d0f89940c1fe}, !- Handle
  {740fa518-4b31-4b39-a37a-39823d88733e}, !- Name
  {63d6ff9e-d50d-4784-97e2-a384c645c474}, !- Source Object
  3,                                      !- Outlet Port
  {9217e8cf-6eec-48e5-823d-c67589fb3cdb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d6f31ff5-fe9d-4804-bf29-aa20ea59f8f8}, !- Handle
  Node 603,                               !- Name
  {a1d43145-9473-454b-8d27-a34ca8323afc}, !- Inlet Port
  {b9a206e0-2294-44af-a673-ca3dfb0bf52d}; !- Outlet Port

OS:Node,
  {76d0d296-bf8b-4bcb-a7ea-27bec47f22a8}, !- Handle
  Node 604,                               !- Name
  {27d72a80-ee4c-4dbc-b75c-808b1779eb4b}, !- Inlet Port
  {26f8d093-55eb-4ce4-a6f9-9e87eb56136a}; !- Outlet Port

OS:Node,
  {ccada9e2-94e0-4f92-9bbd-c4a2b0441cce}, !- Handle
  Node 605,                               !- Name
  {6ecd1cd5-562f-4a10-9d1b-3b2807deedeb}, !- Inlet Port
  {c757c887-13bc-44b6-9531-107380a3cf73}; !- Outlet Port

OS:Connection,
  {a1d43145-9473-454b-8d27-a34ca8323afc}, !- Handle
  {5bba3ea4-aebd-4ed2-85a9-faba6659505a}, !- Name
  {9217e8cf-6eec-48e5-823d-c67589fb3cdb}, !- Source Object
  10,                                     !- Outlet Port
  {d6f31ff5-fe9d-4804-bf29-aa20ea59f8f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26f8d093-55eb-4ce4-a6f9-9e87eb56136a}, !- Handle
  {5241a7a4-4c4d-4b48-89ed-f0a25774e092}, !- Name
  {76d0d296-bf8b-4bcb-a7ea-27bec47f22a8}, !- Source Object
  3,                                      !- Outlet Port
  {9217e8cf-6eec-48e5-823d-c67589fb3cdb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2c544beb-3d3b-4139-9b8c-12e942774747}, !- Handle
  Air Loop HVAC Zone Splitter 42,         !- Name
  {b9a206e0-2294-44af-a673-ca3dfb0bf52d}, !- Inlet Node Name
  {b9961778-9269-4179-9ea7-487a08e8b8c2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {110cb87c-f09b-49fa-9346-9a78127d781e}, !- Handle
  Air Loop HVAC Zone Mixer 42,            !- Name
  {27d72a80-ee4c-4dbc-b75c-808b1779eb4b}, !- Outlet Node Name
  {3d14d12a-117f-4f9d-b5e9-cfcf27984a31}; !- Inlet Node Name 1

OS:Connection,
  {b9a206e0-2294-44af-a673-ca3dfb0bf52d}, !- Handle
  {bd4fb569-5aa9-451a-9fd6-a4754ca7db11}, !- Name
  {d6f31ff5-fe9d-4804-bf29-aa20ea59f8f8}, !- Source Object
  3,                                      !- Outlet Port
  {2c544beb-3d3b-4139-9b8c-12e942774747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27d72a80-ee4c-4dbc-b75c-808b1779eb4b}, !- Handle
  {2b7dfb3a-aec0-467e-89ee-2e7630ca96b7}, !- Name
  {110cb87c-f09b-49fa-9346-9a78127d781e}, !- Source Object
  2,                                      !- Outlet Port
  {76d0d296-bf8b-4bcb-a7ea-27bec47f22a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5eb4fc10-dd8f-45c7-bac5-8c9bd9937972}, !- Handle
  {9217e8cf-6eec-48e5-823d-c67589fb3cdb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e31794f0-1233-4bf7-8577-811b8a5e92b5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 41; !- Name

OS:Fan:ConstantVolume,
  {115655d9-1d3a-4bd5-8f00-a45fd15e5d2d}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {cb7d1290-6ff9-4486-bd9e-d500fc751b99}, !- Air Inlet Node Name
  {eda99a4d-f585-4af8-b9da-7d2eae71d440}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {8b67a3ba-2ffd-4046-be73-4be6f2151ab3}, !- Handle
  Coil Heating Gas 42,                    !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8200df2e-5c89-4487-9864-7d2250b7aeea}, !- Air Inlet Node Name
  {13304042-6f79-413a-b70e-62f9b481b7c8}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e84c6f7e-78de-4e9e-b2d5-8516cf4c0505}, !- Handle
  Coil Cooling DX Single Speed 42 12kBtu/hr 14.0SEER, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {08b66806-676c-4744-bbe8-ad34a8138712}, !- Air Inlet Node Name
  {391195f7-48d2-4e33-bdba-ac2b613a7718}, !- Air Outlet Node Name
  {d18ce71e-8953-4b19-88bf-b052eb0e9b0f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {83e11424-5fdf-46c1-8bf2-2c62c98b73ce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ca5e4da5-5e78-412f-b8b9-345f187caa7d}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea9844a7-f906-40ad-ae8b-32a58fc00cae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1f49f905-efa3-4075-96dc-b5e63e9538f0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {881e0c39-c21e-49eb-945e-f1b171eff294}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {61ca5b32-16b5-4c60-aeda-fcbcc69d4460}, !- Handle
  Curve Quadratic 124,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {276f5c55-9bf4-48ad-9e27-2750d1bc1f45}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {401e33ee-928f-4148-8337-0c2afc65a19f}, !- Handle
  Curve Quadratic 125,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5e477fcd-2b04-492b-82c0-f22650808afd}, !- Handle
  Curve Quadratic 126,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {a4922d97-bd98-4dc5-bc85-0838efab7b82}, !- Handle
  Controller Outdoor Air 42,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {12d693b8-d733-4296-9cf7-1237467ff62b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {12d693b8-d733-4296-9cf7-1237467ff62b}, !- Handle
  Controller Mechanical Ventilation 42,   !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {802246ac-de6c-4ec9-afe8-fb9515682a11}, !- Handle
  Air Loop HVAC Outdoor Air System 42,    !- Name
  {a4922d97-bd98-4dc5-bc85-0838efab7b82}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ef018d26-d0f9-4f6e-9c69-1585dde3c123}, !- Mixed Air Node Name
  {3d0eb749-eb82-44a5-8712-135fd4b02f0d}, !- Outdoor Air Stream Node Name
  {7125ea4c-7f4e-4b3d-ba80-860641d09827}, !- Relief Air Stream Node Name
  {cd7e40a7-bb75-400c-bd83-a165a0c8f998}; !- Return Air Stream Node Name

OS:Node,
  {125e4c09-a11d-43f4-95c1-f7a8df1ec381}, !- Handle
  Node 606,                               !- Name
  ,                                       !- Inlet Port
  {3d0eb749-eb82-44a5-8712-135fd4b02f0d}; !- Outlet Port

OS:Connection,
  {3d0eb749-eb82-44a5-8712-135fd4b02f0d}, !- Handle
  {e6317ba2-2b0c-440c-9bea-2ea80fa42393}, !- Name
  {125e4c09-a11d-43f4-95c1-f7a8df1ec381}, !- Source Object
  3,                                      !- Outlet Port
  {802246ac-de6c-4ec9-afe8-fb9515682a11}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6099ebc0-825d-4d5c-b43d-7ac0d4101b88}, !- Handle
  Node 607,                               !- Name
  {7125ea4c-7f4e-4b3d-ba80-860641d09827}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7125ea4c-7f4e-4b3d-ba80-860641d09827}, !- Handle
  {7c5fa3c3-87f8-407e-9882-946152e6e603}, !- Name
  {802246ac-de6c-4ec9-afe8-fb9515682a11}, !- Source Object
  7,                                      !- Outlet Port
  {6099ebc0-825d-4d5c-b43d-7ac0d4101b88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eda99a4d-f585-4af8-b9da-7d2eae71d440}, !- Handle
  {c0a1f282-449f-4b47-8fee-786f4831d7b2}, !- Name
  {115655d9-1d3a-4bd5-8f00-a45fd15e5d2d}, !- Source Object
  9,                                      !- Outlet Port
  {63d6ff9e-d50d-4784-97e2-a384c645c474}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {121f4645-9638-48f3-8212-8364b35068c4}, !- Handle
  Node 608,                               !- Name
  {13304042-6f79-413a-b70e-62f9b481b7c8}, !- Inlet Port
  {cb7d1290-6ff9-4486-bd9e-d500fc751b99}; !- Outlet Port

OS:Connection,
  {13304042-6f79-413a-b70e-62f9b481b7c8}, !- Handle
  {f34ab03f-1842-4493-a58f-09a6a819b1b0}, !- Name
  {8b67a3ba-2ffd-4046-be73-4be6f2151ab3}, !- Source Object
  6,                                      !- Outlet Port
  {121f4645-9638-48f3-8212-8364b35068c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb7d1290-6ff9-4486-bd9e-d500fc751b99}, !- Handle
  {f4ae185a-d96c-4311-9169-77002ce132af}, !- Name
  {121f4645-9638-48f3-8212-8364b35068c4}, !- Source Object
  3,                                      !- Outlet Port
  {115655d9-1d3a-4bd5-8f00-a45fd15e5d2d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fb7236aa-7ea5-4f66-9826-3a7b9a27b524}, !- Handle
  Node 609,                               !- Name
  {391195f7-48d2-4e33-bdba-ac2b613a7718}, !- Inlet Port
  {8200df2e-5c89-4487-9864-7d2250b7aeea}; !- Outlet Port

OS:Connection,
  {391195f7-48d2-4e33-bdba-ac2b613a7718}, !- Handle
  {ac650fd1-1d4b-4352-9452-fcfd8e87e9c2}, !- Name
  {e84c6f7e-78de-4e9e-b2d5-8516cf4c0505}, !- Source Object
  9,                                      !- Outlet Port
  {fb7236aa-7ea5-4f66-9826-3a7b9a27b524}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8200df2e-5c89-4487-9864-7d2250b7aeea}, !- Handle
  {e7e31e48-d792-4fcb-86c8-699ed7dfa342}, !- Name
  {fb7236aa-7ea5-4f66-9826-3a7b9a27b524}, !- Source Object
  3,                                      !- Outlet Port
  {8b67a3ba-2ffd-4046-be73-4be6f2151ab3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {604e195c-e0c8-4493-9a29-79f05a539fd6}, !- Handle
  Node 610,                               !- Name
  {ef018d26-d0f9-4f6e-9c69-1585dde3c123}, !- Inlet Port
  {08b66806-676c-4744-bbe8-ad34a8138712}; !- Outlet Port

OS:Connection,
  {cd7e40a7-bb75-400c-bd83-a165a0c8f998}, !- Handle
  {c895b239-245e-452e-9c96-4a5f1f6f4fc4}, !- Name
  {94bcda97-ae99-451f-9992-9b9461a21929}, !- Source Object
  3,                                      !- Outlet Port
  {802246ac-de6c-4ec9-afe8-fb9515682a11}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ef018d26-d0f9-4f6e-9c69-1585dde3c123}, !- Handle
  {01aa2559-0a86-4d5a-b300-b754e1995412}, !- Name
  {802246ac-de6c-4ec9-afe8-fb9515682a11}, !- Source Object
  5,                                      !- Outlet Port
  {604e195c-e0c8-4493-9a29-79f05a539fd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08b66806-676c-4744-bbe8-ad34a8138712}, !- Handle
  {07956e7f-af5d-43ad-8448-4cacf1e7cd60}, !- Name
  {604e195c-e0c8-4493-9a29-79f05a539fd6}, !- Source Object
  3,                                      !- Outlet Port
  {e84c6f7e-78de-4e9e-b2d5-8516cf4c0505}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c34f274c-d622-408c-9e98-0ba1b77d5558}, !- Handle
  Setpoint Manager Single Zone Reheat 42, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {689e4a79-0c7c-4dcd-9e0c-8c3db3c1c945}, !- Control Zone Name
  {63d6ff9e-d50d-4784-97e2-a384c645c474}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8c3c79b3-6fca-4d1c-8b5b-d512fdb85602}, !- Handle
  Air Terminal Single Duct Uncontrolled 42, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {b9961778-9269-4179-9ea7-487a08e8b8c2}, !- Inlet Air Node Name
  {6ecd1cd5-562f-4a10-9d1b-3b2807deedeb}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2417d7a6-4994-420f-bf4e-bfc54e166799}, !- Handle
  Node 611,                               !- Name
  {d4beb9a4-493a-4522-90a9-08a0b52aac2b}, !- Inlet Port
  {3d14d12a-117f-4f9d-b5e9-cfcf27984a31}; !- Outlet Port

OS:Connection,
  {c757c887-13bc-44b6-9531-107380a3cf73}, !- Handle
  {25002797-a1ce-4c77-a57f-dfac3508da67}, !- Name
  {ccada9e2-94e0-4f92-9bbd-c4a2b0441cce}, !- Source Object
  3,                                      !- Outlet Port
  {cfbbc9e5-518e-493d-88f7-6ca11f52b3ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4beb9a4-493a-4522-90a9-08a0b52aac2b}, !- Handle
  {f9b95eab-635c-45e7-8c7b-96bbd5b58a61}, !- Name
  {689e4a79-0c7c-4dcd-9e0c-8c3db3c1c945}, !- Source Object
  12,                                     !- Outlet Port
  {2417d7a6-4994-420f-bf4e-bfc54e166799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d14d12a-117f-4f9d-b5e9-cfcf27984a31}, !- Handle
  {31d8ea85-779f-4e76-acb5-a0e9d89e3f32}, !- Name
  {2417d7a6-4994-420f-bf4e-bfc54e166799}, !- Source Object
  3,                                      !- Outlet Port
  {110cb87c-f09b-49fa-9346-9a78127d781e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9961778-9269-4179-9ea7-487a08e8b8c2}, !- Handle
  {9870dd39-113d-4980-a16c-314bd2676031}, !- Name
  {2c544beb-3d3b-4139-9b8c-12e942774747}, !- Source Object
  3,                                      !- Outlet Port
  {8c3c79b3-6fca-4d1c-8b5b-d512fdb85602}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ecd1cd5-562f-4a10-9d1b-3b2807deedeb}, !- Handle
  {a83d8dc8-150e-4771-8d4a-a72b85c55e23}, !- Name
  {8c3c79b3-6fca-4d1c-8b5b-d512fdb85602}, !- Source Object
  4,                                      !- Outlet Port
  {ccada9e2-94e0-4f92-9bbd-c4a2b0441cce}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {031e0c2f-415b-4728-aff3-614c69678bed}, !- Handle
  Coil Heating Water Baseboard 42,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c4c60f16-2338-4a1b-9689-9640aa6543cd}, !- Water Inlet Node Name
  {02cb7648-b0c4-45fd-8bf7-33ea78fab712}; !- Water Outlet Node Name

OS:Node,
  {18ab5050-e278-4ae2-a8db-50eb0ff01e7b}, !- Handle
  Node 612,                               !- Name
  {c9298dac-0cfb-41cf-bad0-214efb4d4fac}, !- Inlet Port
  {c4c60f16-2338-4a1b-9689-9640aa6543cd}; !- Outlet Port

OS:Connection,
  {c9298dac-0cfb-41cf-bad0-214efb4d4fac}, !- Handle
  {9adaff3d-0a6e-4ff0-99a5-e6ca5715ae77}, !- Name
  {e1b4442e-52b1-4d7d-ba5f-6d9c9837e3fa}, !- Source Object
  44,                                     !- Outlet Port
  {18ab5050-e278-4ae2-a8db-50eb0ff01e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ba098f8-4fe7-4779-88a6-90775c6c8862}, !- Handle
  Node 613,                               !- Name
  {02cb7648-b0c4-45fd-8bf7-33ea78fab712}, !- Inlet Port
  {549ccad4-6924-43e8-a05c-1e5b976be109}; !- Outlet Port

OS:Connection,
  {c4c60f16-2338-4a1b-9689-9640aa6543cd}, !- Handle
  {83180e85-09f1-44c0-b85a-fb50d74a9c8c}, !- Name
  {18ab5050-e278-4ae2-a8db-50eb0ff01e7b}, !- Source Object
  3,                                      !- Outlet Port
  {031e0c2f-415b-4728-aff3-614c69678bed}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {02cb7648-b0c4-45fd-8bf7-33ea78fab712}, !- Handle
  {cbf882da-8796-4ae1-ad9c-a34b96f9df8a}, !- Name
  {031e0c2f-415b-4728-aff3-614c69678bed}, !- Source Object
  10,                                     !- Outlet Port
  {2ba098f8-4fe7-4779-88a6-90775c6c8862}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {549ccad4-6924-43e8-a05c-1e5b976be109}, !- Handle
  {5292e97f-8fe7-4598-95be-35299e6c00a5}, !- Name
  {2ba098f8-4fe7-4779-88a6-90775c6c8862}, !- Source Object
  3,                                      !- Outlet Port
  {3dd0815f-29e3-4ef4-aa61-572bac4882a4}, !- Target Object
  44;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {716c6758-f713-4d6c-acc3-fb345b7316c8}, !- Handle
  Zone HVAC Baseboard Convective Water 42, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {031e0c2f-415b-4728-aff3-614c69678bed}; !- Heating Coil Name

OS:AirLoopHVAC,
  {38b908e8-edc2-4a45-b8c1-f9e6e81cd530}, !- Handle
  Sp-PatRoom6_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule
  {3ab8261e-f68a-4aab-9e39-a9e024fb9db7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dd6b27f4-dbd3-4fc5-83a0-a9ff67f4c2b2}, !- Supply Side Inlet Node Name
  {4803361a-d047-4a95-abc5-a17f865d4c89}, !- Demand Side Outlet Node Name
  {e6db8f0d-fb91-4cfa-89de-33c1a7072f85}, !- Demand Side Inlet Node A
  {c9288cea-47a7-49d4-90f7-817c36474960}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ae523156-452d-42d8-8399-8cf6d22116b2}, !- Demand Mixer Name
  {ae1977d8-9b64-4bfc-bfa9-fa6c23f562ab}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {94c5518a-0a55-4887-a8eb-3527a2fc9e3c}, !- Handle
  Node 614,                               !- Name
  {dd6b27f4-dbd3-4fc5-83a0-a9ff67f4c2b2}, !- Inlet Port
  {a91e3896-9e44-4ebf-8e18-946943b18365}; !- Outlet Port

OS:Node,
  {5cdd00d8-0f26-4d72-ba21-4d0a9800b6a5}, !- Handle
  Node 615,                               !- Name
  {fbbcf037-66f9-42b8-9bcf-93482a9f7d8a}, !- Inlet Port
  {c9288cea-47a7-49d4-90f7-817c36474960}; !- Outlet Port

OS:Connection,
  {dd6b27f4-dbd3-4fc5-83a0-a9ff67f4c2b2}, !- Handle
  {7ab80671-bbcd-4df6-8a14-fdfd3f3b794f}, !- Name
  {38b908e8-edc2-4a45-b8c1-f9e6e81cd530}, !- Source Object
  8,                                      !- Outlet Port
  {94c5518a-0a55-4887-a8eb-3527a2fc9e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9288cea-47a7-49d4-90f7-817c36474960}, !- Handle
  {a93cd8ad-f71f-424e-b5a0-cc8b3fea1a97}, !- Name
  {5cdd00d8-0f26-4d72-ba21-4d0a9800b6a5}, !- Source Object
  3,                                      !- Outlet Port
  {38b908e8-edc2-4a45-b8c1-f9e6e81cd530}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d6c55195-d480-4b16-bb1d-8fac2ce17c36}, !- Handle
  Node 616,                               !- Name
  {e6db8f0d-fb91-4cfa-89de-33c1a7072f85}, !- Inlet Port
  {d094fcd5-b03a-45fd-a5cf-685c74933754}; !- Outlet Port

OS:Node,
  {7b034ff7-7f25-4088-bd6b-048bd7d457e8}, !- Handle
  Node 617,                               !- Name
  {70a936ce-56d1-46d9-b729-8aa8dcc36185}, !- Inlet Port
  {4803361a-d047-4a95-abc5-a17f865d4c89}; !- Outlet Port

OS:Node,
  {79736437-5ee9-4511-b09d-104cbdca3d98}, !- Handle
  Node 618,                               !- Name
  {7439d688-c4a2-4741-acfd-c59084a75f83}, !- Inlet Port
  {9a969562-66b9-4189-982f-13bdb1d46632}; !- Outlet Port

OS:Connection,
  {e6db8f0d-fb91-4cfa-89de-33c1a7072f85}, !- Handle
  {db6ff460-d946-4a71-9493-11afcb873e3e}, !- Name
  {38b908e8-edc2-4a45-b8c1-f9e6e81cd530}, !- Source Object
  10,                                     !- Outlet Port
  {d6c55195-d480-4b16-bb1d-8fac2ce17c36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4803361a-d047-4a95-abc5-a17f865d4c89}, !- Handle
  {c963ae8b-dcc2-4aac-b47a-f1e74adb83a6}, !- Name
  {7b034ff7-7f25-4088-bd6b-048bd7d457e8}, !- Source Object
  3,                                      !- Outlet Port
  {38b908e8-edc2-4a45-b8c1-f9e6e81cd530}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ae1977d8-9b64-4bfc-bfa9-fa6c23f562ab}, !- Handle
  Air Loop HVAC Zone Splitter 43,         !- Name
  {d094fcd5-b03a-45fd-a5cf-685c74933754}, !- Inlet Node Name
  {1573c98a-a032-4fce-a3a4-ec253ea21b4f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ae523156-452d-42d8-8399-8cf6d22116b2}, !- Handle
  Air Loop HVAC Zone Mixer 43,            !- Name
  {70a936ce-56d1-46d9-b729-8aa8dcc36185}, !- Outlet Node Name
  {7f70dc74-6880-4fae-9736-8bdef286392d}; !- Inlet Node Name 1

OS:Connection,
  {d094fcd5-b03a-45fd-a5cf-685c74933754}, !- Handle
  {b83054ca-b8d1-4e67-ad61-5a4281a1aad2}, !- Name
  {d6c55195-d480-4b16-bb1d-8fac2ce17c36}, !- Source Object
  3,                                      !- Outlet Port
  {ae1977d8-9b64-4bfc-bfa9-fa6c23f562ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70a936ce-56d1-46d9-b729-8aa8dcc36185}, !- Handle
  {57a532c8-9e20-4747-9211-62f1aa926533}, !- Name
  {ae523156-452d-42d8-8399-8cf6d22116b2}, !- Source Object
  2,                                      !- Outlet Port
  {7b034ff7-7f25-4088-bd6b-048bd7d457e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a7769c3f-0be6-4a50-9646-b1521945eba2}, !- Handle
  {38b908e8-edc2-4a45-b8c1-f9e6e81cd530}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3ab8261e-f68a-4aab-9e39-a9e024fb9db7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 42; !- Name

OS:Fan:ConstantVolume,
  {2f66144a-b609-4605-96db-0e31510ad764}, !- Handle
  Fan Constant Volume 43,                 !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {47b4ab5f-eed7-43c3-b487-d222119ae410}, !- Air Inlet Node Name
  {fbbcf037-66f9-42b8-9bcf-93482a9f7d8a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {03829a78-b372-4e1c-8812-2f2f72a1019e}, !- Handle
  Coil Heating Gas 43,                    !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7a97d6be-37da-4317-85e2-8ec5259db569}, !- Air Inlet Node Name
  {7a2c53e6-c6a8-412a-9f09-f99df43bcc7d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d57be647-2926-446c-8f6e-f14257343893}, !- Handle
  Coil Cooling DX Single Speed 43 12kBtu/hr 14.0SEER, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ee70d827-c45e-40c3-8be8-2cbe80671a66}, !- Air Inlet Node Name
  {484027a4-4bb8-4096-b0ea-0062fc4a0643}, !- Air Outlet Node Name
  {d18ce71e-8953-4b19-88bf-b052eb0e9b0f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {83e11424-5fdf-46c1-8bf2-2c62c98b73ce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ca5e4da5-5e78-412f-b8b9-345f187caa7d}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea9844a7-f906-40ad-ae8b-32a58fc00cae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1f49f905-efa3-4075-96dc-b5e63e9538f0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {98797f57-2ff5-4590-aed9-2c505233d03c}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e9962734-120a-4a21-a48e-aa250c1dff47}, !- Handle
  Curve Quadratic 127,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0bac683e-f3c3-4a4c-9e50-c9b06adfed68}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {faa13afe-c5b4-427c-905b-062d9b5042ab}, !- Handle
  Curve Quadratic 128,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8e2d01c4-ca42-49db-a324-e439713b2ef3}, !- Handle
  Curve Quadratic 129,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {ec96d7be-ac86-4442-aa9e-73837c1f0ae5}, !- Handle
  Controller Outdoor Air 43,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6d5afdad-d59a-4316-a898-ac8ddc295633}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6d5afdad-d59a-4316-a898-ac8ddc295633}, !- Handle
  Controller Mechanical Ventilation 43,   !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cf2e3811-8b9f-4ce8-9de1-6bb0dc497655}, !- Handle
  Air Loop HVAC Outdoor Air System 43,    !- Name
  {ec96d7be-ac86-4442-aa9e-73837c1f0ae5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2d5ed087-9e18-41a7-a64e-3bfbb2eb0f07}, !- Mixed Air Node Name
  {889ac000-0510-426a-b9eb-952f134b0b34}, !- Outdoor Air Stream Node Name
  {61212d5b-0430-4e16-b917-ae36c39639b7}, !- Relief Air Stream Node Name
  {a91e3896-9e44-4ebf-8e18-946943b18365}; !- Return Air Stream Node Name

OS:Node,
  {81359f9e-cc2e-42e7-81aa-41589ef9fae4}, !- Handle
  Node 619,                               !- Name
  ,                                       !- Inlet Port
  {889ac000-0510-426a-b9eb-952f134b0b34}; !- Outlet Port

OS:Connection,
  {889ac000-0510-426a-b9eb-952f134b0b34}, !- Handle
  {26967c9f-4199-4028-90ec-cb4061d0929f}, !- Name
  {81359f9e-cc2e-42e7-81aa-41589ef9fae4}, !- Source Object
  3,                                      !- Outlet Port
  {cf2e3811-8b9f-4ce8-9de1-6bb0dc497655}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6989752a-761b-4bce-bf67-164057c1703d}, !- Handle
  Node 620,                               !- Name
  {61212d5b-0430-4e16-b917-ae36c39639b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61212d5b-0430-4e16-b917-ae36c39639b7}, !- Handle
  {e5e9f0cd-3c5a-47ff-b215-f9aa3bc762ca}, !- Name
  {cf2e3811-8b9f-4ce8-9de1-6bb0dc497655}, !- Source Object
  7,                                      !- Outlet Port
  {6989752a-761b-4bce-bf67-164057c1703d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbbcf037-66f9-42b8-9bcf-93482a9f7d8a}, !- Handle
  {8484e04b-9c82-460a-a40a-e3182cdcf9c8}, !- Name
  {2f66144a-b609-4605-96db-0e31510ad764}, !- Source Object
  9,                                      !- Outlet Port
  {5cdd00d8-0f26-4d72-ba21-4d0a9800b6a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb892f77-8758-4032-95b3-53903ba67b0a}, !- Handle
  Node 621,                               !- Name
  {7a2c53e6-c6a8-412a-9f09-f99df43bcc7d}, !- Inlet Port
  {47b4ab5f-eed7-43c3-b487-d222119ae410}; !- Outlet Port

OS:Connection,
  {7a2c53e6-c6a8-412a-9f09-f99df43bcc7d}, !- Handle
  {2ece9525-468d-4094-af42-f9c6974d5873}, !- Name
  {03829a78-b372-4e1c-8812-2f2f72a1019e}, !- Source Object
  6,                                      !- Outlet Port
  {fb892f77-8758-4032-95b3-53903ba67b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47b4ab5f-eed7-43c3-b487-d222119ae410}, !- Handle
  {a10bce14-222a-4837-8cd6-ebbebdde2b58}, !- Name
  {fb892f77-8758-4032-95b3-53903ba67b0a}, !- Source Object
  3,                                      !- Outlet Port
  {2f66144a-b609-4605-96db-0e31510ad764}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c845a5e2-8fb3-4b77-a2b5-46bae7b261ad}, !- Handle
  Node 622,                               !- Name
  {484027a4-4bb8-4096-b0ea-0062fc4a0643}, !- Inlet Port
  {7a97d6be-37da-4317-85e2-8ec5259db569}; !- Outlet Port

OS:Connection,
  {484027a4-4bb8-4096-b0ea-0062fc4a0643}, !- Handle
  {6b4ad5e0-4301-485a-a471-951627a06c69}, !- Name
  {d57be647-2926-446c-8f6e-f14257343893}, !- Source Object
  9,                                      !- Outlet Port
  {c845a5e2-8fb3-4b77-a2b5-46bae7b261ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a97d6be-37da-4317-85e2-8ec5259db569}, !- Handle
  {743d330c-051d-49ca-be27-73cef1976635}, !- Name
  {c845a5e2-8fb3-4b77-a2b5-46bae7b261ad}, !- Source Object
  3,                                      !- Outlet Port
  {03829a78-b372-4e1c-8812-2f2f72a1019e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {02def637-37cf-40f5-9d21-bd50079dca90}, !- Handle
  Node 623,                               !- Name
  {2d5ed087-9e18-41a7-a64e-3bfbb2eb0f07}, !- Inlet Port
  {ee70d827-c45e-40c3-8be8-2cbe80671a66}; !- Outlet Port

OS:Connection,
  {a91e3896-9e44-4ebf-8e18-946943b18365}, !- Handle
  {d0ff85e4-1a63-43c9-b2c0-4e16894d1f7a}, !- Name
  {94c5518a-0a55-4887-a8eb-3527a2fc9e3c}, !- Source Object
  3,                                      !- Outlet Port
  {cf2e3811-8b9f-4ce8-9de1-6bb0dc497655}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2d5ed087-9e18-41a7-a64e-3bfbb2eb0f07}, !- Handle
  {2779da0c-a055-423e-a32f-20af42f877fe}, !- Name
  {cf2e3811-8b9f-4ce8-9de1-6bb0dc497655}, !- Source Object
  5,                                      !- Outlet Port
  {02def637-37cf-40f5-9d21-bd50079dca90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee70d827-c45e-40c3-8be8-2cbe80671a66}, !- Handle
  {9e09bf86-cbd1-48a5-badd-ee89030cff25}, !- Name
  {02def637-37cf-40f5-9d21-bd50079dca90}, !- Source Object
  3,                                      !- Outlet Port
  {d57be647-2926-446c-8f6e-f14257343893}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {066a2698-4877-48da-bd9e-bc52278879e3}, !- Handle
  Setpoint Manager Single Zone Reheat 43, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {77749c82-fc9d-44b2-bd10-556c90b9691d}, !- Control Zone Name
  {5cdd00d8-0f26-4d72-ba21-4d0a9800b6a5}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {88928a7b-5dd4-48be-8126-7b308b503910}, !- Handle
  Air Terminal Single Duct Uncontrolled 43, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {1573c98a-a032-4fce-a3a4-ec253ea21b4f}, !- Inlet Air Node Name
  {7439d688-c4a2-4741-acfd-c59084a75f83}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7c1b9585-9b83-44b1-9738-c5626334063d}, !- Handle
  Node 624,                               !- Name
  {7db24ac8-f73f-4baf-b78d-85fd85099270}, !- Inlet Port
  {7f70dc74-6880-4fae-9736-8bdef286392d}; !- Outlet Port

OS:Connection,
  {9a969562-66b9-4189-982f-13bdb1d46632}, !- Handle
  {56fa2b9a-8fd4-48bd-a16b-0b796ebaf29c}, !- Name
  {79736437-5ee9-4511-b09d-104cbdca3d98}, !- Source Object
  3,                                      !- Outlet Port
  {248d36c8-4c7a-4e93-8314-474500b7e790}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7db24ac8-f73f-4baf-b78d-85fd85099270}, !- Handle
  {a39185c9-3795-415e-aa62-fc7f1d64e8f2}, !- Name
  {77749c82-fc9d-44b2-bd10-556c90b9691d}, !- Source Object
  12,                                     !- Outlet Port
  {7c1b9585-9b83-44b1-9738-c5626334063d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f70dc74-6880-4fae-9736-8bdef286392d}, !- Handle
  {29c05789-3271-4731-9543-46f654d0d11f}, !- Name
  {7c1b9585-9b83-44b1-9738-c5626334063d}, !- Source Object
  3,                                      !- Outlet Port
  {ae523156-452d-42d8-8399-8cf6d22116b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1573c98a-a032-4fce-a3a4-ec253ea21b4f}, !- Handle
  {3a88ac55-dee0-4448-bf50-65ac532019d3}, !- Name
  {ae1977d8-9b64-4bfc-bfa9-fa6c23f562ab}, !- Source Object
  3,                                      !- Outlet Port
  {88928a7b-5dd4-48be-8126-7b308b503910}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7439d688-c4a2-4741-acfd-c59084a75f83}, !- Handle
  {c5207a64-379e-422f-aafd-2a21e6312695}, !- Name
  {88928a7b-5dd4-48be-8126-7b308b503910}, !- Source Object
  4,                                      !- Outlet Port
  {79736437-5ee9-4511-b09d-104cbdca3d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c13a9ac4-1ffc-4552-80c8-0a3b7153ea4d}, !- Handle
  Coil Heating Water Baseboard 43,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {769da13d-84db-415c-81ca-b798783445b1}, !- Water Inlet Node Name
  {d6f67632-781b-454b-ad87-51d7df143b95}; !- Water Outlet Node Name

OS:Node,
  {1a6a22c2-2523-4070-9a49-98332e12460c}, !- Handle
  Node 625,                               !- Name
  {a7593bb0-4be8-4c44-a6f8-f1751d05f8b0}, !- Inlet Port
  {769da13d-84db-415c-81ca-b798783445b1}; !- Outlet Port

OS:Connection,
  {a7593bb0-4be8-4c44-a6f8-f1751d05f8b0}, !- Handle
  {bb8b9eff-4b59-4670-834e-ff03e3287971}, !- Name
  {e1b4442e-52b1-4d7d-ba5f-6d9c9837e3fa}, !- Source Object
  45,                                     !- Outlet Port
  {1a6a22c2-2523-4070-9a49-98332e12460c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b86cc7c8-dbcb-4b1f-bc8a-1b7b2c1df634}, !- Handle
  Node 626,                               !- Name
  {d6f67632-781b-454b-ad87-51d7df143b95}, !- Inlet Port
  {4d3a398b-d48f-4e0e-9294-b25aef636767}; !- Outlet Port

OS:Connection,
  {769da13d-84db-415c-81ca-b798783445b1}, !- Handle
  {f845ddba-156e-44fe-a928-9ed37266c210}, !- Name
  {1a6a22c2-2523-4070-9a49-98332e12460c}, !- Source Object
  3,                                      !- Outlet Port
  {c13a9ac4-1ffc-4552-80c8-0a3b7153ea4d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d6f67632-781b-454b-ad87-51d7df143b95}, !- Handle
  {e244df69-ae55-437f-9511-f8ad65fef676}, !- Name
  {c13a9ac4-1ffc-4552-80c8-0a3b7153ea4d}, !- Source Object
  10,                                     !- Outlet Port
  {b86cc7c8-dbcb-4b1f-bc8a-1b7b2c1df634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d3a398b-d48f-4e0e-9294-b25aef636767}, !- Handle
  {d932ee84-9151-460d-9536-e18941095a77}, !- Name
  {b86cc7c8-dbcb-4b1f-bc8a-1b7b2c1df634}, !- Source Object
  3,                                      !- Outlet Port
  {3dd0815f-29e3-4ef4-aa61-572bac4882a4}, !- Target Object
  45;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cfbdc7b6-8840-44e6-81bf-5a6462ff7865}, !- Handle
  Zone HVAC Baseboard Convective Water 43, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {c13a9ac4-1ffc-4552-80c8-0a3b7153ea4d}; !- Heating Coil Name

OS:AirLoopHVAC,
  {08f45a1a-a90f-4711-b238-2bcf5dc429eb}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {9d7e8452-ae1f-4b93-88bb-31de0c6f6421}, !- Availability Schedule
  {a2786169-4cd0-4bc6-a4cc-626004a5c540}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e15f31a7-a8fb-4e9c-9d1b-40e97cdb489e}, !- Supply Side Inlet Node Name
  {f8d91db4-9207-4ff6-862a-eb2b2ba3f408}, !- Demand Side Outlet Node Name
  {6c2508c6-ddaa-4a1b-ad6a-b1193e4e0295}, !- Demand Side Inlet Node A
  {fcd92c29-4036-448f-aa62-2921415983cf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cd17f828-6d1b-4abb-90cc-bb04dc17b6d2}, !- Demand Mixer Name
  {f8c135a7-033a-4184-9406-b1611d5a0e24}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {072b19a0-b48e-4194-afaa-aafaa17811b4}, !- Handle
  Node 627,                               !- Name
  {e15f31a7-a8fb-4e9c-9d1b-40e97cdb489e}, !- Inlet Port
  {92af73a9-1776-4208-b840-536af9611a28}; !- Outlet Port

OS:Node,
  {d74a19ff-5785-4ba1-9bc9-b1606d375679}, !- Handle
  Node 628,                               !- Name
  {31fd0e52-e037-426f-b9f2-6cc8d98300b7}, !- Inlet Port
  {fcd92c29-4036-448f-aa62-2921415983cf}; !- Outlet Port

OS:Connection,
  {e15f31a7-a8fb-4e9c-9d1b-40e97cdb489e}, !- Handle
  {7771e751-a905-4ba1-a4fa-52465346dcb7}, !- Name
  {08f45a1a-a90f-4711-b238-2bcf5dc429eb}, !- Source Object
  8,                                      !- Outlet Port
  {072b19a0-b48e-4194-afaa-aafaa17811b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcd92c29-4036-448f-aa62-2921415983cf}, !- Handle
  {b5060bd7-8518-4ca7-9d82-0fc65c962961}, !- Name
  {d74a19ff-5785-4ba1-9bc9-b1606d375679}, !- Source Object
  3,                                      !- Outlet Port
  {08f45a1a-a90f-4711-b238-2bcf5dc429eb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0dfbc691-4e22-4214-a8db-1a3f8c63391e}, !- Handle
  Node 629,                               !- Name
  {6c2508c6-ddaa-4a1b-ad6a-b1193e4e0295}, !- Inlet Port
  {fbfca92a-5265-45bb-9bbb-313f865ac975}; !- Outlet Port

OS:Node,
  {20051efe-b10c-4db3-9e29-44d4cf291379}, !- Handle
  Node 630,                               !- Name
  {efb15232-a1d1-40b4-a395-bc5afbee36bd}, !- Inlet Port
  {f8d91db4-9207-4ff6-862a-eb2b2ba3f408}; !- Outlet Port

OS:Node,
  {b2221743-8c8d-49d5-a0cc-63ee22c9126f}, !- Handle
  Node 631,                               !- Name
  {34c85604-d608-4195-bf2f-8fd978e62d82}, !- Inlet Port
  {5872ad37-4c3e-4c32-b6ce-723ead6b57db}; !- Outlet Port

OS:Connection,
  {6c2508c6-ddaa-4a1b-ad6a-b1193e4e0295}, !- Handle
  {ce52be90-85d6-490e-86c2-3d09542a812a}, !- Name
  {08f45a1a-a90f-4711-b238-2bcf5dc429eb}, !- Source Object
  10,                                     !- Outlet Port
  {0dfbc691-4e22-4214-a8db-1a3f8c63391e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8d91db4-9207-4ff6-862a-eb2b2ba3f408}, !- Handle
  {a12d60b4-f5b7-4bdb-ae16-5160b3e564be}, !- Name
  {20051efe-b10c-4db3-9e29-44d4cf291379}, !- Source Object
  3,                                      !- Outlet Port
  {08f45a1a-a90f-4711-b238-2bcf5dc429eb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f8c135a7-033a-4184-9406-b1611d5a0e24}, !- Handle
  Air Loop HVAC Zone Splitter 44,         !- Name
  {fbfca92a-5265-45bb-9bbb-313f865ac975}, !- Inlet Node Name
  {c0c6e2f0-e678-42ee-b9f5-2d1e47428379}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cd17f828-6d1b-4abb-90cc-bb04dc17b6d2}, !- Handle
  Air Loop HVAC Zone Mixer 44,            !- Name
  {efb15232-a1d1-40b4-a395-bc5afbee36bd}, !- Outlet Node Name
  {15fc8916-ff49-4cfd-bead-7eff0f3f1f49}; !- Inlet Node Name 1

OS:Connection,
  {fbfca92a-5265-45bb-9bbb-313f865ac975}, !- Handle
  {488488ec-2f48-4983-89bc-03ce5b7f54d9}, !- Name
  {0dfbc691-4e22-4214-a8db-1a3f8c63391e}, !- Source Object
  3,                                      !- Outlet Port
  {f8c135a7-033a-4184-9406-b1611d5a0e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efb15232-a1d1-40b4-a395-bc5afbee36bd}, !- Handle
  {51bdbd9a-4a7d-4531-ac01-5fd573c2c0bf}, !- Name
  {cd17f828-6d1b-4abb-90cc-bb04dc17b6d2}, !- Source Object
  2,                                      !- Outlet Port
  {20051efe-b10c-4db3-9e29-44d4cf291379}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {949a1544-8bbf-43df-94c2-6ea91248a01e}, !- Handle
  {08f45a1a-a90f-4711-b238-2bcf5dc429eb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a2786169-4cd0-4bc6-a4cc-626004a5c540}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 43, !- Name
  {94a7e416-4e46-4122-924a-09c1f79f18de}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {0d4daaa2-de0e-4522-8321-66fa5affcd9b}, !- Handle
  Fan Constant Volume 44,                 !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {45e74675-ae3b-42ed-8155-a5e12c455bb8}, !- Air Inlet Node Name
  {31fd0e52-e037-426f-b9f2-6cc8d98300b7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {69b5f0c9-5f3f-4c1c-985e-e79f7f1b658b}, !- Handle
  Coil Heating Gas 44,                    !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f395bdda-4854-4c91-af84-2032b7748cfe}, !- Air Inlet Node Name
  {6af4451d-9b8c-49c9-8c95-8bb33edeabde}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {de904215-a108-4186-a0a9-becbdf426653}, !- Handle
  Coil Cooling DX Single Speed 44 78kBtu/hr 9.7EER, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.33789601657978,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b2aa8e73-7c84-496b-b3e5-20586b9145ab}, !- Air Inlet Node Name
  {bdd8affe-8913-495a-ac2f-e4ab3c7c0aa7}, !- Air Outlet Node Name
  {d18ce71e-8953-4b19-88bf-b052eb0e9b0f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {83e11424-5fdf-46c1-8bf2-2c62c98b73ce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ca5e4da5-5e78-412f-b8b9-345f187caa7d}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea9844a7-f906-40ad-ae8b-32a58fc00cae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1f49f905-efa3-4075-96dc-b5e63e9538f0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {38431a7e-b78f-45c5-bc81-9b8ea09f1aba}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2bfe18d4-e1be-4e27-8b59-8c14579e1c47}, !- Handle
  Curve Quadratic 130,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1f9fea8b-9efe-45dd-92f4-6952ad270bc6}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1cde9c58-c741-4936-ab33-2a511e77f610}, !- Handle
  Curve Quadratic 131,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {78568b57-419a-4065-af17-5f41925d4c99}, !- Handle
  Curve Quadratic 132,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {4091d999-2518-44a7-be36-2955c89a12da}, !- Handle
  Controller Outdoor Air 44,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9d7e8452-ae1f-4b93-88bb-31de0c6f6421}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {de6a928e-80b2-43d1-a4be-5ad99f5f17ea}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {de6a928e-80b2-43d1-a4be-5ad99f5f17ea}, !- Handle
  Controller Mechanical Ventilation 44,   !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {11cb28d5-c5b3-497a-a481-5e17deb99741}, !- Handle
  Air Loop HVAC Outdoor Air System 44,    !- Name
  {4091d999-2518-44a7-be36-2955c89a12da}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c89742f2-5b00-4190-8d0f-9a2d0f075ac4}, !- Mixed Air Node Name
  {b4791665-35e4-41a0-9c13-055abdcf10e4}, !- Outdoor Air Stream Node Name
  {a42e1ccf-5d1b-43fe-b0c7-26f4d0fba7a9}, !- Relief Air Stream Node Name
  {92af73a9-1776-4208-b840-536af9611a28}; !- Return Air Stream Node Name

OS:Node,
  {142ea096-cde8-46ae-81b4-d4064badc25f}, !- Handle
  Node 632,                               !- Name
  ,                                       !- Inlet Port
  {b4791665-35e4-41a0-9c13-055abdcf10e4}; !- Outlet Port

OS:Connection,
  {b4791665-35e4-41a0-9c13-055abdcf10e4}, !- Handle
  {059278fd-5b82-4417-9061-3e4de701b607}, !- Name
  {142ea096-cde8-46ae-81b4-d4064badc25f}, !- Source Object
  3,                                      !- Outlet Port
  {11cb28d5-c5b3-497a-a481-5e17deb99741}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {84353ffa-970a-42a8-8ecd-1108c1342547}, !- Handle
  Node 633,                               !- Name
  {a42e1ccf-5d1b-43fe-b0c7-26f4d0fba7a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a42e1ccf-5d1b-43fe-b0c7-26f4d0fba7a9}, !- Handle
  {c13290e8-d179-4d34-ab11-10c27ea0e424}, !- Name
  {11cb28d5-c5b3-497a-a481-5e17deb99741}, !- Source Object
  7,                                      !- Outlet Port
  {84353ffa-970a-42a8-8ecd-1108c1342547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31fd0e52-e037-426f-b9f2-6cc8d98300b7}, !- Handle
  {a51cb92f-ad01-4839-8b8b-5b6454b83c36}, !- Name
  {0d4daaa2-de0e-4522-8321-66fa5affcd9b}, !- Source Object
  9,                                      !- Outlet Port
  {d74a19ff-5785-4ba1-9bc9-b1606d375679}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20149d4f-78df-4093-8435-c17ac432adb0}, !- Handle
  Node 634,                               !- Name
  {6af4451d-9b8c-49c9-8c95-8bb33edeabde}, !- Inlet Port
  {45e74675-ae3b-42ed-8155-a5e12c455bb8}; !- Outlet Port

OS:Connection,
  {6af4451d-9b8c-49c9-8c95-8bb33edeabde}, !- Handle
  {1ed43d5a-9357-4730-9b50-1fc36043db77}, !- Name
  {69b5f0c9-5f3f-4c1c-985e-e79f7f1b658b}, !- Source Object
  6,                                      !- Outlet Port
  {20149d4f-78df-4093-8435-c17ac432adb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45e74675-ae3b-42ed-8155-a5e12c455bb8}, !- Handle
  {596981b4-d5f3-4534-aa86-0d63eb6c4af3}, !- Name
  {20149d4f-78df-4093-8435-c17ac432adb0}, !- Source Object
  3,                                      !- Outlet Port
  {0d4daaa2-de0e-4522-8321-66fa5affcd9b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3e11cecc-ceb5-4249-ac4a-8e3cf38ab035}, !- Handle
  Node 635,                               !- Name
  {bdd8affe-8913-495a-ac2f-e4ab3c7c0aa7}, !- Inlet Port
  {f395bdda-4854-4c91-af84-2032b7748cfe}; !- Outlet Port

OS:Connection,
  {bdd8affe-8913-495a-ac2f-e4ab3c7c0aa7}, !- Handle
  {b7b998ce-5448-4be5-9848-51f5ed8cc966}, !- Name
  {de904215-a108-4186-a0a9-becbdf426653}, !- Source Object
  9,                                      !- Outlet Port
  {3e11cecc-ceb5-4249-ac4a-8e3cf38ab035}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f395bdda-4854-4c91-af84-2032b7748cfe}, !- Handle
  {df9f9e20-1e23-4494-873d-fe62bddabaa2}, !- Name
  {3e11cecc-ceb5-4249-ac4a-8e3cf38ab035}, !- Source Object
  3,                                      !- Outlet Port
  {69b5f0c9-5f3f-4c1c-985e-e79f7f1b658b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5db3743f-c4c4-4f38-b86b-ca35db90b720}, !- Handle
  Node 636,                               !- Name
  {c89742f2-5b00-4190-8d0f-9a2d0f075ac4}, !- Inlet Port
  {b2aa8e73-7c84-496b-b3e5-20586b9145ab}; !- Outlet Port

OS:Connection,
  {92af73a9-1776-4208-b840-536af9611a28}, !- Handle
  {4e4afe78-4cd8-4c0c-b980-f955ca14e0c3}, !- Name
  {072b19a0-b48e-4194-afaa-aafaa17811b4}, !- Source Object
  3,                                      !- Outlet Port
  {11cb28d5-c5b3-497a-a481-5e17deb99741}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c89742f2-5b00-4190-8d0f-9a2d0f075ac4}, !- Handle
  {1cd6eef5-a014-44e5-ab9d-3b0dc80917a3}, !- Name
  {11cb28d5-c5b3-497a-a481-5e17deb99741}, !- Source Object
  5,                                      !- Outlet Port
  {5db3743f-c4c4-4f38-b86b-ca35db90b720}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2aa8e73-7c84-496b-b3e5-20586b9145ab}, !- Handle
  {0b18b721-f0ae-4e16-899a-4b97a5754813}, !- Name
  {5db3743f-c4c4-4f38-b86b-ca35db90b720}, !- Source Object
  3,                                      !- Outlet Port
  {de904215-a108-4186-a0a9-becbdf426653}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {6c7aa822-433e-4df9-9e5b-dbea00d6aa9a}, !- Handle
  Setpoint Manager Single Zone Reheat 44, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a95f2f83-24de-4151-8171-05d878b76c08}, !- Control Zone Name
  {d74a19ff-5785-4ba1-9bc9-b1606d375679}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7f3475f3-4a59-4465-9ab7-b27f703915e5}, !- Handle
  Air Terminal Single Duct Uncontrolled 44, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {c0c6e2f0-e678-42ee-b9f5-2d1e47428379}, !- Inlet Air Node Name
  {34c85604-d608-4195-bf2f-8fd978e62d82}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {df1157d1-245d-4566-b50e-fea6f5841722}, !- Handle
  Node 637,                               !- Name
  {938974ec-6a95-4140-b34b-30eb1a9651d0}, !- Inlet Port
  {15fc8916-ff49-4cfd-bead-7eff0f3f1f49}; !- Outlet Port

OS:Connection,
  {5872ad37-4c3e-4c32-b6ce-723ead6b57db}, !- Handle
  {c2a8de7e-e8a1-462e-b625-773e7e97ec1e}, !- Name
  {b2221743-8c8d-49d5-a0cc-63ee22c9126f}, !- Source Object
  3,                                      !- Outlet Port
  {9a9b91fe-968d-4a5d-a464-088fb13be64d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {938974ec-6a95-4140-b34b-30eb1a9651d0}, !- Handle
  {c9cb516f-6f7f-445a-ba7d-6a603d84f274}, !- Name
  {a95f2f83-24de-4151-8171-05d878b76c08}, !- Source Object
  12,                                     !- Outlet Port
  {df1157d1-245d-4566-b50e-fea6f5841722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15fc8916-ff49-4cfd-bead-7eff0f3f1f49}, !- Handle
  {6bbb49e7-0578-45e3-904e-0d38348c59be}, !- Name
  {df1157d1-245d-4566-b50e-fea6f5841722}, !- Source Object
  3,                                      !- Outlet Port
  {cd17f828-6d1b-4abb-90cc-bb04dc17b6d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0c6e2f0-e678-42ee-b9f5-2d1e47428379}, !- Handle
  {cf90c1d3-379d-42eb-b498-d9c5896c6ade}, !- Name
  {f8c135a7-033a-4184-9406-b1611d5a0e24}, !- Source Object
  3,                                      !- Outlet Port
  {7f3475f3-4a59-4465-9ab7-b27f703915e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34c85604-d608-4195-bf2f-8fd978e62d82}, !- Handle
  {51b7c4e3-4020-40fe-8411-bf3d52894a86}, !- Name
  {7f3475f3-4a59-4465-9ab7-b27f703915e5}, !- Source Object
  4,                                      !- Outlet Port
  {b2221743-8c8d-49d5-a0cc-63ee22c9126f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {05189492-bd43-49be-996f-aa962f624bed}, !- Handle
  Coil Heating Water Baseboard 44,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ee119634-4f4f-4b54-9de0-31c0959776fe}, !- Water Inlet Node Name
  {0ee8c559-52ea-4b31-8386-ef419226ff1c}; !- Water Outlet Node Name

OS:Node,
  {cc878aa9-f25c-456b-af5a-12921d767175}, !- Handle
  Node 638,                               !- Name
  {f4ba3b38-7827-479e-a547-07020b2688f2}, !- Inlet Port
  {ee119634-4f4f-4b54-9de0-31c0959776fe}; !- Outlet Port

OS:Connection,
  {f4ba3b38-7827-479e-a547-07020b2688f2}, !- Handle
  {05a25e4f-dd31-4282-a29f-95574ad141bf}, !- Name
  {e1b4442e-52b1-4d7d-ba5f-6d9c9837e3fa}, !- Source Object
  46,                                     !- Outlet Port
  {cc878aa9-f25c-456b-af5a-12921d767175}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53d3bdcf-be9c-4031-b1dc-3853d6225936}, !- Handle
  Node 639,                               !- Name
  {0ee8c559-52ea-4b31-8386-ef419226ff1c}, !- Inlet Port
  {a41fce38-0fd6-4276-b160-f058e304a1ca}; !- Outlet Port

OS:Connection,
  {ee119634-4f4f-4b54-9de0-31c0959776fe}, !- Handle
  {a3fff2dd-6d2f-4b12-9baf-8c7bb393da07}, !- Name
  {cc878aa9-f25c-456b-af5a-12921d767175}, !- Source Object
  3,                                      !- Outlet Port
  {05189492-bd43-49be-996f-aa962f624bed}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0ee8c559-52ea-4b31-8386-ef419226ff1c}, !- Handle
  {95542798-2718-479c-8a42-4c0b7e90d6a7}, !- Name
  {05189492-bd43-49be-996f-aa962f624bed}, !- Source Object
  10,                                     !- Outlet Port
  {53d3bdcf-be9c-4031-b1dc-3853d6225936}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a41fce38-0fd6-4276-b160-f058e304a1ca}, !- Handle
  {23946c55-80ec-4a09-a71e-62e31eaf1b46}, !- Name
  {53d3bdcf-be9c-4031-b1dc-3853d6225936}, !- Source Object
  3,                                      !- Outlet Port
  {3dd0815f-29e3-4ef4-aa61-572bac4882a4}, !- Target Object
  46;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {11541792-6c6f-465f-9849-c003488033a7}, !- Handle
  Zone HVAC Baseboard Convective Water 44, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {05189492-bd43-49be-996f-aa962f624bed}; !- Heating Coil Name

OS:AirLoopHVAC,
  {a783a7e6-9262-40da-b8cb-de279bb186da}, !- Handle
  Sp-Radiology_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {37cf397a-d003-4ca5-9ae6-e06ca59063fc}, !- Availability Schedule
  {a9ee48ed-511f-43f0-a076-3c0839e692d2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0a422e95-36d8-4aba-aa54-fb7516d8d4a2}, !- Supply Side Inlet Node Name
  {7027fd5f-f804-4919-8fcb-a8374dd96eeb}, !- Demand Side Outlet Node Name
  {327b2af4-4a09-44e1-a421-694eecf56e55}, !- Demand Side Inlet Node A
  {d3d50bc4-8ffd-4e6e-8d42-75df3ac602ed}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {32fc3a13-3b3e-4f5c-b5ab-04dace91e6d1}, !- Demand Mixer Name
  {a53be8ec-69a7-4d7b-927b-963c993dff77}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7aef7abc-d527-411d-8837-bd3c54bf28e6}, !- Handle
  Node 640,                               !- Name
  {0a422e95-36d8-4aba-aa54-fb7516d8d4a2}, !- Inlet Port
  {0708a88e-9294-418e-8e99-e20799e6bad3}; !- Outlet Port

OS:Node,
  {d481eb33-e346-43ff-ab9b-4918ae1324e7}, !- Handle
  Node 641,                               !- Name
  {156d3dea-440d-498d-aa6a-19d5afe5e200}, !- Inlet Port
  {d3d50bc4-8ffd-4e6e-8d42-75df3ac602ed}; !- Outlet Port

OS:Connection,
  {0a422e95-36d8-4aba-aa54-fb7516d8d4a2}, !- Handle
  {a5ba28cb-c65f-4711-83fa-ac8675df2540}, !- Name
  {a783a7e6-9262-40da-b8cb-de279bb186da}, !- Source Object
  8,                                      !- Outlet Port
  {7aef7abc-d527-411d-8837-bd3c54bf28e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3d50bc4-8ffd-4e6e-8d42-75df3ac602ed}, !- Handle
  {5383a6bd-485d-4d68-a8c3-a951ec0c613e}, !- Name
  {d481eb33-e346-43ff-ab9b-4918ae1324e7}, !- Source Object
  3,                                      !- Outlet Port
  {a783a7e6-9262-40da-b8cb-de279bb186da}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {53fe5dc4-dd54-4c31-b96e-ff5afd5de22c}, !- Handle
  Node 642,                               !- Name
  {327b2af4-4a09-44e1-a421-694eecf56e55}, !- Inlet Port
  {7208e743-9585-45c4-84b7-0a840e9fb798}; !- Outlet Port

OS:Node,
  {42ca9793-0128-4931-b10e-3920ddb3d965}, !- Handle
  Node 643,                               !- Name
  {e2bbbf13-4aa2-43e5-932c-1e8bb3e31f5c}, !- Inlet Port
  {7027fd5f-f804-4919-8fcb-a8374dd96eeb}; !- Outlet Port

OS:Node,
  {041c271c-3aae-4fe4-9e46-645b74bcc002}, !- Handle
  Node 644,                               !- Name
  {c246df82-ff75-42c2-a660-30df06209081}, !- Inlet Port
  {743156c7-d4a1-4cbc-ad96-ef8a1140f196}; !- Outlet Port

OS:Connection,
  {327b2af4-4a09-44e1-a421-694eecf56e55}, !- Handle
  {650eebca-e71a-4783-98b0-10713e2dbe56}, !- Name
  {a783a7e6-9262-40da-b8cb-de279bb186da}, !- Source Object
  10,                                     !- Outlet Port
  {53fe5dc4-dd54-4c31-b96e-ff5afd5de22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7027fd5f-f804-4919-8fcb-a8374dd96eeb}, !- Handle
  {d6eeea24-9d0a-4870-8de7-8414b972f089}, !- Name
  {42ca9793-0128-4931-b10e-3920ddb3d965}, !- Source Object
  3,                                      !- Outlet Port
  {a783a7e6-9262-40da-b8cb-de279bb186da}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a53be8ec-69a7-4d7b-927b-963c993dff77}, !- Handle
  Air Loop HVAC Zone Splitter 45,         !- Name
  {7208e743-9585-45c4-84b7-0a840e9fb798}, !- Inlet Node Name
  {02bce7c2-416e-488d-8123-bba0b21cfefa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {32fc3a13-3b3e-4f5c-b5ab-04dace91e6d1}, !- Handle
  Air Loop HVAC Zone Mixer 45,            !- Name
  {e2bbbf13-4aa2-43e5-932c-1e8bb3e31f5c}, !- Outlet Node Name
  {2e0b0e48-4b72-4865-82bd-b8c7fce353b3}; !- Inlet Node Name 1

OS:Connection,
  {7208e743-9585-45c4-84b7-0a840e9fb798}, !- Handle
  {e0432ec5-2e42-4177-8e54-350a69589ab4}, !- Name
  {53fe5dc4-dd54-4c31-b96e-ff5afd5de22c}, !- Source Object
  3,                                      !- Outlet Port
  {a53be8ec-69a7-4d7b-927b-963c993dff77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2bbbf13-4aa2-43e5-932c-1e8bb3e31f5c}, !- Handle
  {8afa6322-d3aa-40c6-810d-79003db33585}, !- Name
  {32fc3a13-3b3e-4f5c-b5ab-04dace91e6d1}, !- Source Object
  2,                                      !- Outlet Port
  {42ca9793-0128-4931-b10e-3920ddb3d965}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5368df90-6ded-4242-9c7d-b879ed512b05}, !- Handle
  {a783a7e6-9262-40da-b8cb-de279bb186da}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a9ee48ed-511f-43f0-a076-3c0839e692d2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 44, !- Name
  {405bd037-0917-4849-9223-455ba7778fbd}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {01b86e22-9af9-4f24-bdab-9a4928723492}, !- Handle
  Fan Constant Volume 45,                 !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b1dd4e2e-1305-48da-9701-fb74ee675479}, !- Air Inlet Node Name
  {156d3dea-440d-498d-aa6a-19d5afe5e200}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {80d7fb8b-25b8-472c-90b7-4eb4d7191193}, !- Handle
  Coil Heating Gas 45,                    !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {52c0792f-0f0f-48b1-bbf4-35049826702b}, !- Air Inlet Node Name
  {ce173457-7918-4755-9b62-26e0726a12b8}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b3793936-d978-406d-add7-18708bb0d139}, !- Handle
  Coil Cooling DX Single Speed 45 63kBtu/hr 14.0SEER, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {30052f18-8827-4890-995d-66c29f3f931b}, !- Air Inlet Node Name
  {bbf32273-43dd-4296-bd2a-38ab96f211c0}, !- Air Outlet Node Name
  {d18ce71e-8953-4b19-88bf-b052eb0e9b0f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {83e11424-5fdf-46c1-8bf2-2c62c98b73ce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ca5e4da5-5e78-412f-b8b9-345f187caa7d}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea9844a7-f906-40ad-ae8b-32a58fc00cae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1f49f905-efa3-4075-96dc-b5e63e9538f0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ac7875b1-ece3-42ae-9c6d-1a2bc2ed8147}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4363f3dc-6068-44ef-8de3-a79fefa9bed4}, !- Handle
  Curve Quadratic 133,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0d3a9e2b-44fa-4005-bb16-bb0d90f968cb}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {70e9fdfe-8150-4e83-ac6a-ff69244b54a5}, !- Handle
  Curve Quadratic 134,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {302d8788-44c0-428c-9c57-bec07bdaddfe}, !- Handle
  Curve Quadratic 135,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {a19f1f93-44f6-4b6a-a396-0a214b275d47}, !- Handle
  Controller Outdoor Air 45,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {37cf397a-d003-4ca5-9ae6-e06ca59063fc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3b3cf7a7-2ff2-46af-8ecb-0550c63c5818}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3b3cf7a7-2ff2-46af-8ecb-0550c63c5818}, !- Handle
  Controller Mechanical Ventilation 45,   !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {482fd897-37fb-49e1-b397-6bc02e1edcc4}, !- Handle
  Air Loop HVAC Outdoor Air System 45,    !- Name
  {a19f1f93-44f6-4b6a-a396-0a214b275d47}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {19421550-0f16-4d90-a17c-04a4c253c16a}, !- Mixed Air Node Name
  {f68f7364-a9d5-46a7-9d77-a98216e56e6a}, !- Outdoor Air Stream Node Name
  {ac9e3738-33f3-43d6-937e-05e69d4bb48f}, !- Relief Air Stream Node Name
  {0708a88e-9294-418e-8e99-e20799e6bad3}; !- Return Air Stream Node Name

OS:Node,
  {0c268bce-7a8b-466d-a048-7418d708f791}, !- Handle
  Node 645,                               !- Name
  ,                                       !- Inlet Port
  {f68f7364-a9d5-46a7-9d77-a98216e56e6a}; !- Outlet Port

OS:Connection,
  {f68f7364-a9d5-46a7-9d77-a98216e56e6a}, !- Handle
  {4e05b1a9-029b-4787-b98d-dd0a12a186f4}, !- Name
  {0c268bce-7a8b-466d-a048-7418d708f791}, !- Source Object
  3,                                      !- Outlet Port
  {482fd897-37fb-49e1-b397-6bc02e1edcc4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {46252d15-58f5-497c-9b8d-703e6b41fac9}, !- Handle
  Node 646,                               !- Name
  {ac9e3738-33f3-43d6-937e-05e69d4bb48f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac9e3738-33f3-43d6-937e-05e69d4bb48f}, !- Handle
  {9a225eff-d67c-4bd4-8db8-922b836dd501}, !- Name
  {482fd897-37fb-49e1-b397-6bc02e1edcc4}, !- Source Object
  7,                                      !- Outlet Port
  {46252d15-58f5-497c-9b8d-703e6b41fac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {156d3dea-440d-498d-aa6a-19d5afe5e200}, !- Handle
  {73e2b439-7e1a-4f28-a4e6-0b2776054400}, !- Name
  {01b86e22-9af9-4f24-bdab-9a4928723492}, !- Source Object
  9,                                      !- Outlet Port
  {d481eb33-e346-43ff-ab9b-4918ae1324e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {010ffc1d-fcef-49f7-8cc5-8714c437cedb}, !- Handle
  Node 647,                               !- Name
  {ce173457-7918-4755-9b62-26e0726a12b8}, !- Inlet Port
  {b1dd4e2e-1305-48da-9701-fb74ee675479}; !- Outlet Port

OS:Connection,
  {ce173457-7918-4755-9b62-26e0726a12b8}, !- Handle
  {2935abc4-cacc-4419-92b9-08cf99808228}, !- Name
  {80d7fb8b-25b8-472c-90b7-4eb4d7191193}, !- Source Object
  6,                                      !- Outlet Port
  {010ffc1d-fcef-49f7-8cc5-8714c437cedb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1dd4e2e-1305-48da-9701-fb74ee675479}, !- Handle
  {08b5cea9-f45c-4d5d-9d7a-26a2def6d859}, !- Name
  {010ffc1d-fcef-49f7-8cc5-8714c437cedb}, !- Source Object
  3,                                      !- Outlet Port
  {01b86e22-9af9-4f24-bdab-9a4928723492}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cad49e7d-57db-4807-8219-61793b994c0d}, !- Handle
  Node 648,                               !- Name
  {bbf32273-43dd-4296-bd2a-38ab96f211c0}, !- Inlet Port
  {52c0792f-0f0f-48b1-bbf4-35049826702b}; !- Outlet Port

OS:Connection,
  {bbf32273-43dd-4296-bd2a-38ab96f211c0}, !- Handle
  {345d731c-ac74-44d8-a7b9-1a04df1e8477}, !- Name
  {b3793936-d978-406d-add7-18708bb0d139}, !- Source Object
  9,                                      !- Outlet Port
  {cad49e7d-57db-4807-8219-61793b994c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52c0792f-0f0f-48b1-bbf4-35049826702b}, !- Handle
  {8e1a6d86-87fe-4f1a-85fd-595a134ea7ee}, !- Name
  {cad49e7d-57db-4807-8219-61793b994c0d}, !- Source Object
  3,                                      !- Outlet Port
  {80d7fb8b-25b8-472c-90b7-4eb4d7191193}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4cd9614f-edd8-47b6-9902-f73bceab0005}, !- Handle
  Node 649,                               !- Name
  {19421550-0f16-4d90-a17c-04a4c253c16a}, !- Inlet Port
  {30052f18-8827-4890-995d-66c29f3f931b}; !- Outlet Port

OS:Connection,
  {0708a88e-9294-418e-8e99-e20799e6bad3}, !- Handle
  {50ada2f8-69c2-47de-b006-076ab4d291f1}, !- Name
  {7aef7abc-d527-411d-8837-bd3c54bf28e6}, !- Source Object
  3,                                      !- Outlet Port
  {482fd897-37fb-49e1-b397-6bc02e1edcc4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {19421550-0f16-4d90-a17c-04a4c253c16a}, !- Handle
  {03ffba92-082b-429f-b302-bc6cdcc74b22}, !- Name
  {482fd897-37fb-49e1-b397-6bc02e1edcc4}, !- Source Object
  5,                                      !- Outlet Port
  {4cd9614f-edd8-47b6-9902-f73bceab0005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30052f18-8827-4890-995d-66c29f3f931b}, !- Handle
  {41549047-04f6-46ea-a5a4-eb16210baebe}, !- Name
  {4cd9614f-edd8-47b6-9902-f73bceab0005}, !- Source Object
  3,                                      !- Outlet Port
  {b3793936-d978-406d-add7-18708bb0d139}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b15b4033-3f03-4072-a878-3d4616c0e6b7}, !- Handle
  Setpoint Manager Single Zone Reheat 45, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4ae27805-42de-4360-af31-3792c96d6e80}, !- Control Zone Name
  {d481eb33-e346-43ff-ab9b-4918ae1324e7}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {43b9ff36-57f7-4ba3-839d-ff2b74595545}, !- Handle
  Air Terminal Single Duct Uncontrolled 45, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {02bce7c2-416e-488d-8123-bba0b21cfefa}, !- Inlet Air Node Name
  {c246df82-ff75-42c2-a660-30df06209081}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {afa185cc-68a8-400a-bf2b-865375cbadd1}, !- Handle
  Node 650,                               !- Name
  {281add22-3881-487a-811c-841df16ba891}, !- Inlet Port
  {2e0b0e48-4b72-4865-82bd-b8c7fce353b3}; !- Outlet Port

OS:Connection,
  {743156c7-d4a1-4cbc-ad96-ef8a1140f196}, !- Handle
  {11976d61-24f9-467f-a28b-a877e751e7c3}, !- Name
  {041c271c-3aae-4fe4-9e46-645b74bcc002}, !- Source Object
  3,                                      !- Outlet Port
  {3efe05f1-e425-4041-9ab6-17e642cefa22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {281add22-3881-487a-811c-841df16ba891}, !- Handle
  {452c04c8-f57c-4542-bc13-281d6195d9b9}, !- Name
  {4ae27805-42de-4360-af31-3792c96d6e80}, !- Source Object
  12,                                     !- Outlet Port
  {afa185cc-68a8-400a-bf2b-865375cbadd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e0b0e48-4b72-4865-82bd-b8c7fce353b3}, !- Handle
  {8fcd76e0-16c5-4d16-8c82-f10b5aeb3b4b}, !- Name
  {afa185cc-68a8-400a-bf2b-865375cbadd1}, !- Source Object
  3,                                      !- Outlet Port
  {32fc3a13-3b3e-4f5c-b5ab-04dace91e6d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02bce7c2-416e-488d-8123-bba0b21cfefa}, !- Handle
  {740db23c-f2b7-4933-9950-60e5c489d5f6}, !- Name
  {a53be8ec-69a7-4d7b-927b-963c993dff77}, !- Source Object
  3,                                      !- Outlet Port
  {43b9ff36-57f7-4ba3-839d-ff2b74595545}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c246df82-ff75-42c2-a660-30df06209081}, !- Handle
  {e6ba580e-b8da-4773-b883-196aa6630747}, !- Name
  {43b9ff36-57f7-4ba3-839d-ff2b74595545}, !- Source Object
  4,                                      !- Outlet Port
  {041c271c-3aae-4fe4-9e46-645b74bcc002}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {492e2ed0-b24e-46e8-ae7a-082d2df31ba3}, !- Handle
  Coil Heating Water Baseboard 45,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4c23713d-0d6c-4854-8758-c353f06f61e6}, !- Water Inlet Node Name
  {6fc92d24-530a-48f0-a9ce-efd6d1c0f386}; !- Water Outlet Node Name

OS:Node,
  {805a3ac4-81ac-41a4-82d4-eaab1336ebf0}, !- Handle
  Node 651,                               !- Name
  {2cb08790-ff62-4593-a75d-f6faa22d7afc}, !- Inlet Port
  {4c23713d-0d6c-4854-8758-c353f06f61e6}; !- Outlet Port

OS:Connection,
  {2cb08790-ff62-4593-a75d-f6faa22d7afc}, !- Handle
  {80d51fa3-0e70-446f-ad8e-467d509ed1c7}, !- Name
  {e1b4442e-52b1-4d7d-ba5f-6d9c9837e3fa}, !- Source Object
  47,                                     !- Outlet Port
  {805a3ac4-81ac-41a4-82d4-eaab1336ebf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17b4d752-9d21-4290-b79c-b9b2728e927e}, !- Handle
  Node 652,                               !- Name
  {6fc92d24-530a-48f0-a9ce-efd6d1c0f386}, !- Inlet Port
  {62073b22-75e4-4832-8ea9-5a27bc652944}; !- Outlet Port

OS:Connection,
  {4c23713d-0d6c-4854-8758-c353f06f61e6}, !- Handle
  {a37a561f-91e9-48ba-86b2-c7c0d9cd5228}, !- Name
  {805a3ac4-81ac-41a4-82d4-eaab1336ebf0}, !- Source Object
  3,                                      !- Outlet Port
  {492e2ed0-b24e-46e8-ae7a-082d2df31ba3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6fc92d24-530a-48f0-a9ce-efd6d1c0f386}, !- Handle
  {e91afcee-1c1b-4800-84e3-f92f72417e7c}, !- Name
  {492e2ed0-b24e-46e8-ae7a-082d2df31ba3}, !- Source Object
  10,                                     !- Outlet Port
  {17b4d752-9d21-4290-b79c-b9b2728e927e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62073b22-75e4-4832-8ea9-5a27bc652944}, !- Handle
  {ef679e61-9b31-4e17-907a-e94149da68b0}, !- Name
  {17b4d752-9d21-4290-b79c-b9b2728e927e}, !- Source Object
  3,                                      !- Outlet Port
  {3dd0815f-29e3-4ef4-aa61-572bac4882a4}, !- Target Object
  47;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6004322a-475e-4d20-bd05-cfaaae790598}, !- Handle
  Zone HVAC Baseboard Convective Water 45, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  {492e2ed0-b24e-46e8-ae7a-082d2df31ba3}; !- Heating Coil Name

OS:AirLoopHVAC,
  {7c033f65-9807-4e0a-8160-ca8c98937097}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {84153e8b-0ccf-4820-be29-ff18eebea002}, !- Availability Schedule
  {20416d95-a22d-444d-93ea-ecde12bcb5ef}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4ca87f1f-be17-4d94-921f-a39cd32632b8}, !- Supply Side Inlet Node Name
  {9926bec1-d7e4-4cab-b261-201a2f8f1f6a}, !- Demand Side Outlet Node Name
  {f2cd943d-b8d7-4b30-8891-15791268cfef}, !- Demand Side Inlet Node A
  {e17bf55f-f5a5-41c2-8464-02cf2a1c9ad5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {53ee4b22-72ba-4eea-a884-f2195471dd84}, !- Demand Mixer Name
  {f6845d32-99fc-4655-9503-b8b828c13e0b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1454ecef-72da-4731-984a-ea2b533c936a}, !- Handle
  Node 653,                               !- Name
  {4ca87f1f-be17-4d94-921f-a39cd32632b8}, !- Inlet Port
  {90898fd2-c538-4ede-bbb7-099e7b3f79a4}; !- Outlet Port

OS:Node,
  {93e6a4fe-d042-4aec-9fe1-0c850b0f0407}, !- Handle
  Node 654,                               !- Name
  {5179061a-484f-4e30-93fd-bc92fac44fec}, !- Inlet Port
  {e17bf55f-f5a5-41c2-8464-02cf2a1c9ad5}; !- Outlet Port

OS:Connection,
  {4ca87f1f-be17-4d94-921f-a39cd32632b8}, !- Handle
  {3469d944-8de6-4da5-98bb-fbee8d1123b0}, !- Name
  {7c033f65-9807-4e0a-8160-ca8c98937097}, !- Source Object
  8,                                      !- Outlet Port
  {1454ecef-72da-4731-984a-ea2b533c936a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e17bf55f-f5a5-41c2-8464-02cf2a1c9ad5}, !- Handle
  {71f4f2d6-4a8a-4efc-bf6d-e02415bdc81a}, !- Name
  {93e6a4fe-d042-4aec-9fe1-0c850b0f0407}, !- Source Object
  3,                                      !- Outlet Port
  {7c033f65-9807-4e0a-8160-ca8c98937097}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1750477c-48f4-4801-aea6-3b8e59a3226f}, !- Handle
  Node 655,                               !- Name
  {f2cd943d-b8d7-4b30-8891-15791268cfef}, !- Inlet Port
  {b6459293-9f32-485b-a13b-274d4a885377}; !- Outlet Port

OS:Node,
  {58aed739-5759-4ece-ad53-33c1f02ba059}, !- Handle
  Node 656,                               !- Name
  {39c6502f-bb24-4f01-933c-59f8f8d53c77}, !- Inlet Port
  {9926bec1-d7e4-4cab-b261-201a2f8f1f6a}; !- Outlet Port

OS:Node,
  {eb98d01e-43c7-45ec-b276-9d0fb2b6aee8}, !- Handle
  Node 657,                               !- Name
  {f0356f3a-b0ec-4705-a809-385c7b1c461e}, !- Inlet Port
  {d50555c4-6304-4246-b8d4-8b7cdde8d5cf}; !- Outlet Port

OS:Connection,
  {f2cd943d-b8d7-4b30-8891-15791268cfef}, !- Handle
  {7ae50c2e-6aa1-40bd-b80c-ee6f001369d6}, !- Name
  {7c033f65-9807-4e0a-8160-ca8c98937097}, !- Source Object
  10,                                     !- Outlet Port
  {1750477c-48f4-4801-aea6-3b8e59a3226f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9926bec1-d7e4-4cab-b261-201a2f8f1f6a}, !- Handle
  {29bbb190-e3ef-4996-b73f-ab7103c61108}, !- Name
  {58aed739-5759-4ece-ad53-33c1f02ba059}, !- Source Object
  3,                                      !- Outlet Port
  {7c033f65-9807-4e0a-8160-ca8c98937097}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f6845d32-99fc-4655-9503-b8b828c13e0b}, !- Handle
  Air Loop HVAC Zone Splitter 46,         !- Name
  {b6459293-9f32-485b-a13b-274d4a885377}, !- Inlet Node Name
  {c9ee6035-8cc4-4d3b-830f-b7ef5e9b98c8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {53ee4b22-72ba-4eea-a884-f2195471dd84}, !- Handle
  Air Loop HVAC Zone Mixer 46,            !- Name
  {39c6502f-bb24-4f01-933c-59f8f8d53c77}, !- Outlet Node Name
  {6dacb7b6-bf71-40fc-a854-a1315dc5dd53}; !- Inlet Node Name 1

OS:Connection,
  {b6459293-9f32-485b-a13b-274d4a885377}, !- Handle
  {736cf4bb-33d1-4535-be17-fd5f4aa83d2f}, !- Name
  {1750477c-48f4-4801-aea6-3b8e59a3226f}, !- Source Object
  3,                                      !- Outlet Port
  {f6845d32-99fc-4655-9503-b8b828c13e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39c6502f-bb24-4f01-933c-59f8f8d53c77}, !- Handle
  {c0990165-27ca-4b4f-9885-ff3f5e5b3b23}, !- Name
  {53ee4b22-72ba-4eea-a884-f2195471dd84}, !- Source Object
  2,                                      !- Outlet Port
  {58aed739-5759-4ece-ad53-33c1f02ba059}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e7c26e50-c5de-49b8-a458-85427ef4c701}, !- Handle
  {7c033f65-9807-4e0a-8160-ca8c98937097}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {20416d95-a22d-444d-93ea-ecde12bcb5ef}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 45, !- Name
  {9fb3f30c-dc61-4243-8d34-4a5ab4e94bd5}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {9623ae8e-de14-42bf-a17d-4422e0b31c25}, !- Handle
  Fan Constant Volume 46,                 !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {fcfb98c3-7906-4624-8c6f-3e9f8d980f6c}, !- Air Inlet Node Name
  {5179061a-484f-4e30-93fd-bc92fac44fec}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0d9590ff-8c1f-4373-a322-bb0a99ac6dbc}, !- Handle
  Coil Heating Gas 46,                    !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1b96e907-9884-4f29-bb39-e37b8661c1ea}, !- Air Inlet Node Name
  {01c4179f-295c-4c06-b163-ed0d42204394}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d6e981a2-56c1-4dd2-8b89-ab85710d9836}, !- Handle
  Coil Cooling DX Single Speed 46 45kBtu/hr 14.0SEER, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1ab5ddaa-f14d-4561-b11e-97a216f53188}, !- Air Inlet Node Name
  {22536ffa-52ee-451a-a858-1f85186b6b70}, !- Air Outlet Node Name
  {d18ce71e-8953-4b19-88bf-b052eb0e9b0f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {83e11424-5fdf-46c1-8bf2-2c62c98b73ce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ca5e4da5-5e78-412f-b8b9-345f187caa7d}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea9844a7-f906-40ad-ae8b-32a58fc00cae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1f49f905-efa3-4075-96dc-b5e63e9538f0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
