  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b12e5654-2f39-422c-8007-1c634f9089c9}, !- Handle
  Kitchen_flr_5 Service Water Use 0.47gal/min, !- Name
  {470513a8-dd53-4181-80c9-8c58f02d65d5}, !- Water Use Equipment Definition Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  {a93c6c33-b0d4-4af3-a21e-492094da8a2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5b6e152f-5a85-4ead-b1bf-e5b4f0f4c715}, !- Handle
  Node 817,                               !- Name
  {e2e70eb9-89b1-4757-9cf1-981a7bde909a}, !- Inlet Port
  {4f7ada74-233b-4d39-ba28-6af9e1d46138}; !- Outlet Port

OS:Connection,
  {e2e70eb9-89b1-4757-9cf1-981a7bde909a}, !- Handle
  {7c99672c-bfe6-4efb-882d-2c2e56faee2c}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  5,                                      !- Outlet Port
  {5b6e152f-5a85-4ead-b1bf-e5b4f0f4c715}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee1e3c41-3e4b-42c1-b8c2-3997020f4de9}, !- Handle
  Node 818,                               !- Name
  {69adc8fb-c1d6-4ed6-943c-085e87f8c8a3}, !- Inlet Port
  {8ff53d7e-b76c-4287-84e7-a40bcea3d413}; !- Outlet Port

OS:Connection,
  {4f7ada74-233b-4d39-ba28-6af9e1d46138}, !- Handle
  {56e67ac8-6574-4688-8fdc-9fc1edeca4e8}, !- Name
  {5b6e152f-5a85-4ead-b1bf-e5b4f0f4c715}, !- Source Object
  3,                                      !- Outlet Port
  {b2345990-97c4-4610-be0a-91858a3720d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69adc8fb-c1d6-4ed6-943c-085e87f8c8a3}, !- Handle
  {d504ee30-b547-4006-9f15-a394776c0487}, !- Name
  {b2345990-97c4-4610-be0a-91858a3720d9}, !- Source Object
  3,                                      !- Outlet Port
  {ee1e3c41-3e4b-42c1-b8c2-3997020f4de9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ff53d7e-b76c-4287-84e7-a40bcea3d413}, !- Handle
  {adf6cdb5-4db1-458e-8d36-8f3fadab5a13}, !- Name
  {ee1e3c41-3e4b-42c1-b8c2-3997020f4de9}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {59553db4-826d-466b-bb63-44303ca93cd5}, !- Handle
  Water Use Connections 3,                !- Name
  {b5a52900-6cd9-487a-b22d-a54cc267317f}, !- Inlet Node Name
  {d37adc0d-8d0a-46fa-b7e3-730d4f71f7ce}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {50a0add6-56e1-46c7-b750-63fbfc4c53e5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {50a4511c-cd2a-4c92-9073-115ea3715bf9}, !- Handle
  Er_exam1_mult4_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34933053470988e-06,                   !- Peak Flow Rate {m3/s}
  {bfa52005-0eaa-4a7c-8a73-544b3d8ce31a}, !- Target Temperature Schedule Name
  {d497ba37-14d8-4a2d-8bae-ac8c45fb70bc}, !- Sensible Fraction Schedule Name
  {7ee1123f-aea1-4ee7-8c03-372270a53c01}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d497ba37-14d8-4a2d-8bae-ac8c45fb70bc}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9b899429-b5af-443f-b7ff-9ede89adf895}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b899429-b5af-443f-b7ff-9ede89adf895}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ee1123f-aea1-4ee7-8c03-372270a53c01}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {94865cbd-cd3a-46d6-ad71-add2afa4bbf0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94865cbd-cd3a-46d6-ad71-add2afa4bbf0}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bfa52005-0eaa-4a7c-8a73-544b3d8ce31a}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0c281fb7-c9f0-4341-9632-17f54097daeb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c281fb7-c9f0-4341-9632-17f54097daeb}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {50a0add6-56e1-46c7-b750-63fbfc4c53e5}, !- Handle
  Er_exam1_mult4_flr_1 Service Water Use 0.02gal/min, !- Name
  {50a4511c-cd2a-4c92-9073-115ea3715bf9}, !- Water Use Equipment Definition Name
  {b23209bb-38f3-4318-9460-da4deabe6b40}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {7993cf41-36f8-4e1c-885a-781523c89187}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {57a97db0-8bc0-48cc-a0fa-7fd33040e6d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57a97db0-8bc0-48cc-a0fa-7fd33040e6d3}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2376f1b9-0b2e-435d-8fbc-680a72c2d7c2}, !- Handle
  Schedule Rule 65,                       !- Name
  {7993cf41-36f8-4e1c-885a-781523c89187}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e2bf5253-81c0-4f25-9ad1-062f1f4a1703}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2bf5253-81c0-4f25-9ad1-062f1f4a1703}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2b8262ab-6419-493f-8af6-ac03651703c0}, !- Handle
  Schedule Rule 66,                       !- Name
  {7993cf41-36f8-4e1c-885a-781523c89187}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5545cbbb-1f91-4be9-875b-419aaf712a93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5545cbbb-1f91-4be9-875b-419aaf712a93}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {b231749f-e259-4449-bbc2-c9b92af92546}, !- Handle
  Schedule Rule 67,                       !- Name
  {7993cf41-36f8-4e1c-885a-781523c89187}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a83ba174-d3ca-444c-a800-f82d10b447ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a83ba174-d3ca-444c-a800-f82d10b447ac}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {771e0c93-2e45-4648-8e02-aa2376e9af03}, !- Handle
  Node 819,                               !- Name
  {53300b3e-d534-4a77-b7ea-eddf57f720e4}, !- Inlet Port
  {b5a52900-6cd9-487a-b22d-a54cc267317f}; !- Outlet Port

OS:Connection,
  {53300b3e-d534-4a77-b7ea-eddf57f720e4}, !- Handle
  {462bd594-f172-4667-823d-a4ea84978283}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  6,                                      !- Outlet Port
  {771e0c93-2e45-4648-8e02-aa2376e9af03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e866654e-919a-43af-915c-f52d96075c7a}, !- Handle
  Node 820,                               !- Name
  {d37adc0d-8d0a-46fa-b7e3-730d4f71f7ce}, !- Inlet Port
  {cc6622a1-97d8-4d21-95fe-af377e06cacc}; !- Outlet Port

OS:Connection,
  {b5a52900-6cd9-487a-b22d-a54cc267317f}, !- Handle
  {909c0610-fe07-4784-88f8-d45f277306a8}, !- Name
  {771e0c93-2e45-4648-8e02-aa2376e9af03}, !- Source Object
  3,                                      !- Outlet Port
  {59553db4-826d-466b-bb63-44303ca93cd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d37adc0d-8d0a-46fa-b7e3-730d4f71f7ce}, !- Handle
  {21f029b3-0d95-4041-a8b3-8f437d02f24e}, !- Name
  {59553db4-826d-466b-bb63-44303ca93cd5}, !- Source Object
  3,                                      !- Outlet Port
  {e866654e-919a-43af-915c-f52d96075c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc6622a1-97d8-4d21-95fe-af377e06cacc}, !- Handle
  {d30ae02b-28fd-4350-86a9-7d2ff73597a1}, !- Name
  {e866654e-919a-43af-915c-f52d96075c7a}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {34c02757-dcb4-4c6c-a6b4-6fc8bd5398d0}, !- Handle
  Water Use Connections 4,                !- Name
  {23c316a8-e5b4-4821-8d1c-dd9803868b42}, !- Inlet Node Name
  {e37ab404-87c1-4bee-8b33-a2973ad08f04}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b9679883-9b05-4032-b84a-bdd58a362379}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5e8b91be-c93a-4f47-8a7a-f36eb1a61cf5}, !- Handle
  Er_exam3_mult4_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34933053470988e-06,                   !- Peak Flow Rate {m3/s}
  {12ebae43-b95e-4473-96aa-b8f9b19e804c}, !- Target Temperature Schedule Name
  {de6a813e-894a-4e94-b0e1-7c1b7b710f54}, !- Sensible Fraction Schedule Name
  {a0481fbe-7790-4acd-841d-bdcc947d30b5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {de6a813e-894a-4e94-b0e1-7c1b7b710f54}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {504a8de6-0779-45d9-bcd6-50e45818c7b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {504a8de6-0779-45d9-bcd6-50e45818c7b4}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a0481fbe-7790-4acd-841d-bdcc947d30b5}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d0188cf2-81ae-4c3a-84c4-4d189cc05342}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0188cf2-81ae-4c3a-84c4-4d189cc05342}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {12ebae43-b95e-4473-96aa-b8f9b19e804c}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {73dcb086-d3f6-4615-859f-8880a11b03f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73dcb086-d3f6-4615-859f-8880a11b03f4}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b9679883-9b05-4032-b84a-bdd58a362379}, !- Handle
  Er_exam3_mult4_flr_1 Service Water Use 0.02gal/min, !- Name
  {5e8b91be-c93a-4f47-8a7a-f36eb1a61cf5}, !- Water Use Equipment Definition Name
  {b01e3f70-f15b-47a0-9257-d61db8335be1}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c3e389a5-e1e8-4670-885a-ca204e75f68f}, !- Handle
  Node 821,                               !- Name
  {9aa50a33-8345-49a3-bde6-c65f2957415c}, !- Inlet Port
  {23c316a8-e5b4-4821-8d1c-dd9803868b42}; !- Outlet Port

OS:Connection,
  {9aa50a33-8345-49a3-bde6-c65f2957415c}, !- Handle
  {11d0e13a-fa1b-4c0f-8321-a7f249e7c77c}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  7,                                      !- Outlet Port
  {c3e389a5-e1e8-4670-885a-ca204e75f68f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {224b1a72-c529-4819-8d5b-8816f4bf90da}, !- Handle
  Node 822,                               !- Name
  {e37ab404-87c1-4bee-8b33-a2973ad08f04}, !- Inlet Port
  {15907740-3608-403a-9c28-0dedab7778e6}; !- Outlet Port

OS:Connection,
  {23c316a8-e5b4-4821-8d1c-dd9803868b42}, !- Handle
  {6e156ab2-241d-454b-a8d7-714bf33fd09b}, !- Name
  {c3e389a5-e1e8-4670-885a-ca204e75f68f}, !- Source Object
  3,                                      !- Outlet Port
  {34c02757-dcb4-4c6c-a6b4-6fc8bd5398d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e37ab404-87c1-4bee-8b33-a2973ad08f04}, !- Handle
  {371066a5-83b6-4b10-82a2-1c30328aa22d}, !- Name
  {34c02757-dcb4-4c6c-a6b4-6fc8bd5398d0}, !- Source Object
  3,                                      !- Outlet Port
  {224b1a72-c529-4819-8d5b-8816f4bf90da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15907740-3608-403a-9c28-0dedab7778e6}, !- Handle
  {5916b686-279a-44c6-8847-6502ad7caccd}, !- Name
  {224b1a72-c529-4819-8d5b-8816f4bf90da}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ed6e1798-c459-4156-ab02-38975689e1fd}, !- Handle
  Water Use Connections 5,                !- Name
  {89126f46-eb45-4425-aeea-666e3b7ba15a}, !- Inlet Node Name
  {f70b5ea2-6b0b-4a8a-8b6a-76d6a74f3570}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {35662fa1-6175-4571-ba74-45ce1e756a04}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {15f04099-6bc8-444d-a83d-d7f14e201d27}, !- Handle
  Er_trauma1_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34933053470988e-06,                   !- Peak Flow Rate {m3/s}
  {92153672-e902-4103-aa6c-5e2365914a67}, !- Target Temperature Schedule Name
  {476358ec-39d9-42f7-85b2-0dc46a264eee}, !- Sensible Fraction Schedule Name
  {65c230e4-5eca-4d10-b009-6da8c7aad9d1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {476358ec-39d9-42f7-85b2-0dc46a264eee}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9396d7e2-47b2-416e-9cf5-2fad59784212}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9396d7e2-47b2-416e-9cf5-2fad59784212}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {65c230e4-5eca-4d10-b009-6da8c7aad9d1}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {89bb3a72-f391-4411-bb03-7c4f0d42ca22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89bb3a72-f391-4411-bb03-7c4f0d42ca22}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {92153672-e902-4103-aa6c-5e2365914a67}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {81d1bb15-2ac4-4bc8-81bf-0f885df6999c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81d1bb15-2ac4-4bc8-81bf-0f885df6999c}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {35662fa1-6175-4571-ba74-45ce1e756a04}, !- Handle
  Er_trauma1_flr_1 Service Water Use 0.02gal/min, !- Name
  {15f04099-6bc8-444d-a83d-d7f14e201d27}, !- Water Use Equipment Definition Name
  {1d5f3348-db9f-441a-a8ca-1e7e9bdd085e}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3ce79854-e111-4ce8-b5d1-645a70e33891}, !- Handle
  Node 823,                               !- Name
  {25524a8b-462e-4650-881a-be148c1e5882}, !- Inlet Port
  {89126f46-eb45-4425-aeea-666e3b7ba15a}; !- Outlet Port

OS:Connection,
  {25524a8b-462e-4650-881a-be148c1e5882}, !- Handle
  {8f9605bd-5afb-4986-b623-b1e443e61b97}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  8,                                      !- Outlet Port
  {3ce79854-e111-4ce8-b5d1-645a70e33891}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e95499cc-2d58-421d-be6c-2494c1d5d707}, !- Handle
  Node 824,                               !- Name
  {f70b5ea2-6b0b-4a8a-8b6a-76d6a74f3570}, !- Inlet Port
  {a399589b-a73a-4557-8cfb-6fc79d267f87}; !- Outlet Port

OS:Connection,
  {89126f46-eb45-4425-aeea-666e3b7ba15a}, !- Handle
  {c4787f50-5d4c-4683-b1e4-74af0172fd35}, !- Name
  {3ce79854-e111-4ce8-b5d1-645a70e33891}, !- Source Object
  3,                                      !- Outlet Port
  {ed6e1798-c459-4156-ab02-38975689e1fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f70b5ea2-6b0b-4a8a-8b6a-76d6a74f3570}, !- Handle
  {70487374-e7a6-452f-9eab-642a80e40e30}, !- Name
  {ed6e1798-c459-4156-ab02-38975689e1fd}, !- Source Object
  3,                                      !- Outlet Port
  {e95499cc-2d58-421d-be6c-2494c1d5d707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a399589b-a73a-4557-8cfb-6fc79d267f87}, !- Handle
  {840fe91b-69af-4fbb-b5f7-13b0005c4c2e}, !- Name
  {e95499cc-2d58-421d-be6c-2494c1d5d707}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {87cc8cdf-3462-4688-b675-2d4fe09d82f7}, !- Handle
  Water Use Connections 6,                !- Name
  {46cdda31-a526-4366-a295-024b094b7d8b}, !- Inlet Node Name
  {12bf299b-d158-4cd8-8306-de9d170ce8c9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d388419e-4771-4769-b5a0-0dfdd49a870c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0bb7800c-4131-4e75-8862-f71546ebf497}, !- Handle
  Er_trauma2_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34933053470988e-06,                   !- Peak Flow Rate {m3/s}
  {16ed2c92-b11f-4b98-809a-5d36b2adece3}, !- Target Temperature Schedule Name
  {454150bf-06b3-4b63-ba89-5d0f5f9f9a1e}, !- Sensible Fraction Schedule Name
  {75bb6f32-b28c-4ee4-8cb8-49d0cdef2e5c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {454150bf-06b3-4b63-ba89-5d0f5f9f9a1e}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {262b63d0-f7ef-48f9-947b-e36e7e23e26e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {262b63d0-f7ef-48f9-947b-e36e7e23e26e}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {75bb6f32-b28c-4ee4-8cb8-49d0cdef2e5c}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0def06cb-0e0b-4136-96d3-b96428238ec6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0def06cb-0e0b-4136-96d3-b96428238ec6}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {16ed2c92-b11f-4b98-809a-5d36b2adece3}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8384f3ea-37b1-465f-8cad-6e2f8fcf23d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8384f3ea-37b1-465f-8cad-6e2f8fcf23d9}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d388419e-4771-4769-b5a0-0dfdd49a870c}, !- Handle
  Er_trauma2_flr_1 Service Water Use 0.02gal/min, !- Name
  {0bb7800c-4131-4e75-8862-f71546ebf497}, !- Water Use Equipment Definition Name
  {410e49cd-45e4-4016-8f16-212725295496}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5f4cf3bf-bd76-43fa-adb8-c261e087fb8e}, !- Handle
  Node 825,                               !- Name
  {a762ae10-4938-4853-8b0d-0267a15f1767}, !- Inlet Port
  {46cdda31-a526-4366-a295-024b094b7d8b}; !- Outlet Port

OS:Connection,
  {a762ae10-4938-4853-8b0d-0267a15f1767}, !- Handle
  {124413c9-8e09-4a14-8e37-2d3807687c58}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  9,                                      !- Outlet Port
  {5f4cf3bf-bd76-43fa-adb8-c261e087fb8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64659fe7-e63b-4b01-9e97-8e57204c2743}, !- Handle
  Node 826,                               !- Name
  {12bf299b-d158-4cd8-8306-de9d170ce8c9}, !- Inlet Port
  {2bb3b12f-3775-4cbe-9632-d8a3c414fee7}; !- Outlet Port

OS:Connection,
  {46cdda31-a526-4366-a295-024b094b7d8b}, !- Handle
  {876b9a8f-eebb-4406-86c2-8a9fe88ee456}, !- Name
  {5f4cf3bf-bd76-43fa-adb8-c261e087fb8e}, !- Source Object
  3,                                      !- Outlet Port
  {87cc8cdf-3462-4688-b675-2d4fe09d82f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12bf299b-d158-4cd8-8306-de9d170ce8c9}, !- Handle
  {ee0b4b3e-5dac-48a6-9893-32e8b2524bec}, !- Name
  {87cc8cdf-3462-4688-b675-2d4fe09d82f7}, !- Source Object
  3,                                      !- Outlet Port
  {64659fe7-e63b-4b01-9e97-8e57204c2743}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bb3b12f-3775-4cbe-9632-d8a3c414fee7}, !- Handle
  {b7fb128c-dc39-486b-9d3c-e9a98154b8e3}, !- Name
  {64659fe7-e63b-4b01-9e97-8e57204c2743}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c86d2f83-bee6-484c-8025-a600b3570633}, !- Handle
  Water Use Connections 7,                !- Name
  {8c4ec8ad-c83d-4b77-b5d6-8eab85a77315}, !- Inlet Node Name
  {db194957-f3b2-40f9-8c5f-4ef3be251d0f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {56d9c4be-30d2-427d-b007-426974681e2f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {54b062ea-7f89-4a1f-9657-6adec5d0e151}, !- Handle
  Er_triage_mult4_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34933053470988e-06,                   !- Peak Flow Rate {m3/s}
  {6876a82d-6b1f-4e10-a394-751b7fe4b7fa}, !- Target Temperature Schedule Name
  {06faf92a-7e4c-491b-b2e9-aa4e764ae970}, !- Sensible Fraction Schedule Name
  {0e47c73d-8eeb-4e01-a5fa-ee878486c898}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {06faf92a-7e4c-491b-b2e9-aa4e764ae970}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {496f21f8-8750-40a3-aef9-2e9a77204813}; !- Default Day Schedule Name

OS:Schedule:Day,
  {496f21f8-8750-40a3-aef9-2e9a77204813}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e47c73d-8eeb-4e01-a5fa-ee878486c898}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0e6bbc58-e308-412f-ba08-e2370abb88b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e6bbc58-e308-412f-ba08-e2370abb88b9}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6876a82d-6b1f-4e10-a394-751b7fe4b7fa}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9678b6e7-f80d-400e-a1db-23384d24874b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9678b6e7-f80d-400e-a1db-23384d24874b}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {56d9c4be-30d2-427d-b007-426974681e2f}, !- Handle
  Er_triage_mult4_flr_1 Service Water Use 0.02gal/min, !- Name
  {54b062ea-7f89-4a1f-9657-6adec5d0e151}, !- Water Use Equipment Definition Name
  {c910f030-8bcd-4dfc-b1f1-7baea1152c07}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0ab29cce-cf99-41c1-a716-78bb4199fbd7}, !- Handle
  Node 827,                               !- Name
  {3483cbba-f972-41ac-8855-8b4606a16b9f}, !- Inlet Port
  {8c4ec8ad-c83d-4b77-b5d6-8eab85a77315}; !- Outlet Port

OS:Connection,
  {3483cbba-f972-41ac-8855-8b4606a16b9f}, !- Handle
  {d4d73cdc-a86e-4d59-b938-097a63b050c6}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  10,                                     !- Outlet Port
  {0ab29cce-cf99-41c1-a716-78bb4199fbd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91a1d7fd-df76-45ea-8e42-3d785b288807}, !- Handle
  Node 828,                               !- Name
  {db194957-f3b2-40f9-8c5f-4ef3be251d0f}, !- Inlet Port
  {69d3c605-b224-4242-ad20-4018140d5bfc}; !- Outlet Port

OS:Connection,
  {8c4ec8ad-c83d-4b77-b5d6-8eab85a77315}, !- Handle
  {c1054452-f72c-4479-a7e5-4e7d9cf1db4e}, !- Name
  {0ab29cce-cf99-41c1-a716-78bb4199fbd7}, !- Source Object
  3,                                      !- Outlet Port
  {c86d2f83-bee6-484c-8025-a600b3570633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db194957-f3b2-40f9-8c5f-4ef3be251d0f}, !- Handle
  {76e18dc3-85a2-449f-868a-f23287e44c9d}, !- Name
  {c86d2f83-bee6-484c-8025-a600b3570633}, !- Source Object
  3,                                      !- Outlet Port
  {91a1d7fd-df76-45ea-8e42-3d785b288807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69d3c605-b224-4242-ad20-4018140d5bfc}, !- Handle
  {913136fa-0ea8-4ae7-ac6a-88aa1279d1f9}, !- Name
  {91a1d7fd-df76-45ea-8e42-3d785b288807}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {01339c8b-628b-4540-9f17-0095c2cf3c01}, !- Handle
  Water Use Connections 8,                !- Name
  {4003c00e-2af8-4cd8-abc8-562e85c1d540}, !- Inlet Node Name
  {0b49fc28-9cef-47b7-aea4-73cd00819af7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bf52a7e6-1c7d-4276-bec5-6eb4d0b3d535}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {94ba108d-4e8e-4812-bc54-43f81fc449cb}, !- Handle
  Er_nursestn_lobby_flr_1 Service Water Use Def 0.24gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.50037863292693e-05,                   !- Peak Flow Rate {m3/s}
  {749b05a9-e0a5-45a2-91eb-eeb355387ce6}, !- Target Temperature Schedule Name
  {360d098b-e169-4837-a848-d8a94a62e8a4}, !- Sensible Fraction Schedule Name
  {657c2c4e-09d0-4b1e-bb8a-d9786fad3426}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {360d098b-e169-4837-a848-d8a94a62e8a4}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2129142f-e3b5-4435-bf27-14e5bdda08f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2129142f-e3b5-4435-bf27-14e5bdda08f9}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {657c2c4e-09d0-4b1e-bb8a-d9786fad3426}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {77b58daf-283b-431c-b423-acde954f6096}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77b58daf-283b-431c-b423-acde954f6096}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {749b05a9-e0a5-45a2-91eb-eeb355387ce6}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e6b5be4d-8a46-4fd6-baaa-b886efd75eca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6b5be4d-8a46-4fd6-baaa-b886efd75eca}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bf52a7e6-1c7d-4276-bec5-6eb4d0b3d535}, !- Handle
  Er_nursestn_lobby_flr_1 Service Water Use 0.24gal/min, !- Name
  {94ba108d-4e8e-4812-bc54-43f81fc449cb}, !- Water Use Equipment Definition Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6f119a6d-2f0a-4484-881f-f83fc11ae0e8}, !- Handle
  Node 829,                               !- Name
  {ee0f72e6-c593-493d-9398-faf95448faf3}, !- Inlet Port
  {4003c00e-2af8-4cd8-abc8-562e85c1d540}; !- Outlet Port

OS:Connection,
  {ee0f72e6-c593-493d-9398-faf95448faf3}, !- Handle
  {e7c31729-8092-4113-869a-d758f5858139}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  11,                                     !- Outlet Port
  {6f119a6d-2f0a-4484-881f-f83fc11ae0e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9df05e6-33cf-4f17-81c9-d07d77033797}, !- Handle
  Node 830,                               !- Name
  {0b49fc28-9cef-47b7-aea4-73cd00819af7}, !- Inlet Port
  {f45448c9-bb26-4a88-8062-454b626dd9bc}; !- Outlet Port

OS:Connection,
  {4003c00e-2af8-4cd8-abc8-562e85c1d540}, !- Handle
  {34ea6686-78f1-48e5-8d49-1d25828107ec}, !- Name
  {6f119a6d-2f0a-4484-881f-f83fc11ae0e8}, !- Source Object
  3,                                      !- Outlet Port
  {01339c8b-628b-4540-9f17-0095c2cf3c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b49fc28-9cef-47b7-aea4-73cd00819af7}, !- Handle
  {24e8a180-3c6a-4c3d-9d0f-300ed14c1004}, !- Name
  {01339c8b-628b-4540-9f17-0095c2cf3c01}, !- Source Object
  3,                                      !- Outlet Port
  {f9df05e6-33cf-4f17-81c9-d07d77033797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f45448c9-bb26-4a88-8062-454b626dd9bc}, !- Handle
  {83663aef-d7e8-44ad-90fe-7637b69ddcb6}, !- Name
  {f9df05e6-33cf-4f17-81c9-d07d77033797}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {79d3a4b9-f0c8-431e-a42b-e27c2958167a}, !- Handle
  Water Use Connections 9,                !- Name
  {65efadb7-f08f-402f-a57a-f8a1cb2b3249}, !- Inlet Node Name
  {a9d3c87a-4410-4115-a55e-4363b34a22b5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {530280a2-2b6e-4968-96ba-2707b809f7e6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d9c2b0e7-5f5f-4b7b-b333-a782ffb30d7d}, !- Handle
  Icu_nursestn_lobby_flr_2 Service Water Use Def 0.13gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.12072199711297e-06,                   !- Peak Flow Rate {m3/s}
  {1ca664e1-6f66-496a-99d3-f28f07299575}, !- Target Temperature Schedule Name
  {84234f2f-b636-443e-b915-2272af3e9845}, !- Sensible Fraction Schedule Name
  {e287d878-1c6e-4457-8d3f-dc5cf387b3b6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {84234f2f-b636-443e-b915-2272af3e9845}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d6d6bc45-b1ae-4c56-8bfd-03a99db887ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6d6bc45-b1ae-4c56-8bfd-03a99db887ab}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e287d878-1c6e-4457-8d3f-dc5cf387b3b6}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {58111c05-2f2f-4059-acda-ff082ad9c326}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58111c05-2f2f-4059-acda-ff082ad9c326}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ca664e1-6f66-496a-99d3-f28f07299575}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {772ef388-51ad-4510-87ed-df02903e2593}; !- Default Day Schedule Name

OS:Schedule:Day,
  {772ef388-51ad-4510-87ed-df02903e2593}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {530280a2-2b6e-4968-96ba-2707b809f7e6}, !- Handle
  Icu_nursestn_lobby_flr_2 Service Water Use 0.13gal/min, !- Name
  {d9c2b0e7-5f5f-4b7b-b333-a782ffb30d7d}, !- Water Use Equipment Definition Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {70fe82c1-7c1b-4f30-ad05-c17ff15d6546}, !- Handle
  Node 831,                               !- Name
  {877069f1-3b8b-4642-a116-bcfe60781c48}, !- Inlet Port
  {65efadb7-f08f-402f-a57a-f8a1cb2b3249}; !- Outlet Port

OS:Connection,
  {877069f1-3b8b-4642-a116-bcfe60781c48}, !- Handle
  {bcf11a7b-e9d1-4524-81bb-5ef5d997690b}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  12,                                     !- Outlet Port
  {70fe82c1-7c1b-4f30-ad05-c17ff15d6546}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {222a639a-25d7-4098-98fb-e1c6d9d314d0}, !- Handle
  Node 832,                               !- Name
  {a9d3c87a-4410-4115-a55e-4363b34a22b5}, !- Inlet Port
  {86a1a936-7b53-44bb-b8b4-2a5860ff6edb}; !- Outlet Port

OS:Connection,
  {65efadb7-f08f-402f-a57a-f8a1cb2b3249}, !- Handle
  {a5130051-5f28-4f16-a826-208bd94f2bcb}, !- Name
  {70fe82c1-7c1b-4f30-ad05-c17ff15d6546}, !- Source Object
  3,                                      !- Outlet Port
  {79d3a4b9-f0c8-431e-a42b-e27c2958167a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9d3c87a-4410-4115-a55e-4363b34a22b5}, !- Handle
  {b2771cd7-4945-4db6-ac3a-c4d2e230fb36}, !- Name
  {79d3a4b9-f0c8-431e-a42b-e27c2958167a}, !- Source Object
  3,                                      !- Outlet Port
  {222a639a-25d7-4098-98fb-e1c6d9d314d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86a1a936-7b53-44bb-b8b4-2a5860ff6edb}, !- Handle
  {53ff6f0b-9613-4292-8ecb-97703da4cd2b}, !- Name
  {222a639a-25d7-4098-98fb-e1c6d9d314d0}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {af9ee86e-1d06-4c96-9460-8d132120ac8e}, !- Handle
  Water Use Connections 10,               !- Name
  {61fa57b1-2c2b-4edc-9974-3429e2999a90}, !- Inlet Node Name
  {6e557785-3883-440a-aa60-855eab1a372d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fe707b98-2792-4eb7-9781-51684c9f93b2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f3b17675-7a38-4f08-901d-bb15927927b3}, !- Handle
  Nursestn_lobby_flr_3 Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.09990162940132e-05,                   !- Peak Flow Rate {m3/s}
  {4f7cb25a-34cb-44c6-a57e-81a97a41ecd5}, !- Target Temperature Schedule Name
  {a24ba478-862b-4920-9ab3-da81777092da}, !- Sensible Fraction Schedule Name
  {d5160c54-3eea-4a62-9a31-092259bcc59c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a24ba478-862b-4920-9ab3-da81777092da}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {998b3f07-554e-4747-b76e-076e34ebbb33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {998b3f07-554e-4747-b76e-076e34ebbb33}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5160c54-3eea-4a62-9a31-092259bcc59c}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9ee7cced-9b33-499c-b4ce-092a13bcc35f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ee7cced-9b33-499c-b4ce-092a13bcc35f}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4f7cb25a-34cb-44c6-a57e-81a97a41ecd5}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {adb32f8c-1f63-470c-beb7-050ad2dcdded}; !- Default Day Schedule Name

OS:Schedule:Day,
  {adb32f8c-1f63-470c-beb7-050ad2dcdded}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fe707b98-2792-4eb7-9781-51684c9f93b2}, !- Handle
  Nursestn_lobby_flr_3 Service Water Use 0.17gal/min, !- Name
  {f3b17675-7a38-4f08-901d-bb15927927b3}, !- Water Use Equipment Definition Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0e5df4b8-28b5-4773-8c69-768b209903ff}, !- Handle
  Node 833,                               !- Name
  {00c48e63-95cd-441b-9849-2cba09c1a976}, !- Inlet Port
  {61fa57b1-2c2b-4edc-9974-3429e2999a90}; !- Outlet Port

OS:Connection,
  {00c48e63-95cd-441b-9849-2cba09c1a976}, !- Handle
  {bdc64712-99bd-49dc-be71-d8379774abd4}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  13,                                     !- Outlet Port
  {0e5df4b8-28b5-4773-8c69-768b209903ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1e65117-d05f-4060-b891-8847d5043b09}, !- Handle
  Node 834,                               !- Name
  {6e557785-3883-440a-aa60-855eab1a372d}, !- Inlet Port
  {fe6bcf97-8561-49b4-8c1e-cbc4b219c7bc}; !- Outlet Port

OS:Connection,
  {61fa57b1-2c2b-4edc-9974-3429e2999a90}, !- Handle
  {98acc0a1-4eee-49ec-b594-9b15fafb77be}, !- Name
  {0e5df4b8-28b5-4773-8c69-768b209903ff}, !- Source Object
  3,                                      !- Outlet Port
  {af9ee86e-1d06-4c96-9460-8d132120ac8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e557785-3883-440a-aa60-855eab1a372d}, !- Handle
  {2fd45881-31f4-4c48-aa4a-ff1d72a5edc4}, !- Name
  {af9ee86e-1d06-4c96-9460-8d132120ac8e}, !- Source Object
  3,                                      !- Outlet Port
  {e1e65117-d05f-4060-b891-8847d5043b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe6bcf97-8561-49b4-8c1e-cbc4b219c7bc}, !- Handle
  {4c6712ef-299c-4db7-8258-9b85d8adb5a7}, !- Name
  {e1e65117-d05f-4060-b891-8847d5043b09}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b3b4ccd3-538e-42e5-8e38-fb676ce357f9}, !- Handle
  Water Use Connections 11,               !- Name
  {8bf95f17-53a1-4d0e-a2d2-7ce3c52256b2}, !- Inlet Node Name
  {41f8b887-c20f-4fd8-a9e9-858db546a33a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {20391044-3cf7-4b7d-991b-b28a8fe2f691}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {66e04675-1108-4a7b-a071-4020b06498cc}, !- Handle
  Nursestn_lobby_flr_4 Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.09990162940132e-05,                   !- Peak Flow Rate {m3/s}
  {2bcee948-bdf7-4c26-9a66-c8c221dba43a}, !- Target Temperature Schedule Name
  {8981035e-cf1d-45af-8791-822df5e9ec93}, !- Sensible Fraction Schedule Name
  {440d7c44-ec07-446f-a2db-ee83e2f75394}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8981035e-cf1d-45af-8791-822df5e9ec93}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fbdde853-e0d1-4e3d-8edc-60cce0886d9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbdde853-e0d1-4e3d-8edc-60cce0886d9c}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {440d7c44-ec07-446f-a2db-ee83e2f75394}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f11efdda-fae7-4257-bfe0-876088f8b1ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f11efdda-fae7-4257-bfe0-876088f8b1ef}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2bcee948-bdf7-4c26-9a66-c8c221dba43a}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7583bcd8-9332-40e9-bfe0-e14d4e21b586}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7583bcd8-9332-40e9-bfe0-e14d4e21b586}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {20391044-3cf7-4b7d-991b-b28a8fe2f691}, !- Handle
  Nursestn_lobby_flr_4 Service Water Use 0.17gal/min, !- Name
  {66e04675-1108-4a7b-a071-4020b06498cc}, !- Water Use Equipment Definition Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {72446a33-9936-4c0d-adc1-8a68b4b560bc}, !- Handle
  Node 835,                               !- Name
  {6a1a3fa3-7503-493f-bd0d-982da705f680}, !- Inlet Port
  {8bf95f17-53a1-4d0e-a2d2-7ce3c52256b2}; !- Outlet Port

OS:Connection,
  {6a1a3fa3-7503-493f-bd0d-982da705f680}, !- Handle
  {a681a68b-d084-4250-afe4-31fb49cc1abe}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  14,                                     !- Outlet Port
  {72446a33-9936-4c0d-adc1-8a68b4b560bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c0edb66-2f48-45f7-a528-8152206694c1}, !- Handle
  Node 836,                               !- Name
  {41f8b887-c20f-4fd8-a9e9-858db546a33a}, !- Inlet Port
  {af318919-6cb0-4178-bc18-9607b1f3c2b2}; !- Outlet Port

OS:Connection,
  {8bf95f17-53a1-4d0e-a2d2-7ce3c52256b2}, !- Handle
  {756cbbdd-9fa7-4904-9548-3f6d0ab4d297}, !- Name
  {72446a33-9936-4c0d-adc1-8a68b4b560bc}, !- Source Object
  3,                                      !- Outlet Port
  {b3b4ccd3-538e-42e5-8e38-fb676ce357f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41f8b887-c20f-4fd8-a9e9-858db546a33a}, !- Handle
  {f26a58e2-d78a-4622-b991-370aaced650a}, !- Name
  {b3b4ccd3-538e-42e5-8e38-fb676ce357f9}, !- Source Object
  3,                                      !- Outlet Port
  {4c0edb66-2f48-45f7-a528-8152206694c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af318919-6cb0-4178-bc18-9607b1f3c2b2}, !- Handle
  {4b09cd1e-b912-49a6-9851-a0ee87ae847c}, !- Name
  {4c0edb66-2f48-45f7-a528-8152206694c1}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e380d042-ded5-4500-9f55-eaf024b341ed}, !- Handle
  Water Use Connections 12,               !- Name
  {89bcc2a8-ff59-46ad-b2d3-806626a27af2}, !- Inlet Node Name
  {1ce0be80-9a0e-40a1-80e9-6a65c279f6a0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9af5f232-ca82-4f09-98d7-8c7fe2576a57}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4fb169e0-c7db-403f-9b3a-999c78946695}, !- Handle
  Nursestn_lobby_flr_5 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.26347674351742e-05,                   !- Peak Flow Rate {m3/s}
  {e2ca7565-949c-4a0e-82ef-f8ad843c62f2}, !- Target Temperature Schedule Name
  {35825ea2-d597-4d94-ac6d-b0735a7a795e}, !- Sensible Fraction Schedule Name
  {5df20947-db82-4b25-a008-384351e08b57}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {35825ea2-d597-4d94-ac6d-b0735a7a795e}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3664de23-c9a3-42db-893a-f8b386d753a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3664de23-c9a3-42db-893a-f8b386d753a2}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5df20947-db82-4b25-a008-384351e08b57}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4813c795-d948-4a45-b939-a6c6d06f3f03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4813c795-d948-4a45-b939-a6c6d06f3f03}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e2ca7565-949c-4a0e-82ef-f8ad843c62f2}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f952c661-6a53-4bb4-bbd4-34bf1b5fea4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f952c661-6a53-4bb4-bbd4-34bf1b5fea4d}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9af5f232-ca82-4f09-98d7-8c7fe2576a57}, !- Handle
  Nursestn_lobby_flr_5 Service Water Use 0.2gal/min, !- Name
  {4fb169e0-c7db-403f-9b3a-999c78946695}, !- Water Use Equipment Definition Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9f3c4cc9-ede1-47d3-94e6-6345e8677ee2}, !- Handle
  Node 837,                               !- Name
  {00336222-93c3-420c-ac54-c04077ac1109}, !- Inlet Port
  {89bcc2a8-ff59-46ad-b2d3-806626a27af2}; !- Outlet Port

OS:Connection,
  {00336222-93c3-420c-ac54-c04077ac1109}, !- Handle
  {80ecc0f4-f41b-4486-98b4-11641c18f862}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  15,                                     !- Outlet Port
  {9f3c4cc9-ede1-47d3-94e6-6345e8677ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b7cd1ab-b723-4e31-a563-ae5759787dbc}, !- Handle
  Node 838,                               !- Name
  {1ce0be80-9a0e-40a1-80e9-6a65c279f6a0}, !- Inlet Port
  {e73b7aa1-eab1-400b-a6b3-51a29e38b0f0}; !- Outlet Port

OS:Connection,
  {89bcc2a8-ff59-46ad-b2d3-806626a27af2}, !- Handle
  {8b1f2603-500b-43eb-b5a6-038519b156a2}, !- Name
  {9f3c4cc9-ede1-47d3-94e6-6345e8677ee2}, !- Source Object
  3,                                      !- Outlet Port
  {e380d042-ded5-4500-9f55-eaf024b341ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ce0be80-9a0e-40a1-80e9-6a65c279f6a0}, !- Handle
  {cc771c56-7de3-41cb-8fc7-4b357d20fca2}, !- Name
  {e380d042-ded5-4500-9f55-eaf024b341ed}, !- Source Object
  3,                                      !- Outlet Port
  {0b7cd1ab-b723-4e31-a563-ae5759787dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e73b7aa1-eab1-400b-a6b3-51a29e38b0f0}, !- Handle
  {69e229ef-34bb-4479-a651-45ef084827ec}, !- Name
  {0b7cd1ab-b723-4e31-a563-ae5759787dbc}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {041e22ba-502b-470f-8243-9bf793d44038}, !- Handle
  Water Use Connections 13,               !- Name
  {dc523a69-e524-4b36-afb7-41596837fa22}, !- Inlet Node Name
  {0ddfddaf-3b5c-4998-b0d7-6ed883252e35}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {df22a667-9abd-4e52-ab55-66191c434271}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c4c2f352-4b7f-4d86-a8b2-59e8083a5282}, !- Handle
  Or_nursestn_lobby_flr_2 Service Water Use Def 0.19gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.22963361645892e-05,                   !- Peak Flow Rate {m3/s}
  {30374bd7-3bbf-4bb7-b6ba-2f9841e9603f}, !- Target Temperature Schedule Name
  {8e08c4b5-093b-4fa7-ab2f-2332e544b2dd}, !- Sensible Fraction Schedule Name
  {92dec191-16a3-48d1-8e69-45d5f51a6408}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8e08c4b5-093b-4fa7-ab2f-2332e544b2dd}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {261dd945-f08a-4da1-a98b-ee20a98afe91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {261dd945-f08a-4da1-a98b-ee20a98afe91}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {92dec191-16a3-48d1-8e69-45d5f51a6408}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {28a8a5e5-c78d-4275-909a-d71b1bc89577}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28a8a5e5-c78d-4275-909a-d71b1bc89577}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {30374bd7-3bbf-4bb7-b6ba-2f9841e9603f}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d7bbc2b2-e837-463d-891e-0b953c21c265}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7bbc2b2-e837-463d-891e-0b953c21c265}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {df22a667-9abd-4e52-ab55-66191c434271}, !- Handle
  Or_nursestn_lobby_flr_2 Service Water Use 0.19gal/min, !- Name
  {c4c2f352-4b7f-4d86-a8b2-59e8083a5282}, !- Water Use Equipment Definition Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c234e89e-5dd4-4795-952f-67f0fd8f8d21}, !- Handle
  Node 839,                               !- Name
  {919defe8-1e94-4c94-ad21-8d436efb5d46}, !- Inlet Port
  {dc523a69-e524-4b36-afb7-41596837fa22}; !- Outlet Port

OS:Connection,
  {919defe8-1e94-4c94-ad21-8d436efb5d46}, !- Handle
  {6647cee6-b934-4a73-b50e-c3123b0bfa0a}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  16,                                     !- Outlet Port
  {c234e89e-5dd4-4795-952f-67f0fd8f8d21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8361143b-b6ad-4fcc-b873-7bca96f586b1}, !- Handle
  Node 840,                               !- Name
  {0ddfddaf-3b5c-4998-b0d7-6ed883252e35}, !- Inlet Port
  {16e4cb69-5061-4cbb-a63f-eb1582ab5b20}; !- Outlet Port

OS:Connection,
  {dc523a69-e524-4b36-afb7-41596837fa22}, !- Handle
  {ef587b3c-559e-4556-a346-476645f44a8e}, !- Name
  {c234e89e-5dd4-4795-952f-67f0fd8f8d21}, !- Source Object
  3,                                      !- Outlet Port
  {041e22ba-502b-470f-8243-9bf793d44038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ddfddaf-3b5c-4998-b0d7-6ed883252e35}, !- Handle
  {02e2bd18-596d-42ab-b4e8-c887260b990f}, !- Name
  {041e22ba-502b-470f-8243-9bf793d44038}, !- Source Object
  3,                                      !- Outlet Port
  {8361143b-b6ad-4fcc-b873-7bca96f586b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16e4cb69-5061-4cbb-a63f-eb1582ab5b20}, !- Handle
  {dc9cfdb8-b9dd-49b9-98a1-7af9a8852172}, !- Name
  {8361143b-b6ad-4fcc-b873-7bca96f586b1}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c2c76e8f-99d3-4b6c-b300-fbb3b79712cc}, !- Handle
  Water Use Connections 14,               !- Name
  {2cb1181e-f605-4a5a-8dd4-de183002e56f}, !- Inlet Node Name
  {de400c02-6759-4cf3-8c64-fa1b695b8205}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {99421bef-be20-4c48-a2fc-c2cc4f485954}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {832b0fba-51ca-4812-b814-16ff63125d53}, !- Handle
  Or1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.50069814745309e-06,                   !- Peak Flow Rate {m3/s}
  {de51953f-59e9-444d-a0ac-c71589998740}, !- Target Temperature Schedule Name
  {4ce90330-0ea5-49e7-a6f4-2e127f6c10d6}, !- Sensible Fraction Schedule Name
  {6b3ad180-5bca-4159-8863-06ec78371fa2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4ce90330-0ea5-49e7-a6f4-2e127f6c10d6}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {31e03534-143e-4165-8a96-7137bc6ae412}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31e03534-143e-4165-8a96-7137bc6ae412}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b3ad180-5bca-4159-8863-06ec78371fa2}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {53eff36a-e1fd-4880-93a1-f5e968862c4c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53eff36a-e1fd-4880-93a1-f5e968862c4c}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {de51953f-59e9-444d-a0ac-c71589998740}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {91ea87a6-61ff-4a9f-ba62-72e0d1cfa21a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91ea87a6-61ff-4a9f-ba62-72e0d1cfa21a}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {99421bef-be20-4c48-a2fc-c2cc4f485954}, !- Handle
  Or1_flr_2 Service Water Use 0.07gal/min, !- Name
  {832b0fba-51ca-4812-b814-16ff63125d53}, !- Water Use Equipment Definition Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ac197892-61b0-4787-a5a7-9bb8193be783}, !- Handle
  Node 841,                               !- Name
  {dee265f4-f6a6-4290-ab96-577588ccaab9}, !- Inlet Port
  {2cb1181e-f605-4a5a-8dd4-de183002e56f}; !- Outlet Port

OS:Connection,
  {dee265f4-f6a6-4290-ab96-577588ccaab9}, !- Handle
  {8c71d7b0-5cef-4aa9-ace6-be9bb95e2731}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  17,                                     !- Outlet Port
  {ac197892-61b0-4787-a5a7-9bb8193be783}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ade8a91-42f5-431f-b1b0-7882263fc1e7}, !- Handle
  Node 842,                               !- Name
  {de400c02-6759-4cf3-8c64-fa1b695b8205}, !- Inlet Port
  {6710625a-7f5f-49ef-a405-5cc8556e5ebc}; !- Outlet Port

OS:Connection,
  {2cb1181e-f605-4a5a-8dd4-de183002e56f}, !- Handle
  {27bfb4d6-5540-4bca-91f5-8c010e1e69df}, !- Name
  {ac197892-61b0-4787-a5a7-9bb8193be783}, !- Source Object
  3,                                      !- Outlet Port
  {c2c76e8f-99d3-4b6c-b300-fbb3b79712cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de400c02-6759-4cf3-8c64-fa1b695b8205}, !- Handle
  {fd96ea71-a2cb-4060-afb0-baa361e87a4d}, !- Name
  {c2c76e8f-99d3-4b6c-b300-fbb3b79712cc}, !- Source Object
  3,                                      !- Outlet Port
  {2ade8a91-42f5-431f-b1b0-7882263fc1e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6710625a-7f5f-49ef-a405-5cc8556e5ebc}, !- Handle
  {c86e3f32-cebd-44dd-ada2-b37415264d0c}, !- Name
  {2ade8a91-42f5-431f-b1b0-7882263fc1e7}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dbabd328-092a-4c7d-afd6-1bdad96ca952}, !- Handle
  Water Use Connections 15,               !- Name
  {c45bfd95-a419-404d-ace3-49e8a7ebfec6}, !- Inlet Node Name
  {1ee442cd-289e-463c-abd6-a6272c5aeb54}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {91526b80-58a5-4edd-bbf0-7246ee3feb83}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c5fae0ce-a22e-492f-b8da-806ce2c2b9ab}, !- Handle
  Or2_mult5_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.50069814745308e-06,                   !- Peak Flow Rate {m3/s}
  {92b06129-1019-44a4-8c3b-778c443d25bc}, !- Target Temperature Schedule Name
  {e6810aa7-3f5d-4b21-b4c5-16064499a85b}, !- Sensible Fraction Schedule Name
  {c45749ad-faff-469f-be8e-ac0fbe6c9cba}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e6810aa7-3f5d-4b21-b4c5-16064499a85b}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {981231fd-686d-48d0-a635-f337d3ef0f9f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {981231fd-686d-48d0-a635-f337d3ef0f9f}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c45749ad-faff-469f-be8e-ac0fbe6c9cba}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4b75e59e-8e32-4611-bfa5-5b8cd7cbda32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b75e59e-8e32-4611-bfa5-5b8cd7cbda32}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {92b06129-1019-44a4-8c3b-778c443d25bc}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {33d6e189-aed8-4f8e-85aa-e1a6b63793bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33d6e189-aed8-4f8e-85aa-e1a6b63793bd}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {91526b80-58a5-4edd-bbf0-7246ee3feb83}, !- Handle
  Or2_mult5_flr_2 Service Water Use 0.07gal/min, !- Name
  {c5fae0ce-a22e-492f-b8da-806ce2c2b9ab}, !- Water Use Equipment Definition Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bdc393a7-e8eb-4f60-8a11-b229846dd6c5}, !- Handle
  Node 843,                               !- Name
  {61b503c7-7b23-4cc6-8a87-f69e22163d74}, !- Inlet Port
  {c45bfd95-a419-404d-ace3-49e8a7ebfec6}; !- Outlet Port

OS:Connection,
  {61b503c7-7b23-4cc6-8a87-f69e22163d74}, !- Handle
  {f6700d5e-161c-4f8d-8b78-d70d3f63786a}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  18,                                     !- Outlet Port
  {bdc393a7-e8eb-4f60-8a11-b229846dd6c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {299f742d-e48b-4773-8ed2-503643f0abf0}, !- Handle
  Node 844,                               !- Name
  {1ee442cd-289e-463c-abd6-a6272c5aeb54}, !- Inlet Port
  {8b512d66-7c20-4ef7-a169-d7f1d0bd0837}; !- Outlet Port

OS:Connection,
  {c45bfd95-a419-404d-ace3-49e8a7ebfec6}, !- Handle
  {d78a70ba-859f-4448-aa38-cb1e04d1682a}, !- Name
  {bdc393a7-e8eb-4f60-8a11-b229846dd6c5}, !- Source Object
  3,                                      !- Outlet Port
  {dbabd328-092a-4c7d-afd6-1bdad96ca952}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ee442cd-289e-463c-abd6-a6272c5aeb54}, !- Handle
  {8a8d5501-556e-482a-9b42-5b98d81f847c}, !- Name
  {dbabd328-092a-4c7d-afd6-1bdad96ca952}, !- Source Object
  3,                                      !- Outlet Port
  {299f742d-e48b-4773-8ed2-503643f0abf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b512d66-7c20-4ef7-a169-d7f1d0bd0837}, !- Handle
  {80d90f78-0ce6-414e-ad31-fedfe3fb4534}, !- Name
  {299f742d-e48b-4773-8ed2-503643f0abf0}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {126a9b14-2507-4e5a-af75-220bc2539cc5}, !- Handle
  Water Use Connections 16,               !- Name
  {8dab29a1-1ea7-454f-a040-828f547175dc}, !- Inlet Node Name
  {0b38d2da-cd20-4d97-ad3d-167420f3b4c3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {29c271b4-ad4e-4a6d-b3a9-5e520c23f8e8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {47abfe46-b5af-460b-8298-947d14a7cf2b}, !- Handle
  Or3_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.50069814745309e-06,                   !- Peak Flow Rate {m3/s}
  {4ae73c57-bd9c-4edb-b909-6d090b6dbf5d}, !- Target Temperature Schedule Name
  {edd8fe34-9114-4fd7-b008-548e1a66b7c8}, !- Sensible Fraction Schedule Name
  {ca070210-25d2-4879-abb6-60d9c83beb6c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {edd8fe34-9114-4fd7-b008-548e1a66b7c8}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5bee05c9-69fa-4be7-8745-05a75f862335}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bee05c9-69fa-4be7-8745-05a75f862335}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca070210-25d2-4879-abb6-60d9c83beb6c}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {41e0e210-edd0-4c77-9cf3-c713ad93fe9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41e0e210-edd0-4c77-9cf3-c713ad93fe9b}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ae73c57-bd9c-4edb-b909-6d090b6dbf5d}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c4209e13-fc6a-4c84-9d6d-adb58922a6af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4209e13-fc6a-4c84-9d6d-adb58922a6af}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {29c271b4-ad4e-4a6d-b3a9-5e520c23f8e8}, !- Handle
  Or3_flr_2 Service Water Use 0.07gal/min, !- Name
  {47abfe46-b5af-460b-8298-947d14a7cf2b}, !- Water Use Equipment Definition Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ad06e638-b5e7-4e17-8ca3-06c09a7a4af2}, !- Handle
  Node 845,                               !- Name
  {9458a433-3d0a-4256-ae8e-1cc43d2d36d1}, !- Inlet Port
  {8dab29a1-1ea7-454f-a040-828f547175dc}; !- Outlet Port

OS:Connection,
  {9458a433-3d0a-4256-ae8e-1cc43d2d36d1}, !- Handle
  {d6e28027-8d44-4d39-96b9-8a4670299f4d}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  19,                                     !- Outlet Port
  {ad06e638-b5e7-4e17-8ca3-06c09a7a4af2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df1230e1-ec98-43ea-b841-68388bc97987}, !- Handle
  Node 846,                               !- Name
  {0b38d2da-cd20-4d97-ad3d-167420f3b4c3}, !- Inlet Port
  {56c448e0-2a24-4ee9-96b5-b9338acca5d1}; !- Outlet Port

OS:Connection,
  {8dab29a1-1ea7-454f-a040-828f547175dc}, !- Handle
  {2a2d6830-b7e2-44e5-ac69-900f9967c5bf}, !- Name
  {ad06e638-b5e7-4e17-8ca3-06c09a7a4af2}, !- Source Object
  3,                                      !- Outlet Port
  {126a9b14-2507-4e5a-af75-220bc2539cc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b38d2da-cd20-4d97-ad3d-167420f3b4c3}, !- Handle
  {503ebc86-a391-4f08-aea7-77b4b42a845d}, !- Name
  {126a9b14-2507-4e5a-af75-220bc2539cc5}, !- Source Object
  3,                                      !- Outlet Port
  {df1230e1-ec98-43ea-b841-68388bc97987}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56c448e0-2a24-4ee9-96b5-b9338acca5d1}, !- Handle
  {b5620c88-a152-487b-a23a-6b3478e7464a}, !- Name
  {df1230e1-ec98-43ea-b841-68388bc97987}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0fbc8b2d-0903-4e18-a6d8-c2549382ec7e}, !- Handle
  Water Use Connections 17,               !- Name
  {9df6a1aa-0593-4d66-9476-3ba6ffa1e8a2}, !- Inlet Node Name
  {92096cb1-f436-428c-9031-a9ff1448fb50}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {82a9f7f4-65e1-4e32-92c6-804b6333d9e3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c2d943e8-564a-4299-bc26-30f32fe22973}, !- Handle
  Or4_flr_2 Service Water Use Def 0.29gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.80027925898123e-05,                   !- Peak Flow Rate {m3/s}
  {9f8bc2d6-0122-488b-b9a2-9707d83e167d}, !- Target Temperature Schedule Name
  {fc850ebd-699e-4f83-b9f0-b8680c8a3280}, !- Sensible Fraction Schedule Name
  {568430b7-12df-46f8-936a-cfcc0ca2246f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fc850ebd-699e-4f83-b9f0-b8680c8a3280}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {15304355-9f3c-4637-8cda-2c315093a2f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15304355-9f3c-4637-8cda-2c315093a2f6}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {568430b7-12df-46f8-936a-cfcc0ca2246f}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a2989ba3-270f-453c-af2b-65e486c7cf9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2989ba3-270f-453c-af2b-65e486c7cf9e}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f8bc2d6-0122-488b-b9a2-9707d83e167d}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c80d3e1-1894-4783-95b4-3b0e1a2a56f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c80d3e1-1894-4783-95b4-3b0e1a2a56f0}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {82a9f7f4-65e1-4e32-92c6-804b6333d9e3}, !- Handle
  Or4_flr_2 Service Water Use 0.29gal/min, !- Name
  {c2d943e8-564a-4299-bc26-30f32fe22973}, !- Water Use Equipment Definition Name
  {56f10cd4-f89c-4060-b7ff-f2ffeb2a5784}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {40b0ecf0-8972-4856-a2f4-18186ac5d2bb}, !- Handle
  Node 847,                               !- Name
  {060ffa08-9259-4760-8f51-03af52816627}, !- Inlet Port
  {9df6a1aa-0593-4d66-9476-3ba6ffa1e8a2}; !- Outlet Port

OS:Connection,
  {060ffa08-9259-4760-8f51-03af52816627}, !- Handle
  {3610ad33-f96a-452c-89cf-a73f088032e8}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  20,                                     !- Outlet Port
  {40b0ecf0-8972-4856-a2f4-18186ac5d2bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {287aec14-83a8-4ff1-9ac3-2fef3e2f6aae}, !- Handle
  Node 848,                               !- Name
  {92096cb1-f436-428c-9031-a9ff1448fb50}, !- Inlet Port
  {6b25c53b-e22a-4189-b06a-3ceadfd76f68}; !- Outlet Port

OS:Connection,
  {9df6a1aa-0593-4d66-9476-3ba6ffa1e8a2}, !- Handle
  {ccdca2c5-7b03-4a5d-bd57-35ca1741123f}, !- Name
  {40b0ecf0-8972-4856-a2f4-18186ac5d2bb}, !- Source Object
  3,                                      !- Outlet Port
  {0fbc8b2d-0903-4e18-a6d8-c2549382ec7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92096cb1-f436-428c-9031-a9ff1448fb50}, !- Handle
  {bd0bb492-3f58-4d88-826f-422e96df917d}, !- Name
  {0fbc8b2d-0903-4e18-a6d8-c2549382ec7e}, !- Source Object
  3,                                      !- Outlet Port
  {287aec14-83a8-4ff1-9ac3-2fef3e2f6aae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b25c53b-e22a-4189-b06a-3ceadfd76f68}, !- Handle
  {e84eba4d-d95e-468a-9bf4-25674d3b5f19}, !- Name
  {287aec14-83a8-4ff1-9ac3-2fef3e2f6aae}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {268e77bf-bd89-49d8-833e-08c2e02af64d}, !- Handle
  Water Use Connections 18,               !- Name
  {9d395479-47c9-4a7d-aacd-41543ca4e527}, !- Inlet Node Name
  {9443b999-b223-476f-b2bb-b56c10347145}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f2e17b15-20c6-49a2-ac8a-9c6bfedd1f33}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b5910178-0f11-49a3-8e46-5d8ac1352a60}, !- Handle
  Ic_patroom1_mult5_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {70b0288e-1701-444c-98cb-94a3fdaaaf2c}, !- Target Temperature Schedule Name
  {dfe78a78-ac72-4c69-806b-f8b6cd5dd078}, !- Sensible Fraction Schedule Name
  {08b312f0-09de-4773-9d84-fe52d64c2ae8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dfe78a78-ac72-4c69-806b-f8b6cd5dd078}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {910d7986-4b5b-47ad-b122-302f212c50a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {910d7986-4b5b-47ad-b122-302f212c50a3}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {08b312f0-09de-4773-9d84-fe52d64c2ae8}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {54ab0e46-017d-4e6f-bbc4-be4bd85f010e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54ab0e46-017d-4e6f-bbc4-be4bd85f010e}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {70b0288e-1701-444c-98cb-94a3fdaaaf2c}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {45892030-3036-4092-84f6-6a22e92a9f7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45892030-3036-4092-84f6-6a22e92a9f7a}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f2e17b15-20c6-49a2-ac8a-9c6bfedd1f33}, !- Handle
  Ic_patroom1_mult5_flr_2 Service Water Use 0.01gal/min, !- Name
  {b5910178-0f11-49a3-8e46-5d8ac1352a60}, !- Water Use Equipment Definition Name
  {6363e740-8ac6-4998-9011-aa336d0c62d9}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cd00dd96-6500-48f6-8c27-5ce20adff73f}, !- Handle
  Node 849,                               !- Name
  {7329aa51-4ec8-44d2-86ea-fca4e76db48e}, !- Inlet Port
  {9d395479-47c9-4a7d-aacd-41543ca4e527}; !- Outlet Port

OS:Connection,
  {7329aa51-4ec8-44d2-86ea-fca4e76db48e}, !- Handle
  {ab4dcff2-d5ae-481a-b10a-35ed6f1f140f}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  21,                                     !- Outlet Port
  {cd00dd96-6500-48f6-8c27-5ce20adff73f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a573dafd-c08e-4c24-9c87-7425e5162a0c}, !- Handle
  Node 850,                               !- Name
  {9443b999-b223-476f-b2bb-b56c10347145}, !- Inlet Port
  {60ca5ae7-7776-46da-9b5f-4b61c7f3f70a}; !- Outlet Port

OS:Connection,
  {9d395479-47c9-4a7d-aacd-41543ca4e527}, !- Handle
  {6e2aadf4-b31a-48ce-97f9-8c0201d75819}, !- Name
  {cd00dd96-6500-48f6-8c27-5ce20adff73f}, !- Source Object
  3,                                      !- Outlet Port
  {268e77bf-bd89-49d8-833e-08c2e02af64d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9443b999-b223-476f-b2bb-b56c10347145}, !- Handle
  {2e4fcaf7-824f-4513-a4ee-9f15edf91e22}, !- Name
  {268e77bf-bd89-49d8-833e-08c2e02af64d}, !- Source Object
  3,                                      !- Outlet Port
  {a573dafd-c08e-4c24-9c87-7425e5162a0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60ca5ae7-7776-46da-9b5f-4b61c7f3f70a}, !- Handle
  {ca556ad3-110c-41fe-96a3-cb0d4bd8ef0d}, !- Name
  {a573dafd-c08e-4c24-9c87-7425e5162a0c}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {976e47cc-fdc1-4a3e-afee-885dc00b1b0a}, !- Handle
  Water Use Connections 19,               !- Name
  {b5aa55e4-60b5-4937-a098-e3911b14815d}, !- Inlet Node Name
  {ff0509aa-cf79-4f65-b243-4b283be44143}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cb2220db-9dca-4322-8d5b-05732f555adb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ca214c80-879f-4287-9333-0383f6e831d0}, !- Handle
  Ic_patroom2_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.74665109629451e-07,                   !- Peak Flow Rate {m3/s}
  {385fd81d-ab29-4460-89b9-6f7b23016cbb}, !- Target Temperature Schedule Name
  {aef6fd0a-dc8e-490f-8c52-664810c3eaaf}, !- Sensible Fraction Schedule Name
  {d1b48e29-14d4-4f6d-aac3-f07d97be153e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {aef6fd0a-dc8e-490f-8c52-664810c3eaaf}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5d640d1c-62e6-47c1-ade3-1558930a3a48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d640d1c-62e6-47c1-ade3-1558930a3a48}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1b48e29-14d4-4f6d-aac3-f07d97be153e}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3347320a-1423-48b1-8529-aa80074bbaa6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3347320a-1423-48b1-8529-aa80074bbaa6}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {385fd81d-ab29-4460-89b9-6f7b23016cbb}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b3ebc5e7-a028-4a87-bcd3-3f986298ad4c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3ebc5e7-a028-4a87-bcd3-3f986298ad4c}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cb2220db-9dca-4322-8d5b-05732f555adb}, !- Handle
  Ic_patroom2_flr_2 Service Water Use 0.01gal/min, !- Name
  {ca214c80-879f-4287-9333-0383f6e831d0}, !- Water Use Equipment Definition Name
  {331ebb1a-b2a9-4582-aeaf-b6cac2160cce}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {72d4b138-8158-4e1b-9ce1-a2dd61da35c1}, !- Handle
  Node 851,                               !- Name
  {24321bc0-67d9-4458-b03c-cec2b67a99ff}, !- Inlet Port
  {b5aa55e4-60b5-4937-a098-e3911b14815d}; !- Outlet Port

OS:Connection,
  {24321bc0-67d9-4458-b03c-cec2b67a99ff}, !- Handle
  {318a7213-8e94-4d08-a85c-6a237b79bb43}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  22,                                     !- Outlet Port
  {72d4b138-8158-4e1b-9ce1-a2dd61da35c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4350bd6-8a91-45a4-8c10-059beace3a0a}, !- Handle
  Node 852,                               !- Name
  {ff0509aa-cf79-4f65-b243-4b283be44143}, !- Inlet Port
  {87fa3c53-4d8d-4f73-8786-68f707903b59}; !- Outlet Port

OS:Connection,
  {b5aa55e4-60b5-4937-a098-e3911b14815d}, !- Handle
  {2535b650-8f7e-4a7b-850b-2426f1ba30e5}, !- Name
  {72d4b138-8158-4e1b-9ce1-a2dd61da35c1}, !- Source Object
  3,                                      !- Outlet Port
  {976e47cc-fdc1-4a3e-afee-885dc00b1b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff0509aa-cf79-4f65-b243-4b283be44143}, !- Handle
  {3c61c9bc-84c3-471b-89de-8d37daa430a8}, !- Name
  {976e47cc-fdc1-4a3e-afee-885dc00b1b0a}, !- Source Object
  3,                                      !- Outlet Port
  {e4350bd6-8a91-45a4-8c10-059beace3a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87fa3c53-4d8d-4f73-8786-68f707903b59}, !- Handle
  {efabff5a-9cd2-4c1d-a0fd-685e8d169439}, !- Name
  {e4350bd6-8a91-45a4-8c10-059beace3a0a}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {09549e84-0096-4bf3-9bfc-b67eb6512a5e}, !- Handle
  Water Use Connections 20,               !- Name
  {aab47b5a-500c-422a-bb15-0cdedeae8682}, !- Inlet Node Name
  {4f82cbe6-eacf-443f-863e-da8878bcbcd6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fa3d5b43-2573-4966-b0b1-b277c21362f3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d78ae123-5736-4c31-9429-610736bf0085}, !- Handle
  Ic_patroom3_mult6_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {51cd1b1c-d845-47d3-aee4-e46e5bec9986}, !- Target Temperature Schedule Name
  {3e91b667-7863-45ed-888b-b5ec8852b4b5}, !- Sensible Fraction Schedule Name
  {99a60b6f-2369-469e-bd7d-ceca540e405c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3e91b667-7863-45ed-888b-b5ec8852b4b5}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cb3a53f7-c27e-4337-b005-a4e9c322e5e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb3a53f7-c27e-4337-b005-a4e9c322e5e9}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {99a60b6f-2369-469e-bd7d-ceca540e405c}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6ddc0747-39cd-4d9f-85fe-c1e925efd70d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ddc0747-39cd-4d9f-85fe-c1e925efd70d}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {51cd1b1c-d845-47d3-aee4-e46e5bec9986}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ef00f3ef-ff90-4964-bd46-705f34aa4737}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef00f3ef-ff90-4964-bd46-705f34aa4737}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fa3d5b43-2573-4966-b0b1-b277c21362f3}, !- Handle
  Ic_patroom3_mult6_flr_2 Service Water Use 0.01gal/min, !- Name
  {d78ae123-5736-4c31-9429-610736bf0085}, !- Water Use Equipment Definition Name
  {fb0117cb-af3f-42d4-80ea-66d3f103fc92}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {73811cef-bdc7-4908-8628-730aed95a9c8}, !- Handle
  Node 853,                               !- Name
  {5db4e232-7226-4038-b424-1e2ef2d0ccfa}, !- Inlet Port
  {aab47b5a-500c-422a-bb15-0cdedeae8682}; !- Outlet Port

OS:Connection,
  {5db4e232-7226-4038-b424-1e2ef2d0ccfa}, !- Handle
  {367954ae-612c-4421-8f4b-c8cc74e43ab5}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  23,                                     !- Outlet Port
  {73811cef-bdc7-4908-8628-730aed95a9c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c58dccd9-6930-48e0-94ec-10080eab7056}, !- Handle
  Node 854,                               !- Name
  {4f82cbe6-eacf-443f-863e-da8878bcbcd6}, !- Inlet Port
  {2a2628fd-592f-481b-b450-425a319d8f03}; !- Outlet Port

OS:Connection,
  {aab47b5a-500c-422a-bb15-0cdedeae8682}, !- Handle
  {658e5112-a65b-4d2f-9a1c-0d56e95ffd60}, !- Name
  {73811cef-bdc7-4908-8628-730aed95a9c8}, !- Source Object
  3,                                      !- Outlet Port
  {09549e84-0096-4bf3-9bfc-b67eb6512a5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f82cbe6-eacf-443f-863e-da8878bcbcd6}, !- Handle
  {0e9d9c1d-7650-4129-9f6e-ab66aa4c4b9c}, !- Name
  {09549e84-0096-4bf3-9bfc-b67eb6512a5e}, !- Source Object
  3,                                      !- Outlet Port
  {c58dccd9-6930-48e0-94ec-10080eab7056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a2628fd-592f-481b-b450-425a319d8f03}, !- Handle
  {d12f81df-f482-4961-82b2-a1b46916960b}, !- Name
  {c58dccd9-6930-48e0-94ec-10080eab7056}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6aed591c-b83f-4aac-bd2e-e90d24a9ea59}, !- Handle
  Water Use Connections 21,               !- Name
  {1548c424-0f9f-485a-82e9-11893e83ef55}, !- Inlet Node Name
  {c8640e94-d0aa-4b47-99a8-95077d259f7b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bfb6f845-ea2f-49a1-9cd0-263c59bdebff}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {28be16e3-1bea-47ff-a82a-70b7cd8afc3a}, !- Handle
  Patroom1_mult10_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {8da6b6c6-a73f-47da-9988-ad2ee7f0eecf}, !- Target Temperature Schedule Name
  {82f6d06c-dd87-405b-9a31-769e9d657160}, !- Sensible Fraction Schedule Name
  {f9e58bc4-eb85-4d52-a5c8-4a8f27881f11}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {82f6d06c-dd87-405b-9a31-769e9d657160}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {27ce41a3-fbb0-453f-b896-c7c96e9cd6e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27ce41a3-fbb0-453f-b896-c7c96e9cd6e3}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9e58bc4-eb85-4d52-a5c8-4a8f27881f11}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b0d16d82-241b-4313-a182-9696c5faa9a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0d16d82-241b-4313-a182-9696c5faa9a1}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8da6b6c6-a73f-47da-9988-ad2ee7f0eecf}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {78813020-39b3-422a-95f4-ff4739c6c630}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78813020-39b3-422a-95f4-ff4739c6c630}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bfb6f845-ea2f-49a1-9cd0-263c59bdebff}, !- Handle
  Patroom1_mult10_flr_3 Service Water Use 0.01gal/min, !- Name
  {28be16e3-1bea-47ff-a82a-70b7cd8afc3a}, !- Water Use Equipment Definition Name
  {b75b74de-d3c4-408d-86b4-f78927d0e863}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {63e0f680-4fd2-40a0-af7d-f199dca6fbda}, !- Handle
  Node 855,                               !- Name
  {adf7fd69-7606-442f-8f3e-ddb4616faa85}, !- Inlet Port
  {1548c424-0f9f-485a-82e9-11893e83ef55}; !- Outlet Port

OS:Connection,
  {adf7fd69-7606-442f-8f3e-ddb4616faa85}, !- Handle
  {9a88aeef-ec8c-4739-b115-0c1aa5033dfd}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  24,                                     !- Outlet Port
  {63e0f680-4fd2-40a0-af7d-f199dca6fbda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7af3391d-af51-417b-abf0-5cb455506000}, !- Handle
  Node 856,                               !- Name
  {c8640e94-d0aa-4b47-99a8-95077d259f7b}, !- Inlet Port
  {f13bf99c-c802-4ea9-a150-34cf7e0101ce}; !- Outlet Port

OS:Connection,
  {1548c424-0f9f-485a-82e9-11893e83ef55}, !- Handle
  {f8432f53-754b-4a24-94a6-6dd95857339d}, !- Name
  {63e0f680-4fd2-40a0-af7d-f199dca6fbda}, !- Source Object
  3,                                      !- Outlet Port
  {6aed591c-b83f-4aac-bd2e-e90d24a9ea59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8640e94-d0aa-4b47-99a8-95077d259f7b}, !- Handle
  {f0cce16c-53fe-416d-bf90-79842772ab64}, !- Name
  {6aed591c-b83f-4aac-bd2e-e90d24a9ea59}, !- Source Object
  3,                                      !- Outlet Port
  {7af3391d-af51-417b-abf0-5cb455506000}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f13bf99c-c802-4ea9-a150-34cf7e0101ce}, !- Handle
  {b48011b9-fb85-4932-8584-cb201c727e4f}, !- Name
  {7af3391d-af51-417b-abf0-5cb455506000}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cf2ae31d-b122-4b55-b653-5f3a09dd3564}, !- Handle
  Water Use Connections 22,               !- Name
  {627ea797-75fa-4cd0-a087-853703f64c14}, !- Inlet Node Name
  {59fb47b2-ba12-4b28-afcf-88de581d9e96}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7601387b-264b-43b3-85d2-837f21133dcf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b033484c-6092-4910-8224-db22d9ff5dea}, !- Handle
  Patroom1_mult10_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {1b2d4a0d-423a-451a-9929-4d3d9db96512}, !- Target Temperature Schedule Name
  {eeb21d15-d40c-422a-83c4-984744705394}, !- Sensible Fraction Schedule Name
  {190b3853-d5f9-46b6-91e2-0ab3cd0a49fc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eeb21d15-d40c-422a-83c4-984744705394}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {841adda0-a33d-4b6f-bcd4-56b7e2c7edcf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {841adda0-a33d-4b6f-bcd4-56b7e2c7edcf}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {190b3853-d5f9-46b6-91e2-0ab3cd0a49fc}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8425edc1-63ad-4285-bfc1-ce0542a040f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8425edc1-63ad-4285-bfc1-ce0542a040f8}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b2d4a0d-423a-451a-9929-4d3d9db96512}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c80090c8-22d4-43ff-9d9f-59fb993750f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c80090c8-22d4-43ff-9d9f-59fb993750f0}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7601387b-264b-43b3-85d2-837f21133dcf}, !- Handle
  Patroom1_mult10_flr_4 Service Water Use 0.01gal/min, !- Name
  {b033484c-6092-4910-8224-db22d9ff5dea}, !- Water Use Equipment Definition Name
  {56ba66b4-acde-41c2-9975-63686e2740e0}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0ddbc194-6433-486c-b6db-06a65427c2a6}, !- Handle
  Node 857,                               !- Name
  {761fa50d-afc3-4c31-944e-512f686aa828}, !- Inlet Port
  {627ea797-75fa-4cd0-a087-853703f64c14}; !- Outlet Port

OS:Connection,
  {761fa50d-afc3-4c31-944e-512f686aa828}, !- Handle
  {e21a7d0b-36d3-49de-83fe-ffc477c1288a}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  25,                                     !- Outlet Port
  {0ddbc194-6433-486c-b6db-06a65427c2a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f3e6d4c-07cb-4fd3-b2b3-6fdddd31e393}, !- Handle
  Node 858,                               !- Name
  {59fb47b2-ba12-4b28-afcf-88de581d9e96}, !- Inlet Port
  {bb25b500-990d-4e4e-954a-8f1e60b228e8}; !- Outlet Port

OS:Connection,
  {627ea797-75fa-4cd0-a087-853703f64c14}, !- Handle
  {1ef7e61e-1ce6-42f5-8eab-ef0723b67261}, !- Name
  {0ddbc194-6433-486c-b6db-06a65427c2a6}, !- Source Object
  3,                                      !- Outlet Port
  {cf2ae31d-b122-4b55-b653-5f3a09dd3564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59fb47b2-ba12-4b28-afcf-88de581d9e96}, !- Handle
  {b71b5003-4bea-42b9-be56-80363b0072d8}, !- Name
  {cf2ae31d-b122-4b55-b653-5f3a09dd3564}, !- Source Object
  3,                                      !- Outlet Port
  {7f3e6d4c-07cb-4fd3-b2b3-6fdddd31e393}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb25b500-990d-4e4e-954a-8f1e60b228e8}, !- Handle
  {0bba1546-7b4b-4033-b3bb-3289b6a0ceb2}, !- Name
  {7f3e6d4c-07cb-4fd3-b2b3-6fdddd31e393}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {256226f2-2654-4bba-a2ad-a935589a93d1}, !- Handle
  Water Use Connections 23,               !- Name
  {4e812b65-374c-43ff-ba77-60cd4c51cc9e}, !- Inlet Node Name
  {97db496c-8b1a-4211-8ce7-87d16771f6ba}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {889ea46d-6e0f-4879-9438-3a47703fc32c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6ea5adc9-e8b8-4652-9cfc-642ae78689ba}, !- Handle
  Patroom2_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.43331387036813e-07,                   !- Peak Flow Rate {m3/s}
  {3935afee-67f4-4fea-aa24-4facc0e6c7d5}, !- Target Temperature Schedule Name
  {3023d80c-5457-403b-9e1c-39b879889f37}, !- Sensible Fraction Schedule Name
  {25531c42-65c2-4f2f-a687-9dbe2fabbef2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3023d80c-5457-403b-9e1c-39b879889f37}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c5fdfa44-858b-4651-90c4-87bcb1efc8a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5fdfa44-858b-4651-90c4-87bcb1efc8a0}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {25531c42-65c2-4f2f-a687-9dbe2fabbef2}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0830fedb-dbd8-4734-8d1c-33f585090b47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0830fedb-dbd8-4734-8d1c-33f585090b47}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3935afee-67f4-4fea-aa24-4facc0e6c7d5}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f4f31425-e5cb-44b6-a98d-8ee8ded589f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4f31425-e5cb-44b6-a98d-8ee8ded589f4}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {889ea46d-6e0f-4879-9438-3a47703fc32c}, !- Handle
  Patroom2_flr_3 Service Water Use 0.01gal/min, !- Name
  {6ea5adc9-e8b8-4652-9cfc-642ae78689ba}, !- Water Use Equipment Definition Name
  {cfd0f121-e7cd-4e37-85dc-7904163b4987}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bd9f6be5-f7ea-4545-932f-e490ac91e1c2}, !- Handle
  Node 859,                               !- Name
  {7d50c8b9-0be1-4550-85a9-82edd91e4d4a}, !- Inlet Port
  {4e812b65-374c-43ff-ba77-60cd4c51cc9e}; !- Outlet Port

OS:Connection,
  {7d50c8b9-0be1-4550-85a9-82edd91e4d4a}, !- Handle
  {d6b2e6a0-051f-4300-b953-22a4181a2f0b}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  26,                                     !- Outlet Port
  {bd9f6be5-f7ea-4545-932f-e490ac91e1c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbdde944-ff8c-424f-b0fe-db8e691d554f}, !- Handle
  Node 860,                               !- Name
  {97db496c-8b1a-4211-8ce7-87d16771f6ba}, !- Inlet Port
  {12ae0b72-3aa2-4d33-a96d-3166c661ebbb}; !- Outlet Port

OS:Connection,
  {4e812b65-374c-43ff-ba77-60cd4c51cc9e}, !- Handle
  {520eb864-9cc5-4b36-b323-bcca28866663}, !- Name
  {bd9f6be5-f7ea-4545-932f-e490ac91e1c2}, !- Source Object
  3,                                      !- Outlet Port
  {256226f2-2654-4bba-a2ad-a935589a93d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97db496c-8b1a-4211-8ce7-87d16771f6ba}, !- Handle
  {e0bdaed8-197a-408a-a358-e2a10586c3a7}, !- Name
  {256226f2-2654-4bba-a2ad-a935589a93d1}, !- Source Object
  3,                                      !- Outlet Port
  {bbdde944-ff8c-424f-b0fe-db8e691d554f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12ae0b72-3aa2-4d33-a96d-3166c661ebbb}, !- Handle
  {dbd90dcb-d132-4264-aeb5-61521e5d48e6}, !- Name
  {bbdde944-ff8c-424f-b0fe-db8e691d554f}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bf0987a6-70e6-4fc4-abaf-740f6380d94d}, !- Handle
  Water Use Connections 24,               !- Name
  {f9fb8be7-65e4-4717-94f1-9630d74c81da}, !- Inlet Node Name
  {9d39581e-db58-4d7e-835e-b6f0fe1646ec}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1f6b7580-162e-4c6d-bdc2-0892555a5867}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {82effe71-e7a1-4cad-916c-c953d8dd6ebc}, !- Handle
  Patroom2_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.43331387036813e-07,                   !- Peak Flow Rate {m3/s}
  {c84a3137-64b1-493e-a764-3290c3f98d53}, !- Target Temperature Schedule Name
  {906e3b3b-c0d4-40d8-801c-75c8fca73d02}, !- Sensible Fraction Schedule Name
  {3828ad5f-ce8a-42a5-82d4-7c1c0d13089d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {906e3b3b-c0d4-40d8-801c-75c8fca73d02}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bd3698d7-1b57-434b-9809-56664c25be3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd3698d7-1b57-434b-9809-56664c25be3b}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3828ad5f-ce8a-42a5-82d4-7c1c0d13089d}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {228aac77-c2fa-4ae0-8b5d-9f9e4738b46c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {228aac77-c2fa-4ae0-8b5d-9f9e4738b46c}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c84a3137-64b1-493e-a764-3290c3f98d53}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b1e88833-a319-44a7-ab46-611587f6a8d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1e88833-a319-44a7-ab46-611587f6a8d0}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1f6b7580-162e-4c6d-bdc2-0892555a5867}, !- Handle
  Patroom2_flr_4 Service Water Use 0.01gal/min, !- Name
  {82effe71-e7a1-4cad-916c-c953d8dd6ebc}, !- Water Use Equipment Definition Name
  {a042e062-e206-4703-a9ba-9d99013c3310}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {94dfb705-bc88-422a-9f40-75a893165e7f}, !- Handle
  Node 861,                               !- Name
  {e59f96e1-9381-4b5d-908f-da4d40a4157d}, !- Inlet Port
  {f9fb8be7-65e4-4717-94f1-9630d74c81da}; !- Outlet Port

OS:Connection,
  {e59f96e1-9381-4b5d-908f-da4d40a4157d}, !- Handle
  {e89530fe-e268-435c-9ef1-57c6bdf27da2}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  27,                                     !- Outlet Port
  {94dfb705-bc88-422a-9f40-75a893165e7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e3ce732-2243-48e7-9769-ddb22deee348}, !- Handle
  Node 862,                               !- Name
  {9d39581e-db58-4d7e-835e-b6f0fe1646ec}, !- Inlet Port
  {ca639e54-ca32-4dac-a246-6b06bb768aa9}; !- Outlet Port

OS:Connection,
  {f9fb8be7-65e4-4717-94f1-9630d74c81da}, !- Handle
  {ba344fdd-4e56-41ea-8643-4aa4aa4a9f33}, !- Name
  {94dfb705-bc88-422a-9f40-75a893165e7f}, !- Source Object
  3,                                      !- Outlet Port
  {bf0987a6-70e6-4fc4-abaf-740f6380d94d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d39581e-db58-4d7e-835e-b6f0fe1646ec}, !- Handle
  {af0cc906-d6e7-4788-9fe9-ed799b96c31b}, !- Name
  {bf0987a6-70e6-4fc4-abaf-740f6380d94d}, !- Source Object
  3,                                      !- Outlet Port
  {4e3ce732-2243-48e7-9769-ddb22deee348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca639e54-ca32-4dac-a246-6b06bb768aa9}, !- Handle
  {45d9ab0b-c2ee-406b-a25c-786893b98dbb}, !- Name
  {4e3ce732-2243-48e7-9769-ddb22deee348}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {781cf3ad-176d-4349-8534-a9f488b7aae8}, !- Handle
  Water Use Connections 25,               !- Name
  {c86e362c-b1c6-4632-8b8b-93a6f0d77eca}, !- Inlet Node Name
  {c4b46724-2f00-49cf-b645-d8bc421633cb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {28ac16f8-f3d0-4b39-9f84-e691333bc9da}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {17c419ed-fc91-44ce-9539-409590060473}, !- Handle
  Patroom3_mult10_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {d55aeb27-6185-457b-8e9c-c651d9e89de9}, !- Target Temperature Schedule Name
  {f1ecaa22-7b87-41c1-bcc5-f8deac67c502}, !- Sensible Fraction Schedule Name
  {372fa257-3466-4394-a715-77007c236aa5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f1ecaa22-7b87-41c1-bcc5-f8deac67c502}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1b1c73a3-b29a-427e-9eed-5b7fb7652c5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b1c73a3-b29a-427e-9eed-5b7fb7652c5c}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {372fa257-3466-4394-a715-77007c236aa5}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5004772b-bb1e-4582-b0f1-87ecc60d1b55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5004772b-bb1e-4582-b0f1-87ecc60d1b55}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d55aeb27-6185-457b-8e9c-c651d9e89de9}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5306fb42-b378-467f-af15-7be6041a5d5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5306fb42-b378-467f-af15-7be6041a5d5c}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {28ac16f8-f3d0-4b39-9f84-e691333bc9da}, !- Handle
  Patroom3_mult10_flr_3 Service Water Use 0.01gal/min, !- Name
  {17c419ed-fc91-44ce-9539-409590060473}, !- Water Use Equipment Definition Name
  {f657f73c-aff8-4870-80f4-79ee36ab1724}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {86481742-91ba-4ce6-b2b5-6668c9d49579}, !- Handle
  Node 863,                               !- Name
  {b56618c6-9cbf-4642-b3da-900c99325e36}, !- Inlet Port
  {c86e362c-b1c6-4632-8b8b-93a6f0d77eca}; !- Outlet Port

OS:Connection,
  {b56618c6-9cbf-4642-b3da-900c99325e36}, !- Handle
  {5228a2dc-7c0f-4ebb-936e-0430f200623c}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  28,                                     !- Outlet Port
  {86481742-91ba-4ce6-b2b5-6668c9d49579}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e622b88f-9020-47b1-b402-bcb248474800}, !- Handle
  Node 864,                               !- Name
  {c4b46724-2f00-49cf-b645-d8bc421633cb}, !- Inlet Port
  {c2853913-835a-4361-8da9-8b06be71b1a2}; !- Outlet Port

OS:Connection,
  {c86e362c-b1c6-4632-8b8b-93a6f0d77eca}, !- Handle
  {759b6a82-2974-415e-819f-ec340e846a56}, !- Name
  {86481742-91ba-4ce6-b2b5-6668c9d49579}, !- Source Object
  3,                                      !- Outlet Port
  {781cf3ad-176d-4349-8534-a9f488b7aae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4b46724-2f00-49cf-b645-d8bc421633cb}, !- Handle
  {2c371811-7e72-4c95-be37-5d16ce52d3ca}, !- Name
  {781cf3ad-176d-4349-8534-a9f488b7aae8}, !- Source Object
  3,                                      !- Outlet Port
  {e622b88f-9020-47b1-b402-bcb248474800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2853913-835a-4361-8da9-8b06be71b1a2}, !- Handle
  {a4cfcea2-11b5-4780-afcc-915f4c81835d}, !- Name
  {e622b88f-9020-47b1-b402-bcb248474800}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5f9c3855-18ce-48d1-9c7c-fbb3e2d6d767}, !- Handle
  Water Use Connections 26,               !- Name
  {116bf2bf-477a-42f3-a29b-57039b65efa4}, !- Inlet Node Name
  {d9b48303-7e3f-4f90-9770-5135eb60561c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d0fb1316-d3bc-485c-be3a-ecfca021fea6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {95b3b273-f0c9-4ec1-8561-12edf0cdc75e}, !- Handle
  Patroom3_mult10_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {c12f2120-31f3-4bb5-be41-a342216b55d6}, !- Target Temperature Schedule Name
  {30ef214a-82f3-4939-bcb2-c3de4af32e83}, !- Sensible Fraction Schedule Name
  {b1dd6eaa-d39a-4cfe-b16d-484892bd8dcb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {30ef214a-82f3-4939-bcb2-c3de4af32e83}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {def82f56-64e3-4875-a1a8-1c9b8aa13ec2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {def82f56-64e3-4875-a1a8-1c9b8aa13ec2}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b1dd6eaa-d39a-4cfe-b16d-484892bd8dcb}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6633527b-082e-46c6-92c6-195f8ba919c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6633527b-082e-46c6-92c6-195f8ba919c4}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c12f2120-31f3-4bb5-be41-a342216b55d6}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cf8bb5c0-a51b-43b5-a143-1936cc78956b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf8bb5c0-a51b-43b5-a143-1936cc78956b}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d0fb1316-d3bc-485c-be3a-ecfca021fea6}, !- Handle
  Patroom3_mult10_flr_4 Service Water Use 0.01gal/min, !- Name
  {95b3b273-f0c9-4ec1-8561-12edf0cdc75e}, !- Water Use Equipment Definition Name
  {2bc73636-c15e-4dd5-8c04-762ded9b931e}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {077c3728-7f02-4512-8115-c44873609f65}, !- Handle
  Node 865,                               !- Name
  {6abd5844-e2b2-4024-9417-91e6d132ffe2}, !- Inlet Port
  {116bf2bf-477a-42f3-a29b-57039b65efa4}; !- Outlet Port

OS:Connection,
  {6abd5844-e2b2-4024-9417-91e6d132ffe2}, !- Handle
  {822e4d2c-f5b3-4f24-8e05-bb5ff91fb355}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  29,                                     !- Outlet Port
  {077c3728-7f02-4512-8115-c44873609f65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c505236-30af-4da7-9db6-69bee99d01f7}, !- Handle
  Node 866,                               !- Name
  {d9b48303-7e3f-4f90-9770-5135eb60561c}, !- Inlet Port
  {50c70a00-37ef-41c1-86b9-3a70fd132b94}; !- Outlet Port

OS:Connection,
  {116bf2bf-477a-42f3-a29b-57039b65efa4}, !- Handle
  {42523c49-a99d-47c9-8017-63c7dfe0ddfa}, !- Name
  {077c3728-7f02-4512-8115-c44873609f65}, !- Source Object
  3,                                      !- Outlet Port
  {5f9c3855-18ce-48d1-9c7c-fbb3e2d6d767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9b48303-7e3f-4f90-9770-5135eb60561c}, !- Handle
  {64c48b49-56c8-4705-b14e-5decb27286eb}, !- Name
  {5f9c3855-18ce-48d1-9c7c-fbb3e2d6d767}, !- Source Object
  3,                                      !- Outlet Port
  {7c505236-30af-4da7-9db6-69bee99d01f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50c70a00-37ef-41c1-86b9-3a70fd132b94}, !- Handle
  {92ed5a30-5af3-4c94-8ce7-35256cd64cb8}, !- Name
  {7c505236-30af-4da7-9db6-69bee99d01f7}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {db08683e-b763-4168-b2ca-d802b16e3f8b}, !- Handle
  Water Use Connections 27,               !- Name
  {51b33a58-5f21-41b5-9bdc-01e002406da8}, !- Inlet Node Name
  {ebd001a2-30ef-4204-a3c2-ada0a9e081ee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fa42d056-e498-43a0-9ef9-795323312da9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4ad824ab-cd29-4cd7-b834-94945e8b013f}, !- Handle
  Patroom4_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.43331387036813e-07,                   !- Peak Flow Rate {m3/s}
  {7d7bbaa7-8502-4bf4-9791-fb1b01511642}, !- Target Temperature Schedule Name
  {d9876679-467e-470d-9e6d-df3dca19f6ce}, !- Sensible Fraction Schedule Name
  {1c0a9381-3baa-4272-b4a3-783d888f11c2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d9876679-467e-470d-9e6d-df3dca19f6ce}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2cbfd05c-3f3a-4084-a71e-b18736888fbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2cbfd05c-3f3a-4084-a71e-b18736888fbc}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c0a9381-3baa-4272-b4a3-783d888f11c2}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d5bfb2b9-2a0a-4a3f-8910-26e934377605}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5bfb2b9-2a0a-4a3f-8910-26e934377605}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d7bbaa7-8502-4bf4-9791-fb1b01511642}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d850f5c0-ff95-48b8-aeb3-7096b5164269}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d850f5c0-ff95-48b8-aeb3-7096b5164269}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fa42d056-e498-43a0-9ef9-795323312da9}, !- Handle
  Patroom4_flr_3 Service Water Use 0.01gal/min, !- Name
  {4ad824ab-cd29-4cd7-b834-94945e8b013f}, !- Water Use Equipment Definition Name
  {59d2ee52-0dad-4ed6-a200-f6a0f26c021f}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1ee0b9c6-234a-4288-88f6-e748a6e58c18}, !- Handle
  Node 867,                               !- Name
  {dd8934f1-763b-4856-a000-1099442fb191}, !- Inlet Port
  {51b33a58-5f21-41b5-9bdc-01e002406da8}; !- Outlet Port

OS:Connection,
  {dd8934f1-763b-4856-a000-1099442fb191}, !- Handle
  {c90684ab-02a8-428e-89af-3f407f484382}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  30,                                     !- Outlet Port
  {1ee0b9c6-234a-4288-88f6-e748a6e58c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e60943d-ba27-4306-b9c9-fc638e65e7b8}, !- Handle
  Node 868,                               !- Name
  {ebd001a2-30ef-4204-a3c2-ada0a9e081ee}, !- Inlet Port
  {71bf2801-5dac-4ac2-96ea-e16dbabb424d}; !- Outlet Port

OS:Connection,
  {51b33a58-5f21-41b5-9bdc-01e002406da8}, !- Handle
  {77657f9f-2e81-406b-8bc8-6b2a4c5235a6}, !- Name
  {1ee0b9c6-234a-4288-88f6-e748a6e58c18}, !- Source Object
  3,                                      !- Outlet Port
  {db08683e-b763-4168-b2ca-d802b16e3f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebd001a2-30ef-4204-a3c2-ada0a9e081ee}, !- Handle
  {c07c2691-fe1a-4748-9b9b-354ec98c0873}, !- Name
  {db08683e-b763-4168-b2ca-d802b16e3f8b}, !- Source Object
  3,                                      !- Outlet Port
  {0e60943d-ba27-4306-b9c9-fc638e65e7b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71bf2801-5dac-4ac2-96ea-e16dbabb424d}, !- Handle
  {e7081c75-27f6-4f1c-9900-9f776414e6b7}, !- Name
  {0e60943d-ba27-4306-b9c9-fc638e65e7b8}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {58de926c-ffe5-4d87-aaa6-1e87b96c0ac2}, !- Handle
  Water Use Connections 28,               !- Name
  {e830feb8-9669-4ec4-b26e-ab7e597957f6}, !- Inlet Node Name
  {4d14722e-782f-440b-a894-703ab4f18431}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4592d4cb-286d-4c6b-901e-84e581237d31}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f4c52cbe-4ddd-43b1-9c42-3d35611cef36}, !- Handle
  Patroom4_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.43331387036813e-07,                   !- Peak Flow Rate {m3/s}
  {e430decc-e9ce-458a-9639-1a3c1dc02970}, !- Target Temperature Schedule Name
  {5371e23e-0331-4750-a6e9-b958536ef8b6}, !- Sensible Fraction Schedule Name
  {c92be4ec-966d-41a3-84bd-7a89e7315832}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5371e23e-0331-4750-a6e9-b958536ef8b6}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dcf226da-5173-4e19-8179-625098fc3242}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcf226da-5173-4e19-8179-625098fc3242}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c92be4ec-966d-41a3-84bd-7a89e7315832}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4a9a9b0d-c4a8-4637-99d0-e4882b5e2118}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a9a9b0d-c4a8-4637-99d0-e4882b5e2118}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e430decc-e9ce-458a-9639-1a3c1dc02970}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {64343309-d993-40ab-80cc-2c306bd146d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64343309-d993-40ab-80cc-2c306bd146d4}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4592d4cb-286d-4c6b-901e-84e581237d31}, !- Handle
  Patroom4_flr_4 Service Water Use 0.01gal/min, !- Name
  {f4c52cbe-4ddd-43b1-9c42-3d35611cef36}, !- Water Use Equipment Definition Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9872eb87-091f-4ef8-8c4e-39c4547a5715}, !- Handle
  Node 869,                               !- Name
  {4919215d-5ed7-4812-bcfc-884927771358}, !- Inlet Port
  {e830feb8-9669-4ec4-b26e-ab7e597957f6}; !- Outlet Port

OS:Connection,
  {4919215d-5ed7-4812-bcfc-884927771358}, !- Handle
  {7e7ce4cd-fdd3-4185-b22f-54200292d807}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  31,                                     !- Outlet Port
  {9872eb87-091f-4ef8-8c4e-39c4547a5715}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67b9cffc-1ebe-4193-9fec-a3793d1fb668}, !- Handle
  Node 870,                               !- Name
  {4d14722e-782f-440b-a894-703ab4f18431}, !- Inlet Port
  {a136108a-91f9-4951-936c-23df2140486e}; !- Outlet Port

OS:Connection,
  {e830feb8-9669-4ec4-b26e-ab7e597957f6}, !- Handle
  {f06f7978-03b7-44f8-8a4f-5d55573cd058}, !- Name
  {9872eb87-091f-4ef8-8c4e-39c4547a5715}, !- Source Object
  3,                                      !- Outlet Port
  {58de926c-ffe5-4d87-aaa6-1e87b96c0ac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d14722e-782f-440b-a894-703ab4f18431}, !- Handle
  {08cf5ddd-9757-4cf4-955e-6ec6a4b9779a}, !- Name
  {58de926c-ffe5-4d87-aaa6-1e87b96c0ac2}, !- Source Object
  3,                                      !- Outlet Port
  {67b9cffc-1ebe-4193-9fec-a3793d1fb668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a136108a-91f9-4951-936c-23df2140486e}, !- Handle
  {8b67b425-6d62-4efa-a61d-037eaace4a68}, !- Name
  {67b9cffc-1ebe-4193-9fec-a3793d1fb668}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {07f8e4fd-cd5c-46ae-abf7-bbf5aa40598d}, !- Handle
  Water Use Connections 29,               !- Name
  {a66feadf-94a2-4ac8-a86b-695281b9f1db}, !- Inlet Node Name
  {8ade17fe-6e41-48de-80b5-9f2a489bfdcf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0280cf36-b963-4e0a-985c-a5362d815ecb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {53dea247-9671-4077-8ff2-88a23dc66502}, !- Handle
  Patroom5_mult10_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {7eb4012c-77ba-455f-95ad-0a47a48876ad}, !- Target Temperature Schedule Name
  {440a46d4-a779-4ce7-a4a5-51f159042fff}, !- Sensible Fraction Schedule Name
  {22aeb119-8b18-4c88-aecb-435ff0b54aec}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {440a46d4-a779-4ce7-a4a5-51f159042fff}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {85f35786-7d81-4712-aa11-1f672231185d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85f35786-7d81-4712-aa11-1f672231185d}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {22aeb119-8b18-4c88-aecb-435ff0b54aec}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c63e4566-3d2e-4c7b-a58a-4242c93cde9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c63e4566-3d2e-4c7b-a58a-4242c93cde9c}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7eb4012c-77ba-455f-95ad-0a47a48876ad}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9c0be311-5687-47ce-b55a-a42ffc37e3de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c0be311-5687-47ce-b55a-a42ffc37e3de}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0280cf36-b963-4e0a-985c-a5362d815ecb}, !- Handle
  Patroom5_mult10_flr_3 Service Water Use 0.01gal/min, !- Name
  {53dea247-9671-4077-8ff2-88a23dc66502}, !- Water Use Equipment Definition Name
  {1dcfe795-5eab-427d-bb11-2a8f8ab61df3}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {523512d8-6503-4ccd-b728-75b246a9882d}, !- Handle
  Node 871,                               !- Name
  {cff8ef50-408a-4ec2-b649-814799a6672e}, !- Inlet Port
  {a66feadf-94a2-4ac8-a86b-695281b9f1db}; !- Outlet Port

OS:Connection,
  {cff8ef50-408a-4ec2-b649-814799a6672e}, !- Handle
  {0b62ed0f-fc28-4d0c-a86e-168ca0251488}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  32,                                     !- Outlet Port
  {523512d8-6503-4ccd-b728-75b246a9882d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef986ee2-e871-430f-bc0e-fbb9fb97dbfa}, !- Handle
  Node 872,                               !- Name
  {8ade17fe-6e41-48de-80b5-9f2a489bfdcf}, !- Inlet Port
  {3296fecc-9f4f-4514-bba9-79458dbf2a6c}; !- Outlet Port

OS:Connection,
  {a66feadf-94a2-4ac8-a86b-695281b9f1db}, !- Handle
  {3ce3d0a8-9855-4b68-8cb9-04b8515cb8b8}, !- Name
  {523512d8-6503-4ccd-b728-75b246a9882d}, !- Source Object
  3,                                      !- Outlet Port
  {07f8e4fd-cd5c-46ae-abf7-bbf5aa40598d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ade17fe-6e41-48de-80b5-9f2a489bfdcf}, !- Handle
  {bb0918fd-4f5f-4ef0-a243-c887ea0f4b18}, !- Name
  {07f8e4fd-cd5c-46ae-abf7-bbf5aa40598d}, !- Source Object
  3,                                      !- Outlet Port
  {ef986ee2-e871-430f-bc0e-fbb9fb97dbfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3296fecc-9f4f-4514-bba9-79458dbf2a6c}, !- Handle
  {bb31507e-eff8-446c-b467-a987514134fa}, !- Name
  {ef986ee2-e871-430f-bc0e-fbb9fb97dbfa}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8ea9f13c-a721-4a2d-81d6-020682147947}, !- Handle
  Water Use Connections 30,               !- Name
  {16c74a10-ca7a-4668-8578-78a2850b3d88}, !- Inlet Node Name
  {73441526-04af-4d0e-8260-d9676f4065bd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {60016d86-63e3-462e-aea0-04af1e55581d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ed13f5a4-147a-4029-858f-cb4f3fdb587e}, !- Handle
  Patroom5_mult10_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {ba2afb96-4802-4cd6-9858-50d624001ea4}, !- Target Temperature Schedule Name
  {f8c75643-81dc-4cb9-8c7b-08dbcafedf95}, !- Sensible Fraction Schedule Name
  {dbd05062-6e0f-4244-89c8-9944316dcaea}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f8c75643-81dc-4cb9-8c7b-08dbcafedf95}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {54c4db4f-357e-4c63-a450-9747891f99fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54c4db4f-357e-4c63-a450-9747891f99fe}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dbd05062-6e0f-4244-89c8-9944316dcaea}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ece341bb-134b-4a23-b28c-61dcd341a605}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ece341bb-134b-4a23-b28c-61dcd341a605}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba2afb96-4802-4cd6-9858-50d624001ea4}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f818b607-11d8-44b1-a35b-46e0f6ac200f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f818b607-11d8-44b1-a35b-46e0f6ac200f}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {60016d86-63e3-462e-aea0-04af1e55581d}, !- Handle
  Patroom5_mult10_flr_4 Service Water Use 0.01gal/min, !- Name
  {ed13f5a4-147a-4029-858f-cb4f3fdb587e}, !- Water Use Equipment Definition Name
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7cba2554-b5d7-4286-884b-d02232986e35}, !- Handle
  Node 873,                               !- Name
  {d256814d-3aaf-416d-a4df-1f69227ea253}, !- Inlet Port
  {16c74a10-ca7a-4668-8578-78a2850b3d88}; !- Outlet Port

OS:Connection,
  {d256814d-3aaf-416d-a4df-1f69227ea253}, !- Handle
  {83750e01-a1f0-488a-9d06-cbca078f70c5}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  33,                                     !- Outlet Port
  {7cba2554-b5d7-4286-884b-d02232986e35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33f0d779-a792-4e40-9221-d7af376d4fe5}, !- Handle
  Node 874,                               !- Name
  {73441526-04af-4d0e-8260-d9676f4065bd}, !- Inlet Port
  {e4bb110e-5da5-4b9c-a3f6-18f60d57cf3a}; !- Outlet Port

OS:Connection,
  {16c74a10-ca7a-4668-8578-78a2850b3d88}, !- Handle
  {eb320ee3-6b41-4672-8bc0-ab6f04c84b18}, !- Name
  {7cba2554-b5d7-4286-884b-d02232986e35}, !- Source Object
  3,                                      !- Outlet Port
  {8ea9f13c-a721-4a2d-81d6-020682147947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73441526-04af-4d0e-8260-d9676f4065bd}, !- Handle
  {2a0ac23a-0527-4c19-8d14-d5833ebe86f2}, !- Name
  {8ea9f13c-a721-4a2d-81d6-020682147947}, !- Source Object
  3,                                      !- Outlet Port
  {33f0d779-a792-4e40-9221-d7af376d4fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4bb110e-5da5-4b9c-a3f6-18f60d57cf3a}, !- Handle
  {5d533dc0-69c9-4b55-aa08-cc943b9e6ead}, !- Name
  {33f0d779-a792-4e40-9221-d7af376d4fe5}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {278cc054-ff2b-4829-b859-72ed01a0ee5d}, !- Handle
  Water Use Connections 31,               !- Name
  {3166c4f9-aed7-4b2c-925d-08d235d1bd21}, !- Inlet Node Name
  {0e96f787-eef8-4dfa-8379-42c97b2001f1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ae6e5ceb-4d4f-4479-b70a-53dc7d619c46}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2d8afd44-b16f-4da9-aa38-a3b7245d077f}, !- Handle
  Patroom6_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.74665109629451e-07,                   !- Peak Flow Rate {m3/s}
  {68a121df-a51a-4966-bf57-c296ab5039fa}, !- Target Temperature Schedule Name
  {fad879d6-5e2a-43e7-bb5d-74f188a87199}, !- Sensible Fraction Schedule Name
  {b22ea2b8-8ca6-4daf-ae35-304dc4d3563a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fad879d6-5e2a-43e7-bb5d-74f188a87199}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {964bd6cf-eda3-49b9-8045-3f221ecbf063}; !- Default Day Schedule Name

OS:Schedule:Day,
  {964bd6cf-eda3-49b9-8045-3f221ecbf063}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b22ea2b8-8ca6-4daf-ae35-304dc4d3563a}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1ff4b3eb-c879-4fa2-abac-a62055d11a76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ff4b3eb-c879-4fa2-abac-a62055d11a76}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {68a121df-a51a-4966-bf57-c296ab5039fa}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e8d4e33e-67b4-4ae6-b06f-2e156131f9c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8d4e33e-67b4-4ae6-b06f-2e156131f9c5}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ae6e5ceb-4d4f-4479-b70a-53dc7d619c46}, !- Handle
  Patroom6_flr_3 Service Water Use 0.01gal/min, !- Name
  {2d8afd44-b16f-4da9-aa38-a3b7245d077f}, !- Water Use Equipment Definition Name
  {e475a324-b7fe-4d83-a6af-cbc30515e7e3}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {272cad65-9368-4f43-b398-017e18a390e2}, !- Handle
  Node 875,                               !- Name
  {681dac3c-8cb3-476f-9c85-06b6e16c29a9}, !- Inlet Port
  {3166c4f9-aed7-4b2c-925d-08d235d1bd21}; !- Outlet Port

OS:Connection,
  {681dac3c-8cb3-476f-9c85-06b6e16c29a9}, !- Handle
  {312ddb12-6448-47b0-869f-4439acf0be25}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  34,                                     !- Outlet Port
  {272cad65-9368-4f43-b398-017e18a390e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d46d067b-8959-478c-9c06-c659a863abce}, !- Handle
  Node 876,                               !- Name
  {0e96f787-eef8-4dfa-8379-42c97b2001f1}, !- Inlet Port
  {0dfcae5f-5a67-4c19-877d-4ba7f38e729d}; !- Outlet Port

OS:Connection,
  {3166c4f9-aed7-4b2c-925d-08d235d1bd21}, !- Handle
  {b6ec4b1f-1b52-4d94-b0f5-103daa420b79}, !- Name
  {272cad65-9368-4f43-b398-017e18a390e2}, !- Source Object
  3,                                      !- Outlet Port
  {278cc054-ff2b-4829-b859-72ed01a0ee5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e96f787-eef8-4dfa-8379-42c97b2001f1}, !- Handle
  {04a3e1b3-0deb-4cf8-88ca-3a81b97423f4}, !- Name
  {278cc054-ff2b-4829-b859-72ed01a0ee5d}, !- Source Object
  3,                                      !- Outlet Port
  {d46d067b-8959-478c-9c06-c659a863abce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dfcae5f-5a67-4c19-877d-4ba7f38e729d}, !- Handle
  {bd7c917d-ed51-41ac-8e5f-ac63ab527999}, !- Name
  {d46d067b-8959-478c-9c06-c659a863abce}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cceee877-d840-4e0c-adef-7743f857f176}, !- Handle
  Water Use Connections 32,               !- Name
  {da25076b-e7f2-45fc-ae22-85013297cd5f}, !- Inlet Node Name
  {76a55abc-cbba-4fab-af2f-4e248941a148}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c0462807-5d3e-482e-bc1c-529e3c8167ae}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {41b8f7fe-dd44-4948-b9bf-bf1a2e916c80}, !- Handle
  Patroom6_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.74665109629451e-07,                   !- Peak Flow Rate {m3/s}
  {545b8ec3-540a-4980-8e91-ef54eaf9c95e}, !- Target Temperature Schedule Name
  {06006982-d624-4e70-be5a-32cc50a07ba7}, !- Sensible Fraction Schedule Name
  {929f837a-fe8c-44f8-9d64-573dbe1a2533}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {06006982-d624-4e70-be5a-32cc50a07ba7}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {31f95076-42d2-4632-a8b2-8b2e945dfdee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31f95076-42d2-4632-a8b2-8b2e945dfdee}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {929f837a-fe8c-44f8-9d64-573dbe1a2533}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a74a26bd-6af5-4ce7-8b4c-a76d5fd15fb9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a74a26bd-6af5-4ce7-8b4c-a76d5fd15fb9}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {545b8ec3-540a-4980-8e91-ef54eaf9c95e}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {184c0f6d-80ad-457b-b338-bf72c2c95472}; !- Default Day Schedule Name

OS:Schedule:Day,
  {184c0f6d-80ad-457b-b338-bf72c2c95472}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c0462807-5d3e-482e-bc1c-529e3c8167ae}, !- Handle
  Patroom6_flr_4 Service Water Use 0.01gal/min, !- Name
  {41b8f7fe-dd44-4948-b9bf-bf1a2e916c80}, !- Water Use Equipment Definition Name
  {2c631e7f-2d44-4d61-a37b-ebf17ce8fe49}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fd512fd0-cd6f-4501-8ac4-9567a0e92715}, !- Handle
  Node 877,                               !- Name
  {8aaf3261-57ff-4039-b4bd-8be87d0bec0d}, !- Inlet Port
  {da25076b-e7f2-45fc-ae22-85013297cd5f}; !- Outlet Port

OS:Connection,
  {8aaf3261-57ff-4039-b4bd-8be87d0bec0d}, !- Handle
  {06c98c2a-f08d-4417-9671-9d36d89294ac}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  35,                                     !- Outlet Port
  {fd512fd0-cd6f-4501-8ac4-9567a0e92715}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6049c05-7caa-49a1-b8f7-4eb922e92d66}, !- Handle
  Node 878,                               !- Name
  {76a55abc-cbba-4fab-af2f-4e248941a148}, !- Inlet Port
  {e3c74144-c548-4b31-ae8b-54f90c9d0920}; !- Outlet Port

OS:Connection,
  {da25076b-e7f2-45fc-ae22-85013297cd5f}, !- Handle
  {b540c9e3-018a-448c-82ed-a711575d82b7}, !- Name
  {fd512fd0-cd6f-4501-8ac4-9567a0e92715}, !- Source Object
  3,                                      !- Outlet Port
  {cceee877-d840-4e0c-adef-7743f857f176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76a55abc-cbba-4fab-af2f-4e248941a148}, !- Handle
  {6df29b2c-f825-45f0-a24a-fa01285a9d1f}, !- Name
  {cceee877-d840-4e0c-adef-7743f857f176}, !- Source Object
  3,                                      !- Outlet Port
  {b6049c05-7caa-49a1-b8f7-4eb922e92d66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3c74144-c548-4b31-ae8b-54f90c9d0920}, !- Handle
  {128b6f99-2a86-4a63-9e62-2692f6d1b143}, !- Name
  {b6049c05-7caa-49a1-b8f7-4eb922e92d66}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a106da9e-f199-4223-bf32-2100e4c49e87}, !- Handle
  Water Use Connections 33,               !- Name
  {53af9a3f-abb8-425a-83b1-f6c1cdfaa354}, !- Inlet Node Name
  {8fb8e46b-6f74-467a-aa96-4119440daa91}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3fa7113e-f0e0-44e0-8fe7-5e6f06ad0a44}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2626569c-7d5f-46e0-9ce6-ca6d3e5944ac}, !- Handle
  Patroom7_mult10_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {39c42582-8bdd-4e91-a629-d424a1683259}, !- Target Temperature Schedule Name
  {b91fef44-b271-464b-a273-0a225b8944ac}, !- Sensible Fraction Schedule Name
  {88403657-e4be-43c7-aa6a-9d83e6d17562}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b91fef44-b271-464b-a273-0a225b8944ac}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0c0ff569-a8c9-47c7-b026-aaffd1e10843}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c0ff569-a8c9-47c7-b026-aaffd1e10843}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {88403657-e4be-43c7-aa6a-9d83e6d17562}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e1ac1a02-129f-46e6-8ddc-3454c78c4666}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1ac1a02-129f-46e6-8ddc-3454c78c4666}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {39c42582-8bdd-4e91-a629-d424a1683259}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3a8294f2-7948-467f-a875-aeda0d2c0424}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a8294f2-7948-467f-a875-aeda0d2c0424}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3fa7113e-f0e0-44e0-8fe7-5e6f06ad0a44}, !- Handle
  Patroom7_mult10_flr_3 Service Water Use 0.01gal/min, !- Name
  {2626569c-7d5f-46e0-9ce6-ca6d3e5944ac}, !- Water Use Equipment Definition Name
  {f0492fb6-3401-451f-b476-b734664bade7}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {da702ae4-5416-4d49-840d-7504f6698f2d}, !- Handle
  Node 879,                               !- Name
  {495d8af3-2177-4480-b23b-a0058d942ae3}, !- Inlet Port
  {53af9a3f-abb8-425a-83b1-f6c1cdfaa354}; !- Outlet Port

OS:Connection,
  {495d8af3-2177-4480-b23b-a0058d942ae3}, !- Handle
  {36ff221a-ba43-4289-a78d-597ef0e6c012}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  36,                                     !- Outlet Port
  {da702ae4-5416-4d49-840d-7504f6698f2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0e8b19f-2d1e-4935-bf22-187093f7981e}, !- Handle
  Node 880,                               !- Name
  {8fb8e46b-6f74-467a-aa96-4119440daa91}, !- Inlet Port
  {5500dfdd-75e7-4106-a298-6b52506e7a37}; !- Outlet Port

OS:Connection,
  {53af9a3f-abb8-425a-83b1-f6c1cdfaa354}, !- Handle
  {f7bab371-0bc8-4066-a64c-0e40d0124d96}, !- Name
  {da702ae4-5416-4d49-840d-7504f6698f2d}, !- Source Object
  3,                                      !- Outlet Port
  {a106da9e-f199-4223-bf32-2100e4c49e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fb8e46b-6f74-467a-aa96-4119440daa91}, !- Handle
  {fcd82da0-e5fe-49dd-aca9-ba0378125010}, !- Name
  {a106da9e-f199-4223-bf32-2100e4c49e87}, !- Source Object
  3,                                      !- Outlet Port
  {a0e8b19f-2d1e-4935-bf22-187093f7981e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5500dfdd-75e7-4106-a298-6b52506e7a37}, !- Handle
  {9232a5e7-b170-4506-bdb5-15436e8f29ba}, !- Name
  {a0e8b19f-2d1e-4935-bf22-187093f7981e}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0df185a0-d856-48e0-a6a9-b8bb05613b32}, !- Handle
  Water Use Connections 34,               !- Name
  {a86a9742-fd50-471f-a0d3-a4163949732b}, !- Inlet Node Name
  {20eb3332-eecd-4868-868b-b7be8d3821bf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {507958d1-6196-476e-9460-bc18257a4587}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ffb63ef1-3000-46e8-b42a-d8795583f913}, !- Handle
  Patroom7_mult10_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {9b57441b-d056-42ce-b039-bd647d3a3a07}, !- Target Temperature Schedule Name
  {77f76caf-6cbb-45c5-bcab-b2c5186e94a7}, !- Sensible Fraction Schedule Name
  {21fe4bd1-759b-4d8d-ae40-4a780dc03396}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {77f76caf-6cbb-45c5-bcab-b2c5186e94a7}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {97822cde-0b8b-4516-abf6-53d2c0ed269e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97822cde-0b8b-4516-abf6-53d2c0ed269e}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {21fe4bd1-759b-4d8d-ae40-4a780dc03396}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {beff90bc-def5-4bd4-8418-27d06ef700b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {beff90bc-def5-4bd4-8418-27d06ef700b8}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b57441b-d056-42ce-b039-bd647d3a3a07}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d5c4c03e-dea9-494f-9605-1fd30c1b2708}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5c4c03e-dea9-494f-9605-1fd30c1b2708}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {507958d1-6196-476e-9460-bc18257a4587}, !- Handle
  Patroom7_mult10_flr_4 Service Water Use 0.01gal/min, !- Name
  {ffb63ef1-3000-46e8-b42a-d8795583f913}, !- Water Use Equipment Definition Name
  {c151c2a7-5b90-4f8a-83da-0407ffc85225}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ccf17062-2f0b-46af-b24b-a11c209a2b92}, !- Handle
  Node 881,                               !- Name
  {2a164b20-a549-4487-8196-b65c3d66123b}, !- Inlet Port
  {a86a9742-fd50-471f-a0d3-a4163949732b}; !- Outlet Port

OS:Connection,
  {2a164b20-a549-4487-8196-b65c3d66123b}, !- Handle
  {a206b613-9766-4acf-8097-4b392cdf80f4}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  37,                                     !- Outlet Port
  {ccf17062-2f0b-46af-b24b-a11c209a2b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f54af5e2-5f60-4f97-a4da-0f67672c898c}, !- Handle
  Node 882,                               !- Name
  {20eb3332-eecd-4868-868b-b7be8d3821bf}, !- Inlet Port
  {c2008197-d5c2-40ba-ba4e-5e9dc64d83f4}; !- Outlet Port

OS:Connection,
  {a86a9742-fd50-471f-a0d3-a4163949732b}, !- Handle
  {82184128-d00a-4e5b-947d-2c2a4766b123}, !- Name
  {ccf17062-2f0b-46af-b24b-a11c209a2b92}, !- Source Object
  3,                                      !- Outlet Port
  {0df185a0-d856-48e0-a6a9-b8bb05613b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20eb3332-eecd-4868-868b-b7be8d3821bf}, !- Handle
  {4e99f754-c5fb-4c27-93a4-8a6e794fa8b5}, !- Name
  {0df185a0-d856-48e0-a6a9-b8bb05613b32}, !- Source Object
  3,                                      !- Outlet Port
  {f54af5e2-5f60-4f97-a4da-0f67672c898c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2008197-d5c2-40ba-ba4e-5e9dc64d83f4}, !- Handle
  {0f34c41f-fbdc-4e4f-9c4b-ad2361631c60}, !- Name
  {f54af5e2-5f60-4f97-a4da-0f67672c898c}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c6573d65-5afb-4765-a7c0-bde494dc5a85}, !- Handle
  Water Use Connections 35,               !- Name
  {33851677-da8c-4c9e-ae75-10dcfe11e06d}, !- Inlet Node Name
  {31d7a952-c50d-4940-88d5-e1bef0a19a91}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9842dbfb-35fa-488c-8d0e-103a3e1df881}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c3e9a3cf-bc1c-4714-a8f5-9e56961b4fe5}, !- Handle
  Patroom8_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.74665109629451e-07,                   !- Peak Flow Rate {m3/s}
  {f855fb4a-8417-42e8-a0e3-9bade1bde246}, !- Target Temperature Schedule Name
  {2195e6c9-6d82-4b5e-bc82-78247e5e44ac}, !- Sensible Fraction Schedule Name
  {24e0ed79-8fb6-4534-be57-10d4faec1962}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2195e6c9-6d82-4b5e-bc82-78247e5e44ac}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3789a398-1c09-4ac8-b7a5-976d3b755e98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3789a398-1c09-4ac8-b7a5-976d3b755e98}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {24e0ed79-8fb6-4534-be57-10d4faec1962}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8f5dac42-82c5-43c8-a0ea-637eae369757}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f5dac42-82c5-43c8-a0ea-637eae369757}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f855fb4a-8417-42e8-a0e3-9bade1bde246}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ed990108-3e65-4e6d-a531-e0d9affdc940}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed990108-3e65-4e6d-a531-e0d9affdc940}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9842dbfb-35fa-488c-8d0e-103a3e1df881}, !- Handle
  Patroom8_flr_3 Service Water Use 0.01gal/min, !- Name
  {c3e9a3cf-bc1c-4714-a8f5-9e56961b4fe5}, !- Water Use Equipment Definition Name
  {f14ad2c1-11a0-4529-960d-3f401476ca68}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a21573b8-cfcd-484f-a3ca-363bfb16f385}, !- Handle
  Node 883,                               !- Name
  {25901660-5896-43cc-8f90-6076e413f183}, !- Inlet Port
  {33851677-da8c-4c9e-ae75-10dcfe11e06d}; !- Outlet Port

OS:Connection,
  {25901660-5896-43cc-8f90-6076e413f183}, !- Handle
  {7049524a-895c-4f99-92c7-2cd2bb6c86b6}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  38,                                     !- Outlet Port
  {a21573b8-cfcd-484f-a3ca-363bfb16f385}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a60619b4-c379-4791-8bcd-719da83b052b}, !- Handle
  Node 884,                               !- Name
  {31d7a952-c50d-4940-88d5-e1bef0a19a91}, !- Inlet Port
  {b2f6b33c-54b3-48f0-b5ce-275567ee4e3f}; !- Outlet Port

OS:Connection,
  {33851677-da8c-4c9e-ae75-10dcfe11e06d}, !- Handle
  {66327b14-509a-4a33-812a-a1da7ea97451}, !- Name
  {a21573b8-cfcd-484f-a3ca-363bfb16f385}, !- Source Object
  3,                                      !- Outlet Port
  {c6573d65-5afb-4765-a7c0-bde494dc5a85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d7a952-c50d-4940-88d5-e1bef0a19a91}, !- Handle
  {9409862a-5bc8-48d0-aed7-2ccf00365957}, !- Name
  {c6573d65-5afb-4765-a7c0-bde494dc5a85}, !- Source Object
  3,                                      !- Outlet Port
  {a60619b4-c379-4791-8bcd-719da83b052b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2f6b33c-54b3-48f0-b5ce-275567ee4e3f}, !- Handle
  {5de4c369-7ee5-4201-acbe-a23fb2c68c41}, !- Name
  {a60619b4-c379-4791-8bcd-719da83b052b}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2d6adfff-1868-40c0-b10b-e16cd28df44a}, !- Handle
  Water Use Connections 36,               !- Name
  {a217d36e-01b5-4362-bfd2-5ee640f27113}, !- Inlet Node Name
  {a52438ef-a944-4ab0-be8e-0cc3ccbf5e71}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {27098bc3-d7c7-46c4-b933-dc22fc95ccef}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1ced62e5-d690-45de-83fa-1c837a421649}, !- Handle
  Patroom8_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.74665109629451e-07,                   !- Peak Flow Rate {m3/s}
  {d3a8b08e-a4bb-4395-8b3b-822074544c6f}, !- Target Temperature Schedule Name
  {6c55749a-ebbc-4dfc-af67-99f1ebc0a5b4}, !- Sensible Fraction Schedule Name
  {1fc7d17c-35ce-4641-870f-bb1105b29cec}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6c55749a-ebbc-4dfc-af67-99f1ebc0a5b4}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8dfacbf3-4f13-46f4-b74c-581b45538d6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8dfacbf3-4f13-46f4-b74c-581b45538d6d}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1fc7d17c-35ce-4641-870f-bb1105b29cec}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {11f5820e-0862-4bee-95e3-8d71444c51b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11f5820e-0862-4bee-95e3-8d71444c51b6}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d3a8b08e-a4bb-4395-8b3b-822074544c6f}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {51913067-3312-4d45-a3cb-96cab90c8f99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51913067-3312-4d45-a3cb-96cab90c8f99}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {27098bc3-d7c7-46c4-b933-dc22fc95ccef}, !- Handle
  Patroom8_flr_4 Service Water Use 0.01gal/min, !- Name
  {1ced62e5-d690-45de-83fa-1c837a421649}, !- Water Use Equipment Definition Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c84b0373-6b61-4a38-85ee-9e85d162bfd8}, !- Handle
  Node 885,                               !- Name
  {ca96a0d5-e6a6-4ace-bd58-8b0252cf777d}, !- Inlet Port
  {a217d36e-01b5-4362-bfd2-5ee640f27113}; !- Outlet Port

OS:Connection,
  {ca96a0d5-e6a6-4ace-bd58-8b0252cf777d}, !- Handle
  {cdb96318-ef03-4715-ac35-08ae59c251bb}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  39,                                     !- Outlet Port
  {c84b0373-6b61-4a38-85ee-9e85d162bfd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d26c04b-a800-46a7-a172-c06b3fdab842}, !- Handle
  Node 886,                               !- Name
  {a52438ef-a944-4ab0-be8e-0cc3ccbf5e71}, !- Inlet Port
  {ee37780d-d3fe-45d1-b21d-3fd4be28eb31}; !- Outlet Port

OS:Connection,
  {a217d36e-01b5-4362-bfd2-5ee640f27113}, !- Handle
  {5736cbd7-d41b-4f79-bb3e-c3798b2b2321}, !- Name
  {c84b0373-6b61-4a38-85ee-9e85d162bfd8}, !- Source Object
  3,                                      !- Outlet Port
  {2d6adfff-1868-40c0-b10b-e16cd28df44a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a52438ef-a944-4ab0-be8e-0cc3ccbf5e71}, !- Handle
  {13dde27a-6d43-4fdf-8788-7b0a4c55f6a8}, !- Name
  {2d6adfff-1868-40c0-b10b-e16cd28df44a}, !- Source Object
  3,                                      !- Outlet Port
  {5d26c04b-a800-46a7-a172-c06b3fdab842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee37780d-d3fe-45d1-b21d-3fd4be28eb31}, !- Handle
  {34663c16-2df3-42d4-b822-c7fd7fc29761}, !- Name
  {5d26c04b-a800-46a7-a172-c06b3fdab842}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3350c50b-88dc-40ff-b63c-3681489f4ef5}, !- Handle
  Water Use Connections 37,               !- Name
  {6dae538e-a427-4b9d-8cae-b6e0a2c056b8}, !- Inlet Node Name
  {95864945-3aaa-488c-be31-d932379bf914}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0d935a83-aa92-4dcd-b417-9a624ca3f2ad}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {26254979-f29c-47d0-b5da-b87da324dd89}, !- Handle
  Phystherapy_flr_3 Service Water Use Def 0.09gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.92254723523789e-06,                   !- Peak Flow Rate {m3/s}
  {5e1ff5b4-95f3-4804-a5bb-3d953d95225e}, !- Target Temperature Schedule Name
  {71abead1-599b-476e-b25a-cca6695f2e35}, !- Sensible Fraction Schedule Name
  {08ec6c1b-e572-45ef-a28b-43cab51ebcf4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {71abead1-599b-476e-b25a-cca6695f2e35}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {32d76d09-eea8-4f29-bd69-aba34426a506}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32d76d09-eea8-4f29-bd69-aba34426a506}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {08ec6c1b-e572-45ef-a28b-43cab51ebcf4}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cd8fefb1-c18e-4f3c-8c34-aeeda6b4ba1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd8fefb1-c18e-4f3c-8c34-aeeda6b4ba1b}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e1ff5b4-95f3-4804-a5bb-3d953d95225e}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {251801a0-2961-4020-9ff6-267287b57b2e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {251801a0-2961-4020-9ff6-267287b57b2e}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0d935a83-aa92-4dcd-b417-9a624ca3f2ad}, !- Handle
  Phystherapy_flr_3 Service Water Use 0.09gal/min, !- Name
  {26254979-f29c-47d0-b5da-b87da324dd89}, !- Water Use Equipment Definition Name
  {29a8ebd7-ac6a-4bc0-a0bb-dcea45220ce9}, !- Space Name
  {430c0d33-f314-48b9-9119-1fcbe0871f13}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {430c0d33-f314-48b9-9119-1fcbe0871f13}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {3d46f56b-b72c-4f21-806b-411c213ce5e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d46f56b-b72c-4f21-806b-411c213ce5e4}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {ef0b85f8-2b88-4bcd-be0f-1d332da84e2c}, !- Handle
  Schedule Rule 68,                       !- Name
  {430c0d33-f314-48b9-9119-1fcbe0871f13}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {78103fff-27ee-4fab-ae5f-9ce1f52e6abc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78103fff-27ee-4fab-ae5f-9ce1f52e6abc}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {b3a52980-fcee-449a-91e0-f7723389e572}, !- Handle
  Schedule Rule 69,                       !- Name
  {430c0d33-f314-48b9-9119-1fcbe0871f13}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3d48e41d-fb0f-4c50-9d1a-5b9fc3748e3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d48e41d-fb0f-4c50-9d1a-5b9fc3748e3d}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {09142f4f-a461-45c6-882a-db744fd0bdc9}, !- Handle
  Schedule Rule 70,                       !- Name
  {430c0d33-f314-48b9-9119-1fcbe0871f13}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07c67f25-8d82-4bba-b18e-b47603b1afcc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07c67f25-8d82-4bba-b18e-b47603b1afcc}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {32c7a4e0-39d4-4c7a-97a7-7934bad27003}, !- Handle
  Node 887,                               !- Name
  {712fabb5-3b73-43d9-abf8-31e25521037f}, !- Inlet Port
  {6dae538e-a427-4b9d-8cae-b6e0a2c056b8}; !- Outlet Port

OS:Connection,
  {712fabb5-3b73-43d9-abf8-31e25521037f}, !- Handle
  {e901c43d-48d4-4736-8061-ba911c1060ce}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  40,                                     !- Outlet Port
  {32c7a4e0-39d4-4c7a-97a7-7934bad27003}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f49f4b9-9b61-419e-bdd2-a6a7440a857c}, !- Handle
  Node 888,                               !- Name
  {95864945-3aaa-488c-be31-d932379bf914}, !- Inlet Port
  {13785dec-4ba1-4048-8415-47fe9638e412}; !- Outlet Port

OS:Connection,
  {6dae538e-a427-4b9d-8cae-b6e0a2c056b8}, !- Handle
  {475deef5-c88e-45ae-ad87-93615178a84c}, !- Name
  {32c7a4e0-39d4-4c7a-97a7-7934bad27003}, !- Source Object
  3,                                      !- Outlet Port
  {3350c50b-88dc-40ff-b63c-3681489f4ef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95864945-3aaa-488c-be31-d932379bf914}, !- Handle
  {f0705d37-b3ae-43d3-b5ae-919b9269c804}, !- Name
  {3350c50b-88dc-40ff-b63c-3681489f4ef5}, !- Source Object
  3,                                      !- Outlet Port
  {0f49f4b9-9b61-419e-bdd2-a6a7440a857c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13785dec-4ba1-4048-8415-47fe9638e412}, !- Handle
  {e61566ca-0792-4eb6-b1fe-79e2d1f2d1bb}, !- Name
  {0f49f4b9-9b61-419e-bdd2-a6a7440a857c}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {afca4da8-6625-4972-9d7a-62145e6ea5c2}, !- Handle
  Water Use Connections 38,               !- Name
  {03bfc467-6a6d-41ef-9f65-80a133ee57c2}, !- Inlet Node Name
  {60d56634-a0a4-4b84-b8ff-b5201cc2d4fc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e67dcc1a-87f4-4ec5-93d6-6e0650d87a91}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9e2299e5-164e-40d3-b9df-0f6feb70b86a}, !- Handle
  Radiology_flr_4 Service Water Use Def 0.19gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.18066394185154e-05,                   !- Peak Flow Rate {m3/s}
  {a1e0e388-db3a-406d-ad56-c5177aa8d200}, !- Target Temperature Schedule Name
  {6864b6c3-754f-428d-a32a-a231d39469fa}, !- Sensible Fraction Schedule Name
  {a2ec1d0f-e598-41c6-9e6a-3cf6521b7f62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6864b6c3-754f-428d-a32a-a231d39469fa}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fabc6b45-b5ce-4cc9-83d1-55eb1a87da71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fabc6b45-b5ce-4cc9-83d1-55eb1a87da71}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2ec1d0f-e598-41c6-9e6a-3cf6521b7f62}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ab4b5256-ffd9-456b-a0f5-62953cd22bb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab4b5256-ffd9-456b-a0f5-62953cd22bb0}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a1e0e388-db3a-406d-ad56-c5177aa8d200}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2b7328fd-5829-4e10-b3a7-9d3a73be7524}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b7328fd-5829-4e10-b3a7-9d3a73be7524}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e67dcc1a-87f4-4ec5-93d6-6e0650d87a91}, !- Handle
  Radiology_flr_4 Service Water Use 0.19gal/min, !- Name
  {9e2299e5-164e-40d3-b9df-0f6feb70b86a}, !- Water Use Equipment Definition Name
  {786210a9-f712-484a-943a-91dac40008cc}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6ea5f61e-f969-40ec-b249-24079c974637}, !- Handle
  Node 889,                               !- Name
  {9bca4c42-0d3e-48cd-a2b1-d229c992a22e}, !- Inlet Port
  {03bfc467-6a6d-41ef-9f65-80a133ee57c2}; !- Outlet Port

OS:Connection,
  {9bca4c42-0d3e-48cd-a2b1-d229c992a22e}, !- Handle
  {379a2c64-8154-41d5-9fe0-cf08063bd8a3}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  41,                                     !- Outlet Port
  {6ea5f61e-f969-40ec-b249-24079c974637}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97744de4-4f33-41e7-a707-8c5440909e08}, !- Handle
  Node 890,                               !- Name
  {60d56634-a0a4-4b84-b8ff-b5201cc2d4fc}, !- Inlet Port
  {4eedc4c2-de49-4824-9290-69f2a15d4ed9}; !- Outlet Port

OS:Connection,
  {03bfc467-6a6d-41ef-9f65-80a133ee57c2}, !- Handle
  {f881528d-4c65-4bb1-9f99-96eac0a0c83d}, !- Name
  {6ea5f61e-f969-40ec-b249-24079c974637}, !- Source Object
  3,                                      !- Outlet Port
  {afca4da8-6625-4972-9d7a-62145e6ea5c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60d56634-a0a4-4b84-b8ff-b5201cc2d4fc}, !- Handle
  {8798f1f8-277b-4ed9-ba88-965075d9dadf}, !- Name
  {afca4da8-6625-4972-9d7a-62145e6ea5c2}, !- Source Object
  3,                                      !- Outlet Port
  {97744de4-4f33-41e7-a707-8c5440909e08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eedc4c2-de49-4824-9290-69f2a15d4ed9}, !- Handle
  {75b86002-4c63-41d4-84ca-2800a2eea4f0}, !- Name
  {97744de4-4f33-41e7-a707-8c5440909e08}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {168995f6-1867-4ac4-933e-7dcafe9c4457}, !- Handle
  Water Use Connections 39,               !- Name
  {1d346dd4-18e4-4d6c-8038-fdb9277ca47c}, !- Inlet Node Name
  {7b0900be-0d8e-41f3-b2b2-79e56312713d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {226f7f10-657d-4c38-a79f-b7f703bd8994}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {baae81c0-85fb-49cb-a2df-1a15b91039b4}, !- Handle
  Icu_flr_2 Service Water Use Def 0.47gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.99178704354609e-05,                   !- Peak Flow Rate {m3/s}
  {d8a0b793-22a1-4c6b-8aae-c191752d82e4}, !- Target Temperature Schedule Name
  {152fa156-cb2a-4fff-a695-5b70f7759e23}, !- Sensible Fraction Schedule Name
  {f40dcd73-2a2b-4307-b017-6a74d1c3986e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {152fa156-cb2a-4fff-a695-5b70f7759e23}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {92c369be-586a-49a0-afb3-189a93834f02}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92c369be-586a-49a0-afb3-189a93834f02}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f40dcd73-2a2b-4307-b017-6a74d1c3986e}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {08215beb-28f8-445e-9735-22ff3ba74327}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08215beb-28f8-445e-9735-22ff3ba74327}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8a0b793-22a1-4c6b-8aae-c191752d82e4}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e94384ab-227d-43a3-a491-659a73d1c691}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e94384ab-227d-43a3-a491-659a73d1c691}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {226f7f10-657d-4c38-a79f-b7f703bd8994}, !- Handle
  Icu_flr_2 Service Water Use 0.47gal/min, !- Name
  {baae81c0-85fb-49cb-a2df-1a15b91039b4}, !- Water Use Equipment Definition Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  {7993cf41-36f8-4e1c-885a-781523c89187}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {924478e2-76c0-406b-aa1f-e15958f01691}, !- Handle
  Node 891,                               !- Name
  {de6dc065-4bfa-4ec3-8375-f7a5ee2d02ad}, !- Inlet Port
  {1d346dd4-18e4-4d6c-8038-fdb9277ca47c}; !- Outlet Port

OS:Connection,
  {de6dc065-4bfa-4ec3-8375-f7a5ee2d02ad}, !- Handle
  {d5b2bec2-591a-479b-9196-faac743fb44d}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  42,                                     !- Outlet Port
  {924478e2-76c0-406b-aa1f-e15958f01691}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {182db3de-bf3b-4af0-84c3-009e51393a67}, !- Handle
  Node 892,                               !- Name
  {7b0900be-0d8e-41f3-b2b2-79e56312713d}, !- Inlet Port
  {35b9c4dc-e261-49d6-add0-f8d1d1d6a62e}; !- Outlet Port

OS:Connection,
  {1d346dd4-18e4-4d6c-8038-fdb9277ca47c}, !- Handle
  {8d81b305-fc8d-4027-a156-f82835f1eb0b}, !- Name
  {924478e2-76c0-406b-aa1f-e15958f01691}, !- Source Object
  3,                                      !- Outlet Port
  {168995f6-1867-4ac4-933e-7dcafe9c4457}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b0900be-0d8e-41f3-b2b2-79e56312713d}, !- Handle
  {ac70f34b-c8cc-4c09-a1e5-28e8d99351f0}, !- Name
  {168995f6-1867-4ac4-933e-7dcafe9c4457}, !- Source Object
  3,                                      !- Outlet Port
  {182db3de-bf3b-4af0-84c3-009e51393a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35b9c4dc-e261-49d6-add0-f8d1d1d6a62e}, !- Handle
  {9a31c0d4-8342-4e81-89d0-454233c32806}, !- Name
  {182db3de-bf3b-4af0-84c3-009e51393a67}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e4364dcb-1edd-4ebc-8385-4f41eb698a1e}, !- Handle
  Water Use Connections 40,               !- Name
  {2be74803-0e31-4fa1-9fc7-e184b4196ca5}, !- Inlet Node Name
  {745291ed-71f2-441f-85c8-be12654a2a01}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {820f38be-6617-411e-b26d-ee580d04ef35}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {91429a01-a5fb-4cb3-b8d5-0a3ee11002ab}, !- Handle
  Basement Service Water Use Def 2.87gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000181035180073576,                   !- Peak Flow Rate {m3/s}
  {60d1dea0-7770-4f2c-9b39-ec43c605f1f9}, !- Target Temperature Schedule Name
  {d6261036-bfc8-43c8-addd-7fa98d6ab9e6}, !- Sensible Fraction Schedule Name
  {a12a2ea6-3622-4493-bbc2-10c3a54cba6f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d6261036-bfc8-43c8-addd-7fa98d6ab9e6}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {66f32bb3-9c8f-4172-82bc-c33af9787bc1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66f32bb3-9c8f-4172-82bc-c33af9787bc1}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a12a2ea6-3622-4493-bbc2-10c3a54cba6f}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c2ff6129-29f8-48e3-a3b7-f980a6b180a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2ff6129-29f8-48e3-a3b7-f980a6b180a7}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {60d1dea0-7770-4f2c-9b39-ec43c605f1f9}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {89b05732-d1e7-4532-b4d8-81f3b3c176a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89b05732-d1e7-4532-b4d8-81f3b3c176a1}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {820f38be-6617-411e-b26d-ee580d04ef35}, !- Handle
  Basement Service Water Use 2.87gal/min, !- Name
  {91429a01-a5fb-4cb3-b8d5-0a3ee11002ab}, !- Water Use Equipment Definition Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  {6c095891-6f56-48be-97ee-93c727390132}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {6c095891-6f56-48be-97ee-93c727390132}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {e450aa66-f869-4381-8374-35f32b8aca94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e450aa66-f869-4381-8374-35f32b8aca94}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {e4f32a3e-4e74-4aa1-80c4-be2d12fa49d9}, !- Handle
  Schedule Rule 71,                       !- Name
  {6c095891-6f56-48be-97ee-93c727390132}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e002edb9-f4cf-4a90-8caf-6249aef6eb56}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e002edb9-f4cf-4a90-8caf-6249aef6eb56}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {cad4e722-f97b-4183-bdb8-e51dcaf5759e}, !- Handle
  Schedule Rule 72,                       !- Name
  {6c095891-6f56-48be-97ee-93c727390132}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {32941c28-5f1e-4211-841c-66884bd584d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32941c28-5f1e-4211-841c-66884bd584d5}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {b4d939a0-cc9c-4046-8cb5-0aa8eff5280e}, !- Handle
  Schedule Rule 73,                       !- Name
  {6c095891-6f56-48be-97ee-93c727390132}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c7cafd6-e4da-4e82-a088-5db99e772d41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c7cafd6-e4da-4e82-a088-5db99e772d41}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {7b7c99c8-e3d8-4059-9c3b-8c0479bc0ac0}, !- Handle
  Node 893,                               !- Name
  {1cd89c15-cddc-418d-a713-de37e6990e93}, !- Inlet Port
  {2be74803-0e31-4fa1-9fc7-e184b4196ca5}; !- Outlet Port

OS:Connection,
  {1cd89c15-cddc-418d-a713-de37e6990e93}, !- Handle
  {93851180-b208-4012-89a6-69782e7d66fc}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  43,                                     !- Outlet Port
  {7b7c99c8-e3d8-4059-9c3b-8c0479bc0ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c097068-cf83-417f-9193-e9aabd757aa5}, !- Handle
  Node 894,                               !- Name
  {745291ed-71f2-441f-85c8-be12654a2a01}, !- Inlet Port
  {f160120a-9512-4a03-987f-0c66bac0cf2a}; !- Outlet Port

OS:Connection,
  {2be74803-0e31-4fa1-9fc7-e184b4196ca5}, !- Handle
  {6f247ab9-8b1d-4fd2-ab12-66a008c0255b}, !- Name
  {7b7c99c8-e3d8-4059-9c3b-8c0479bc0ac0}, !- Source Object
  3,                                      !- Outlet Port
  {e4364dcb-1edd-4ebc-8385-4f41eb698a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {745291ed-71f2-441f-85c8-be12654a2a01}, !- Handle
  {196c6a95-6a2e-4faf-bd49-769c26f579e4}, !- Name
  {e4364dcb-1edd-4ebc-8385-4f41eb698a1e}, !- Source Object
  3,                                      !- Outlet Port
  {5c097068-cf83-417f-9193-e9aabd757aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f160120a-9512-4a03-987f-0c66bac0cf2a}, !- Handle
  {6fac69fa-0941-4679-ad15-18eea9725fbb}, !- Name
  {5c097068-cf83-417f-9193-e9aabd757aa5}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {50c72081-1edd-4a5b-b932-258d4e836ed3}, !- Handle
  Water Use Connections 41,               !- Name
  {7e30b694-16b7-4acb-8bf5-b10e90436e73}, !- Inlet Node Name
  {5562cfa2-2425-45f2-99f3-931497653cce}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e4c5f0e8-3acd-4b5d-9b01-7a22afcaaebf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f8d6ef2a-493b-40a1-9c7a-84352a9b61e4}, !- Handle
  Lab_flr_3 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.28186400797439e-05,                   !- Peak Flow Rate {m3/s}
  {f5ab5072-8d85-4432-a73e-bb6455ccf8b5}, !- Target Temperature Schedule Name
  {aeb91ee9-15af-4704-a211-efaaf4f76992}, !- Sensible Fraction Schedule Name
  {e8e03ff7-fe1a-4f10-a49b-4e048acdde70}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {aeb91ee9-15af-4704-a211-efaaf4f76992}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {364ff250-63d8-4d07-88f7-e4d254298fa0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {364ff250-63d8-4d07-88f7-e4d254298fa0}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e8e03ff7-fe1a-4f10-a49b-4e048acdde70}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {53e0d9ca-297e-4d26-96e0-2d3698d581c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53e0d9ca-297e-4d26-96e0-2d3698d581c6}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f5ab5072-8d85-4432-a73e-bb6455ccf8b5}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5584ab41-2575-4155-96c0-b8265d42f98f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5584ab41-2575-4155-96c0-b8265d42f98f}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e4c5f0e8-3acd-4b5d-9b01-7a22afcaaebf}, !- Handle
  Lab_flr_3 Service Water Use 0.2gal/min, !- Name
  {f8d6ef2a-493b-40a1-9c7a-84352a9b61e4}, !- Water Use Equipment Definition Name
  {22290951-19f6-474f-a011-fb1c867eee80}, !- Space Name
  {6c095891-6f56-48be-97ee-93c727390132}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e18db6d0-c930-4ae6-bbdd-ba48ee9752f2}, !- Handle
  Node 895,                               !- Name
  {d6b46b78-0760-4e9d-a275-665058e9b65a}, !- Inlet Port
  {7e30b694-16b7-4acb-8bf5-b10e90436e73}; !- Outlet Port

OS:Connection,
  {d6b46b78-0760-4e9d-a275-665058e9b65a}, !- Handle
  {4f818ef9-4ad5-4d46-b448-fd2141a1cedd}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  44,                                     !- Outlet Port
  {e18db6d0-c930-4ae6-bbdd-ba48ee9752f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6a1c569-e0fd-4437-9ee1-15ffcb9db71f}, !- Handle
  Node 896,                               !- Name
  {5562cfa2-2425-45f2-99f3-931497653cce}, !- Inlet Port
  {b7f73d1f-b324-40ba-b45b-91cd755b6be8}; !- Outlet Port

OS:Connection,
  {7e30b694-16b7-4acb-8bf5-b10e90436e73}, !- Handle
  {9b64c525-0479-43cc-871a-70bc97d820aa}, !- Name
  {e18db6d0-c930-4ae6-bbdd-ba48ee9752f2}, !- Source Object
  3,                                      !- Outlet Port
  {50c72081-1edd-4a5b-b932-258d4e836ed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5562cfa2-2425-45f2-99f3-931497653cce}, !- Handle
  {2c3dee5e-f7da-4f62-a83b-192d30139fcb}, !- Name
  {50c72081-1edd-4a5b-b932-258d4e836ed3}, !- Source Object
  3,                                      !- Outlet Port
  {c6a1c569-e0fd-4437-9ee1-15ffcb9db71f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7f73d1f-b324-40ba-b45b-91cd755b6be8}, !- Handle
  {f1d5bf5c-48d7-47fb-af0a-b7511b672062}, !- Name
  {c6a1c569-e0fd-4437-9ee1-15ffcb9db71f}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1135825b-3972-4340-826c-0952c7e3081a}, !- Handle
  Water Use Connections 42,               !- Name
  {d3d53704-4d42-4369-ab0a-51d8e6150e82}, !- Inlet Node Name
  {7d6f3de9-6363-418a-9778-3789452aa478}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {65685031-46ff-4258-b77c-ae4e9f35966d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {487219e1-02f8-41e8-a42b-103d0989e843}, !- Handle
  Lab_flr_4 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.28186400797439e-05,                   !- Peak Flow Rate {m3/s}
  {ad013d80-d21b-4fd4-b842-bc1c9c56394a}, !- Target Temperature Schedule Name
  {b98a5584-1ad0-4108-a1d8-8c839381c16f}, !- Sensible Fraction Schedule Name
  {4770f7c3-98b6-460b-b374-8f4d8e6d4f4c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b98a5584-1ad0-4108-a1d8-8c839381c16f}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {635184ff-b60b-4704-9003-924c276d920c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {635184ff-b60b-4704-9003-924c276d920c}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4770f7c3-98b6-460b-b374-8f4d8e6d4f4c}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d99333b6-4d20-4148-9b4a-4d2a5a5b0ea1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d99333b6-4d20-4148-9b4a-4d2a5a5b0ea1}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad013d80-d21b-4fd4-b842-bc1c9c56394a}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {35570141-62dc-44c8-b9e4-007ebf8b19fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35570141-62dc-44c8-b9e4-007ebf8b19fa}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {65685031-46ff-4258-b77c-ae4e9f35966d}, !- Handle
  Lab_flr_4 Service Water Use 0.2gal/min, !- Name
  {487219e1-02f8-41e8-a42b-103d0989e843}, !- Water Use Equipment Definition Name
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Space Name
  {6c095891-6f56-48be-97ee-93c727390132}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0454ff5a-eb4f-4bc5-8859-eedb59b942ca}, !- Handle
  Node 897,                               !- Name
  {78646f3b-16e7-4e00-a82b-abe025eadcd4}, !- Inlet Port
  {d3d53704-4d42-4369-ab0a-51d8e6150e82}; !- Outlet Port

OS:Connection,
  {78646f3b-16e7-4e00-a82b-abe025eadcd4}, !- Handle
  {60d82b8f-8de5-4532-976f-4bd813e42eac}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  45,                                     !- Outlet Port
  {0454ff5a-eb4f-4bc5-8859-eedb59b942ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83666434-7a5d-44be-914e-8d9a84d23b8a}, !- Handle
  Node 898,                               !- Name
  {7d6f3de9-6363-418a-9778-3789452aa478}, !- Inlet Port
  {8b03ce2f-f8a7-4ecf-8ad0-fc27a417efee}; !- Outlet Port

OS:Connection,
  {d3d53704-4d42-4369-ab0a-51d8e6150e82}, !- Handle
  {4a6d9ca0-9d45-4d25-a78f-238dc8ef2b44}, !- Name
  {0454ff5a-eb4f-4bc5-8859-eedb59b942ca}, !- Source Object
  3,                                      !- Outlet Port
  {1135825b-3972-4340-826c-0952c7e3081a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d6f3de9-6363-418a-9778-3789452aa478}, !- Handle
  {4b27196b-9080-406d-9ff4-891c18d6f9a4}, !- Name
  {1135825b-3972-4340-826c-0952c7e3081a}, !- Source Object
  3,                                      !- Outlet Port
  {83666434-7a5d-44be-914e-8d9a84d23b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b03ce2f-f8a7-4ecf-8ad0-fc27a417efee}, !- Handle
  {869d1133-703c-46de-bbec-c136645ef8ec}, !- Name
  {83666434-7a5d-44be-914e-8d9a84d23b8a}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {11c9caea-eb7f-4880-8440-4d5fb513544c}, !- Handle
  Water Use Connections 43,               !- Name
  {e989b2a5-c604-42d7-916e-1fb631aa83ba}, !- Inlet Node Name
  {cb1829b6-da05-434e-b196-617add29efb5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {980fb374-a7c0-4ece-abc8-9febf253f97c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5918315d-88bb-4cd3-873e-a6e56a1ba6ab}, !- Handle
  Lobby_records_flr_1 Service Water Use Def 0.57gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.57004200141347e-05,                   !- Peak Flow Rate {m3/s}
  {d7204f5d-53df-4fba-ad4a-aa9e4bd96eff}, !- Target Temperature Schedule Name
  {7897cc27-3c74-4fa6-a913-fd1ad68faf20}, !- Sensible Fraction Schedule Name
  {bc6ef36f-dd81-4dc4-af7f-ba266b3d689f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7897cc27-3c74-4fa6-a913-fd1ad68faf20}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {49f1904a-693c-4f7f-bbeb-5c0be15ee845}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49f1904a-693c-4f7f-bbeb-5c0be15ee845}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc6ef36f-dd81-4dc4-af7f-ba266b3d689f}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9da646e2-64ae-48d0-af40-80ddb9f1b74f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9da646e2-64ae-48d0-af40-80ddb9f1b74f}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7204f5d-53df-4fba-ad4a-aa9e4bd96eff}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9969c3f3-c342-4b4a-a236-7ac2f69094bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9969c3f3-c342-4b4a-a236-7ac2f69094bc}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {980fb374-a7c0-4ece-abc8-9febf253f97c}, !- Handle
  Lobby_records_flr_1 Service Water Use 0.57gal/min, !- Name
  {5918315d-88bb-4cd3-873e-a6e56a1ba6ab}, !- Water Use Equipment Definition Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  {6c095891-6f56-48be-97ee-93c727390132}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4751a877-181f-4852-a465-13463925f2c0}, !- Handle
  Node 899,                               !- Name
  {5b471be3-09aa-4469-a5f3-3d21ee59a87f}, !- Inlet Port
  {e989b2a5-c604-42d7-916e-1fb631aa83ba}; !- Outlet Port

OS:Connection,
  {5b471be3-09aa-4469-a5f3-3d21ee59a87f}, !- Handle
  {0e20ef10-0f8a-45f2-878c-b350a8beb8fb}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  46,                                     !- Outlet Port
  {4751a877-181f-4852-a465-13463925f2c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e3214d6-d7fa-4cbb-bb31-92c8f56a61b0}, !- Handle
  Node 900,                               !- Name
  {cb1829b6-da05-434e-b196-617add29efb5}, !- Inlet Port
  {91bd283e-36fd-4ffa-80c2-f6ca200b38f5}; !- Outlet Port

OS:Connection,
  {e989b2a5-c604-42d7-916e-1fb631aa83ba}, !- Handle
  {4ca52d86-bbe4-49a5-a02a-9c06408fb993}, !- Name
  {4751a877-181f-4852-a465-13463925f2c0}, !- Source Object
  3,                                      !- Outlet Port
  {11c9caea-eb7f-4880-8440-4d5fb513544c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb1829b6-da05-434e-b196-617add29efb5}, !- Handle
  {f25fa508-324f-485b-affd-608ffa1fda07}, !- Name
  {11c9caea-eb7f-4880-8440-4d5fb513544c}, !- Source Object
  3,                                      !- Outlet Port
  {5e3214d6-d7fa-4cbb-bb31-92c8f56a61b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91bd283e-36fd-4ffa-80c2-f6ca200b38f5}, !- Handle
  {6e8b5293-2e64-43ed-87f2-f7d42e392f39}, !- Name
  {5e3214d6-d7fa-4cbb-bb31-92c8f56a61b0}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2dd021fb-b59c-4497-92de-028042ac9eea}, !- Handle
  Water Use Connections 44,               !- Name
  {7258a297-1469-4088-9ced-b7726af824d9}, !- Inlet Node Name
  {61d4c4fc-9d9c-43d7-80c9-fec3af3ad2f9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e4d75687-2b45-4596-91e1-8690826f8264}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ae08d8fe-ac13-4074-af1d-2c2a2ca57176}, !- Handle
  Office1_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68710546771512e-06,                   !- Peak Flow Rate {m3/s}
  {35509766-b25f-4f4e-b2c1-4a4a41b746f7}, !- Target Temperature Schedule Name
  {4b270bb7-678e-40d3-b7f4-c53c07c0e6be}, !- Sensible Fraction Schedule Name
  {25caf91d-952c-435d-bbca-f1357815b031}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4b270bb7-678e-40d3-b7f4-c53c07c0e6be}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d67eefb1-2702-4114-9ec9-f35f108cafe5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d67eefb1-2702-4114-9ec9-f35f108cafe5}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {25caf91d-952c-435d-bbca-f1357815b031}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {43d19b37-4f77-4717-a9c9-288cb132fe9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43d19b37-4f77-4717-a9c9-288cb132fe9b}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {35509766-b25f-4f4e-b2c1-4a4a41b746f7}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bd4c5090-451f-4a1d-9f18-6747c42126bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd4c5090-451f-4a1d-9f18-6747c42126bc}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e4d75687-2b45-4596-91e1-8690826f8264}, !- Handle
  Office1_flr_5 Service Water Use 0.03gal/min, !- Name
  {ae08d8fe-ac13-4074-af1d-2c2a2ca57176}, !- Water Use Equipment Definition Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space Name
  {6c095891-6f56-48be-97ee-93c727390132}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {aa91aa50-3c9e-4af1-98da-b0a80f1d838e}, !- Handle
  Node 901,                               !- Name
  {0fe9c2e2-8297-4d08-a5f1-5f01bc79f6de}, !- Inlet Port
  {7258a297-1469-4088-9ced-b7726af824d9}; !- Outlet Port

OS:Connection,
  {0fe9c2e2-8297-4d08-a5f1-5f01bc79f6de}, !- Handle
  {1cbf3d65-0d6b-41da-8e66-ee782f81ae93}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  47,                                     !- Outlet Port
  {aa91aa50-3c9e-4af1-98da-b0a80f1d838e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2b36baf-0027-4a2e-a02f-1b6bd43f7886}, !- Handle
  Node 902,                               !- Name
  {61d4c4fc-9d9c-43d7-80c9-fec3af3ad2f9}, !- Inlet Port
  {66019e6b-b37e-457b-8d7b-c374e6ee0f01}; !- Outlet Port

OS:Connection,
  {7258a297-1469-4088-9ced-b7726af824d9}, !- Handle
  {795ae5f1-3876-47f7-8f2e-96e0b9a41917}, !- Name
  {aa91aa50-3c9e-4af1-98da-b0a80f1d838e}, !- Source Object
  3,                                      !- Outlet Port
  {2dd021fb-b59c-4497-92de-028042ac9eea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61d4c4fc-9d9c-43d7-80c9-fec3af3ad2f9}, !- Handle
  {685d5c90-0d14-412e-bbed-654fc7b5fb74}, !- Name
  {2dd021fb-b59c-4497-92de-028042ac9eea}, !- Source Object
  3,                                      !- Outlet Port
  {a2b36baf-0027-4a2e-a02f-1b6bd43f7886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66019e6b-b37e-457b-8d7b-c374e6ee0f01}, !- Handle
  {d561eb1c-7a8d-4c7d-96a4-d3b54425b49a}, !- Name
  {a2b36baf-0027-4a2e-a02f-1b6bd43f7886}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {421df55c-18d7-4d22-baa7-9b8df66566b4}, !- Handle
  Water Use Connections 45,               !- Name
  {ed260fc5-4bf4-43f7-9487-2f661e8fddce}, !- Inlet Node Name
  {9fdd9ad7-d069-4ad6-bfdc-fcdfcc98dea3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eef0425c-a9ec-4f47-a294-ddb8d33e12c6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7b175a44-06e2-4ef4-a91d-d1331d28a6a7}, !- Handle
  Office1_mult4_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37332554814725e-07,                   !- Peak Flow Rate {m3/s}
  {cb0769e6-eba8-46c8-bbe9-5122406974ea}, !- Target Temperature Schedule Name
  {f7b88749-3b95-444c-b561-8839fd0ebfc9}, !- Sensible Fraction Schedule Name
  {ec0c6845-4bcd-45c4-98b5-31eabe4c540d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f7b88749-3b95-444c-b561-8839fd0ebfc9}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bf71c47f-f85b-471f-86ad-6b66c9246c0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf71c47f-f85b-471f-86ad-6b66c9246c0c}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec0c6845-4bcd-45c4-98b5-31eabe4c540d}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3e4b1fac-606a-4292-b4da-bea2960202bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e4b1fac-606a-4292-b4da-bea2960202bd}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb0769e6-eba8-46c8-bbe9-5122406974ea}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c1d2ad3b-20c2-4e47-8917-df8697f01471}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1d2ad3b-20c2-4e47-8917-df8697f01471}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eef0425c-a9ec-4f47-a294-ddb8d33e12c6}, !- Handle
  Office1_mult4_flr_1 Service Water Use 0.01gal/min, !- Name
  {7b175a44-06e2-4ef4-a91d-d1331d28a6a7}, !- Water Use Equipment Definition Name
  {d02a2ad8-7579-4e33-845e-5db0f25d0008}, !- Space Name
  {6c095891-6f56-48be-97ee-93c727390132}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7b18a416-e26a-4764-a3ea-448b3ef217e0}, !- Handle
  Node 903,                               !- Name
  {efd11439-fd5a-4419-a71e-ece4d53c6fe5}, !- Inlet Port
  {ed260fc5-4bf4-43f7-9487-2f661e8fddce}; !- Outlet Port

OS:Connection,
  {efd11439-fd5a-4419-a71e-ece4d53c6fe5}, !- Handle
  {d54da395-291e-4fcd-b0a8-02994aaf0753}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  48,                                     !- Outlet Port
  {7b18a416-e26a-4764-a3ea-448b3ef217e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1aabbc20-8aec-4982-9c96-68a865a100f2}, !- Handle
  Node 904,                               !- Name
  {9fdd9ad7-d069-4ad6-bfdc-fcdfcc98dea3}, !- Inlet Port
  {ac6df9c0-02a3-415b-a674-f9f61ddb41d8}; !- Outlet Port

OS:Connection,
  {ed260fc5-4bf4-43f7-9487-2f661e8fddce}, !- Handle
  {76fdb4f6-115e-4f67-8db6-24f4ef1232be}, !- Name
  {7b18a416-e26a-4764-a3ea-448b3ef217e0}, !- Source Object
  3,                                      !- Outlet Port
  {421df55c-18d7-4d22-baa7-9b8df66566b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fdd9ad7-d069-4ad6-bfdc-fcdfcc98dea3}, !- Handle
  {0b4e1361-db89-428a-9cb7-dc70d9328d10}, !- Name
  {421df55c-18d7-4d22-baa7-9b8df66566b4}, !- Source Object
  3,                                      !- Outlet Port
  {1aabbc20-8aec-4982-9c96-68a865a100f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac6df9c0-02a3-415b-a674-f9f61ddb41d8}, !- Handle
  {3c6f9c8d-8bcb-4365-b73c-818d3660095b}, !- Name
  {1aabbc20-8aec-4982-9c96-68a865a100f2}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {22e6e263-fff9-461a-af8d-2e202c313cff}, !- Handle
  Water Use Connections 46,               !- Name
  {63a07af2-6a86-4ab7-af64-f674b518e6b5}, !- Inlet Node Name
  {7135994c-4ced-4a60-aa3c-9a36b7aa917d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eb57138d-1f88-4f05-b15d-fcfa207cd796}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {75e184b5-8f5b-4450-a45e-d92a62ea2e16}, !- Handle
  Office2_mult5_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68622008043214e-06,                   !- Peak Flow Rate {m3/s}
  {c6b1b559-3c82-43bf-91dc-29c92999c88b}, !- Target Temperature Schedule Name
  {c8d0f294-cad3-435c-ba30-00b182b98693}, !- Sensible Fraction Schedule Name
  {b56df29e-5242-4a73-b0aa-61378904f90a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c8d0f294-cad3-435c-ba30-00b182b98693}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fa68b142-178d-4ce8-b677-034104b2ddea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa68b142-178d-4ce8-b677-034104b2ddea}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b56df29e-5242-4a73-b0aa-61378904f90a}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {914fdc4f-2fb2-48ec-b1c5-0cdd40a46d4b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {914fdc4f-2fb2-48ec-b1c5-0cdd40a46d4b}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6b1b559-3c82-43bf-91dc-29c92999c88b}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ac98c92e-72f2-4967-a6a5-786bcac3b5c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac98c92e-72f2-4967-a6a5-786bcac3b5c4}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eb57138d-1f88-4f05-b15d-fcfa207cd796}, !- Handle
  Office2_mult5_flr_5 Service Water Use 0.03gal/min, !- Name
  {75e184b5-8f5b-4450-a45e-d92a62ea2e16}, !- Water Use Equipment Definition Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  {6c095891-6f56-48be-97ee-93c727390132}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {10d6d94c-8a17-4a51-8662-9b11b1eec1cf}, !- Handle
  Node 905,                               !- Name
  {a12e26e4-b1a4-435f-af9d-99794e2540a2}, !- Inlet Port
  {63a07af2-6a86-4ab7-af64-f674b518e6b5}; !- Outlet Port

OS:Connection,
  {a12e26e4-b1a4-435f-af9d-99794e2540a2}, !- Handle
  {76a023a6-d904-4f48-adce-2e813330e5e3}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  49,                                     !- Outlet Port
  {10d6d94c-8a17-4a51-8662-9b11b1eec1cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62e7ac21-5fe3-4ab1-8733-c705606e5df8}, !- Handle
  Node 906,                               !- Name
  {7135994c-4ced-4a60-aa3c-9a36b7aa917d}, !- Inlet Port
  {38b63b6d-7772-46d3-9f47-1efde74a9a8e}; !- Outlet Port

OS:Connection,
  {63a07af2-6a86-4ab7-af64-f674b518e6b5}, !- Handle
  {6d9b731f-ff4f-47b7-b48d-6ad0acbc4c9b}, !- Name
  {10d6d94c-8a17-4a51-8662-9b11b1eec1cf}, !- Source Object
  3,                                      !- Outlet Port
  {22e6e263-fff9-461a-af8d-2e202c313cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7135994c-4ced-4a60-aa3c-9a36b7aa917d}, !- Handle
  {4190a22b-a868-4ae2-9149-1d4ef4b4fdf9}, !- Name
  {22e6e263-fff9-461a-af8d-2e202c313cff}, !- Source Object
  3,                                      !- Outlet Port
  {62e7ac21-5fe3-4ab1-8733-c705606e5df8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b63b6d-7772-46d3-9f47-1efde74a9a8e}, !- Handle
  {c2f0491e-b8bc-4f09-a91e-f9290936b4c5}, !- Name
  {62e7ac21-5fe3-4ab1-8733-c705606e5df8}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8b4e882c-9567-4fa5-a929-cb238d8f09bb}, !- Handle
  Water Use Connections 47,               !- Name
  {2c96e3a9-0b63-4fc7-bb0f-fd3ac56e6985}, !- Inlet Node Name
  {f7494352-5130-42d6-8d36-85f8f66247b3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4966e63e-ed34-4c23-b3c8-67c4b0f8a8b7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a674482f-d235-4765-8b49-36cbbc9a6150}, !- Handle
  Office3_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68666277407363e-06,                   !- Peak Flow Rate {m3/s}
  {690ae793-7d41-4480-942a-0f205f226ecc}, !- Target Temperature Schedule Name
  {eba23220-cf2e-41a0-a934-5cab89db6740}, !- Sensible Fraction Schedule Name
  {09d30b49-6046-415e-9474-3d8f110b035e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eba23220-cf2e-41a0-a934-5cab89db6740}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fb1731af-359a-405a-9db4-dd194d29921e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb1731af-359a-405a-9db4-dd194d29921e}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {09d30b49-6046-415e-9474-3d8f110b035e}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {13d47340-71d1-401d-8b41-395ebb901597}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13d47340-71d1-401d-8b41-395ebb901597}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {690ae793-7d41-4480-942a-0f205f226ecc}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ffaa8bb2-4d83-4114-b475-0f827aa3f269}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ffaa8bb2-4d83-4114-b475-0f827aa3f269}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4966e63e-ed34-4c23-b3c8-67c4b0f8a8b7}, !- Handle
  Office3_flr_5 Service Water Use 0.03gal/min, !- Name
  {a674482f-d235-4765-8b49-36cbbc9a6150}, !- Water Use Equipment Definition Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  {6c095891-6f56-48be-97ee-93c727390132}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6bd6aaec-edd0-4f59-ac03-2f282ca464ad}, !- Handle
  Node 907,                               !- Name
  {36b90349-2364-4856-88de-1f2c9906e561}, !- Inlet Port
  {2c96e3a9-0b63-4fc7-bb0f-fd3ac56e6985}; !- Outlet Port

OS:Connection,
  {36b90349-2364-4856-88de-1f2c9906e561}, !- Handle
  {59904ada-8bc7-4054-a85e-0f1d8a3676af}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  50,                                     !- Outlet Port
  {6bd6aaec-edd0-4f59-ac03-2f282ca464ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4c26672-8037-4d1c-befc-3d7c177e69d0}, !- Handle
  Node 908,                               !- Name
  {f7494352-5130-42d6-8d36-85f8f66247b3}, !- Inlet Port
  {f9cd8a3c-13f8-4d1c-9e44-73965fb34c51}; !- Outlet Port

OS:Connection,
  {2c96e3a9-0b63-4fc7-bb0f-fd3ac56e6985}, !- Handle
  {6d725e2d-0f75-4adb-8759-4c3988ee7faa}, !- Name
  {6bd6aaec-edd0-4f59-ac03-2f282ca464ad}, !- Source Object
  3,                                      !- Outlet Port
  {8b4e882c-9567-4fa5-a929-cb238d8f09bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7494352-5130-42d6-8d36-85f8f66247b3}, !- Handle
  {4b1c58cd-348b-4657-a83a-b335561224b0}, !- Name
  {8b4e882c-9567-4fa5-a929-cb238d8f09bb}, !- Source Object
  3,                                      !- Outlet Port
  {c4c26672-8037-4d1c-befc-3d7c177e69d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9cd8a3c-13f8-4d1c-9e44-73965fb34c51}, !- Handle
  {1496436e-a22a-4392-9082-237d6c759e16}, !- Name
  {c4c26672-8037-4d1c-befc-3d7c177e69d0}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {652cb837-c030-49f3-9c08-fdfef0826b15}, !- Handle
  Water Use Connections 48,               !- Name
  {9c41b31a-4b3c-48b2-b5d4-bb75cfefae86}, !- Inlet Node Name
  {774114d3-61ad-437d-b4c8-4ea0cfb8f5e1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {db6b57dc-1f11-4086-a4ed-26a76b9950b1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b583b852-5cac-438c-bb1a-6accb9beb823}, !- Handle
  Office4_mult6_flr_5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37332554814725e-07,                   !- Peak Flow Rate {m3/s}
  {8ae79c56-2af5-4fc0-abf1-c52d2fbad2fa}, !- Target Temperature Schedule Name
  {95afbd62-5e44-4809-82dc-d1c46cabbc37}, !- Sensible Fraction Schedule Name
  {f40512e9-d2d6-4002-ad60-16906bbb000d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {95afbd62-5e44-4809-82dc-d1c46cabbc37}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {370b28a4-c2cd-4a9d-868f-fee4dce93b26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {370b28a4-c2cd-4a9d-868f-fee4dce93b26}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f40512e9-d2d6-4002-ad60-16906bbb000d}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ae5da502-400a-462e-91b5-8e62cde0247d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae5da502-400a-462e-91b5-8e62cde0247d}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ae79c56-2af5-4fc0-abf1-c52d2fbad2fa}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ec91279e-0059-4906-afed-4151b759844b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec91279e-0059-4906-afed-4151b759844b}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {db6b57dc-1f11-4086-a4ed-26a76b9950b1}, !- Handle
  Office4_mult6_flr_5 Service Water Use 0.01gal/min, !- Name
  {b583b852-5cac-438c-bb1a-6accb9beb823}, !- Water Use Equipment Definition Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space Name
  {6c095891-6f56-48be-97ee-93c727390132}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {69db6004-53d1-4f44-a3be-3365d56f6d9e}, !- Handle
  Node 909,                               !- Name
  {a800c5c0-1377-40e1-9914-cd30344c523d}, !- Inlet Port
  {9c41b31a-4b3c-48b2-b5d4-bb75cfefae86}; !- Outlet Port

OS:Connection,
  {a800c5c0-1377-40e1-9914-cd30344c523d}, !- Handle
  {add17e54-303e-4e38-a40a-ab7cb0d24fc0}, !- Name
  {1e55fee1-9f37-4870-964b-671fbdfc8f4b}, !- Source Object
  51,                                     !- Outlet Port
  {69db6004-53d1-4f44-a3be-3365d56f6d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0c06823-dc2e-4731-9e42-a7bf7bf7a55d}, !- Handle
  Node 910,                               !- Name
  {774114d3-61ad-437d-b4c8-4ea0cfb8f5e1}, !- Inlet Port
  {c25fc3a5-fe78-427d-bed6-5f41dd129375}; !- Outlet Port

OS:Connection,
  {9c41b31a-4b3c-48b2-b5d4-bb75cfefae86}, !- Handle
  {29a39741-5c83-4241-8ccc-da9a91b6c133}, !- Name
  {69db6004-53d1-4f44-a3be-3365d56f6d9e}, !- Source Object
  3,                                      !- Outlet Port
  {652cb837-c030-49f3-9c08-fdfef0826b15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {774114d3-61ad-437d-b4c8-4ea0cfb8f5e1}, !- Handle
  {680508ef-901b-4ae7-9fb1-52b92c55c1ef}, !- Name
  {652cb837-c030-49f3-9c08-fdfef0826b15}, !- Source Object
  3,                                      !- Outlet Port
  {d0c06823-dc2e-4731-9e42-a7bf7bf7a55d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c25fc3a5-fe78-427d-bed6-5f41dd129375}, !- Handle
  {1c745577-94b3-4395-80ba-8c72a43a9d21}, !- Name
  {d0c06823-dc2e-4731-9e42-a7bf7bf7a55d}, !- Source Object
  3,                                      !- Outlet Port
  {2d300b43-0998-4f4b-ac1e-a4433e9f4df1}, !- Target Object
  51;                                     !- Inlet Port

OS:Curve:Cubic,
  {40c4ec78-f1ac-4f52-a1d3-d1d52c1bb301}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {7ff6d2a2-3c2a-4ce1-acce-6dcec2325102}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {f584b6ce-3383-423e-8b90-be022ba70bf4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f584b6ce-3383-423e-8b90-be022ba70bf4}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {71c21062-78c1-4783-80ae-39f86c104bfc}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {cff8c605-fb89-44f9-a7cb-3800a1538a7a}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1d86622d-69b8-4d81-8d69-c7dd1ed4b9ce}, !- Supply Air Inlet Node
  {cf884358-0407-4839-b664-e92065c5fe93}, !- Supply Air Outlet Node
  {e00f9ac2-c300-42ae-a133-3b56b12597e3}, !- Exhaust Air Inlet Node
  {1c310f45-d4d1-460c-85c2-bc7bfebb7ac0}, !- Exhaust Air Outlet Node
  50,                                     !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {fc464bc3-e9d3-4696-9764-72fa3f136037}, !- Handle
  Node 912,                               !- Name
  {cf884358-0407-4839-b664-e92065c5fe93}, !- Inlet Port
  {b0d90037-4826-4ed5-b97b-ba7371e031b2}; !- Outlet Port

OS:Connection,
  {1d86622d-69b8-4d81-8d69-c7dd1ed4b9ce}, !- Handle
  {8a50d441-d7ae-4383-9a97-64d818b54eca}, !- Name
  {5faa9707-98ad-4f1b-9599-f7c98f9a5a0e}, !- Source Object
  3,                                      !- Outlet Port
  {71c21062-78c1-4783-80ae-39f86c104bfc}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {cf884358-0407-4839-b664-e92065c5fe93}, !- Handle
  {cfc6e82a-c6fe-4d94-ba98-2cc61fa10270}, !- Name
  {71c21062-78c1-4783-80ae-39f86c104bfc}, !- Source Object
  13,                                     !- Outlet Port
  {fc464bc3-e9d3-4696-9764-72fa3f136037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0d90037-4826-4ed5-b97b-ba7371e031b2}, !- Handle
  {a81cf944-00dc-4ef2-bd89-c162ed364b62}, !- Name
  {fc464bc3-e9d3-4696-9764-72fa3f136037}, !- Source Object
  3,                                      !- Outlet Port
  {76c46313-1484-4890-bcef-2463ade56dba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {32e2216b-add2-48a0-9faa-f994c1e84d82}, !- Handle
  Node 913,                               !- Name
  {1dd2f6b6-dac9-4158-b1e6-3fe7917315bb}, !- Inlet Port
  {e00f9ac2-c300-42ae-a133-3b56b12597e3}; !- Outlet Port

OS:Connection,
  {1dd2f6b6-dac9-4158-b1e6-3fe7917315bb}, !- Handle
  {256591dc-78a8-48a9-a8c4-a7ab9559703b}, !- Name
  {76c46313-1484-4890-bcef-2463ade56dba}, !- Source Object
  7,                                      !- Outlet Port
  {32e2216b-add2-48a0-9faa-f994c1e84d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e00f9ac2-c300-42ae-a133-3b56b12597e3}, !- Handle
  {c7dd067c-f73b-47b3-aec4-7533fecca161}, !- Name
  {32e2216b-add2-48a0-9faa-f994c1e84d82}, !- Source Object
  3,                                      !- Outlet Port
  {71c21062-78c1-4783-80ae-39f86c104bfc}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1c310f45-d4d1-460c-85c2-bc7bfebb7ac0}, !- Handle
  {bb5da48b-2120-4cbd-a47a-7338531ba3b4}, !- Name
  {71c21062-78c1-4783-80ae-39f86c104bfc}, !- Source Object
  15,                                     !- Outlet Port
  {05e88754-301a-4ff0-b2c9-519e5e1c7953}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {216009e4-2752-4a31-854f-179e25d27a07}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2375dd01-bdfb-4389-878b-b73e4e6cb768}, !- Reference Setpoint Node Name
  {2375dd01-bdfb-4389-878b-b73e4e6cb768}, !- Mixed Air Stream Node Name
  {5faa9707-98ad-4f1b-9599-f7c98f9a5a0e}, !- Outdoor Air Stream Node Name
  {4b878c36-8fd9-4e52-9781-767d938b4c0a}, !- Return Air Stream Node Name
  {fc464bc3-e9d3-4696-9764-72fa3f136037}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {19f2adb7-267e-4176-8be2-22087f89e05c}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9590b9d4-0f40-41c5-983f-1db8e1897b59}, !- Control Zone or Zone List Name
  {88740763-4215-4fa8-8433-13e65b0077c7}, !- Cooling Control Zone or Zone List Name
  {355c8230-2bfb-4c0c-afa6-8f3264252b02}, !- Heating Control Zone or Zone List Name
  {5a21d1c1-eea9-491e-8f3a-34a3fd8b77e5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9590b9d4-0f40-41c5-983f-1db8e1897b59}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {88740763-4215-4fa8-8433-13e65b0077c7}, !- Handle
  {b89d470c-229c-4ba9-a60d-c8244c0fcb0b}; !- Name

OS:ModelObjectList,
  {355c8230-2bfb-4c0c-afa6-8f3264252b02}, !- Handle
  {b065ad55-c73e-4467-9b78-728297b428de}; !- Name

OS:ModelObjectList,
  {5a21d1c1-eea9-491e-8f3a-34a3fd8b77e5}, !- Handle
  {834629c3-02d9-4fdb-acb0-bf59709f2317}; !- Name

OS:Schedule:Ruleset,
  {954a2f4c-76bd-49a1-b922-a14e995e5325}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {a04265d0-eda8-4f3c-9361-803288776a61}, !- Default Day Schedule Name
  {513e257c-2f18-4e83-809b-5ba1a2b2f38a}, !- Summer Design Day Schedule Name
  {261d120f-5303-4302-943d-56c729aa4bbd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a04265d0-eda8-4f3c-9361-803288776a61}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e62b8c75-d6c4-442d-b99e-05666db19b03}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {261d120f-5303-4302-943d-56c729aa4bbd}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69cc4ee5-aff9-4c75-b94f-1a395cebb1d5}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {513e257c-2f18-4e83-809b-5ba1a2b2f38a}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db24d728-6578-4ae9-9135-35f23024e15c}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {954a2f4c-76bd-49a1-b922-a14e995e5325}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bef5b52b-3944-452b-8c1b-fa2b2fe07ada}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {bef5b52b-3944-452b-8c1b-fa2b2fe07ada}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8361489a-1bd2-467b-a592-6cd1fd3b4603}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {954a2f4c-76bd-49a1-b922-a14e995e5325}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {722372bb-4a4a-41c1-9877-7cbca3576e89}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {722372bb-4a4a-41c1-9877-7cbca3576e89}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {040fab6c-c0b4-49e1-974a-47a550726d6e}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {954a2f4c-76bd-49a1-b922-a14e995e5325}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {26f2c4f1-20b7-445f-9294-cfaf38c44cea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {26f2c4f1-20b7-445f-9294-cfaf38c44cea}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {176867c2-e493-489c-bf00-b86940c4ebb9}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {954a2f4c-76bd-49a1-b922-a14e995e5325}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2057daf0-68db-489b-b5ca-ec665069efca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2057daf0-68db-489b-b5ca-ec665069efca}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {77b158a4-92c2-46cc-87a5-e5a0542744d0}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {954a2f4c-76bd-49a1-b922-a14e995e5325}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ff36d973-ea22-462f-bd98-4900bb42ffc3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ff36d973-ea22-462f-bd98-4900bb42ffc3}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0730643a-ec7d-49e3-8950-e8005562eddb}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {954a2f4c-76bd-49a1-b922-a14e995e5325}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {65fdb58c-35bc-485a-9765-78d32da67c30}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {65fdb58c-35bc-485a-9765-78d32da67c30}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {21108f68-eff5-42c4-807d-eb57cacea4d9}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {954a2f4c-76bd-49a1-b922-a14e995e5325}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee45cc5b-96f9-45b1-b139-985d24757946}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee45cc5b-96f9-45b1-b139-985d24757946}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {0a37b2bc-2e7a-4b0c-980e-8940d8b5f198}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {20ba1046-75dc-4aa2-a1bd-1e414cb1d9c4}, !- Control Zone or Zone List Name
  {315d5277-c1ae-451e-aa3f-0cbcd36ced3f}, !- Cooling Control Zone or Zone List Name
  {9d371e81-f76b-4924-a496-56d0593b1b65}, !- Heating Control Zone or Zone List Name
  {7771f678-1b77-4173-83f6-5b010d8a233f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {20ba1046-75dc-4aa2-a1bd-1e414cb1d9c4}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {315d5277-c1ae-451e-aa3f-0cbcd36ced3f}, !- Handle
  {e9a6b014-af1f-4d86-8199-536ce1ac8dcc}; !- Name

OS:ModelObjectList,
  {9d371e81-f76b-4924-a496-56d0593b1b65}, !- Handle
  {07449776-e6bd-4c3c-b65b-bf584fc6b3ce}; !- Name

OS:ModelObjectList,
  {7771f678-1b77-4173-83f6-5b010d8a233f}, !- Handle
  {e32dedd6-e635-48ff-9003-4401d0e50997}; !- Name

OS:Schedule:Ruleset,
  {0fdbeabd-f226-47dd-a37e-fef4df20f164}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {5c1d0276-48bb-49a5-a30b-cb44fb3cebc6}, !- Default Day Schedule Name
  {050ad0d5-9ca4-40c7-bc3a-6e7faa97057d}, !- Summer Design Day Schedule Name
  {b4b27f99-63f9-4182-9dd4-e503ea61604d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5c1d0276-48bb-49a5-a30b-cb44fb3cebc6}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b640a697-7bda-44af-aaf7-9f21895e673f}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4b27f99-63f9-4182-9dd4-e503ea61604d}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {195f8b4b-f393-4190-b4e8-741193b8270b}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {050ad0d5-9ca4-40c7-bc3a-6e7faa97057d}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2ff892b-77e0-4f75-a37f-78a3984fb794}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {0fdbeabd-f226-47dd-a37e-fef4df20f164}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {821a9dbf-3918-4387-85f2-04e4bb816bf3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {821a9dbf-3918-4387-85f2-04e4bb816bf3}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c84d668b-ff0c-498c-95c7-dbf658989987}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {0fdbeabd-f226-47dd-a37e-fef4df20f164}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e847bdc5-531f-4528-b6c6-dd955f91bef3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e847bdc5-531f-4528-b6c6-dd955f91bef3}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5b9aa367-ed60-428c-b838-514a2c6bf685}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {0fdbeabd-f226-47dd-a37e-fef4df20f164}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a480ca20-a490-4ecd-beef-2f5d09d7c0ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {a480ca20-a490-4ecd-beef-2f5d09d7c0ec}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e647f652-a4bd-4780-b257-d39b08b2601d}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {0fdbeabd-f226-47dd-a37e-fef4df20f164}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3143ade4-f6d2-4377-95ab-4abb285b48ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3143ade4-f6d2-4377-95ab-4abb285b48ba}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {03f8708e-6c18-42d3-98d8-a566a42591fd}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {0fdbeabd-f226-47dd-a37e-fef4df20f164}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c23c88e0-e1d3-4d5b-9543-3d7e4c37ae16}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c23c88e0-e1d3-4d5b-9543-3d7e4c37ae16}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {db98762e-bf50-4457-8857-c690f809255a}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {0fdbeabd-f226-47dd-a37e-fef4df20f164}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {60639ce5-78af-451d-b104-da0ed1bba901}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {60639ce5-78af-451d-b104-da0ed1bba901}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2662a31d-a2be-4155-a489-c3089ed0d092}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {0fdbeabd-f226-47dd-a37e-fef4df20f164}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {18a0f863-e532-481f-ac85-875a6c73b97b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18a0f863-e532-481f-ac85-875a6c73b97b}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {220d7a85-485f-4ff8-bb63-8a1e2947a2de}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {de1b6b71-da4a-4fd0-899d-c872097c9edb}, !- Control Zone or Zone List Name
  {960b6aa4-954d-4361-87c3-bf6dcbd016d2}, !- Cooling Control Zone or Zone List Name
  {8c06c064-c461-4c80-8cac-a99515254435}, !- Heating Control Zone or Zone List Name
  {4502d2c6-02c6-4b58-b554-b8c6d8af8a4c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {de1b6b71-da4a-4fd0-899d-c872097c9edb}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {960b6aa4-954d-4361-87c3-bf6dcbd016d2}, !- Handle
  {179c7989-2e67-4c84-882d-38dd3914fcbd}; !- Name

OS:ModelObjectList,
  {8c06c064-c461-4c80-8cac-a99515254435}, !- Handle
  {95ef846e-00c7-4b4e-9f0c-9c4906fec74e}; !- Name

OS:ModelObjectList,
  {4502d2c6-02c6-4b58-b554-b8c6d8af8a4c}, !- Handle
  {84a9c076-6011-4df9-ae1b-44fca76cf0ed}; !- Name

OS:Schedule:Ruleset,
  {0cd610a8-256d-4a95-8027-2bffadce4b8c}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {07e26b14-d282-4453-96cd-8e0ece34cdce}, !- Default Day Schedule Name
  {1eeefaf6-ec35-4298-8bd7-9365121dea53}, !- Summer Design Day Schedule Name
  {11118ef1-a4ae-43c5-9cae-0cfd24668352}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {07e26b14-d282-4453-96cd-8e0ece34cdce}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {167471ce-5ea7-4de2-8e5c-62eb0b1fc526}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11118ef1-a4ae-43c5-9cae-0cfd24668352}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {80d866e2-8a5e-40b5-b26e-f0b7d84c6236}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1eeefaf6-ec35-4298-8bd7-9365121dea53}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b2b91f0d-6e08-49b5-b6b0-0cf29679d4f8}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {0cd610a8-256d-4a95-8027-2bffadce4b8c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {83a6dfcb-7240-4e04-aace-09975eabd0a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {83a6dfcb-7240-4e04-aace-09975eabd0a3}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2de3402c-a0f1-4c6a-bd65-cea63e71b529}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {0cd610a8-256d-4a95-8027-2bffadce4b8c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {725e5bf8-f372-4e48-a164-a614774d12fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {725e5bf8-f372-4e48-a164-a614774d12fc}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fa818259-4085-4ef2-aca8-21b496e83f0d}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {0cd610a8-256d-4a95-8027-2bffadce4b8c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e9c87d64-95f8-4269-93f8-a04bed5ce4b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {e9c87d64-95f8-4269-93f8-a04bed5ce4b6}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c564a8d0-dd3d-46b8-bf7c-f393091a6a34}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {0cd610a8-256d-4a95-8027-2bffadce4b8c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {130ce5b7-de33-440a-8c9d-ee7f263a7b44}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {130ce5b7-de33-440a-8c9d-ee7f263a7b44}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {755c578e-a034-471e-989c-bbb022688a00}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {0cd610a8-256d-4a95-8027-2bffadce4b8c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {288818f6-9cc5-4ded-b7a5-edbb1da7b5eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {288818f6-9cc5-4ded-b7a5-edbb1da7b5eb}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {085532a5-12b7-48e6-b9ba-d4a7501274ab}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {0cd610a8-256d-4a95-8027-2bffadce4b8c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {91cdeff1-999d-4459-9a48-583d281ee495}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {91cdeff1-999d-4459-9a48-583d281ee495}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2bf61b6d-6f8c-4b46-8e17-2a5d55679671}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {0cd610a8-256d-4a95-8027-2bffadce4b8c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8549951c-a5e6-4db7-8fd2-a5da125a2630}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8549951c-a5e6-4db7-8fd2-a5da125a2630}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {9fb3f30c-dc61-4243-8d34-4a5ab4e94bd5}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bffe5575-6d3d-499a-8d7d-13fc312baae4}, !- Control Zone or Zone List Name
  {769c770e-0bb9-496d-af6c-26f9155a9d16}, !- Cooling Control Zone or Zone List Name
  {2c316691-0d8d-41b1-b36c-cdba6dae13ee}, !- Heating Control Zone or Zone List Name
  {97b39f3d-7dd0-432b-b201-d3a59d1f8d20}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bffe5575-6d3d-499a-8d7d-13fc312baae4}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {769c770e-0bb9-496d-af6c-26f9155a9d16}, !- Handle
  {341a54bf-32f7-4782-9dea-d3511486c521}; !- Name

OS:ModelObjectList,
  {2c316691-0d8d-41b1-b36c-cdba6dae13ee}, !- Handle
  {0302cc9a-57f3-4d26-b9b2-4d8e6462387f}; !- Name

OS:ModelObjectList,
  {97b39f3d-7dd0-432b-b201-d3a59d1f8d20}, !- Handle
  {46e4ee2e-c2e4-4ef2-b43e-05fa25466456}; !- Name

OS:Schedule:Ruleset,
  {84153e8b-0ccf-4820-be29-ff18eebea002}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {490a741e-52db-4fe0-9354-57668191c63e}, !- Default Day Schedule Name
  {a727f667-1fad-4e44-8ab9-4f8c7eaa7787}, !- Summer Design Day Schedule Name
  {11278c14-8bb8-46bb-82c7-199d7922219d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {490a741e-52db-4fe0-9354-57668191c63e}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f88df60b-cf7a-4634-ba66-58217b3df93b}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11278c14-8bb8-46bb-82c7-199d7922219d}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db1f1ce3-93e1-448d-b29b-cd1ec317992b}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a727f667-1fad-4e44-8ab9-4f8c7eaa7787}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f505029-5db3-4839-ac84-0c378426eed4}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {84153e8b-0ccf-4820-be29-ff18eebea002}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b6158d8a-d94f-4c74-b7cb-5b07ca2ad1ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {b6158d8a-d94f-4c74-b7cb-5b07ca2ad1ad}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ff46f5cf-9e53-4f88-ac24-4e4749423b99}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {84153e8b-0ccf-4820-be29-ff18eebea002}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0764974b-ba5e-4104-9d5d-60240f3c4c9d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0764974b-ba5e-4104-9d5d-60240f3c4c9d}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {65905bbb-235c-4c6c-9464-72787ae458a5}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {84153e8b-0ccf-4820-be29-ff18eebea002}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9ea22a30-529d-4744-9147-5203cb73034d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {9ea22a30-529d-4744-9147-5203cb73034d}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7bbc4500-cd88-4a74-adae-0e9ee758fffa}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {84153e8b-0ccf-4820-be29-ff18eebea002}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f18c9950-dc2b-4574-99b1-ba4b1890f09d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f18c9950-dc2b-4574-99b1-ba4b1890f09d}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {68296175-2c4b-4bd2-ac28-4db5d9fd64c6}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {84153e8b-0ccf-4820-be29-ff18eebea002}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0a6d71c4-f7c4-443d-ab23-c2c3cfd0ec02}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0a6d71c4-f7c4-443d-ab23-c2c3cfd0ec02}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8803fee0-d986-4f24-b13e-0598eb90b4c1}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {84153e8b-0ccf-4820-be29-ff18eebea002}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3bb7808f-ef12-43f0-aaec-fb3f8a7585be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3bb7808f-ef12-43f0-aaec-fb3f8a7585be}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5cb337f7-c3c4-483c-9aa9-19443390db73}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {84153e8b-0ccf-4820-be29-ff18eebea002}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c3773fc2-5f20-4d00-b043-6bf51e095fcf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3773fc2-5f20-4d00-b043-6bf51e095fcf}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {5eed69e7-d7b8-410c-b8e1-b0693eb27a26}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {724f715d-b572-4dc1-93cb-90065dd6527b}, !- Control Zone or Zone List Name
  {13abb1a7-1813-4b66-b610-3c52b6df8952}, !- Cooling Control Zone or Zone List Name
  {3bb9e910-1e50-43c8-851a-17c4d2cb6ccf}, !- Heating Control Zone or Zone List Name
  {2a846ce7-37ed-4b8f-94ec-4027852969a2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {724f715d-b572-4dc1-93cb-90065dd6527b}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {13abb1a7-1813-4b66-b610-3c52b6df8952}, !- Handle
  {5d5ecf5d-1aab-444f-91f6-d5b40f1f8bc6}; !- Name

OS:ModelObjectList,
  {3bb9e910-1e50-43c8-851a-17c4d2cb6ccf}, !- Handle
  {4cc56e3a-b6ca-4633-8a6f-66970ba4586a}; !- Name

OS:ModelObjectList,
  {2a846ce7-37ed-4b8f-94ec-4027852969a2}, !- Handle
  {ac7936ee-b8b4-41b9-a805-6c011f9cbace}; !- Name

OS:Schedule:Ruleset,
  {ea901635-12fa-4924-b100-92953c80b726}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {e955950e-88e5-4474-b046-01710ace03cd}, !- Default Day Schedule Name
  {a2c45cae-e41b-4d25-8981-487315c45206}, !- Summer Design Day Schedule Name
  {64b0d494-2386-4de3-9d84-39fa79fc8179}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e955950e-88e5-4474-b046-01710ace03cd}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53dfa4a6-dc99-4704-86e7-dfdc21bad7ff}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64b0d494-2386-4de3-9d84-39fa79fc8179}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8c09a11-b018-4f0f-b75d-d3cdc9c45dc6}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a2c45cae-e41b-4d25-8981-487315c45206}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {92cad90a-ec65-484f-8d6a-f12e54b9f04f}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {ea901635-12fa-4924-b100-92953c80b726}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9259c649-a795-4da7-a181-92712f6285bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {9259c649-a795-4da7-a181-92712f6285bf}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {34aa02d8-da28-4666-bc7a-56e066af6287}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {ea901635-12fa-4924-b100-92953c80b726}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {17e97efd-e368-4d8b-8649-17ceeda119cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {17e97efd-e368-4d8b-8649-17ceeda119cf}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d516c9e8-4aec-43e9-81bd-40ec2d137607}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {ea901635-12fa-4924-b100-92953c80b726}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {426a0b41-4f9e-424e-bde0-860e646967bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {426a0b41-4f9e-424e-bde0-860e646967bf}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f22298e6-cd4e-49ac-ac97-ab34b1431225}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {ea901635-12fa-4924-b100-92953c80b726}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {07adc98d-e2d3-4f01-ac2b-fc6147cc38e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {07adc98d-e2d3-4f01-ac2b-fc6147cc38e9}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {151adce7-80d4-413f-b692-34072aaa4bca}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {ea901635-12fa-4924-b100-92953c80b726}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e21fc295-50fb-4b64-bd65-6b9c7406e0b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e21fc295-50fb-4b64-bd65-6b9c7406e0b0}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b7d08039-5d07-4318-8867-da3a59fd1fd4}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {ea901635-12fa-4924-b100-92953c80b726}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {425f62d0-b5e0-4434-aa11-539406b36cf4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {425f62d0-b5e0-4434-aa11-539406b36cf4}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3d50845f-9a90-4c88-a168-d86296bac24d}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {ea901635-12fa-4924-b100-92953c80b726}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de512599-f190-472c-8752-85ef92792583}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de512599-f190-472c-8752-85ef92792583}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {31be7cdb-cd85-4fdc-a5ab-19d199f05719}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9d703cca-a983-4546-a5cc-37350b89ed3b}, !- Control Zone or Zone List Name
  {51c43053-ecc5-4d07-927d-a5374fe19969}, !- Cooling Control Zone or Zone List Name
  {2f05a8c8-86a8-4c6c-8c6d-227507dcde26}, !- Heating Control Zone or Zone List Name
  {1d44972a-5435-41dc-b178-cacfdc541609}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9d703cca-a983-4546-a5cc-37350b89ed3b}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {51c43053-ecc5-4d07-927d-a5374fe19969}, !- Handle
  {b83610b4-0681-4284-a250-79f2193036f9}; !- Name

OS:ModelObjectList,
  {2f05a8c8-86a8-4c6c-8c6d-227507dcde26}, !- Handle
  {cd605fba-f1eb-47c0-9c84-a758e0bf6d34}; !- Name

OS:ModelObjectList,
  {1d44972a-5435-41dc-b178-cacfdc541609}, !- Handle
  {1c323bf2-1409-4994-9b6a-b309985a7c53}; !- Name

OS:Schedule:Ruleset,
  {3a109d25-d864-46c7-a030-8d6919b104ea}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {f6e456bb-842d-47d7-945c-c0b764fbb868}, !- Default Day Schedule Name
  {548227a9-ecae-4d2a-aa0c-3963755d9a6e}, !- Summer Design Day Schedule Name
  {54326f15-31ae-4061-bd9f-7f8e203a2426}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f6e456bb-842d-47d7-945c-c0b764fbb868}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee1b8ecd-fc60-43c5-95a9-9802d6dad067}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54326f15-31ae-4061-bd9f-7f8e203a2426}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {342cc441-b43b-49f8-abd3-ac4e01981832}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {548227a9-ecae-4d2a-aa0c-3963755d9a6e}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee00384a-89f6-4577-b3c7-dfbb33ec545e}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {3a109d25-d864-46c7-a030-8d6919b104ea}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {da6060dc-ecaf-4c99-a62a-c3c17fb7f75b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {da6060dc-ecaf-4c99-a62a-c3c17fb7f75b}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {78190ac8-3879-441c-a33e-b3801237136d}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {3a109d25-d864-46c7-a030-8d6919b104ea}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e0bd52fc-3a03-41bd-a97b-3a3178a68c98}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e0bd52fc-3a03-41bd-a97b-3a3178a68c98}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2d90927c-afae-4036-8027-7d6b3e87ce5c}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {3a109d25-d864-46c7-a030-8d6919b104ea}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {53da6c4c-1c1e-47ce-a3da-1da1ae82bdef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {53da6c4c-1c1e-47ce-a3da-1da1ae82bdef}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6b959ac4-0288-4dae-95dc-e1c74d829475}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {3a109d25-d864-46c7-a030-8d6919b104ea}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2ea13f23-2fcd-4bf2-be2c-2fd056821735}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2ea13f23-2fcd-4bf2-be2c-2fd056821735}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0037bdeb-d6f0-4846-a100-19b79b1833a6}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {3a109d25-d864-46c7-a030-8d6919b104ea}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {079d50f2-f0fd-4424-a5bf-e71f9f2d022a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {079d50f2-f0fd-4424-a5bf-e71f9f2d022a}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
