  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2970ec2d-c449-4471-9384-705bc6224d6b}, !- Handle
  Controller Mechanical Ventilation 43,   !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5fbe70b0-734f-4647-8052-c57912e75934}, !- Handle
  Air Loop HVAC Outdoor Air System 43,    !- Name
  {67a20a75-d2c9-47f8-83ee-0c74dbb1de0c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {29b570e3-c28a-49f8-ad83-d5ce43e6e34c}, !- Mixed Air Node Name
  {e730b4fd-c2e4-4dd7-8486-988d4c056a96}, !- Outdoor Air Stream Node Name
  {f49d8119-5531-4404-bbe9-68fb100b537d}, !- Relief Air Stream Node Name
  {59fe714c-e469-4636-b332-53c277047ff7}; !- Return Air Stream Node Name

OS:Node,
  {165b01c6-2694-4167-9a14-e775a83c9be9}, !- Handle
  Node 523,                               !- Name
  ,                                       !- Inlet Port
  {e730b4fd-c2e4-4dd7-8486-988d4c056a96}; !- Outlet Port

OS:Connection,
  {e730b4fd-c2e4-4dd7-8486-988d4c056a96}, !- Handle
  {45ec7f29-55f8-4b0b-80c1-5ffa02d408d8}, !- Name
  {165b01c6-2694-4167-9a14-e775a83c9be9}, !- Source Object
  3,                                      !- Outlet Port
  {5fbe70b0-734f-4647-8052-c57912e75934}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {123de46a-e452-414a-88fa-5df610bfcd94}, !- Handle
  Node 524,                               !- Name
  {f49d8119-5531-4404-bbe9-68fb100b537d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f49d8119-5531-4404-bbe9-68fb100b537d}, !- Handle
  {76384392-017e-4cd6-a866-cc809e346cc9}, !- Name
  {5fbe70b0-734f-4647-8052-c57912e75934}, !- Source Object
  7,                                      !- Outlet Port
  {123de46a-e452-414a-88fa-5df610bfcd94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d93dd9b-c31f-46ae-ae65-fb0bf917b3b2}, !- Handle
  {67d03981-e286-455d-8855-55cbdee10629}, !- Name
  {5497293d-ed07-4572-8a66-7b89dd77d0c8}, !- Source Object
  9,                                      !- Outlet Port
  {ec6df565-b202-4984-b473-2b47213c8d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6de135b-81bd-4b11-a570-922fb1073959}, !- Handle
  Node 525,                               !- Name
  {594dcd9b-3bed-4f64-8f8d-14de6f7d8739}, !- Inlet Port
  {b540c942-dc5f-49cd-b9b6-68bd908d7b3d}; !- Outlet Port

OS:Connection,
  {594dcd9b-3bed-4f64-8f8d-14de6f7d8739}, !- Handle
  {493aa663-e8cb-4d6a-905e-d174d755db60}, !- Name
  {496ec2f5-6bbc-46d3-aac4-265791c5cfe2}, !- Source Object
  6,                                      !- Outlet Port
  {e6de135b-81bd-4b11-a570-922fb1073959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b540c942-dc5f-49cd-b9b6-68bd908d7b3d}, !- Handle
  {4c479b19-1514-4296-a4ae-58673c39aac5}, !- Name
  {e6de135b-81bd-4b11-a570-922fb1073959}, !- Source Object
  3,                                      !- Outlet Port
  {5497293d-ed07-4572-8a66-7b89dd77d0c8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1c54bb16-e0bd-4b37-be30-eda5e4dc47be}, !- Handle
  Node 526,                               !- Name
  {eb4df3e1-4511-45ab-bd69-250512693740}, !- Inlet Port
  {f241ebe9-65ce-42bb-a452-7fbd7abef001}; !- Outlet Port

OS:Connection,
  {eb4df3e1-4511-45ab-bd69-250512693740}, !- Handle
  {d3c8e643-00d1-4043-b9a4-11797a099939}, !- Name
  {77ed9198-e23f-4a18-a0f3-8a1c7ff3dee3}, !- Source Object
  9,                                      !- Outlet Port
  {1c54bb16-e0bd-4b37-be30-eda5e4dc47be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f241ebe9-65ce-42bb-a452-7fbd7abef001}, !- Handle
  {bd6dac58-7efb-41de-9a84-e6a349e5323b}, !- Name
  {1c54bb16-e0bd-4b37-be30-eda5e4dc47be}, !- Source Object
  3,                                      !- Outlet Port
  {496ec2f5-6bbc-46d3-aac4-265791c5cfe2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b29b292c-592a-4b03-8ab0-c1fae2bfb40e}, !- Handle
  Node 527,                               !- Name
  {29b570e3-c28a-49f8-ad83-d5ce43e6e34c}, !- Inlet Port
  {8affcd69-33e1-4142-8142-b8a0a4d421f5}; !- Outlet Port

OS:Connection,
  {59fe714c-e469-4636-b332-53c277047ff7}, !- Handle
  {c838557e-0930-49dc-a6a7-f0b26610b8f4}, !- Name
  {add4543f-0c71-494a-87e0-50ac47c1dcdc}, !- Source Object
  3,                                      !- Outlet Port
  {5fbe70b0-734f-4647-8052-c57912e75934}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {29b570e3-c28a-49f8-ad83-d5ce43e6e34c}, !- Handle
  {5b92c9c9-1f02-496a-98b7-b01f7909bd74}, !- Name
  {5fbe70b0-734f-4647-8052-c57912e75934}, !- Source Object
  5,                                      !- Outlet Port
  {b29b292c-592a-4b03-8ab0-c1fae2bfb40e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8affcd69-33e1-4142-8142-b8a0a4d421f5}, !- Handle
  {2afa47fc-00a4-408a-b0e2-2358f7c453c2}, !- Name
  {b29b292c-592a-4b03-8ab0-c1fae2bfb40e}, !- Source Object
  3,                                      !- Outlet Port
  {77ed9198-e23f-4a18-a0f3-8a1c7ff3dee3}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {56d29e9e-9d02-4089-840f-362d05dd33bb}, !- Handle
  Setpoint Manager Single Zone Reheat 43, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9686a924-83a5-4174-b1d1-43c8d7b993c2}, !- Control Zone Name
  {ec6df565-b202-4984-b473-2b47213c8d99}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7e194cf5-6927-4cbb-8f06-97650ec50bd2}, !- Handle
  Air Terminal Single Duct Uncontrolled 43, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  {65fdfd99-842a-4650-9bbe-ecc162d31e07}, !- Inlet Air Node Name
  {08c80976-63e2-4273-b68c-0b7164c7d697}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {628ba88a-f9e9-4d26-9eb6-2a51dff35739}, !- Handle
  Node 528,                               !- Name
  {3e7313de-787b-412b-b93e-b39e2fa83660}, !- Inlet Port
  {3b2b3af3-66ff-4b94-9e35-0343c7dcc7c7}; !- Outlet Port

OS:Connection,
  {0c75359e-7523-48d0-ac91-e8de8ba8a9d1}, !- Handle
  {bb7f1319-97ca-4a59-b62a-6b7d6d095885}, !- Name
  {56e0c51a-a4eb-4d46-b6a6-792db7dcae4a}, !- Source Object
  3,                                      !- Outlet Port
  {23fd84cb-92a7-433c-bc1b-f6e5458a75e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e7313de-787b-412b-b93e-b39e2fa83660}, !- Handle
  {606ea37d-e3b3-4b52-b1f0-b47de9a87627}, !- Name
  {9686a924-83a5-4174-b1d1-43c8d7b993c2}, !- Source Object
  12,                                     !- Outlet Port
  {628ba88a-f9e9-4d26-9eb6-2a51dff35739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b2b3af3-66ff-4b94-9e35-0343c7dcc7c7}, !- Handle
  {ba2daffd-cd9a-4edc-8728-f8e0578e3ac9}, !- Name
  {628ba88a-f9e9-4d26-9eb6-2a51dff35739}, !- Source Object
  3,                                      !- Outlet Port
  {faf1f3e1-00f7-4e74-8168-6e70c2206eee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65fdfd99-842a-4650-9bbe-ecc162d31e07}, !- Handle
  {bc9152c3-8c09-42ed-bb8e-04f5abf8d7a5}, !- Name
  {df10b0b4-a636-4b71-9254-e1c325f7534a}, !- Source Object
  3,                                      !- Outlet Port
  {7e194cf5-6927-4cbb-8f06-97650ec50bd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08c80976-63e2-4273-b68c-0b7164c7d697}, !- Handle
  {e3ab6ad1-28f9-4495-8739-9a0994a7cb84}, !- Name
  {7e194cf5-6927-4cbb-8f06-97650ec50bd2}, !- Source Object
  4,                                      !- Outlet Port
  {56e0c51a-a4eb-4d46-b6a6-792db7dcae4a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7fd170b1-dd00-438e-b848-c12b54eed858}, !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {45b809af-cfdb-41ac-b7b0-0f47f02f94c7}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {0dd6a691-91db-4b64-90d5-b90c7d674af3}, !- Availability Schedule
  {df44ae16-f7fd-4fe9-8985-0456656a5d10}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {90c11206-099c-4702-a626-c7a435a06142}, !- Supply Side Inlet Node Name
  {c988ba0d-7779-4ec2-8643-3fdf36a89e15}, !- Demand Side Outlet Node Name
  {225b5797-f8d4-4060-b951-aa4cdcb79e04}, !- Demand Side Inlet Node A
  {9c849082-f088-426f-b051-4e714b168d92}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {660685ed-d0b1-4083-b906-e716725ae10c}, !- Demand Mixer Name
  {11aea75a-3fe9-47be-9e04-660f6043a15e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {796317a5-2fc6-4b15-8009-4c437197250a}, !- Handle
  Node 529,                               !- Name
  {90c11206-099c-4702-a626-c7a435a06142}, !- Inlet Port
  {6ec4e3fd-39c1-45c0-be91-d76b0d26577f}; !- Outlet Port

OS:Node,
  {58a65404-4fc2-4891-8d85-08fc57556d16}, !- Handle
  Node 530,                               !- Name
  {339efbeb-ae32-4d2e-9aff-4e87b8e0fa4b}, !- Inlet Port
  {9c849082-f088-426f-b051-4e714b168d92}; !- Outlet Port

OS:Connection,
  {90c11206-099c-4702-a626-c7a435a06142}, !- Handle
  {f482728a-15d0-414c-bb20-94d53bbadd15}, !- Name
  {45b809af-cfdb-41ac-b7b0-0f47f02f94c7}, !- Source Object
  8,                                      !- Outlet Port
  {796317a5-2fc6-4b15-8009-4c437197250a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c849082-f088-426f-b051-4e714b168d92}, !- Handle
  {73871671-b182-41ae-90cd-9b45c95add69}, !- Name
  {58a65404-4fc2-4891-8d85-08fc57556d16}, !- Source Object
  3,                                      !- Outlet Port
  {45b809af-cfdb-41ac-b7b0-0f47f02f94c7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3e13f86c-01d9-470f-8c35-74d3a192c640}, !- Handle
  Node 531,                               !- Name
  {225b5797-f8d4-4060-b951-aa4cdcb79e04}, !- Inlet Port
  {8862e1c3-b18f-402b-a23c-9f8abf32cac8}; !- Outlet Port

OS:Node,
  {b1cfc766-3421-4911-991c-854455dc1c58}, !- Handle
  Node 532,                               !- Name
  {847dc37c-3809-4fcd-9869-39986d460b49}, !- Inlet Port
  {c988ba0d-7779-4ec2-8643-3fdf36a89e15}; !- Outlet Port

OS:Node,
  {d38864ab-c914-45d4-954e-a450d0fe1c0f}, !- Handle
  Node 533,                               !- Name
  {138528dc-8bc9-450c-92c2-0e248a143d80}, !- Inlet Port
  {78d40125-d0d1-4cd5-95b0-63ebe90a05e9}; !- Outlet Port

OS:Connection,
  {225b5797-f8d4-4060-b951-aa4cdcb79e04}, !- Handle
  {b2041753-2b0c-48a3-94c9-ebff794cb247}, !- Name
  {45b809af-cfdb-41ac-b7b0-0f47f02f94c7}, !- Source Object
  10,                                     !- Outlet Port
  {3e13f86c-01d9-470f-8c35-74d3a192c640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c988ba0d-7779-4ec2-8643-3fdf36a89e15}, !- Handle
  {0069e0ce-9fd8-443c-86ff-508886e96c5a}, !- Name
  {b1cfc766-3421-4911-991c-854455dc1c58}, !- Source Object
  3,                                      !- Outlet Port
  {45b809af-cfdb-41ac-b7b0-0f47f02f94c7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {11aea75a-3fe9-47be-9e04-660f6043a15e}, !- Handle
  Air Loop HVAC Zone Splitter 44,         !- Name
  {8862e1c3-b18f-402b-a23c-9f8abf32cac8}, !- Inlet Node Name
  {8d56d579-2fa7-4494-b4f0-eebe60c8653f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {660685ed-d0b1-4083-b906-e716725ae10c}, !- Handle
  Air Loop HVAC Zone Mixer 44,            !- Name
  {847dc37c-3809-4fcd-9869-39986d460b49}, !- Outlet Node Name
  {d2cfda2f-e8d4-40b3-b7cb-2df0ad423150}; !- Inlet Node Name 1

OS:Connection,
  {8862e1c3-b18f-402b-a23c-9f8abf32cac8}, !- Handle
  {3839e353-cba6-4a1a-b32e-a9a9e5bf2a1b}, !- Name
  {3e13f86c-01d9-470f-8c35-74d3a192c640}, !- Source Object
  3,                                      !- Outlet Port
  {11aea75a-3fe9-47be-9e04-660f6043a15e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {847dc37c-3809-4fcd-9869-39986d460b49}, !- Handle
  {eb32f766-9288-4884-b3f0-9008f77a6b8f}, !- Name
  {660685ed-d0b1-4083-b906-e716725ae10c}, !- Source Object
  2,                                      !- Outlet Port
  {b1cfc766-3421-4911-991c-854455dc1c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7b3ffa75-c967-4e22-b0a0-fa0ba4f1ba89}, !- Handle
  {45b809af-cfdb-41ac-b7b0-0f47f02f94c7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {03178fa3-e5e3-4916-a8ce-ccee5b420202}, !- Handle
  Fan Constant Volume 44,                 !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a03b5008-a9b6-4a22-ab77-5f8bc8f9ce2c}, !- Air Inlet Node Name
  {339efbeb-ae32-4d2e-9aff-4e87b8e0fa4b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b1ae7ace-bb11-41b0-b134-0540034ee08b}, !- Handle
  Coil Heating Electric 44,               !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {968c0b36-8849-4fd5-827a-13e70f754b5b}, !- Air Inlet Node Name
  {68d3baf9-7f8c-4451-852b-416ea3fa1b82}, !- Air Outlet Node Name
  {b2e3b459-ebdd-421b-99ec-f972c335c076}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f55eeede-d522-45fa-bd42-1e3891865c21}, !- Handle
  Coil Cooling DX Single Speed 44 78kBtu/hr 9.7EER, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.33789601657978,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {31d3bb56-b60d-40bc-b7b2-c89c68605edc}, !- Air Inlet Node Name
  {97260662-e0e6-4967-a500-431839cadc76}, !- Air Outlet Node Name
  {442e23a4-f95f-426e-ae38-105832e45f23}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b92e3227-10f3-467e-a25b-ce3e698d1886}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2114256b-093a-4c7a-af97-2e2c4d6d0b3c}, !- Energy Input Ratio Function of Temperature Curve Name
  {47dbd586-7478-4f5f-96c7-59d1635bff66}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8a2afa5f-1b6b-4535-ad73-ac5f40ea40b6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d5637da9-206f-4d67-9c2d-b2393d6052be}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {301ed16d-758c-45dc-bb48-ac12400471f1}, !- Handle
  Curve Quadratic 130,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f81cd27f-c1c9-49f7-8c38-b4c0b3d2d045}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d7f549e9-ecb4-46ab-9dd7-815f3d8764f2}, !- Handle
  Curve Quadratic 131,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {630fde72-0602-4273-87fd-dce9d5deb13e}, !- Handle
  Curve Quadratic 132,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {0e1a4ab6-cbdf-4b5c-baf8-819174051b38}, !- Handle
  Controller Outdoor Air 44,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0dd6a691-91db-4b64-90d5-b90c7d674af3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {df672d69-d63f-4632-8d8b-8b7e15a3779b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {df672d69-d63f-4632-8d8b-8b7e15a3779b}, !- Handle
  Controller Mechanical Ventilation 44,   !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5230a091-693e-45ad-a82c-aee4abfe60a4}, !- Handle
  Air Loop HVAC Outdoor Air System 44,    !- Name
  {0e1a4ab6-cbdf-4b5c-baf8-819174051b38}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d42edd52-5453-48bc-a983-fb7943771523}, !- Mixed Air Node Name
  {e3dbc6d3-6bf8-4486-af54-e9dce52118e1}, !- Outdoor Air Stream Node Name
  {ad117d93-50cd-455a-a24a-562760f4b396}, !- Relief Air Stream Node Name
  {6ec4e3fd-39c1-45c0-be91-d76b0d26577f}; !- Return Air Stream Node Name

OS:Node,
  {4acf3264-5e0c-48f3-9923-06448af0e046}, !- Handle
  Node 534,                               !- Name
  ,                                       !- Inlet Port
  {e3dbc6d3-6bf8-4486-af54-e9dce52118e1}; !- Outlet Port

OS:Connection,
  {e3dbc6d3-6bf8-4486-af54-e9dce52118e1}, !- Handle
  {980764d1-c7d9-4844-84b0-7afea6c3f5bf}, !- Name
  {4acf3264-5e0c-48f3-9923-06448af0e046}, !- Source Object
  3,                                      !- Outlet Port
  {5230a091-693e-45ad-a82c-aee4abfe60a4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6a804a5b-94a1-4ed4-86b5-36ad30f794a7}, !- Handle
  Node 535,                               !- Name
  {ad117d93-50cd-455a-a24a-562760f4b396}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad117d93-50cd-455a-a24a-562760f4b396}, !- Handle
  {10905693-4cfd-4612-baee-30fd8e76f8cf}, !- Name
  {5230a091-693e-45ad-a82c-aee4abfe60a4}, !- Source Object
  7,                                      !- Outlet Port
  {6a804a5b-94a1-4ed4-86b5-36ad30f794a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {339efbeb-ae32-4d2e-9aff-4e87b8e0fa4b}, !- Handle
  {4fbcc289-0bfe-4e50-8e3e-c3c1a14ded9a}, !- Name
  {03178fa3-e5e3-4916-a8ce-ccee5b420202}, !- Source Object
  9,                                      !- Outlet Port
  {58a65404-4fc2-4891-8d85-08fc57556d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2e3b459-ebdd-421b-99ec-f972c335c076}, !- Handle
  Node 536,                               !- Name
  {68d3baf9-7f8c-4451-852b-416ea3fa1b82}, !- Inlet Port
  {a03b5008-a9b6-4a22-ab77-5f8bc8f9ce2c}; !- Outlet Port

OS:Connection,
  {68d3baf9-7f8c-4451-852b-416ea3fa1b82}, !- Handle
  {f70b7f4b-ce99-4fe7-9d0c-84e0b5d46422}, !- Name
  {b1ae7ace-bb11-41b0-b134-0540034ee08b}, !- Source Object
  6,                                      !- Outlet Port
  {b2e3b459-ebdd-421b-99ec-f972c335c076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a03b5008-a9b6-4a22-ab77-5f8bc8f9ce2c}, !- Handle
  {409a3bcf-0aac-451f-88bf-5b8c026971a4}, !- Name
  {b2e3b459-ebdd-421b-99ec-f972c335c076}, !- Source Object
  3,                                      !- Outlet Port
  {03178fa3-e5e3-4916-a8ce-ccee5b420202}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {34aea695-b426-4c49-817b-74b55dcd8c8d}, !- Handle
  Node 537,                               !- Name
  {97260662-e0e6-4967-a500-431839cadc76}, !- Inlet Port
  {968c0b36-8849-4fd5-827a-13e70f754b5b}; !- Outlet Port

OS:Connection,
  {97260662-e0e6-4967-a500-431839cadc76}, !- Handle
  {f3caf14b-4896-4c3f-9814-6f9b9a261ef5}, !- Name
  {f55eeede-d522-45fa-bd42-1e3891865c21}, !- Source Object
  9,                                      !- Outlet Port
  {34aea695-b426-4c49-817b-74b55dcd8c8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {968c0b36-8849-4fd5-827a-13e70f754b5b}, !- Handle
  {2cc0a7bc-2605-41bf-9056-2575b9afefe7}, !- Name
  {34aea695-b426-4c49-817b-74b55dcd8c8d}, !- Source Object
  3,                                      !- Outlet Port
  {b1ae7ace-bb11-41b0-b134-0540034ee08b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fab3586f-b57e-4838-93b6-16e26f55f5d0}, !- Handle
  Node 538,                               !- Name
  {d42edd52-5453-48bc-a983-fb7943771523}, !- Inlet Port
  {31d3bb56-b60d-40bc-b7b2-c89c68605edc}; !- Outlet Port

OS:Connection,
  {6ec4e3fd-39c1-45c0-be91-d76b0d26577f}, !- Handle
  {65466002-bff4-464f-87f4-51b185b46854}, !- Name
  {796317a5-2fc6-4b15-8009-4c437197250a}, !- Source Object
  3,                                      !- Outlet Port
  {5230a091-693e-45ad-a82c-aee4abfe60a4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d42edd52-5453-48bc-a983-fb7943771523}, !- Handle
  {6c45d955-a230-434f-816f-4aa1ce38e168}, !- Name
  {5230a091-693e-45ad-a82c-aee4abfe60a4}, !- Source Object
  5,                                      !- Outlet Port
  {fab3586f-b57e-4838-93b6-16e26f55f5d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d3bb56-b60d-40bc-b7b2-c89c68605edc}, !- Handle
  {63d77cb3-c673-435f-a614-87b49911ed72}, !- Name
  {fab3586f-b57e-4838-93b6-16e26f55f5d0}, !- Source Object
  3,                                      !- Outlet Port
  {f55eeede-d522-45fa-bd42-1e3891865c21}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {aaf29c83-b431-4b1b-a907-7843ce16b396}, !- Handle
  Setpoint Manager Single Zone Reheat 44, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {aa2584af-b1b4-49a8-951a-a2e84b1adbb5}, !- Control Zone Name
  {58a65404-4fc2-4891-8d85-08fc57556d16}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e0a0d9dc-cf44-4413-9ac7-b8e6574dd62f}, !- Handle
  Air Terminal Single Duct Uncontrolled 44, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  {8d56d579-2fa7-4494-b4f0-eebe60c8653f}, !- Inlet Air Node Name
  {138528dc-8bc9-450c-92c2-0e248a143d80}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6d996509-00bd-4dfb-b0fa-ec84399440fe}, !- Handle
  Node 539,                               !- Name
  {6773389f-39cf-4b2c-b7c1-31c3c02d1aea}, !- Inlet Port
  {d2cfda2f-e8d4-40b3-b7cb-2df0ad423150}; !- Outlet Port

OS:Connection,
  {78d40125-d0d1-4cd5-95b0-63ebe90a05e9}, !- Handle
  {904b2149-d632-4767-84a0-41604454e8e2}, !- Name
  {d38864ab-c914-45d4-954e-a450d0fe1c0f}, !- Source Object
  3,                                      !- Outlet Port
  {31c114b7-e22d-41e5-9aaa-ca2970d23508}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6773389f-39cf-4b2c-b7c1-31c3c02d1aea}, !- Handle
  {d6b991a5-b4b6-47f2-8ee0-c32db1b29983}, !- Name
  {aa2584af-b1b4-49a8-951a-a2e84b1adbb5}, !- Source Object
  12,                                     !- Outlet Port
  {6d996509-00bd-4dfb-b0fa-ec84399440fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2cfda2f-e8d4-40b3-b7cb-2df0ad423150}, !- Handle
  {c725d35c-44b9-42a5-b551-0c504d7d8511}, !- Name
  {6d996509-00bd-4dfb-b0fa-ec84399440fe}, !- Source Object
  3,                                      !- Outlet Port
  {660685ed-d0b1-4083-b906-e716725ae10c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d56d579-2fa7-4494-b4f0-eebe60c8653f}, !- Handle
  {c07bc2d8-e81d-40d7-9cdd-6b57fffcf76a}, !- Name
  {11aea75a-3fe9-47be-9e04-660f6043a15e}, !- Source Object
  3,                                      !- Outlet Port
  {e0a0d9dc-cf44-4413-9ac7-b8e6574dd62f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {138528dc-8bc9-450c-92c2-0e248a143d80}, !- Handle
  {368e84a8-b573-43ad-9453-b265e14d42b4}, !- Name
  {e0a0d9dc-cf44-4413-9ac7-b8e6574dd62f}, !- Source Object
  4,                                      !- Outlet Port
  {d38864ab-c914-45d4-954e-a450d0fe1c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {47f026ba-eaac-4c0f-9221-1307487322fd}, !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {a996d009-6672-4af7-b932-3d52ba789691}, !- Handle
  Sp-Radiology_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {2802c8c0-0cf3-4ba3-9181-e71651a4552b}, !- Availability Schedule
  {65b39c2f-f246-439a-9a8c-d7e5f1671f1f}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4ebeb438-b920-4aca-bd53-0fc9dd2c767d}, !- Supply Side Inlet Node Name
  {02fc464b-2c10-4c88-8943-53eed1e6a828}, !- Demand Side Outlet Node Name
  {35afdb7a-c86c-4275-abfa-d9c786155e83}, !- Demand Side Inlet Node A
  {d799edf1-846a-4efd-9326-6c806f5d959c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ae36b5ad-906b-4196-bcc3-96c5385c6cff}, !- Demand Mixer Name
  {529d4280-81e5-44c7-b8ae-15b043675fdc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {aa3616ac-2b7d-4acc-a721-995f9db122d2}, !- Handle
  Node 540,                               !- Name
  {4ebeb438-b920-4aca-bd53-0fc9dd2c767d}, !- Inlet Port
  {e6903054-4160-4bb4-b1ae-2aed7d6b6aa7}; !- Outlet Port

OS:Node,
  {757acbfd-262b-4c7e-8e2a-dce61ecd43a1}, !- Handle
  Node 541,                               !- Name
  {729e9b4d-234e-4bd5-b7b8-11df7ad9d2c4}, !- Inlet Port
  {d799edf1-846a-4efd-9326-6c806f5d959c}; !- Outlet Port

OS:Connection,
  {4ebeb438-b920-4aca-bd53-0fc9dd2c767d}, !- Handle
  {5e80533c-7bff-4b6b-b1b5-474c9c9482bc}, !- Name
  {a996d009-6672-4af7-b932-3d52ba789691}, !- Source Object
  8,                                      !- Outlet Port
  {aa3616ac-2b7d-4acc-a721-995f9db122d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d799edf1-846a-4efd-9326-6c806f5d959c}, !- Handle
  {2a75bd5a-c434-435e-a306-380b40387eb0}, !- Name
  {757acbfd-262b-4c7e-8e2a-dce61ecd43a1}, !- Source Object
  3,                                      !- Outlet Port
  {a996d009-6672-4af7-b932-3d52ba789691}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bc3e6119-971d-40c2-b8b2-637a4cd3aec3}, !- Handle
  Node 542,                               !- Name
  {35afdb7a-c86c-4275-abfa-d9c786155e83}, !- Inlet Port
  {14ea8073-b62f-49ac-9d2d-a97f1ec8ff9c}; !- Outlet Port

OS:Node,
  {d4b09646-8a77-4af5-a724-c356a15b5ae6}, !- Handle
  Node 543,                               !- Name
  {cfd09ff8-096e-42ac-8fca-83d5350f1022}, !- Inlet Port
  {02fc464b-2c10-4c88-8943-53eed1e6a828}; !- Outlet Port

OS:Node,
  {4766a0da-91a4-481c-8e08-ed6c02d357f7}, !- Handle
  Node 544,                               !- Name
  {be2b445c-ef64-40d0-860d-81817b8e6d0d}, !- Inlet Port
  {009b4ca7-36ef-4289-b0f4-a2964369937b}; !- Outlet Port

OS:Connection,
  {35afdb7a-c86c-4275-abfa-d9c786155e83}, !- Handle
  {4bdc54ba-3a29-4c19-aee9-544c86ca9885}, !- Name
  {a996d009-6672-4af7-b932-3d52ba789691}, !- Source Object
  10,                                     !- Outlet Port
  {bc3e6119-971d-40c2-b8b2-637a4cd3aec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02fc464b-2c10-4c88-8943-53eed1e6a828}, !- Handle
  {230b2d30-b854-4d15-8e62-a4dd2f271394}, !- Name
  {d4b09646-8a77-4af5-a724-c356a15b5ae6}, !- Source Object
  3,                                      !- Outlet Port
  {a996d009-6672-4af7-b932-3d52ba789691}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {529d4280-81e5-44c7-b8ae-15b043675fdc}, !- Handle
  Air Loop HVAC Zone Splitter 45,         !- Name
  {14ea8073-b62f-49ac-9d2d-a97f1ec8ff9c}, !- Inlet Node Name
  {dc387de9-f210-4d11-80d6-95c6f0e560b7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ae36b5ad-906b-4196-bcc3-96c5385c6cff}, !- Handle
  Air Loop HVAC Zone Mixer 45,            !- Name
  {cfd09ff8-096e-42ac-8fca-83d5350f1022}, !- Outlet Node Name
  {be3abde4-28df-449b-9ad6-960e89ab17ad}; !- Inlet Node Name 1

OS:Connection,
  {14ea8073-b62f-49ac-9d2d-a97f1ec8ff9c}, !- Handle
  {fcdd9c42-215f-470b-b2af-e86e6edec573}, !- Name
  {bc3e6119-971d-40c2-b8b2-637a4cd3aec3}, !- Source Object
  3,                                      !- Outlet Port
  {529d4280-81e5-44c7-b8ae-15b043675fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfd09ff8-096e-42ac-8fca-83d5350f1022}, !- Handle
  {be8bfd09-2795-4d86-84e9-93649f02c82e}, !- Name
  {ae36b5ad-906b-4196-bcc3-96c5385c6cff}, !- Source Object
  2,                                      !- Outlet Port
  {d4b09646-8a77-4af5-a724-c356a15b5ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9d0eea02-eedb-4bb3-9f86-2e698a8efda9}, !- Handle
  {a996d009-6672-4af7-b932-3d52ba789691}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {56a14d06-199b-4e54-977e-eb76a0dc4244}, !- Handle
  Fan Constant Volume 45,                 !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c6313f1b-c0df-4052-8172-d3b555754a70}, !- Air Inlet Node Name
  {729e9b4d-234e-4bd5-b7b8-11df7ad9d2c4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1d378c63-e937-4e19-8fea-aea0d7b60588}, !- Handle
  Coil Heating Electric 45,               !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ebbb7164-4f34-4fd7-aa4a-946488e51599}, !- Air Inlet Node Name
  {0f7e1ad0-6255-4062-af7e-b5f9a92dd767}, !- Air Outlet Node Name
  {9bfe2476-1fa7-408a-bdcf-ab13c9cca22c}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {93c6ab14-4960-475a-a40e-a4f32574be26}, !- Handle
  Coil Cooling DX Single Speed 45 63kBtu/hr 14.0SEER, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a253dcd6-f319-49cd-8308-39578b12fcb2}, !- Air Inlet Node Name
  {0e1222e0-8996-4cf8-9067-54f9d8f3f035}, !- Air Outlet Node Name
  {d68ba299-3732-42de-a8a3-7e91ef06205c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f4e9b480-7bf4-4cc0-81f4-04f0b5955702}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {244e83ca-455a-4795-b3fc-d2accb6477f7}, !- Energy Input Ratio Function of Temperature Curve Name
  {ee4e79e0-c5e7-4f07-82b4-2acade117e61}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {04bb4e9c-fb3b-4e09-96cc-47a209f0d55f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4db7d1b8-9ff0-4e90-bc9e-a160cbd4d8c6}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5b1dfc15-492e-430c-9fd1-bf3d128a1d09}, !- Handle
  Curve Quadratic 133,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6a403c01-6c67-4ead-a838-eae69a81aca7}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {45879aa1-177f-48d6-8f6e-3f8a01ec9105}, !- Handle
  Curve Quadratic 134,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {261fd8d8-e9ca-4a8d-8c8f-8cafd0d304d9}, !- Handle
  Curve Quadratic 135,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {3a8c0da4-6dda-43b5-8766-68cee189ae07}, !- Handle
  Controller Outdoor Air 45,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2802c8c0-0cf3-4ba3-9181-e71651a4552b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ddc62a8e-af70-439b-ace0-5d868667ed97}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ddc62a8e-af70-439b-ace0-5d868667ed97}, !- Handle
  Controller Mechanical Ventilation 45,   !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3c094343-1717-4069-8b39-8ba440395e0a}, !- Handle
  Air Loop HVAC Outdoor Air System 45,    !- Name
  {3a8c0da4-6dda-43b5-8766-68cee189ae07}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {046f6fe6-fcd8-42af-9e72-35db87852c53}, !- Mixed Air Node Name
  {190a3d0c-c5eb-432b-8cfc-227c13a6e3c8}, !- Outdoor Air Stream Node Name
  {c7a7dad4-b95b-4a4d-bf39-06bb193f724c}, !- Relief Air Stream Node Name
  {e6903054-4160-4bb4-b1ae-2aed7d6b6aa7}; !- Return Air Stream Node Name

OS:Node,
  {909a0119-67ac-401b-8482-8d093a6c5cf9}, !- Handle
  Node 545,                               !- Name
  ,                                       !- Inlet Port
  {190a3d0c-c5eb-432b-8cfc-227c13a6e3c8}; !- Outlet Port

OS:Connection,
  {190a3d0c-c5eb-432b-8cfc-227c13a6e3c8}, !- Handle
  {f829c99e-6593-4d37-82cc-a11621b29b45}, !- Name
  {909a0119-67ac-401b-8482-8d093a6c5cf9}, !- Source Object
  3,                                      !- Outlet Port
  {3c094343-1717-4069-8b39-8ba440395e0a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2cfea133-9858-44b6-ad3f-80e7836d91ed}, !- Handle
  Node 546,                               !- Name
  {c7a7dad4-b95b-4a4d-bf39-06bb193f724c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7a7dad4-b95b-4a4d-bf39-06bb193f724c}, !- Handle
  {100c8aa2-8cc3-467c-9590-e44d5494fd1c}, !- Name
  {3c094343-1717-4069-8b39-8ba440395e0a}, !- Source Object
  7,                                      !- Outlet Port
  {2cfea133-9858-44b6-ad3f-80e7836d91ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {729e9b4d-234e-4bd5-b7b8-11df7ad9d2c4}, !- Handle
  {607d8ce6-ac0f-4ccf-ae1d-91a332c23b76}, !- Name
  {56a14d06-199b-4e54-977e-eb76a0dc4244}, !- Source Object
  9,                                      !- Outlet Port
  {757acbfd-262b-4c7e-8e2a-dce61ecd43a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bfe2476-1fa7-408a-bdcf-ab13c9cca22c}, !- Handle
  Node 547,                               !- Name
  {0f7e1ad0-6255-4062-af7e-b5f9a92dd767}, !- Inlet Port
  {c6313f1b-c0df-4052-8172-d3b555754a70}; !- Outlet Port

OS:Connection,
  {0f7e1ad0-6255-4062-af7e-b5f9a92dd767}, !- Handle
  {668997fc-c8d3-4439-8d75-5d5a44b7b19b}, !- Name
  {1d378c63-e937-4e19-8fea-aea0d7b60588}, !- Source Object
  6,                                      !- Outlet Port
  {9bfe2476-1fa7-408a-bdcf-ab13c9cca22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6313f1b-c0df-4052-8172-d3b555754a70}, !- Handle
  {e6f3ec2c-374a-4e76-b9fb-1fcc5269c737}, !- Name
  {9bfe2476-1fa7-408a-bdcf-ab13c9cca22c}, !- Source Object
  3,                                      !- Outlet Port
  {56a14d06-199b-4e54-977e-eb76a0dc4244}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a3e2b238-bf5a-4952-b343-9d8a4c648902}, !- Handle
  Node 548,                               !- Name
  {0e1222e0-8996-4cf8-9067-54f9d8f3f035}, !- Inlet Port
  {ebbb7164-4f34-4fd7-aa4a-946488e51599}; !- Outlet Port

OS:Connection,
  {0e1222e0-8996-4cf8-9067-54f9d8f3f035}, !- Handle
  {4e720178-ecfc-4e23-9991-919b93226d0e}, !- Name
  {93c6ab14-4960-475a-a40e-a4f32574be26}, !- Source Object
  9,                                      !- Outlet Port
  {a3e2b238-bf5a-4952-b343-9d8a4c648902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebbb7164-4f34-4fd7-aa4a-946488e51599}, !- Handle
  {ee5f7a77-e30b-4ab5-b300-8848de43cd83}, !- Name
  {a3e2b238-bf5a-4952-b343-9d8a4c648902}, !- Source Object
  3,                                      !- Outlet Port
  {1d378c63-e937-4e19-8fea-aea0d7b60588}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e4ca74da-7f2d-4d94-bb4d-b01db72b1229}, !- Handle
  Node 549,                               !- Name
  {046f6fe6-fcd8-42af-9e72-35db87852c53}, !- Inlet Port
  {a253dcd6-f319-49cd-8308-39578b12fcb2}; !- Outlet Port

OS:Connection,
  {e6903054-4160-4bb4-b1ae-2aed7d6b6aa7}, !- Handle
  {9452a917-d8de-4e35-b6a8-aa765b259725}, !- Name
  {aa3616ac-2b7d-4acc-a721-995f9db122d2}, !- Source Object
  3,                                      !- Outlet Port
  {3c094343-1717-4069-8b39-8ba440395e0a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {046f6fe6-fcd8-42af-9e72-35db87852c53}, !- Handle
  {d48d3eab-b835-43df-a189-286c881dfb1d}, !- Name
  {3c094343-1717-4069-8b39-8ba440395e0a}, !- Source Object
  5,                                      !- Outlet Port
  {e4ca74da-7f2d-4d94-bb4d-b01db72b1229}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a253dcd6-f319-49cd-8308-39578b12fcb2}, !- Handle
  {5dc36eeb-760f-4880-88ae-4b2068fc155e}, !- Name
  {e4ca74da-7f2d-4d94-bb4d-b01db72b1229}, !- Source Object
  3,                                      !- Outlet Port
  {93c6ab14-4960-475a-a40e-a4f32574be26}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9edd9bf4-f430-4bf7-9871-bb666ae5ca60}, !- Handle
  Setpoint Manager Single Zone Reheat 45, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a350da55-6e32-4963-92ff-3ebf3500c3f5}, !- Control Zone Name
  {757acbfd-262b-4c7e-8e2a-dce61ecd43a1}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a9468ecb-59da-4c36-8683-304e8dc6d28a}, !- Handle
  Air Terminal Single Duct Uncontrolled 45, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  {dc387de9-f210-4d11-80d6-95c6f0e560b7}, !- Inlet Air Node Name
  {be2b445c-ef64-40d0-860d-81817b8e6d0d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7b3f914b-59fe-42ab-805f-6ab131a9c2a8}, !- Handle
  Node 550,                               !- Name
  {f6703b77-678d-4ab7-aa33-d89814471adf}, !- Inlet Port
  {be3abde4-28df-449b-9ad6-960e89ab17ad}; !- Outlet Port

OS:Connection,
  {009b4ca7-36ef-4289-b0f4-a2964369937b}, !- Handle
  {7fc4f393-b753-4787-8c25-efbfbb925506}, !- Name
  {4766a0da-91a4-481c-8e08-ed6c02d357f7}, !- Source Object
  3,                                      !- Outlet Port
  {19c742f3-f348-496b-b71c-48182937fa25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6703b77-678d-4ab7-aa33-d89814471adf}, !- Handle
  {211fb04d-dba6-4886-9108-f2a892316648}, !- Name
  {a350da55-6e32-4963-92ff-3ebf3500c3f5}, !- Source Object
  12,                                     !- Outlet Port
  {7b3f914b-59fe-42ab-805f-6ab131a9c2a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be3abde4-28df-449b-9ad6-960e89ab17ad}, !- Handle
  {858dedc0-8e6b-468e-b757-7f92877dd564}, !- Name
  {7b3f914b-59fe-42ab-805f-6ab131a9c2a8}, !- Source Object
  3,                                      !- Outlet Port
  {ae36b5ad-906b-4196-bcc3-96c5385c6cff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc387de9-f210-4d11-80d6-95c6f0e560b7}, !- Handle
  {cbd707ee-a0b7-493f-91e2-179ed82698a4}, !- Name
  {529d4280-81e5-44c7-b8ae-15b043675fdc}, !- Source Object
  3,                                      !- Outlet Port
  {a9468ecb-59da-4c36-8683-304e8dc6d28a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be2b445c-ef64-40d0-860d-81817b8e6d0d}, !- Handle
  {9f2a33ad-9f6d-4e19-aaa0-54331f73bf6c}, !- Name
  {a9468ecb-59da-4c36-8683-304e8dc6d28a}, !- Source Object
  4,                                      !- Outlet Port
  {4766a0da-91a4-481c-8e08-ed6c02d357f7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1145d9e4-22e0-4276-acfb-11e7b289fcc7}, !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {39dfb874-56e2-4cd7-8556-228dc68f056c}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {7198e55a-22ea-4ca4-a6a6-696eda243fc2}, !- Availability Schedule
  {d8b42862-4cb5-405e-802b-73383b037213}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {36f2b55a-3b05-495b-b3b5-ff8ba2fe3436}, !- Supply Side Inlet Node Name
  {edd6f3f7-7374-4c3b-ab49-96d9464f7432}, !- Demand Side Outlet Node Name
  {00f67187-0bbd-4474-bd1f-b9937354bffc}, !- Demand Side Inlet Node A
  {3d44930b-2b3f-4cff-ad8d-a1a40ec9f34b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fe3a6225-074f-4843-909b-ced5efca1d8a}, !- Demand Mixer Name
  {3970adad-a820-4982-8a37-63042b9d26da}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c5089cf9-820b-4578-930b-ea21a91bad8b}, !- Handle
  Node 551,                               !- Name
  {36f2b55a-3b05-495b-b3b5-ff8ba2fe3436}, !- Inlet Port
  {079195d5-8df2-4b6f-873a-96ed7d9fc009}; !- Outlet Port

OS:Node,
  {0e2a9593-102a-4c7d-9e2c-af31d19aadd5}, !- Handle
  Node 552,                               !- Name
  {7431a65b-cc39-4d16-9673-da8eb1eb7e80}, !- Inlet Port
  {3d44930b-2b3f-4cff-ad8d-a1a40ec9f34b}; !- Outlet Port

OS:Connection,
  {36f2b55a-3b05-495b-b3b5-ff8ba2fe3436}, !- Handle
  {c08f8c6d-40c0-41a7-8885-ffd026ebd17d}, !- Name
  {39dfb874-56e2-4cd7-8556-228dc68f056c}, !- Source Object
  8,                                      !- Outlet Port
  {c5089cf9-820b-4578-930b-ea21a91bad8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d44930b-2b3f-4cff-ad8d-a1a40ec9f34b}, !- Handle
  {2436a175-f266-4a38-bd90-8b36010f7e02}, !- Name
  {0e2a9593-102a-4c7d-9e2c-af31d19aadd5}, !- Source Object
  3,                                      !- Outlet Port
  {39dfb874-56e2-4cd7-8556-228dc68f056c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {04b0b396-427d-4443-b632-e0e52f829dde}, !- Handle
  Node 553,                               !- Name
  {00f67187-0bbd-4474-bd1f-b9937354bffc}, !- Inlet Port
  {00b3edee-15fc-42bd-9908-fa3a149f2712}; !- Outlet Port

OS:Node,
  {f5b4b038-5626-423d-9dc2-ce35aad9cd9b}, !- Handle
  Node 554,                               !- Name
  {9ae86302-e95a-4e77-8e08-d50c1e2a5851}, !- Inlet Port
  {edd6f3f7-7374-4c3b-ab49-96d9464f7432}; !- Outlet Port

OS:Node,
  {42377aa1-751e-4a25-91b1-7d6711b30569}, !- Handle
  Node 555,                               !- Name
  {09df9cbc-8122-43ad-ab83-59bcce9b61c5}, !- Inlet Port
  {4825bcb1-2710-4b72-ab05-6925bfab620d}; !- Outlet Port

OS:Connection,
  {00f67187-0bbd-4474-bd1f-b9937354bffc}, !- Handle
  {9436f1b4-881c-4eeb-9791-d2925eff79ff}, !- Name
  {39dfb874-56e2-4cd7-8556-228dc68f056c}, !- Source Object
  10,                                     !- Outlet Port
  {04b0b396-427d-4443-b632-e0e52f829dde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edd6f3f7-7374-4c3b-ab49-96d9464f7432}, !- Handle
  {a4768f05-577f-42ee-a58a-b50a12354d67}, !- Name
  {f5b4b038-5626-423d-9dc2-ce35aad9cd9b}, !- Source Object
  3,                                      !- Outlet Port
  {39dfb874-56e2-4cd7-8556-228dc68f056c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3970adad-a820-4982-8a37-63042b9d26da}, !- Handle
  Air Loop HVAC Zone Splitter 46,         !- Name
  {00b3edee-15fc-42bd-9908-fa3a149f2712}, !- Inlet Node Name
  {d5d899cd-f511-4481-b92d-8b7cf412ffd3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fe3a6225-074f-4843-909b-ced5efca1d8a}, !- Handle
  Air Loop HVAC Zone Mixer 46,            !- Name
  {9ae86302-e95a-4e77-8e08-d50c1e2a5851}, !- Outlet Node Name
  {9a05a9c6-da56-4044-9d90-19cf686c9615}; !- Inlet Node Name 1

OS:Connection,
  {00b3edee-15fc-42bd-9908-fa3a149f2712}, !- Handle
  {13815184-0a52-4165-83f0-97bc5e3ec0a1}, !- Name
  {04b0b396-427d-4443-b632-e0e52f829dde}, !- Source Object
  3,                                      !- Outlet Port
  {3970adad-a820-4982-8a37-63042b9d26da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ae86302-e95a-4e77-8e08-d50c1e2a5851}, !- Handle
  {2ab167a1-901a-446b-a082-e52c937e521f}, !- Name
  {fe3a6225-074f-4843-909b-ced5efca1d8a}, !- Source Object
  2,                                      !- Outlet Port
  {f5b4b038-5626-423d-9dc2-ce35aad9cd9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e6bd1f9d-b96e-4728-b13a-498c2763f800}, !- Handle
  {39dfb874-56e2-4cd7-8556-228dc68f056c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {2babd0b1-3a58-4835-9bce-985d6692c292}, !- Handle
  Fan Constant Volume 46,                 !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f9137d49-dde8-4696-908d-9aaa7d4cab46}, !- Air Inlet Node Name
  {7431a65b-cc39-4d16-9673-da8eb1eb7e80}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {807533d5-a0ec-44b4-97c5-8dcb2847678e}, !- Handle
  Coil Heating Electric 46,               !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {69d96b15-d574-429f-b00a-b0971fee1382}, !- Air Inlet Node Name
  {74487362-0521-43d4-8b32-966cd1ef6586}, !- Air Outlet Node Name
  {bb27f988-d17c-4f1c-9348-9dbd34bf3b78}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f711ec2b-46b1-4157-914b-da386e924695}, !- Handle
  Coil Cooling DX Single Speed 46 44kBtu/hr 14.0SEER, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d0ef6d3e-225e-4b19-9097-b13fc22a4919}, !- Air Inlet Node Name
  {6555badb-3485-4370-a547-317c290111d5}, !- Air Outlet Node Name
  {b78fc904-d519-4a43-81fe-485f3fb7b8b8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eb209be4-c278-4872-9b7f-3b75787b1ea6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d205dca5-f99d-4bde-960d-f730b474fc4e}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d71b5c4-c3d0-4672-ab17-5db2db1278db}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5610a49b-307f-43f2-ba6f-0e861e21d3de}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f763fe58-9b0a-41f1-a0ff-94e83e5a12d3}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8db9ac7b-7438-4fdb-b66a-0c0b2380404f}, !- Handle
  Curve Quadratic 136,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0647de38-5d33-418d-b938-e6f5a4d40e1c}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {adcdccf0-cb42-4cc9-a301-edb5cadad4ff}, !- Handle
  Curve Quadratic 137,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d59a6baa-0ed8-4607-ba72-aad683b0282d}, !- Handle
  Curve Quadratic 138,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {03749606-c95f-40f8-bfb6-edb552b5b875}, !- Handle
  Controller Outdoor Air 46,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7198e55a-22ea-4ca4-a6a6-696eda243fc2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {97ecb43f-f8c2-4b10-a17c-8cf9e7a90c9c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {97ecb43f-f8c2-4b10-a17c-8cf9e7a90c9c}, !- Handle
  Controller Mechanical Ventilation 46,   !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {34676e7d-4a01-4404-9045-d5c4c11a8286}, !- Handle
  Air Loop HVAC Outdoor Air System 46,    !- Name
  {03749606-c95f-40f8-bfb6-edb552b5b875}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4ef42a03-07c0-4862-8e60-a67d0c0be501}, !- Mixed Air Node Name
  {860395f7-415b-40b2-880a-428317346462}, !- Outdoor Air Stream Node Name
  {f6cb6d33-d458-4ca2-b5c7-8967927218f4}, !- Relief Air Stream Node Name
  {079195d5-8df2-4b6f-873a-96ed7d9fc009}; !- Return Air Stream Node Name

OS:Node,
  {2271ebbf-7db1-4f2f-a4cf-f971d0d80ebc}, !- Handle
  Node 556,                               !- Name
  ,                                       !- Inlet Port
  {860395f7-415b-40b2-880a-428317346462}; !- Outlet Port

OS:Connection,
  {860395f7-415b-40b2-880a-428317346462}, !- Handle
  {24842648-98cc-4eb2-bfd3-ef6b127766d3}, !- Name
  {2271ebbf-7db1-4f2f-a4cf-f971d0d80ebc}, !- Source Object
  3,                                      !- Outlet Port
  {34676e7d-4a01-4404-9045-d5c4c11a8286}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {845bb0c7-bf9c-4618-adcf-754b94801635}, !- Handle
  Node 557,                               !- Name
  {f6cb6d33-d458-4ca2-b5c7-8967927218f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6cb6d33-d458-4ca2-b5c7-8967927218f4}, !- Handle
  {7ee77eec-b2b9-4454-a05b-2eaee33cee32}, !- Name
  {34676e7d-4a01-4404-9045-d5c4c11a8286}, !- Source Object
  7,                                      !- Outlet Port
  {845bb0c7-bf9c-4618-adcf-754b94801635}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7431a65b-cc39-4d16-9673-da8eb1eb7e80}, !- Handle
  {61f7d0d5-f379-4946-b923-79c3aa7c1dc0}, !- Name
  {2babd0b1-3a58-4835-9bce-985d6692c292}, !- Source Object
  9,                                      !- Outlet Port
  {0e2a9593-102a-4c7d-9e2c-af31d19aadd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb27f988-d17c-4f1c-9348-9dbd34bf3b78}, !- Handle
  Node 558,                               !- Name
  {74487362-0521-43d4-8b32-966cd1ef6586}, !- Inlet Port
  {f9137d49-dde8-4696-908d-9aaa7d4cab46}; !- Outlet Port

OS:Connection,
  {74487362-0521-43d4-8b32-966cd1ef6586}, !- Handle
  {17ce53f5-78cf-49e4-8606-f5b87887a34b}, !- Name
  {807533d5-a0ec-44b4-97c5-8dcb2847678e}, !- Source Object
  6,                                      !- Outlet Port
  {bb27f988-d17c-4f1c-9348-9dbd34bf3b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9137d49-dde8-4696-908d-9aaa7d4cab46}, !- Handle
  {52fdae98-25df-4159-b648-6503f7619d25}, !- Name
  {bb27f988-d17c-4f1c-9348-9dbd34bf3b78}, !- Source Object
  3,                                      !- Outlet Port
  {2babd0b1-3a58-4835-9bce-985d6692c292}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e4f0058e-7c92-4ecc-9537-b65347ebad3f}, !- Handle
  Node 559,                               !- Name
  {6555badb-3485-4370-a547-317c290111d5}, !- Inlet Port
  {69d96b15-d574-429f-b00a-b0971fee1382}; !- Outlet Port

OS:Connection,
  {6555badb-3485-4370-a547-317c290111d5}, !- Handle
  {103aefb5-7057-4c59-9266-9daef4b8715d}, !- Name
  {f711ec2b-46b1-4157-914b-da386e924695}, !- Source Object
  9,                                      !- Outlet Port
  {e4f0058e-7c92-4ecc-9537-b65347ebad3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69d96b15-d574-429f-b00a-b0971fee1382}, !- Handle
  {d7f47861-0a8d-48c9-bd98-fa9b2926ff4e}, !- Name
  {e4f0058e-7c92-4ecc-9537-b65347ebad3f}, !- Source Object
  3,                                      !- Outlet Port
  {807533d5-a0ec-44b4-97c5-8dcb2847678e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d68281de-ae04-4088-a420-02a9102a63d1}, !- Handle
  Node 560,                               !- Name
  {4ef42a03-07c0-4862-8e60-a67d0c0be501}, !- Inlet Port
  {d0ef6d3e-225e-4b19-9097-b13fc22a4919}; !- Outlet Port

OS:Connection,
  {079195d5-8df2-4b6f-873a-96ed7d9fc009}, !- Handle
  {5ebe1160-df25-494a-b705-6332812a9fd9}, !- Name
  {c5089cf9-820b-4578-930b-ea21a91bad8b}, !- Source Object
  3,                                      !- Outlet Port
  {34676e7d-4a01-4404-9045-d5c4c11a8286}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4ef42a03-07c0-4862-8e60-a67d0c0be501}, !- Handle
  {71739596-3e47-460f-b0c1-f13363406eb4}, !- Name
  {34676e7d-4a01-4404-9045-d5c4c11a8286}, !- Source Object
  5,                                      !- Outlet Port
  {d68281de-ae04-4088-a420-02a9102a63d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0ef6d3e-225e-4b19-9097-b13fc22a4919}, !- Handle
  {87fb0283-2469-4786-9a99-3ec026a50c1e}, !- Name
  {d68281de-ae04-4088-a420-02a9102a63d1}, !- Source Object
  3,                                      !- Outlet Port
  {f711ec2b-46b1-4157-914b-da386e924695}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {6c6ac7f4-55c8-4f64-a4a5-816e4cd7e65e}, !- Handle
  Setpoint Manager Single Zone Reheat 46, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {52e85221-d53d-4eb5-806f-42a156ef1d56}, !- Control Zone Name
  {0e2a9593-102a-4c7d-9e2c-af31d19aadd5}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7f254f27-57c2-41fa-b16b-8b2b142cbe59}, !- Handle
  Air Terminal Single Duct Uncontrolled 46, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  {d5d899cd-f511-4481-b92d-8b7cf412ffd3}, !- Inlet Air Node Name
  {09df9cbc-8122-43ad-ab83-59bcce9b61c5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1fe6ea71-6a21-4f2d-a521-9f7c694441d7}, !- Handle
  Node 561,                               !- Name
  {ee405c79-56a3-4e73-b249-cfce7ff161b4}, !- Inlet Port
  {9a05a9c6-da56-4044-9d90-19cf686c9615}; !- Outlet Port

OS:Connection,
  {4825bcb1-2710-4b72-ab05-6925bfab620d}, !- Handle
  {1a7ae3fc-9ead-45b3-a36f-ef621b1192ee}, !- Name
  {42377aa1-751e-4a25-91b1-7d6711b30569}, !- Source Object
  3,                                      !- Outlet Port
  {67693c8b-f2ac-40ba-a9b0-9885cc683b80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee405c79-56a3-4e73-b249-cfce7ff161b4}, !- Handle
  {f3578dec-6e51-425a-8e54-2da5169dfa3c}, !- Name
  {52e85221-d53d-4eb5-806f-42a156ef1d56}, !- Source Object
  12,                                     !- Outlet Port
  {1fe6ea71-6a21-4f2d-a521-9f7c694441d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a05a9c6-da56-4044-9d90-19cf686c9615}, !- Handle
  {a0d9f4e3-0a77-4659-947e-04b8fd31287f}, !- Name
  {1fe6ea71-6a21-4f2d-a521-9f7c694441d7}, !- Source Object
  3,                                      !- Outlet Port
  {fe3a6225-074f-4843-909b-ced5efca1d8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5d899cd-f511-4481-b92d-8b7cf412ffd3}, !- Handle
  {2ce5e013-2584-412d-a51f-9ff71a833c58}, !- Name
  {3970adad-a820-4982-8a37-63042b9d26da}, !- Source Object
  3,                                      !- Outlet Port
  {7f254f27-57c2-41fa-b16b-8b2b142cbe59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09df9cbc-8122-43ad-ab83-59bcce9b61c5}, !- Handle
  {6dd87504-91c9-4973-b87f-dc951a7207c1}, !- Name
  {7f254f27-57c2-41fa-b16b-8b2b142cbe59}, !- Source Object
  4,                                      !- Outlet Port
  {42377aa1-751e-4a25-91b1-7d6711b30569}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3a2b6c95-e047-4824-9c75-c46009939a69}, !- Handle
  Zone HVAC Baseboard Convective Electric 46, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {45b39fe0-4091-4c48-8a63-75a1c4b484a6}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {0c7b8fbd-b584-4bcd-8358-2e18f8b859b3}, !- Availability Schedule
  {265e32c3-48ea-4ddf-a9ef-4eb81b8a12ca}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {79d414c6-d3d3-4fa3-9fe6-e032f3eed081}, !- Supply Side Inlet Node Name
  {14356821-129e-435a-8574-542a5eba2e75}, !- Demand Side Outlet Node Name
  {ae49607b-2392-44ed-9a68-2e4b26f8073f}, !- Demand Side Inlet Node A
  {88a40234-308f-4e2b-ade5-1a95e1656bb3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3a0c3816-4d0b-43aa-9d9b-ba9f7c648078}, !- Demand Mixer Name
  {a4585c13-751b-4af5-9d00-bfdf4e5a8025}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {003f6ec8-2513-4771-9820-685f84b67031}, !- Handle
  Node 562,                               !- Name
  {79d414c6-d3d3-4fa3-9fe6-e032f3eed081}, !- Inlet Port
  {a5f6956d-21ab-420a-b489-f2b3c9eb9180}; !- Outlet Port

OS:Node,
  {1044d0ff-f538-40bd-92c3-bea4fcabf1f9}, !- Handle
  Node 563,                               !- Name
  {b0a6f2d3-2c88-464d-bfc2-522d50c483a6}, !- Inlet Port
  {88a40234-308f-4e2b-ade5-1a95e1656bb3}; !- Outlet Port

OS:Connection,
  {79d414c6-d3d3-4fa3-9fe6-e032f3eed081}, !- Handle
  {cdd6f8b1-f716-4529-a223-ada0228d0961}, !- Name
  {45b39fe0-4091-4c48-8a63-75a1c4b484a6}, !- Source Object
  8,                                      !- Outlet Port
  {003f6ec8-2513-4771-9820-685f84b67031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88a40234-308f-4e2b-ade5-1a95e1656bb3}, !- Handle
  {d8d996e1-3349-43c7-8383-fb296d9e0852}, !- Name
  {1044d0ff-f538-40bd-92c3-bea4fcabf1f9}, !- Source Object
  3,                                      !- Outlet Port
  {45b39fe0-4091-4c48-8a63-75a1c4b484a6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c68a00ee-932a-48e0-9f3a-c4f3d1785421}, !- Handle
  Node 564,                               !- Name
  {ae49607b-2392-44ed-9a68-2e4b26f8073f}, !- Inlet Port
  {71d994a9-793e-4d1f-bf6f-88b017cb1ed7}; !- Outlet Port

OS:Node,
  {b191edb9-9c27-4d47-8778-323057c9e43c}, !- Handle
  Node 565,                               !- Name
  {9cd28ce3-9dd6-41b9-be20-e63815dd2c38}, !- Inlet Port
  {14356821-129e-435a-8574-542a5eba2e75}; !- Outlet Port

OS:Node,
  {17dec464-7eb0-49a4-a1bc-fe4821a42324}, !- Handle
  Node 566,                               !- Name
  {45f98efb-48a1-4f1e-9b1d-150810f1e020}, !- Inlet Port
  {847befe5-9333-4c9d-ab56-a11babfcc013}; !- Outlet Port

OS:Connection,
  {ae49607b-2392-44ed-9a68-2e4b26f8073f}, !- Handle
  {24d6b7f8-b64b-4572-a060-9b57631b7dc3}, !- Name
  {45b39fe0-4091-4c48-8a63-75a1c4b484a6}, !- Source Object
  10,                                     !- Outlet Port
  {c68a00ee-932a-48e0-9f3a-c4f3d1785421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14356821-129e-435a-8574-542a5eba2e75}, !- Handle
  {4632e94c-6a91-46cf-919b-5bb40e691c13}, !- Name
  {b191edb9-9c27-4d47-8778-323057c9e43c}, !- Source Object
  3,                                      !- Outlet Port
  {45b39fe0-4091-4c48-8a63-75a1c4b484a6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a4585c13-751b-4af5-9d00-bfdf4e5a8025}, !- Handle
  Air Loop HVAC Zone Splitter 47,         !- Name
  {71d994a9-793e-4d1f-bf6f-88b017cb1ed7}, !- Inlet Node Name
  {0101362c-48fe-4794-a3c9-cb3bdb7c520d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3a0c3816-4d0b-43aa-9d9b-ba9f7c648078}, !- Handle
  Air Loop HVAC Zone Mixer 47,            !- Name
  {9cd28ce3-9dd6-41b9-be20-e63815dd2c38}, !- Outlet Node Name
  {854138e1-7513-448e-9cd4-6a8c5d476357}; !- Inlet Node Name 1

OS:Connection,
  {71d994a9-793e-4d1f-bf6f-88b017cb1ed7}, !- Handle
  {a89d0a53-a3a2-480d-9bc7-db0258993b3a}, !- Name
  {c68a00ee-932a-48e0-9f3a-c4f3d1785421}, !- Source Object
  3,                                      !- Outlet Port
  {a4585c13-751b-4af5-9d00-bfdf4e5a8025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cd28ce3-9dd6-41b9-be20-e63815dd2c38}, !- Handle
  {4a6c4dae-892a-4cf0-a8c7-caafa4e78212}, !- Name
  {3a0c3816-4d0b-43aa-9d9b-ba9f7c648078}, !- Source Object
  2,                                      !- Outlet Port
  {b191edb9-9c27-4d47-8778-323057c9e43c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {713b6854-6811-46b2-80d8-ff1c0b484beb}, !- Handle
  {45b39fe0-4091-4c48-8a63-75a1c4b484a6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {2a4867c1-ccca-497a-89d9-3a0c63b7b499}, !- Handle
  Fan Constant Volume 47,                 !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5965e077-97b6-4040-bf03-5e9e7da9bde2}, !- Air Inlet Node Name
  {b0a6f2d3-2c88-464d-bfc2-522d50c483a6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {eafc97b8-f920-4aa1-a882-52caaa3fb5e9}, !- Handle
  Coil Heating Electric 47,               !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {32333641-48f2-49b9-bfe8-9d4d240b90bd}, !- Air Inlet Node Name
  {beab8aae-c610-4b51-903b-84097ba80bd2}, !- Air Outlet Node Name
  {9dd4c45e-ca21-458a-830d-83707219902c}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {68734af6-1d27-43be-9fce-371ae72daeb2}, !- Handle
  Coil Cooling DX Single Speed 47 82kBtu/hr 9.7EER, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34094067804391,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {856676b8-421e-478a-b7d3-66a5236f078e}, !- Air Inlet Node Name
  {bbfadf18-ee2e-4c3d-a8f1-b27c2b7aa286}, !- Air Outlet Node Name
  {39ef39c8-fe07-4720-ae14-a6ac189aae62}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fdc78216-8d56-410b-a623-b301ec36447a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b2c77dc6-233e-47d6-94cb-4752b2669ed8}, !- Energy Input Ratio Function of Temperature Curve Name
  {63d9d535-88fc-416e-96e2-7ec4c946756b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {44d5d247-a1c7-4ce3-84a8-28d2de7332c3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {63ee4fc1-52ac-4514-a611-7314061e1aad}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {49aba2f3-866e-4dc0-9903-8c19a6112c80}, !- Handle
  Curve Quadratic 139,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {398c65dd-6bcb-4fa1-bd8f-362c31580fe8}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4cab0765-7931-4e3e-9328-71b4aa45b496}, !- Handle
  Curve Quadratic 140,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {503b5e1d-cd19-47f4-9050-55b6e92fe474}, !- Handle
  Curve Quadratic 141,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {a4e7b50e-0b85-4cea-adc4-1f7f61297ab0}, !- Handle
  Controller Outdoor Air 47,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0c7b8fbd-b584-4bcd-8358-2e18f8b859b3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {28a421f1-c56e-45e5-af4c-76093fb6b35f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {28a421f1-c56e-45e5-af4c-76093fb6b35f}, !- Handle
  Controller Mechanical Ventilation 47,   !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8d824a9c-5aa0-4fdb-9ced-f34c3abb1c98}, !- Handle
  Air Loop HVAC Outdoor Air System 47,    !- Name
  {a4e7b50e-0b85-4cea-adc4-1f7f61297ab0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f0ab9d7d-6f28-4761-a941-698e273eef5f}, !- Mixed Air Node Name
  {5fc91069-7725-4c24-8db8-18c425927f3c}, !- Outdoor Air Stream Node Name
  {d9c24ac7-086e-4566-a380-0929c30608a0}, !- Relief Air Stream Node Name
  {a5f6956d-21ab-420a-b489-f2b3c9eb9180}; !- Return Air Stream Node Name

OS:Node,
  {df07a4e0-df53-4381-8e83-7219ed9cad63}, !- Handle
  Node 567,                               !- Name
  ,                                       !- Inlet Port
  {5fc91069-7725-4c24-8db8-18c425927f3c}; !- Outlet Port

OS:Connection,
  {5fc91069-7725-4c24-8db8-18c425927f3c}, !- Handle
  {b6bc04d2-d2bf-4372-a6c8-b5ff9498bdec}, !- Name
  {df07a4e0-df53-4381-8e83-7219ed9cad63}, !- Source Object
  3,                                      !- Outlet Port
  {8d824a9c-5aa0-4fdb-9ced-f34c3abb1c98}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d64d729d-2d4d-4fe4-b742-82486d9c9a22}, !- Handle
  Node 568,                               !- Name
  {d9c24ac7-086e-4566-a380-0929c30608a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9c24ac7-086e-4566-a380-0929c30608a0}, !- Handle
  {301426fc-d5d8-4abb-a9e2-63efa2551718}, !- Name
  {8d824a9c-5aa0-4fdb-9ced-f34c3abb1c98}, !- Source Object
  7,                                      !- Outlet Port
  {d64d729d-2d4d-4fe4-b742-82486d9c9a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0a6f2d3-2c88-464d-bfc2-522d50c483a6}, !- Handle
  {5ea6d60d-942b-46be-b99e-83d68688bcc8}, !- Name
  {2a4867c1-ccca-497a-89d9-3a0c63b7b499}, !- Source Object
  9,                                      !- Outlet Port
  {1044d0ff-f538-40bd-92c3-bea4fcabf1f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9dd4c45e-ca21-458a-830d-83707219902c}, !- Handle
  Node 569,                               !- Name
  {beab8aae-c610-4b51-903b-84097ba80bd2}, !- Inlet Port
  {5965e077-97b6-4040-bf03-5e9e7da9bde2}; !- Outlet Port

OS:Connection,
  {beab8aae-c610-4b51-903b-84097ba80bd2}, !- Handle
  {83f032ca-6b3f-48c9-a7ad-871ddb32c9e6}, !- Name
  {eafc97b8-f920-4aa1-a882-52caaa3fb5e9}, !- Source Object
  6,                                      !- Outlet Port
  {9dd4c45e-ca21-458a-830d-83707219902c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5965e077-97b6-4040-bf03-5e9e7da9bde2}, !- Handle
  {fd371355-128a-4e93-ab7b-1537baf9e0f5}, !- Name
  {9dd4c45e-ca21-458a-830d-83707219902c}, !- Source Object
  3,                                      !- Outlet Port
  {2a4867c1-ccca-497a-89d9-3a0c63b7b499}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bffccb3b-3a4b-4de3-a2fe-1086ff10f373}, !- Handle
  Node 570,                               !- Name
  {bbfadf18-ee2e-4c3d-a8f1-b27c2b7aa286}, !- Inlet Port
  {32333641-48f2-49b9-bfe8-9d4d240b90bd}; !- Outlet Port

OS:Connection,
  {bbfadf18-ee2e-4c3d-a8f1-b27c2b7aa286}, !- Handle
  {f394d5f6-121d-441e-b308-91668a0aaac8}, !- Name
  {68734af6-1d27-43be-9fce-371ae72daeb2}, !- Source Object
  9,                                      !- Outlet Port
  {bffccb3b-3a4b-4de3-a2fe-1086ff10f373}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32333641-48f2-49b9-bfe8-9d4d240b90bd}, !- Handle
  {a2f53d76-981b-4892-b6f4-e65c130f8544}, !- Name
  {bffccb3b-3a4b-4de3-a2fe-1086ff10f373}, !- Source Object
  3,                                      !- Outlet Port
  {eafc97b8-f920-4aa1-a882-52caaa3fb5e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2a4f5a4f-e770-4842-8a61-0acc38e9dbde}, !- Handle
  Node 571,                               !- Name
  {f0ab9d7d-6f28-4761-a941-698e273eef5f}, !- Inlet Port
  {856676b8-421e-478a-b7d3-66a5236f078e}; !- Outlet Port

OS:Connection,
  {a5f6956d-21ab-420a-b489-f2b3c9eb9180}, !- Handle
  {f3a1b3be-d0cc-4af1-8233-d119e3c3be30}, !- Name
  {003f6ec8-2513-4771-9820-685f84b67031}, !- Source Object
  3,                                      !- Outlet Port
  {8d824a9c-5aa0-4fdb-9ced-f34c3abb1c98}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f0ab9d7d-6f28-4761-a941-698e273eef5f}, !- Handle
  {9187653f-cd06-4d6d-a11b-a31ad71ce63a}, !- Name
  {8d824a9c-5aa0-4fdb-9ced-f34c3abb1c98}, !- Source Object
  5,                                      !- Outlet Port
  {2a4f5a4f-e770-4842-8a61-0acc38e9dbde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {856676b8-421e-478a-b7d3-66a5236f078e}, !- Handle
  {2c6c6df1-f88c-4856-bb9b-2405e77dd793}, !- Name
  {2a4f5a4f-e770-4842-8a61-0acc38e9dbde}, !- Source Object
  3,                                      !- Outlet Port
  {68734af6-1d27-43be-9fce-371ae72daeb2}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {654a91bb-586f-4bf1-b95a-d10aa0e98fb8}, !- Handle
  Setpoint Manager Single Zone Reheat 47, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2fce68d1-f758-490b-afe6-b21aa6323f39}, !- Control Zone Name
  {1044d0ff-f538-40bd-92c3-bea4fcabf1f9}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bbfa3bad-bb59-4b2b-93a6-dd563f424e3f}, !- Handle
  Air Terminal Single Duct Uncontrolled 47, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  {0101362c-48fe-4794-a3c9-cb3bdb7c520d}, !- Inlet Air Node Name
  {45f98efb-48a1-4f1e-9b1d-150810f1e020}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8d34d48b-78dc-4656-a98f-fb626fda8160}, !- Handle
  Node 572,                               !- Name
  {d7f59ca7-61ac-4bcd-b8a0-5d73409ce011}, !- Inlet Port
  {854138e1-7513-448e-9cd4-6a8c5d476357}; !- Outlet Port

OS:Connection,
  {847befe5-9333-4c9d-ab56-a11babfcc013}, !- Handle
  {928c3293-a2c3-4107-9228-2faa1854b7c3}, !- Name
  {17dec464-7eb0-49a4-a1bc-fe4821a42324}, !- Source Object
  3,                                      !- Outlet Port
  {6716d9b2-f73b-49d3-ad71-7794fb2eeff0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7f59ca7-61ac-4bcd-b8a0-5d73409ce011}, !- Handle
  {aa90f58e-2752-4c5a-8b18-e6ea65e95dd0}, !- Name
  {2fce68d1-f758-490b-afe6-b21aa6323f39}, !- Source Object
  12,                                     !- Outlet Port
  {8d34d48b-78dc-4656-a98f-fb626fda8160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {854138e1-7513-448e-9cd4-6a8c5d476357}, !- Handle
  {a5446be6-5442-46b2-a73b-0ce83de23ec8}, !- Name
  {8d34d48b-78dc-4656-a98f-fb626fda8160}, !- Source Object
  3,                                      !- Outlet Port
  {3a0c3816-4d0b-43aa-9d9b-ba9f7c648078}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0101362c-48fe-4794-a3c9-cb3bdb7c520d}, !- Handle
  {0cab1ad1-c401-4ce6-a22d-1267bdffab58}, !- Name
  {a4585c13-751b-4af5-9d00-bfdf4e5a8025}, !- Source Object
  3,                                      !- Outlet Port
  {bbfa3bad-bb59-4b2b-93a6-dd563f424e3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45f98efb-48a1-4f1e-9b1d-150810f1e020}, !- Handle
  {9246c4b5-6496-4a97-9f33-0e63617ed68f}, !- Name
  {bbfa3bad-bb59-4b2b-93a6-dd563f424e3f}, !- Source Object
  4,                                      !- Outlet Port
  {17dec464-7eb0-49a4-a1bc-fe4821a42324}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c589bae6-15f4-4116-91b3-b7a22c51a060}, !- Handle
  Zone HVAC Baseboard Convective Electric 47, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {3c82138d-a0f6-413a-96ee-b837ef9741e6}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {bc1dd791-2e1d-44fc-986d-530efba1da95}, !- Availability Schedule
  {b0758d8c-fe6e-446e-aea4-1fec216fe8f7}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7344e24a-6d45-4331-aff0-43e5748986ef}, !- Supply Side Inlet Node Name
  {b4860ef8-12ed-45e0-b794-c5ab9da226f8}, !- Demand Side Outlet Node Name
  {f469466b-1741-44ba-9dfa-283ad93ef04e}, !- Demand Side Inlet Node A
  {15bbfabf-88f9-418f-9740-e6c9b2d36d03}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4ab19d93-8bd7-4bb0-ad85-3f94193a5061}, !- Demand Mixer Name
  {b6b20d8f-9e9c-44e9-b746-768913028d03}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a0c4471e-6eee-4ebe-a7b8-4a257d232055}, !- Handle
  Node 573,                               !- Name
  {7344e24a-6d45-4331-aff0-43e5748986ef}, !- Inlet Port
  {d2112f98-6c08-4bf0-bdb6-d4b5d0aea001}; !- Outlet Port

OS:Node,
  {e70a8256-9285-4e0e-a2d2-25621db812a2}, !- Handle
  Node 574,                               !- Name
  {22746bc8-5ed1-47c8-b934-1f07af5379a5}, !- Inlet Port
  {15bbfabf-88f9-418f-9740-e6c9b2d36d03}; !- Outlet Port

OS:Connection,
  {7344e24a-6d45-4331-aff0-43e5748986ef}, !- Handle
  {1f40bf05-0069-476e-b025-0a527237da85}, !- Name
  {3c82138d-a0f6-413a-96ee-b837ef9741e6}, !- Source Object
  8,                                      !- Outlet Port
  {a0c4471e-6eee-4ebe-a7b8-4a257d232055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15bbfabf-88f9-418f-9740-e6c9b2d36d03}, !- Handle
  {471ef39e-c039-42bf-ad50-2b7317b4d7b6}, !- Name
  {e70a8256-9285-4e0e-a2d2-25621db812a2}, !- Source Object
  3,                                      !- Outlet Port
  {3c82138d-a0f6-413a-96ee-b837ef9741e6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c8c4f688-d11b-4660-b7bb-c4e8972eb139}, !- Handle
  Node 575,                               !- Name
  {f469466b-1741-44ba-9dfa-283ad93ef04e}, !- Inlet Port
  {edd185c1-26d5-4d56-8154-8405d178d742}; !- Outlet Port

OS:Node,
  {80cd9dec-8b1c-4b22-a603-d333c2023556}, !- Handle
  Node 576,                               !- Name
  {7baef5cd-9d50-427f-8e6a-e387c33832df}, !- Inlet Port
  {b4860ef8-12ed-45e0-b794-c5ab9da226f8}; !- Outlet Port

OS:Node,
  {fd6131ab-b720-459b-9c69-541aaf0e3d8b}, !- Handle
  Node 577,                               !- Name
  {e537be27-fb66-4669-8550-88652d4f0b03}, !- Inlet Port
  {0f32a322-1530-4859-96cd-44444e7c0883}; !- Outlet Port

OS:Connection,
  {f469466b-1741-44ba-9dfa-283ad93ef04e}, !- Handle
  {9654bf7d-1d6f-4aa6-9c97-7067134e4620}, !- Name
  {3c82138d-a0f6-413a-96ee-b837ef9741e6}, !- Source Object
  10,                                     !- Outlet Port
  {c8c4f688-d11b-4660-b7bb-c4e8972eb139}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4860ef8-12ed-45e0-b794-c5ab9da226f8}, !- Handle
  {ae2fde2f-da79-4258-9be2-ce9af5e27cbb}, !- Name
  {80cd9dec-8b1c-4b22-a603-d333c2023556}, !- Source Object
  3,                                      !- Outlet Port
  {3c82138d-a0f6-413a-96ee-b837ef9741e6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b6b20d8f-9e9c-44e9-b746-768913028d03}, !- Handle
  Air Loop HVAC Zone Splitter 48,         !- Name
  {edd185c1-26d5-4d56-8154-8405d178d742}, !- Inlet Node Name
  {543d0111-f245-46c1-8416-1830afd5815b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4ab19d93-8bd7-4bb0-ad85-3f94193a5061}, !- Handle
  Air Loop HVAC Zone Mixer 48,            !- Name
  {7baef5cd-9d50-427f-8e6a-e387c33832df}, !- Outlet Node Name
  {6ac423b6-8b7d-495c-adf6-1945a631669b}; !- Inlet Node Name 1

OS:Connection,
  {edd185c1-26d5-4d56-8154-8405d178d742}, !- Handle
  {45990538-acd4-441d-827c-2c79fe7b17e9}, !- Name
  {c8c4f688-d11b-4660-b7bb-c4e8972eb139}, !- Source Object
  3,                                      !- Outlet Port
  {b6b20d8f-9e9c-44e9-b746-768913028d03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7baef5cd-9d50-427f-8e6a-e387c33832df}, !- Handle
  {43235d99-a662-4f69-8bb1-8b0b886801ca}, !- Name
  {4ab19d93-8bd7-4bb0-ad85-3f94193a5061}, !- Source Object
  2,                                      !- Outlet Port
  {80cd9dec-8b1c-4b22-a603-d333c2023556}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0c7d19c5-2f6b-47bb-a0fd-2b54b81ce31c}, !- Handle
  {3c82138d-a0f6-413a-96ee-b837ef9741e6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {0a0bc022-b494-456c-8008-dea6772348de}, !- Handle
  Fan Constant Volume 48,                 !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0b846eac-ffd4-4baa-85e3-0e7fa8376017}, !- Air Inlet Node Name
  {22746bc8-5ed1-47c8-b934-1f07af5379a5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0d384953-669a-4682-ac56-f364b76fdc65}, !- Handle
  Coil Heating Electric 48,               !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8a18feae-956a-4293-8e5d-f4ae08ff4b7a}, !- Air Inlet Node Name
  {065463bc-2770-4021-9501-52cefd4fb96b}, !- Air Outlet Node Name
  {8ac8eef3-1be7-4708-b57c-2fd244d0288d}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e7c40413-12a8-4c34-978f-a2b5649cf3e5}, !- Handle
  Coil Cooling DX Single Speed 48 70kBtu/hr 9.7EER, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.33153078457211,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0d5a46ca-c6a0-4b19-a3b9-05cd275d1a16}, !- Air Inlet Node Name
  {7263fb2e-79c0-4d76-9027-ee829d3a0a71}, !- Air Outlet Node Name
  {6076a6c3-fea2-4af7-ac59-b76294ffb7e0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {15e00800-fc2e-4476-854c-981cf019fd07}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {089a816d-b2d8-4706-a232-b5df7e8038b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {f11b8308-58c5-428e-8722-3db0d74f7ae5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d79108be-1dd1-4c92-a4a7-71ed43d22a03}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3706973a-3b54-4397-8d9a-107330cc6417}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cb86dd43-bcf2-4dfb-978e-ac12bc72a390}, !- Handle
  Curve Quadratic 142,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c8da445-dee2-4ea1-8460-ff1112bc4e68}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {942c69ac-7db9-43e0-939b-b917a7fcf6d0}, !- Handle
  Curve Quadratic 143,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c44b80a4-9ff0-4e21-9e09-2c07c7082cfc}, !- Handle
  Curve Quadratic 144,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {5a6d38f3-51ed-446b-a092-51df25388def}, !- Handle
  Controller Outdoor Air 48,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bc1dd791-2e1d-44fc-986d-530efba1da95}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c8a93cf6-54ee-4f13-9639-27a572b9785c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c8a93cf6-54ee-4f13-9639-27a572b9785c}, !- Handle
  Controller Mechanical Ventilation 48,   !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5f1f6905-62d6-4248-9e83-83552ffae1b2}, !- Handle
  Air Loop HVAC Outdoor Air System 48,    !- Name
  {5a6d38f3-51ed-446b-a092-51df25388def}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b4f8ab60-edc4-49bf-8e4c-6a95bc2368cd}, !- Mixed Air Node Name
  {c64620fa-8837-4c6f-a9bc-5af94241631c}, !- Outdoor Air Stream Node Name
  {5bba736b-e3e1-4d86-8aad-b5c34d90dac7}, !- Relief Air Stream Node Name
  {d2112f98-6c08-4bf0-bdb6-d4b5d0aea001}; !- Return Air Stream Node Name

OS:Node,
  {c89aaed2-fecb-4a1e-98f6-4b0cc520f8ba}, !- Handle
  Node 578,                               !- Name
  ,                                       !- Inlet Port
  {c64620fa-8837-4c6f-a9bc-5af94241631c}; !- Outlet Port

OS:Connection,
  {c64620fa-8837-4c6f-a9bc-5af94241631c}, !- Handle
  {c1ed5dc4-d0f9-44cb-a6ff-36ced19bab32}, !- Name
  {c89aaed2-fecb-4a1e-98f6-4b0cc520f8ba}, !- Source Object
  3,                                      !- Outlet Port
  {5f1f6905-62d6-4248-9e83-83552ffae1b2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a75b13e6-62e2-43f7-bab8-6296ae2190df}, !- Handle
  Node 579,                               !- Name
  {5bba736b-e3e1-4d86-8aad-b5c34d90dac7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bba736b-e3e1-4d86-8aad-b5c34d90dac7}, !- Handle
  {0a055aeb-19e9-4254-abec-b9fea12a343e}, !- Name
  {5f1f6905-62d6-4248-9e83-83552ffae1b2}, !- Source Object
  7,                                      !- Outlet Port
  {a75b13e6-62e2-43f7-bab8-6296ae2190df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22746bc8-5ed1-47c8-b934-1f07af5379a5}, !- Handle
  {79b72a1f-a166-4a04-aa3b-b048d107f8ee}, !- Name
  {0a0bc022-b494-456c-8008-dea6772348de}, !- Source Object
  9,                                      !- Outlet Port
  {e70a8256-9285-4e0e-a2d2-25621db812a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ac8eef3-1be7-4708-b57c-2fd244d0288d}, !- Handle
  Node 580,                               !- Name
  {065463bc-2770-4021-9501-52cefd4fb96b}, !- Inlet Port
  {0b846eac-ffd4-4baa-85e3-0e7fa8376017}; !- Outlet Port

OS:Connection,
  {065463bc-2770-4021-9501-52cefd4fb96b}, !- Handle
  {c90f64e9-c7c0-4e21-a374-cfd8521a49ed}, !- Name
  {0d384953-669a-4682-ac56-f364b76fdc65}, !- Source Object
  6,                                      !- Outlet Port
  {8ac8eef3-1be7-4708-b57c-2fd244d0288d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b846eac-ffd4-4baa-85e3-0e7fa8376017}, !- Handle
  {34fc9be4-ca03-4bf8-8988-3f38f0362767}, !- Name
  {8ac8eef3-1be7-4708-b57c-2fd244d0288d}, !- Source Object
  3,                                      !- Outlet Port
  {0a0bc022-b494-456c-8008-dea6772348de}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c945bbfb-d058-47f0-9cc0-a645681e186e}, !- Handle
  Node 581,                               !- Name
  {7263fb2e-79c0-4d76-9027-ee829d3a0a71}, !- Inlet Port
  {8a18feae-956a-4293-8e5d-f4ae08ff4b7a}; !- Outlet Port

OS:Connection,
  {7263fb2e-79c0-4d76-9027-ee829d3a0a71}, !- Handle
  {d6303b13-eb64-4b25-897f-a6d320acd576}, !- Name
  {e7c40413-12a8-4c34-978f-a2b5649cf3e5}, !- Source Object
  9,                                      !- Outlet Port
  {c945bbfb-d058-47f0-9cc0-a645681e186e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a18feae-956a-4293-8e5d-f4ae08ff4b7a}, !- Handle
  {73ba3515-6856-457b-9d28-93fbbd587b5e}, !- Name
  {c945bbfb-d058-47f0-9cc0-a645681e186e}, !- Source Object
  3,                                      !- Outlet Port
  {0d384953-669a-4682-ac56-f364b76fdc65}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7115da0b-b05e-47aa-be88-0c0d51b4e4c5}, !- Handle
  Node 582,                               !- Name
  {b4f8ab60-edc4-49bf-8e4c-6a95bc2368cd}, !- Inlet Port
  {0d5a46ca-c6a0-4b19-a3b9-05cd275d1a16}; !- Outlet Port

OS:Connection,
  {d2112f98-6c08-4bf0-bdb6-d4b5d0aea001}, !- Handle
  {876c1b3f-a7fb-4eaf-bcab-e34fe2a6b2cd}, !- Name
  {a0c4471e-6eee-4ebe-a7b8-4a257d232055}, !- Source Object
  3,                                      !- Outlet Port
  {5f1f6905-62d6-4248-9e83-83552ffae1b2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b4f8ab60-edc4-49bf-8e4c-6a95bc2368cd}, !- Handle
  {5d4ff287-ce59-4361-ab6a-fc340ba0fe82}, !- Name
  {5f1f6905-62d6-4248-9e83-83552ffae1b2}, !- Source Object
  5,                                      !- Outlet Port
  {7115da0b-b05e-47aa-be88-0c0d51b4e4c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d5a46ca-c6a0-4b19-a3b9-05cd275d1a16}, !- Handle
  {581e8146-6bff-4d3b-bafc-bae9794838f0}, !- Name
  {7115da0b-b05e-47aa-be88-0c0d51b4e4c5}, !- Source Object
  3,                                      !- Outlet Port
  {e7c40413-12a8-4c34-978f-a2b5649cf3e5}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {63248d01-3c0b-4eee-ac12-c347b4da39a5}, !- Handle
  Setpoint Manager Single Zone Reheat 48, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ebcbb4f0-8452-4506-86ea-197ad842f4f2}, !- Control Zone Name
  {e70a8256-9285-4e0e-a2d2-25621db812a2}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a7c9c3ea-f40b-4ad9-9f44-19cb85e173fa}, !- Handle
  Air Terminal Single Duct Uncontrolled 48, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  {543d0111-f245-46c1-8416-1830afd5815b}, !- Inlet Air Node Name
  {e537be27-fb66-4669-8550-88652d4f0b03}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c2d13622-cab1-47a0-a08d-b086cdab8d36}, !- Handle
  Node 583,                               !- Name
  {8436cd79-1fd6-4455-b233-968c44b2b878}, !- Inlet Port
  {6ac423b6-8b7d-495c-adf6-1945a631669b}; !- Outlet Port

OS:Connection,
  {0f32a322-1530-4859-96cd-44444e7c0883}, !- Handle
  {3d015941-fd5a-4900-afd1-d8732d979bfd}, !- Name
  {fd6131ab-b720-459b-9c69-541aaf0e3d8b}, !- Source Object
  3,                                      !- Outlet Port
  {5e81a002-1cde-441e-bb44-0e1f6afb8526}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8436cd79-1fd6-4455-b233-968c44b2b878}, !- Handle
  {baa9933f-59d0-447f-8144-69a012872bdc}, !- Name
  {ebcbb4f0-8452-4506-86ea-197ad842f4f2}, !- Source Object
  12,                                     !- Outlet Port
  {c2d13622-cab1-47a0-a08d-b086cdab8d36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ac423b6-8b7d-495c-adf6-1945a631669b}, !- Handle
  {2f7d0bdb-19be-41f5-8c7e-b9a65d03cdfc}, !- Name
  {c2d13622-cab1-47a0-a08d-b086cdab8d36}, !- Source Object
  3,                                      !- Outlet Port
  {4ab19d93-8bd7-4bb0-ad85-3f94193a5061}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {543d0111-f245-46c1-8416-1830afd5815b}, !- Handle
  {acb9c479-0e9d-41a9-8884-d5bfb922c2d3}, !- Name
  {b6b20d8f-9e9c-44e9-b746-768913028d03}, !- Source Object
  3,                                      !- Outlet Port
  {a7c9c3ea-f40b-4ad9-9f44-19cb85e173fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e537be27-fb66-4669-8550-88652d4f0b03}, !- Handle
  {40401036-3f4f-47f9-b55b-a12564c19f12}, !- Name
  {a7c9c3ea-f40b-4ad9-9f44-19cb85e173fa}, !- Source Object
  4,                                      !- Outlet Port
  {fd6131ab-b720-459b-9c69-541aaf0e3d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {16850939-8385-480b-9006-46fd5b568e2b}, !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {f75405f7-cdd1-4b7a-9025-8b42db947325}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-7 Sch-H HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {1351241c-6b7a-4872-97af-d5d445982bd2}, !- Availability Schedule
  {5a9ce688-faca-491f-a846-df29e9eaf815}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {91713aa6-0beb-41da-9132-26687d6d33d2}, !- Supply Side Inlet Node Name
  {bfff4452-666c-4ae7-a1e0-194b22a8abec}, !- Demand Side Outlet Node Name
  {822752b2-5f9c-4b86-98a8-f25a99d799f2}, !- Demand Side Inlet Node A
  {ec88d09e-5ff4-4dbe-b157-337d5ad44568}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eff95067-6816-4b17-ad73-4e48f7b30383}, !- Demand Mixer Name
  {a870ef64-8759-40b6-a4f3-8ed444287777}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {15f38338-3c1f-476b-b4f6-5d40fd60f9c0}, !- Handle
  Node 584,                               !- Name
  {91713aa6-0beb-41da-9132-26687d6d33d2}, !- Inlet Port
  {76d8119a-b76c-4274-8348-b2b599570eec}; !- Outlet Port

OS:Node,
  {a9badeca-0c5c-4f93-acdd-c016046cacf9}, !- Handle
  Node 585,                               !- Name
  {bbcfe40b-e61e-49cb-937c-17b0fabe7cbb}, !- Inlet Port
  {ec88d09e-5ff4-4dbe-b157-337d5ad44568}; !- Outlet Port

OS:Connection,
  {91713aa6-0beb-41da-9132-26687d6d33d2}, !- Handle
  {41cd97ab-d21a-4005-b152-a25cf6d61252}, !- Name
  {f75405f7-cdd1-4b7a-9025-8b42db947325}, !- Source Object
  8,                                      !- Outlet Port
  {15f38338-3c1f-476b-b4f6-5d40fd60f9c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec88d09e-5ff4-4dbe-b157-337d5ad44568}, !- Handle
  {ba965d79-dc4e-492b-9db2-c3a77671cd2b}, !- Name
  {a9badeca-0c5c-4f93-acdd-c016046cacf9}, !- Source Object
  3,                                      !- Outlet Port
  {f75405f7-cdd1-4b7a-9025-8b42db947325}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {578e28a3-488c-494f-9b8e-e6ba8f52a17a}, !- Handle
  Node 586,                               !- Name
  {822752b2-5f9c-4b86-98a8-f25a99d799f2}, !- Inlet Port
  {c0de8902-eeac-4e1c-b7c3-ae5f985e02cf}; !- Outlet Port

OS:Node,
  {9b42ae19-efa6-49d5-a495-1d6fa6ab61e8}, !- Handle
  Node 587,                               !- Name
  {83702756-1b6f-4433-a814-c49b4cd3324d}, !- Inlet Port
  {bfff4452-666c-4ae7-a1e0-194b22a8abec}; !- Outlet Port

OS:Node,
  {7484ce1d-05ee-4d9f-9580-4b3e5f2d65a3}, !- Handle
  Node 588,                               !- Name
  {d586b70f-6547-46ea-9c55-a0c36c77d776}, !- Inlet Port
  {ca50745f-34c8-4177-ad5a-6afba1c7fb90}; !- Outlet Port

OS:Connection,
  {822752b2-5f9c-4b86-98a8-f25a99d799f2}, !- Handle
  {dfd75eae-2767-43a6-a7b3-c67ac734e198}, !- Name
  {f75405f7-cdd1-4b7a-9025-8b42db947325}, !- Source Object
  10,                                     !- Outlet Port
  {578e28a3-488c-494f-9b8e-e6ba8f52a17a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfff4452-666c-4ae7-a1e0-194b22a8abec}, !- Handle
  {01c1971e-f4fe-4e02-8c2e-c92ba6e9b72a}, !- Name
  {9b42ae19-efa6-49d5-a495-1d6fa6ab61e8}, !- Source Object
  3,                                      !- Outlet Port
  {f75405f7-cdd1-4b7a-9025-8b42db947325}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a870ef64-8759-40b6-a4f3-8ed444287777}, !- Handle
  Air Loop HVAC Zone Splitter 49,         !- Name
  {c0de8902-eeac-4e1c-b7c3-ae5f985e02cf}, !- Inlet Node Name
  {24faa2d4-0bfe-4da9-b5dc-a98075e850ae}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {eff95067-6816-4b17-ad73-4e48f7b30383}, !- Handle
  Air Loop HVAC Zone Mixer 49,            !- Name
  {83702756-1b6f-4433-a814-c49b4cd3324d}, !- Outlet Node Name
  {82d86041-410d-4368-af01-13a1d4e7d0da}; !- Inlet Node Name 1

OS:Connection,
  {c0de8902-eeac-4e1c-b7c3-ae5f985e02cf}, !- Handle
  {cf03fa48-8386-48d8-a7c6-d660a2fa37a5}, !- Name
  {578e28a3-488c-494f-9b8e-e6ba8f52a17a}, !- Source Object
  3,                                      !- Outlet Port
  {a870ef64-8759-40b6-a4f3-8ed444287777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83702756-1b6f-4433-a814-c49b4cd3324d}, !- Handle
  {44bb20b9-8b53-44d4-9029-32f8bd24d8e1}, !- Name
  {eff95067-6816-4b17-ad73-4e48f7b30383}, !- Source Object
  2,                                      !- Outlet Port
  {9b42ae19-efa6-49d5-a495-1d6fa6ab61e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {401b385a-aef0-4787-92fa-68dc3c62e1a9}, !- Handle
  {f75405f7-cdd1-4b7a-9025-8b42db947325}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {cfaa5353-d166-41ea-b144-59f248d0cc60}, !- Handle
  Fan Constant Volume 49,                 !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {acdc4711-28de-4748-a1dd-ebb868873ff1}, !- Air Inlet Node Name
  {bbcfe40b-e61e-49cb-937c-17b0fabe7cbb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {405497de-187e-418f-96bd-466deccda057}, !- Handle
  Coil Heating Electric 49,               !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {9719abf4-bf18-4f3c-a81f-216ea8ed0d57}, !- Air Inlet Node Name
  {02d7d7af-72f8-4de9-9d4d-82ef29ded882}, !- Air Outlet Node Name
  {d98ab1d2-80c4-4ead-a1bc-64a530354acd}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {36ac04a8-ec07-40ae-b7a6-327461da31af}, !- Handle
  Coil Cooling DX Single Speed 49 74kBtu/hr 9.7EER, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.334696428951,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3f9ced02-e27e-4f58-8e45-448203db1622}, !- Air Inlet Node Name
  {33a21350-3148-4832-8075-0c16406452b6}, !- Air Outlet Node Name
  {8e80e8c6-a8d9-4143-afa4-f4ad4f2999ad}, !- Total Cooling Capacity Function of Temperature Curve Name
  {45af8122-df8c-4e83-883b-f1a22e7d5c50}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8c1c3e22-b310-4c57-95f1-4af88b5f89e8}, !- Energy Input Ratio Function of Temperature Curve Name
  {a7aa3ce7-8c55-4a28-a5e4-19c0cc47968a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7fa29688-77e3-4302-9114-ebbd8419538b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f6eac4e1-3f1c-4f14-8b99-8cab5c84bf6b}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {38547f29-c535-4d70-b074-e9dc2083363f}, !- Handle
  Curve Quadratic 145,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d64830cc-8e86-4ff2-a2ab-a9d4404bdc62}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5c8bf0f1-f7b8-4630-b5ef-fe28d6bdd2f7}, !- Handle
  Curve Quadratic 146,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2242312e-65ae-4935-97bf-8a1d654202d1}, !- Handle
  Curve Quadratic 147,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {5ca71034-c1fe-4c9b-b6db-6b4f16297fa7}, !- Handle
  Controller Outdoor Air 49,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1351241c-6b7a-4872-97af-d5d445982bd2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {34c162b8-4ddd-4db9-8e18-16dd4cd8f10f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {34c162b8-4ddd-4db9-8e18-16dd4cd8f10f}, !- Handle
  Controller Mechanical Ventilation 49,   !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fa0af9d2-dca2-4e1e-9fae-0503114565d2}, !- Handle
  Air Loop HVAC Outdoor Air System 49,    !- Name
  {5ca71034-c1fe-4c9b-b6db-6b4f16297fa7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {369f0647-6f9e-46d4-9900-ac740cee405c}, !- Mixed Air Node Name
  {da3efddf-5de7-4dc9-8383-2e5aaadbf1ae}, !- Outdoor Air Stream Node Name
  {891bce5c-4d7c-43e0-a3d4-2eeef0533037}, !- Relief Air Stream Node Name
  {76d8119a-b76c-4274-8348-b2b599570eec}; !- Return Air Stream Node Name

OS:Node,
  {eee66147-0c83-4d3c-88ed-beb6e7e8eb6c}, !- Handle
  Node 589,                               !- Name
  ,                                       !- Inlet Port
  {da3efddf-5de7-4dc9-8383-2e5aaadbf1ae}; !- Outlet Port

OS:Connection,
  {da3efddf-5de7-4dc9-8383-2e5aaadbf1ae}, !- Handle
  {3cc0406e-0e6c-45ff-afd5-c4306c998c95}, !- Name
  {eee66147-0c83-4d3c-88ed-beb6e7e8eb6c}, !- Source Object
  3,                                      !- Outlet Port
  {fa0af9d2-dca2-4e1e-9fae-0503114565d2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {83c994cc-e8ce-4a16-aa3b-3611030163c4}, !- Handle
  Node 590,                               !- Name
  {891bce5c-4d7c-43e0-a3d4-2eeef0533037}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {891bce5c-4d7c-43e0-a3d4-2eeef0533037}, !- Handle
  {50ef9a71-c098-4146-a82f-4bad3fe2f364}, !- Name
  {fa0af9d2-dca2-4e1e-9fae-0503114565d2}, !- Source Object
  7,                                      !- Outlet Port
  {83c994cc-e8ce-4a16-aa3b-3611030163c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbcfe40b-e61e-49cb-937c-17b0fabe7cbb}, !- Handle
  {c439add9-9623-4e05-a979-360960b43b91}, !- Name
  {cfaa5353-d166-41ea-b144-59f248d0cc60}, !- Source Object
  9,                                      !- Outlet Port
  {a9badeca-0c5c-4f93-acdd-c016046cacf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d98ab1d2-80c4-4ead-a1bc-64a530354acd}, !- Handle
  Node 591,                               !- Name
  {02d7d7af-72f8-4de9-9d4d-82ef29ded882}, !- Inlet Port
  {acdc4711-28de-4748-a1dd-ebb868873ff1}; !- Outlet Port

OS:Connection,
  {02d7d7af-72f8-4de9-9d4d-82ef29ded882}, !- Handle
  {7b2c3a83-e46f-416d-ad89-816b8db6df91}, !- Name
  {405497de-187e-418f-96bd-466deccda057}, !- Source Object
  6,                                      !- Outlet Port
  {d98ab1d2-80c4-4ead-a1bc-64a530354acd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acdc4711-28de-4748-a1dd-ebb868873ff1}, !- Handle
  {e9871a10-1e56-40c9-a519-43870fde1c9b}, !- Name
  {d98ab1d2-80c4-4ead-a1bc-64a530354acd}, !- Source Object
  3,                                      !- Outlet Port
  {cfaa5353-d166-41ea-b144-59f248d0cc60}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8773f283-30ee-46d7-bf2a-d9463637b800}, !- Handle
  Node 592,                               !- Name
  {33a21350-3148-4832-8075-0c16406452b6}, !- Inlet Port
  {9719abf4-bf18-4f3c-a81f-216ea8ed0d57}; !- Outlet Port

OS:Connection,
  {33a21350-3148-4832-8075-0c16406452b6}, !- Handle
  {e479e22e-fd62-44ce-8d6b-96c72c736be2}, !- Name
  {36ac04a8-ec07-40ae-b7a6-327461da31af}, !- Source Object
  9,                                      !- Outlet Port
  {8773f283-30ee-46d7-bf2a-d9463637b800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9719abf4-bf18-4f3c-a81f-216ea8ed0d57}, !- Handle
  {88f211ab-149b-42c8-b384-cfbeac475a8a}, !- Name
  {8773f283-30ee-46d7-bf2a-d9463637b800}, !- Source Object
  3,                                      !- Outlet Port
  {405497de-187e-418f-96bd-466deccda057}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {63951d0b-d760-4b59-b1d8-abf98259ea9e}, !- Handle
  Node 593,                               !- Name
  {369f0647-6f9e-46d4-9900-ac740cee405c}, !- Inlet Port
  {3f9ced02-e27e-4f58-8e45-448203db1622}; !- Outlet Port

OS:Connection,
  {76d8119a-b76c-4274-8348-b2b599570eec}, !- Handle
  {0fef1ec4-086c-4b74-b688-a095514c7de3}, !- Name
  {15f38338-3c1f-476b-b4f6-5d40fd60f9c0}, !- Source Object
  3,                                      !- Outlet Port
  {fa0af9d2-dca2-4e1e-9fae-0503114565d2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {369f0647-6f9e-46d4-9900-ac740cee405c}, !- Handle
  {ca61c6e8-d8d4-45bf-9cbd-e9eea1028606}, !- Name
  {fa0af9d2-dca2-4e1e-9fae-0503114565d2}, !- Source Object
  5,                                      !- Outlet Port
  {63951d0b-d760-4b59-b1d8-abf98259ea9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f9ced02-e27e-4f58-8e45-448203db1622}, !- Handle
  {b0dc5b23-5f6e-4a33-bbf2-9fceb944712f}, !- Name
  {63951d0b-d760-4b59-b1d8-abf98259ea9e}, !- Source Object
  3,                                      !- Outlet Port
  {36ac04a8-ec07-40ae-b7a6-327461da31af}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ff5fa219-b92e-44b8-9a21-f27db063a061}, !- Handle
  Setpoint Manager Single Zone Reheat 49, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a88458a1-4c2c-48eb-b017-ca0fb1b25339}, !- Control Zone Name
  {a9badeca-0c5c-4f93-acdd-c016046cacf9}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {70848131-efb0-4c62-9351-e71c0d9b8cae}, !- Handle
  Air Terminal Single Duct Uncontrolled 49, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  {24faa2d4-0bfe-4da9-b5dc-a98075e850ae}, !- Inlet Air Node Name
  {d586b70f-6547-46ea-9c55-a0c36c77d776}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {89207042-f80a-4889-bb5d-184b23083842}, !- Handle
  Node 594,                               !- Name
  {19f91cfc-9d7f-46b7-9045-c7a0da26be43}, !- Inlet Port
  {82d86041-410d-4368-af01-13a1d4e7d0da}; !- Outlet Port

OS:Connection,
  {ca50745f-34c8-4177-ad5a-6afba1c7fb90}, !- Handle
  {8bcd5fab-cfbd-4cae-9f91-28fc85307d7e}, !- Name
  {7484ce1d-05ee-4d9f-9580-4b3e5f2d65a3}, !- Source Object
  3,                                      !- Outlet Port
  {92944f48-a6cc-4667-bf8f-0fddc1bec210}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19f91cfc-9d7f-46b7-9045-c7a0da26be43}, !- Handle
  {8f8fcc32-b425-4b0a-a540-270e618975fc}, !- Name
  {a88458a1-4c2c-48eb-b017-ca0fb1b25339}, !- Source Object
  12,                                     !- Outlet Port
  {89207042-f80a-4889-bb5d-184b23083842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82d86041-410d-4368-af01-13a1d4e7d0da}, !- Handle
  {6f0f3c67-4d6e-4717-b633-af89cb702043}, !- Name
  {89207042-f80a-4889-bb5d-184b23083842}, !- Source Object
  3,                                      !- Outlet Port
  {eff95067-6816-4b17-ad73-4e48f7b30383}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24faa2d4-0bfe-4da9-b5dc-a98075e850ae}, !- Handle
  {866f6846-8dde-4bdd-ae2e-d392b4b9326d}, !- Name
  {a870ef64-8759-40b6-a4f3-8ed444287777}, !- Source Object
  3,                                      !- Outlet Port
  {70848131-efb0-4c62-9351-e71c0d9b8cae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d586b70f-6547-46ea-9c55-a0c36c77d776}, !- Handle
  {f61d6407-09e3-4bdc-a52d-9d368827f6df}, !- Name
  {70848131-efb0-4c62-9351-e71c0d9b8cae}, !- Source Object
  4,                                      !- Outlet Port
  {7484ce1d-05ee-4d9f-9580-4b3e5f2d65a3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {008d73ff-bde5-4a30-9e48-1c4af648003c}, !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {f89027b5-5e60-447c-8f62-77f788c79ce0}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e6ee60aa-3fbf-4aa8-b13b-f2b845540c93}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1857849f-4fab-4926-9d1a-781fbe70fc1a}, !- Plant Side Inlet Node Name
  {48f18fc4-2f48-4892-9d50-bced5f763c6b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a9c97cd9-c8d5-43c3-8ab9-4407b02a9d72}, !- Demand Side Inlet Node Name
  {465f64d4-2e13-4b9d-af1a-8af8f0cacd99}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f95a5526-7190-4be6-b546-ba7f97e790a2}, !- Demand Mixer Name
  {3e5285f5-3f3f-4d12-b837-0a8d466229e9}, !- Demand Splitter Name
  {83517beb-3fe2-45f1-89f9-011f057b5530}, !- Supply Mixer Name
  {5a20295e-e8a0-4c9d-b0bd-27e2e5b749a4}; !- Supply Splitter Name

OS:Sizing:Plant,
  {2f97332f-1037-48c1-bf77-3feb20d4c4a7}, !- Handle
  {f89027b5-5e60-447c-8f62-77f788c79ce0}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {b6ffe642-ae07-4c78-8421-9b5358e367a2}, !- Handle
  Node 595,                               !- Name
  {1857849f-4fab-4926-9d1a-781fbe70fc1a}, !- Inlet Port
  {1bf4bc48-a130-4d03-ae0e-7aa064d64228}; !- Outlet Port

OS:Node,
  {e6ee60aa-3fbf-4aa8-b13b-f2b845540c93}, !- Handle
  Node 596,                               !- Name
  {c8a45763-73cf-4b4c-b00d-e5817006878f}, !- Inlet Port
  {48f18fc4-2f48-4892-9d50-bced5f763c6b}; !- Outlet Port

OS:Node,
  {e75939a0-1e16-4653-bb7e-f5dd126d6af4}, !- Handle
  Node 597,                               !- Name
  {2b74c44d-13aa-41cb-942e-054f14c53a1c}, !- Inlet Port
  {1a87a9b1-d0b6-45d3-b973-e6fba870a712}; !- Outlet Port

OS:Connector:Mixer,
  {83517beb-3fe2-45f1-89f9-011f057b5530}, !- Handle
  Connector Mixer 1,                      !- Name
  {69fc0993-02cb-4143-9866-efe1428d4cb4}, !- Outlet Branch Name
  {fe618d99-e4df-4d72-b3e2-2e3a2e19aa5c}, !- Inlet Branch Name 1
  {50950aff-f4d9-48ca-9b4c-58cb8bf05637}, !- Inlet Branch Name 2
  {5a5e7413-f859-4e12-b342-0dcae62e6d36}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {5a20295e-e8a0-4c9d-b0bd-27e2e5b749a4}, !- Handle
  Connector Splitter 1,                   !- Name
  {1d450116-1f96-434d-b6d5-abe8bddd6577}, !- Inlet Branch Name
  {2b74c44d-13aa-41cb-942e-054f14c53a1c}, !- Outlet Branch Name 1
  {b6bcb308-7c5d-4bf0-a52e-c1ad4ec935ff}, !- Outlet Branch Name 2
  {74c2f3e1-3e9b-4313-b27f-8b2c77ea17b4}; !- Outlet Branch Name 3

OS:Connection,
  {1857849f-4fab-4926-9d1a-781fbe70fc1a}, !- Handle
  {f2906b47-7562-4803-9948-bd050b55f431}, !- Name
  {f89027b5-5e60-447c-8f62-77f788c79ce0}, !- Source Object
  14,                                     !- Outlet Port
  {b6ffe642-ae07-4c78-8421-9b5358e367a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b74c44d-13aa-41cb-942e-054f14c53a1c}, !- Handle
  {d86e2b27-d1a2-487f-bc48-5b343a652300}, !- Name
  {5a20295e-e8a0-4c9d-b0bd-27e2e5b749a4}, !- Source Object
  3,                                      !- Outlet Port
  {e75939a0-1e16-4653-bb7e-f5dd126d6af4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48f18fc4-2f48-4892-9d50-bced5f763c6b}, !- Handle
  {9638f6d5-9765-4965-b909-9d312eef40a3}, !- Name
  {e6ee60aa-3fbf-4aa8-b13b-f2b845540c93}, !- Source Object
  3,                                      !- Outlet Port
  {f89027b5-5e60-447c-8f62-77f788c79ce0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {90cca10c-f728-47d4-946e-05c84bf2d8a4}, !- Handle
  Node 598,                               !- Name
  {a9c97cd9-c8d5-43c3-8ab9-4407b02a9d72}, !- Inlet Port
  {69423c53-b96b-4ddf-a107-c35a2d0f1896}; !- Outlet Port

OS:Node,
  {e17b3a8a-b4c2-4e4e-b6e2-c5f2bd95a7cb}, !- Handle
  Node 599,                               !- Name
  {886187d9-6ae6-41f4-8009-8a374e4a12fa}, !- Inlet Port
  {465f64d4-2e13-4b9d-af1a-8af8f0cacd99}; !- Outlet Port

OS:Node,
  {bf1ce882-cbcb-492c-be44-4f5ee94b3759}, !- Handle
  Node 600,                               !- Name
  {74179999-ba4f-49ab-b304-ba466feca58e}, !- Inlet Port
  {795d437d-09a0-42cb-856a-021dc5cde599}; !- Outlet Port

OS:Connector:Mixer,
  {f95a5526-7190-4be6-b546-ba7f97e790a2}, !- Handle
  Connector Mixer 2,                      !- Name
  {886187d9-6ae6-41f4-8009-8a374e4a12fa}, !- Outlet Branch Name
  {b3f23f42-24e3-4f0e-a015-070fe7917b13}, !- Inlet Branch Name 1
  {dc223401-21fa-4cbf-ac96-7977e5924cdf}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3e5285f5-3f3f-4d12-b837-0a8d466229e9}, !- Handle
  Connector Splitter 2,                   !- Name
  {69423c53-b96b-4ddf-a107-c35a2d0f1896}, !- Inlet Branch Name
  {74179999-ba4f-49ab-b304-ba466feca58e}, !- Outlet Branch Name 1
  {d6529685-5911-499b-9094-22a74aee1baa}; !- Outlet Branch Name 2

OS:Connection,
  {a9c97cd9-c8d5-43c3-8ab9-4407b02a9d72}, !- Handle
  {249f1be0-48f4-4164-82ab-b63314291165}, !- Name
  {f89027b5-5e60-447c-8f62-77f788c79ce0}, !- Source Object
  17,                                     !- Outlet Port
  {90cca10c-f728-47d4-946e-05c84bf2d8a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69423c53-b96b-4ddf-a107-c35a2d0f1896}, !- Handle
  {0ee54e9f-74fd-4841-b6ad-6188036cf899}, !- Name
  {90cca10c-f728-47d4-946e-05c84bf2d8a4}, !- Source Object
  3,                                      !- Outlet Port
  {3e5285f5-3f3f-4d12-b837-0a8d466229e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74179999-ba4f-49ab-b304-ba466feca58e}, !- Handle
  {6f5b4b91-a2f1-4f2c-b695-c34b5665c9e6}, !- Name
  {3e5285f5-3f3f-4d12-b837-0a8d466229e9}, !- Source Object
  3,                                      !- Outlet Port
  {bf1ce882-cbcb-492c-be44-4f5ee94b3759}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {886187d9-6ae6-41f4-8009-8a374e4a12fa}, !- Handle
  {51908fb6-47b1-4aa8-a93f-f1ecca8e0099}, !- Name
  {f95a5526-7190-4be6-b546-ba7f97e790a2}, !- Source Object
  2,                                      !- Outlet Port
  {e17b3a8a-b4c2-4e4e-b6e2-c5f2bd95a7cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {465f64d4-2e13-4b9d-af1a-8af8f0cacd99}, !- Handle
  {ad80a0e1-241a-432e-8ef7-1258ab07d1c6}, !- Name
  {e17b3a8a-b4c2-4e4e-b6e2-c5f2bd95a7cb}, !- Source Object
  3,                                      !- Outlet Port
  {f89027b5-5e60-447c-8f62-77f788c79ce0}, !- Target Object
  18;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {3ad2673b-3725-4984-8a36-5c67bb26b63f}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {1bf4bc48-a130-4d03-ae0e-7aa064d64228}, !- Inlet Node Name
  {28c80bf2-a538-48f7-b2d4-3cdfc3a2a0e6}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Chiller:Electric:EIR,
  {4d0183f0-06e5-41ac-bfa6-0439f27811f0}, !- Handle
  Primary Chiller WaterCooled Scroll 32tons 0.8kW/ton, !- Name
  113095.267143855,                       !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {e43baf57-56a5-468b-88ef-56a4ab5de44c}, !- Cooling Capacity Function of Temperature Curve Name
  {d8429fcc-b0a1-4cef-8a31-a48c49c60f28}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {7db709bc-5ac1-4488-a9b0-1b2bc32ff642}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {1a87a9b1-d0b6-45d3-b973-e6fba870a712}, !- Chilled Water Inlet Node Name
  {f42dd724-1368-44ac-9539-fa2748011373}, !- Chilled Water Outlet Node Name
  {815ae5bc-62ca-42a6-a5ad-d32a2ffc760e}, !- Condenser Inlet Node Name
  {5e2d7a70-297f-45f4-97ff-c0eac67dc4b4}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f7ed5bee-b8ee-4c12-b524-07671b9269e6}, !- Handle
  Curve Biquadratic 99,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {ba576ad5-b1de-42f1-9d79-d6707243d34a}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {11d02273-2da8-417c-9e18-5f2adb072f79}, !- Handle
  Curve Quadratic 148,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {adb88a3b-9bbf-48cb-a0c7-b731fe52d867}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {bb33556c-d68e-4df5-b1db-e2cde3a9feb8}, !- Cooling Capacity Function of Temperature Curve Name
  {8dbc6541-d562-4501-b504-52df42b0b736}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {b591bbad-b2f2-4f90-912d-d10fbab2395e}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {8543cd2d-2248-4e40-9f03-bfe46945d849}, !- Chilled Water Inlet Node Name
  {ed3f5c88-a34b-4017-8577-cae96b14a705}, !- Chilled Water Outlet Node Name
  {426fc3d7-48dd-4169-858e-dc7587defd3f}, !- Condenser Inlet Node Name
  {9b6b3069-f17f-47ea-803f-7b63efbc7421}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a4639dd4-8807-4943-adfc-78ac798327af}, !- Handle
  Curve Biquadratic 101,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {19c0addd-bbca-4e31-be2e-21fd120d6d06}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5f6c99b2-b311-4c80-bd3f-1cbde5a4302f}, !- Handle
  Curve Quadratic 149,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {011abaec-6335-4442-9ba9-b2bb478c7440}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {819a077c-3589-45cf-9fc1-b60b1e37c30d}, !- Inlet Node Name
  {d673acbf-21df-4514-aeb9-fbdf0345d8d7}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {d3ff437e-f75c-4ee0-9f6c-c1655b4b5356}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {43e2b379-3050-44bb-ae73-ff2e8b078557}, !- Inlet Node Name
  {c8a45763-73cf-4b4c-b00d-e5817006878f}; !- Outlet Node Name

OS:Node,
  {d4df6278-6857-4a2c-9e35-96ee77abf49b}, !- Handle
  Node 601,                               !- Name
  {28c80bf2-a538-48f7-b2d4-3cdfc3a2a0e6}, !- Inlet Port
  {1d450116-1f96-434d-b6d5-abe8bddd6577}; !- Outlet Port

OS:Connection,
  {1bf4bc48-a130-4d03-ae0e-7aa064d64228}, !- Handle
  {29a3130f-f58b-40ad-998d-18598215a6c7}, !- Name
  {b6ffe642-ae07-4c78-8421-9b5358e367a2}, !- Source Object
  3,                                      !- Outlet Port
  {3ad2673b-3725-4984-8a36-5c67bb26b63f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28c80bf2-a538-48f7-b2d4-3cdfc3a2a0e6}, !- Handle
  {733149aa-547b-4b28-b966-ae8a4be44e4b}, !- Name
  {3ad2673b-3725-4984-8a36-5c67bb26b63f}, !- Source Object
  3,                                      !- Outlet Port
  {d4df6278-6857-4a2c-9e35-96ee77abf49b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d450116-1f96-434d-b6d5-abe8bddd6577}, !- Handle
  {65ffefd5-49fc-4220-afa9-6dc2f64e0a8e}, !- Name
  {d4df6278-6857-4a2c-9e35-96ee77abf49b}, !- Source Object
  3,                                      !- Outlet Port
  {5a20295e-e8a0-4c9d-b0bd-27e2e5b749a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83f207af-7276-4816-b614-29b73109172d}, !- Handle
  Node 602,                               !- Name
  {f42dd724-1368-44ac-9539-fa2748011373}, !- Inlet Port
  {fe618d99-e4df-4d72-b3e2-2e3a2e19aa5c}; !- Outlet Port

OS:Connection,
  {1a87a9b1-d0b6-45d3-b973-e6fba870a712}, !- Handle
  {31b1f068-a14f-4434-9f5c-751d19f98e37}, !- Name
  {e75939a0-1e16-4653-bb7e-f5dd126d6af4}, !- Source Object
  3,                                      !- Outlet Port
  {4d0183f0-06e5-41ac-bfa6-0439f27811f0}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {f42dd724-1368-44ac-9539-fa2748011373}, !- Handle
  {a9425c98-18d4-46ec-81b7-dc7a756427f6}, !- Name
  {4d0183f0-06e5-41ac-bfa6-0439f27811f0}, !- Source Object
  16,                                     !- Outlet Port
  {83f207af-7276-4816-b614-29b73109172d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe618d99-e4df-4d72-b3e2-2e3a2e19aa5c}, !- Handle
  {7d5b9d7d-b6e1-4737-9fd2-59b8dfa7f594}, !- Name
  {83f207af-7276-4816-b614-29b73109172d}, !- Source Object
  3,                                      !- Outlet Port
  {83517beb-3fe2-45f1-89f9-011f057b5530}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3258ac77-62d5-4031-a094-be8b15aeee3d}, !- Handle
  Node 603,                               !- Name
  {b6bcb308-7c5d-4bf0-a52e-c1ad4ec935ff}, !- Inlet Port
  {8543cd2d-2248-4e40-9f03-bfe46945d849}; !- Outlet Port

OS:Connection,
  {b6bcb308-7c5d-4bf0-a52e-c1ad4ec935ff}, !- Handle
  {cbab261b-923e-4636-aca0-9655768d3cea}, !- Name
  {5a20295e-e8a0-4c9d-b0bd-27e2e5b749a4}, !- Source Object
  4,                                      !- Outlet Port
  {3258ac77-62d5-4031-a094-be8b15aeee3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3204534f-e844-42a8-bf28-53b54481c37f}, !- Handle
  Node 604,                               !- Name
  {ed3f5c88-a34b-4017-8577-cae96b14a705}, !- Inlet Port
  {50950aff-f4d9-48ca-9b4c-58cb8bf05637}; !- Outlet Port

OS:Connection,
  {8543cd2d-2248-4e40-9f03-bfe46945d849}, !- Handle
  {0017dd62-9f69-4a5e-b3de-0e4bd8404c09}, !- Name
  {3258ac77-62d5-4031-a094-be8b15aeee3d}, !- Source Object
  3,                                      !- Outlet Port
  {adb88a3b-9bbf-48cb-a0c7-b731fe52d867}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {ed3f5c88-a34b-4017-8577-cae96b14a705}, !- Handle
  {f0252819-96e3-4d47-9cb4-a765fee20535}, !- Name
  {adb88a3b-9bbf-48cb-a0c7-b731fe52d867}, !- Source Object
  16,                                     !- Outlet Port
  {3204534f-e844-42a8-bf28-53b54481c37f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50950aff-f4d9-48ca-9b4c-58cb8bf05637}, !- Handle
  {2bfec91a-9c02-4d05-b865-69ea4a389e20}, !- Name
  {3204534f-e844-42a8-bf28-53b54481c37f}, !- Source Object
  3,                                      !- Outlet Port
  {83517beb-3fe2-45f1-89f9-011f057b5530}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {89ab44f9-c7d6-4168-ac96-4ccf2832742a}, !- Handle
  Node 605,                               !- Name
  {74c2f3e1-3e9b-4313-b27f-8b2c77ea17b4}, !- Inlet Port
  {819a077c-3589-45cf-9fc1-b60b1e37c30d}; !- Outlet Port

OS:Connection,
  {74c2f3e1-3e9b-4313-b27f-8b2c77ea17b4}, !- Handle
  {24038745-0383-403d-ac1a-c646bedeb392}, !- Name
  {5a20295e-e8a0-4c9d-b0bd-27e2e5b749a4}, !- Source Object
  5,                                      !- Outlet Port
  {89ab44f9-c7d6-4168-ac96-4ccf2832742a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08b69426-aa53-4e56-8dc2-384e92c62959}, !- Handle
  Node 606,                               !- Name
  {d673acbf-21df-4514-aeb9-fbdf0345d8d7}, !- Inlet Port
  {5a5e7413-f859-4e12-b342-0dcae62e6d36}; !- Outlet Port

OS:Connection,
  {819a077c-3589-45cf-9fc1-b60b1e37c30d}, !- Handle
  {610fcf5e-22dd-49f8-b6e9-ce3f88e34caf}, !- Name
  {89ab44f9-c7d6-4168-ac96-4ccf2832742a}, !- Source Object
  3,                                      !- Outlet Port
  {011abaec-6335-4442-9ba9-b2bb478c7440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d673acbf-21df-4514-aeb9-fbdf0345d8d7}, !- Handle
  {29ea8a69-cff9-42a3-87d0-df60d2cd6e43}, !- Name
  {011abaec-6335-4442-9ba9-b2bb478c7440}, !- Source Object
  3,                                      !- Outlet Port
  {08b69426-aa53-4e56-8dc2-384e92c62959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a5e7413-f859-4e12-b342-0dcae62e6d36}, !- Handle
  {47022434-fc59-45d5-a478-8c9939cd2f43}, !- Name
  {08b69426-aa53-4e56-8dc2-384e92c62959}, !- Source Object
  3,                                      !- Outlet Port
  {83517beb-3fe2-45f1-89f9-011f057b5530}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {251e9684-b814-4fbf-b3e0-c2bedfc5e09a}, !- Handle
  Node 607,                               !- Name
  {69fc0993-02cb-4143-9866-efe1428d4cb4}, !- Inlet Port
  {43e2b379-3050-44bb-ae73-ff2e8b078557}; !- Outlet Port

OS:Connection,
  {69fc0993-02cb-4143-9866-efe1428d4cb4}, !- Handle
  {ebf1f107-993c-43c8-9494-eb07bf083228}, !- Name
  {83517beb-3fe2-45f1-89f9-011f057b5530}, !- Source Object
  2,                                      !- Outlet Port
  {251e9684-b814-4fbf-b3e0-c2bedfc5e09a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43e2b379-3050-44bb-ae73-ff2e8b078557}, !- Handle
  {3b252bba-c4e8-4dfe-b47e-45c65b4422fb}, !- Name
  {251e9684-b814-4fbf-b3e0-c2bedfc5e09a}, !- Source Object
  3,                                      !- Outlet Port
  {d3ff437e-f75c-4ee0-9f6c-c1655b4b5356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8a45763-73cf-4b4c-b00d-e5817006878f}, !- Handle
  {81032c4e-d11d-4ac0-a9a4-f11e7905d343}, !- Name
  {d3ff437e-f75c-4ee0-9f6c-c1655b4b5356}, !- Source Object
  3,                                      !- Outlet Port
  {e6ee60aa-3fbf-4aa8-b13b-f2b845540c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b4c22c03-b0c0-4ffe-a9fc-31c5d50f9015}, !- Handle
  CHW Temp,                               !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  {82077bcc-f1c3-45ff-abd8-ccea874c5dbe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82077bcc-f1c3-45ff-abd8-ccea874c5dbe}, !- Handle
  Schedule Day 3,                         !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {9a7602e6-7b24-4a44-8216-a432b6455109}, !- Handle
  TEMPERATURE,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {67145a5b-5371-4405-981a-a946d73d8f49}, !- Handle
  wkdCHW Temp,                            !- Name
  {9a7602e6-7b24-4a44-8216-a432b6455109}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1209a5ec-1dd2-4273-9372-63445bf611e1}, !- Handle
  satCHW Temp,                            !- Name
  {9a7602e6-7b24-4a44-8216-a432b6455109}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {71d1fca7-4fe5-4bb1-9ac5-d7a1c9509f3b}, !- Handle
  sunCHW Temp,                            !- Name
  {9a7602e6-7b24-4a44-8216-a432b6455109}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {082f1070-a83d-406e-813d-79c8500d6316}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {b4c22c03-b0c0-4ffe-a9fc-31c5d50f9015}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2bfc83aa-1d9c-4183-8d1e-a464a707cb04}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2bfc83aa-1d9c-4183-8d1e-a464a707cb04}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {95523cf7-a545-47cb-854a-3a4dac6fb156}, !- Handle
  satCHW Temprule,                        !- Name
  {b4c22c03-b0c0-4ffe-a9fc-31c5d50f9015}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8676fcdf-d9b3-43f8-ad89-fefe10c041f7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8676fcdf-d9b3-43f8-ad89-fefe10c041f7}, !- Handle
  satCHW Temp 1,                          !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {05cd666d-5770-4bc7-bf6b-7ffb3705d82f}, !- Handle
  sunCHW Temprule,                        !- Name
  {b4c22c03-b0c0-4ffe-a9fc-31c5d50f9015}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e428758-5f5e-47ab-a2af-50cdcf82e1ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e428758-5f5e-47ab-a2af-50cdcf82e1ee}, !- Handle
  sunCHW Temp 1,                          !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {be8038b6-52ab-499a-a5ea-0b179aa16084}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {b4c22c03-b0c0-4ffe-a9fc-31c5d50f9015}, !- Schedule Name
  {e6ee60aa-3fbf-4aa8-b13b-f2b845540c93}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {3588e993-6c10-4189-b605-8fecdb8bac93}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {599c6965-be91-4c9a-98f7-7e8d474dff6f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d987c639-3a65-4570-8578-36efe55a542e}, !- Plant Side Inlet Node Name
  {beac4e75-8eb6-4f52-93b8-f7f58ec23bda}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {33b5f241-6a73-42f7-b785-bc1d07ec5686}, !- Demand Side Inlet Node Name
  {66ffad4a-7705-4244-bdeb-c22a6f07f109}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d591fb55-ccad-4263-a216-56190ba9b729}, !- Demand Mixer Name
  {0390ae4b-8226-49bc-8ae0-c6ea2f7b2848}, !- Demand Splitter Name
  {48edf63e-0b70-4bf8-8694-b2c349d3a179}, !- Supply Mixer Name
  {a94eea73-1c1c-41b8-91dd-fb4d6c39ec6b}; !- Supply Splitter Name

OS:Sizing:Plant,
  {e512ab41-ac11-4ca6-9877-b4a84105c2c4}, !- Handle
  {3588e993-6c10-4189-b605-8fecdb8bac93}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {65aebeeb-dabc-4a54-9d80-d672e37519e1}, !- Handle
  Node 608,                               !- Name
  {d987c639-3a65-4570-8578-36efe55a542e}, !- Inlet Port
  {181fb38c-f27a-405e-8e65-b2aef00b5493}; !- Outlet Port

OS:Node,
  {599c6965-be91-4c9a-98f7-7e8d474dff6f}, !- Handle
  Node 609,                               !- Name
  {9aa5dcf8-6521-45b2-907f-31163e9c3f82}, !- Inlet Port
  {beac4e75-8eb6-4f52-93b8-f7f58ec23bda}; !- Outlet Port

OS:Node,
  {0ec9037f-1011-4ae1-b99e-85554266007e}, !- Handle
  Node 610,                               !- Name
  {c46da672-6443-42b4-b9b4-171baa0dcc4a}, !- Inlet Port
  {cd0d8e68-1c82-484c-b7a2-524302ec0f4f}; !- Outlet Port

OS:Connector:Mixer,
  {48edf63e-0b70-4bf8-8694-b2c349d3a179}, !- Handle
  Connector Mixer 3,                      !- Name
  {09fee941-2d56-424e-b2f6-18a8b1f8479c}, !- Outlet Branch Name
  {784e5c58-94f9-4772-857c-1c08e5b30dfa}, !- Inlet Branch Name 1
  {7116d868-1da0-408f-9ae2-46789253d892}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a94eea73-1c1c-41b8-91dd-fb4d6c39ec6b}, !- Handle
  Connector Splitter 3,                   !- Name
  {018e1bf6-3868-404e-8259-80302a80292a}, !- Inlet Branch Name
  {c46da672-6443-42b4-b9b4-171baa0dcc4a}, !- Outlet Branch Name 1
  {2c92928d-6d28-4368-9a72-4e73d66d3b40}; !- Outlet Branch Name 2

OS:Connection,
  {d987c639-3a65-4570-8578-36efe55a542e}, !- Handle
  {32906667-2755-41de-bcbd-64d61154953c}, !- Name
  {3588e993-6c10-4189-b605-8fecdb8bac93}, !- Source Object
  14,                                     !- Outlet Port
  {65aebeeb-dabc-4a54-9d80-d672e37519e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c46da672-6443-42b4-b9b4-171baa0dcc4a}, !- Handle
  {e89fcd1a-fef6-40d0-acaa-94b83a5e9231}, !- Name
  {a94eea73-1c1c-41b8-91dd-fb4d6c39ec6b}, !- Source Object
  3,                                      !- Outlet Port
  {0ec9037f-1011-4ae1-b99e-85554266007e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beac4e75-8eb6-4f52-93b8-f7f58ec23bda}, !- Handle
  {0ca51749-fd2d-4091-9896-ed9fce42a0fa}, !- Name
  {599c6965-be91-4c9a-98f7-7e8d474dff6f}, !- Source Object
  3,                                      !- Outlet Port
  {3588e993-6c10-4189-b605-8fecdb8bac93}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2000caa9-2ec2-44f6-aab7-e047d0c87774}, !- Handle
  Node 611,                               !- Name
  {33b5f241-6a73-42f7-b785-bc1d07ec5686}, !- Inlet Port
  {7dd3408d-b1a4-4ec4-bf6b-9dc326ee8c4d}; !- Outlet Port

OS:Node,
  {3c76b831-a5e0-40a0-933f-067c602d791a}, !- Handle
  Node 612,                               !- Name
  {abf5ad91-963c-4f7b-8158-fc9f369ace07}, !- Inlet Port
  {66ffad4a-7705-4244-bdeb-c22a6f07f109}; !- Outlet Port

OS:Node,
  {4b290a88-4441-4a61-9877-15e8fd18058a}, !- Handle
  Node 613,                               !- Name
  {96edee6c-e1b2-4c30-8f60-8cd27756912a}, !- Inlet Port
  {815ae5bc-62ca-42a6-a5ad-d32a2ffc760e}; !- Outlet Port

OS:Connector:Mixer,
  {d591fb55-ccad-4263-a216-56190ba9b729}, !- Handle
  Connector Mixer 4,                      !- Name
  {abf5ad91-963c-4f7b-8158-fc9f369ace07}, !- Outlet Branch Name
  {dc88a06a-6caa-474c-9c27-c605cabed211}, !- Inlet Branch Name 1
  {12c1e28d-3a10-4f74-ab13-cdf28aaec2eb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0390ae4b-8226-49bc-8ae0-c6ea2f7b2848}, !- Handle
  Connector Splitter 4,                   !- Name
  {7dd3408d-b1a4-4ec4-bf6b-9dc326ee8c4d}, !- Inlet Branch Name
  {96edee6c-e1b2-4c30-8f60-8cd27756912a}, !- Outlet Branch Name 1
  {9824a40a-1bdc-48db-96ce-a2de6b8c3ed7}; !- Outlet Branch Name 2

OS:Connection,
  {33b5f241-6a73-42f7-b785-bc1d07ec5686}, !- Handle
  {a70d05d4-3be7-49da-b792-fe54d9c20a18}, !- Name
  {3588e993-6c10-4189-b605-8fecdb8bac93}, !- Source Object
  17,                                     !- Outlet Port
  {2000caa9-2ec2-44f6-aab7-e047d0c87774}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd3408d-b1a4-4ec4-bf6b-9dc326ee8c4d}, !- Handle
  {ed3a2dce-caf1-4dd1-b41e-2af6cccdeabf}, !- Name
  {2000caa9-2ec2-44f6-aab7-e047d0c87774}, !- Source Object
  3,                                      !- Outlet Port
  {0390ae4b-8226-49bc-8ae0-c6ea2f7b2848}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96edee6c-e1b2-4c30-8f60-8cd27756912a}, !- Handle
  {ebb0a904-2d0d-4ff9-aec8-335b5f4875c8}, !- Name
  {0390ae4b-8226-49bc-8ae0-c6ea2f7b2848}, !- Source Object
  3,                                      !- Outlet Port
  {4b290a88-4441-4a61-9877-15e8fd18058a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abf5ad91-963c-4f7b-8158-fc9f369ace07}, !- Handle
  {97d3b052-2461-4d6c-ae4a-19028a6c3022}, !- Name
  {d591fb55-ccad-4263-a216-56190ba9b729}, !- Source Object
  2,                                      !- Outlet Port
  {3c76b831-a5e0-40a0-933f-067c602d791a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66ffad4a-7705-4244-bdeb-c22a6f07f109}, !- Handle
  {979d5c9d-9604-487f-b3b0-cb2bb5db0174}, !- Name
  {3c76b831-a5e0-40a0-933f-067c602d791a}, !- Source Object
  3,                                      !- Outlet Port
  {3588e993-6c10-4189-b605-8fecdb8bac93}, !- Target Object
  18;                                     !- Inlet Port

OS:Pump:ConstantSpeed,
  {6ee150fc-8a36-40a5-9076-6e362845b6c4}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {181fb38c-f27a-405e-8e65-b2aef00b5493}, !- Inlet Node Name
  {34a04d61-fc74-4da5-ae23-06cf66ad6dc0}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:CoolingTower:SingleSpeed,
  {e5730d62-c51d-4f93-8898-0b1fdc5f13d8}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {cd0d8e68-1c82-484c-b7a2-524302ec0f4f}, !- Water Inlet Node Name
  {a1e1abf0-db42-43aa-9879-a15d39e5097b}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  2073.14525810758,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1;                                      !- Sizing Factor

OS:Pipe:Adiabatic,
  {d8be4acd-8e1d-4893-80bf-1ecd04bf2aaf}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {bd94ec2c-1929-474e-9209-719105fcf3da}, !- Inlet Node Name
  {bfe4e748-7f6b-4278-abe0-d97b23ebadb5}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {9eeffed0-ea7d-4939-9919-7297e2919bbf}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {be491b0a-e140-4e0a-892a-0c8965636457}, !- Inlet Node Name
  {9aa5dcf8-6521-45b2-907f-31163e9c3f82}; !- Outlet Node Name

OS:Node,
  {ecba6fbf-6507-47ab-90a9-3b57e444a125}, !- Handle
  Node 614,                               !- Name
  {34a04d61-fc74-4da5-ae23-06cf66ad6dc0}, !- Inlet Port
  {018e1bf6-3868-404e-8259-80302a80292a}; !- Outlet Port

OS:Connection,
  {181fb38c-f27a-405e-8e65-b2aef00b5493}, !- Handle
  {27ce2dba-cca8-49ef-860d-ca29f493b277}, !- Name
  {65aebeeb-dabc-4a54-9d80-d672e37519e1}, !- Source Object
  3,                                      !- Outlet Port
  {6ee150fc-8a36-40a5-9076-6e362845b6c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34a04d61-fc74-4da5-ae23-06cf66ad6dc0}, !- Handle
  {fc434c84-c97a-4068-b0e9-28d4f6328315}, !- Name
  {6ee150fc-8a36-40a5-9076-6e362845b6c4}, !- Source Object
  3,                                      !- Outlet Port
  {ecba6fbf-6507-47ab-90a9-3b57e444a125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {018e1bf6-3868-404e-8259-80302a80292a}, !- Handle
  {832b856d-06c3-4e78-afd4-7555595b2b05}, !- Name
  {ecba6fbf-6507-47ab-90a9-3b57e444a125}, !- Source Object
  3,                                      !- Outlet Port
  {a94eea73-1c1c-41b8-91dd-fb4d6c39ec6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8c3768d-b0cf-49c1-ae94-b076bc328422}, !- Handle
  Node 615,                               !- Name
  {a1e1abf0-db42-43aa-9879-a15d39e5097b}, !- Inlet Port
  {784e5c58-94f9-4772-857c-1c08e5b30dfa}; !- Outlet Port

OS:Connection,
  {cd0d8e68-1c82-484c-b7a2-524302ec0f4f}, !- Handle
  {b01c9374-4435-4635-a1cd-a436fda073c3}, !- Name
  {0ec9037f-1011-4ae1-b99e-85554266007e}, !- Source Object
  3,                                      !- Outlet Port
  {e5730d62-c51d-4f93-8898-0b1fdc5f13d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1e1abf0-db42-43aa-9879-a15d39e5097b}, !- Handle
  {fc4bf8ac-2f7f-4ad2-bd2c-71c5e3ca52d9}, !- Name
  {e5730d62-c51d-4f93-8898-0b1fdc5f13d8}, !- Source Object
  3,                                      !- Outlet Port
  {c8c3768d-b0cf-49c1-ae94-b076bc328422}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {784e5c58-94f9-4772-857c-1c08e5b30dfa}, !- Handle
  {019ba3c6-f0b2-40c1-9cc0-93dda88e7cb6}, !- Name
  {c8c3768d-b0cf-49c1-ae94-b076bc328422}, !- Source Object
  3,                                      !- Outlet Port
  {48edf63e-0b70-4bf8-8694-b2c349d3a179}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {29b7fdc4-d6e0-4db9-9739-09edecbacae2}, !- Handle
  Node 616,                               !- Name
  {2c92928d-6d28-4368-9a72-4e73d66d3b40}, !- Inlet Port
  {bd94ec2c-1929-474e-9209-719105fcf3da}; !- Outlet Port

OS:Connection,
  {2c92928d-6d28-4368-9a72-4e73d66d3b40}, !- Handle
  {492bb520-27e3-4e5a-9829-f18f2b00e3dc}, !- Name
  {a94eea73-1c1c-41b8-91dd-fb4d6c39ec6b}, !- Source Object
  4,                                      !- Outlet Port
  {29b7fdc4-d6e0-4db9-9739-09edecbacae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a23fb41-17df-4a65-93d1-0436d793b725}, !- Handle
  Node 617,                               !- Name
  {bfe4e748-7f6b-4278-abe0-d97b23ebadb5}, !- Inlet Port
  {7116d868-1da0-408f-9ae2-46789253d892}; !- Outlet Port

OS:Connection,
  {bd94ec2c-1929-474e-9209-719105fcf3da}, !- Handle
  {d14bbad6-7e46-4594-b56b-837f29d31e9f}, !- Name
  {29b7fdc4-d6e0-4db9-9739-09edecbacae2}, !- Source Object
  3,                                      !- Outlet Port
  {d8be4acd-8e1d-4893-80bf-1ecd04bf2aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfe4e748-7f6b-4278-abe0-d97b23ebadb5}, !- Handle
  {7a9d9127-1444-4548-a658-dd0b2dba3a8e}, !- Name
  {d8be4acd-8e1d-4893-80bf-1ecd04bf2aaf}, !- Source Object
  3,                                      !- Outlet Port
  {3a23fb41-17df-4a65-93d1-0436d793b725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7116d868-1da0-408f-9ae2-46789253d892}, !- Handle
  {75dbbf68-b1b9-4a57-896e-cdc1dbdf970a}, !- Name
  {3a23fb41-17df-4a65-93d1-0436d793b725}, !- Source Object
  3,                                      !- Outlet Port
  {48edf63e-0b70-4bf8-8694-b2c349d3a179}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5613ee86-af5e-4d4e-82a2-385843eac3b8}, !- Handle
  Node 618,                               !- Name
  {09fee941-2d56-424e-b2f6-18a8b1f8479c}, !- Inlet Port
  {be491b0a-e140-4e0a-892a-0c8965636457}; !- Outlet Port

OS:Connection,
  {09fee941-2d56-424e-b2f6-18a8b1f8479c}, !- Handle
  {44e4df75-d2c3-4bb6-bc9a-134bde0076b3}, !- Name
  {48edf63e-0b70-4bf8-8694-b2c349d3a179}, !- Source Object
  2,                                      !- Outlet Port
  {5613ee86-af5e-4d4e-82a2-385843eac3b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be491b0a-e140-4e0a-892a-0c8965636457}, !- Handle
  {9e651e69-1236-4e31-908e-260c4a313005}, !- Name
  {5613ee86-af5e-4d4e-82a2-385843eac3b8}, !- Source Object
  3,                                      !- Outlet Port
  {9eeffed0-ea7d-4939-9919-7297e2919bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa5dcf8-6521-45b2-907f-31163e9c3f82}, !- Handle
  {707784ce-f1fc-4eda-9c83-0c15a00dc9ba}, !- Name
  {9eeffed0-ea7d-4939-9919-7297e2919bbf}, !- Source Object
  3,                                      !- Outlet Port
  {599c6965-be91-4c9a-98f7-7e8d474dff6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {619023b6-867f-4d59-9ea5-6d45889f1c6a}, !- Handle
  Node 619,                               !- Name
  {5e2d7a70-297f-45f4-97ff-c0eac67dc4b4}, !- Inlet Port
  {dc88a06a-6caa-474c-9c27-c605cabed211}; !- Outlet Port

OS:Connection,
  {815ae5bc-62ca-42a6-a5ad-d32a2ffc760e}, !- Handle
  {ddb262f9-aed8-40c8-ad88-13e5dcc8c766}, !- Name
  {4b290a88-4441-4a61-9877-15e8fd18058a}, !- Source Object
  3,                                      !- Outlet Port
  {4d0183f0-06e5-41ac-bfa6-0439f27811f0}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {5e2d7a70-297f-45f4-97ff-c0eac67dc4b4}, !- Handle
  {af5bc3c5-7ce3-4c2b-aab9-6bc05591cc1f}, !- Name
  {4d0183f0-06e5-41ac-bfa6-0439f27811f0}, !- Source Object
  18,                                     !- Outlet Port
  {619023b6-867f-4d59-9ea5-6d45889f1c6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc88a06a-6caa-474c-9c27-c605cabed211}, !- Handle
  {06c78f63-79a8-4dd8-b3fe-9c29a5522493}, !- Name
  {619023b6-867f-4d59-9ea5-6d45889f1c6a}, !- Source Object
  3,                                      !- Outlet Port
  {d591fb55-ccad-4263-a216-56190ba9b729}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fc558095-a1ee-4a18-b6d6-af92f9d65aa3}, !- Handle
  Node 620,                               !- Name
  {9824a40a-1bdc-48db-96ce-a2de6b8c3ed7}, !- Inlet Port
  {426fc3d7-48dd-4169-858e-dc7587defd3f}; !- Outlet Port

OS:Connection,
  {9824a40a-1bdc-48db-96ce-a2de6b8c3ed7}, !- Handle
  {6eacf217-9e99-42a8-883a-cda8853a3106}, !- Name
  {0390ae4b-8226-49bc-8ae0-c6ea2f7b2848}, !- Source Object
  4,                                      !- Outlet Port
  {fc558095-a1ee-4a18-b6d6-af92f9d65aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68f37e83-ed8c-40ad-b131-e855b8d4d092}, !- Handle
  Node 621,                               !- Name
  {9b6b3069-f17f-47ea-803f-7b63efbc7421}, !- Inlet Port
  {12c1e28d-3a10-4f74-ab13-cdf28aaec2eb}; !- Outlet Port

OS:Connection,
  {426fc3d7-48dd-4169-858e-dc7587defd3f}, !- Handle
  {ba122237-8c5b-4f6b-94f6-be2ad07afc44}, !- Name
  {fc558095-a1ee-4a18-b6d6-af92f9d65aa3}, !- Source Object
  3,                                      !- Outlet Port
  {adb88a3b-9bbf-48cb-a0c7-b731fe52d867}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {9b6b3069-f17f-47ea-803f-7b63efbc7421}, !- Handle
  {9dc7dc90-0f26-4595-8861-2ce51b033ff0}, !- Name
  {adb88a3b-9bbf-48cb-a0c7-b731fe52d867}, !- Source Object
  18,                                     !- Outlet Port
  {68f37e83-ed8c-40ad-b131-e855b8d4d092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12c1e28d-3a10-4f74-ab13-cdf28aaec2eb}, !- Handle
  {65e9d99d-bebd-4bc8-83a9-8d4e9e4319b4}, !- Name
  {68f37e83-ed8c-40ad-b131-e855b8d4d092}, !- Source Object
  3,                                      !- Outlet Port
  {d591fb55-ccad-4263-a216-56190ba9b729}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {512515f7-21e4-4854-ba2f-40f5cb27c9f3}, !- Handle
  CW Temp,                                !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  {6acff0e7-7e5d-4b1c-b737-71a3204c290e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6acff0e7-7e5d-4b1c-b737-71a3204c290e}, !- Handle
  Schedule Day 4,                         !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {3a0cbbb9-214e-4919-8206-6f999482fc5b}, !- Handle
  TEMPERATURE 38,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {2183a972-8091-44cb-a5d2-d171da60bb8c}, !- Handle
  wkdCW Temp,                             !- Name
  {3a0cbbb9-214e-4919-8206-6f999482fc5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {36e9f1fc-1f9e-4b55-82d7-0eeea3b282fb}, !- Handle
  satCW Temp,                             !- Name
  {3a0cbbb9-214e-4919-8206-6f999482fc5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {de5b5e94-6037-44ef-bebb-1a61175746a7}, !- Handle
  sunCW Temp,                             !- Name
  {3a0cbbb9-214e-4919-8206-6f999482fc5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {2dc61a19-78a0-4bc8-b87d-672f1cfe73c7}, !- Handle
  wkdCW Temp rule,                        !- Name
  {512515f7-21e4-4854-ba2f-40f5cb27c9f3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6539c189-b91c-461c-ad47-39375d054b0c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6539c189-b91c-461c-ad47-39375d054b0c}, !- Handle
  wkdCW Temp 1,                           !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {5f525fa4-a084-4a1f-9fa9-7a1119e69397}, !- Handle
  satCW Temprule,                         !- Name
  {512515f7-21e4-4854-ba2f-40f5cb27c9f3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {69bbef89-ccf0-47af-bb66-59b9ad0df92e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69bbef89-ccf0-47af-bb66-59b9ad0df92e}, !- Handle
  satCW Temp 1,                           !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {772a205f-078c-491c-bddd-d692970585e5}, !- Handle
  sunCW Temprule,                         !- Name
  {512515f7-21e4-4854-ba2f-40f5cb27c9f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5dacd4d6-400f-43dd-b66f-c682d45403f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5dacd4d6-400f-43dd-b66f-c682d45403f2}, !- Handle
  sunCW Temp 1,                           !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {dcc08e6f-116e-4294-ad66-71a14521f686}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {512515f7-21e4-4854-ba2f-40f5cb27c9f3}, !- Schedule Name
  {599c6965-be91-4c9a-98f7-7e8d474dff6f}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {9aae6027-b09d-4e0e-bed5-3d089cd79b8e}, !- Handle
  VAV with Reheat,                        !- Name
  ,                                       !- Controller List Name
  {afff52f5-c832-47c4-8cff-840051a45196}, !- Availability Schedule
  {82beb0d9-bcb2-4b42-8a7e-316c1c13f3c4}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {86198683-426a-4cfe-aa32-341bcb6de7e2}, !- Supply Side Inlet Node Name
  {355b0ccf-8f0f-4193-9236-f07613fe4ee5}, !- Demand Side Outlet Node Name
  {b5990e3d-0454-46a6-a5f6-71d6d3639b9b}, !- Demand Side Inlet Node A
  {23b24388-5f55-4904-932b-a74fa36fa640}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cee58633-355c-4e3b-afb4-98f0ca35b799}, !- Demand Mixer Name
  {2baf9d66-4de8-4bec-95da-1e4ed8f25a40}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fc882bd9-2a84-4047-851a-8b9582972bdb}, !- Handle
  Node 622,                               !- Name
  {86198683-426a-4cfe-aa32-341bcb6de7e2}, !- Inlet Port
  {698aa817-8a21-47f1-a3f9-a8ff5789f682}; !- Outlet Port

OS:Node,
  {69b93790-61b9-4c91-a369-77a4f0b3a52b}, !- Handle
  Node 623,                               !- Name
  {a524aed8-38b6-4933-869e-77c016d599a0}, !- Inlet Port
  {23b24388-5f55-4904-932b-a74fa36fa640}; !- Outlet Port

OS:Connection,
  {86198683-426a-4cfe-aa32-341bcb6de7e2}, !- Handle
  {ce16fc74-b6a8-4bf7-9bb6-6f99bdda6d3a}, !- Name
  {9aae6027-b09d-4e0e-bed5-3d089cd79b8e}, !- Source Object
  8,                                      !- Outlet Port
  {fc882bd9-2a84-4047-851a-8b9582972bdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23b24388-5f55-4904-932b-a74fa36fa640}, !- Handle
  {fadb88c9-08e5-4c6c-93c4-f1ea60c0880f}, !- Name
  {69b93790-61b9-4c91-a369-77a4f0b3a52b}, !- Source Object
  3,                                      !- Outlet Port
  {9aae6027-b09d-4e0e-bed5-3d089cd79b8e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fcb9b304-ba73-41b4-866a-fea3f59b53c5}, !- Handle
  Node 624,                               !- Name
  {b5990e3d-0454-46a6-a5f6-71d6d3639b9b}, !- Inlet Port
  {5ae46e0c-a3de-4b06-97d2-7cad8701f7b0}; !- Outlet Port

OS:Node,
  {ea06997d-57da-4673-991a-87707b94e951}, !- Handle
  Node 625,                               !- Name
  {a357c8fd-2372-4493-9eae-2987c6ad864e}, !- Inlet Port
  {355b0ccf-8f0f-4193-9236-f07613fe4ee5}; !- Outlet Port

OS:Node,
  {416c9177-e1c4-4397-acb0-a89b2f08b9a2}, !- Handle
  Node 626,                               !- Name
  {8dc7b017-40ba-4530-8089-70a910230454}, !- Inlet Port
  {dce77fbf-d4f4-4267-a1a6-3a94494d0363}; !- Outlet Port

OS:Connection,
  {b5990e3d-0454-46a6-a5f6-71d6d3639b9b}, !- Handle
  {11b75fd4-9d7d-45a8-85f5-24fb526d85af}, !- Name
  {9aae6027-b09d-4e0e-bed5-3d089cd79b8e}, !- Source Object
  10,                                     !- Outlet Port
  {fcb9b304-ba73-41b4-866a-fea3f59b53c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {355b0ccf-8f0f-4193-9236-f07613fe4ee5}, !- Handle
  {94084a49-dba8-49e8-8fa9-f9d4b9b4412a}, !- Name
  {ea06997d-57da-4673-991a-87707b94e951}, !- Source Object
  3,                                      !- Outlet Port
  {9aae6027-b09d-4e0e-bed5-3d089cd79b8e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2baf9d66-4de8-4bec-95da-1e4ed8f25a40}, !- Handle
  Air Loop HVAC Zone Splitter 50,         !- Name
  {5ae46e0c-a3de-4b06-97d2-7cad8701f7b0}, !- Inlet Node Name
  {239919c1-ea05-4484-9a25-c23c07b7ae03}, !- Outlet Node Name 1
  {7735a638-0282-4083-b051-8f22d0c177e4}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {cee58633-355c-4e3b-afb4-98f0ca35b799}, !- Handle
  Air Loop HVAC Zone Mixer 50,            !- Name
  {a357c8fd-2372-4493-9eae-2987c6ad864e}, !- Outlet Node Name
  {c88ee64c-7643-4801-ab21-222a614dc779}, !- Inlet Node Name 1
  {5cccb1de-3685-4450-adb6-b7a3f79042bc}; !- Inlet Node Name 2

OS:Connection,
  {5ae46e0c-a3de-4b06-97d2-7cad8701f7b0}, !- Handle
  {89fc1209-5ed6-49c3-8790-a6f606bd3455}, !- Name
  {fcb9b304-ba73-41b4-866a-fea3f59b53c5}, !- Source Object
  3,                                      !- Outlet Port
  {2baf9d66-4de8-4bec-95da-1e4ed8f25a40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a357c8fd-2372-4493-9eae-2987c6ad864e}, !- Handle
  {87c43b2d-f315-4d61-8e86-6e1a2009dda0}, !- Name
  {cee58633-355c-4e3b-afb4-98f0ca35b799}, !- Source Object
  2,                                      !- Outlet Port
  {ea06997d-57da-4673-991a-87707b94e951}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1442c58a-4bd6-4ae9-9582-4bff737a2686}, !- Handle
  {9aae6027-b09d-4e0e-bed5-3d089cd79b8e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {d0090ea2-99fd-47dd-a834-de650748a11f}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1458.33,                                !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {94dde328-2f98-4715-ada8-772737be108f}, !- Air Inlet Node Name
  {a524aed8-38b6-4933-869e-77c016d599a0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8926a433-b0d2-44f5-8535-5262212ac922}, !- Handle
  Coil Heating Electric 50,               !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {fa4e03bb-352d-44d0-aee7-db867d71a921}, !- Air Inlet Node Name
  {9650dc80-04f7-4f6b-a9eb-7ad42d0ac320}, !- Air Outlet Node Name
  {20c59594-d7e1-43e9-9e46-811df407f3a2}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:Water,
  {290c87f0-7f11-4d52-b31d-a547826a265d}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {795d437d-09a0-42cb-856a-021dc5cde599}, !- Water Inlet Node Name
  {4abf678d-d471-4c60-aa27-e006f367b640}, !- Water Outlet Node Name
  {7144919c-4608-4e81-8ac8-311699bed177}, !- Air Inlet Node Name
  {c76e183b-ffb6-4915-9bd7-8659daf25cdf}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {85e0f8b9-1570-4477-9cc5-6805d439b44a}, !- Handle
  Node 627,                               !- Name
  {4abf678d-d471-4c60-aa27-e006f367b640}, !- Inlet Port
  {b3f23f42-24e3-4f0e-a015-070fe7917b13}; !- Outlet Port

OS:Connection,
  {795d437d-09a0-42cb-856a-021dc5cde599}, !- Handle
  {499d789c-17b6-43a2-8d6a-5eea60c15d38}, !- Name
  {bf1ce882-cbcb-492c-be44-4f5ee94b3759}, !- Source Object
  3,                                      !- Outlet Port
  {290c87f0-7f11-4d52-b31d-a547826a265d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4abf678d-d471-4c60-aa27-e006f367b640}, !- Handle
  {e1c6c258-9f8b-497a-a63e-03441f7b6647}, !- Name
  {290c87f0-7f11-4d52-b31d-a547826a265d}, !- Source Object
  11,                                     !- Outlet Port
  {85e0f8b9-1570-4477-9cc5-6805d439b44a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3f23f42-24e3-4f0e-a015-070fe7917b13}, !- Handle
  {1bcf1d29-2064-4a94-a5fa-66bc7357134a}, !- Name
  {85e0f8b9-1570-4477-9cc5-6805d439b44a}, !- Source Object
  3,                                      !- Outlet Port
  {f95a5526-7190-4be6-b546-ba7f97e790a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {027d625e-2851-4253-aae8-f8f05d280656}, !- Handle
  Controller Outdoor Air 50,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {afff52f5-c832-47c4-8cff-840051a45196}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b98f35f4-4d12-4c0b-aa6e-8e442b7afd2d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b98f35f4-4d12-4c0b-aa6e-8e442b7afd2d}, !- Handle
  Controller Mechanical Ventilation 50,   !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9e0155a8-dc91-4c93-a8aa-123c1ea413a5}, !- Handle
  Air Loop HVAC Outdoor Air System 50,    !- Name
  {027d625e-2851-4253-aae8-f8f05d280656}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a72cd879-92d8-4ca3-9135-4e477f9c34f4}, !- Mixed Air Node Name
  {b6ef9a7f-df91-4ff2-b247-1cb9f10b0b42}, !- Outdoor Air Stream Node Name
  {fdf24edd-77ea-40fa-8fae-636fbc3afa54}, !- Relief Air Stream Node Name
  {698aa817-8a21-47f1-a3f9-a8ff5789f682}; !- Return Air Stream Node Name

OS:Node,
  {5ce1c892-5afb-43da-8f48-e891568e9f06}, !- Handle
  Node 628,                               !- Name
  ,                                       !- Inlet Port
  {b6ef9a7f-df91-4ff2-b247-1cb9f10b0b42}; !- Outlet Port

OS:Connection,
  {b6ef9a7f-df91-4ff2-b247-1cb9f10b0b42}, !- Handle
  {b6f41ea4-defa-4d5e-ab4b-5e000efc89cc}, !- Name
  {5ce1c892-5afb-43da-8f48-e891568e9f06}, !- Source Object
  3,                                      !- Outlet Port
  {9e0155a8-dc91-4c93-a8aa-123c1ea413a5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dc84804c-306b-4924-b005-f11c5a307cd3}, !- Handle
  Node 629,                               !- Name
  {fdf24edd-77ea-40fa-8fae-636fbc3afa54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fdf24edd-77ea-40fa-8fae-636fbc3afa54}, !- Handle
  {b1b44364-483a-41a0-a0cc-c3b03c52e52b}, !- Name
  {9e0155a8-dc91-4c93-a8aa-123c1ea413a5}, !- Source Object
  7,                                      !- Outlet Port
  {dc84804c-306b-4924-b005-f11c5a307cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a524aed8-38b6-4933-869e-77c016d599a0}, !- Handle
  {7575a1b7-bbd9-4bb6-b232-692573b5deb3}, !- Name
  {d0090ea2-99fd-47dd-a834-de650748a11f}, !- Source Object
  17,                                     !- Outlet Port
  {69b93790-61b9-4c91-a369-77a4f0b3a52b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20c59594-d7e1-43e9-9e46-811df407f3a2}, !- Handle
  Node 630,                               !- Name
  {9650dc80-04f7-4f6b-a9eb-7ad42d0ac320}, !- Inlet Port
  {94dde328-2f98-4715-ada8-772737be108f}; !- Outlet Port

OS:Connection,
  {9650dc80-04f7-4f6b-a9eb-7ad42d0ac320}, !- Handle
  {b3226bc2-7567-4887-958e-f5fcee23f733}, !- Name
  {8926a433-b0d2-44f5-8535-5262212ac922}, !- Source Object
  6,                                      !- Outlet Port
  {20c59594-d7e1-43e9-9e46-811df407f3a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94dde328-2f98-4715-ada8-772737be108f}, !- Handle
  {d9a7ade3-fa59-493d-8aae-6dc30f9f311c}, !- Name
  {20c59594-d7e1-43e9-9e46-811df407f3a2}, !- Source Object
  3,                                      !- Outlet Port
  {d0090ea2-99fd-47dd-a834-de650748a11f}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {5cda1a2b-d1c5-441f-aacf-b7a3c78bc5b2}, !- Handle
  Node 631,                               !- Name
  {c76e183b-ffb6-4915-9bd7-8659daf25cdf}, !- Inlet Port
  {fa4e03bb-352d-44d0-aee7-db867d71a921}; !- Outlet Port

OS:Connection,
  {c76e183b-ffb6-4915-9bd7-8659daf25cdf}, !- Handle
  {92cc9106-7e5a-4d62-934d-2a82b37f6c35}, !- Name
  {290c87f0-7f11-4d52-b31d-a547826a265d}, !- Source Object
  13,                                     !- Outlet Port
  {5cda1a2b-d1c5-441f-aacf-b7a3c78bc5b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa4e03bb-352d-44d0-aee7-db867d71a921}, !- Handle
  {4c0d8818-ccb4-4679-8b4e-dece063d7a20}, !- Name
  {5cda1a2b-d1c5-441f-aacf-b7a3c78bc5b2}, !- Source Object
  3,                                      !- Outlet Port
  {8926a433-b0d2-44f5-8535-5262212ac922}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {71e9b8e7-e629-4966-8538-b89bef3434c0}, !- Handle
  Controller Water Coil 1,                !- Name
  {290c87f0-7f11-4d52-b31d-a547826a265d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {94e46690-cedf-47ec-87a0-e65ef2d049d4}, !- Handle
  Node 632,                               !- Name
  {a72cd879-92d8-4ca3-9135-4e477f9c34f4}, !- Inlet Port
  {7144919c-4608-4e81-8ac8-311699bed177}; !- Outlet Port

OS:Connection,
  {698aa817-8a21-47f1-a3f9-a8ff5789f682}, !- Handle
  {74296a1c-dc77-49fe-8b79-9b320e243716}, !- Name
  {fc882bd9-2a84-4047-851a-8b9582972bdb}, !- Source Object
  3,                                      !- Outlet Port
  {9e0155a8-dc91-4c93-a8aa-123c1ea413a5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a72cd879-92d8-4ca3-9135-4e477f9c34f4}, !- Handle
  {abb63c41-fa8c-4726-8283-3ea82dba85af}, !- Name
  {9e0155a8-dc91-4c93-a8aa-123c1ea413a5}, !- Source Object
  5,                                      !- Outlet Port
  {94e46690-cedf-47ec-87a0-e65ef2d049d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7144919c-4608-4e81-8ac8-311699bed177}, !- Handle
  {b5c63f36-cf92-426d-804b-67157d158d1a}, !- Name
  {94e46690-cedf-47ec-87a0-e65ef2d049d4}, !- Source Object
  3,                                      !- Outlet Port
  {290c87f0-7f11-4d52-b31d-a547826a265d}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {90c7f882-2fee-4bab-9b8e-2c80adaec855}, !- Handle
  Supply Air Temp,                        !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  {d57d0817-3744-4fe1-b13f-729746a609e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d57d0817-3744-4fe1-b13f-729746a609e9}, !- Handle
  Supply Air Temp Default,                !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d6dff34d-e1f9-458e-8695-7295001e7df4}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {90c7f882-2fee-4bab-9b8e-2c80adaec855}, !- Schedule Name
  {69b93790-61b9-4c91-a369-77a4f0b3a52b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {22205b99-c7ee-4529-b638-e9758d1996a4}, !- Handle
  Coil Heating Electric 51,               !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {99bf3c03-431e-44d5-857f-55c21889138c}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  {7ad056ec-2566-4338-ba99-4a5799d2076b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.949621228,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {22205b99-c7ee-4529-b638-e9758d1996a4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8dc7b017-40ba-4530-8089-70a910230454}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3bcec903-acd9-42e6-ae88-dab5f5bb174b}, !- Handle
  Node 633,                               !- Name
  {b33036ec-f4ee-4463-8804-419505b3a99c}, !- Inlet Port
  {c88ee64c-7643-4801-ab21-222a614dc779}; !- Outlet Port

OS:Connection,
  {dce77fbf-d4f4-4267-a1a6-3a94494d0363}, !- Handle
  {96d88b7d-6d9b-4056-83bc-84f1729cde7b}, !- Name
  {416c9177-e1c4-4397-acb0-a89b2f08b9a2}, !- Source Object
  3,                                      !- Outlet Port
  {ccf37565-2089-4a91-a04d-a6b641ee97bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b33036ec-f4ee-4463-8804-419505b3a99c}, !- Handle
  {87cf48d8-911c-4c69-b66a-8fbc95c0c409}, !- Name
  {0bce9c0a-7587-48cb-bb45-44f6ec059603}, !- Source Object
  12,                                     !- Outlet Port
  {3bcec903-acd9-42e6-ae88-dab5f5bb174b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c88ee64c-7643-4801-ab21-222a614dc779}, !- Handle
  {d876c137-17b8-4d31-9fa2-c8fd2e5ac1fc}, !- Name
  {3bcec903-acd9-42e6-ae88-dab5f5bb174b}, !- Source Object
  3,                                      !- Outlet Port
  {cee58633-355c-4e3b-afb4-98f0ca35b799}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7f4863fb-fb58-4c9c-9468-d78c4b91f30f}, !- Handle
  Node 634,                               !- Name
  {239919c1-ea05-4484-9a25-c23c07b7ae03}, !- Inlet Port
  {7ad056ec-2566-4338-ba99-4a5799d2076b}; !- Outlet Port

OS:Connection,
  {239919c1-ea05-4484-9a25-c23c07b7ae03}, !- Handle
  {380ee87a-a498-4891-9ddb-7a7252b4b03e}, !- Name
  {2baf9d66-4de8-4bec-95da-1e4ed8f25a40}, !- Source Object
  3,                                      !- Outlet Port
  {7f4863fb-fb58-4c9c-9468-d78c4b91f30f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ad056ec-2566-4338-ba99-4a5799d2076b}, !- Handle
  {0f50d141-4b2a-413b-8a75-86f63fbf03ad}, !- Name
  {7f4863fb-fb58-4c9c-9468-d78c4b91f30f}, !- Source Object
  3,                                      !- Outlet Port
  {99bf3c03-431e-44d5-857f-55c21889138c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8dc7b017-40ba-4530-8089-70a910230454}, !- Handle
  {bffbf586-5300-4eed-a2f8-b52cbe90d0ca}, !- Name
  {99bf3c03-431e-44d5-857f-55c21889138c}, !- Source Object
  12,                                     !- Outlet Port
  {416c9177-e1c4-4397-acb0-a89b2f08b9a2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {de0e6ee9-a5cc-4876-9bbd-e44d89eb32ed}, !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {d69c7e3b-3f51-4a26-b471-a27eda0827b8}, !- Handle
  Coil Heating Electric 52,               !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b9435f6d-8d24-40b9-a73e-088e1d9009b4}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  {c1d12bd2-0ab7-4cd2-8173-5ca5852ab1d2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.027870912,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d69c7e3b-3f51-4a26-b471-a27eda0827b8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c7b8fdc0-8e1a-449c-aa0b-a1a5bed55e62}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c294b200-d5c5-486a-a8fd-14b2b53b3f65}, !- Handle
  Node 635,                               !- Name
  {c7b8fdc0-8e1a-449c-aa0b-a1a5bed55e62}, !- Inlet Port
  {70d5603f-ecb0-4f01-b4db-019fc51646cb}; !- Outlet Port

OS:Node,
  {f0291259-b5ef-4275-8c0a-2dcbd0638247}, !- Handle
  Node 636,                               !- Name
  {666b1522-deb6-4137-8c73-f8cab0677f33}, !- Inlet Port
  {5cccb1de-3685-4450-adb6-b7a3f79042bc}; !- Outlet Port

OS:Connection,
  {70d5603f-ecb0-4f01-b4db-019fc51646cb}, !- Handle
  {31ef84f0-9fd6-4e4e-a768-8659d437a1d7}, !- Name
  {c294b200-d5c5-486a-a8fd-14b2b53b3f65}, !- Source Object
  3,                                      !- Outlet Port
  {7353ac61-773a-44f2-a8db-cc251f6f9992}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {666b1522-deb6-4137-8c73-f8cab0677f33}, !- Handle
  {ce8bab58-3b85-499e-b26e-5359dee227f7}, !- Name
  {90609d9d-8d01-49c7-9261-b1704949a609}, !- Source Object
  12,                                     !- Outlet Port
  {f0291259-b5ef-4275-8c0a-2dcbd0638247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cccb1de-3685-4450-adb6-b7a3f79042bc}, !- Handle
  {d42636ca-acef-4d3a-a0b7-f9d1a2bf176b}, !- Name
  {f0291259-b5ef-4275-8c0a-2dcbd0638247}, !- Source Object
  3,                                      !- Outlet Port
  {cee58633-355c-4e3b-afb4-98f0ca35b799}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c2b7de06-c231-484a-8985-1790e90ebd55}, !- Handle
  Node 637,                               !- Name
  {7735a638-0282-4083-b051-8f22d0c177e4}, !- Inlet Port
  {c1d12bd2-0ab7-4cd2-8173-5ca5852ab1d2}; !- Outlet Port

OS:Connection,
  {7735a638-0282-4083-b051-8f22d0c177e4}, !- Handle
  {9ba3260f-5708-4f96-b8a9-845efbf8452d}, !- Name
  {2baf9d66-4de8-4bec-95da-1e4ed8f25a40}, !- Source Object
  4,                                      !- Outlet Port
  {c2b7de06-c231-484a-8985-1790e90ebd55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1d12bd2-0ab7-4cd2-8173-5ca5852ab1d2}, !- Handle
  {22755871-ff26-4aeb-83cb-b9ce753461cd}, !- Name
  {c2b7de06-c231-484a-8985-1790e90ebd55}, !- Source Object
  3,                                      !- Outlet Port
  {b9435f6d-8d24-40b9-a73e-088e1d9009b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7b8fdc0-8e1a-449c-aa0b-a1a5bed55e62}, !- Handle
  {fcf692da-6b43-4efa-8a2f-39af71e7a633}, !- Name
  {b9435f6d-8d24-40b9-a73e-088e1d9009b4}, !- Source Object
  12,                                     !- Outlet Port
  {c294b200-d5c5-486a-a8fd-14b2b53b3f65}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6692197d-a869-4f2d-9e17-0e3c8cc94615}, !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {b3b6fdf6-7ee3-464a-8ba8-61b4a93339f9}, !- Handle
  VAV with Reheat 1,                      !- Name
  ,                                       !- Controller List Name
  {a4d203b4-6528-4bba-9eb2-3781c29ba218}, !- Availability Schedule
  {5fb74da5-ad71-4da2-b0ca-e449703c688b}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fda1058e-1a57-45e1-aa6a-f484171daf1f}, !- Supply Side Inlet Node Name
  {3126bf27-5058-4768-a9a3-3e9da821229f}, !- Demand Side Outlet Node Name
  {93b5cfe8-cc36-422b-a34a-837a50a206c5}, !- Demand Side Inlet Node A
  {ceb8b586-e386-4ac4-9f89-e1fece75951a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {316287a7-d50f-406b-ae9d-580ba766f3da}, !- Demand Mixer Name
  {40abb53d-2846-4999-8404-53efc3465bf2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {606b57e9-83b7-4022-bb59-c16b19c98347}, !- Handle
  Node 638,                               !- Name
  {fda1058e-1a57-45e1-aa6a-f484171daf1f}, !- Inlet Port
  {08f71e44-0bcb-46bf-8a6b-3978d697b68a}; !- Outlet Port

OS:Node,
  {bc7bbe83-70f2-4282-b9cf-6c42933459b5}, !- Handle
  Node 639,                               !- Name
  {dd7c046b-458f-4ac1-9b5b-bf78fd368555}, !- Inlet Port
  {ceb8b586-e386-4ac4-9f89-e1fece75951a}; !- Outlet Port

OS:Connection,
  {fda1058e-1a57-45e1-aa6a-f484171daf1f}, !- Handle
  {7e70c796-83be-49dc-bc33-7f1a44284d51}, !- Name
  {b3b6fdf6-7ee3-464a-8ba8-61b4a93339f9}, !- Source Object
  8,                                      !- Outlet Port
  {606b57e9-83b7-4022-bb59-c16b19c98347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceb8b586-e386-4ac4-9f89-e1fece75951a}, !- Handle
  {1e950300-ae24-4602-b047-d1238b6d7a40}, !- Name
  {bc7bbe83-70f2-4282-b9cf-6c42933459b5}, !- Source Object
  3,                                      !- Outlet Port
  {b3b6fdf6-7ee3-464a-8ba8-61b4a93339f9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {af1cc0ab-81bf-40a4-a0b6-a0eaaaa15700}, !- Handle
  Node 640,                               !- Name
  {93b5cfe8-cc36-422b-a34a-837a50a206c5}, !- Inlet Port
  {e19d5473-c4c0-45d3-888e-d2a2a7e25a20}; !- Outlet Port

OS:Node,
  {49484d8e-be64-4184-b3ea-dc23144b9eae}, !- Handle
  Node 641,                               !- Name
  {97fc3840-3cf2-4224-8f70-67bfa45412c7}, !- Inlet Port
  {3126bf27-5058-4768-a9a3-3e9da821229f}; !- Outlet Port

OS:Node,
  {6c707aa4-79d4-46f6-84b5-58a26e57623c}, !- Handle
  Node 642,                               !- Name
  {91913c52-38f9-48b6-8f41-7244291f878f}, !- Inlet Port
  {0b8e8c92-db69-4820-85ca-31f02a902e61}; !- Outlet Port

OS:Connection,
  {93b5cfe8-cc36-422b-a34a-837a50a206c5}, !- Handle
  {d3322443-b976-4f4d-83ca-e8f574cde5ca}, !- Name
  {b3b6fdf6-7ee3-464a-8ba8-61b4a93339f9}, !- Source Object
  10,                                     !- Outlet Port
  {af1cc0ab-81bf-40a4-a0b6-a0eaaaa15700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3126bf27-5058-4768-a9a3-3e9da821229f}, !- Handle
  {6d9f639a-2332-410b-bccf-31e4364618bb}, !- Name
  {49484d8e-be64-4184-b3ea-dc23144b9eae}, !- Source Object
  3,                                      !- Outlet Port
  {b3b6fdf6-7ee3-464a-8ba8-61b4a93339f9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {40abb53d-2846-4999-8404-53efc3465bf2}, !- Handle
  Air Loop HVAC Zone Splitter 51,         !- Name
  {e19d5473-c4c0-45d3-888e-d2a2a7e25a20}, !- Inlet Node Name
  {e583c3b0-dbe5-4a06-9bb3-8ad42a71a4ea}, !- Outlet Node Name 1
  {985fc803-35cb-49c7-9881-59e50d71cc95}, !- Outlet Node Name 2
  {92b35705-31fc-4cd8-8e46-9a0ae197cbfa}, !- Outlet Node Name 3
  {d32da9a2-773d-46b1-9b81-b30e5a5e2291}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {316287a7-d50f-406b-ae9d-580ba766f3da}, !- Handle
  Air Loop HVAC Zone Mixer 51,            !- Name
  {97fc3840-3cf2-4224-8f70-67bfa45412c7}, !- Outlet Node Name
  {6eeacc71-b212-4dd8-8e01-c59deb326e0f}, !- Inlet Node Name 1
  {a7860cdc-ee96-45a7-a13e-2bed6a8e9ad3}, !- Inlet Node Name 2
  {713231bd-15b1-49b0-90d3-dcf0d5264308}, !- Inlet Node Name 3
  {d699cc17-c872-4319-9870-2e82d23340cc}; !- Inlet Node Name 4

OS:Connection,
  {e19d5473-c4c0-45d3-888e-d2a2a7e25a20}, !- Handle
  {ecbf4fb1-97b4-44fe-9f26-f69be8d27229}, !- Name
  {af1cc0ab-81bf-40a4-a0b6-a0eaaaa15700}, !- Source Object
  3,                                      !- Outlet Port
  {40abb53d-2846-4999-8404-53efc3465bf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97fc3840-3cf2-4224-8f70-67bfa45412c7}, !- Handle
  {a8b8992e-9f61-4ad4-92e1-c635875a481e}, !- Name
  {316287a7-d50f-406b-ae9d-580ba766f3da}, !- Source Object
  2,                                      !- Outlet Port
  {49484d8e-be64-4184-b3ea-dc23144b9eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0c179820-c9be-429c-9fe6-2d00bdb07b2e}, !- Handle
  {b3b6fdf6-7ee3-464a-8ba8-61b4a93339f9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {2aead1e0-03ba-4210-8bdf-03aca3271eb1}, !- Handle
  Fan Variable Volume 2,                  !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1458.33,                                !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {86489eb4-57a4-43b8-9157-2cabb009db04}, !- Air Inlet Node Name
  {dd7c046b-458f-4ac1-9b5b-bf78fd368555}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d8c029f7-01eb-4ef2-9b7d-3a99184f2510}, !- Handle
  Coil Heating Electric 53,               !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {38f61d80-ecb6-4d4e-9954-1c0d956fc17f}, !- Air Inlet Node Name
  {8ad97e82-4cfb-4c0e-a97b-2fcdfa848b51}, !- Air Outlet Node Name
  {e4563166-f8a0-4b30-b1d5-eb875da69cdf}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:Water,
  {b4dc79a1-f3de-4b43-9d57-84de1918c82a}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {504f52db-8ae7-47c3-80eb-ac35a45d1800}, !- Water Inlet Node Name
  {9ce36559-3d09-4808-8391-242353aec9e9}, !- Water Outlet Node Name
  {48b25bd6-e47f-498d-b321-d3a6e3dc754e}, !- Air Inlet Node Name
  {bdb75ae1-997c-4ff0-808e-bb7224e2229e}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {d229872c-abe5-4d6e-904b-e13b590dd336}, !- Handle
  Node 643,                               !- Name
  {d6529685-5911-499b-9094-22a74aee1baa}, !- Inlet Port
  {504f52db-8ae7-47c3-80eb-ac35a45d1800}; !- Outlet Port

OS:Connection,
  {d6529685-5911-499b-9094-22a74aee1baa}, !- Handle
  {bd077cbf-f7b9-47cd-942b-fbed976dc246}, !- Name
  {3e5285f5-3f3f-4d12-b837-0a8d466229e9}, !- Source Object
  4,                                      !- Outlet Port
  {d229872c-abe5-4d6e-904b-e13b590dd336}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6272d6b-9f56-46ee-8037-e10e332da305}, !- Handle
  Node 644,                               !- Name
  {9ce36559-3d09-4808-8391-242353aec9e9}, !- Inlet Port
  {dc223401-21fa-4cbf-ac96-7977e5924cdf}; !- Outlet Port

OS:Connection,
  {504f52db-8ae7-47c3-80eb-ac35a45d1800}, !- Handle
  {cc66d831-622a-4560-9d0a-6fbdbf0aa177}, !- Name
  {d229872c-abe5-4d6e-904b-e13b590dd336}, !- Source Object
  3,                                      !- Outlet Port
  {b4dc79a1-f3de-4b43-9d57-84de1918c82a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9ce36559-3d09-4808-8391-242353aec9e9}, !- Handle
  {0e517d2a-6373-49d2-819c-6fa66641c3e9}, !- Name
  {b4dc79a1-f3de-4b43-9d57-84de1918c82a}, !- Source Object
  11,                                     !- Outlet Port
  {b6272d6b-9f56-46ee-8037-e10e332da305}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc223401-21fa-4cbf-ac96-7977e5924cdf}, !- Handle
  {820e51db-cb38-487e-a9c3-60649ce576ed}, !- Name
  {b6272d6b-9f56-46ee-8037-e10e332da305}, !- Source Object
  3,                                      !- Outlet Port
  {f95a5526-7190-4be6-b546-ba7f97e790a2}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a0c1beab-701e-4d00-88fd-2c8ed2f7e9ef}, !- Handle
  Controller Outdoor Air 51,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a4d203b4-6528-4bba-9eb2-3781c29ba218}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9d9b78d4-78a0-40d7-81e5-5482519628ef}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9d9b78d4-78a0-40d7-81e5-5482519628ef}, !- Handle
  Controller Mechanical Ventilation 51,   !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {92df3783-88e6-4f9d-83fd-7ec90345961d}, !- Handle
  Air Loop HVAC Outdoor Air System 51,    !- Name
  {a0c1beab-701e-4d00-88fd-2c8ed2f7e9ef}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7a21ca75-fb20-44fb-959b-82f77f6b9485}, !- Mixed Air Node Name
  {e2772e19-c808-41e6-904c-66a0e5d75f07}, !- Outdoor Air Stream Node Name
  {e6f2f473-e6d9-48d7-a04d-50564f5cc857}, !- Relief Air Stream Node Name
  {08f71e44-0bcb-46bf-8a6b-3978d697b68a}; !- Return Air Stream Node Name

OS:Node,
  {685b59f7-34a7-44cd-8713-db565db82b66}, !- Handle
  Node 645,                               !- Name
  ,                                       !- Inlet Port
  {e2772e19-c808-41e6-904c-66a0e5d75f07}; !- Outlet Port

OS:Connection,
  {e2772e19-c808-41e6-904c-66a0e5d75f07}, !- Handle
  {d6fb0154-3627-4807-a229-fb5e1977345a}, !- Name
  {685b59f7-34a7-44cd-8713-db565db82b66}, !- Source Object
  3,                                      !- Outlet Port
  {92df3783-88e6-4f9d-83fd-7ec90345961d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5f65f83a-77b7-4745-9741-987855ab6f7b}, !- Handle
  Node 646,                               !- Name
  {e6f2f473-e6d9-48d7-a04d-50564f5cc857}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6f2f473-e6d9-48d7-a04d-50564f5cc857}, !- Handle
  {e260498d-f6b2-4393-9838-b794cb8915b5}, !- Name
  {92df3783-88e6-4f9d-83fd-7ec90345961d}, !- Source Object
  7,                                      !- Outlet Port
  {5f65f83a-77b7-4745-9741-987855ab6f7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd7c046b-458f-4ac1-9b5b-bf78fd368555}, !- Handle
  {b74b8ffc-db06-4c2f-9907-6d0f70ef648c}, !- Name
  {2aead1e0-03ba-4210-8bdf-03aca3271eb1}, !- Source Object
  17,                                     !- Outlet Port
  {bc7bbe83-70f2-4282-b9cf-6c42933459b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4563166-f8a0-4b30-b1d5-eb875da69cdf}, !- Handle
  Node 647,                               !- Name
  {8ad97e82-4cfb-4c0e-a97b-2fcdfa848b51}, !- Inlet Port
  {86489eb4-57a4-43b8-9157-2cabb009db04}; !- Outlet Port

OS:Connection,
  {8ad97e82-4cfb-4c0e-a97b-2fcdfa848b51}, !- Handle
  {187b1838-47e4-402e-a108-305eca43eac6}, !- Name
  {d8c029f7-01eb-4ef2-9b7d-3a99184f2510}, !- Source Object
  6,                                      !- Outlet Port
  {e4563166-f8a0-4b30-b1d5-eb875da69cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86489eb4-57a4-43b8-9157-2cabb009db04}, !- Handle
  {9e0523c6-0220-47c1-912c-ac4685630fc0}, !- Name
  {e4563166-f8a0-4b30-b1d5-eb875da69cdf}, !- Source Object
  3,                                      !- Outlet Port
  {2aead1e0-03ba-4210-8bdf-03aca3271eb1}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {39472ebf-ec10-4daf-9988-8990eb251ac3}, !- Handle
  Node 648,                               !- Name
  {bdb75ae1-997c-4ff0-808e-bb7224e2229e}, !- Inlet Port
  {38f61d80-ecb6-4d4e-9954-1c0d956fc17f}; !- Outlet Port

OS:Connection,
  {bdb75ae1-997c-4ff0-808e-bb7224e2229e}, !- Handle
  {777d86b0-6907-4829-9ea8-1b8f6b3cdc0f}, !- Name
  {b4dc79a1-f3de-4b43-9d57-84de1918c82a}, !- Source Object
  13,                                     !- Outlet Port
  {39472ebf-ec10-4daf-9988-8990eb251ac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38f61d80-ecb6-4d4e-9954-1c0d956fc17f}, !- Handle
  {f780431c-72c6-4c0a-976a-9e874920ff88}, !- Name
  {39472ebf-ec10-4daf-9988-8990eb251ac3}, !- Source Object
  3,                                      !- Outlet Port
  {d8c029f7-01eb-4ef2-9b7d-3a99184f2510}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f2abd9a2-a53d-4cf5-92d1-225c275ae870}, !- Handle
  Controller Water Coil 2,                !- Name
  {b4dc79a1-f3de-4b43-9d57-84de1918c82a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {6b20ac7d-a86a-4f41-9f7c-a94b764bfa7f}, !- Handle
  Node 649,                               !- Name
  {7a21ca75-fb20-44fb-959b-82f77f6b9485}, !- Inlet Port
  {48b25bd6-e47f-498d-b321-d3a6e3dc754e}; !- Outlet Port

OS:Connection,
  {08f71e44-0bcb-46bf-8a6b-3978d697b68a}, !- Handle
  {03967ce1-b9b4-4673-a3a9-8934e8515839}, !- Name
  {606b57e9-83b7-4022-bb59-c16b19c98347}, !- Source Object
  3,                                      !- Outlet Port
  {92df3783-88e6-4f9d-83fd-7ec90345961d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7a21ca75-fb20-44fb-959b-82f77f6b9485}, !- Handle
  {49d9a01f-b482-447c-b837-12c4f9a146fc}, !- Name
  {92df3783-88e6-4f9d-83fd-7ec90345961d}, !- Source Object
  5,                                      !- Outlet Port
  {6b20ac7d-a86a-4f41-9f7c-a94b764bfa7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48b25bd6-e47f-498d-b321-d3a6e3dc754e}, !- Handle
  {98dfa79d-df02-4aba-be04-202263445906}, !- Name
  {6b20ac7d-a86a-4f41-9f7c-a94b764bfa7f}, !- Source Object
  3,                                      !- Outlet Port
  {b4dc79a1-f3de-4b43-9d57-84de1918c82a}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {66bc239d-7e20-4a73-ae93-6224fb97c053}, !- Handle
  Supply Air Temp 1,                      !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  {398ab518-0512-4520-9f64-8e31cfbd90f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {398ab518-0512-4520-9f64-8e31cfbd90f7}, !- Handle
  Supply Air Temp Default 1,              !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0a27782d-e492-4b82-957e-8506c1219e8b}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {66bc239d-7e20-4a73-ae93-6224fb97c053}, !- Schedule Name
  {bc7bbe83-70f2-4282-b9cf-6c42933459b5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {30616a93-3ef0-4496-b04a-92a683ccd8c1}, !- Handle
  Coil Heating Electric 54,               !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {071462fe-8d96-4937-8fef-40114fa35cef}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  {e20b9d41-d95a-4358-aa66-8279463b296e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0278891999999999,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {30616a93-3ef0-4496-b04a-92a683ccd8c1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {91913c52-38f9-48b6-8f41-7244291f878f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a492a77d-3e17-4df3-9c93-f1fdbe8be82d}, !- Handle
  Node 650,                               !- Name
  {a9e60c64-bc88-4ec4-bb4b-ca49a7e7b161}, !- Inlet Port
  {6eeacc71-b212-4dd8-8e01-c59deb326e0f}; !- Outlet Port

OS:Connection,
  {0b8e8c92-db69-4820-85ca-31f02a902e61}, !- Handle
  {f4ac5394-b320-4335-b374-d3eb6e9985e1}, !- Name
  {6c707aa4-79d4-46f6-84b5-58a26e57623c}, !- Source Object
  3,                                      !- Outlet Port
  {8b14ac80-a0da-4d44-a98c-62e73d4329fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9e60c64-bc88-4ec4-bb4b-ca49a7e7b161}, !- Handle
  {07f22b60-a7a3-45c0-bee4-76f8b3b1a525}, !- Name
  {64fa8cbd-ee79-439e-8107-d7ca31c66c6d}, !- Source Object
  12,                                     !- Outlet Port
  {a492a77d-3e17-4df3-9c93-f1fdbe8be82d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eeacc71-b212-4dd8-8e01-c59deb326e0f}, !- Handle
  {91d68c79-8127-4bcf-bd32-d5a2e3143427}, !- Name
  {a492a77d-3e17-4df3-9c93-f1fdbe8be82d}, !- Source Object
  3,                                      !- Outlet Port
  {316287a7-d50f-406b-ae9d-580ba766f3da}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aebe4774-69d7-4a5e-a405-5e38772fcc50}, !- Handle
  Node 651,                               !- Name
  {e583c3b0-dbe5-4a06-9bb3-8ad42a71a4ea}, !- Inlet Port
  {e20b9d41-d95a-4358-aa66-8279463b296e}; !- Outlet Port

OS:Connection,
  {e583c3b0-dbe5-4a06-9bb3-8ad42a71a4ea}, !- Handle
  {ad63e39e-cc59-4e5f-a559-1a07fa3cfb67}, !- Name
  {40abb53d-2846-4999-8404-53efc3465bf2}, !- Source Object
  3,                                      !- Outlet Port
  {aebe4774-69d7-4a5e-a405-5e38772fcc50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e20b9d41-d95a-4358-aa66-8279463b296e}, !- Handle
  {598482d3-7a28-46d4-8986-9c688bfc4d34}, !- Name
  {aebe4774-69d7-4a5e-a405-5e38772fcc50}, !- Source Object
  3,                                      !- Outlet Port
  {071462fe-8d96-4937-8fef-40114fa35cef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91913c52-38f9-48b6-8f41-7244291f878f}, !- Handle
  {780bfd3a-9a41-4691-8982-f57431f5855c}, !- Name
  {071462fe-8d96-4937-8fef-40114fa35cef}, !- Source Object
  12,                                     !- Outlet Port
  {6c707aa4-79d4-46f6-84b5-58a26e57623c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1f4bcbf5-4e2f-4fed-ba53-de5f945b2374}, !- Handle
  Zone HVAC Baseboard Convective Electric 52, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {c579df1e-4cf0-4c7f-a0ec-fdab962deae9}, !- Handle
  Coil Heating Electric 55,               !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {44da8d28-9b9e-437d-9b42-c8eb749da0e7}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  {35198576-d271-4bbc-bb93-bcdd890499e6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0571317119999999,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c579df1e-4cf0-4c7f-a0ec-fdab962deae9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2601a4d8-3781-421e-82b4-a0142a058243}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {288ee484-0ce7-4367-874f-04e6cb10be40}, !- Handle
  Node 652,                               !- Name
  {2601a4d8-3781-421e-82b4-a0142a058243}, !- Inlet Port
  {4ef2c132-0730-4f69-bf70-16f75a2aed98}; !- Outlet Port

OS:Node,
  {5a8691b4-266d-4b65-b66f-142a4e2aee0d}, !- Handle
  Node 653,                               !- Name
  {dc54d52f-d9f2-4c7c-8b50-85040e6599be}, !- Inlet Port
  {a7860cdc-ee96-45a7-a13e-2bed6a8e9ad3}; !- Outlet Port

OS:Connection,
  {4ef2c132-0730-4f69-bf70-16f75a2aed98}, !- Handle
  {9f42e0a6-2b88-49af-96db-39ab09a67cea}, !- Name
  {288ee484-0ce7-4367-874f-04e6cb10be40}, !- Source Object
  3,                                      !- Outlet Port
  {b21e759b-e0df-449d-ab22-9cc9d75c82a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc54d52f-d9f2-4c7c-8b50-85040e6599be}, !- Handle
  {d2d53f46-0b34-49c2-ab9e-ec229fdae213}, !- Name
  {0711a093-b0fb-464e-96af-0f21c7b2bd7f}, !- Source Object
  12,                                     !- Outlet Port
  {5a8691b4-266d-4b65-b66f-142a4e2aee0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7860cdc-ee96-45a7-a13e-2bed6a8e9ad3}, !- Handle
  {5f8ce726-fd31-480e-8d08-6c42c0b6991a}, !- Name
  {5a8691b4-266d-4b65-b66f-142a4e2aee0d}, !- Source Object
  3,                                      !- Outlet Port
  {316287a7-d50f-406b-ae9d-580ba766f3da}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d704a829-7645-4a35-a388-5ff6b211d93e}, !- Handle
  Node 654,                               !- Name
  {985fc803-35cb-49c7-9881-59e50d71cc95}, !- Inlet Port
  {35198576-d271-4bbc-bb93-bcdd890499e6}; !- Outlet Port

OS:Connection,
  {985fc803-35cb-49c7-9881-59e50d71cc95}, !- Handle
  {aedc1b43-fe0c-4269-bbe7-2378562fc405}, !- Name
  {40abb53d-2846-4999-8404-53efc3465bf2}, !- Source Object
  4,                                      !- Outlet Port
  {d704a829-7645-4a35-a388-5ff6b211d93e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35198576-d271-4bbc-bb93-bcdd890499e6}, !- Handle
  {826dac41-e5d5-4c7a-be13-a5374b93e5d3}, !- Name
  {d704a829-7645-4a35-a388-5ff6b211d93e}, !- Source Object
  3,                                      !- Outlet Port
  {44da8d28-9b9e-437d-9b42-c8eb749da0e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2601a4d8-3781-421e-82b4-a0142a058243}, !- Handle
  {0285b9b0-96da-49ff-9a08-c60278416eae}, !- Name
  {44da8d28-9b9e-437d-9b42-c8eb749da0e7}, !- Source Object
  12,                                     !- Outlet Port
  {288ee484-0ce7-4367-874f-04e6cb10be40}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0f2c41ac-26d4-4102-b6a4-334d94175689}, !- Handle
  Zone HVAC Baseboard Convective Electric 53, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {f1a3942f-67e5-4543-a6c5-7eb72e49e083}, !- Handle
  Coil Heating Electric 56,               !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f716bcab-4d19-4fe5-8ed4-99415e6e14f3}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  {ef7aecc3-4148-4cfe-8309-bd0653ca9f6f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0557418239999995,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f1a3942f-67e5-4543-a6c5-7eb72e49e083}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4b5742e8-5ce5-45e3-b964-3c542810e5c4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1498785f-1f45-471a-bd2f-b0baf907a92b}, !- Handle
  Node 655,                               !- Name
  {4b5742e8-5ce5-45e3-b964-3c542810e5c4}, !- Inlet Port
  {ba21fdd2-4bf6-4942-a695-a95ba6dd7cee}; !- Outlet Port

OS:Node,
  {747c3db7-3a17-4a2e-92f9-0d101e797d26}, !- Handle
  Node 656,                               !- Name
  {9ae25286-61ea-4da4-bf3a-1c2ab1d95e9d}, !- Inlet Port
  {713231bd-15b1-49b0-90d3-dcf0d5264308}; !- Outlet Port

OS:Connection,
  {ba21fdd2-4bf6-4942-a695-a95ba6dd7cee}, !- Handle
  {d0c7a6e2-e5c6-4e89-9de5-47114c71d8de}, !- Name
  {1498785f-1f45-471a-bd2f-b0baf907a92b}, !- Source Object
  3,                                      !- Outlet Port
  {edd298ab-a3af-4367-bd39-56733a85ebd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ae25286-61ea-4da4-bf3a-1c2ab1d95e9d}, !- Handle
  {59ae49db-963d-4413-ac8c-968331e29cb3}, !- Name
  {68611e48-324c-487f-920b-1e5b00625a09}, !- Source Object
  12,                                     !- Outlet Port
  {747c3db7-3a17-4a2e-92f9-0d101e797d26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {713231bd-15b1-49b0-90d3-dcf0d5264308}, !- Handle
  {d0195ae8-c2ec-457e-9b9b-d0968db8dfbd}, !- Name
  {747c3db7-3a17-4a2e-92f9-0d101e797d26}, !- Source Object
  3,                                      !- Outlet Port
  {316287a7-d50f-406b-ae9d-580ba766f3da}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cf2fb725-5c89-4d34-bdca-f70f6fe559c9}, !- Handle
  Node 657,                               !- Name
  {92b35705-31fc-4cd8-8e46-9a0ae197cbfa}, !- Inlet Port
  {ef7aecc3-4148-4cfe-8309-bd0653ca9f6f}; !- Outlet Port

OS:Connection,
  {92b35705-31fc-4cd8-8e46-9a0ae197cbfa}, !- Handle
  {e233932c-a839-498c-8ed1-e26ead620971}, !- Name
  {40abb53d-2846-4999-8404-53efc3465bf2}, !- Source Object
  5,                                      !- Outlet Port
  {cf2fb725-5c89-4d34-bdca-f70f6fe559c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef7aecc3-4148-4cfe-8309-bd0653ca9f6f}, !- Handle
  {1f1b40df-66af-44c5-a8e6-fbaea9123287}, !- Name
  {cf2fb725-5c89-4d34-bdca-f70f6fe559c9}, !- Source Object
  3,                                      !- Outlet Port
  {f716bcab-4d19-4fe5-8ed4-99415e6e14f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b5742e8-5ce5-45e3-b964-3c542810e5c4}, !- Handle
  {9e8e2958-5186-4b78-a986-751a791bc6de}, !- Name
  {f716bcab-4d19-4fe5-8ed4-99415e6e14f3}, !- Source Object
  12,                                     !- Outlet Port
  {1498785f-1f45-471a-bd2f-b0baf907a92b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d01359f6-dd59-4fb1-a950-441d70f52102}, !- Handle
  Zone HVAC Baseboard Convective Electric 54, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {a4d082db-771c-49f4-bddf-2b9d974ed060}, !- Handle
  Coil Heating Electric 57,               !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {402b62f8-c156-40dc-bce6-2e2bab265d33}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule Name
  {52b3325c-81d0-44a6-aed6-12f354a490a6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.027870912,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a4d082db-771c-49f4-bddf-2b9d974ed060}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {60285b54-19a3-4bf8-8db1-4e1d48e0d494}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d1c351f3-2cb8-448a-8664-bd265d8d8ba8}, !- Handle
  Node 658,                               !- Name
  {60285b54-19a3-4bf8-8db1-4e1d48e0d494}, !- Inlet Port
  {1867c4f1-0a44-41ec-8af3-056e18b2a323}; !- Outlet Port

OS:Node,
  {6a3d8068-ad7b-475e-a076-c9156b6033ae}, !- Handle
  Node 659,                               !- Name
  {cab37832-ef77-45b0-84ee-18f4e2f22781}, !- Inlet Port
  {d699cc17-c872-4319-9870-2e82d23340cc}; !- Outlet Port

OS:Connection,
  {1867c4f1-0a44-41ec-8af3-056e18b2a323}, !- Handle
  {f16a5af6-d8b3-4ddd-b6e8-9c5c15f9a242}, !- Name
  {d1c351f3-2cb8-448a-8664-bd265d8d8ba8}, !- Source Object
  3,                                      !- Outlet Port
  {2853d927-a3c8-46a7-b7c8-508ed52cfff2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cab37832-ef77-45b0-84ee-18f4e2f22781}, !- Handle
  {b75b35fb-5717-4903-a378-e462be6e1d9a}, !- Name
  {e527d118-8173-4306-b64c-359da0ee888e}, !- Source Object
  12,                                     !- Outlet Port
  {6a3d8068-ad7b-475e-a076-c9156b6033ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d699cc17-c872-4319-9870-2e82d23340cc}, !- Handle
  {fff69d0d-2b44-4ac5-9fc8-6b03336a933a}, !- Name
  {6a3d8068-ad7b-475e-a076-c9156b6033ae}, !- Source Object
  3,                                      !- Outlet Port
  {316287a7-d50f-406b-ae9d-580ba766f3da}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {16582a72-1b6c-4efd-8a5d-6d48fda29d2e}, !- Handle
  Node 660,                               !- Name
  {d32da9a2-773d-46b1-9b81-b30e5a5e2291}, !- Inlet Port
  {52b3325c-81d0-44a6-aed6-12f354a490a6}; !- Outlet Port

OS:Connection,
  {d32da9a2-773d-46b1-9b81-b30e5a5e2291}, !- Handle
  {2813c86c-54cd-4837-9c7a-ca5f9471cddc}, !- Name
  {40abb53d-2846-4999-8404-53efc3465bf2}, !- Source Object
  6,                                      !- Outlet Port
  {16582a72-1b6c-4efd-8a5d-6d48fda29d2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52b3325c-81d0-44a6-aed6-12f354a490a6}, !- Handle
  {d0895214-b2b0-4a8a-a2f0-e4bb15cabbd5}, !- Name
  {16582a72-1b6c-4efd-8a5d-6d48fda29d2e}, !- Source Object
  3,                                      !- Outlet Port
  {402b62f8-c156-40dc-bce6-2e2bab265d33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60285b54-19a3-4bf8-8db1-4e1d48e0d494}, !- Handle
  {7c5d736e-6777-45c4-a776-b20f420e94ac}, !- Name
  {402b62f8-c156-40dc-bce6-2e2bab265d33}, !- Source Object
  12,                                     !- Outlet Port
  {d1c351f3-2cb8-448a-8664-bd265d8d8ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ef977fcc-2646-4624-8ae7-d4d2fbef520c}, !- Handle
  Zone HVAC Baseboard Convective Electric 55, !- Name
  {22883eea-a5df-4e37-94e9-ab0520d756b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {ce665dbd-8abf-4c39-997e-587e5b757253}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {57d47de0-6f20-44a8-9ae7-8c0fefa87c01}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6f36a650-d186-48e7-807a-0b2070c583f6}, !- Plant Side Inlet Node Name
  {248dc488-6530-44c3-8af0-5dae2a62ed2f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6977b3ce-fa81-4030-a260-b371c35cd572}, !- Demand Side Inlet Node Name
  {23fe4b67-419b-4a5d-825d-012250805163}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e5cc099c-86fa-4859-8da8-5edda206f38b}, !- Demand Mixer Name
  {445544cd-835b-428c-9f31-702c80862119}, !- Demand Splitter Name
  {abddefd5-3254-4d61-a907-341fc204d14c}, !- Supply Mixer Name
  {4046d66e-6c85-411b-addc-cc7960357f7e}; !- Supply Splitter Name

OS:Sizing:Plant,
  {25a5e8eb-e1a1-4a6e-911b-5fdd93b55aa8}, !- Handle
  {ce665dbd-8abf-4c39-997e-587e5b757253}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {e9b00830-0e9f-4229-b1d7-84c90619682e}, !- Handle
  Node 661,                               !- Name
  {6f36a650-d186-48e7-807a-0b2070c583f6}, !- Inlet Port
  {1681e4d4-38a7-41f0-aa48-14e246b06a37}; !- Outlet Port

OS:Node,
  {57d47de0-6f20-44a8-9ae7-8c0fefa87c01}, !- Handle
  Node 662,                               !- Name
  {689cf819-8d98-46b5-b0bb-766917cb3501}, !- Inlet Port
  {248dc488-6530-44c3-8af0-5dae2a62ed2f}; !- Outlet Port

OS:Node,
  {506daaa4-6929-41e7-be96-0684149bb410}, !- Handle
  Node 663,                               !- Name
  {bf70656a-cfad-481f-94d2-0030e6955d23}, !- Inlet Port
  {6be2ca59-eb82-4f06-8d09-f476ecb32c57}; !- Outlet Port

OS:Connector:Mixer,
  {abddefd5-3254-4d61-a907-341fc204d14c}, !- Handle
  Connector Mixer 5,                      !- Name
  {c6ac75ee-9150-4f8a-ab57-5325f14ea9fc}, !- Outlet Branch Name
  {bff9039e-596c-451a-a406-aeada461bdc7}, !- Inlet Branch Name 1
  {999fd9d8-78a5-4edd-ba47-d0b88d72ea76}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4046d66e-6c85-411b-addc-cc7960357f7e}, !- Handle
  Connector Splitter 5,                   !- Name
  {e72670a9-d5b2-433d-89f6-d6550a8d2bde}, !- Inlet Branch Name
  {bf70656a-cfad-481f-94d2-0030e6955d23}, !- Outlet Branch Name 1
  {ca4146eb-e280-4c63-9730-1e3bb89902c7}; !- Outlet Branch Name 2

OS:Connection,
  {6f36a650-d186-48e7-807a-0b2070c583f6}, !- Handle
  {84583341-0a0e-4ee6-a662-3e0bb51b097c}, !- Name
  {ce665dbd-8abf-4c39-997e-587e5b757253}, !- Source Object
  14,                                     !- Outlet Port
  {e9b00830-0e9f-4229-b1d7-84c90619682e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf70656a-cfad-481f-94d2-0030e6955d23}, !- Handle
  {1f8bd9f3-134c-4bb4-a7e0-9849b6c0e943}, !- Name
  {4046d66e-6c85-411b-addc-cc7960357f7e}, !- Source Object
  3,                                      !- Outlet Port
  {506daaa4-6929-41e7-be96-0684149bb410}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {248dc488-6530-44c3-8af0-5dae2a62ed2f}, !- Handle
  {27388e2b-e7c9-44a8-8529-38db19bb683f}, !- Name
  {57d47de0-6f20-44a8-9ae7-8c0fefa87c01}, !- Source Object
  3,                                      !- Outlet Port
  {ce665dbd-8abf-4c39-997e-587e5b757253}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {49ef2c9d-d797-4261-be50-dbaa009b7300}, !- Handle
  Node 664,                               !- Name
  {6977b3ce-fa81-4030-a260-b371c35cd572}, !- Inlet Port
  {9d790e67-bf6c-42f3-bf86-bda3cfff780f}; !- Outlet Port

OS:Node,
  {d7cbcfab-1ff6-42ab-a227-a657d8a51407}, !- Handle
  Node 665,                               !- Name
  {e35787b7-c071-4c62-a77a-79fd86b636b6}, !- Inlet Port
  {23fe4b67-419b-4a5d-825d-012250805163}; !- Outlet Port

OS:Node,
  {7406d450-bc0b-44fb-8aab-8a54e3ecec27}, !- Handle
  Node 666,                               !- Name
  {ebfe9fa8-dc02-449e-8bdc-d12374fcbfb5}, !- Inlet Port
  {06562e90-f356-40d1-b3cf-f6db94b5752d}; !- Outlet Port

OS:Connector:Mixer,
  {e5cc099c-86fa-4859-8da8-5edda206f38b}, !- Handle
  Connector Mixer 6,                      !- Name
  {2097faae-df53-4998-91df-4e324809e46f}, !- Outlet Branch Name
  {d782207c-88e5-4841-a17e-74d0e16f2f86}, !- Inlet Branch Name 1
  {3e34725b-fd36-458c-a1ab-da10614cde64}, !- Inlet Branch Name 2
  {fe808560-935e-4b65-b012-f39a085cde70}, !- Inlet Branch Name 3
  {926d15e3-4493-4c24-b2bb-20bfdfb9cbea}, !- Inlet Branch Name 4
  {9c1615c2-65a2-4f19-add5-28e408ed40a0}, !- Inlet Branch Name 5
  {7e8c71b1-8fe1-40f0-a71a-62019d537b61}, !- Inlet Branch Name 6
  {26558c30-daa9-4704-af7c-746e2bd29b80}, !- Inlet Branch Name 7
  {05e7eebe-05ee-4c40-8c27-8f00600e5cce}, !- Inlet Branch Name 8
  {b21a4b4e-d554-4bfc-8afe-62f45ec7e0b3}, !- Inlet Branch Name 9
  {b30b871e-8993-4346-bab8-08a2dd927dc8}, !- Inlet Branch Name 10
  {614dad34-ac5a-4dbd-8f4b-503e7f1f3c89}, !- Inlet Branch Name 11
  {2e8d8a79-77b7-44d2-bd72-6be5380b07ca}, !- Inlet Branch Name 12
  {f28b34bd-5fd6-423f-b5c7-599a3365990c}, !- Inlet Branch Name 13
  {348336a7-d646-471c-a8d4-cb6e3b645d39}, !- Inlet Branch Name 14
  {c1693a64-8657-4931-849c-c5f101bb0c0c}, !- Inlet Branch Name 15
  {8f82f27c-09ba-4cd1-bd19-d98de12c7c35}, !- Inlet Branch Name 16
  {35eb9b5d-5867-45a1-af64-f5ef22ebe062}, !- Inlet Branch Name 17
  {3d56b9a0-7c4a-44ce-8c8c-62a17c60fcd2}, !- Inlet Branch Name 18
  {18b97333-e7f6-4db8-82c8-d1c0d93f8edc}, !- Inlet Branch Name 19
  {8e8315b3-5190-42e8-993e-880a3a4c4d98}, !- Inlet Branch Name 20
  {8aba8b92-7393-47e0-be95-6bb1b41e9d40}, !- Inlet Branch Name 21
  {6a324924-a744-45dc-808d-60d47106424c}, !- Inlet Branch Name 22
  {993678d2-896c-4928-b36c-5f7e7adec725}, !- Inlet Branch Name 23
  {78356606-edcf-4771-b363-ba37c907917f}, !- Inlet Branch Name 24
  {ce9341cb-117b-4cd8-9e6f-9fadcd889d45}, !- Inlet Branch Name 25
  {ea5fde1d-07dd-4d42-924f-c01e86ededfe}, !- Inlet Branch Name 26
  {2ac920be-287d-41ad-804f-49cd7724fd58}, !- Inlet Branch Name 27
  {43d6e93e-5947-4d7d-a738-f0adad09100e}, !- Inlet Branch Name 28
  {da243adb-53a2-4e05-a7c8-414c912a140b}, !- Inlet Branch Name 29
  {f118e69a-d930-4c3f-a74f-2cb7c0ebaeeb}, !- Inlet Branch Name 30
  {2f27e47b-35e3-48ee-a1d3-5554f6e6e8dc}, !- Inlet Branch Name 31
  {13741513-8fba-4335-a80e-f2ad7b8ff328}, !- Inlet Branch Name 32
  {c16e7dcd-26d5-4169-a9f8-da1cc0cad38a}, !- Inlet Branch Name 33
  {22773605-7bfb-493b-895f-a13a5efcadd2}, !- Inlet Branch Name 34
  {74893121-43ab-4e20-a14e-0b92e7e1abdc}, !- Inlet Branch Name 35
  {7e0396b4-4cee-46d8-836d-7d049c12dad6}, !- Inlet Branch Name 36
  {dd4686f2-9167-44d8-aed4-efecb680b7f9}, !- Inlet Branch Name 37
  {4e0d9c22-11a4-4308-9776-f97a64b23441}, !- Inlet Branch Name 38
  {6b0442bb-db8e-4ebe-a889-ff76ee4567d0}, !- Inlet Branch Name 39
  {70157fd3-ec2c-454c-8a80-e0f1ebe94610}, !- Inlet Branch Name 40
  {619f0698-df6f-4d5f-84ce-a2969c564497}, !- Inlet Branch Name 41
  {2b2667c7-6f9d-4888-9bd5-31746b181caf}, !- Inlet Branch Name 42
  {82d59afb-b9ae-4c0c-9716-a0baa91872c7}, !- Inlet Branch Name 43
  {80ffb32e-0289-49b0-95a4-94bd58583ea4}, !- Inlet Branch Name 44
  {d5bcc7dc-9eff-4cbd-8511-6075d6da05e1}, !- Inlet Branch Name 45
  {95a86286-0fa3-4c7f-bb89-cae58008762a}, !- Inlet Branch Name 46
  {8abc4a1a-763d-4e03-b874-2d00711f6dad}, !- Inlet Branch Name 47
  {33b9d690-8872-402c-a6dd-0dfa47cffc96}, !- Inlet Branch Name 48
  {5676db19-212c-4e5c-b7ef-3e225e012d75}; !- Inlet Branch Name 49

OS:Connector:Splitter,
  {445544cd-835b-428c-9f31-702c80862119}, !- Handle
  Connector Splitter 6,                   !- Name
  {ec5b258f-2989-42e4-939e-bc456e4ff7c7}, !- Inlet Branch Name
  {ebfe9fa8-dc02-449e-8bdc-d12374fcbfb5}, !- Outlet Branch Name 1
  {ed703426-7cb9-4177-ab1c-82c880431b67}, !- Outlet Branch Name 2
  {8f58ae2a-5ecc-4674-b3b9-679c635ee226}, !- Outlet Branch Name 3
  {df016777-fd6b-499a-a403-eaa25d856ce4}, !- Outlet Branch Name 4
  {0a59d65f-f47b-41fa-9683-640c7c732d42}, !- Outlet Branch Name 5
  {a931f591-da67-40d1-b51c-8cd9352c8dc5}, !- Outlet Branch Name 6
  {590134bc-b74e-4658-a8c1-3859d24c757d}, !- Outlet Branch Name 7
  {a5bd6159-7b1f-4ed4-8c06-7a726bb085f2}, !- Outlet Branch Name 8
  {95a39be9-dd3a-4203-81b5-db998a984070}, !- Outlet Branch Name 9
  {0ffab64f-6012-45f6-b798-dbb9e9f858ec}, !- Outlet Branch Name 10
  {6d8d0f1a-a3d3-4e3f-8d59-b041aacdb1a2}, !- Outlet Branch Name 11
  {847c6625-16d3-4d87-8278-2f8046cddbd0}, !- Outlet Branch Name 12
  {05cf6c55-718b-4691-84ad-537b1eb81fcc}, !- Outlet Branch Name 13
  {5a6b55f0-1fb6-44fc-826c-a060eaaae61b}, !- Outlet Branch Name 14
  {cc5a30af-5cc7-48c7-be3d-1a477caacdee}, !- Outlet Branch Name 15
  {000531ef-176e-43e6-bb58-91303b24fe3e}, !- Outlet Branch Name 16
  {204c5a8a-bb6d-4eca-a7d4-606992bcd00c}, !- Outlet Branch Name 17
  {ad45c3b5-a8bc-4c58-8246-a680072a321b}, !- Outlet Branch Name 18
  {a00d944e-50a6-445f-9610-c18830d1b96b}, !- Outlet Branch Name 19
  {4887fa01-e8ed-445d-a732-06093fcdd453}, !- Outlet Branch Name 20
  {925bcf57-66f9-4329-aa9b-02442703d341}, !- Outlet Branch Name 21
  {2423a055-4ef8-4d8c-bbe8-3e69da98ff21}, !- Outlet Branch Name 22
  {990e2c48-dec9-4e3f-97ea-9ce0f1c98282}, !- Outlet Branch Name 23
  {6d1e1fb9-fcba-4e88-8cb1-d6cf8f2bf1e9}, !- Outlet Branch Name 24
  {dbe7de5f-0d03-4ff6-8c06-c49f8ddee0b5}, !- Outlet Branch Name 25
  {bc4c7b0f-5480-4ce1-83d5-6f09b72df771}, !- Outlet Branch Name 26
  {585d2506-b102-4a81-92cd-3a97b1fbce97}, !- Outlet Branch Name 27
  {de9d11a1-1434-4b01-aabe-2c902b6dc7c3}, !- Outlet Branch Name 28
  {8c5cbfe3-83a3-43db-b45c-0a03b6d25a49}, !- Outlet Branch Name 29
  {e13bfc92-42b8-40db-a4e7-ece80602ba83}, !- Outlet Branch Name 30
  {bad0faad-a402-465d-a780-4302ddfe655f}, !- Outlet Branch Name 31
  {52ee1467-bd2e-4e19-9424-b9788061eeb8}, !- Outlet Branch Name 32
  {3ac54513-9a12-439d-827d-845d5f24a4f5}, !- Outlet Branch Name 33
  {30ca27c3-9c83-4d55-8866-eda2a635b9af}, !- Outlet Branch Name 34
  {0ff10a20-be88-437d-a414-0c18097ca4c8}, !- Outlet Branch Name 35
  {b5328b91-3ac0-453a-a1b5-0cc2ba9dcebb}, !- Outlet Branch Name 36
  {07b48e7e-1fe0-4773-bfbd-a84d6831b859}, !- Outlet Branch Name 37
  {db303b60-7435-45f2-8c17-4725362956dc}, !- Outlet Branch Name 38
  {52f0df88-0e78-4646-9a29-111c6b063357}, !- Outlet Branch Name 39
  {0dd10a4e-5212-409f-bdb4-aa2a963be946}, !- Outlet Branch Name 40
  {9f1f0f1b-27fd-440c-acc1-858c510818a1}, !- Outlet Branch Name 41
  {8dda136d-7de7-4e61-925e-b4214b2b4078}, !- Outlet Branch Name 42
  {eb146adf-02c2-41a7-8708-ebba3351cc55}, !- Outlet Branch Name 43
  {22881c2e-d303-4b67-9f7d-6d6572a003ef}, !- Outlet Branch Name 44
  {be1729a5-f4de-4d6c-90f5-994c5a55df7d}, !- Outlet Branch Name 45
  {83f828ab-bc98-4c40-bd2c-0b6e9b5bef93}, !- Outlet Branch Name 46
  {f9304fae-477e-4748-83ef-75a0ed0eb86f}, !- Outlet Branch Name 47
  {7c78dafe-fa17-477e-ba42-d3c9f0da31e1}, !- Outlet Branch Name 48
  {51262885-8cb8-41fd-9007-dab805db9bf1}; !- Outlet Branch Name 49

OS:Connection,
  {6977b3ce-fa81-4030-a260-b371c35cd572}, !- Handle
  {af6ded2c-35ce-43ce-823b-87a16faeb141}, !- Name
  {ce665dbd-8abf-4c39-997e-587e5b757253}, !- Source Object
  17,                                     !- Outlet Port
  {49ef2c9d-d797-4261-be50-dbaa009b7300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebfe9fa8-dc02-449e-8bdc-d12374fcbfb5}, !- Handle
  {8a209411-4bd9-4ce3-9969-035b67deba47}, !- Name
  {445544cd-835b-428c-9f31-702c80862119}, !- Source Object
  3,                                      !- Outlet Port
  {7406d450-bc0b-44fb-8aab-8a54e3ecec27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23fe4b67-419b-4a5d-825d-012250805163}, !- Handle
  {2f162477-5555-436b-bf23-630ecfbbb871}, !- Name
  {d7cbcfab-1ff6-42ab-a227-a657d8a51407}, !- Source Object
  3,                                      !- Outlet Port
  {ce665dbd-8abf-4c39-997e-587e5b757253}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {abb47d8a-e066-4f53-b6c7-0c61335d9594}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {dac66411-06ab-481e-bd35-c5036656d3d0}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {abb47d8a-e066-4f53-b6c7-0c61335d9594}, !- Schedule Type Limits Name
  {fe02b8d4-1edf-457c-a2b1-b7456d247fe5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe02b8d4-1edf-457c-a2b1-b7456d247fe5}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {abb47d8a-e066-4f53-b6c7-0c61335d9594}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3c005175-d18c-46d4-8bf3-93252a36b8a8}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {dac66411-06ab-481e-bd35-c5036656d3d0}, !- Schedule Name
  {57d47de0-6f20-44a8-9ae7-8c0fefa87c01}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {0816cc0e-7bd0-4cd9-9de4-62027fa02fd3}, !- Handle
  Service Water Loop Pump,                !- Name
  {1681e4d4-38a7-41f0-aa48-14e246b06a37}, !- Inlet Node Name
  {97e5fa45-4a74-489e-971a-a73ee906a33d}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {cf4a95ab-101d-417e-a071-124b71044b25}, !- Handle
  Node 667,                               !- Name
  {97e5fa45-4a74-489e-971a-a73ee906a33d}, !- Inlet Port
  {e72670a9-d5b2-433d-89f6-d6550a8d2bde}; !- Outlet Port

OS:Connection,
  {1681e4d4-38a7-41f0-aa48-14e246b06a37}, !- Handle
  {fbaadf24-2971-43d9-84d4-d0b8022d18b0}, !- Name
  {e9b00830-0e9f-4229-b1d7-84c90619682e}, !- Source Object
  3,                                      !- Outlet Port
  {0816cc0e-7bd0-4cd9-9de4-62027fa02fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97e5fa45-4a74-489e-971a-a73ee906a33d}, !- Handle
  {ccf90ff8-0642-489a-834d-d9441604fdd7}, !- Name
  {0816cc0e-7bd0-4cd9-9de4-62027fa02fd3}, !- Source Object
  3,                                      !- Outlet Port
  {cf4a95ab-101d-417e-a071-124b71044b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e72670a9-d5b2-433d-89f6-d6550a8d2bde}, !- Handle
  {71880fd1-2f3e-4bc3-8270-8c049f6c73b1}, !- Name
  {cf4a95ab-101d-417e-a071-124b71044b25}, !- Source Object
  3,                                      !- Outlet Port
  {4046d66e-6c85-411b-addc-cc7960357f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {00054e27-ee9b-4a7e-9696-bb37f4b14d10}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {6be43411-0255-4867-8790-3b83f9f1349b}, !- Handle
  600gal Electricity Water Heater - 600kBtu/hr 1.0 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {dac66411-06ab-481e-bd35-c5036656d3d0}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {a2b786c5-6025-4933-83a7-8408ac890dfa}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6.61159348730012,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6.61159348730012,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {6be2ca59-eb82-4f06-8d09-f476ecb32c57}, !- Use Side Inlet Node Name
  {640716bd-8f8f-44b2-a86f-ac6431afbcb7}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {9e0c8c4f-d810-4e25-b05b-f4c807a81dad}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  {1c1c7970-9f83-4798-9acd-bc25f345b03e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c1c7970-9f83-4798-9acd-bc25f345b03e}, !- Handle
  Schedule Day 5,                         !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {505e4f0d-e130-455c-b269-c978a8f5b5da}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  {2d52ad86-1b0b-4174-860c-38caec8cf86b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d52ad86-1b0b-4174-860c-38caec8cf86b}, !- Handle
  Schedule Day 6,                         !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2b786c5-6025-4933-83a7-8408ac890dfa}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {00054e27-ee9b-4a7e-9696-bb37f4b14d10}, !- Schedule Type Limits Name
  {c6bf3616-ff85-46bc-a3df-8a6f3153304f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6bf3616-ff85-46bc-a3df-8a6f3153304f}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {00054e27-ee9b-4a7e-9696-bb37f4b14d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {5cb63018-b83b-4ce8-b18f-36b9b0b53586}, !- Handle
  Node 668,                               !- Name
  {640716bd-8f8f-44b2-a86f-ac6431afbcb7}, !- Inlet Port
  {bff9039e-596c-451a-a406-aeada461bdc7}; !- Outlet Port

OS:Connection,
  {6be2ca59-eb82-4f06-8d09-f476ecb32c57}, !- Handle
  {019c8276-e7ef-4ded-96aa-56935d2d6f2b}, !- Name
  {506daaa4-6929-41e7-be96-0684149bb410}, !- Source Object
  3,                                      !- Outlet Port
  {6be43411-0255-4867-8790-3b83f9f1349b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {640716bd-8f8f-44b2-a86f-ac6431afbcb7}, !- Handle
  {9fb32263-cac4-4238-a8a7-f7c3546caefa}, !- Name
  {6be43411-0255-4867-8790-3b83f9f1349b}, !- Source Object
  32,                                     !- Outlet Port
  {5cb63018-b83b-4ce8-b18f-36b9b0b53586}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bff9039e-596c-451a-a406-aeada461bdc7}, !- Handle
  {26b3a42f-32b3-4d22-8275-16c29b51d3da}, !- Name
  {5cb63018-b83b-4ce8-b18f-36b9b0b53586}, !- Source Object
  3,                                      !- Outlet Port
  {abddefd5-3254-4d61-a907-341fc204d14c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4e36e76b-3dac-427e-9c14-28dabb7c6157}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {0c0a6bcb-2342-48cd-8dff-40dabb33f02f}, !- Inlet Node Name
  {c6f88a3d-d35d-4289-96ad-b785fd78b56e}; !- Outlet Node Name

OS:Node,
  {fb1f2d3c-8edb-401f-8c3b-2d0ecad39336}, !- Handle
  Node 669,                               !- Name
  {ca4146eb-e280-4c63-9730-1e3bb89902c7}, !- Inlet Port
  {0c0a6bcb-2342-48cd-8dff-40dabb33f02f}; !- Outlet Port

OS:Connection,
  {ca4146eb-e280-4c63-9730-1e3bb89902c7}, !- Handle
  {918fc2ea-a096-4342-b09b-27cf7e903315}, !- Name
  {4046d66e-6c85-411b-addc-cc7960357f7e}, !- Source Object
  4,                                      !- Outlet Port
  {fb1f2d3c-8edb-401f-8c3b-2d0ecad39336}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c0f9bb8-c7b9-4348-a5a2-fd840c5d495e}, !- Handle
  Node 670,                               !- Name
  {c6f88a3d-d35d-4289-96ad-b785fd78b56e}, !- Inlet Port
  {999fd9d8-78a5-4edd-ba47-d0b88d72ea76}; !- Outlet Port

OS:Connection,
  {0c0a6bcb-2342-48cd-8dff-40dabb33f02f}, !- Handle
  {e282b4ab-9b7f-45cb-b811-1ae2dacd2d51}, !- Name
  {fb1f2d3c-8edb-401f-8c3b-2d0ecad39336}, !- Source Object
  3,                                      !- Outlet Port
  {4e36e76b-3dac-427e-9c14-28dabb7c6157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6f88a3d-d35d-4289-96ad-b785fd78b56e}, !- Handle
  {a0c99bb8-b1f0-46de-b04e-b1dd44516114}, !- Name
  {4e36e76b-3dac-427e-9c14-28dabb7c6157}, !- Source Object
  3,                                      !- Outlet Port
  {6c0f9bb8-c7b9-4348-a5a2-fd840c5d495e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {999fd9d8-78a5-4edd-ba47-d0b88d72ea76}, !- Handle
  {e1db7d5f-1d5f-4bae-a11f-69d06cb98bd7}, !- Name
  {6c0f9bb8-c7b9-4348-a5a2-fd840c5d495e}, !- Source Object
  3,                                      !- Outlet Port
  {abddefd5-3254-4d61-a907-341fc204d14c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {33c30c1e-31f5-4668-854e-2576edbaf97e}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {06562e90-f356-40d1-b3cf-f6db94b5752d}, !- Inlet Node Name
  {3d33c0f0-533a-4dab-9f50-b277025c0b65}; !- Outlet Node Name

OS:Node,
  {5478e65c-d489-47b9-b071-fa2a91d6a17a}, !- Handle
  Node 671,                               !- Name
  {3d33c0f0-533a-4dab-9f50-b277025c0b65}, !- Inlet Port
  {d782207c-88e5-4841-a17e-74d0e16f2f86}; !- Outlet Port

OS:Connection,
  {06562e90-f356-40d1-b3cf-f6db94b5752d}, !- Handle
  {fe572c52-b61f-4be2-8217-9c88aa8a23b8}, !- Name
  {7406d450-bc0b-44fb-8aab-8a54e3ecec27}, !- Source Object
  3,                                      !- Outlet Port
  {33c30c1e-31f5-4668-854e-2576edbaf97e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d33c0f0-533a-4dab-9f50-b277025c0b65}, !- Handle
  {c2fb3639-100a-47ba-ac33-81844a1cfacc}, !- Name
  {33c30c1e-31f5-4668-854e-2576edbaf97e}, !- Source Object
  3,                                      !- Outlet Port
  {5478e65c-d489-47b9-b071-fa2a91d6a17a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d782207c-88e5-4841-a17e-74d0e16f2f86}, !- Handle
  {02d7362c-d702-4a7b-9db4-2f7aa85ad820}, !- Name
  {5478e65c-d489-47b9-b071-fa2a91d6a17a}, !- Source Object
  3,                                      !- Outlet Port
  {e5cc099c-86fa-4859-8da8-5edda206f38b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7becc1cd-3ae8-460a-bf92-d90f96c26408}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {70c46fc1-5e44-487c-9757-562b82235165}, !- Inlet Node Name
  {689cf819-8d98-46b5-b0bb-766917cb3501}; !- Outlet Node Name

OS:Node,
  {7e75281f-0da6-4877-b3c2-344dab4767eb}, !- Handle
  Node 672,                               !- Name
  {c6ac75ee-9150-4f8a-ab57-5325f14ea9fc}, !- Inlet Port
  {70c46fc1-5e44-487c-9757-562b82235165}; !- Outlet Port

OS:Connection,
  {c6ac75ee-9150-4f8a-ab57-5325f14ea9fc}, !- Handle
  {f9c0d1e3-dc8f-4025-94ca-22831ff4c4af}, !- Name
  {abddefd5-3254-4d61-a907-341fc204d14c}, !- Source Object
  2,                                      !- Outlet Port
  {7e75281f-0da6-4877-b3c2-344dab4767eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70c46fc1-5e44-487c-9757-562b82235165}, !- Handle
  {861156cc-2a00-42c0-a7bf-d8db12de33f4}, !- Name
  {7e75281f-0da6-4877-b3c2-344dab4767eb}, !- Source Object
  3,                                      !- Outlet Port
  {7becc1cd-3ae8-460a-bf92-d90f96c26408}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {689cf819-8d98-46b5-b0bb-766917cb3501}, !- Handle
  {de035fa8-c56f-4471-8f06-2bdd3ae114fc}, !- Name
  {7becc1cd-3ae8-460a-bf92-d90f96c26408}, !- Source Object
  3,                                      !- Outlet Port
  {57d47de0-6f20-44a8-9ae7-8c0fefa87c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {518d1066-f00e-4698-b201-49206966121d}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {9d790e67-bf6c-42f3-bf86-bda3cfff780f}, !- Inlet Node Name
  {08db4ed7-9aaa-446f-8bec-19be3ad0831a}; !- Outlet Node Name

OS:Node,
  {8afffd3d-832f-43bb-bd9e-8c9438962235}, !- Handle
  Node 673,                               !- Name
  {08db4ed7-9aaa-446f-8bec-19be3ad0831a}, !- Inlet Port
  {ec5b258f-2989-42e4-939e-bc456e4ff7c7}; !- Outlet Port

OS:Connection,
  {9d790e67-bf6c-42f3-bf86-bda3cfff780f}, !- Handle
  {4d85fcf9-fcd3-4e42-b97c-d077ae88cfcd}, !- Name
  {49ef2c9d-d797-4261-be50-dbaa009b7300}, !- Source Object
  3,                                      !- Outlet Port
  {518d1066-f00e-4698-b201-49206966121d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08db4ed7-9aaa-446f-8bec-19be3ad0831a}, !- Handle
  {9688e0ae-e8c5-4b6d-87d0-e46ac0ccf8f3}, !- Name
  {518d1066-f00e-4698-b201-49206966121d}, !- Source Object
  3,                                      !- Outlet Port
  {8afffd3d-832f-43bb-bd9e-8c9438962235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec5b258f-2989-42e4-939e-bc456e4ff7c7}, !- Handle
  {85c246a4-6c10-4692-96de-3fbc8fa46e9e}, !- Name
  {8afffd3d-832f-43bb-bd9e-8c9438962235}, !- Source Object
  3,                                      !- Outlet Port
  {445544cd-835b-428c-9f31-702c80862119}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {96117335-3c06-43fa-81ea-3ab380748f18}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {ab0548b6-be54-4d5b-8e93-1109ab30dd90}, !- Inlet Node Name
  {e35787b7-c071-4c62-a77a-79fd86b636b6}; !- Outlet Node Name

OS:Node,
  {e223f1c0-0ad6-4ed4-bb0c-63aff09ef051}, !- Handle
  Node 674,                               !- Name
  {2097faae-df53-4998-91df-4e324809e46f}, !- Inlet Port
  {ab0548b6-be54-4d5b-8e93-1109ab30dd90}; !- Outlet Port

OS:Connection,
  {2097faae-df53-4998-91df-4e324809e46f}, !- Handle
  {efe17b6b-5915-40b3-9761-b382e768ac8f}, !- Name
  {e5cc099c-86fa-4859-8da8-5edda206f38b}, !- Source Object
  2,                                      !- Outlet Port
  {e223f1c0-0ad6-4ed4-bb0c-63aff09ef051}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab0548b6-be54-4d5b-8e93-1109ab30dd90}, !- Handle
  {8dc1fc47-bfae-4103-85ee-dbf111ae3e41}, !- Name
  {e223f1c0-0ad6-4ed4-bb0c-63aff09ef051}, !- Source Object
  3,                                      !- Outlet Port
  {96117335-3c06-43fa-81ea-3ab380748f18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e35787b7-c071-4c62-a77a-79fd86b636b6}, !- Handle
  {a51ce7c4-c34a-4b66-96a8-6302b7b15048}, !- Name
  {96117335-3c06-43fa-81ea-3ab380748f18}, !- Source Object
  3,                                      !- Outlet Port
  {d7cbcfab-1ff6-42ab-a227-a657d8a51407}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {38694040-ff34-404d-87b2-7874b3f5e093}, !- Handle
  Water Use Connections 1,                !- Name
  {e96022c6-b70f-4682-82e3-95de9fac4e4b}, !- Inlet Node Name
  {a0489893-7c4d-40b7-8db4-1944b47bfb93}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7bee7115-46f2-42ae-bb30-1dc3c06778e5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4608000d-6d8c-497c-957e-0bed55f42aac}, !- Handle
  Dining_flr_5 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.06633732840451e-06,                   !- Peak Flow Rate {m3/s}
  {ec92e24c-58de-4ff1-b02b-5361354f08e5}, !- Target Temperature Schedule Name
  {40c435b5-2393-402c-a0c3-99ca8204c69e}, !- Sensible Fraction Schedule Name
  {0df4dafc-aaa1-4c69-8cbb-cfa6953bed50}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {40c435b5-2393-402c-a0c3-99ca8204c69e}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {193922fc-a5e6-4ef7-a326-86aa00f195be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {193922fc-a5e6-4ef7-a326-86aa00f195be}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0df4dafc-aaa1-4c69-8cbb-cfa6953bed50}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c32ea09a-4d11-4fd6-bb5d-864386099679}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c32ea09a-4d11-4fd6-bb5d-864386099679}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec92e24c-58de-4ff1-b02b-5361354f08e5}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {91f066bb-e46b-45cb-86fd-3abf23ca9901}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91f066bb-e46b-45cb-86fd-3abf23ca9901}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7bee7115-46f2-42ae-bb30-1dc3c06778e5}, !- Handle
  Dining_flr_5 Service Water Use 0.05gal/min, !- Name
  {4608000d-6d8c-497c-957e-0bed55f42aac}, !- Water Use Equipment Definition Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  {ff18a345-14ff-4c13-8e88-cc82d7395141}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ff18a345-14ff-4c13-8e88-cc82d7395141}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {b81a613f-152c-4975-bf7c-67a3d10f5d70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b81a613f-152c-4975-bf7c-67a3d10f5d70}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {214eaee7-76e7-4eb5-aa58-d27cdbb1deb4}, !- Handle
  Schedule Rule 62,                       !- Name
  {ff18a345-14ff-4c13-8e88-cc82d7395141}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {62bb29e0-cd8d-4861-8f0d-78dc82e1c6b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62bb29e0-cd8d-4861-8f0d-78dc82e1c6b7}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {90401c9d-9d37-42df-bd79-cf7ab98e5dc6}, !- Handle
  Schedule Rule 63,                       !- Name
  {ff18a345-14ff-4c13-8e88-cc82d7395141}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
