  Space Function Health care facility recovery room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {97bf5624-3aa0-45ca-a4fc-afa46c556b3b}, !- Handle
  Space Function Health care facility recovery room Elec Equip, !- Name
  {aee05326-2585-4b6c-98c7-67ad61030289}, !- Electric Equipment Definition Name
  {c185516a-3915-49de-97ff-3b2dd8104875}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0180d1e3-5604-4de2-82ea-59881cb40e74}, !- Handle
  Space Function Health care facility recovery room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.004572,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1401932d-af96-4a31-9d48-3a5a6ef4817a}, !- Handle
  Space Function Health care facility recovery room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0302baba-f84e-4eb8-b05e-2ff950bc693d}, !- Number of People Schedule Name
  {8d14a64b-6665-476d-bfea-f86d2231e952}, !- People Activity Level Schedule Name
  {31254021-fbbe-4368-9c7e-c5407242e658}, !- Lighting Schedule Name
  {893fcbdd-b79c-4f09-a7ca-edfae5c8b90e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b507edcb-510b-4233-9329-6a458785de1c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11878d15-e1ec-4f3f-8ef1-98437a6fd42b}, !- Handle
  Space Function Health care facility recovery room Thermostat, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7f0bb897-2983-48aa-ad0a-01b850f78551}, !- Handle
  Space Function Laboratory - other 1,    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {a3381649-ca57-4b7a-bc91-98c00fb580c6}, !- Handle
  Space Function Laboratory - other People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f30c2a65-9890-4e6e-a5da-fa106492adb3}, !- Handle
  Space Function Laboratory - other People, !- Name
  {a3381649-ca57-4b7a-bc91-98c00fb580c6}, !- People Definition Name
  {631b5527-6089-4708-b1b1-84eb883bf743}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2723d971-844b-4009-aae5-ed7d05533561}, !- Work Efficiency Schedule Name
  {8659076a-969a-4773-a794-71e3d7916aa1}, !- Clothing Insulation Schedule Name
  {788b272c-23da-41f5-b48c-ce9fa85367c4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9ae6cece-2a06-4f66-b24c-5698cde580a6}, !- Handle
  Space Function Laboratory - other Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.5070867217323,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ceef8509-3df8-464e-8504-7094b73d24c3}, !- Handle
  Space Function Laboratory - other Lights, !- Name
  {9ae6cece-2a06-4f66-b24c-5698cde580a6}, !- Lights Definition Name
  {631b5527-6089-4708-b1b1-84eb883bf743}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f63362b6-e878-4c6e-ba38-80c5125f42a9}, !- Handle
  Space Function Laboratory - other Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c826daeb-db3a-4b38-8b36-2380a3bfa69c}, !- Handle
  Space Function Laboratory - other Elec Equip, !- Name
  {f63362b6-e878-4c6e-ba38-80c5125f42a9}, !- Electric Equipment Definition Name
  {631b5527-6089-4708-b1b1-84eb883bf743}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b95e71b1-4af9-47fa-95ea-2871d200eeb5}, !- Handle
  Space Function Laboratory - other Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0021844,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {132355ad-b541-47db-84e9-d0db4dbee831}, !- Handle
  Space Function Laboratory - other Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5c1b5ff9-1b34-422a-afb5-d291d281bb34}, !- Number of People Schedule Name
  {8d14a64b-6665-476d-bfea-f86d2231e952}, !- People Activity Level Schedule Name
  {3b4af115-946f-43f0-a273-a824d2c2c6dd}, !- Lighting Schedule Name
  {c41c094f-27e8-4d34-897c-d33ba137ab12}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b507edcb-510b-4233-9329-6a458785de1c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5c1b5ff9-1b34-422a-afb5-d291d281bb34}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {132b7264-3885-4f1a-81e3-d40188bff578}; !- Default Day Schedule Name

OS:Schedule:Day,
  {132b7264-3885-4f1a-81e3-d40188bff578}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {5761ab0c-51f4-43df-955b-9483183106e7}, !- Handle
  Schedule Rule 47,                       !- Name
  {5c1b5ff9-1b34-422a-afb5-d291d281bb34}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2d596e15-5c40-4ac8-bf5a-99848bc50619}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d596e15-5c40-4ac8-bf5a-99848bc50619}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {4c9437f2-d0ef-4e2e-8f49-6401d94b1e64}, !- Handle
  Schedule Rule 48,                       !- Name
  {5c1b5ff9-1b34-422a-afb5-d291d281bb34}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {be477330-fd7b-42d2-a10b-8d833cad2219}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be477330-fd7b-42d2-a10b-8d833cad2219}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c17127f1-f850-4778-9052-f676e118729e}, !- Handle
  Schedule Rule 49,                       !- Name
  {5c1b5ff9-1b34-422a-afb5-d291d281bb34}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e7bf90c-9b30-47b6-a6df-f1e7237aa9c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e7bf90c-9b30-47b6-a6df-f1e7237aa9c8}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b4af115-946f-43f0-a273-a824d2c2c6dd}, !- Handle
  NECB-A-Lighting,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {b46d4558-cb3e-408b-b382-175d34c0660f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b46d4558-cb3e-408b-b382-175d34c0660f}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {f4beea00-0faa-4c70-a4e8-452470b71c7e}, !- Handle
  Schedule Rule 50,                       !- Name
  {3b4af115-946f-43f0-a273-a824d2c2c6dd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {54e7cf9c-67ed-44ee-94db-083e04af806a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54e7cf9c-67ed-44ee-94db-083e04af806a}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {0632d135-4122-4e9f-b9b9-d16b5a4f5b30}, !- Handle
  Schedule Rule 51,                       !- Name
  {3b4af115-946f-43f0-a273-a824d2c2c6dd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a27f65e-fbe4-4f30-9517-d401142af259}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a27f65e-fbe4-4f30-9517-d401142af259}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {9b1e13e8-c70c-4cc6-a2cf-829183551cfa}, !- Handle
  Schedule Rule 52,                       !- Name
  {3b4af115-946f-43f0-a273-a824d2c2c6dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f8bd4cb9-aaa6-49d8-b580-479523573b76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8bd4cb9-aaa6-49d8-b580-479523573b76}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c41c094f-27e8-4d34-897c-d33ba137ab12}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {3e233d20-962a-4792-9c93-3ae529479ee1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e233d20-962a-4792-9c93-3ae529479ee1}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {2303d251-c49a-4b68-905b-595735de9294}, !- Handle
  Schedule Rule 53,                       !- Name
  {c41c094f-27e8-4d34-897c-d33ba137ab12}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {894285fb-a86b-4883-aa09-a1f03f99f07b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {894285fb-a86b-4883-aa09-a1f03f99f07b}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {45e7a7b8-1a2c-46f4-8496-6f3e0b8023cf}, !- Handle
  Schedule Rule 54,                       !- Name
  {c41c094f-27e8-4d34-897c-d33ba137ab12}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {292a0e15-8c23-4d6c-aa53-7cc6d39b9da0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {292a0e15-8c23-4d6c-aa53-7cc6d39b9da0}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {e17b9e5a-728d-421c-b39b-4336dee0c8fc}, !- Handle
  Schedule Rule 55,                       !- Name
  {c41c094f-27e8-4d34-897c-d33ba137ab12}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f0f4b6b-1b1e-4995-a796-44f6125ff539}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f0f4b6b-1b1e-4995-a796-44f6125ff539}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3bbd06be-72f7-4db5-a18d-f835dfa53649}, !- Handle
  Space Function Laboratory - other Thermostat, !- Name
  {701b618a-e626-4737-8eb5-7cb9d787485b}, !- Heating Setpoint Temperature Schedule Name
  {72905413-a468-4615-b639-48d6962a0405}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {701b618a-e626-4737-8eb5-7cb9d787485b}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {9c170747-ed59-432a-9c95-ab53bf7df25d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c170747-ed59-432a-9c95-ab53bf7df25d}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {1901d570-fabb-4df3-95d8-6d1dba8586c2}, !- Handle
  Schedule Rule 56,                       !- Name
  {701b618a-e626-4737-8eb5-7cb9d787485b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {683da0bd-dbf9-4eb0-9663-ca05166786c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {683da0bd-dbf9-4eb0-9663-ca05166786c5}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {4ae393fe-bbaf-40fd-83dc-0f30d146661a}, !- Handle
  Schedule Rule 57,                       !- Name
  {701b618a-e626-4737-8eb5-7cb9d787485b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {26fb8578-51b1-4c42-b64a-f74cf1ad2313}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26fb8578-51b1-4c42-b64a-f74cf1ad2313}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {d57549cf-e4ea-4f94-b05f-4b2368abe4bd}, !- Handle
  Schedule Rule 58,                       !- Name
  {701b618a-e626-4737-8eb5-7cb9d787485b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {303a130f-6f09-4ab9-8e6e-76323b2ceb57}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {303a130f-6f09-4ab9-8e6e-76323b2ceb57}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {72905413-a468-4615-b639-48d6962a0405}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {4913a8d2-bc5b-4b51-82d7-1c970e71ada6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4913a8d2-bc5b-4b51-82d7-1c970e71ada6}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {2ea9e107-fc88-464d-8f8e-12f400c16bb5}, !- Handle
  Schedule Rule 59,                       !- Name
  {72905413-a468-4615-b639-48d6962a0405}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b39a9bae-1fc0-4daa-a5c0-bd2cf40d917b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b39a9bae-1fc0-4daa-a5c0-bd2cf40d917b}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {b5558b9f-d943-444d-99f9-f7a67c2a8e24}, !- Handle
  Schedule Rule 60,                       !- Name
  {72905413-a468-4615-b639-48d6962a0405}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {36a3b0b1-deff-46c7-bc7d-1a47ef8ab1f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36a3b0b1-deff-46c7-bc7d-1a47ef8ab1f1}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {8b2529d4-21e6-4b52-86bf-d8e60002d2d2}, !- Handle
  Schedule Rule 61,                       !- Name
  {72905413-a468-4615-b639-48d6962a0405}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1b0d5218-01e2-4984-bd40-c1c000f17e6d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b0d5218-01e2-4984-bd40-c1c000f17e6d}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {af83cf0c-3153-41f4-9d78-b6dab6255c56}, !- Handle
  Space Function Office enclosed > 25 m2 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1a9abcef-a453-4b81-a587-d687cfcd5bcd}, !- Handle
  Space Function Office enclosed > 25 m2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {490cf323-95a7-40f0-a3a4-7dec4f53c1cf}, !- Handle
  Space Function Office enclosed > 25 m2 People, !- Name
  {1a9abcef-a453-4b81-a587-d687cfcd5bcd}, !- People Definition Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2723d971-844b-4009-aae5-ed7d05533561}, !- Work Efficiency Schedule Name
  {8659076a-969a-4773-a794-71e3d7916aa1}, !- Clothing Insulation Schedule Name
  {788b272c-23da-41f5-b48c-ce9fa85367c4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0b4e77fe-9bde-45c5-a44d-cce8c8eccc0e}, !- Handle
  Space Function Office enclosed > 25 m2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.0043610595276,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {fff8e238-a3ee-4479-b804-b76d0c0093c4}, !- Handle
  Space Function Office enclosed > 25 m2 Lights, !- Name
  {0b4e77fe-9bde-45c5-a44d-cce8c8eccc0e}, !- Lights Definition Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3a4724d5-7753-446d-8ef7-5cef6471d378}, !- Handle
  Space Function Office enclosed > 25 m2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {508be552-5941-4314-b724-a2b03d5f661f}, !- Handle
  Space Function Office enclosed > 25 m2 Elec Equip, !- Name
  {3a4724d5-7753-446d-8ef7-5cef6471d378}, !- Electric Equipment Definition Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7333935f-95d0-46c7-a694-f586ad84d954}, !- Handle
  Space Function Office enclosed > 25 m2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00042164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e10fae24-6080-445d-a070-071000b1d6eb}, !- Handle
  Space Function Office enclosed > 25 m2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5c1b5ff9-1b34-422a-afb5-d291d281bb34}, !- Number of People Schedule Name
  {8d14a64b-6665-476d-bfea-f86d2231e952}, !- People Activity Level Schedule Name
  {3b4af115-946f-43f0-a273-a824d2c2c6dd}, !- Lighting Schedule Name
  {c41c094f-27e8-4d34-897c-d33ba137ab12}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b507edcb-510b-4233-9329-6a458785de1c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1d4466c-0374-451e-88e3-a236275e1a01}, !- Handle
  Space Function Office enclosed > 25 m2 Thermostat, !- Name
  {701b618a-e626-4737-8eb5-7cb9d787485b}, !- Heating Setpoint Temperature Schedule Name
  {72905413-a468-4615-b639-48d6962a0405}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Handle
  Always On Discrete,                     !- Name
  {f8844bb7-d709-4d6b-86ff-f05bcc715182}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {f8844bb7-d709-4d6b-86ff-f05bcc715182}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {4ea94743-ab39-4fac-85f0-7376923296a9}, !- Handle
  Corridor_Flr_1 Infiltration,            !- Name
  {a936d8c6-c80f-43e4-b674-f0ff7d5e49d1}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00979a08-ccbd-49b9-bf98-a1bc1253e156}, !- Handle
  Corridor_Flr_2 Infiltration,            !- Name
  {8e17b66e-323d-41da-8c6a-6e0fe5248ece}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f4f4493-f75d-48a8-89e0-e9526b1698bc}, !- Handle
  Corridor_Flr_5 Infiltration,            !- Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {878310d2-2966-4602-9cad-1eb414976886}, !- Handle
  Corridor_NW_Flr_3 Infiltration,         !- Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d732e7ef-7fdb-4bea-9eb8-ebe95a05a83c}, !- Handle
  Corridor_NW_Flr_4 Infiltration,         !- Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0693f5e9-889b-4db6-a7fa-cf3bba290f97}, !- Handle
  Corridor_SE_Flr_3 Infiltration,         !- Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8110f141-1b6e-4869-a969-d05d656a9ea9}, !- Handle
  Corridor_SE_Flr_4 Infiltration,         !- Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a50586ff-7dcf-43ac-92af-f53fd9c8e641}, !- Handle
  Dining_Flr_5 Infiltration,              !- Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a86791c-66a3-443f-a3ae-144c1e9deec2}, !- Handle
  ER_Exam1_Mult4_Flr_1 Infiltration,      !- Name
  {b23209bb-38f3-4318-9460-da4deabe6b40}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {06185dba-90ad-4f8b-be01-a93fb07b85a9}, !- Handle
  ER_Exam3_Mult4_Flr_1 Infiltration,      !- Name
  {b01e3f70-f15b-47a0-9257-d61db8335be1}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6b4f1048-4b70-46d1-90e8-bca2527dce8b}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Infiltration,   !- Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4d8c89c7-4caf-4783-aca3-475f9e67778a}, !- Handle
  ER_Trauma1_Flr_1 Infiltration,          !- Name
  {1d5f3348-db9f-441a-a8ca-1e7e9bdd085e}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {34d3ee2b-2b2d-40b9-84dc-3e90daa926a0}, !- Handle
  ER_Trauma2_Flr_1 Infiltration,          !- Name
  {410e49cd-45e4-4016-8f16-212725295496}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f7c461f4-7831-4bde-9322-a71a41f693d4}, !- Handle
  ER_Triage_Mult4_Flr_1 Infiltration,     !- Name
  {c910f030-8bcd-4dfc-b1f1-7baea1152c07}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7376a2e6-812c-483b-b97f-22f5eb8e9325}, !- Handle
  ICU_Flr_2 Infiltration,                 !- Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b4cc1db-1061-45c1-bd80-14b305b90658}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 Infiltration,   !- Name
  {6363e740-8ac6-4998-9011-aa336d0c62d9}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {620d9ad0-dba1-4286-8bf1-e40f02dd81a4}, !- Handle
  IC_PatRoom2_Flr_2 Infiltration,         !- Name
  {331ebb1a-b2a9-4582-aeaf-b6cac2160cce}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b16025fe-a87f-4e2e-bc2d-d43db8620e7e}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 Infiltration,   !- Name
  {fb0117cb-af3f-42d4-80ea-66d3f103fc92}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {50ce74c2-7d58-457e-bca3-c4b6cdfc2ef1}, !- Handle
  Kitchen_Flr_5 Infiltration,             !- Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db7a0198-2b1f-4aca-a13b-b48c5b0a56b6}, !- Handle
  Lobby_Records_Flr_1 Infiltration,       !- Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {01a126a6-b3c4-485c-ab14-d608003d29f0}, !- Handle
  NurseStn_Lobby_Flr_5 Infiltration,      !- Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {51faef52-09de-4e55-8f3e-cd8ff9f6f9c0}, !- Handle
  Office1_Flr_5 Infiltration,             !- Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e2405b52-5495-4991-848a-b77c83198c50}, !- Handle
  Office1_Mult4_Flr_1 Infiltration,       !- Name
  {d02a2ad8-7579-4e33-845e-5db0f25d0008}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ae3e7408-9e5f-462b-a9d6-8fd6ea905e72}, !- Handle
  Office2_Mult5_Flr_5 Infiltration,       !- Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e745b946-5bcb-4738-bb59-6c59c89487b0}, !- Handle
  Office3_Flr_5 Infiltration,             !- Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e9c84946-fc43-448f-a2af-78ef8d8b1546}, !- Handle
  Office4_Mult6_Flr_5 Infiltration,       !- Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7348cc83-f76a-4230-9e82-3dd4cc9690db}, !- Handle
  OR1_Flr_2 Infiltration,                 !- Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {044880c9-7335-473b-9be8-be9a75bfa4ee}, !- Handle
  OR2_Mult5_Flr_2 Infiltration,           !- Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7c454ade-9ec3-4e6d-8261-5467b9d32096}, !- Handle
  OR3_Flr_2 Infiltration,                 !- Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe388535-09dc-4090-a520-fe08730b980b}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Infiltration,   !- Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {029d6a8e-4520-44f8-89f1-ac4f127cc65e}, !- Handle
  PatRoom1_Mult10_Flr_3 Infiltration,     !- Name
  {b75b74de-d3c4-408d-86b4-f78927d0e863}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {adee3a6b-68dd-4458-869b-6142f9bedace}, !- Handle
  PatRoom1_Mult10_Flr_4 Infiltration,     !- Name
  {56ba66b4-acde-41c2-9975-63686e2740e0}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {51158fdf-d8fc-4158-ad2a-98e294731f0c}, !- Handle
  PatRoom2_Flr_3 Infiltration,            !- Name
  {cfd0f121-e7cd-4e37-85dc-7904163b4987}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f106a75-ba35-464d-9d39-62d6c4732b11}, !- Handle
  PatRoom2_Flr_4 Infiltration,            !- Name
  {a042e062-e206-4703-a9ba-9d99013c3310}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {11b4e1d4-ee33-4022-bb68-ec8af1acd723}, !- Handle
  PatRoom3_Mult10_Flr_3 Infiltration,     !- Name
  {f657f73c-aff8-4870-80f4-79ee36ab1724}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a3783b3f-e736-470b-9939-cccee23380b9}, !- Handle
  PatRoom3_Mult10_Flr_4 Infiltration,     !- Name
  {2bc73636-c15e-4dd5-8c04-762ded9b931e}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3251b27f-fdac-46c0-966a-08640bc6eb00}, !- Handle
  PatRoom4_Flr_3 Infiltration,            !- Name
  {59d2ee52-0dad-4ed6-a200-f6a0f26c021f}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {867127a3-e00d-4290-8f88-6c33f01fa4e7}, !- Handle
  PatRoom4_Flr_4 Infiltration,            !- Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3aa6f644-a14b-4265-9f32-e331ddd60b79}, !- Handle
  PatRoom5_Mult10_Flr_3 Infiltration,     !- Name
  {1dcfe795-5eab-427d-bb11-2a8f8ab61df3}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2d65d612-d60a-4e9a-bd81-5c0367d1155e}, !- Handle
  PatRoom5_Mult10_Flr_4 Infiltration,     !- Name
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {71fbbbc6-0104-4ce8-a7a5-4abc60b69d7c}, !- Handle
  PatRoom6_Flr_3 Infiltration,            !- Name
  {e475a324-b7fe-4d83-a6af-cbc30515e7e3}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {779ac1f2-c9c4-4b5e-84d4-143eae9414d5}, !- Handle
  PatRoom6_Flr_4 Infiltration,            !- Name
  {2c631e7f-2d44-4d61-a37b-ebf17ce8fe49}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dbdfb30a-a9d7-4fc8-bb67-d2130610bd3a}, !- Handle
  PatRoom7_Mult10_Flr_3 Infiltration,     !- Name
  {f0492fb6-3401-451f-b476-b734664bade7}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1df18cf6-a9b6-44c4-8660-889dfc032219}, !- Handle
  PatRoom7_Mult10_Flr_4 Infiltration,     !- Name
  {c151c2a7-5b90-4f8a-83da-0407ffc85225}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {43052b38-8794-42e7-99f0-d0323371080d}, !- Handle
  PatRoom8_Flr_3 Infiltration,            !- Name
  {f14ad2c1-11a0-4529-960d-3f401476ca68}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0aa974b8-451b-478a-916e-491fe23fff38}, !- Handle
  PatRoom8_Flr_4 Infiltration,            !- Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space or SpaceType Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {d40c83c7-ae21-4318-a79c-615ab49e5f8d}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {06d92b32-8a7a-43d6-95b2-9b0164113630}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {338986a4-eb91-43f7-a2ac-35d625d896a9}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {6b5a4433-ba00-4bb1-8371-ddc7cf6dc6b1}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {d9a28e42-3b4d-4e47-8fb9-2ba801142143}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c6d40271-f3f8-4be7-8fa5-d9917734527c}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {338986a4-eb91-43f7-a2ac-35d625d896a9}, !- Layer 1
  {6b5a4433-ba00-4bb1-8371-ddc7cf6dc6b1}, !- Layer 2
  {d9a28e42-3b4d-4e47-8fb9-2ba801142143}; !- Layer 3

OS:Material,
  {3ae1fbab-d658-4bfe-9e8c-38f9dbefd574}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {d32ea1fb-2394-4c9c-b03d-6f8acb8e6a76}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {3ae1fbab-d658-4bfe-9e8c-38f9dbefd574}, !- Layer 1
  {3ae1fbab-d658-4bfe-9e8c-38f9dbefd574}; !- Layer 2

OS:Material,
  {d1f32a77-a903-4ccf-89bd-4dfbf7dac4ad}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {ab00a366-4cde-40c4-831e-26c2726002ff}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {d1f32a77-a903-4ccf-89bd-4dfbf7dac4ad}; !- Layer 1

OS:Construction,
  {bccd45e1-0336-48c1-ab7c-bdcaf583c576}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {d1f32a77-a903-4ccf-89bd-4dfbf7dac4ad}, !- Layer 1
  {338986a4-eb91-43f7-a2ac-35d625d896a9}; !- Layer 2

OS:DefaultConstructionSet,
  {8098fe7e-1c3a-4dfa-b0b1-43588ea46580}, !- Handle
  NECB2015 - Hospital - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {78c1c7d9-0b8d-4740-b847-5101ad6b8bf2}, !- Default Exterior Surface Constructions Name
  {c1715c13-0c04-430e-a889-5fda3479abfd}, !- Default Interior Surface Constructions Name
  {f6c25759-55d5-4e33-9766-ae9b6c7ec884}, !- Default Ground Contact Surface Constructions Name
  {04363bf9-a18d-447f-85bf-40fb66107687}, !- Default Exterior SubSurface Constructions Name
  {457733b0-14d3-4956-a0d0-4979614469c7}, !- Default Interior SubSurface Constructions Name
  {046dbcb4-115e-4059-aeac-35636d017a42}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7a5adc56-0e7a-4db8-87d4-68a071938d18}, !- Handle
  Default Surface Constructions 1,        !- Name
  {4d53a813-3784-4823-951e-2296a7ed4a47}, !- Floor Construction Name
  {22491259-faf8-4341-b644-bc25b572c35b}, !- Wall Construction Name
  {34ff19ff-9f1d-4b32-a414-8183a8f0bb7f}; !- Roof Ceiling Construction Name

OS:Construction,
  {4d53a813-3784-4823-951e-2296a7ed4a47}, !- Handle
  Typical Insulated Exterior Mass Floor R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {96cd060d-b6bd-4c3d-9f81-99c4239590f5}, !- Layer 1
  {9ef0b228-72ff-4073-9665-684417d90043}, !- Layer 2
  {b6b7ff60-be07-4b5d-81cf-19046217d25a}; !- Layer 3

OS:StandardsInformation:Construction,
  {9cd28787-f9d5-4566-a5b8-38df712fc8c5}, !- Handle
  {4d53a813-3784-4823-951e-2296a7ed4a47}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {96cd060d-b6bd-4c3d-9f81-99c4239590f5}, !- Handle
  Typical Insulation R-13.06,             !- Name
  Smooth,                                 !- Roughness
  2.29929884884436,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9ef0b228-72ff-4073-9665-684417d90043}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b6b7ff60-be07-4b5d-81cf-19046217d25a}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {22491259-faf8-4341-b644-bc25b572c35b}, !- Handle
  Typical Insulated Exterior Mass Wall R-12.5, !- Name
  ,                                       !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {e26ed701-f74a-45db-bcda-966b76402784}, !- Layer 2
  {a29217dd-8180-41c8-94a2-96688effc2d2}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 4

OS:StandardsInformation:Construction,
  {624462fd-5152-4d25-9bce-de6a8c5e56fe}, !- Handle
  {22491259-faf8-4341-b644-bc25b572c35b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {e26ed701-f74a-45db-bcda-966b76402784}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a29217dd-8180-41c8-94a2-96688effc2d2}, !- Handle
  Typical Insulation R-10.11,             !- Name
  Smooth,                                 !- Roughness
  1.78074119041048,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {34ff19ff-9f1d-4b32-a414-8183a8f0bb7f}, !- Handle
  Typical Insulated Metal Building Roof R-20.41, !- Name
  ,                                       !- Surface Rendering Name
  {bab1fb98-cfe4-4259-824a-799e5b9af913}, !- Layer 1
  {702a8c5b-1cf6-4185-a176-0e51ca1aa87f}; !- Layer 2

OS:StandardsInformation:Construction,
  {f19b90f8-f477-4f58-950d-31919801205a}, !- Handle
  {34ff19ff-9f1d-4b32-a414-8183a8f0bb7f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {bab1fb98-cfe4-4259-824a-799e5b9af913}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {702a8c5b-1cf6-4185-a176-0e51ca1aa87f}, !- Handle
  Typical Insulation R-19.63,             !- Name
  Smooth,                                 !- Roughness
  3.45670177015483,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {c1715c13-0c04-430e-a889-5fda3479abfd}, !- Handle
  Default Surface Constructions 2,        !- Name
  {d674c8a5-b327-480b-b9a8-3be7cac00012}, !- Floor Construction Name
  {4d742ffb-f86e-4a11-9bbb-f4d769316edf}, !- Wall Construction Name
  {1e1fa958-8fe5-4be6-8e96-fc19c5df891d}; !- Roof Ceiling Construction Name

OS:Construction,
  {d674c8a5-b327-480b-b9a8-3be7cac00012}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {6b5a4433-ba00-4bb1-8371-ddc7cf6dc6b1}, !- Layer 1
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}; !- Layer 2

OS:StandardsInformation:Construction,
  {61426f79-a1e8-4b58-8e5e-1a47e90d06b4}, !- Handle
  {d674c8a5-b327-480b-b9a8-3be7cac00012}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4d742ffb-f86e-4a11-9bbb-f4d769316edf}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {3ae1fbab-d658-4bfe-9e8c-38f9dbefd574}, !- Layer 1
  {3ae1fbab-d658-4bfe-9e8c-38f9dbefd574}; !- Layer 2

OS:StandardsInformation:Construction,
  {d7ea64d6-3fad-4ee6-916c-ed6738f6b655}, !- Handle
  {4d742ffb-f86e-4a11-9bbb-f4d769316edf}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1e1fa958-8fe5-4be6-8e96-fc19c5df891d}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}, !- Layer 1
  {6b5a4433-ba00-4bb1-8371-ddc7cf6dc6b1}; !- Layer 2

OS:StandardsInformation:Construction,
  {a2bd485a-9421-4322-9af4-188db6674b83}, !- Handle
  {1e1fa958-8fe5-4be6-8e96-fc19c5df891d}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {d51104ed-4f34-4f5c-ae87-4cbbbe8d0bf1}, !- Handle
  Default Surface Constructions 3,        !- Name
  {fafffe97-6956-4205-89a8-40479b345d1e}, !- Floor Construction Name
  {fafffe97-6956-4205-89a8-40479b345d1e}, !- Wall Construction Name
  {fafffe97-6956-4205-89a8-40479b345d1e}; !- Roof Ceiling Construction Name

OS:Construction,
  {fafffe97-6956-4205-89a8-40479b345d1e}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {b264691c-8060-4b73-9da5-7ab479fd10fe}, !- Layer 1
  {b6b7ff60-be07-4b5d-81cf-19046217d25a}; !- Layer 2

OS:StandardsInformation:Construction,
  {493e2cfe-06c5-4b63-a583-4af10b2b089d}, !- Handle
  {fafffe97-6956-4205-89a8-40479b345d1e}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {92349b99-4793-414d-9c88-53bbe9be92f9}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b264691c-8060-4b73-9da5-7ab479fd10fe}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {057e94b0-6c4e-4a62-841d-f98e0773209a}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {a2854a4b-c62c-45dd-b02e-9c18b2458c26}, !- Fixed Window Construction Name
  {a2854a4b-c62c-45dd-b02e-9c18b2458c26}, !- Operable Window Construction Name
  {e23d6827-2934-4baf-9958-500c6b796e64}, !- Door Construction Name
  {384efea2-3a6c-46b3-8c54-6d9a572ae1de}, !- Glass Door Construction Name
  {7c3a0d53-97dd-4c3f-95b4-114a226dbf65}, !- Overhead Door Construction Name
  {afb6c2af-678f-49b1-a5d1-aace01c4a0ea}, !- Skylight Construction Name
  {41c5804d-e8ad-44f9-8f14-ec8f9e759cfa}, !- Tubular Daylight Dome Construction Name
  {41c5804d-e8ad-44f9-8f14-ec8f9e759cfa}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a2854a4b-c62c-45dd-b02e-9c18b2458c26}, !- Handle
  U 0.55 SHGC 0.31 Dbl Ref-D Tint 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {24e7cf47-de96-464d-ae2a-f9ade65007fa}, !- Layer 1
  {c0ec0d21-e9c7-4eda-95ec-bfd186a38d14}, !- Layer 2
  {9278c3a0-2c62-469f-8523-e8e8834978e4}; !- Layer 3

OS:StandardsInformation:Construction,
  {718ee1f5-ae5d-4003-9ac1-dd0dc862a4ad}, !- Handle
  {a2854a4b-c62c-45dd-b02e-9c18b2458c26}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {24e7cf47-de96-464d-ae2a-f9ade65007fa}, !- Handle
  REF D TINT 6MM,                         !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.3,                                    !- Solar Transmittance at Normal Incidence
  0.14,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.25,                                   !- Visible Transmittance at Normal Incidence
  0.18,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.45,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {c0ec0d21-e9c7-4eda-95ec-bfd186a38d14}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {9278c3a0-2c62-469f-8523-e8e8834978e4}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {e23d6827-2934-4baf-9958-500c6b796e64}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}, !- Layer 1
  {92349b99-4793-414d-9c88-53bbe9be92f9}; !- Layer 2

OS:StandardsInformation:Construction,
  {e05c2c3c-4f0a-4d51-aeb0-ce6c1948afc3}, !- Handle
  {e23d6827-2934-4baf-9958-500c6b796e64}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {384efea2-3a6c-46b3-8c54-6d9a572ae1de}, !- Handle
  U 0.35 SHGC 0.35 Dbl LoE (e2-.1) Tint 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {47331c68-f78b-4a82-9503-ab8619c75fb9}, !- Layer 1
  {52c3355a-4648-4557-95a1-c5adf57108ed}, !- Layer 2
  {9278c3a0-2c62-469f-8523-e8e8834978e4}; !- Layer 3

OS:StandardsInformation:Construction,
  {8559d8bb-63a4-4fe7-a331-0f7050b1d01c}, !- Handle
  {384efea2-3a6c-46b3-8c54-6d9a572ae1de}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {47331c68-f78b-4a82-9503-ab8619c75fb9}, !- Handle
  LoE TINT 6MM,                           !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.36,                                   !- Solar Transmittance at Normal Incidence
  0.093,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.2,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.5,                                    !- Visible Transmittance at Normal Incidence
  0.035,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.054,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.1,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {52c3355a-4648-4557-95a1-c5adf57108ed}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Construction,
  {7c3a0d53-97dd-4c3f-95b4-114a226dbf65}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {9369f9af-b99e-494a-9546-df607d0e3707}; !- Layer 1

OS:StandardsInformation:Construction,
  {ac1e8b8f-75c4-4464-b0c6-a78c2ac22198}, !- Handle
  {7c3a0d53-97dd-4c3f-95b4-114a226dbf65}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {9369f9af-b99e-494a-9546-df607d0e3707}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {afb6c2af-678f-49b1-a5d1-aace01c4a0ea}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {700614a5-fb5b-40a7-a645-43bedcd81e74}, !- Layer 1
  {52c3355a-4648-4557-95a1-c5adf57108ed}, !- Layer 2
  {9278c3a0-2c62-469f-8523-e8e8834978e4}; !- Layer 3

OS:StandardsInformation:Construction,
  {60fff53f-ec9f-4f4b-ae79-0ccadc3735a7}, !- Handle
  {afb6c2af-678f-49b1-a5d1-aace01c4a0ea}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {700614a5-fb5b-40a7-a645-43bedcd81e74}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {41c5804d-e8ad-44f9-8f14-ec8f9e759cfa}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {32f534d4-997e-48dd-9996-adc31dca1449}; !- Layer 1

OS:StandardsInformation:Construction,
  {1bbb16c4-c38b-4f31-9683-ca14dfc22154}, !- Handle
  {41c5804d-e8ad-44f9-8f14-ec8f9e759cfa}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {457733b0-14d3-4956-a0d0-4979614469c7}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {41c5804d-e8ad-44f9-8f14-ec8f9e759cfa}, !- Fixed Window Construction Name
  {41c5804d-e8ad-44f9-8f14-ec8f9e759cfa}, !- Operable Window Construction Name
  {43b8eefb-890b-434f-8bde-980fe9391849}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {43b8eefb-890b-434f-8bde-980fe9391849}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Layer 1

OS:StandardsInformation:Construction,
  {ef634d64-9879-4d72-aa7f-d8440768ad3d}, !- Handle
  {43b8eefb-890b-434f-8bde-980fe9391849}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {046dbcb4-115e-4059-aeac-35636d017a42}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Layer 1

OS:StandardsInformation:Construction,
  {fdca320c-a6a3-4cf5-bbf3-58e9836c29ed}, !- Handle
  {046dbcb4-115e-4059-aeac-35636d017a42}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {78c1c7d9-0b8d-4740-b847-5101ad6b8bf2}, !- Handle
  NECB2015 - Hospital - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {e2c06ac9-a638-4481-a9a4-7b3a5cf2f84e}, !- Floor Construction Name
  {0d072d3a-f219-4f1c-9132-515692220e5a}, !- Wall Construction Name
  {a728e917-d6c5-4d68-8d21-d5d1cc6a39da}; !- Roof Ceiling Construction Name

OS:Construction,
  {e2c06ac9-a638-4481-a9a4-7b3a5cf2f84e}, !- Handle
  Customized opaque construction Typical Insulated Exterior Mass Floor R-15.63 to conductance of 0.162, !- Name
  ,                                       !- Surface Rendering Name
  {5ff1d3c2-74e7-43cc-ab4e-c9d3a27d0bf0}, !- Layer 1
  {d9cce74d-e446-4bb2-98b3-86686de13d5d}, !- Layer 2
  {3b46ffc3-ae4f-486c-b1c6-75a44e79b898}; !- Layer 3

OS:StandardsInformation:Construction,
  {c2f26656-eebd-4d21-a342-138c67f71a16}, !- Handle
  {e2c06ac9-a638-4481-a9a4-7b3a5cf2f84e}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {5ff1d3c2-74e7-43cc-ab4e-c9d3a27d0bf0}, !- Handle
  Typical Insulation R-13.06 1,           !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d9cce74d-e446-4bb2-98b3-86686de13d5d}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3b46ffc3-ae4f-486c-b1c6-75a44e79b898}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {0d072d3a-f219-4f1c-9132-515692220e5a}, !- Handle
  Customized opaque construction Typical Insulated Exterior Mass Wall R-12.5 to conductance of 0.21, !- Name
  ,                                       !- Surface Rendering Name
  {2be5bf4d-81fc-494a-9651-c738fd4907ea}, !- Layer 1
  {f28334b3-427c-43d8-b960-018b5494dfd0}, !- Layer 2
  {73385530-189c-426e-bdfb-4a00568312e6}, !- Layer 3
  {dfa51106-1470-4066-b7ec-f32e99aae826}; !- Layer 4

OS:StandardsInformation:Construction,
  {eeef2672-e482-4812-a438-3d8aeb09c628}, !- Handle
  {0d072d3a-f219-4f1c-9132-515692220e5a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {2be5bf4d-81fc-494a-9651-c738fd4907ea}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {dc2c9667-1de1-41d3-9354-310292fd25ad}, !- Handle
  {2be5bf4d-81fc-494a-9651-c738fd4907ea}; !- Material Name

OS:Material,
  {f28334b3-427c-43d8-b960-018b5494dfd0}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {73385530-189c-426e-bdfb-4a00568312e6}, !- Handle
  Typical Insulation R-10.11 1,           !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {dfa51106-1470-4066-b7ec-f32e99aae826}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0a1b3d97-9ba1-4ca4-83cf-7a78ff326f8a}, !- Handle
  {dfa51106-1470-4066-b7ec-f32e99aae826}; !- Material Name

OS:Construction,
  {a728e917-d6c5-4d68-8d21-d5d1cc6a39da}, !- Handle
  Customized opaque construction Typical Insulated Metal Building Roof R-20.41 to conductance of 0.162, !- Name
  ,                                       !- Surface Rendering Name
  {ee47b8ce-d2b2-4f9d-9828-340c8069f531}, !- Layer 1
  {381832fb-1afb-4ec4-893a-1e7ff307d4bc}; !- Layer 2

OS:StandardsInformation:Construction,
  {d23543e8-8402-41b3-8253-9d3e1df1e8da}, !- Handle
  {a728e917-d6c5-4d68-8d21-d5d1cc6a39da}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {ee47b8ce-d2b2-4f9d-9828-340c8069f531}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {381832fb-1afb-4ec4-893a-1e7ff307d4bc}, !- Handle
  Typical Insulation R-19.63 1,           !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {f6c25759-55d5-4e33-9766-ae9b6c7ec884}, !- Handle
  NECB2015 - Hospital - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {9c7b4a05-2f77-4d9d-8670-4c9d8baa3949}, !- Floor Construction Name
  {b0883375-b014-464e-9817-688de4836bad}, !- Wall Construction Name
  {b0883375-b014-464e-9817-688de4836bad}; !- Roof Ceiling Construction Name

OS:Construction,
  {9c7b4a05-2f77-4d9d-8670-4c9d8baa3949}, !- Handle
  Customized opaque construction Typical Insulated Carpeted 6in Slab Floor to conductance of 0.757, !- Name
  ,                                       !- Surface Rendering Name
  {f758e6b0-5bf4-45bc-8732-3e95b85b90f1}, !- Layer 1
  {7846f780-bc8a-453b-9dca-b9a288646a94}; !- Layer 2

OS:StandardsInformation:Construction,
  {f7f36e1a-c860-4ef0-ac95-854d75c79be8}, !- Handle
  {9c7b4a05-2f77-4d9d-8670-4c9d8baa3949}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {f758e6b0-5bf4-45bc-8732-3e95b85b90f1}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7846f780-bc8a-453b-9dca-b9a288646a94}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {b0883375-b014-464e-9817-688de4836bad}, !- Handle
  Customized opaque construction Typical Insulated Carpeted 6in Slab Floor to conductance of 0.284, !- Name
  ,                                       !- Surface Rendering Name
  {542997c2-50f9-4433-9531-12f6d59727df}, !- Layer 1
  {af102c51-f362-4049-ad29-a2503062c474}; !- Layer 2

OS:StandardsInformation:Construction,
  {ab9ace35-e2d8-4c8a-a9ff-f1e3c738cabe}, !- Handle
  {b0883375-b014-464e-9817-688de4836bad}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {542997c2-50f9-4433-9531-12f6d59727df}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {af102c51-f362-4049-ad29-a2503062c474}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {04363bf9-a18d-447f-85bf-40fb66107687}, !- Handle
  NECB2015 - Hospital - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {180d36ab-37f7-4b44-9815-8c8ef8674ed0}, !- Fixed Window Construction Name
  {180d36ab-37f7-4b44-9815-8c8ef8674ed0}, !- Operable Window Construction Name
  {44786792-a1f8-4b9e-8208-db53d949b1df}, !- Door Construction Name
  {afd29385-3c14-48bf-9361-dd2ed85b9d74}, !- Glass Door Construction Name
  {15bad5ff-89d4-4c05-b8eb-0dced997944e}, !- Overhead Door Construction Name
  {f633c433-f55d-4f53-bf5f-98c11b1f64fd}, !- Skylight Construction Name
  {61c94ea1-b468-4f84-9a71-446282bc41e3}, !- Tubular Daylight Dome Construction Name
  {61c94ea1-b468-4f84-9a71-446282bc41e3}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {5f465cde-abf6-46bb-8036-2c05f2e5f215}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {180d36ab-37f7-4b44-9815-8c8ef8674ed0}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232, !- Name
  ,                                       !- Surface Rendering Name
  {5f465cde-abf6-46bb-8036-2c05f2e5f215}; !- Layer 1

OS:Construction,
  {44786792-a1f8-4b9e-8208-db53d949b1df}, !- Handle
  Customized opaque construction Typical Insulated Metal Door R-1.43 to conductance of 2.2, !- Name
  ,                                       !- Surface Rendering Name
  {5cbed6b7-9a33-436c-af71-7098a5547bf3}, !- Layer 1
  {b80d9507-f018-4981-9b91-64988aeb8bc0}; !- Layer 2

OS:StandardsInformation:Construction,
  {99cba2a0-67ed-48ef-ba16-698010b7b1ba}, !- Handle
  {44786792-a1f8-4b9e-8208-db53d949b1df}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {5cbed6b7-9a33-436c-af71-7098a5547bf3}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0bf8cc19-9077-4cf3-801e-23a3a7e0a4a4}, !- Handle
  {5cbed6b7-9a33-436c-af71-7098a5547bf3}; !- Material Name

OS:Material:NoMass,
  {b80d9507-f018-4981-9b91-64988aeb8bc0}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {2d1425f5-7642-4987-9c08-cab087937b4c}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {afd29385-3c14-48bf-9361-dd2ed85b9d74}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279, !- Name
  ,                                       !- Surface Rendering Name
  {2d1425f5-7642-4987-9c08-cab087937b4c}; !- Layer 1

OS:Construction,
  {15bad5ff-89d4-4c05-b8eb-0dced997944e}, !- Handle
  Customized opaque construction Typical Overhead Door R-2.0 to conductance of 2.2, !- Name
  ,                                       !- Surface Rendering Name
  {fe6a9d3c-b37e-4eff-b40f-422060bb5cf0}; !- Layer 1

OS:StandardsInformation:Construction,
  {33480e21-e667-4f63-9d45-0020a2e9bac5}, !- Handle
  {15bad5ff-89d4-4c05-b8eb-0dced997944e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {fe6a9d3c-b37e-4eff-b40f-422060bb5cf0}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {5ad799ac-cfb7-4fef-bcb0-33e04f7b057a}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {f633c433-f55d-4f53-bf5f-98c11b1f64fd}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  ,                                       !- Surface Rendering Name
  {5ad799ac-cfb7-4fef-bcb0-33e04f7b057a}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {c094c9e0-a9c0-4b68-af40-892d751e118e}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {61c94ea1-b468-4f84-9a71-446282bc41e3}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837, !- Name
  ,                                       !- Surface Rendering Name
  {c094c9e0-a9c0-4b68-af40-892d751e118e}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {a64d4cdb-856d-4d5f-9835-b2c6bc230a41}, !- Handle
  Space Function Laboratory - other Thermostat 1, !- Name
  {701b618a-e626-4737-8eb5-7cb9d787485b}, !- Heating Setpoint Temperature Schedule Name
  {72905413-a468-4615-b639-48d6962a0405}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88d866b5-b07b-4200-8e57-5a1ca5c0490d}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 1, !- Name
  {4daa828e-87a7-47de-8b07-1dd6eef46597}, !- Heating Setpoint Temperature Schedule Name
  {918c097d-ee94-46d3-aab0-5162a32e825c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b9cff86-5555-4e98-8385-dc07e68d2929}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 2, !- Name
  {4daa828e-87a7-47de-8b07-1dd6eef46597}, !- Heating Setpoint Temperature Schedule Name
  {918c097d-ee94-46d3-aab0-5162a32e825c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db72996a-264c-4e34-a4c3-027a3d14de5d}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 3, !- Name
  {4daa828e-87a7-47de-8b07-1dd6eef46597}, !- Heating Setpoint Temperature Schedule Name
  {918c097d-ee94-46d3-aab0-5162a32e825c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d35af46-d89b-4772-8f7d-f86885017d10}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 4, !- Name
  {4daa828e-87a7-47de-8b07-1dd6eef46597}, !- Heating Setpoint Temperature Schedule Name
  {918c097d-ee94-46d3-aab0-5162a32e825c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {649c14db-6494-43a9-bdb4-1ddc76eaa631}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 5, !- Name
  {4daa828e-87a7-47de-8b07-1dd6eef46597}, !- Heating Setpoint Temperature Schedule Name
  {918c097d-ee94-46d3-aab0-5162a32e825c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d41617f9-ddc0-4515-9ee1-f427d13632a8}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 6, !- Name
  {4daa828e-87a7-47de-8b07-1dd6eef46597}, !- Heating Setpoint Temperature Schedule Name
  {918c097d-ee94-46d3-aab0-5162a32e825c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {91c066f0-d337-415e-87b0-1b3964bc3891}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 7, !- Name
  {4daa828e-87a7-47de-8b07-1dd6eef46597}, !- Heating Setpoint Temperature Schedule Name
  {918c097d-ee94-46d3-aab0-5162a32e825c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {faf0af29-71fc-4f03-bd0e-222ef964ccf2}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Thermostat 1, !- Name
  {4daa828e-87a7-47de-8b07-1dd6eef46597}, !- Heating Setpoint Temperature Schedule Name
  {918c097d-ee94-46d3-aab0-5162a32e825c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5fee3c29-6697-4c43-98fa-5fee876cdb03}, !- Handle
  Space Function Health care facility operating room Thermostat 1, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca2953d2-f55b-4b3e-bef6-137b26e6d2ef}, !- Handle
  Space Function Health care facility operating room Thermostat 2, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f3ccb45-343d-4559-8feb-06115d5ae51c}, !- Handle
  Space Function Health care facility nurses station Thermostat 1, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {557e4289-e016-40b7-8de5-9f866f84b2c2}, !- Handle
  Space Function Health care facility operating room Thermostat 3, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7a4b36a-8045-4e02-96ff-e443fa083839}, !- Handle
  Space Function Health care facility operating room Thermostat 4, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99110e61-ca84-44ea-aacc-eebfe229de95}, !- Handle
  Space Function Health care facility operating room Thermostat 5, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7cc091ec-b2bb-42d7-8f33-25ab1510afeb}, !- Handle
  Space Function Health care facility recovery room Thermostat 1, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1617939-fa72-4eba-a327-e72feec8f1ee}, !- Handle
  Space Function Health care facility nurses station Thermostat 2, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37d95851-101d-46a0-95e8-83661abe843d}, !- Handle
  Space Function Health care facility patient room Thermostat 1, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf135a57-5856-4dc1-b7b0-a48abbb86606}, !- Handle
  Space Function Health care facility patient room Thermostat 2, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4bc33fc6-8d5f-423b-9c7f-622f3ea80ef1}, !- Handle
  Space Function Health care facility patient room Thermostat 3, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b1a130b-7d07-4167-984c-5076235fad68}, !- Handle
  Space Function Food preparation area Thermostat 1, !- Name
  {4daa828e-87a7-47de-8b07-1dd6eef46597}, !- Heating Setpoint Temperature Schedule Name
  {918c097d-ee94-46d3-aab0-5162a32e825c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {148af98b-431d-4892-bb68-085d437658ed}, !- Handle
  Space Function Laboratory - other Thermostat 2, !- Name
  {701b618a-e626-4737-8eb5-7cb9d787485b}, !- Heating Setpoint Temperature Schedule Name
  {72905413-a468-4615-b639-48d6962a0405}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6598eb12-d321-4325-9d50-193999002255}, !- Handle
  Space Function Laboratory - other Thermostat 3, !- Name
  {701b618a-e626-4737-8eb5-7cb9d787485b}, !- Heating Setpoint Temperature Schedule Name
  {72905413-a468-4615-b639-48d6962a0405}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44d36d70-c737-4e37-9ab0-fb9a07ed4648}, !- Handle
  Space Function Office enclosed > 25 m2 Thermostat 1, !- Name
  {701b618a-e626-4737-8eb5-7cb9d787485b}, !- Heating Setpoint Temperature Schedule Name
  {72905413-a468-4615-b639-48d6962a0405}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f7e38294-d377-4517-90cf-54b1a71d2ef5}, !- Handle
  Space Function Health care facility nurses station Thermostat 3, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8bc14847-5d76-45e9-9bbd-e0d181168c6e}, !- Handle
  Space Function Health care facility nurses station Thermostat 4, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {190e071f-ff5a-42cd-b659-28e258465042}, !- Handle
  Space Function Health care facility nurses station Thermostat 5, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b410d6e-738e-4d38-9c14-807c1d3ed1ee}, !- Handle
  Space Function Office enclosed > 25 m2 Thermostat 2, !- Name
  {701b618a-e626-4737-8eb5-7cb9d787485b}, !- Heating Setpoint Temperature Schedule Name
  {72905413-a468-4615-b639-48d6962a0405}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec958a46-4795-462c-adac-a937e8ebd6f3}, !- Handle
  Space Function Office enclosed > 25 m2 Thermostat 3, !- Name
  {701b618a-e626-4737-8eb5-7cb9d787485b}, !- Heating Setpoint Temperature Schedule Name
  {72905413-a468-4615-b639-48d6962a0405}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ad45417-2e3d-4fe9-8fee-5f8efe855290}, !- Handle
  Space Function Office enclosed > 25 m2 Thermostat 4, !- Name
  {701b618a-e626-4737-8eb5-7cb9d787485b}, !- Heating Setpoint Temperature Schedule Name
  {72905413-a468-4615-b639-48d6962a0405}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7121322a-463d-4c83-9777-df766fcab62f}, !- Handle
  Space Function Office enclosed > 25 m2 Thermostat 5, !- Name
  {701b618a-e626-4737-8eb5-7cb9d787485b}, !- Heating Setpoint Temperature Schedule Name
  {72905413-a468-4615-b639-48d6962a0405}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d0e7d84-a502-4968-8ed8-e9289df8d165}, !- Handle
  Space Function Office enclosed > 25 m2 Thermostat 6, !- Name
  {701b618a-e626-4737-8eb5-7cb9d787485b}, !- Heating Setpoint Temperature Schedule Name
  {72905413-a468-4615-b639-48d6962a0405}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e7ce228-4f38-449d-89ce-37a5646931b1}, !- Handle
  Space Function Health care facility operating room Thermostat 6, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81ddecc7-c2ec-4720-9bd3-2e29af30aeb6}, !- Handle
  Space Function Health care facility operating room Thermostat 7, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {94a34623-6ca6-40b5-ac51-c03afa6d866d}, !- Handle
  Space Function Health care facility operating room Thermostat 8, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20f6d73e-a2b7-47da-97bb-307ee890590d}, !- Handle
  Space Function Health care facility operating room Thermostat 9, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {41201337-8530-4cb1-a7ed-23ca50d956e4}, !- Handle
  Space Function Health care facility nurses station Thermostat 6, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7bf4f43a-f3ca-464c-955c-a89f39a0d5f1}, !- Handle
  Space Function Health care facility patient room Thermostat 4, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fca697c1-9f21-43e9-9fbc-03eed9f6a957}, !- Handle
  Space Function Health care facility patient room Thermostat 5, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55b71bbd-bbf3-4597-9749-c66b5e072b24}, !- Handle
  Space Function Health care facility patient room Thermostat 6, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9273ae7-e7e5-41ac-9048-b7a98847f3b5}, !- Handle
  Space Function Health care facility patient room Thermostat 7, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {337323eb-9c65-48af-a5f2-c9f4b20d91e1}, !- Handle
  Space Function Health care facility patient room Thermostat 8, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e8bb8fdf-d05c-4146-921a-0c91690a3a87}, !- Handle
  Space Function Health care facility patient room Thermostat 9, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {042758eb-7ab4-4744-994a-570981e8a1a1}, !- Handle
  Space Function Health care facility patient room Thermostat 10, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e843c7f0-2970-408f-b819-53ffcade8a23}, !- Handle
  Space Function Health care facility patient room Thermostat 11, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87795127-9c7d-47b2-8f41-267d0907e6de}, !- Handle
  Space Function Health care facility patient room Thermostat 12, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a65b1448-f6e6-46fc-8653-82a9296de7ad}, !- Handle
  Space Function Health care facility patient room Thermostat 13, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f975a6f2-ae03-43d8-82b0-364d54937c58}, !- Handle
  Space Function Health care facility patient room Thermostat 14, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87b94e4c-d6fc-408b-b668-0c5922fa8cbf}, !- Handle
  Space Function Health care facility patient room Thermostat 15, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c04010f-1287-4fbc-a83c-ef4fbb444da7}, !- Handle
  Space Function Health care facility patient room Thermostat 16, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {efcb1b46-afad-4039-af1e-08aea78d257e}, !- Handle
  Space Function Health care facility patient room Thermostat 17, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {881219ae-4405-46d9-b15c-c8462bd6d1fd}, !- Handle
  Space Function Health care facility patient room Thermostat 18, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7a78caf-c65d-46c1-96f9-3ecdde7999e2}, !- Handle
  Space Function Health care facility patient room Thermostat 19, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16ab6d3f-eb28-48df-b7fd-c418083b5e9f}, !- Handle
  Space Function Health care facility physical therapy room Thermostat 1, !- Name
  {6be6c399-5a33-4dcc-998a-cc0c17b325b2}, !- Heating Setpoint Temperature Schedule Name
  {319bf664-f465-4be7-8503-8fd0bc56e6e4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b9a01dd-6577-408a-80dc-b541d8e7b6eb}, !- Handle
  Space Function Health care facility imaging room Thermostat 1, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8fa75f2d-089c-4885-a8db-02ed6b50eda1}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba7001db-198b-44ef-9468-fc7518f38678}, !- Zone Air Inlet Port List
  {9539f70b-8f1f-4575-aa3d-8d312d8525da}, !- Zone Air Exhaust Port List
  {d0624e1a-d4a5-4d47-a5dd-946f08059d64}, !- Zone Air Node Name
  {9d1ad6f5-a8f4-4680-89e2-45042bb2fca5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {490d3dc6-4a8d-49f1-80b4-c2b273ecbd0a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a6ba4a8-e38e-4a14-a766-0595b0be9a58}, !- Handle
  Node 1,                                 !- Name
  {d0624e1a-d4a5-4d47-a5dd-946f08059d64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0624e1a-d4a5-4d47-a5dd-946f08059d64}, !- Handle
  {cc90b448-143f-4281-b965-07e9595329e6}, !- Name
  {8fa75f2d-089c-4885-a8db-02ed6b50eda1}, !- Source Object
  11,                                     !- Outlet Port
  {9a6ba4a8-e38e-4a14-a766-0595b0be9a58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba7001db-198b-44ef-9468-fc7518f38678}, !- Handle
  {5598986a-fbf9-49e1-9aec-8a27efb6afad}, !- Name
  {8fa75f2d-089c-4885-a8db-02ed6b50eda1}, !- HVAC Component
  {62628cd0-ba9d-4762-98c7-07a6431801fa}; !- Port 1

OS:PortList,
  {9539f70b-8f1f-4575-aa3d-8d312d8525da}, !- Handle
  {c3455563-dd8a-4763-af6a-4a8ef645bfcf}, !- Name
  {8fa75f2d-089c-4885-a8db-02ed6b50eda1}; !- HVAC Component

OS:Sizing:Zone,
  {f4018579-780e-4727-94b4-82e019f3853b}, !- Handle
  {8fa75f2d-089c-4885-a8db-02ed6b50eda1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da55ff9b-375f-4806-a210-580198470ba7}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {8fa75f2d-089c-4885-a8db-02ed6b50eda1}, !- Thermal Zone
  {22d17101-bb83-4198-a6d8-846f128b7946}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {27438de9-c63e-4aa0-8103-e330ed666d4d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {490d3dc6-4a8d-49f1-80b4-c2b273ecbd0a}, !- Handle
  Space Function Laboratory - other Thermostat 4, !- Name
  {701b618a-e626-4737-8eb5-7cb9d787485b}, !- Heating Setpoint Temperature Schedule Name
  {72905413-a468-4615-b639-48d6962a0405}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b5d0486f-4438-47e0-9bce-4647167559e5}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32e51165-bfb2-48d1-9a80-483819b6f0b6}, !- Zone Air Inlet Port List
  {f7abf667-b8c6-4737-9071-7abd4d2d41aa}, !- Zone Air Exhaust Port List
  {c37ea7ca-e510-4846-ba1a-74c4ae4b0070}, !- Zone Air Node Name
  {c0f5cb75-4d70-43f8-8c1e-0e82f4db8884}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e6aeea73-d6f7-4fb6-95a5-746e08ee8e1e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5da56737-8be3-498c-a21e-54d00af5ad9d}, !- Handle
  Node 2,                                 !- Name
  {c37ea7ca-e510-4846-ba1a-74c4ae4b0070}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c37ea7ca-e510-4846-ba1a-74c4ae4b0070}, !- Handle
  {9358a30e-cbee-4cc0-b138-c4db65a90524}, !- Name
  {b5d0486f-4438-47e0-9bce-4647167559e5}, !- Source Object
  11,                                     !- Outlet Port
  {5da56737-8be3-498c-a21e-54d00af5ad9d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32e51165-bfb2-48d1-9a80-483819b6f0b6}, !- Handle
  {269a025b-7fe7-433c-a097-8a8aca3d8cb4}, !- Name
  {b5d0486f-4438-47e0-9bce-4647167559e5}, !- HVAC Component
  {5c44ecaa-f266-4c3a-89a0-4ebb33f07be2}; !- Port 1

OS:PortList,
  {f7abf667-b8c6-4737-9071-7abd4d2d41aa}, !- Handle
  {49315a37-913c-447a-abe8-ca8e4712719b}, !- Name
  {b5d0486f-4438-47e0-9bce-4647167559e5}; !- HVAC Component

OS:Sizing:Zone,
  {37315942-60d4-48bb-8dfc-32f731729fa0}, !- Handle
  {b5d0486f-4438-47e0-9bce-4647167559e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {03f8f7f6-192f-4140-bd55-afc70170dc9e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {b5d0486f-4438-47e0-9bce-4647167559e5}, !- Thermal Zone
  {e50778c2-398c-4d8b-b8c4-590530a1fde3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bb722f70-4f57-4e28-a7e8-cbf4393d8d6c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {e6aeea73-d6f7-4fb6-95a5-746e08ee8e1e}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 8, !- Name
  {4daa828e-87a7-47de-8b07-1dd6eef46597}, !- Heating Setpoint Temperature Schedule Name
  {918c097d-ee94-46d3-aab0-5162a32e825c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ddc8ee87-e408-4ea2-a8b1-013d23fd813b}, !- Handle
  Sp-ER_Trauma2_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac228b5a-1a89-4bea-bb1f-9a127f9d1575}, !- Zone Air Inlet Port List
  {91b43d2a-d1de-43bd-80b3-78fce66dc991}, !- Zone Air Exhaust Port List
  {647ab884-a0d9-4184-b55e-9e52de607f03}, !- Zone Air Node Name
  {b24aa6c3-a254-4fa1-93a3-f95db25d156a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a62e8208-99e0-4f26-9729-f9fde53c182c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d55e1bd6-54fe-4006-845e-3d32e5cce3c3}, !- Handle
  Node 3,                                 !- Name
  {647ab884-a0d9-4184-b55e-9e52de607f03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {647ab884-a0d9-4184-b55e-9e52de607f03}, !- Handle
  {1b01f586-e098-4173-ae48-7e51ef943654}, !- Name
  {ddc8ee87-e408-4ea2-a8b1-013d23fd813b}, !- Source Object
  11,                                     !- Outlet Port
  {d55e1bd6-54fe-4006-845e-3d32e5cce3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac228b5a-1a89-4bea-bb1f-9a127f9d1575}, !- Handle
  {dfc4a2eb-830a-4420-b9e4-c9788fc8e50a}, !- Name
  {ddc8ee87-e408-4ea2-a8b1-013d23fd813b}, !- HVAC Component
  {79f09577-1d60-4a7c-bf28-ad7c2087db01}; !- Port 1

OS:PortList,
  {91b43d2a-d1de-43bd-80b3-78fce66dc991}, !- Handle
  {8192ff39-d6bc-4044-b58b-045d7484c057}, !- Name
  {ddc8ee87-e408-4ea2-a8b1-013d23fd813b}; !- HVAC Component

OS:Sizing:Zone,
  {56a48048-5093-4603-b09f-cecac36ba2bb}, !- Handle
  {ddc8ee87-e408-4ea2-a8b1-013d23fd813b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2cefd74-57de-4d40-9abc-f272473056a9}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {ddc8ee87-e408-4ea2-a8b1-013d23fd813b}, !- Thermal Zone
  {deeeeaa4-d66f-45d8-8826-ee435b60fba6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {386d61c3-9168-4f2b-9db7-3a4ecf2a31dd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {a62e8208-99e0-4f26-9729-f9fde53c182c}, !- Handle
  Space Function Health care facility operating room Thermostat 10, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {63e5fd59-7f99-4350-b296-0abfcb254788}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {204ffa90-ca2c-455e-81d9-56cfec6b00ee}, !- Zone Air Inlet Port List
  {953c94aa-25b9-4346-8d52-b7e34d463a6f}, !- Zone Air Exhaust Port List
  {a16ec774-1afe-4eb5-bfb4-ef408370295a}, !- Zone Air Node Name
  {24ae6b50-0d84-4dc1-97ca-dbab257e01d4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {649ae7e0-bc1c-4f95-a564-e4c0e7b37142}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34966aaf-d7e8-4282-99e9-b267f5220c45}, !- Handle
  Node 4,                                 !- Name
  {a16ec774-1afe-4eb5-bfb4-ef408370295a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a16ec774-1afe-4eb5-bfb4-ef408370295a}, !- Handle
  {dd066c2f-6212-4973-87dd-c85947b8d077}, !- Name
  {63e5fd59-7f99-4350-b296-0abfcb254788}, !- Source Object
  11,                                     !- Outlet Port
  {34966aaf-d7e8-4282-99e9-b267f5220c45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {204ffa90-ca2c-455e-81d9-56cfec6b00ee}, !- Handle
  {ce4586c2-7b5e-4c72-8b5b-bcc9ba4e8f62}, !- Name
  {63e5fd59-7f99-4350-b296-0abfcb254788}, !- HVAC Component
  {1dbb58db-e3aa-4ea8-9548-490543d43055}; !- Port 1

OS:PortList,
  {953c94aa-25b9-4346-8d52-b7e34d463a6f}, !- Handle
  {d5cfbad2-ebe9-45ff-90c7-f904cb2648db}, !- Name
  {63e5fd59-7f99-4350-b296-0abfcb254788}; !- HVAC Component

OS:Sizing:Zone,
  {57b851aa-a7f1-4cd1-a0fc-41bcadde0761}, !- Handle
  {63e5fd59-7f99-4350-b296-0abfcb254788}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33d8aafe-b972-4cf9-af24-2d5234f04c5d}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {63e5fd59-7f99-4350-b296-0abfcb254788}, !- Thermal Zone
  {29cc10b5-19c9-4002-a0ba-2462d7261e35}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c9c8ce40-7a2c-412b-b899-e6093aee2c83}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {649ae7e0-bc1c-4f95-a564-e4c0e7b37142}, !- Handle
  Space Function Health care facility operating room Thermostat 11, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {55b661ec-e70b-4f7a-a495-a941ec47d3f1}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bafbd1d-4ced-471d-8bca-471f965ac4b8}, !- Zone Air Inlet Port List
  {c05354aa-98d1-433a-a7b9-41fa7c03aa0e}, !- Zone Air Exhaust Port List
  {23117a3c-dffc-4c59-ac4b-9aa6b33aa34b}, !- Zone Air Node Name
  {8541f565-116b-4763-a04c-1fd144c35afc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d1204b6-d48a-448f-ad63-a034d21c5626}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea96da9f-4aea-4981-82ad-46e0a6d062ff}, !- Handle
  Node 5,                                 !- Name
  {23117a3c-dffc-4c59-ac4b-9aa6b33aa34b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23117a3c-dffc-4c59-ac4b-9aa6b33aa34b}, !- Handle
  {c307d939-146c-41ec-81e2-70e69a5babf9}, !- Name
  {55b661ec-e70b-4f7a-a495-a941ec47d3f1}, !- Source Object
  11,                                     !- Outlet Port
  {ea96da9f-4aea-4981-82ad-46e0a6d062ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bafbd1d-4ced-471d-8bca-471f965ac4b8}, !- Handle
  {b84795d6-f8ec-4336-907b-e166b6bf128b}, !- Name
  {55b661ec-e70b-4f7a-a495-a941ec47d3f1}, !- HVAC Component
  {e6d3ce6f-a633-4a8b-898c-2b6329571522}; !- Port 1

OS:PortList,
  {c05354aa-98d1-433a-a7b9-41fa7c03aa0e}, !- Handle
  {7d81fbcb-78dd-48dd-ab3c-362b39124db6}, !- Name
  {55b661ec-e70b-4f7a-a495-a941ec47d3f1}; !- HVAC Component

OS:Sizing:Zone,
  {7c871647-394f-4473-88e5-e7e0c9e94a1a}, !- Handle
  {55b661ec-e70b-4f7a-a495-a941ec47d3f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ebd600cd-8b2d-42ed-9426-ff61fcfe9500}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {55b661ec-e70b-4f7a-a495-a941ec47d3f1}, !- Thermal Zone
  {1bca4dc2-d3fd-40a7-86d5-79a72f6ae4c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f8e73a1f-c42f-480b-9025-d68c73948987}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {8d1204b6-d48a-448f-ad63-a034d21c5626}, !- Handle
  Space Function Health care facility operating room Thermostat 12, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {11f8e509-5c1e-4177-93ea-c4aa653099db}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87c5706b-5171-482a-a83f-e57d3d00065d}, !- Zone Air Inlet Port List
  {235d00d8-bc1a-4542-8e98-9673e5c726a1}, !- Zone Air Exhaust Port List
  {3a2d5745-1d6b-4ce2-90aa-c5adcb09b172}, !- Zone Air Node Name
  {9b6e7ab3-e015-42ba-8862-99f8d6ce3c4c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {15dc44ad-f358-47be-87eb-8c9edbbb61da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c800baf-e670-49a7-b99a-3e83fd41bad5}, !- Handle
  Node 6,                                 !- Name
  {3a2d5745-1d6b-4ce2-90aa-c5adcb09b172}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a2d5745-1d6b-4ce2-90aa-c5adcb09b172}, !- Handle
  {b2c9ea69-5d40-458c-aff5-11936743c997}, !- Name
  {11f8e509-5c1e-4177-93ea-c4aa653099db}, !- Source Object
  11,                                     !- Outlet Port
  {9c800baf-e670-49a7-b99a-3e83fd41bad5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87c5706b-5171-482a-a83f-e57d3d00065d}, !- Handle
  {789b61b7-a6b1-43b5-9b3f-6badf445579a}, !- Name
  {11f8e509-5c1e-4177-93ea-c4aa653099db}, !- HVAC Component
  {756fe6c1-7b7f-4599-aecb-d8e5dd6f0fe5}; !- Port 1

OS:PortList,
  {235d00d8-bc1a-4542-8e98-9673e5c726a1}, !- Handle
  {d88ab118-2a1f-4f64-b757-e6af114ee480}, !- Name
  {11f8e509-5c1e-4177-93ea-c4aa653099db}; !- HVAC Component

OS:Sizing:Zone,
  {059e6f26-874b-4bf6-b966-be1b73d01f3c}, !- Handle
  {11f8e509-5c1e-4177-93ea-c4aa653099db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {58aaafe8-d587-45de-841f-d530318ba773}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {11f8e509-5c1e-4177-93ea-c4aa653099db}, !- Thermal Zone
  {0ab38e1a-b3c1-4ec4-b8ca-17f638ab6bb8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {751766d3-4272-4cfa-b490-1a55419f706b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {15dc44ad-f358-47be-87eb-8c9edbbb61da}, !- Handle
  Space Function Health care facility nurses station Thermostat 7, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1aa7378d-c9d2-4a1b-8fd5-71e44dadfa6a}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {650347bb-bbc4-455c-b6d8-5c4661037b9f}, !- Zone Air Inlet Port List
  {a32ac503-63d6-4871-b761-b9a428bd069a}, !- Zone Air Exhaust Port List
  {26bb811d-8e49-40bc-99d7-33dd7bbcacb0}, !- Zone Air Node Name
  {8f448137-56a7-470d-88f4-16d898f22656}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d34c5129-b2b0-4511-bdb3-8e59dc6227b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20fef1b7-d5ca-4cd1-98ef-51441344ac51}, !- Handle
  Node 7,                                 !- Name
  {26bb811d-8e49-40bc-99d7-33dd7bbcacb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26bb811d-8e49-40bc-99d7-33dd7bbcacb0}, !- Handle
  {18be4cc5-fedb-474d-8e28-4d0bd3dfad11}, !- Name
  {1aa7378d-c9d2-4a1b-8fd5-71e44dadfa6a}, !- Source Object
  11,                                     !- Outlet Port
  {20fef1b7-d5ca-4cd1-98ef-51441344ac51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {650347bb-bbc4-455c-b6d8-5c4661037b9f}, !- Handle
  {ea7e22cd-0a84-47d6-aef0-5888246121cf}, !- Name
  {1aa7378d-c9d2-4a1b-8fd5-71e44dadfa6a}, !- HVAC Component
  {6c17f74b-4cb5-4171-a5fa-2ae9aff79764}; !- Port 1

OS:PortList,
  {a32ac503-63d6-4871-b761-b9a428bd069a}, !- Handle
  {53a91111-8448-4af1-b0ea-85aaa6924e76}, !- Name
  {1aa7378d-c9d2-4a1b-8fd5-71e44dadfa6a}; !- HVAC Component

OS:Sizing:Zone,
  {c60c6dfd-2939-49f1-81d5-8b2371705409}, !- Handle
  {1aa7378d-c9d2-4a1b-8fd5-71e44dadfa6a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {815af6c1-835d-4c9f-80d7-4a4f5e00cfad}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {1aa7378d-c9d2-4a1b-8fd5-71e44dadfa6a}, !- Thermal Zone
  {ae0344be-99ed-410c-92a5-85206f568495}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7d4fb6e8-213a-499e-a991-45fd99a38834}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {d34c5129-b2b0-4511-bdb3-8e59dc6227b0}, !- Handle
  Space Function Health care facility operating room Thermostat 13, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {315fe4b8-9da1-450a-935f-58a9647fcf2d}, !- Handle
  Sp-ER_Trauma1_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4df2ab50-3475-439a-bd00-3aa154d468b3}, !- Zone Air Inlet Port List
  {f9a4e232-727a-457c-bdb8-c1dbb23ffc9b}, !- Zone Air Exhaust Port List
  {1a05b12b-f63f-4c54-acd2-eba89771ecff}, !- Zone Air Node Name
  {bb34b051-8582-4781-b264-226fa7836078}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0c637500-4986-4a8a-a7a5-5cc6d67af588}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c74f6b5-16ab-4a21-8450-2b63c071d963}, !- Handle
  Node 8,                                 !- Name
  {1a05b12b-f63f-4c54-acd2-eba89771ecff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a05b12b-f63f-4c54-acd2-eba89771ecff}, !- Handle
  {75748a86-144b-4bcc-ba2b-019055c9352b}, !- Name
  {315fe4b8-9da1-450a-935f-58a9647fcf2d}, !- Source Object
  11,                                     !- Outlet Port
  {2c74f6b5-16ab-4a21-8450-2b63c071d963}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4df2ab50-3475-439a-bd00-3aa154d468b3}, !- Handle
  {c594ca3c-201e-470c-a328-6c0801586225}, !- Name
  {315fe4b8-9da1-450a-935f-58a9647fcf2d}, !- HVAC Component
  {71b7d729-4ce1-4430-89b5-f3db00ee9a67}; !- Port 1

OS:PortList,
  {f9a4e232-727a-457c-bdb8-c1dbb23ffc9b}, !- Handle
  {01c7f1b3-84c8-4d83-a848-fcf7dc54a518}, !- Name
  {315fe4b8-9da1-450a-935f-58a9647fcf2d}; !- HVAC Component

OS:Sizing:Zone,
  {451ce854-a4ca-4502-a8cc-9a575e06e868}, !- Handle
  {315fe4b8-9da1-450a-935f-58a9647fcf2d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {699e78ca-df91-4d4e-9358-5d134056f686}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {315fe4b8-9da1-450a-935f-58a9647fcf2d}, !- Thermal Zone
  {3cb64694-3a15-428b-860d-e99dfdfcef0c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {251af477-0c96-4298-b3ad-950963484a84}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {0c637500-4986-4a8a-a7a5-5cc6d67af588}, !- Handle
  Space Function Health care facility operating room Thermostat 14, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {75d7ab61-7e69-4bec-8868-fc53d1a42353}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d290b68-3f90-43ce-aa76-939677d1ef00}, !- Zone Air Inlet Port List
  {0a1c7d89-e251-4176-80a5-3915ea4764ac}, !- Zone Air Exhaust Port List
  {d356913e-6282-4f86-b9d4-246797e9b9b1}, !- Zone Air Node Name
  {9fa01637-db29-4c53-af6e-a05b4c71eaae}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7af56d08-3ca9-465f-8f5b-a500b0db299d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6743c5b6-4dd1-4702-b461-ac7966b76655}, !- Handle
  Node 9,                                 !- Name
  {d356913e-6282-4f86-b9d4-246797e9b9b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d356913e-6282-4f86-b9d4-246797e9b9b1}, !- Handle
  {8bdd7bb7-d1da-499b-885f-ffab2d0e297f}, !- Name
  {75d7ab61-7e69-4bec-8868-fc53d1a42353}, !- Source Object
  11,                                     !- Outlet Port
  {6743c5b6-4dd1-4702-b461-ac7966b76655}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d290b68-3f90-43ce-aa76-939677d1ef00}, !- Handle
  {37f801c3-790a-4cbd-be8f-ee87e1ebe7d1}, !- Name
  {75d7ab61-7e69-4bec-8868-fc53d1a42353}, !- HVAC Component
  {665da5fe-c519-418d-8f31-50d79b6ee777}; !- Port 1

OS:PortList,
  {0a1c7d89-e251-4176-80a5-3915ea4764ac}, !- Handle
  {c104c0ab-cac8-48cb-ae95-50479f17a520}, !- Name
  {75d7ab61-7e69-4bec-8868-fc53d1a42353}; !- HVAC Component

OS:Sizing:Zone,
  {ffef59df-7029-40b2-873b-773efd7d4a03}, !- Handle
  {75d7ab61-7e69-4bec-8868-fc53d1a42353}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5c11e437-6a95-4e64-9546-f78a3bd52985}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {75d7ab61-7e69-4bec-8868-fc53d1a42353}, !- Thermal Zone
  {b42c86d0-ab3a-43b3-a703-65588a6bb903}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3debd69d-b2f2-4320-ad75-b0d26312c89e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {7af56d08-3ca9-465f-8f5b-a500b0db299d}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 9, !- Name
  {4daa828e-87a7-47de-8b07-1dd6eef46597}, !- Heating Setpoint Temperature Schedule Name
  {918c097d-ee94-46d3-aab0-5162a32e825c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b9462cd1-08fe-4f6d-ab64-61b220daa4ad}, !- Handle
  Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-north ZN, !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c298a120-05a2-4f38-b4ad-baa5432319f2}, !- Zone Air Inlet Port List
  {56a502fe-6e72-4006-93c2-a9aa9b1ce431}, !- Zone Air Exhaust Port List
  {57bd0f49-fd1a-4251-9a72-3314533569c7}, !- Zone Air Node Name
  {87acace2-20d3-49e3-a946-69c2dc6eec6b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {20e14d43-f0df-40a6-bc14-5092979906b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5174ca57-b264-4bc9-8d7c-d23c36e5d6f3}, !- Handle
  Node 10,                                !- Name
  {57bd0f49-fd1a-4251-9a72-3314533569c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57bd0f49-fd1a-4251-9a72-3314533569c7}, !- Handle
  {2fd29258-caca-47c0-a62f-807ef85c02db}, !- Name
  {b9462cd1-08fe-4f6d-ab64-61b220daa4ad}, !- Source Object
  11,                                     !- Outlet Port
  {5174ca57-b264-4bc9-8d7c-d23c36e5d6f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c298a120-05a2-4f38-b4ad-baa5432319f2}, !- Handle
  {3a4a2e61-5c03-4f61-ab7e-b1ea83c05f02}, !- Name
  {b9462cd1-08fe-4f6d-ab64-61b220daa4ad}, !- HVAC Component
  {f8df4c15-7fcd-4a1e-a966-d1ee9213dc90}; !- Port 1

OS:PortList,
  {56a502fe-6e72-4006-93c2-a9aa9b1ce431}, !- Handle
  {573fff3f-3e76-4ad5-95b0-6fb8a0868f86}, !- Name
  {b9462cd1-08fe-4f6d-ab64-61b220daa4ad}; !- HVAC Component

OS:Sizing:Zone,
  {3147bcc9-ff8d-4b3d-a89d-6073d8d540a0}, !- Handle
  {b9462cd1-08fe-4f6d-ab64-61b220daa4ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e0322fb-2e91-4815-a512-0af0b9eb37dd}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {b9462cd1-08fe-4f6d-ab64-61b220daa4ad}, !- Thermal Zone
  {a7d24341-4515-4233-a698-0b86066cfe03}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5090ff6e-1c88-4ff8-a6e7-39bc030ff844}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {20e14d43-f0df-40a6-bc14-5092979906b4}, !- Handle
  Space Function Health care facility patient room Thermostat 20, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {47911066-0bdd-4736-82a9-da79fb2223d3}, !- Handle
  Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {269e6515-da41-4c1a-8435-bdf2dc5039a6}, !- Zone Air Inlet Port List
  {b965a0e3-be47-4285-a339-f0386336b24c}, !- Zone Air Exhaust Port List
  {329a19f3-f6f8-4880-b7ca-15b3394f58bc}, !- Zone Air Node Name
  {06385d85-3edd-46a1-88d8-83d5f1b66ecc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7d862cb9-00f3-42c0-917c-898d4517e7ff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {720031c7-0184-4eeb-a992-d26feefa8824}, !- Handle
  Node 11,                                !- Name
  {329a19f3-f6f8-4880-b7ca-15b3394f58bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {329a19f3-f6f8-4880-b7ca-15b3394f58bc}, !- Handle
  {78f2b59b-7995-44f4-afa0-e7accf835a5a}, !- Name
  {47911066-0bdd-4736-82a9-da79fb2223d3}, !- Source Object
  11,                                     !- Outlet Port
  {720031c7-0184-4eeb-a992-d26feefa8824}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {269e6515-da41-4c1a-8435-bdf2dc5039a6}, !- Handle
  {07af4e26-dea1-4907-9cf3-318c9fd022ad}, !- Name
  {47911066-0bdd-4736-82a9-da79fb2223d3}, !- HVAC Component
  {a85bdd4a-712d-4467-a01f-261dc87de788}; !- Port 1

OS:PortList,
  {b965a0e3-be47-4285-a339-f0386336b24c}, !- Handle
  {6ed261fb-6d6f-4706-bf6a-764ead596c15}, !- Name
  {47911066-0bdd-4736-82a9-da79fb2223d3}; !- HVAC Component

OS:Sizing:Zone,
  {379e64c4-4d3d-426b-a77d-659fa18c4674}, !- Handle
  {47911066-0bdd-4736-82a9-da79fb2223d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04fbb7ac-c3ef-4ee7-8f74-e6665d0ec23c}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {47911066-0bdd-4736-82a9-da79fb2223d3}, !- Thermal Zone
  {fd845d62-5c10-4d76-a345-06659c7e59ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b541d4e8-3bc0-4808-a185-884d29c014e9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {7d862cb9-00f3-42c0-917c-898d4517e7ff}, !- Handle
  Space Function Health care facility patient room Thermostat 21, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {88db2e9f-0992-4827-a4f4-061a02d973f3}, !- Handle
  Sp-OR1_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f1d29e7-9feb-4fa0-8dac-24a909931db1}, !- Zone Air Inlet Port List
  {7c2c53c7-e022-4d88-b935-2c22ecf59d42}, !- Zone Air Exhaust Port List
  {bc75d99a-0283-49ce-834d-a2b0f7a9ad17}, !- Zone Air Node Name
  {897e9b5a-e609-4bbf-8e25-7ba78937db94}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf1a31d8-25a5-486f-96c9-282fa519c8df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {454e3e6e-a383-423b-bdb4-4c6084837537}, !- Handle
  Node 12,                                !- Name
  {bc75d99a-0283-49ce-834d-a2b0f7a9ad17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc75d99a-0283-49ce-834d-a2b0f7a9ad17}, !- Handle
  {1fbc4739-cab6-43e1-bb2c-020da30608e9}, !- Name
  {88db2e9f-0992-4827-a4f4-061a02d973f3}, !- Source Object
  11,                                     !- Outlet Port
  {454e3e6e-a383-423b-bdb4-4c6084837537}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f1d29e7-9feb-4fa0-8dac-24a909931db1}, !- Handle
  {9483604a-7f61-4ccc-8822-cf2cae00a512}, !- Name
  {88db2e9f-0992-4827-a4f4-061a02d973f3}, !- HVAC Component
  {22e739b2-ef3e-4114-a143-df4643c5ea83}; !- Port 1

OS:PortList,
  {7c2c53c7-e022-4d88-b935-2c22ecf59d42}, !- Handle
  {64030080-e8ce-4822-9fbc-340aaa27725f}, !- Name
  {88db2e9f-0992-4827-a4f4-061a02d973f3}; !- HVAC Component

OS:Sizing:Zone,
  {febfbc31-a5ca-4822-91d3-d4ba4cfbfa04}, !- Handle
  {88db2e9f-0992-4827-a4f4-061a02d973f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {865423a0-16ec-4d0a-b5c5-ea2a83605bac}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {88db2e9f-0992-4827-a4f4-061a02d973f3}, !- Thermal Zone
  {eb41fc2f-f22e-4f49-aece-f62df422f1a2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {18106852-5128-4e53-88a7-eb7ee6cae9a6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {cf1a31d8-25a5-486f-96c9-282fa519c8df}, !- Handle
  Space Function Health care facility operating room Thermostat 15, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {004a2330-ac4e-4cc5-90c1-cdcc47e210bc}, !- Handle
  Sp-OR3_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4535defb-ea4e-4ea2-a21d-a10142eed364}, !- Zone Air Inlet Port List
  {15cdd9f5-e8d6-4c45-a5f9-626638bc17b1}, !- Zone Air Exhaust Port List
  {f13684fe-6039-4e88-9c50-9e8ab04ff9f5}, !- Zone Air Node Name
  {fa046b75-c3cb-493a-a98b-0711ad7dfe23}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3429a301-b861-4ceb-b14e-4983cafff0d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0c12a7c-7e29-40d1-85c7-44c2aebf8b73}, !- Handle
  Node 13,                                !- Name
  {f13684fe-6039-4e88-9c50-9e8ab04ff9f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f13684fe-6039-4e88-9c50-9e8ab04ff9f5}, !- Handle
  {8cf1a504-2a96-46e4-baa7-0fc604fba31d}, !- Name
  {004a2330-ac4e-4cc5-90c1-cdcc47e210bc}, !- Source Object
  11,                                     !- Outlet Port
  {b0c12a7c-7e29-40d1-85c7-44c2aebf8b73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4535defb-ea4e-4ea2-a21d-a10142eed364}, !- Handle
  {f5d98e73-1ad7-4212-bfce-4db3c83bcbb9}, !- Name
  {004a2330-ac4e-4cc5-90c1-cdcc47e210bc}, !- HVAC Component
  {a37eb512-bcfc-41d0-a709-30e384234594}; !- Port 1

OS:PortList,
  {15cdd9f5-e8d6-4c45-a5f9-626638bc17b1}, !- Handle
  {91c2d60c-c7df-46ec-a0d5-76d01fbcd23b}, !- Name
  {004a2330-ac4e-4cc5-90c1-cdcc47e210bc}; !- HVAC Component

OS:Sizing:Zone,
  {a3c23390-f925-458f-a1ee-2c52611fec95}, !- Handle
  {004a2330-ac4e-4cc5-90c1-cdcc47e210bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {26814adb-3d2a-47ba-9f1f-929cf9550545}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {004a2330-ac4e-4cc5-90c1-cdcc47e210bc}, !- Thermal Zone
  {e5e40045-6daa-46b1-8a87-afc88a884260}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4319442f-183a-474b-9839-820e35f92d29}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {3429a301-b861-4ceb-b14e-4983cafff0d6}, !- Handle
  Space Function Health care facility operating room Thermostat 16, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4b9f5598-0e2e-403e-b3be-81c69d2527fe}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN, !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba374cbd-5eed-4137-a605-70070541a8a5}, !- Zone Air Inlet Port List
  {3f3e2f4b-3221-468f-94a6-66a574a7832b}, !- Zone Air Exhaust Port List
  {c7214396-31d3-47e7-b951-2e9c61d3056d}, !- Zone Air Node Name
  {4d491bb9-6c6f-433e-a44c-57b80d8ceeab}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7d238cb6-f664-408c-af6f-9d87dab94ffe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b3363aa-1d8e-42dd-bbef-c6bb04861d14}, !- Handle
  Node 14,                                !- Name
  {c7214396-31d3-47e7-b951-2e9c61d3056d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7214396-31d3-47e7-b951-2e9c61d3056d}, !- Handle
  {09f350da-b8a8-4bd5-a164-35592e7afd5f}, !- Name
  {4b9f5598-0e2e-403e-b3be-81c69d2527fe}, !- Source Object
  11,                                     !- Outlet Port
  {5b3363aa-1d8e-42dd-bbef-c6bb04861d14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba374cbd-5eed-4137-a605-70070541a8a5}, !- Handle
  {a474e7bc-afb4-41ee-8eb7-3c475bebc41f}, !- Name
  {4b9f5598-0e2e-403e-b3be-81c69d2527fe}, !- HVAC Component
  {be0ac079-c9e5-4ad8-bcc4-8dedc0670304}; !- Port 1

OS:PortList,
  {3f3e2f4b-3221-468f-94a6-66a574a7832b}, !- Handle
  {0dd35bf6-f96c-48e0-bf8f-ce3c577d272d}, !- Name
  {4b9f5598-0e2e-403e-b3be-81c69d2527fe}; !- HVAC Component

OS:Sizing:Zone,
  {5a6c1295-a6d1-4670-8766-41f327fb3396}, !- Handle
  {4b9f5598-0e2e-403e-b3be-81c69d2527fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {783b70d8-9f31-499b-993a-c80bd3e6d023}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {4b9f5598-0e2e-403e-b3be-81c69d2527fe}, !- Thermal Zone
  {ea93a2eb-6c1f-4507-8432-2ea256a7e349}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e298855b-9b74-4e67-8df5-8130f27793d7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {7d238cb6-f664-408c-af6f-9d87dab94ffe}, !- Handle
  Space Function Health care facility operating room Thermostat 17, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {90f798ca-a8c9-4b8a-a5a0-47332c5ca53a}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN, !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acfd76ff-a9ea-4f0b-bc51-cd668e64b03d}, !- Zone Air Inlet Port List
  {cae55f09-b3ee-4474-a887-cd2a69ac5293}, !- Zone Air Exhaust Port List
  {bac038e0-3ee0-49ae-8fb8-f1139b17d806}, !- Zone Air Node Name
  {f0aa7b0b-eef1-4568-8da2-0918e6fb33d7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {13670f60-2357-47da-b3f4-c9b361d7de8d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d739ec1-b785-49d0-9589-6f76d885b7a8}, !- Handle
  Node 15,                                !- Name
  {bac038e0-3ee0-49ae-8fb8-f1139b17d806}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bac038e0-3ee0-49ae-8fb8-f1139b17d806}, !- Handle
  {5261609b-0eea-47c1-82e5-aadd40e4a030}, !- Name
  {90f798ca-a8c9-4b8a-a5a0-47332c5ca53a}, !- Source Object
  11,                                     !- Outlet Port
  {3d739ec1-b785-49d0-9589-6f76d885b7a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acfd76ff-a9ea-4f0b-bc51-cd668e64b03d}, !- Handle
  {0e7ecc76-402e-4d0f-ae6c-46e3a322e360}, !- Name
  {90f798ca-a8c9-4b8a-a5a0-47332c5ca53a}, !- HVAC Component
  {9d9ef75f-c563-44db-b0c5-a3b48cc59ce2}; !- Port 1

OS:PortList,
  {cae55f09-b3ee-4474-a887-cd2a69ac5293}, !- Handle
  {0f3e7569-5810-41a9-aed1-afd048fe1cf2}, !- Name
  {90f798ca-a8c9-4b8a-a5a0-47332c5ca53a}; !- HVAC Component

OS:Sizing:Zone,
  {8a34ba5b-0604-4548-b887-6f51b77d168d}, !- Handle
  {90f798ca-a8c9-4b8a-a5a0-47332c5ca53a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fff51b33-654e-4d13-9a1e-d69bd92396ae}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {90f798ca-a8c9-4b8a-a5a0-47332c5ca53a}, !- Thermal Zone
  {ce6edabc-e757-4633-a309-1a6758905783}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0b03bdf5-9739-487e-957f-40ab4a805529}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {13670f60-2357-47da-b3f4-c9b361d7de8d}, !- Handle
  Space Function Health care facility patient room Thermostat 22, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ad7ca384-a97d-4a25-8aef-3aba0c7dc1a2}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7400ac0-dcdb-4808-8754-0df830a343c9}, !- Zone Air Inlet Port List
  {854bab3d-8386-4d79-baa9-9530824a40df}, !- Zone Air Exhaust Port List
  {beb06060-eee4-4566-87bd-2e63bd0870ff}, !- Zone Air Node Name
  {88da11c3-5acc-4794-8936-2af73062c5ff}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5cb82625-3557-4298-a789-13c43ce23e9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da388d90-dd2b-4584-b027-972556229431}, !- Handle
  Node 16,                                !- Name
  {beb06060-eee4-4566-87bd-2e63bd0870ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {beb06060-eee4-4566-87bd-2e63bd0870ff}, !- Handle
  {e7b9126a-9475-484f-bb63-549bf902446c}, !- Name
  {ad7ca384-a97d-4a25-8aef-3aba0c7dc1a2}, !- Source Object
  11,                                     !- Outlet Port
  {da388d90-dd2b-4584-b027-972556229431}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7400ac0-dcdb-4808-8754-0df830a343c9}, !- Handle
  {3dc416ec-349d-41a5-a694-ce198578f248}, !- Name
  {ad7ca384-a97d-4a25-8aef-3aba0c7dc1a2}, !- HVAC Component
  {11a07fef-d392-45fe-8939-9458667656e3}; !- Port 1

OS:PortList,
  {854bab3d-8386-4d79-baa9-9530824a40df}, !- Handle
  {c22f1b3b-9ad5-4b83-9080-a3008b4397ea}, !- Name
  {ad7ca384-a97d-4a25-8aef-3aba0c7dc1a2}; !- HVAC Component

OS:Sizing:Zone,
  {8bde64df-da01-4b24-8458-36edffa7c13b}, !- Handle
  {ad7ca384-a97d-4a25-8aef-3aba0c7dc1a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {92c8dfed-9c52-4709-aad1-fb85e5d2d17b}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {ad7ca384-a97d-4a25-8aef-3aba0c7dc1a2}, !- Thermal Zone
  {6f271565-8011-40c9-bd81-d081eff1dc28}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e199d944-79b2-4839-8dab-90e86464051d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {5cb82625-3557-4298-a789-13c43ce23e9f}, !- Handle
  Space Function Health care facility recovery room Thermostat 2, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f6cc16c4-29ec-4422-83c5-976fa377e39c}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3573f6f8-abb0-457a-aba0-73c241a305c2}, !- Zone Air Inlet Port List
  {c4c679a8-59a6-45f7-998d-e0f5f9e02002}, !- Zone Air Exhaust Port List
  {b1a8d89b-b6b0-4a0b-ab16-5a34eb6e0e86}, !- Zone Air Node Name
  {16d43faa-5428-4c14-9bf7-978ba7b2ac5e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f558ef63-d13d-49fc-9690-582178c3467c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {131d4dc1-9866-4862-a3f9-17e9a5425946}, !- Handle
  Node 17,                                !- Name
  {b1a8d89b-b6b0-4a0b-ab16-5a34eb6e0e86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1a8d89b-b6b0-4a0b-ab16-5a34eb6e0e86}, !- Handle
  {2deeacd7-2746-424a-af77-a985df5a8989}, !- Name
  {f6cc16c4-29ec-4422-83c5-976fa377e39c}, !- Source Object
  11,                                     !- Outlet Port
  {131d4dc1-9866-4862-a3f9-17e9a5425946}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3573f6f8-abb0-457a-aba0-73c241a305c2}, !- Handle
  {82dc5bb8-ca37-4c52-aacd-10d98f694ce0}, !- Name
  {f6cc16c4-29ec-4422-83c5-976fa377e39c}, !- HVAC Component
  {8da3d2d4-ddc6-4202-bfb0-4903de0c3f07}; !- Port 1

OS:PortList,
  {c4c679a8-59a6-45f7-998d-e0f5f9e02002}, !- Handle
  {60e123a1-1a2a-4668-9968-f47a59ab524c}, !- Name
  {f6cc16c4-29ec-4422-83c5-976fa377e39c}; !- HVAC Component

OS:Sizing:Zone,
  {7abbb1d8-baa9-4e5c-bf1b-74df30c84a42}, !- Handle
  {f6cc16c4-29ec-4422-83c5-976fa377e39c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fb733f28-c2fc-4979-997a-f44e37a203ba}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {f6cc16c4-29ec-4422-83c5-976fa377e39c}, !- Thermal Zone
  {ce26ddd4-0439-4fb5-9172-a712a64f2a40}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7dc72524-42af-47c4-8d97-9ee0ebac968e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {f558ef63-d13d-49fc-9690-582178c3467c}, !- Handle
  Space Function Health care facility nurses station Thermostat 8, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d9b6a03d-3131-4876-bfd7-2018e839789e}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2efe911-800a-4211-9a84-4a9d2d16c26b}, !- Zone Air Inlet Port List
  {996668eb-edac-4b33-8727-5eb8d0d54ace}, !- Zone Air Exhaust Port List
  {784c69ea-cf55-4132-8ace-3daa75316c7e}, !- Zone Air Node Name
  {1a3b58a8-6eaf-4242-b6a8-ef59f50938ce}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3269af69-5ce8-4556-b576-223c7e733ee5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b30e27b9-ec09-404c-a978-3bc83088f545}, !- Handle
  Node 18,                                !- Name
  {784c69ea-cf55-4132-8ace-3daa75316c7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {784c69ea-cf55-4132-8ace-3daa75316c7e}, !- Handle
  {aa0d7659-32c8-47ed-afb9-390a29fd4e3e}, !- Name
  {d9b6a03d-3131-4876-bfd7-2018e839789e}, !- Source Object
  11,                                     !- Outlet Port
  {b30e27b9-ec09-404c-a978-3bc83088f545}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2efe911-800a-4211-9a84-4a9d2d16c26b}, !- Handle
  {0bc52f9b-24ea-4feb-b731-fe493f72ab94}, !- Name
  {d9b6a03d-3131-4876-bfd7-2018e839789e}, !- HVAC Component
  {285d3a1f-acd9-4a57-8272-d283a27c616a}; !- Port 1

OS:PortList,
  {996668eb-edac-4b33-8727-5eb8d0d54ace}, !- Handle
  {25dcccc5-dae1-4284-913d-2a9a9b6848cc}, !- Name
  {d9b6a03d-3131-4876-bfd7-2018e839789e}; !- HVAC Component

OS:Sizing:Zone,
  {c8ac403f-90c3-471c-8b8b-5360c8370841}, !- Handle
  {d9b6a03d-3131-4876-bfd7-2018e839789e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {101da809-816b-4e13-acde-15bce4e5cb1c}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {d9b6a03d-3131-4876-bfd7-2018e839789e}, !- Thermal Zone
  {f395024e-e253-47cc-aee6-e522f9bb2938}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0b930808-133d-4e57-b2d2-97549295eb4e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {3269af69-5ce8-4556-b576-223c7e733ee5}, !- Handle
  Space Function Health care facility nurses station Thermostat 9, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9fbb48c4-fe70-431f-b9bf-16ca6ebe3c54}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48a4be86-6cbc-44e1-93c1-ddaef1e2a70f}, !- Zone Air Inlet Port List
  {feef556f-41fe-4ca4-a2c2-ae0274a859d1}, !- Zone Air Exhaust Port List
  {c94ae2ff-2886-44d0-a50f-9e5763290052}, !- Zone Air Node Name
  {91f1db24-b125-4d77-9a47-25773cc723e5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {87055a92-e6c8-4d31-a175-fce4b7aa4259}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52dd3382-630e-45b1-9211-d04124696f2a}, !- Handle
  Node 19,                                !- Name
  {c94ae2ff-2886-44d0-a50f-9e5763290052}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c94ae2ff-2886-44d0-a50f-9e5763290052}, !- Handle
  {e1d99fb2-6f18-40bc-a6a4-3571265dcd7d}, !- Name
  {9fbb48c4-fe70-431f-b9bf-16ca6ebe3c54}, !- Source Object
  11,                                     !- Outlet Port
  {52dd3382-630e-45b1-9211-d04124696f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48a4be86-6cbc-44e1-93c1-ddaef1e2a70f}, !- Handle
  {003b8ef9-e864-4c8a-9761-77c98da0cced}, !- Name
  {9fbb48c4-fe70-431f-b9bf-16ca6ebe3c54}, !- HVAC Component
  {9312b6e8-fab3-4d01-9eb6-df0fccf4f742}; !- Port 1

OS:PortList,
  {feef556f-41fe-4ca4-a2c2-ae0274a859d1}, !- Handle
  {59fb4492-69b9-45f7-8fbe-55bfbedf7ea5}, !- Name
  {9fbb48c4-fe70-431f-b9bf-16ca6ebe3c54}; !- HVAC Component

OS:Sizing:Zone,
  {e712a291-0ccf-4f88-9547-65f8d8e50ba1}, !- Handle
  {9fbb48c4-fe70-431f-b9bf-16ca6ebe3c54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {863635d3-1f30-485c-a5d2-089a400f1833}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {9fbb48c4-fe70-431f-b9bf-16ca6ebe3c54}, !- Thermal Zone
  {a6b8d8ef-987a-4a9f-bb86-ee51cf8591d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b397e9b0-e99c-44cd-93ee-a1db495087d7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {87055a92-e6c8-4d31-a175-fce4b7aa4259}, !- Handle
  Space Function Health care facility operating room Thermostat 18, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {88e4bf44-69b5-4ad9-8379-0531d3baeda7}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c0817d0-c117-417b-990c-0337434446c8}, !- Zone Air Inlet Port List
  {64e004b7-febc-43fb-b978-a2f60c9a4974}, !- Zone Air Exhaust Port List
  {e186bfc6-37a1-493e-acbe-455d2bbd9766}, !- Zone Air Node Name
  {1e808052-3441-40c7-bb81-3dff282d3daa}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b3d20fa2-5232-4ad6-96bb-4e8b5c82acc9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb34cc60-05a1-4322-bfe1-a16d4b8ed7b3}, !- Handle
  Node 20,                                !- Name
  {e186bfc6-37a1-493e-acbe-455d2bbd9766}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e186bfc6-37a1-493e-acbe-455d2bbd9766}, !- Handle
  {756bea20-dafd-4d2b-86f8-bbab5ad02582}, !- Name
  {88e4bf44-69b5-4ad9-8379-0531d3baeda7}, !- Source Object
  11,                                     !- Outlet Port
  {fb34cc60-05a1-4322-bfe1-a16d4b8ed7b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c0817d0-c117-417b-990c-0337434446c8}, !- Handle
  {66fcee60-b2f6-4bc9-8acd-2c34cc99e1f6}, !- Name
  {88e4bf44-69b5-4ad9-8379-0531d3baeda7}, !- HVAC Component
  {3fe442b4-f388-4dc5-b9dc-77ec0d3e6fe0}; !- Port 1

OS:PortList,
  {64e004b7-febc-43fb-b978-a2f60c9a4974}, !- Handle
  {cf105af2-8c98-47b0-98c5-deaf5aae8da8}, !- Name
  {88e4bf44-69b5-4ad9-8379-0531d3baeda7}; !- HVAC Component

OS:Sizing:Zone,
  {99a36c89-8534-438b-847e-7371ef8eb290}, !- Handle
  {88e4bf44-69b5-4ad9-8379-0531d3baeda7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ffabc1da-a3c9-4840-8df0-16eae43e8dbf}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {88e4bf44-69b5-4ad9-8379-0531d3baeda7}, !- Thermal Zone
  {25bba8bd-0bed-4bf0-a80a-baa11685c868}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {829f10af-6fe8-4746-a27c-1877fbf8a34b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {b3d20fa2-5232-4ad6-96bb-4e8b5c82acc9}, !- Handle
  Space Function Laboratory - other Thermostat 5, !- Name
  {701b618a-e626-4737-8eb5-7cb9d787485b}, !- Heating Setpoint Temperature Schedule Name
  {72905413-a468-4615-b639-48d6962a0405}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4926db98-1b7a-4c00-bd4a-8da693efd301}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {252e5776-2678-45f6-bd94-a3a8490eae08}, !- Zone Air Inlet Port List
  {70475400-e6f3-40a8-b9cf-a156582f2d00}, !- Zone Air Exhaust Port List
  {c66f158d-d6e9-4d18-b390-6090c17508b7}, !- Zone Air Node Name
  {fc802b6b-bf31-4304-8f5f-229554a1ef78}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e0612443-e609-4499-aa98-5c9677abc5d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3e38001-933f-48da-99a7-3eb626d3be49}, !- Handle
  Node 21,                                !- Name
  {c66f158d-d6e9-4d18-b390-6090c17508b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c66f158d-d6e9-4d18-b390-6090c17508b7}, !- Handle
  {e574a887-a6d2-4a0a-95ab-1eb8b6931560}, !- Name
  {4926db98-1b7a-4c00-bd4a-8da693efd301}, !- Source Object
  11,                                     !- Outlet Port
  {c3e38001-933f-48da-99a7-3eb626d3be49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {252e5776-2678-45f6-bd94-a3a8490eae08}, !- Handle
  {d3e13678-a60c-4ccb-a580-516968ed9c4b}, !- Name
  {4926db98-1b7a-4c00-bd4a-8da693efd301}, !- HVAC Component
  {399e51e0-f30e-4adb-9da2-03dabee95c76}; !- Port 1

OS:PortList,
  {70475400-e6f3-40a8-b9cf-a156582f2d00}, !- Handle
  {69acbbf1-7067-4bee-99c1-a57c9e8ad7b6}, !- Name
  {4926db98-1b7a-4c00-bd4a-8da693efd301}; !- HVAC Component

OS:Sizing:Zone,
  {23377618-0c3a-4084-b06c-ff72e008f123}, !- Handle
  {4926db98-1b7a-4c00-bd4a-8da693efd301}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e1af5953-70be-4359-ad09-9ea071675e85}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {4926db98-1b7a-4c00-bd4a-8da693efd301}, !- Thermal Zone
  {0b8baa43-c99e-4afe-b5a7-38bdba122fde}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f7fcc7ff-1a2e-4dc1-8bcd-0b01e97b9315}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {e0612443-e609-4499-aa98-5c9677abc5d3}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 10, !- Name
  {4daa828e-87a7-47de-8b07-1dd6eef46597}, !- Heating Setpoint Temperature Schedule Name
  {918c097d-ee94-46d3-aab0-5162a32e825c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b9da9ff4-b2f6-4e12-8f12-aba446053861}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ff64d9f-c60e-496e-82fd-57055dde0242}, !- Zone Air Inlet Port List
  {d1648d94-7909-4ac0-8e37-998247c85765}, !- Zone Air Exhaust Port List
  {1ed27872-b74c-442f-aea1-eaa6f93f2d5f}, !- Zone Air Node Name
  {b25df12f-9784-4370-9d7b-4af3e6ff043e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e7a6da78-454d-415a-b0a3-b5a63d22f1c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb60988e-db93-41ae-8ed3-aaee7233efff}, !- Handle
  Node 22,                                !- Name
  {1ed27872-b74c-442f-aea1-eaa6f93f2d5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ed27872-b74c-442f-aea1-eaa6f93f2d5f}, !- Handle
  {f69c9a81-e736-4c2b-ac83-09ba65e11248}, !- Name
  {b9da9ff4-b2f6-4e12-8f12-aba446053861}, !- Source Object
  11,                                     !- Outlet Port
  {fb60988e-db93-41ae-8ed3-aaee7233efff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ff64d9f-c60e-496e-82fd-57055dde0242}, !- Handle
  {abe205c0-20ef-4066-8f7a-3d106e13d4d6}, !- Name
  {b9da9ff4-b2f6-4e12-8f12-aba446053861}, !- HVAC Component
  {fbed5ed5-c0d8-4f58-a1c1-427b63e2d84d}; !- Port 1

OS:PortList,
  {d1648d94-7909-4ac0-8e37-998247c85765}, !- Handle
  {03615f23-82dc-41d5-9917-4fa708010f48}, !- Name
  {b9da9ff4-b2f6-4e12-8f12-aba446053861}; !- HVAC Component

OS:Sizing:Zone,
  {62e4a557-2c82-4745-a9f8-d79c69cb48ed}, !- Handle
  {b9da9ff4-b2f6-4e12-8f12-aba446053861}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ccd2822c-d407-4e6e-89ee-fb4e052a80c9}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {b9da9ff4-b2f6-4e12-8f12-aba446053861}, !- Thermal Zone
  {356e2d7d-49eb-4274-b3a7-7aefeb7fe521}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b89c0916-229b-4cec-af10-96c97ffdf28a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {e7a6da78-454d-415a-b0a3-b5a63d22f1c5}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 11, !- Name
  {4daa828e-87a7-47de-8b07-1dd6eef46597}, !- Heating Setpoint Temperature Schedule Name
  {918c097d-ee94-46d3-aab0-5162a32e825c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d77cce57-bb31-409f-b641-95173a9c4a1b}, !- Handle
  Sp-PatRoom4_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a198ceaf-9566-44bb-9c4f-a177712e222b}, !- Zone Air Inlet Port List
  {d6bb4b69-555c-49e5-bf96-c9f4bc2909aa}, !- Zone Air Exhaust Port List
  {fc9ec174-f9f9-4140-abd1-02a382dbe918}, !- Zone Air Node Name
  {4fbc4798-7464-45e7-96f9-21280771134b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {98cb50c4-7447-4496-8e82-f4e96d1731b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {104b99dd-ddb3-4025-9223-1004068bd007}, !- Handle
  Node 23,                                !- Name
  {fc9ec174-f9f9-4140-abd1-02a382dbe918}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc9ec174-f9f9-4140-abd1-02a382dbe918}, !- Handle
  {8718536b-480f-4f5e-92b9-c359b858f6bd}, !- Name
  {d77cce57-bb31-409f-b641-95173a9c4a1b}, !- Source Object
  11,                                     !- Outlet Port
  {104b99dd-ddb3-4025-9223-1004068bd007}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a198ceaf-9566-44bb-9c4f-a177712e222b}, !- Handle
  {ac0a8b20-504b-4945-8130-6d05549f2fc7}, !- Name
  {d77cce57-bb31-409f-b641-95173a9c4a1b}, !- HVAC Component
  {5b9d2268-4dc7-4f52-a9a1-6f0bf6551f48}; !- Port 1

OS:PortList,
  {d6bb4b69-555c-49e5-bf96-c9f4bc2909aa}, !- Handle
  {d98c1e70-0556-41a6-a4fa-e38d5d9acf5f}, !- Name
  {d77cce57-bb31-409f-b641-95173a9c4a1b}; !- HVAC Component

OS:Sizing:Zone,
  {f67f8f76-c85e-4f67-ad1f-896ccf9cb15b}, !- Handle
  {d77cce57-bb31-409f-b641-95173a9c4a1b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c7d2ef7-9b88-4b71-b73b-007a57ecab3f}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {d77cce57-bb31-409f-b641-95173a9c4a1b}, !- Thermal Zone
  {55ba11c7-ec58-43d0-a4ed-a1eb186edc20}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b5114462-e244-4a66-aa58-4eeeaab6348e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {98cb50c4-7447-4496-8e82-f4e96d1731b9}, !- Handle
  Space Function Health care facility patient room Thermostat 23, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {267bb6c1-5520-400f-8c61-5db3f2058e25}, !- Handle
  Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {259d4746-c561-4f3c-8f13-be82cbe27a98}, !- Zone Air Inlet Port List
  {86dd2d1f-6e13-412c-92f5-9533831065d1}, !- Zone Air Exhaust Port List
  {00a4234a-2878-44f4-bdef-c7e3768d3c5d}, !- Zone Air Node Name
  {3bd5849b-85df-4e2f-94fd-adea851c4d2d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1e0f4d77-969b-4cb7-aab2-56bf26fc2ca1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83f1f7d5-e8f9-4dff-b0a2-b58b902e0cd8}, !- Handle
  Node 24,                                !- Name
  {00a4234a-2878-44f4-bdef-c7e3768d3c5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00a4234a-2878-44f4-bdef-c7e3768d3c5d}, !- Handle
  {3830f853-9546-4958-b2be-00edab949aed}, !- Name
  {267bb6c1-5520-400f-8c61-5db3f2058e25}, !- Source Object
  11,                                     !- Outlet Port
  {83f1f7d5-e8f9-4dff-b0a2-b58b902e0cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {259d4746-c561-4f3c-8f13-be82cbe27a98}, !- Handle
  {f4c6d672-0f72-4166-b25f-8726e9251574}, !- Name
  {267bb6c1-5520-400f-8c61-5db3f2058e25}, !- HVAC Component
  {9852e04d-b8e8-4080-9743-47084f175004}; !- Port 1

OS:PortList,
  {86dd2d1f-6e13-412c-92f5-9533831065d1}, !- Handle
  {be8421da-83b2-4ed6-8737-86b2809ec61a}, !- Name
  {267bb6c1-5520-400f-8c61-5db3f2058e25}; !- HVAC Component

OS:Sizing:Zone,
  {bd57ef25-2e10-47cf-b30d-e30016b78800}, !- Handle
  {267bb6c1-5520-400f-8c61-5db3f2058e25}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {119bdfe0-a03c-4bb0-a95a-95a105a35186}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {267bb6c1-5520-400f-8c61-5db3f2058e25}, !- Thermal Zone
  {01b0e59a-d958-415f-adc5-475990223c0a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {02aa4b0a-2cc7-4769-a668-771153534a13}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {1e0f4d77-969b-4cb7-aab2-56bf26fc2ca1}, !- Handle
  Space Function Health care facility patient room Thermostat 24, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fc458374-e9f8-46b6-bcd9-7d4203f87b0b}, !- Handle
  Sp-PatRoom8_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87ee8057-2c96-4e85-8608-64f021687556}, !- Zone Air Inlet Port List
  {fc195184-075b-4620-a451-37c01b1e7418}, !- Zone Air Exhaust Port List
  {c6e875d2-9588-43f5-8b98-14d6f823d274}, !- Zone Air Node Name
  {5eba3a34-b312-4624-9032-a1d8014d3a58}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {54647375-dd51-4871-9805-09e42b24c09e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0a4be00-1818-4505-b15a-12e7274b4f91}, !- Handle
  Node 25,                                !- Name
  {c6e875d2-9588-43f5-8b98-14d6f823d274}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6e875d2-9588-43f5-8b98-14d6f823d274}, !- Handle
  {22d2e987-a7cc-4e21-9887-49403cb43e03}, !- Name
  {fc458374-e9f8-46b6-bcd9-7d4203f87b0b}, !- Source Object
  11,                                     !- Outlet Port
  {a0a4be00-1818-4505-b15a-12e7274b4f91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87ee8057-2c96-4e85-8608-64f021687556}, !- Handle
  {26cef4a8-8e6b-473f-af60-05318bbba03b}, !- Name
  {fc458374-e9f8-46b6-bcd9-7d4203f87b0b}, !- HVAC Component
  {7349f7ad-968e-4e20-8fca-1dec2f92b53b}; !- Port 1

OS:PortList,
  {fc195184-075b-4620-a451-37c01b1e7418}, !- Handle
  {e1af97e1-909f-485d-8cbb-68a3b73775ca}, !- Name
  {fc458374-e9f8-46b6-bcd9-7d4203f87b0b}; !- HVAC Component

OS:Sizing:Zone,
  {a141c385-cf91-4194-99d9-7fa0e60d1715}, !- Handle
  {fc458374-e9f8-46b6-bcd9-7d4203f87b0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {19552054-91db-413a-af4f-dd49a2bb3d48}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {fc458374-e9f8-46b6-bcd9-7d4203f87b0b}, !- Thermal Zone
  {bc4dacf1-0dc5-46a7-be3d-f23beefafa9d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3e07b723-a56a-4a1e-89a8-3ce20f703804}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {54647375-dd51-4871-9805-09e42b24c09e}, !- Handle
  Space Function Health care facility patient room Thermostat 25, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4604e180-a665-4002-aea3-4dfaeffb4f97}, !- Handle
  Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-east ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1967d933-e38f-402f-9cd7-f0a9bcd55da3}, !- Zone Air Inlet Port List
  {3a063c92-2788-4486-8b1c-a5bdbf4a7006}, !- Zone Air Exhaust Port List
  {6e65b1bc-e71b-4bf1-af44-a8bc8133839e}, !- Zone Air Node Name
  {7a439abc-bc37-4fa9-b8ea-0a74c609c57a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {88db8c89-a9bd-40ac-9884-6560179d6857}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {347c26ca-8174-4144-9cca-e2d1cb56e2a9}, !- Handle
  Node 26,                                !- Name
  {6e65b1bc-e71b-4bf1-af44-a8bc8133839e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e65b1bc-e71b-4bf1-af44-a8bc8133839e}, !- Handle
  {9e37b503-e90f-4430-b711-ae65a511f73e}, !- Name
  {4604e180-a665-4002-aea3-4dfaeffb4f97}, !- Source Object
  11,                                     !- Outlet Port
  {347c26ca-8174-4144-9cca-e2d1cb56e2a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1967d933-e38f-402f-9cd7-f0a9bcd55da3}, !- Handle
  {6d784090-8a37-4792-8cb1-2241fdf59f6f}, !- Name
  {4604e180-a665-4002-aea3-4dfaeffb4f97}, !- HVAC Component
  {758a8551-5d33-4bb1-8f7e-a8af79331a4a}; !- Port 1

OS:PortList,
  {3a063c92-2788-4486-8b1c-a5bdbf4a7006}, !- Handle
  {1823e5d5-b754-4488-b0ab-1a2a5c15a353}, !- Name
  {4604e180-a665-4002-aea3-4dfaeffb4f97}; !- HVAC Component

OS:Sizing:Zone,
  {128c0118-543f-423b-b1ff-63aa5f44e807}, !- Handle
  {4604e180-a665-4002-aea3-4dfaeffb4f97}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b2f3aa95-d0b1-4471-8206-3aa67c9a6a01}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {4604e180-a665-4002-aea3-4dfaeffb4f97}, !- Thermal Zone
  {8dd71990-5d10-40ca-a2de-cd9fcfef39c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ca08c6b4-6860-4828-9f41-0cf471e3ea8e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {88db8c89-a9bd-40ac-9884-6560179d6857}, !- Handle
  Space Function Health care facility patient room Thermostat 26, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1fd02467-b31a-40a3-b1f3-d2bc769b1e36}, !- Handle
  Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-west ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ec32a47-671e-4e62-95ca-0194f2d704f9}, !- Zone Air Inlet Port List
  {0ed798d4-c948-42cd-9437-a933aa82fdf7}, !- Zone Air Exhaust Port List
  {ac3247be-0b32-462f-84c9-87a849463251}, !- Zone Air Node Name
  {1bfdc366-ca7e-4346-ae6b-203894e5c420}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cc0d63ab-d4f8-4cbe-978f-84f0a224b038}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {daeaacf6-0f86-4d9e-9c53-4e79b9bef336}, !- Handle
  Node 27,                                !- Name
  {ac3247be-0b32-462f-84c9-87a849463251}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac3247be-0b32-462f-84c9-87a849463251}, !- Handle
  {7acfefb3-6674-47f8-a4ae-a8e6256fe6ea}, !- Name
  {1fd02467-b31a-40a3-b1f3-d2bc769b1e36}, !- Source Object
  11,                                     !- Outlet Port
  {daeaacf6-0f86-4d9e-9c53-4e79b9bef336}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ec32a47-671e-4e62-95ca-0194f2d704f9}, !- Handle
  {5fba0c33-065b-4c2f-be1a-860834f22e26}, !- Name
  {1fd02467-b31a-40a3-b1f3-d2bc769b1e36}, !- HVAC Component
  {eb8dc2ec-d6ec-47a7-a461-5a24326fae32}; !- Port 1

OS:PortList,
  {0ed798d4-c948-42cd-9437-a933aa82fdf7}, !- Handle
  {60da3b91-84f5-43ff-807c-c9b89ac5cec6}, !- Name
  {1fd02467-b31a-40a3-b1f3-d2bc769b1e36}; !- HVAC Component

OS:Sizing:Zone,
  {984be389-32ca-4f2b-9d44-54bf73cbe5b8}, !- Handle
  {1fd02467-b31a-40a3-b1f3-d2bc769b1e36}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fd80f0cc-4267-4c59-ae8d-d88b2853f6a4}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {1fd02467-b31a-40a3-b1f3-d2bc769b1e36}, !- Thermal Zone
  {cb0ba3ef-3313-4b82-b968-617601948df1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {984e1d40-607e-4a24-b4a9-bf6f4c575b8a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {cc0d63ab-d4f8-4cbe-978f-84f0a224b038}, !- Handle
  Space Function Health care facility patient room Thermostat 27, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9db036e5-4c7f-4cff-9b28-31073c95dda4}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13112b7d-fffc-4fa4-9db9-2a8bdbe1317c}, !- Zone Air Inlet Port List
  {9153723e-8099-4c4e-817d-0f4d9a49e954}, !- Zone Air Exhaust Port List
  {12e20e93-2771-4d8f-aec9-e577e6bdffac}, !- Zone Air Node Name
  {50ca2386-13d6-491a-a685-1439dc5ed472}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4781a1f6-2d53-4664-8366-a87d54e1dfd3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64488dfa-7fe8-4dff-a093-9c4880b0c05d}, !- Handle
  Node 28,                                !- Name
  {12e20e93-2771-4d8f-aec9-e577e6bdffac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12e20e93-2771-4d8f-aec9-e577e6bdffac}, !- Handle
  {aac1d7e0-1de3-4168-ae6f-1eca3fd45031}, !- Name
  {9db036e5-4c7f-4cff-9b28-31073c95dda4}, !- Source Object
  11,                                     !- Outlet Port
  {64488dfa-7fe8-4dff-a093-9c4880b0c05d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13112b7d-fffc-4fa4-9db9-2a8bdbe1317c}, !- Handle
  {3fed2c94-d5f9-46ac-b9c1-08df2c778278}, !- Name
  {9db036e5-4c7f-4cff-9b28-31073c95dda4}, !- HVAC Component
  {b345fa6d-afd3-40dd-9124-b74f33905263}; !- Port 1

OS:PortList,
  {9153723e-8099-4c4e-817d-0f4d9a49e954}, !- Handle
  {ade4a726-64ec-4262-900e-cdd941e22665}, !- Name
  {9db036e5-4c7f-4cff-9b28-31073c95dda4}; !- HVAC Component

OS:Sizing:Zone,
  {780fa33b-d812-40cf-a75c-49e9fec46f3c}, !- Handle
  {9db036e5-4c7f-4cff-9b28-31073c95dda4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bea14ba8-b756-4b43-8510-57c0f11413cb}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {9db036e5-4c7f-4cff-9b28-31073c95dda4}, !- Thermal Zone
  {79f876d0-94b4-4b56-8c7c-2a53e512b991}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4f0138a2-528c-4f96-acf0-9dcf6b726ace}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {4781a1f6-2d53-4664-8366-a87d54e1dfd3}, !- Handle
  Space Function Health care facility patient room Thermostat 28, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f7be161b-b468-44d1-a450-638d0f67c59d}, !- Handle
  Sp-PatRoom2_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9ca617d-8b4e-40d4-baa0-1e3e8a490241}, !- Zone Air Inlet Port List
  {9071b5ef-db66-4a09-9945-275b93b9d6e4}, !- Zone Air Exhaust Port List
  {631a0c46-ea86-46ea-8e83-c8a4630494a6}, !- Zone Air Node Name
  {f4431429-9a0e-4c13-a2fc-5635a1260952}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {92e9d32a-a0e7-4ad5-878d-4e48b9af674c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56b76b62-5347-4d7d-8e51-3d5accb30c58}, !- Handle
  Node 29,                                !- Name
  {631a0c46-ea86-46ea-8e83-c8a4630494a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {631a0c46-ea86-46ea-8e83-c8a4630494a6}, !- Handle
  {1f635bcb-8c08-4c34-8e5d-1e8846831c95}, !- Name
  {f7be161b-b468-44d1-a450-638d0f67c59d}, !- Source Object
  11,                                     !- Outlet Port
  {56b76b62-5347-4d7d-8e51-3d5accb30c58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9ca617d-8b4e-40d4-baa0-1e3e8a490241}, !- Handle
  {1e4af4b8-e166-4c21-9305-70acddd1bed0}, !- Name
  {f7be161b-b468-44d1-a450-638d0f67c59d}, !- HVAC Component
  {357106a3-d7b9-4cde-9433-3dc45b9d2c8e}; !- Port 1

OS:PortList,
  {9071b5ef-db66-4a09-9945-275b93b9d6e4}, !- Handle
  {60ff9683-f7cf-4761-b314-216061ad3e43}, !- Name
  {f7be161b-b468-44d1-a450-638d0f67c59d}; !- HVAC Component

OS:Sizing:Zone,
  {0c520b66-1721-4f07-b4a5-3db31f65433b}, !- Handle
  {f7be161b-b468-44d1-a450-638d0f67c59d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6ff3d626-2118-4485-9142-8a9a6b057918}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {f7be161b-b468-44d1-a450-638d0f67c59d}, !- Thermal Zone
  {a8740bd7-8476-4cd9-b950-c70d9ddb343f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e314ec63-0d5f-49dd-a3e5-005fa4f8764b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {92e9d32a-a0e7-4ad5-878d-4e48b9af674c}, !- Handle
  Space Function Health care facility patient room Thermostat 29, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ad21d7ca-320e-440c-90f8-d15d076bf6fd}, !- Handle
  Sp-PatRoom6_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af20959c-d668-4ba2-886f-44a96f59fa34}, !- Zone Air Inlet Port List
  {3e7638e2-cd13-4349-ab2b-5dd18216ac4a}, !- Zone Air Exhaust Port List
  {f8ca68d3-eaa9-4db2-a7ca-93bd8ea17c78}, !- Zone Air Node Name
  {94a81333-95b1-4bcd-8d44-513ebcb1fce0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9ed16ca9-1ade-46e6-bd49-25ddf1cc021e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f39cb036-697c-455c-9917-aaa07427179d}, !- Handle
  Node 30,                                !- Name
  {f8ca68d3-eaa9-4db2-a7ca-93bd8ea17c78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8ca68d3-eaa9-4db2-a7ca-93bd8ea17c78}, !- Handle
  {5c031829-c30e-4a30-92d8-9a335925de55}, !- Name
  {ad21d7ca-320e-440c-90f8-d15d076bf6fd}, !- Source Object
  11,                                     !- Outlet Port
  {f39cb036-697c-455c-9917-aaa07427179d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af20959c-d668-4ba2-886f-44a96f59fa34}, !- Handle
  {ce58cf58-f9c0-457c-aff2-46431d1b8cfa}, !- Name
  {ad21d7ca-320e-440c-90f8-d15d076bf6fd}, !- HVAC Component
  {60786131-fbf1-45b6-aa58-fcca674218c2}; !- Port 1

OS:PortList,
  {3e7638e2-cd13-4349-ab2b-5dd18216ac4a}, !- Handle
  {bb6aba62-ef05-4a56-a320-429b6197c5e6}, !- Name
  {ad21d7ca-320e-440c-90f8-d15d076bf6fd}; !- HVAC Component

OS:Sizing:Zone,
  {4e523bc7-c482-4d52-98a4-c5b860013861}, !- Handle
  {ad21d7ca-320e-440c-90f8-d15d076bf6fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a59c3b5d-e5db-4576-b353-43a53ff5a17b}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {ad21d7ca-320e-440c-90f8-d15d076bf6fd}, !- Thermal Zone
  {91603e35-e81a-4a40-bf15-5577bbe4aa82}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1f2da571-4cee-451a-bcbf-01ed0276a2da}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {9ed16ca9-1ade-46e6-bd49-25ddf1cc021e}, !- Handle
  Space Function Health care facility patient room Thermostat 30, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6a5956e0-fcfc-4e68-bb66-cf2ef059ad69}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {016e32d1-e20d-44f1-a325-b1555e6a15c6}, !- Zone Air Inlet Port List
  {e39f94a2-2a5e-4d0d-991a-d6055f4b6b14}, !- Zone Air Exhaust Port List
  {b4b85ec9-a7be-49c2-a22a-17bfe551ed18}, !- Zone Air Node Name
  {f194b7d0-69f9-4e05-9dfe-7d04dbaffd4a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {485df535-e55a-432a-b851-ae963916f00b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f81d9b9-bcc2-4109-a3b8-bd59bbde9daa}, !- Handle
  Node 31,                                !- Name
  {b4b85ec9-a7be-49c2-a22a-17bfe551ed18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4b85ec9-a7be-49c2-a22a-17bfe551ed18}, !- Handle
  {04570e34-8e1e-44d7-85d6-05f23832c566}, !- Name
  {6a5956e0-fcfc-4e68-bb66-cf2ef059ad69}, !- Source Object
  11,                                     !- Outlet Port
  {7f81d9b9-bcc2-4109-a3b8-bd59bbde9daa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {016e32d1-e20d-44f1-a325-b1555e6a15c6}, !- Handle
  {a4498969-2e89-4906-b0b9-f047ad72698c}, !- Name
  {6a5956e0-fcfc-4e68-bb66-cf2ef059ad69}, !- HVAC Component
  {21ebb7d8-32ec-499a-84ec-3517fefa396b}; !- Port 1

OS:PortList,
  {e39f94a2-2a5e-4d0d-991a-d6055f4b6b14}, !- Handle
  {82eba2bd-c651-4d02-a8e8-2c06382e0e58}, !- Name
  {6a5956e0-fcfc-4e68-bb66-cf2ef059ad69}; !- HVAC Component

OS:Sizing:Zone,
  {394262f5-226f-4361-a979-e23b416f9adc}, !- Handle
  {6a5956e0-fcfc-4e68-bb66-cf2ef059ad69}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {68430744-67d6-4714-b0b9-de32ccfb0c48}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {6a5956e0-fcfc-4e68-bb66-cf2ef059ad69}, !- Thermal Zone
  {866b079c-0dde-4238-a80c-f3e1b39d9f1c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {07bed25b-9c2a-4a4b-a173-0e8400263534}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {485df535-e55a-432a-b851-ae963916f00b}, !- Handle
  Space Function Health care facility nurses station Thermostat 10, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c01eaa3e-e9d7-4163-b476-1979e543248e}, !- Handle
  Sp-PhysTherapy_Flr_3 Sys-3 Flr-4 Sch-C HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9215ea51-1962-48fa-8c78-d91c4a1236f1}, !- Zone Air Inlet Port List
  {21675eca-af78-43ac-982b-aad75d47df60}, !- Zone Air Exhaust Port List
  {6253e2d1-add6-44a4-a198-f4a47889c4ed}, !- Zone Air Node Name
  {e3a81d66-4be4-4784-93a9-244620d88d8d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {85beefcc-5b59-42ed-8f31-cb42f36aeece}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec360366-6329-4d07-8e5d-4437bca3d71f}, !- Handle
  Node 32,                                !- Name
  {6253e2d1-add6-44a4-a198-f4a47889c4ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6253e2d1-add6-44a4-a198-f4a47889c4ed}, !- Handle
  {7cfbb74c-47c4-48de-857c-06063341b462}, !- Name
  {c01eaa3e-e9d7-4163-b476-1979e543248e}, !- Source Object
  11,                                     !- Outlet Port
  {ec360366-6329-4d07-8e5d-4437bca3d71f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9215ea51-1962-48fa-8c78-d91c4a1236f1}, !- Handle
  {e5492db6-b2cf-4f57-8877-ce6d9529d79c}, !- Name
  {c01eaa3e-e9d7-4163-b476-1979e543248e}, !- HVAC Component
  {3d69a076-4ae2-478c-8f4d-f7dcbf088c46}; !- Port 1

OS:PortList,
  {21675eca-af78-43ac-982b-aad75d47df60}, !- Handle
  {b11cc020-7e09-40cf-9ab1-d9218764daee}, !- Name
  {c01eaa3e-e9d7-4163-b476-1979e543248e}; !- HVAC Component

OS:Sizing:Zone,
  {8d77a81a-0209-42d1-b104-886023025b0d}, !- Handle
  {c01eaa3e-e9d7-4163-b476-1979e543248e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6ca4633b-b8b9-4eaa-9f70-a37bfa5cde80}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {c01eaa3e-e9d7-4163-b476-1979e543248e}, !- Thermal Zone
  {2a63e78f-9c43-4fc2-adcf-a413fea07f18}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f6ff68d7-d60f-4be6-971a-5c7de4cb386f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {85beefcc-5b59-42ed-8f31-cb42f36aeece}, !- Handle
  Space Function Health care facility physical therapy room Thermostat 2, !- Name
  {6be6c399-5a33-4dcc-998a-cc0c17b325b2}, !- Heating Setpoint Temperature Schedule Name
  {319bf664-f465-4be7-8503-8fd0bc56e6e4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {18c1fea9-fa6b-403b-9a63-f3887c466eb7}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6bfc32df-96e2-45b0-8548-81ba055143e0}, !- Zone Air Inlet Port List
  {9b6aa41b-5f13-449e-9cfc-411faa62e8e4}, !- Zone Air Exhaust Port List
  {fb82ee28-0f1d-4598-bd15-25ec9ec1cd70}, !- Zone Air Node Name
  {4cbe08a8-0e14-4939-8068-ded72de8e7fd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {60489679-d221-4d99-a407-5d3547fa555a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46b8b42b-494a-4229-bef1-42a148ce27d5}, !- Handle
  Node 33,                                !- Name
  {fb82ee28-0f1d-4598-bd15-25ec9ec1cd70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb82ee28-0f1d-4598-bd15-25ec9ec1cd70}, !- Handle
  {e44b514f-3b9b-4f78-8916-5e99ac578389}, !- Name
  {18c1fea9-fa6b-403b-9a63-f3887c466eb7}, !- Source Object
  11,                                     !- Outlet Port
  {46b8b42b-494a-4229-bef1-42a148ce27d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6bfc32df-96e2-45b0-8548-81ba055143e0}, !- Handle
  {a403326b-a62a-4f17-9817-c1654634c3f6}, !- Name
  {18c1fea9-fa6b-403b-9a63-f3887c466eb7}, !- HVAC Component
  {c819c988-b596-47ce-8d9e-f89b979a0e55}; !- Port 1

OS:PortList,
  {9b6aa41b-5f13-449e-9cfc-411faa62e8e4}, !- Handle
  {b1923721-94f0-4693-97ba-9ab737d74b20}, !- Name
  {18c1fea9-fa6b-403b-9a63-f3887c466eb7}; !- HVAC Component

OS:Sizing:Zone,
  {01579d7f-c336-46b2-974f-6a3f3e55b375}, !- Handle
  {18c1fea9-fa6b-403b-9a63-f3887c466eb7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3c66f3b2-ac40-4757-9900-2d75531a71b5}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {18c1fea9-fa6b-403b-9a63-f3887c466eb7}, !- Thermal Zone
  {793c1691-11ca-481d-aa3f-8c7a4e17b64e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d0318fcd-f253-4e12-b5ae-1e686ad1c6b0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {60489679-d221-4d99-a407-5d3547fa555a}, !- Handle
  Space Function Laboratory - other Thermostat 6, !- Name
  {701b618a-e626-4737-8eb5-7cb9d787485b}, !- Heating Setpoint Temperature Schedule Name
  {72905413-a468-4615-b639-48d6962a0405}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f41c18aa-79c7-4ac1-922d-712e36e2694c}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0f276b9-d373-4f72-9ce8-fcdacdf404b9}, !- Zone Air Inlet Port List
  {49a86c8b-c522-4a0b-8a1a-e2b8528ab12e}, !- Zone Air Exhaust Port List
  {ece7490a-c095-4b0d-b1a7-18ea8f6c0374}, !- Zone Air Node Name
  {efcfc0c3-d33f-401e-a07e-b637dbe4ccb9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7e9504dc-e38a-444a-81e7-e53acd788b31}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c21c7925-a999-40fa-adbc-be8d40d82974}, !- Handle
  Node 34,                                !- Name
  {ece7490a-c095-4b0d-b1a7-18ea8f6c0374}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ece7490a-c095-4b0d-b1a7-18ea8f6c0374}, !- Handle
  {6ea4442d-f523-4d91-9293-2e43c48faa13}, !- Name
  {f41c18aa-79c7-4ac1-922d-712e36e2694c}, !- Source Object
  11,                                     !- Outlet Port
  {c21c7925-a999-40fa-adbc-be8d40d82974}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0f276b9-d373-4f72-9ce8-fcdacdf404b9}, !- Handle
  {329a56de-a880-4668-9626-2d635d474395}, !- Name
  {f41c18aa-79c7-4ac1-922d-712e36e2694c}, !- HVAC Component
  {5606dfd8-423c-4d13-9e7a-c7d01ed8bce7}; !- Port 1

OS:PortList,
  {49a86c8b-c522-4a0b-8a1a-e2b8528ab12e}, !- Handle
  {abc01eae-31fa-45c3-ba10-96aaed3ef05b}, !- Name
  {f41c18aa-79c7-4ac1-922d-712e36e2694c}; !- HVAC Component

OS:Sizing:Zone,
  {7356ee89-973d-4078-833d-b097cec6dd2d}, !- Handle
  {f41c18aa-79c7-4ac1-922d-712e36e2694c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {74dcc977-0396-4725-ab5f-f38f85f391bb}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {f41c18aa-79c7-4ac1-922d-712e36e2694c}, !- Thermal Zone
  {eaa6804f-7f3c-425a-8489-ae04dba61d5d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d8183dfa-a93e-4fd9-89e8-ac2abe15700b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {7e9504dc-e38a-444a-81e7-e53acd788b31}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 12, !- Name
  {4daa828e-87a7-47de-8b07-1dd6eef46597}, !- Heating Setpoint Temperature Schedule Name
  {918c097d-ee94-46d3-aab0-5162a32e825c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {039e5d6f-105a-4ce6-a230-bf103f8c405a}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {944960fe-149e-447f-9959-24deec8f8e08}, !- Zone Air Inlet Port List
  {68ddd226-015a-47b0-aad6-9cdbdb993a16}, !- Zone Air Exhaust Port List
  {6eb07b6b-451a-4667-b604-fd347f79e407}, !- Zone Air Node Name
  {3c5b17cb-f409-489a-a2a9-4a1546fd66e3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4abcb5b5-f9cb-44c7-b875-f72b2ea1b60e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8963914d-4073-4ac1-9b6a-81ec99cf6c41}, !- Handle
  Node 35,                                !- Name
  {6eb07b6b-451a-4667-b604-fd347f79e407}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6eb07b6b-451a-4667-b604-fd347f79e407}, !- Handle
  {615081a7-1dd4-4673-8e7f-cf3767051f3f}, !- Name
  {039e5d6f-105a-4ce6-a230-bf103f8c405a}, !- Source Object
  11,                                     !- Outlet Port
  {8963914d-4073-4ac1-9b6a-81ec99cf6c41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {944960fe-149e-447f-9959-24deec8f8e08}, !- Handle
  {9d28029f-0c32-46b8-92e5-df5e949e7b2f}, !- Name
  {039e5d6f-105a-4ce6-a230-bf103f8c405a}, !- HVAC Component
  {46655b20-cb25-4c20-b8fa-e3131513608a}; !- Port 1

OS:PortList,
  {68ddd226-015a-47b0-aad6-9cdbdb993a16}, !- Handle
  {bb046ac3-d718-469e-8566-65e71502e0dd}, !- Name
  {039e5d6f-105a-4ce6-a230-bf103f8c405a}; !- HVAC Component

OS:Sizing:Zone,
  {fde53568-bfb6-4bfb-a9ed-09bd18cbdfc1}, !- Handle
  {039e5d6f-105a-4ce6-a230-bf103f8c405a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6198a166-62ee-44a0-8274-215fe917b08d}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {039e5d6f-105a-4ce6-a230-bf103f8c405a}, !- Thermal Zone
  {dd3e67d6-99ea-4f08-81ab-b0b2939538f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3e8d467a-c183-4259-ac00-eadff02f5c87}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {4abcb5b5-f9cb-44c7-b875-f72b2ea1b60e}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 13, !- Name
  {4daa828e-87a7-47de-8b07-1dd6eef46597}, !- Heating Setpoint Temperature Schedule Name
  {918c097d-ee94-46d3-aab0-5162a32e825c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2f83c2de-e7aa-4d4c-b884-7ef2fc1fe45a}, !- Handle
  Sp-PatRoom4_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5289dd09-7d17-473a-b228-8078de89d2b2}, !- Zone Air Inlet Port List
  {9c73a9ea-9488-4a3e-839b-9c18df1e6fb6}, !- Zone Air Exhaust Port List
  {7ed496fe-a86b-4b78-bdfe-ccede1e89eb4}, !- Zone Air Node Name
  {932a81a1-b040-4d9e-8fcf-71c919e371dd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c73d088c-a7fa-42e0-97d2-3ea60659f898}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b7c604d-c6a8-4725-801f-48023fb60558}, !- Handle
  Node 36,                                !- Name
  {7ed496fe-a86b-4b78-bdfe-ccede1e89eb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ed496fe-a86b-4b78-bdfe-ccede1e89eb4}, !- Handle
  {be601788-26bb-4210-aa7c-7dabc1f8df7b}, !- Name
  {2f83c2de-e7aa-4d4c-b884-7ef2fc1fe45a}, !- Source Object
  11,                                     !- Outlet Port
  {8b7c604d-c6a8-4725-801f-48023fb60558}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5289dd09-7d17-473a-b228-8078de89d2b2}, !- Handle
  {01f9bf51-45a6-4431-8d2c-ca600c26c78d}, !- Name
  {2f83c2de-e7aa-4d4c-b884-7ef2fc1fe45a}, !- HVAC Component
  {d865b786-74ef-4949-830f-09e1366f9663}; !- Port 1

OS:PortList,
  {9c73a9ea-9488-4a3e-839b-9c18df1e6fb6}, !- Handle
  {765a8e64-2ca9-4f7b-be0f-5d390ee15953}, !- Name
  {2f83c2de-e7aa-4d4c-b884-7ef2fc1fe45a}; !- HVAC Component

OS:Sizing:Zone,
  {71cbd207-3e8f-46db-9b0e-22f0e63dfbc2}, !- Handle
  {2f83c2de-e7aa-4d4c-b884-7ef2fc1fe45a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f3b6a507-49b7-4ab7-8dfb-6f59e12d0b54}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {2f83c2de-e7aa-4d4c-b884-7ef2fc1fe45a}, !- Thermal Zone
  {d7e77b3b-c4bf-4573-9784-1d2fc63dc46a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f30b4e35-484f-4fbf-bb77-1abf0c10c935}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {c73d088c-a7fa-42e0-97d2-3ea60659f898}, !- Handle
  Space Function Health care facility patient room Thermostat 31, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d280b3e0-fc88-4501-a23a-1c4f166d0bac}, !- Handle
  Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af5cbc75-8eff-4fae-84f0-76e39656cd3a}, !- Zone Air Inlet Port List
  {5f5b8d44-b0db-4d4e-aa1c-93741c9e865b}, !- Zone Air Exhaust Port List
  {88c437d2-c33a-4e00-b4eb-4bceb5bb1783}, !- Zone Air Node Name
  {9704806d-ab69-4f0d-b2ae-6f4e359fb2e8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dd403151-c5dd-4d4e-b1d2-0e64e47be1fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {233a5ccf-fb71-4451-a16a-6a42b509c34f}, !- Handle
  Node 37,                                !- Name
  {88c437d2-c33a-4e00-b4eb-4bceb5bb1783}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88c437d2-c33a-4e00-b4eb-4bceb5bb1783}, !- Handle
  {f37e2ac5-512f-4854-826b-ca21df16df6a}, !- Name
  {d280b3e0-fc88-4501-a23a-1c4f166d0bac}, !- Source Object
  11,                                     !- Outlet Port
  {233a5ccf-fb71-4451-a16a-6a42b509c34f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af5cbc75-8eff-4fae-84f0-76e39656cd3a}, !- Handle
  {fa1ea63d-e6a0-42ba-9220-edd7c4043cf5}, !- Name
  {d280b3e0-fc88-4501-a23a-1c4f166d0bac}, !- HVAC Component
  {58c8619c-80ad-4f44-adc1-57a287e10bd3}; !- Port 1

OS:PortList,
  {5f5b8d44-b0db-4d4e-aa1c-93741c9e865b}, !- Handle
  {c9251a5d-6e52-412f-998b-6cca42a53a92}, !- Name
  {d280b3e0-fc88-4501-a23a-1c4f166d0bac}; !- HVAC Component

OS:Sizing:Zone,
  {4ef6709b-f30a-471e-bfea-5011f3d43a73}, !- Handle
  {d280b3e0-fc88-4501-a23a-1c4f166d0bac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a93f562c-9b92-4bbd-940a-1ee6ef36c6d5}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {d280b3e0-fc88-4501-a23a-1c4f166d0bac}, !- Thermal Zone
  {93f74532-58c8-47a8-a622-f72f0c52ae14}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {acc92ede-5a08-425e-995b-a361c890c2b7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {dd403151-c5dd-4d4e-b1d2-0e64e47be1fe}, !- Handle
  Space Function Health care facility patient room Thermostat 32, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d9179b78-357b-4e5a-987d-c369ead04498}, !- Handle
  Sp-PatRoom8_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4361953f-edaf-49f0-94c2-f3278ec0ef58}, !- Zone Air Inlet Port List
  {de2624db-1719-453b-98dd-176487289fc6}, !- Zone Air Exhaust Port List
  {766250f3-821f-4214-8463-e75b5933225a}, !- Zone Air Node Name
  {66298838-b5b1-41d9-8ff3-83de46ac0968}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1c98f860-1c7e-42b0-a8a0-87ee1825b555}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {364279f8-8d2e-4579-92c9-3760cf110d95}, !- Handle
  Node 38,                                !- Name
  {766250f3-821f-4214-8463-e75b5933225a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {766250f3-821f-4214-8463-e75b5933225a}, !- Handle
  {6a4980bd-2085-4181-9275-ed8b3d2c33da}, !- Name
  {d9179b78-357b-4e5a-987d-c369ead04498}, !- Source Object
  11,                                     !- Outlet Port
  {364279f8-8d2e-4579-92c9-3760cf110d95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4361953f-edaf-49f0-94c2-f3278ec0ef58}, !- Handle
  {57b6b18c-6acd-40ca-904e-757f100e3aaa}, !- Name
  {d9179b78-357b-4e5a-987d-c369ead04498}, !- HVAC Component
  {cd639c17-c6d9-4285-a2de-78dd788ab256}; !- Port 1

OS:PortList,
  {de2624db-1719-453b-98dd-176487289fc6}, !- Handle
  {2038e269-cebd-482e-97bc-97e780e2f598}, !- Name
  {d9179b78-357b-4e5a-987d-c369ead04498}; !- HVAC Component

OS:Sizing:Zone,
  {206da35b-04b3-4123-958f-18bd46e58b55}, !- Handle
  {d9179b78-357b-4e5a-987d-c369ead04498}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5f21a30a-d797-4abe-ae8e-715054044aa5}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {d9179b78-357b-4e5a-987d-c369ead04498}, !- Thermal Zone
  {8a9ad564-19bf-4a54-a238-0ca428a97b99}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ca9fdc1e-6d21-403e-83d5-1903e7715d35}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {1c98f860-1c7e-42b0-a8a0-87ee1825b555}, !- Handle
  Space Function Health care facility patient room Thermostat 33, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0bd9f728-1d79-47b9-8302-2e8b59160967}, !- Handle
  Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-east ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34fc0144-1312-4ce5-9ac6-2c1c3aefc9fa}, !- Zone Air Inlet Port List
  {0f9ec4b1-b834-45e6-9f93-86b69e8ae287}, !- Zone Air Exhaust Port List
  {789aadd3-17d0-4638-b6c4-7705db561e03}, !- Zone Air Node Name
  {98134a2b-0c21-4ab4-9d20-6047b392d126}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fea31eb2-35c6-49be-ac85-2b7a80d93fb7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1607e6f-0967-4782-8b39-bbfde5c436e2}, !- Handle
  Node 39,                                !- Name
  {789aadd3-17d0-4638-b6c4-7705db561e03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {789aadd3-17d0-4638-b6c4-7705db561e03}, !- Handle
  {ceb3fc74-7ca7-4d2f-aad5-1509aa834fad}, !- Name
  {0bd9f728-1d79-47b9-8302-2e8b59160967}, !- Source Object
  11,                                     !- Outlet Port
  {e1607e6f-0967-4782-8b39-bbfde5c436e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34fc0144-1312-4ce5-9ac6-2c1c3aefc9fa}, !- Handle
  {70f02b6a-3b30-442a-82be-e6441aed2b1f}, !- Name
  {0bd9f728-1d79-47b9-8302-2e8b59160967}, !- HVAC Component
  {4ff1cfa9-f35e-47dc-a6f0-f8fc61256af0}; !- Port 1

OS:PortList,
  {0f9ec4b1-b834-45e6-9f93-86b69e8ae287}, !- Handle
  {205ad796-30cd-468d-94ab-37d2bb3209c1}, !- Name
  {0bd9f728-1d79-47b9-8302-2e8b59160967}; !- HVAC Component

OS:Sizing:Zone,
  {9e96391f-7893-4ef8-a749-91d579b7a55b}, !- Handle
  {0bd9f728-1d79-47b9-8302-2e8b59160967}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {70703a85-6bca-4fa9-a0d8-1677cf971099}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {0bd9f728-1d79-47b9-8302-2e8b59160967}, !- Thermal Zone
  {c2822b8a-e854-4eeb-82fa-8a5a7b54a391}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {807a404a-cf14-4ca4-a823-936c154403ec}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {fea31eb2-35c6-49be-ac85-2b7a80d93fb7}, !- Handle
  Space Function Health care facility patient room Thermostat 34, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5be02750-514c-4c3e-bc3d-ff9cea0fb0e8}, !- Handle
  Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-west ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30ef5a74-6ffa-4187-9807-7c706ba806d1}, !- Zone Air Inlet Port List
  {a172b1af-e631-46e0-8923-f05308c61a5d}, !- Zone Air Exhaust Port List
  {41503077-740a-4361-a0a7-0729a89126be}, !- Zone Air Node Name
  {8a42a2e5-8930-4ee8-8c4d-b3989c8aec7a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5d51c5cf-5f5e-4bcf-9913-f219e7b99377}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e762a747-0c1c-4fa1-a5c8-256021dc80b6}, !- Handle
  Node 40,                                !- Name
  {41503077-740a-4361-a0a7-0729a89126be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41503077-740a-4361-a0a7-0729a89126be}, !- Handle
  {828b40fd-5e89-47fc-9f5e-2251f0870f99}, !- Name
  {5be02750-514c-4c3e-bc3d-ff9cea0fb0e8}, !- Source Object
  11,                                     !- Outlet Port
  {e762a747-0c1c-4fa1-a5c8-256021dc80b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30ef5a74-6ffa-4187-9807-7c706ba806d1}, !- Handle
  {0c3d5383-aaa6-4ebe-b620-665f15c77173}, !- Name
  {5be02750-514c-4c3e-bc3d-ff9cea0fb0e8}, !- HVAC Component
  {3ffa024c-4da1-43b5-94f6-edde5ef8d9e5}; !- Port 1

OS:PortList,
  {a172b1af-e631-46e0-8923-f05308c61a5d}, !- Handle
  {bdff8e25-cfee-4fc7-bccc-5177842b48b2}, !- Name
  {5be02750-514c-4c3e-bc3d-ff9cea0fb0e8}; !- HVAC Component

OS:Sizing:Zone,
  {26b4a1fa-2fc6-48fc-8560-95cada81d9c2}, !- Handle
  {5be02750-514c-4c3e-bc3d-ff9cea0fb0e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ec85967-e3fa-4a6b-a431-60b5116df35d}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {5be02750-514c-4c3e-bc3d-ff9cea0fb0e8}, !- Thermal Zone
  {ef978737-8b46-4ae4-a188-e8bfd168f3d7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c2797e99-1d5b-42e3-b54f-1a3b33eb0547}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {5d51c5cf-5f5e-4bcf-9913-f219e7b99377}, !- Handle
  Space Function Health care facility patient room Thermostat 35, !- Name
  {b13162c0-0610-4198-9714-6ddcd2412d64}, !- Heating Setpoint Temperature Schedule Name
  {fc7ca8b7-d070-43d2-9596-261a06e23a00}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5ea1665f-a59e-462e-8551-1843bca55a64}, !- Handle
  Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1dcfffd8-4f90-4ce1-b78a-9e7f5360c391}, !- Zone Air Inlet Port List
  {1ecff93d-a3e8-4d2b-83a5-51820518ca92}, !- Zone Air Exhaust Port List
