OS:Node,
  {0c435c5b-2b82-4d18-b0ad-d66266904025}, !- Handle
  Node 192,                               !- Name
  {5acc95bf-f0ce-4711-b21f-a102531d158a}, !- Inlet Port
  {b1840238-17ac-4c93-9885-dcc675891c44}; !- Outlet Port

OS:Connection,
  {5acc95bf-f0ce-4711-b21f-a102531d158a}, !- Handle
  {48f13839-e558-472f-8144-4b2ca93a6047}, !- Name
  {80cb0689-dd85-47ec-bb74-f769985e7682}, !- Source Object
  6,                                      !- Outlet Port
  {0c435c5b-2b82-4d18-b0ad-d66266904025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1840238-17ac-4c93-9885-dcc675891c44}, !- Handle
  {3653e7a7-c99a-47a8-a8c2-62b0837d4216}, !- Name
  {0c435c5b-2b82-4d18-b0ad-d66266904025}, !- Source Object
  3,                                      !- Outlet Port
  {2e026e56-eacc-4a15-808d-45f6c25e8d70}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {51f71dae-fdfe-4553-9afd-e73090175487}, !- Handle
  Node 193,                               !- Name
  {1df25a44-30f3-4980-9851-2e9700dd6f16}, !- Inlet Port
  {f755b544-26f6-48f6-b950-d5a1d3eea10d}; !- Outlet Port

OS:Connection,
  {1df25a44-30f3-4980-9851-2e9700dd6f16}, !- Handle
  {425776e1-a56c-4976-b500-97001514cd61}, !- Name
  {307de1d7-a998-4063-b30e-a5608da63fd1}, !- Source Object
  9,                                      !- Outlet Port
  {51f71dae-fdfe-4553-9afd-e73090175487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f755b544-26f6-48f6-b950-d5a1d3eea10d}, !- Handle
  {53da1d8c-9b93-4deb-8385-5466262377b6}, !- Name
  {51f71dae-fdfe-4553-9afd-e73090175487}, !- Source Object
  3,                                      !- Outlet Port
  {80cb0689-dd85-47ec-bb74-f769985e7682}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {71ff4379-b329-4a76-baa4-60e3ae20bb23}, !- Handle
  Node 194,                               !- Name
  {49f8a51a-7957-4bb3-9c95-933fff92322d}, !- Inlet Port
  {adb86876-59ab-4016-b440-765bbc287874}; !- Outlet Port

OS:Connection,
  {114c381b-ba2e-420c-ae89-0265bc062b52}, !- Handle
  {4eca0ec5-394a-4c1b-9900-68c2c8a76bf8}, !- Name
  {f9bf00bb-71d5-4277-8a2e-3a63ef69668d}, !- Source Object
  3,                                      !- Outlet Port
  {08a71b36-5d4a-429c-8093-12b2a70915c7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {49f8a51a-7957-4bb3-9c95-933fff92322d}, !- Handle
  {761d05ed-c803-4b51-9007-6ffce8e645cc}, !- Name
  {08a71b36-5d4a-429c-8093-12b2a70915c7}, !- Source Object
  5,                                      !- Outlet Port
  {71ff4379-b329-4a76-baa4-60e3ae20bb23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adb86876-59ab-4016-b440-765bbc287874}, !- Handle
  {c9fbbe2b-e36d-420a-a176-36b4add273f4}, !- Name
  {71ff4379-b329-4a76-baa4-60e3ae20bb23}, !- Source Object
  3,                                      !- Outlet Port
  {307de1d7-a998-4063-b30e-a5608da63fd1}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7d9d6ee6-3ee7-4446-9cb3-28924ba7d55b}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b9462cd1-08fe-4f6d-ab64-61b220daa4ad}, !- Control Zone Name
  {34808b33-79b3-49ed-a69a-bf69c1976773}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a7d24341-4515-4233-a698-0b86066cfe03}, !- Handle
  Air Terminal Single Duct Uncontrolled 10, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {becf5cc2-3120-4c06-af04-b55463759cc6}, !- Inlet Air Node Name
  {e064e591-c68f-470a-b95e-24ea8e381980}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7ee34eff-904e-4ded-8932-fce138e1309b}, !- Handle
  Node 195,                               !- Name
  {87acace2-20d3-49e3-a946-69c2dc6eec6b}, !- Inlet Port
  {0ce1d74c-7126-4649-9471-594a12cf0eb6}; !- Outlet Port

OS:Connection,
  {f8df4c15-7fcd-4a1e-a966-d1ee9213dc90}, !- Handle
  {16eadce0-044c-4afe-a261-80c6b09c4476}, !- Name
  {eed162b5-1144-479a-981f-ec9c46a701bb}, !- Source Object
  3,                                      !- Outlet Port
  {c298a120-05a2-4f38-b4ad-baa5432319f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87acace2-20d3-49e3-a946-69c2dc6eec6b}, !- Handle
  {d72f7e22-4796-45d5-a0cd-ddf5a43c3c46}, !- Name
  {b9462cd1-08fe-4f6d-ab64-61b220daa4ad}, !- Source Object
  12,                                     !- Outlet Port
  {7ee34eff-904e-4ded-8932-fce138e1309b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ce1d74c-7126-4649-9471-594a12cf0eb6}, !- Handle
  {82fde4cf-59ed-412c-8aa7-5e30da5402e4}, !- Name
  {7ee34eff-904e-4ded-8932-fce138e1309b}, !- Source Object
  3,                                      !- Outlet Port
  {b251e029-af16-4734-855a-c7e36f97a9dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {becf5cc2-3120-4c06-af04-b55463759cc6}, !- Handle
  {2a618468-63f8-4f07-be4f-80c13e13da71}, !- Name
  {51b9d408-18d3-41d3-9966-bec91b87bdcb}, !- Source Object
  3,                                      !- Outlet Port
  {a7d24341-4515-4233-a698-0b86066cfe03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e064e591-c68f-470a-b95e-24ea8e381980}, !- Handle
  {6fef1667-f1cc-4b8e-925a-9712e50d1e0e}, !- Name
  {a7d24341-4515-4233-a698-0b86066cfe03}, !- Source Object
  4,                                      !- Outlet Port
  {eed162b5-1144-479a-981f-ec9c46a701bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f59e3d59-c196-4da9-aed6-dc9ee6968d97}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {28f763f3-ce47-4048-8048-608bce54f403}, !- Water Inlet Node Name
  {ff08eeef-8542-4c11-b3f5-840406bf4e56}; !- Water Outlet Node Name

OS:Node,
  {dc105cda-86af-4533-b4d8-b0eeb05aaf82}, !- Handle
  Node 196,                               !- Name
  {fd10baf4-da49-409b-b590-a109cdfae10a}, !- Inlet Port
  {28f763f3-ce47-4048-8048-608bce54f403}; !- Outlet Port

OS:Connection,
  {fd10baf4-da49-409b-b590-a109cdfae10a}, !- Handle
  {583aa1c3-7bd4-489c-ac7b-0e7351aaf2f3}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  12,                                     !- Outlet Port
  {dc105cda-86af-4533-b4d8-b0eeb05aaf82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {182c3be2-4f2f-4cab-aca8-f026b82ff959}, !- Handle
  Node 197,                               !- Name
  {ff08eeef-8542-4c11-b3f5-840406bf4e56}, !- Inlet Port
  {fb2b4bdf-1017-4b75-b5f3-068933018758}; !- Outlet Port

OS:Connection,
  {28f763f3-ce47-4048-8048-608bce54f403}, !- Handle
  {fab1ab59-cef5-4b89-9f23-21e9cb0bab65}, !- Name
  {dc105cda-86af-4533-b4d8-b0eeb05aaf82}, !- Source Object
  3,                                      !- Outlet Port
  {f59e3d59-c196-4da9-aed6-dc9ee6968d97}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ff08eeef-8542-4c11-b3f5-840406bf4e56}, !- Handle
  {2997e66f-c67f-4d7d-884f-353a16deb6db}, !- Name
  {f59e3d59-c196-4da9-aed6-dc9ee6968d97}, !- Source Object
  10,                                     !- Outlet Port
  {182c3be2-4f2f-4cab-aca8-f026b82ff959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb2b4bdf-1017-4b75-b5f3-068933018758}, !- Handle
  {db8c4532-a910-4ef8-a80a-f101dda65de1}, !- Name
  {182c3be2-4f2f-4cab-aca8-f026b82ff959}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5090ff6e-1c88-4ff8-a6e7-39bc030ff844}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {f59e3d59-c196-4da9-aed6-dc9ee6968d97}; !- Heating Coil Name

OS:AirLoopHVAC,
  {e35a2e93-12ea-4bd8-a8e4-ad0bb4aa73d1}, !- Handle
  Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  {8a607ba1-a8dc-4561-8adb-9e2f66c60288}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {43cea3ca-481d-41dc-a267-034bc3e5d0af}, !- Supply Side Inlet Node Name
  {cc5d9fc1-ffe4-4e70-8cb3-54d8be57acce}, !- Demand Side Outlet Node Name
  {c83e61a0-463c-4d45-a1b1-98d8aa10a932}, !- Demand Side Inlet Node A
  {1c635f13-a868-4b78-be08-0e7323777404}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a107e9ff-6181-4025-9616-38854a5ac8b2}, !- Demand Mixer Name
  {038619ad-2944-4c77-ad09-0e4cbb440e2d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bd7d95d8-3f20-4790-bc76-d3aa353b7915}, !- Handle
  Node 198,                               !- Name
  {43cea3ca-481d-41dc-a267-034bc3e5d0af}, !- Inlet Port
  {2eb458ee-bd7c-4b7f-9bdc-147784a603cd}; !- Outlet Port

OS:Node,
  {9dc665f0-e724-4f6a-8a5d-d4a5110d521e}, !- Handle
  Node 199,                               !- Name
  {8fbddacb-486e-4ac4-aae0-0ad7954b6936}, !- Inlet Port
  {1c635f13-a868-4b78-be08-0e7323777404}; !- Outlet Port

OS:Connection,
  {43cea3ca-481d-41dc-a267-034bc3e5d0af}, !- Handle
  {a84e8949-c3ab-432d-9da0-6aabfd463665}, !- Name
  {e35a2e93-12ea-4bd8-a8e4-ad0bb4aa73d1}, !- Source Object
  8,                                      !- Outlet Port
  {bd7d95d8-3f20-4790-bc76-d3aa353b7915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c635f13-a868-4b78-be08-0e7323777404}, !- Handle
  {a80d966d-d772-49aa-b5a4-eaa117148fd9}, !- Name
  {9dc665f0-e724-4f6a-8a5d-d4a5110d521e}, !- Source Object
  3,                                      !- Outlet Port
  {e35a2e93-12ea-4bd8-a8e4-ad0bb4aa73d1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c996ad15-baa8-45ca-a7d9-c37dc37cdff0}, !- Handle
  Node 200,                               !- Name
  {c83e61a0-463c-4d45-a1b1-98d8aa10a932}, !- Inlet Port
  {14ae5ecc-e391-46a2-b240-7a9c2dbfc927}; !- Outlet Port

OS:Node,
  {271df898-3c5f-4ad5-9da9-f1bbf912f26a}, !- Handle
  Node 201,                               !- Name
  {1c9178d5-adf6-4aad-a926-0e9c22967fdc}, !- Inlet Port
  {cc5d9fc1-ffe4-4e70-8cb3-54d8be57acce}; !- Outlet Port

OS:Node,
  {f22f226a-64f4-4034-b8c7-f6bb38d45e0e}, !- Handle
  Node 202,                               !- Name
  {d32d3b2f-9239-401f-92b0-645eec3c5bfe}, !- Inlet Port
  {a85bdd4a-712d-4467-a01f-261dc87de788}; !- Outlet Port

OS:Connection,
  {c83e61a0-463c-4d45-a1b1-98d8aa10a932}, !- Handle
  {1c4acaf7-d2a7-4fd8-9740-0b2b51b4f44b}, !- Name
  {e35a2e93-12ea-4bd8-a8e4-ad0bb4aa73d1}, !- Source Object
  10,                                     !- Outlet Port
  {c996ad15-baa8-45ca-a7d9-c37dc37cdff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc5d9fc1-ffe4-4e70-8cb3-54d8be57acce}, !- Handle
  {5e3624f1-bc0a-4f6b-add5-b56973d43e56}, !- Name
  {271df898-3c5f-4ad5-9da9-f1bbf912f26a}, !- Source Object
  3,                                      !- Outlet Port
  {e35a2e93-12ea-4bd8-a8e4-ad0bb4aa73d1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {038619ad-2944-4c77-ad09-0e4cbb440e2d}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {14ae5ecc-e391-46a2-b240-7a9c2dbfc927}, !- Inlet Node Name
  {1ff06e38-fa53-432b-af82-759fcc52d50c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a107e9ff-6181-4025-9616-38854a5ac8b2}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {1c9178d5-adf6-4aad-a926-0e9c22967fdc}, !- Outlet Node Name
  {4a173b89-2498-4995-8c05-0fbf15c5ad1b}; !- Inlet Node Name 1

OS:Connection,
  {14ae5ecc-e391-46a2-b240-7a9c2dbfc927}, !- Handle
  {e3eca45c-7f67-416a-bec4-f7eafbfce395}, !- Name
  {c996ad15-baa8-45ca-a7d9-c37dc37cdff0}, !- Source Object
  3,                                      !- Outlet Port
  {038619ad-2944-4c77-ad09-0e4cbb440e2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c9178d5-adf6-4aad-a926-0e9c22967fdc}, !- Handle
  {926fe4a7-1292-4938-843d-f804f54125ee}, !- Name
  {a107e9ff-6181-4025-9616-38854a5ac8b2}, !- Source Object
  2,                                      !- Outlet Port
  {271df898-3c5f-4ad5-9da9-f1bbf912f26a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6eea23f1-89c9-4954-9d06-2018fc1107e4}, !- Handle
  {e35a2e93-12ea-4bd8-a8e4-ad0bb4aa73d1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8a607ba1-a8dc-4561-8adb-9e2f66c60288}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10; !- Name

OS:Fan:ConstantVolume,
  {b8797e38-2779-4c35-a239-83de42af2fbc}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8c2345bd-e53b-4a19-b284-ba0fa16472ab}, !- Air Inlet Node Name
  {8fbddacb-486e-4ac4-aae0-0ad7954b6936}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {7e2bd712-3380-46a5-be8d-4f15aae5f5f1}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {add486ca-0c2b-4e3d-adf3-02fdbe719fd7}, !- Air Inlet Node Name
  {27ed8834-7a70-4c80-8939-d77af99679f0}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c996b420-6e0e-4b9e-a169-1f0dee34b8e6}, !- Handle
  Coil Cooling DX Single Speed 11 13kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {486be3f2-5369-4030-93b0-c23f87f45645}, !- Air Inlet Node Name
  {e2cf4b54-5773-4ab6-a9b2-a2837d977283}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {710a5d29-2d02-414f-a745-a096d99a58a7}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f58470d4-afce-45b2-bade-3b17c3eaa095}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b7e2d2b8-4dca-4999-a12a-091ec80d988b}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dbd9c4e4-f272-434d-a648-1996226cc860}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4783bbba-8ca5-4169-be5b-0d03f3868514}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {3f30d4ae-8707-45d0-97b4-f3f7c9d56231}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9a8f22d5-2c7e-4bd0-afee-18c0c1d138e8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9a8f22d5-2c7e-4bd0-afee-18c0c1d138e8}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1cac987b-4a6f-4020-b75e-e52409151b94}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {3f30d4ae-8707-45d0-97b4-f3f7c9d56231}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {76f978b2-3c92-4560-9c4c-ac59fdfb317a}, !- Mixed Air Node Name
  {2bbddec3-43a6-4cb6-9e11-74b5c51206ca}, !- Outdoor Air Stream Node Name
  {8391d9ed-d226-4940-a2e3-9b6ccefe1c49}, !- Relief Air Stream Node Name
  {2eb458ee-bd7c-4b7f-9bdc-147784a603cd}; !- Return Air Stream Node Name

OS:Node,
  {bb4461c9-fdc4-4883-b30d-4da25fd5a417}, !- Handle
  Node 203,                               !- Name
  ,                                       !- Inlet Port
  {2bbddec3-43a6-4cb6-9e11-74b5c51206ca}; !- Outlet Port

OS:Connection,
  {2bbddec3-43a6-4cb6-9e11-74b5c51206ca}, !- Handle
  {0722a810-efa1-4142-b9cb-6b4edf1a73c7}, !- Name
  {bb4461c9-fdc4-4883-b30d-4da25fd5a417}, !- Source Object
  3,                                      !- Outlet Port
  {1cac987b-4a6f-4020-b75e-e52409151b94}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6383c50d-fa68-49cb-9dbf-6fb105ac39ab}, !- Handle
  Node 204,                               !- Name
  {8391d9ed-d226-4940-a2e3-9b6ccefe1c49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8391d9ed-d226-4940-a2e3-9b6ccefe1c49}, !- Handle
  {3847e106-55c0-4726-bc6c-95d1082046a8}, !- Name
  {1cac987b-4a6f-4020-b75e-e52409151b94}, !- Source Object
  7,                                      !- Outlet Port
  {6383c50d-fa68-49cb-9dbf-6fb105ac39ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fbddacb-486e-4ac4-aae0-0ad7954b6936}, !- Handle
  {67fbeb9b-5845-4054-9070-54f1db16915a}, !- Name
  {b8797e38-2779-4c35-a239-83de42af2fbc}, !- Source Object
  9,                                      !- Outlet Port
  {9dc665f0-e724-4f6a-8a5d-d4a5110d521e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60a67ef9-68b0-43b4-95cf-37fe3be9f314}, !- Handle
  Node 205,                               !- Name
  {27ed8834-7a70-4c80-8939-d77af99679f0}, !- Inlet Port
  {8c2345bd-e53b-4a19-b284-ba0fa16472ab}; !- Outlet Port

OS:Connection,
  {27ed8834-7a70-4c80-8939-d77af99679f0}, !- Handle
  {6a1055c7-28dc-4f67-bb6f-d340faa8d41c}, !- Name
  {7e2bd712-3380-46a5-be8d-4f15aae5f5f1}, !- Source Object
  6,                                      !- Outlet Port
  {60a67ef9-68b0-43b4-95cf-37fe3be9f314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c2345bd-e53b-4a19-b284-ba0fa16472ab}, !- Handle
  {219aba9e-afda-400e-9240-87b510d5d129}, !- Name
  {60a67ef9-68b0-43b4-95cf-37fe3be9f314}, !- Source Object
  3,                                      !- Outlet Port
  {b8797e38-2779-4c35-a239-83de42af2fbc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {072be05d-613f-4b54-b764-39152b8772e9}, !- Handle
  Node 206,                               !- Name
  {e2cf4b54-5773-4ab6-a9b2-a2837d977283}, !- Inlet Port
  {add486ca-0c2b-4e3d-adf3-02fdbe719fd7}; !- Outlet Port

OS:Connection,
  {e2cf4b54-5773-4ab6-a9b2-a2837d977283}, !- Handle
  {75581e84-e307-4d42-8b69-deb2bede9f1f}, !- Name
  {c996b420-6e0e-4b9e-a169-1f0dee34b8e6}, !- Source Object
  9,                                      !- Outlet Port
  {072be05d-613f-4b54-b764-39152b8772e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {add486ca-0c2b-4e3d-adf3-02fdbe719fd7}, !- Handle
  {aad70127-4f66-4be5-af01-f7155150dfe4}, !- Name
  {072be05d-613f-4b54-b764-39152b8772e9}, !- Source Object
  3,                                      !- Outlet Port
  {7e2bd712-3380-46a5-be8d-4f15aae5f5f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b8912669-9bb3-4619-a706-529806219bde}, !- Handle
  Node 207,                               !- Name
  {76f978b2-3c92-4560-9c4c-ac59fdfb317a}, !- Inlet Port
  {486be3f2-5369-4030-93b0-c23f87f45645}; !- Outlet Port

OS:Connection,
  {2eb458ee-bd7c-4b7f-9bdc-147784a603cd}, !- Handle
  {a7872bf8-d7c9-4ba0-8875-02f97a151ca8}, !- Name
  {bd7d95d8-3f20-4790-bc76-d3aa353b7915}, !- Source Object
  3,                                      !- Outlet Port
  {1cac987b-4a6f-4020-b75e-e52409151b94}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {76f978b2-3c92-4560-9c4c-ac59fdfb317a}, !- Handle
  {886131b1-effb-42b8-b15f-17967dd86b00}, !- Name
  {1cac987b-4a6f-4020-b75e-e52409151b94}, !- Source Object
  5,                                      !- Outlet Port
  {b8912669-9bb3-4619-a706-529806219bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {486be3f2-5369-4030-93b0-c23f87f45645}, !- Handle
  {c4530edb-c1cf-4717-91b6-ca69c2a5f888}, !- Name
  {b8912669-9bb3-4619-a706-529806219bde}, !- Source Object
  3,                                      !- Outlet Port
  {c996b420-6e0e-4b9e-a169-1f0dee34b8e6}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f5d839ed-795e-45b6-a59c-9fdcb3bf7291}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {47911066-0bdd-4736-82a9-da79fb2223d3}, !- Control Zone Name
  {9dc665f0-e724-4f6a-8a5d-d4a5110d521e}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {fd845d62-5c10-4d76-a345-06659c7e59ff}, !- Handle
  Air Terminal Single Duct Uncontrolled 11, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {1ff06e38-fa53-432b-af82-759fcc52d50c}, !- Inlet Air Node Name
  {d32d3b2f-9239-401f-92b0-645eec3c5bfe}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6ce6c480-8860-40e5-bffd-8f16225a8ac4}, !- Handle
  Node 208,                               !- Name
  {06385d85-3edd-46a1-88d8-83d5f1b66ecc}, !- Inlet Port
  {4a173b89-2498-4995-8c05-0fbf15c5ad1b}; !- Outlet Port

OS:Connection,
  {a85bdd4a-712d-4467-a01f-261dc87de788}, !- Handle
  {c14252da-719c-42bb-9d42-fcc0004761fb}, !- Name
  {f22f226a-64f4-4034-b8c7-f6bb38d45e0e}, !- Source Object
  3,                                      !- Outlet Port
  {269e6515-da41-4c1a-8435-bdf2dc5039a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06385d85-3edd-46a1-88d8-83d5f1b66ecc}, !- Handle
  {c047c7f9-1188-4898-b6da-c0b2bccd33a4}, !- Name
  {47911066-0bdd-4736-82a9-da79fb2223d3}, !- Source Object
  12,                                     !- Outlet Port
  {6ce6c480-8860-40e5-bffd-8f16225a8ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a173b89-2498-4995-8c05-0fbf15c5ad1b}, !- Handle
  {25ff81f3-ca85-4644-ba18-048030da9cad}, !- Name
  {6ce6c480-8860-40e5-bffd-8f16225a8ac4}, !- Source Object
  3,                                      !- Outlet Port
  {a107e9ff-6181-4025-9616-38854a5ac8b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ff06e38-fa53-432b-af82-759fcc52d50c}, !- Handle
  {6325026d-8296-489e-997a-2e742a742775}, !- Name
  {038619ad-2944-4c77-ad09-0e4cbb440e2d}, !- Source Object
  3,                                      !- Outlet Port
  {fd845d62-5c10-4d76-a345-06659c7e59ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d32d3b2f-9239-401f-92b0-645eec3c5bfe}, !- Handle
  {e84a6bf6-3cf3-495b-a153-3738f3562f13}, !- Name
  {fd845d62-5c10-4d76-a345-06659c7e59ff}, !- Source Object
  4,                                      !- Outlet Port
  {f22f226a-64f4-4034-b8c7-f6bb38d45e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {38b032d2-0fbc-4b29-bff2-ef02267a0674}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {df3e4775-547b-4a0e-b150-17bce92e3b38}, !- Water Inlet Node Name
  {516b535d-0528-4908-96d8-a675b4ebc470}; !- Water Outlet Node Name

OS:Node,
  {dbc0bdbb-5efb-4f80-9efd-953e46aa76e0}, !- Handle
  Node 209,                               !- Name
  {853707e3-771c-4deb-9bec-af4787727756}, !- Inlet Port
  {df3e4775-547b-4a0e-b150-17bce92e3b38}; !- Outlet Port

OS:Connection,
  {853707e3-771c-4deb-9bec-af4787727756}, !- Handle
  {b5d0c89a-f226-41cf-9646-5f336bb306bb}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  13,                                     !- Outlet Port
  {dbc0bdbb-5efb-4f80-9efd-953e46aa76e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {444f4dc4-e3a7-4ac8-97dd-32f3793ac80e}, !- Handle
  Node 210,                               !- Name
  {516b535d-0528-4908-96d8-a675b4ebc470}, !- Inlet Port
  {8fa363cd-533d-4a8f-9eb4-ee7defc0f40e}; !- Outlet Port

OS:Connection,
  {df3e4775-547b-4a0e-b150-17bce92e3b38}, !- Handle
  {cd3526fa-0730-45dc-b75d-19a4989ac40b}, !- Name
  {dbc0bdbb-5efb-4f80-9efd-953e46aa76e0}, !- Source Object
  3,                                      !- Outlet Port
  {38b032d2-0fbc-4b29-bff2-ef02267a0674}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {516b535d-0528-4908-96d8-a675b4ebc470}, !- Handle
  {4a599979-9a06-4521-bc2b-2a138ec461f2}, !- Name
  {38b032d2-0fbc-4b29-bff2-ef02267a0674}, !- Source Object
  10,                                     !- Outlet Port
  {444f4dc4-e3a7-4ac8-97dd-32f3793ac80e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fa363cd-533d-4a8f-9eb4-ee7defc0f40e}, !- Handle
  {e847cfc9-30d1-4767-9d76-8501608b7acf}, !- Name
  {444f4dc4-e3a7-4ac8-97dd-32f3793ac80e}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b541d4e8-3bc0-4808-a185-884d29c014e9}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {38b032d2-0fbc-4b29-bff2-ef02267a0674}; !- Heating Coil Name

OS:AirLoopHVAC,
  {7023ec1b-d390-4423-a927-a2831161a277}, !- Handle
  Sp-OR1_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  {109a5248-792d-46bb-8c82-51208cbd47c2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {adb671b3-0540-4db7-9516-93b60a29c4de}, !- Supply Side Inlet Node Name
  {e94315c0-f312-4281-b948-bf5450d67161}, !- Demand Side Outlet Node Name
  {0c2dbd73-3ea4-4c75-b400-d3006d5160d6}, !- Demand Side Inlet Node A
  {44495a4c-5d5f-40d3-b57a-135a63048ecb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7fdfc6d5-f2d8-49fd-9d9d-f26fd9566c56}, !- Demand Mixer Name
  {913ba1db-b8dc-473a-af2e-b7dab7ca3a2c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5bdaca8b-a93d-43a0-a654-ace1c5fdcc1c}, !- Handle
  Node 211,                               !- Name
  {adb671b3-0540-4db7-9516-93b60a29c4de}, !- Inlet Port
  {33ff4b04-0c00-48fc-8cb9-e9e3af049780}; !- Outlet Port

OS:Node,
  {c4f47522-2cb1-43ef-af5e-fcd041371d6a}, !- Handle
  Node 212,                               !- Name
  {b52eca5b-c501-4924-acb0-a2e2931ff16a}, !- Inlet Port
  {44495a4c-5d5f-40d3-b57a-135a63048ecb}; !- Outlet Port

OS:Connection,
  {adb671b3-0540-4db7-9516-93b60a29c4de}, !- Handle
  {e44cea8b-5071-416b-9564-d4c99456f1b4}, !- Name
  {7023ec1b-d390-4423-a927-a2831161a277}, !- Source Object
  8,                                      !- Outlet Port
  {5bdaca8b-a93d-43a0-a654-ace1c5fdcc1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44495a4c-5d5f-40d3-b57a-135a63048ecb}, !- Handle
  {83cae90e-5fb0-4b13-a209-893d7faae43f}, !- Name
  {c4f47522-2cb1-43ef-af5e-fcd041371d6a}, !- Source Object
  3,                                      !- Outlet Port
  {7023ec1b-d390-4423-a927-a2831161a277}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {14a9fee1-a938-4307-b23e-ba1404c181a9}, !- Handle
  Node 213,                               !- Name
  {0c2dbd73-3ea4-4c75-b400-d3006d5160d6}, !- Inlet Port
  {d39e905d-a958-4208-9f78-50404cf24008}; !- Outlet Port

OS:Node,
  {e2bfd9ed-bec7-417a-9ea2-4369fe3b31bc}, !- Handle
  Node 214,                               !- Name
  {ebe22e79-7376-47b1-8af8-adfbc14d3014}, !- Inlet Port
  {e94315c0-f312-4281-b948-bf5450d67161}; !- Outlet Port

OS:Node,
  {0218d8ee-1653-421e-b284-a5ff62846793}, !- Handle
  Node 215,                               !- Name
  {49bfac5e-d22c-4eca-9a17-f578300fa0f8}, !- Inlet Port
  {22e739b2-ef3e-4114-a143-df4643c5ea83}; !- Outlet Port

OS:Connection,
  {0c2dbd73-3ea4-4c75-b400-d3006d5160d6}, !- Handle
  {4040b5c6-28fd-48da-937f-e35e74951f7b}, !- Name
  {7023ec1b-d390-4423-a927-a2831161a277}, !- Source Object
  10,                                     !- Outlet Port
  {14a9fee1-a938-4307-b23e-ba1404c181a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e94315c0-f312-4281-b948-bf5450d67161}, !- Handle
  {8a2f6b95-0286-4303-860c-ef5a06e199be}, !- Name
  {e2bfd9ed-bec7-417a-9ea2-4369fe3b31bc}, !- Source Object
  3,                                      !- Outlet Port
  {7023ec1b-d390-4423-a927-a2831161a277}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {913ba1db-b8dc-473a-af2e-b7dab7ca3a2c}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {d39e905d-a958-4208-9f78-50404cf24008}, !- Inlet Node Name
  {7424efd2-2c52-43b1-85f1-8b92ad220bb3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7fdfc6d5-f2d8-49fd-9d9d-f26fd9566c56}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {ebe22e79-7376-47b1-8af8-adfbc14d3014}, !- Outlet Node Name
  {f741acd3-7292-4fe3-8466-441a49ee5388}; !- Inlet Node Name 1

OS:Connection,
  {d39e905d-a958-4208-9f78-50404cf24008}, !- Handle
  {a0c10532-9702-469b-84ff-8b02648311f4}, !- Name
  {14a9fee1-a938-4307-b23e-ba1404c181a9}, !- Source Object
  3,                                      !- Outlet Port
  {913ba1db-b8dc-473a-af2e-b7dab7ca3a2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebe22e79-7376-47b1-8af8-adfbc14d3014}, !- Handle
  {ae41e464-5c24-4b9d-8f08-e4bfcb2a1ec9}, !- Name
  {7fdfc6d5-f2d8-49fd-9d9d-f26fd9566c56}, !- Source Object
  2,                                      !- Outlet Port
  {e2bfd9ed-bec7-417a-9ea2-4369fe3b31bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0d005e4d-d61e-48c7-a1d4-94fef9e1f811}, !- Handle
  {7023ec1b-d390-4423-a927-a2831161a277}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {109a5248-792d-46bb-8c82-51208cbd47c2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11; !- Name

OS:Fan:ConstantVolume,
  {caa53b12-5ebe-4114-9b1c-ee1268a0e6a6}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6eb4eb70-04dc-4777-9b0d-d20c0e0be37a}, !- Air Inlet Node Name
  {b52eca5b-c501-4924-acb0-a2e2931ff16a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {53d797a0-0092-40b5-973a-74e0b2516704}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9745557f-7c21-440e-9133-1074dd0d2495}, !- Air Inlet Node Name
  {f36fd6b7-25ff-4817-8314-2440806ecd2d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ef7ffa6e-e7cd-4e87-aa25-57018f2226d6}, !- Handle
  Coil Cooling DX Single Speed 12 11kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {588e83a2-4331-435a-9ba7-e834c51612a0}, !- Air Inlet Node Name
  {6f689bda-2791-44a3-9ba4-7e18ba55da42}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d0ca9310-e570-4057-953a-1b4a7eaa86b6}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d48da8e1-ff4a-4931-a983-95665250136d}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {62bfc809-12ae-49d6-9063-85de6d24b0ea}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5658a26-bb2f-4a13-9d17-1470c00ea013}, !- Handle
  Curve Quadratic 35,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f2387125-8e43-405a-9d65-56930e806d19}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f4283566-a293-4abd-86fa-f146ea446d60}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {76605dc9-96ed-4e3d-adf8-62048543ef55}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {76605dc9-96ed-4e3d-adf8-62048543ef55}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d7fbe8cd-e5de-446e-a24d-fe2b509e645c}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {f4283566-a293-4abd-86fa-f146ea446d60}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {658ef781-4bb5-4b3f-984f-12c646738c63}, !- Mixed Air Node Name
  {0da6a692-5784-495b-bcfc-08914de24b54}, !- Outdoor Air Stream Node Name
  {767dddca-c0f4-4cc6-96fa-1cacd80dcab5}, !- Relief Air Stream Node Name
  {33ff4b04-0c00-48fc-8cb9-e9e3af049780}; !- Return Air Stream Node Name

OS:Node,
  {f855435f-3489-43e2-9110-2da7d0de0a1f}, !- Handle
  Node 216,                               !- Name
  ,                                       !- Inlet Port
  {0da6a692-5784-495b-bcfc-08914de24b54}; !- Outlet Port

OS:Connection,
  {0da6a692-5784-495b-bcfc-08914de24b54}, !- Handle
  {bf367ea3-c2b6-49ef-8472-523f0935b261}, !- Name
  {f855435f-3489-43e2-9110-2da7d0de0a1f}, !- Source Object
  3,                                      !- Outlet Port
  {d7fbe8cd-e5de-446e-a24d-fe2b509e645c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7575e3ad-ee51-4e8d-a779-5a16ed5032e0}, !- Handle
  Node 217,                               !- Name
  {767dddca-c0f4-4cc6-96fa-1cacd80dcab5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {767dddca-c0f4-4cc6-96fa-1cacd80dcab5}, !- Handle
  {12b10c07-b677-4b79-b4da-e54912ec5e41}, !- Name
  {d7fbe8cd-e5de-446e-a24d-fe2b509e645c}, !- Source Object
  7,                                      !- Outlet Port
  {7575e3ad-ee51-4e8d-a779-5a16ed5032e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b52eca5b-c501-4924-acb0-a2e2931ff16a}, !- Handle
  {cceb72ff-3074-4fee-bb9e-fe1944dcd5b1}, !- Name
  {caa53b12-5ebe-4114-9b1c-ee1268a0e6a6}, !- Source Object
  9,                                      !- Outlet Port
  {c4f47522-2cb1-43ef-af5e-fcd041371d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5be717bb-c188-4b09-aae7-4a13fb0d3a91}, !- Handle
  Node 218,                               !- Name
  {f36fd6b7-25ff-4817-8314-2440806ecd2d}, !- Inlet Port
  {6eb4eb70-04dc-4777-9b0d-d20c0e0be37a}; !- Outlet Port

OS:Connection,
  {f36fd6b7-25ff-4817-8314-2440806ecd2d}, !- Handle
  {a15fba96-6459-48e7-a544-59b6db8b5b73}, !- Name
  {53d797a0-0092-40b5-973a-74e0b2516704}, !- Source Object
  6,                                      !- Outlet Port
  {5be717bb-c188-4b09-aae7-4a13fb0d3a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eb4eb70-04dc-4777-9b0d-d20c0e0be37a}, !- Handle
  {a85f02c8-c6bd-4a61-8b5e-ebad8b5633e2}, !- Name
  {5be717bb-c188-4b09-aae7-4a13fb0d3a91}, !- Source Object
  3,                                      !- Outlet Port
  {caa53b12-5ebe-4114-9b1c-ee1268a0e6a6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fd95779d-debc-4971-9ec3-ca9a754563c5}, !- Handle
  Node 219,                               !- Name
  {6f689bda-2791-44a3-9ba4-7e18ba55da42}, !- Inlet Port
  {9745557f-7c21-440e-9133-1074dd0d2495}; !- Outlet Port

OS:Connection,
  {6f689bda-2791-44a3-9ba4-7e18ba55da42}, !- Handle
  {429abb2d-4bee-47f1-88bc-1a259e8ef16d}, !- Name
  {ef7ffa6e-e7cd-4e87-aa25-57018f2226d6}, !- Source Object
  9,                                      !- Outlet Port
  {fd95779d-debc-4971-9ec3-ca9a754563c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9745557f-7c21-440e-9133-1074dd0d2495}, !- Handle
  {5f8207a4-4b29-4113-a0c7-698040d8faaf}, !- Name
  {fd95779d-debc-4971-9ec3-ca9a754563c5}, !- Source Object
  3,                                      !- Outlet Port
  {53d797a0-0092-40b5-973a-74e0b2516704}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {eda7909a-56f5-4508-9dcd-dcda4008299b}, !- Handle
  Node 220,                               !- Name
  {658ef781-4bb5-4b3f-984f-12c646738c63}, !- Inlet Port
  {588e83a2-4331-435a-9ba7-e834c51612a0}; !- Outlet Port

OS:Connection,
  {33ff4b04-0c00-48fc-8cb9-e9e3af049780}, !- Handle
  {a013924b-78af-4f60-94d6-20c2df3d4e93}, !- Name
  {5bdaca8b-a93d-43a0-a654-ace1c5fdcc1c}, !- Source Object
  3,                                      !- Outlet Port
  {d7fbe8cd-e5de-446e-a24d-fe2b509e645c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {658ef781-4bb5-4b3f-984f-12c646738c63}, !- Handle
  {a47bb9b2-2dcd-475c-b94c-614d44a9734a}, !- Name
  {d7fbe8cd-e5de-446e-a24d-fe2b509e645c}, !- Source Object
  5,                                      !- Outlet Port
  {eda7909a-56f5-4508-9dcd-dcda4008299b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {588e83a2-4331-435a-9ba7-e834c51612a0}, !- Handle
  {d1c2bf5b-0d10-4027-a7ea-338d1830c528}, !- Name
  {eda7909a-56f5-4508-9dcd-dcda4008299b}, !- Source Object
  3,                                      !- Outlet Port
  {ef7ffa6e-e7cd-4e87-aa25-57018f2226d6}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {fae4a6f6-09a7-474a-ab90-6c2e5ff035be}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {88db2e9f-0992-4827-a4f4-061a02d973f3}, !- Control Zone Name
  {c4f47522-2cb1-43ef-af5e-fcd041371d6a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {eb41fc2f-f22e-4f49-aece-f62df422f1a2}, !- Handle
  Air Terminal Single Duct Uncontrolled 12, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {7424efd2-2c52-43b1-85f1-8b92ad220bb3}, !- Inlet Air Node Name
  {49bfac5e-d22c-4eca-9a17-f578300fa0f8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {73fb8d4f-c9a8-46ea-897b-085f7877446b}, !- Handle
  Node 221,                               !- Name
  {897e9b5a-e609-4bbf-8e25-7ba78937db94}, !- Inlet Port
  {f741acd3-7292-4fe3-8466-441a49ee5388}; !- Outlet Port

OS:Connection,
  {22e739b2-ef3e-4114-a143-df4643c5ea83}, !- Handle
  {1f50957e-6a7f-4a20-bf40-50478059a45c}, !- Name
  {0218d8ee-1653-421e-b284-a5ff62846793}, !- Source Object
  3,                                      !- Outlet Port
  {9f1d29e7-9feb-4fa0-8dac-24a909931db1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {897e9b5a-e609-4bbf-8e25-7ba78937db94}, !- Handle
  {eecbf60b-7547-401f-adbe-9dcd9e7df277}, !- Name
  {88db2e9f-0992-4827-a4f4-061a02d973f3}, !- Source Object
  12,                                     !- Outlet Port
  {73fb8d4f-c9a8-46ea-897b-085f7877446b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f741acd3-7292-4fe3-8466-441a49ee5388}, !- Handle
  {1da196db-966f-445b-bb8c-0c20553f7c09}, !- Name
  {73fb8d4f-c9a8-46ea-897b-085f7877446b}, !- Source Object
  3,                                      !- Outlet Port
  {7fdfc6d5-f2d8-49fd-9d9d-f26fd9566c56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7424efd2-2c52-43b1-85f1-8b92ad220bb3}, !- Handle
  {1c98827a-0934-4b91-9d7c-0b3ed368ae00}, !- Name
  {913ba1db-b8dc-473a-af2e-b7dab7ca3a2c}, !- Source Object
  3,                                      !- Outlet Port
  {eb41fc2f-f22e-4f49-aece-f62df422f1a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49bfac5e-d22c-4eca-9a17-f578300fa0f8}, !- Handle
  {0c55a400-2953-4926-9715-45776014a8b1}, !- Name
  {eb41fc2f-f22e-4f49-aece-f62df422f1a2}, !- Source Object
  4,                                      !- Outlet Port
  {0218d8ee-1653-421e-b284-a5ff62846793}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {20052925-73a8-48de-8056-59500e5dad69}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2a3096ac-9cc0-477e-9d2b-d24f11ee9c40}, !- Water Inlet Node Name
  {2f1f9904-681b-4bed-b516-915f2cb86651}; !- Water Outlet Node Name

OS:Node,
  {70b7a334-9abb-4946-b57d-439757d6612d}, !- Handle
  Node 222,                               !- Name
  {5187bc74-2902-40c7-a116-da831b31597f}, !- Inlet Port
  {2a3096ac-9cc0-477e-9d2b-d24f11ee9c40}; !- Outlet Port

OS:Connection,
  {5187bc74-2902-40c7-a116-da831b31597f}, !- Handle
  {39232002-7e4f-4492-9a43-c56334cd9cc7}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  14,                                     !- Outlet Port
  {70b7a334-9abb-4946-b57d-439757d6612d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec93efbc-87e3-4dbc-bb80-4018ce2b2c46}, !- Handle
  Node 223,                               !- Name
  {2f1f9904-681b-4bed-b516-915f2cb86651}, !- Inlet Port
  {5ac6d53e-39b1-474e-8113-474d140873cb}; !- Outlet Port

OS:Connection,
  {2a3096ac-9cc0-477e-9d2b-d24f11ee9c40}, !- Handle
  {17d03df2-5073-42f8-a5ba-162fdfb7f61d}, !- Name
  {70b7a334-9abb-4946-b57d-439757d6612d}, !- Source Object
  3,                                      !- Outlet Port
  {20052925-73a8-48de-8056-59500e5dad69}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2f1f9904-681b-4bed-b516-915f2cb86651}, !- Handle
  {4efa5e0d-2b01-4b6c-ba4b-65937ee5e8ba}, !- Name
  {20052925-73a8-48de-8056-59500e5dad69}, !- Source Object
  10,                                     !- Outlet Port
  {ec93efbc-87e3-4dbc-bb80-4018ce2b2c46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ac6d53e-39b1-474e-8113-474d140873cb}, !- Handle
  {48101098-e5e2-4eb0-a4c6-b13b89f8c476}, !- Name
  {ec93efbc-87e3-4dbc-bb80-4018ce2b2c46}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {18106852-5128-4e53-88a7-eb7ee6cae9a6}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {20052925-73a8-48de-8056-59500e5dad69}; !- Heating Coil Name

OS:AirLoopHVAC,
  {b234997b-93c2-4d6b-b13b-e14d195d4a90}, !- Handle
  Sp-OR3_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  {6cc2f1a4-30a5-4739-bcee-bd9c46c51069}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cf9d3dc9-a235-4917-b757-9b082edbfd93}, !- Supply Side Inlet Node Name
  {0199f1fa-4bdd-45a8-832c-c10ce195bcf2}, !- Demand Side Outlet Node Name
  {376fb5dd-b6c9-4d49-a852-19c1c8128339}, !- Demand Side Inlet Node A
  {78b37f14-0dc0-471e-b1d7-dd054a3fc212}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d8ac6ba5-9000-442d-a9a8-23cc9da9513c}, !- Demand Mixer Name
  {701e7bc7-a188-4cd6-9a07-e1c877671bc5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d7b16190-68f0-422d-84de-66127f5e6f38}, !- Handle
  Node 224,                               !- Name
  {cf9d3dc9-a235-4917-b757-9b082edbfd93}, !- Inlet Port
  {745f38b6-f796-48e5-b845-db46ffe084be}; !- Outlet Port

OS:Node,
  {c374b62f-027a-44c0-8f1e-e61c191df3bc}, !- Handle
  Node 225,                               !- Name
  {413a10b0-14c6-4dc0-98f8-a59d5226ed54}, !- Inlet Port
  {78b37f14-0dc0-471e-b1d7-dd054a3fc212}; !- Outlet Port

OS:Connection,
  {cf9d3dc9-a235-4917-b757-9b082edbfd93}, !- Handle
  {d35c46f6-4e66-4cfc-9038-c30e7369421f}, !- Name
  {b234997b-93c2-4d6b-b13b-e14d195d4a90}, !- Source Object
  8,                                      !- Outlet Port
  {d7b16190-68f0-422d-84de-66127f5e6f38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78b37f14-0dc0-471e-b1d7-dd054a3fc212}, !- Handle
  {67fc0645-7145-48d5-a7ac-b820769fffeb}, !- Name
  {c374b62f-027a-44c0-8f1e-e61c191df3bc}, !- Source Object
  3,                                      !- Outlet Port
  {b234997b-93c2-4d6b-b13b-e14d195d4a90}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3419f183-b9a0-4ab2-9353-2f171877bd41}, !- Handle
  Node 226,                               !- Name
  {376fb5dd-b6c9-4d49-a852-19c1c8128339}, !- Inlet Port
  {a0687cce-04b4-4a27-a346-22afa46cf06d}; !- Outlet Port

OS:Node,
  {c3a28156-9ef1-4db2-9f22-8ee4f5f31bc8}, !- Handle
  Node 227,                               !- Name
  {891094cd-72a1-40a6-9266-940a1546d09e}, !- Inlet Port
  {0199f1fa-4bdd-45a8-832c-c10ce195bcf2}; !- Outlet Port

OS:Node,
  {684dc7be-5864-476d-a6b2-27688be61009}, !- Handle
  Node 228,                               !- Name
  {c6021d3d-c7fa-4d85-9d98-fbfc383ccd56}, !- Inlet Port
  {a37eb512-bcfc-41d0-a709-30e384234594}; !- Outlet Port

OS:Connection,
  {376fb5dd-b6c9-4d49-a852-19c1c8128339}, !- Handle
  {fb3fb8a6-3d91-401a-afd0-46e6db79eda5}, !- Name
  {b234997b-93c2-4d6b-b13b-e14d195d4a90}, !- Source Object
  10,                                     !- Outlet Port
  {3419f183-b9a0-4ab2-9353-2f171877bd41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0199f1fa-4bdd-45a8-832c-c10ce195bcf2}, !- Handle
  {0fcab056-9693-4184-98fb-2e370524b6f4}, !- Name
  {c3a28156-9ef1-4db2-9f22-8ee4f5f31bc8}, !- Source Object
  3,                                      !- Outlet Port
  {b234997b-93c2-4d6b-b13b-e14d195d4a90}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {701e7bc7-a188-4cd6-9a07-e1c877671bc5}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {a0687cce-04b4-4a27-a346-22afa46cf06d}, !- Inlet Node Name
  {777d687d-c188-41e4-b83d-72cf12646377}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d8ac6ba5-9000-442d-a9a8-23cc9da9513c}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {891094cd-72a1-40a6-9266-940a1546d09e}, !- Outlet Node Name
  {22e14c9d-1155-42ca-9ce4-d586ff982b4c}; !- Inlet Node Name 1

OS:Connection,
  {a0687cce-04b4-4a27-a346-22afa46cf06d}, !- Handle
  {23ce5397-ac80-49c0-8af1-d5f247bf3c8c}, !- Name
  {3419f183-b9a0-4ab2-9353-2f171877bd41}, !- Source Object
  3,                                      !- Outlet Port
  {701e7bc7-a188-4cd6-9a07-e1c877671bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {891094cd-72a1-40a6-9266-940a1546d09e}, !- Handle
  {9aa3181f-5fdb-4811-8f54-f5ac6c257081}, !- Name
  {d8ac6ba5-9000-442d-a9a8-23cc9da9513c}, !- Source Object
  2,                                      !- Outlet Port
  {c3a28156-9ef1-4db2-9f22-8ee4f5f31bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {24896ab0-4d7b-478f-94b7-e6b2553913e7}, !- Handle
  {b234997b-93c2-4d6b-b13b-e14d195d4a90}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6cc2f1a4-30a5-4739-bcee-bd9c46c51069}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12; !- Name

OS:Fan:ConstantVolume,
  {2db77aff-e080-4123-9ff0-1a61dbaf8889}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {06e7b183-6234-4646-998e-640acb99761e}, !- Air Inlet Node Name
  {413a10b0-14c6-4dc0-98f8-a59d5226ed54}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {dba92277-2862-4311-8eee-2141aed5631d}, !- Handle
  Coil Heating Gas 13,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b0caaafa-2260-4a6c-9a26-12c7dd482e5f}, !- Air Inlet Node Name
  {4a5a87e9-022f-4c58-a46e-2631f6a2065e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {7d7a1794-74e9-4322-8d2b-d41bdd1cc9a7}, !- Handle
  Coil Cooling DX Single Speed 13 5kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7bbe2312-1031-4c51-b623-9572720173af}, !- Air Inlet Node Name
  {365305ee-55cd-4ae5-bfc1-aeef7a5891a4}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {81db9463-0260-4b06-9add-3efe1cb0effb}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {af9eac61-0e25-47e1-ae38-62b7985c2e1e}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {495591c8-afa0-4fc6-a3d5-4278e0157463}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {049ac834-35e0-482f-86f4-75ca044f0d38}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1190a4e3-fd8a-4383-91c6-64550961a914}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f0c005a5-a736-4c40-88b5-ae9990338032}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ba076b20-0233-43b4-b234-809ac5e75d46}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ba076b20-0233-43b4-b234-809ac5e75d46}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {53fbebb0-7f72-4c7c-bea0-78e359103747}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {f0c005a5-a736-4c40-88b5-ae9990338032}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {36498f2b-57d0-49b5-aba8-6da3b960789f}, !- Mixed Air Node Name
  {cc330210-846a-4ad5-8162-31ebc9945bd0}, !- Outdoor Air Stream Node Name
  {a5fc3d2f-f1fb-4e8e-b0c1-20b6e0d8e9ee}, !- Relief Air Stream Node Name
  {745f38b6-f796-48e5-b845-db46ffe084be}; !- Return Air Stream Node Name

OS:Node,
  {868e88fa-c22d-478f-8906-53fb72cbf5c4}, !- Handle
  Node 229,                               !- Name
  ,                                       !- Inlet Port
  {cc330210-846a-4ad5-8162-31ebc9945bd0}; !- Outlet Port

OS:Connection,
  {cc330210-846a-4ad5-8162-31ebc9945bd0}, !- Handle
  {6db7c0f4-e452-47c4-97ac-82ff0b205144}, !- Name
  {868e88fa-c22d-478f-8906-53fb72cbf5c4}, !- Source Object
  3,                                      !- Outlet Port
  {53fbebb0-7f72-4c7c-bea0-78e359103747}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e02d5e69-4333-4758-a4bc-3b18c5bc8197}, !- Handle
  Node 230,                               !- Name
  {a5fc3d2f-f1fb-4e8e-b0c1-20b6e0d8e9ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5fc3d2f-f1fb-4e8e-b0c1-20b6e0d8e9ee}, !- Handle
  {fc8a8b6f-3334-4cd2-a237-d61e4bd78a0a}, !- Name
  {53fbebb0-7f72-4c7c-bea0-78e359103747}, !- Source Object
  7,                                      !- Outlet Port
  {e02d5e69-4333-4758-a4bc-3b18c5bc8197}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {413a10b0-14c6-4dc0-98f8-a59d5226ed54}, !- Handle
  {ed9b49f4-2185-43c9-b7d3-d879a0e68b53}, !- Name
  {2db77aff-e080-4123-9ff0-1a61dbaf8889}, !- Source Object
  9,                                      !- Outlet Port
  {c374b62f-027a-44c0-8f1e-e61c191df3bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8feb40f4-1f09-490a-a75a-f2455f6900c9}, !- Handle
  Node 231,                               !- Name
  {4a5a87e9-022f-4c58-a46e-2631f6a2065e}, !- Inlet Port
  {06e7b183-6234-4646-998e-640acb99761e}; !- Outlet Port

OS:Connection,
  {4a5a87e9-022f-4c58-a46e-2631f6a2065e}, !- Handle
  {5a178baf-0a57-47a3-b0bd-1c2c80927b44}, !- Name
  {dba92277-2862-4311-8eee-2141aed5631d}, !- Source Object
  6,                                      !- Outlet Port
  {8feb40f4-1f09-490a-a75a-f2455f6900c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06e7b183-6234-4646-998e-640acb99761e}, !- Handle
  {159d7eb5-7ea6-4ece-9234-595ac76ef86b}, !- Name
  {8feb40f4-1f09-490a-a75a-f2455f6900c9}, !- Source Object
  3,                                      !- Outlet Port
  {2db77aff-e080-4123-9ff0-1a61dbaf8889}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {84e4482d-b5c0-4336-9853-763061fb6d0c}, !- Handle
  Node 232,                               !- Name
  {365305ee-55cd-4ae5-bfc1-aeef7a5891a4}, !- Inlet Port
  {b0caaafa-2260-4a6c-9a26-12c7dd482e5f}; !- Outlet Port

OS:Connection,
  {365305ee-55cd-4ae5-bfc1-aeef7a5891a4}, !- Handle
  {594f0848-a327-4ca4-af3f-653ce30268e0}, !- Name
  {7d7a1794-74e9-4322-8d2b-d41bdd1cc9a7}, !- Source Object
  9,                                      !- Outlet Port
  {84e4482d-b5c0-4336-9853-763061fb6d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0caaafa-2260-4a6c-9a26-12c7dd482e5f}, !- Handle
  {da01c80e-ec48-4b36-9ce0-a42b9a197a56}, !- Name
  {84e4482d-b5c0-4336-9853-763061fb6d0c}, !- Source Object
  3,                                      !- Outlet Port
  {dba92277-2862-4311-8eee-2141aed5631d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6991806f-f4db-455f-9a0f-badd80bcca01}, !- Handle
  Node 233,                               !- Name
  {36498f2b-57d0-49b5-aba8-6da3b960789f}, !- Inlet Port
  {7bbe2312-1031-4c51-b623-9572720173af}; !- Outlet Port

OS:Connection,
  {745f38b6-f796-48e5-b845-db46ffe084be}, !- Handle
  {9e958750-3919-4637-be9d-bccd26efde59}, !- Name
  {d7b16190-68f0-422d-84de-66127f5e6f38}, !- Source Object
  3,                                      !- Outlet Port
  {53fbebb0-7f72-4c7c-bea0-78e359103747}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {36498f2b-57d0-49b5-aba8-6da3b960789f}, !- Handle
  {6da1a82b-30cc-4df6-a6ca-7229091b881d}, !- Name
  {53fbebb0-7f72-4c7c-bea0-78e359103747}, !- Source Object
  5,                                      !- Outlet Port
  {6991806f-f4db-455f-9a0f-badd80bcca01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bbe2312-1031-4c51-b623-9572720173af}, !- Handle
  {7816a26b-0f87-4cd5-84a2-4bf1bc60089f}, !- Name
  {6991806f-f4db-455f-9a0f-badd80bcca01}, !- Source Object
  3,                                      !- Outlet Port
  {7d7a1794-74e9-4322-8d2b-d41bdd1cc9a7}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {6ee9fea3-1cb4-44df-a99e-5e0386cd4cfb}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {004a2330-ac4e-4cc5-90c1-cdcc47e210bc}, !- Control Zone Name
  {c374b62f-027a-44c0-8f1e-e61c191df3bc}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e5e40045-6daa-46b1-8a87-afc88a884260}, !- Handle
  Air Terminal Single Duct Uncontrolled 13, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {777d687d-c188-41e4-b83d-72cf12646377}, !- Inlet Air Node Name
  {c6021d3d-c7fa-4d85-9d98-fbfc383ccd56}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d38c2627-9659-44f2-969b-4af38d6136f7}, !- Handle
  Node 234,                               !- Name
  {fa046b75-c3cb-493a-a98b-0711ad7dfe23}, !- Inlet Port
  {22e14c9d-1155-42ca-9ce4-d586ff982b4c}; !- Outlet Port

OS:Connection,
  {a37eb512-bcfc-41d0-a709-30e384234594}, !- Handle
  {08f6c309-68da-4231-a360-cbfe0bc6f02f}, !- Name
  {684dc7be-5864-476d-a6b2-27688be61009}, !- Source Object
  3,                                      !- Outlet Port
  {4535defb-ea4e-4ea2-a21d-a10142eed364}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa046b75-c3cb-493a-a98b-0711ad7dfe23}, !- Handle
  {f38250a1-76ae-465a-9371-5df641edc9af}, !- Name
  {004a2330-ac4e-4cc5-90c1-cdcc47e210bc}, !- Source Object
  12,                                     !- Outlet Port
  {d38c2627-9659-44f2-969b-4af38d6136f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22e14c9d-1155-42ca-9ce4-d586ff982b4c}, !- Handle
  {0285049a-ceea-4eda-b1fe-ea86d26f52d2}, !- Name
  {d38c2627-9659-44f2-969b-4af38d6136f7}, !- Source Object
  3,                                      !- Outlet Port
  {d8ac6ba5-9000-442d-a9a8-23cc9da9513c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {777d687d-c188-41e4-b83d-72cf12646377}, !- Handle
  {480aab51-5b53-4848-a2e4-c2f9c00e8de9}, !- Name
  {701e7bc7-a188-4cd6-9a07-e1c877671bc5}, !- Source Object
  3,                                      !- Outlet Port
  {e5e40045-6daa-46b1-8a87-afc88a884260}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6021d3d-c7fa-4d85-9d98-fbfc383ccd56}, !- Handle
  {f1f4ed44-a55e-4b35-a9c2-12f3747993cc}, !- Name
  {e5e40045-6daa-46b1-8a87-afc88a884260}, !- Source Object
  4,                                      !- Outlet Port
  {684dc7be-5864-476d-a6b2-27688be61009}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d06bfd6e-db1a-4e39-b607-575004512286}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cc1a5e20-650b-469c-a98d-8d561debfc6d}, !- Water Inlet Node Name
  {785b2f4c-4630-4ef8-88e9-5b74286a2d1b}; !- Water Outlet Node Name

OS:Node,
  {5dfda04a-8bc0-4227-9daf-078633f0f214}, !- Handle
  Node 235,                               !- Name
  {d92a57f8-b3b0-4c2b-bd45-85ff02f342a5}, !- Inlet Port
  {cc1a5e20-650b-469c-a98d-8d561debfc6d}; !- Outlet Port

OS:Connection,
  {d92a57f8-b3b0-4c2b-bd45-85ff02f342a5}, !- Handle
  {40d3fbe8-d0a4-4195-9811-3c67e7df8ad0}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  15,                                     !- Outlet Port
  {5dfda04a-8bc0-4227-9daf-078633f0f214}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54c283c6-e54f-4be7-8324-1b889974a736}, !- Handle
  Node 236,                               !- Name
  {785b2f4c-4630-4ef8-88e9-5b74286a2d1b}, !- Inlet Port
  {d7eb3132-0aac-4e46-945d-590d6de1dfd9}; !- Outlet Port

OS:Connection,
  {cc1a5e20-650b-469c-a98d-8d561debfc6d}, !- Handle
  {62574a91-cbb3-4939-ac48-bff75947a4ae}, !- Name
  {5dfda04a-8bc0-4227-9daf-078633f0f214}, !- Source Object
  3,                                      !- Outlet Port
  {d06bfd6e-db1a-4e39-b607-575004512286}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {785b2f4c-4630-4ef8-88e9-5b74286a2d1b}, !- Handle
  {bbfd523d-29bf-42c5-a335-39ca658c56fd}, !- Name
  {d06bfd6e-db1a-4e39-b607-575004512286}, !- Source Object
  10,                                     !- Outlet Port
  {54c283c6-e54f-4be7-8324-1b889974a736}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7eb3132-0aac-4e46-945d-590d6de1dfd9}, !- Handle
  {5443616f-5045-4c05-a089-34904c27e6d1}, !- Name
  {54c283c6-e54f-4be7-8324-1b889974a736}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4319442f-183a-474b-9839-820e35f92d29}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {d06bfd6e-db1a-4e39-b607-575004512286}; !- Heating Coil Name

OS:AirLoopHVAC,
  {c7354e68-f021-4e1b-9a43-758f9ffb604d}, !- Handle
  Sp-OR2_Mult5_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {4762c3fc-c6d6-4bef-add6-13aec36bf76e}, !- Availability Schedule
  {13c03dbd-0a50-4bb0-9836-0d20dfe7ff79}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d7556b8a-aeda-4a94-bf9b-80cce152e3b3}, !- Supply Side Inlet Node Name
  {22ef2d5b-0375-4f46-95e8-f9e30f5ba221}, !- Demand Side Outlet Node Name
  {3bd7fac1-e1c2-4b22-bb74-7688a2ba0e05}, !- Demand Side Inlet Node A
  {7e963a7c-26b2-4992-97be-95ba9e1449cf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5fd5fd20-7550-45be-b71c-d80bcffc7df1}, !- Demand Mixer Name
  {16701294-7d47-4250-8e8e-7079657390c4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9551e848-fcec-434f-8f1c-12cc83dc9b99}, !- Handle
  Node 237,                               !- Name
  {d7556b8a-aeda-4a94-bf9b-80cce152e3b3}, !- Inlet Port
  {9fc3ec77-bdc1-4433-b18a-9bd37c2cd74f}; !- Outlet Port

OS:Node,
  {6005c910-b8e1-4edd-8a9d-0ba17c5e2f14}, !- Handle
  Node 238,                               !- Name
  {d40b48d0-bb81-46a0-a2f0-e65b94f0695f}, !- Inlet Port
  {7e963a7c-26b2-4992-97be-95ba9e1449cf}; !- Outlet Port

OS:Connection,
  {d7556b8a-aeda-4a94-bf9b-80cce152e3b3}, !- Handle
  {d68631d1-f42f-4c58-9cd8-f107ef746ef6}, !- Name
  {c7354e68-f021-4e1b-9a43-758f9ffb604d}, !- Source Object
  8,                                      !- Outlet Port
  {9551e848-fcec-434f-8f1c-12cc83dc9b99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e963a7c-26b2-4992-97be-95ba9e1449cf}, !- Handle
  {9b10cfb0-a137-4458-82f4-976cdba4be54}, !- Name
  {6005c910-b8e1-4edd-8a9d-0ba17c5e2f14}, !- Source Object
  3,                                      !- Outlet Port
  {c7354e68-f021-4e1b-9a43-758f9ffb604d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7093eb4f-e098-4b52-af09-9465dcba815a}, !- Handle
  Node 239,                               !- Name
  {3bd7fac1-e1c2-4b22-bb74-7688a2ba0e05}, !- Inlet Port
  {c9e2b2d7-e1e9-4a33-a3d2-7e731478f0da}; !- Outlet Port

OS:Node,
  {67d836af-0bd4-42f4-9863-fad6d289c1aa}, !- Handle
  Node 240,                               !- Name
  {9cb8b5f8-ee3a-4c97-9068-60081b9e8e5c}, !- Inlet Port
  {22ef2d5b-0375-4f46-95e8-f9e30f5ba221}; !- Outlet Port

OS:Node,
  {914930d2-7b4c-4ab7-8d2f-52cb1ad3d2d1}, !- Handle
  Node 241,                               !- Name
  {910fd270-95eb-4aa6-8017-346677cda43c}, !- Inlet Port
  {be0ac079-c9e5-4ad8-bcc4-8dedc0670304}; !- Outlet Port

OS:Connection,
  {3bd7fac1-e1c2-4b22-bb74-7688a2ba0e05}, !- Handle
  {2523c2e1-de46-4338-8cd9-d9dded0b1504}, !- Name
  {c7354e68-f021-4e1b-9a43-758f9ffb604d}, !- Source Object
  10,                                     !- Outlet Port
  {7093eb4f-e098-4b52-af09-9465dcba815a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22ef2d5b-0375-4f46-95e8-f9e30f5ba221}, !- Handle
  {d987c9aa-b806-4157-b108-db57a6037a20}, !- Name
  {67d836af-0bd4-42f4-9863-fad6d289c1aa}, !- Source Object
  3,                                      !- Outlet Port
  {c7354e68-f021-4e1b-9a43-758f9ffb604d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {16701294-7d47-4250-8e8e-7079657390c4}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {c9e2b2d7-e1e9-4a33-a3d2-7e731478f0da}, !- Inlet Node Name
  {4fa8b975-a43b-4c74-899b-82952c7ea433}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5fd5fd20-7550-45be-b71c-d80bcffc7df1}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {9cb8b5f8-ee3a-4c97-9068-60081b9e8e5c}, !- Outlet Node Name
  {77900810-e711-4455-a164-98b902af3645}; !- Inlet Node Name 1

OS:Connection,
  {c9e2b2d7-e1e9-4a33-a3d2-7e731478f0da}, !- Handle
  {b0559ec2-0be3-42fe-9b45-8ec0aa462ed3}, !- Name
  {7093eb4f-e098-4b52-af09-9465dcba815a}, !- Source Object
  3,                                      !- Outlet Port
  {16701294-7d47-4250-8e8e-7079657390c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cb8b5f8-ee3a-4c97-9068-60081b9e8e5c}, !- Handle
  {ba6cf95e-7cf3-4d49-a3ef-7d42e3c0862a}, !- Name
  {5fd5fd20-7550-45be-b71c-d80bcffc7df1}, !- Source Object
  2,                                      !- Outlet Port
  {67d836af-0bd4-42f4-9863-fad6d289c1aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {17d71175-5081-4dad-aac6-84ba46b9649e}, !- Handle
  {c7354e68-f021-4e1b-9a43-758f9ffb604d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {13c03dbd-0a50-4bb0-9836-0d20dfe7ff79}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {e4a22580-6665-43f7-bc06-897dab3f2415}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {0ff0b626-01c5-47a4-a329-c81c50cb3410}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {810d1904-697f-4ab7-8086-8607cb697903}, !- Air Inlet Node Name
  {d40b48d0-bb81-46a0-a2f0-e65b94f0695f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f78c41b2-4b82-425d-98ca-87c02e5b5d77}, !- Handle
  Coil Heating Gas 14,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {76334784-3699-43f5-be63-9695bf694922}, !- Air Inlet Node Name
  {d2b86cb6-0917-47a2-9df8-a78aa28c65ad}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {04ca0507-d134-499b-b39c-0a82de26757f}, !- Handle
  Coil Cooling DX Single Speed 14 25kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b18fcfb9-dfe7-4254-b3ce-e5bd62177c90}, !- Air Inlet Node Name
  {0f91d475-7ea8-4e8d-bd55-0a408429d677}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0480d966-6e5d-40c4-91e0-078c1aea4ef4}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4bd14803-f227-4852-8dbd-ae0531f5de81}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {83e6be9a-ae7e-423c-ba4e-b1810cdfbf90}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a38e0fad-8732-4641-92c1-5e073d227ba2}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6c4ad9ad-fdf0-4507-9165-963a8b9996ae}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {61918419-51a1-4810-a27b-e0ad0820ec27}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4762c3fc-c6d6-4bef-add6-13aec36bf76e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a39e5ea3-171d-4e18-94c1-9a29a531dc13}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a39e5ea3-171d-4e18-94c1-9a29a531dc13}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {34417716-e038-4c80-a26d-286d9cd152b0}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {61918419-51a1-4810-a27b-e0ad0820ec27}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e2b3773f-5072-424e-8c8d-0642b7d62794}, !- Mixed Air Node Name
  {08b78efc-f17f-4768-8fc4-c1d25b92f85d}, !- Outdoor Air Stream Node Name
  {e9b84dc5-69e4-4f41-b056-713cee1f0977}, !- Relief Air Stream Node Name
  {9fc3ec77-bdc1-4433-b18a-9bd37c2cd74f}; !- Return Air Stream Node Name

OS:Node,
  {5f113fac-84c9-4248-90e5-85267b3f12ec}, !- Handle
  Node 242,                               !- Name
  ,                                       !- Inlet Port
  {08b78efc-f17f-4768-8fc4-c1d25b92f85d}; !- Outlet Port

OS:Connection,
  {08b78efc-f17f-4768-8fc4-c1d25b92f85d}, !- Handle
  {7a2054b9-0023-4857-b26c-410a7b689b4f}, !- Name
  {5f113fac-84c9-4248-90e5-85267b3f12ec}, !- Source Object
  3,                                      !- Outlet Port
  {34417716-e038-4c80-a26d-286d9cd152b0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {428bf2f8-5625-45f7-b565-febda5819c7d}, !- Handle
  Node 243,                               !- Name
  {e9b84dc5-69e4-4f41-b056-713cee1f0977}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9b84dc5-69e4-4f41-b056-713cee1f0977}, !- Handle
  {86f73fe7-1228-4c0c-b635-e7eccd756ccf}, !- Name
  {34417716-e038-4c80-a26d-286d9cd152b0}, !- Source Object
  7,                                      !- Outlet Port
  {428bf2f8-5625-45f7-b565-febda5819c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d40b48d0-bb81-46a0-a2f0-e65b94f0695f}, !- Handle
  {7a78bbfe-ba9c-4357-b600-cfc86a169206}, !- Name
  {0ff0b626-01c5-47a4-a329-c81c50cb3410}, !- Source Object
  9,                                      !- Outlet Port
  {6005c910-b8e1-4edd-8a9d-0ba17c5e2f14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99fb2f66-17b2-4a9d-a0a1-90201b1aa0db}, !- Handle
  Node 244,                               !- Name
  {d2b86cb6-0917-47a2-9df8-a78aa28c65ad}, !- Inlet Port
  {810d1904-697f-4ab7-8086-8607cb697903}; !- Outlet Port

OS:Connection,
  {d2b86cb6-0917-47a2-9df8-a78aa28c65ad}, !- Handle
  {0365ddf6-dd53-45dc-b9ef-14e3317b87ca}, !- Name
  {f78c41b2-4b82-425d-98ca-87c02e5b5d77}, !- Source Object
  6,                                      !- Outlet Port
  {99fb2f66-17b2-4a9d-a0a1-90201b1aa0db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {810d1904-697f-4ab7-8086-8607cb697903}, !- Handle
  {ab094838-1022-487c-a8f5-dc070ecc06b4}, !- Name
  {99fb2f66-17b2-4a9d-a0a1-90201b1aa0db}, !- Source Object
  3,                                      !- Outlet Port
  {0ff0b626-01c5-47a4-a329-c81c50cb3410}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {07744b17-8dac-40c7-bcd6-647e9a2880bb}, !- Handle
  Node 245,                               !- Name
  {0f91d475-7ea8-4e8d-bd55-0a408429d677}, !- Inlet Port
  {76334784-3699-43f5-be63-9695bf694922}; !- Outlet Port

OS:Connection,
  {0f91d475-7ea8-4e8d-bd55-0a408429d677}, !- Handle
  {5baef4bb-eb60-4867-b5d8-d77b0f4f4f5e}, !- Name
  {04ca0507-d134-499b-b39c-0a82de26757f}, !- Source Object
  9,                                      !- Outlet Port
  {07744b17-8dac-40c7-bcd6-647e9a2880bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76334784-3699-43f5-be63-9695bf694922}, !- Handle
  {78dca8bb-85bf-4c6a-9e2a-960a6bb5178e}, !- Name
  {07744b17-8dac-40c7-bcd6-647e9a2880bb}, !- Source Object
  3,                                      !- Outlet Port
  {f78c41b2-4b82-425d-98ca-87c02e5b5d77}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {53556960-ecc7-4dca-9366-2d66f746cd6f}, !- Handle
  Node 246,                               !- Name
  {e2b3773f-5072-424e-8c8d-0642b7d62794}, !- Inlet Port
  {b18fcfb9-dfe7-4254-b3ce-e5bd62177c90}; !- Outlet Port

OS:Connection,
  {9fc3ec77-bdc1-4433-b18a-9bd37c2cd74f}, !- Handle
  {949f85d7-b7a5-4d9b-a94f-7e16e4bd99c2}, !- Name
  {9551e848-fcec-434f-8f1c-12cc83dc9b99}, !- Source Object
  3,                                      !- Outlet Port
  {34417716-e038-4c80-a26d-286d9cd152b0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e2b3773f-5072-424e-8c8d-0642b7d62794}, !- Handle
  {bf2ef705-20e8-4619-b9fe-559f869b87a5}, !- Name
  {34417716-e038-4c80-a26d-286d9cd152b0}, !- Source Object
  5,                                      !- Outlet Port
  {53556960-ecc7-4dca-9366-2d66f746cd6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b18fcfb9-dfe7-4254-b3ce-e5bd62177c90}, !- Handle
  {779cfd88-e20d-4602-9091-7772f1b57058}, !- Name
  {53556960-ecc7-4dca-9366-2d66f746cd6f}, !- Source Object
  3,                                      !- Outlet Port
  {04ca0507-d134-499b-b39c-0a82de26757f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ca4a1622-edbd-45f6-9b88-39047c83808c}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4b9f5598-0e2e-403e-b3be-81c69d2527fe}, !- Control Zone Name
  {6005c910-b8e1-4edd-8a9d-0ba17c5e2f14}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ea93a2eb-6c1f-4507-8432-2ea256a7e349}, !- Handle
  Air Terminal Single Duct Uncontrolled 14, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {4fa8b975-a43b-4c74-899b-82952c7ea433}, !- Inlet Air Node Name
  {910fd270-95eb-4aa6-8017-346677cda43c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1045ac42-a463-4b5e-a899-685f5a9dccb5}, !- Handle
  Node 247,                               !- Name
  {4d491bb9-6c6f-433e-a44c-57b80d8ceeab}, !- Inlet Port
  {77900810-e711-4455-a164-98b902af3645}; !- Outlet Port

OS:Connection,
  {be0ac079-c9e5-4ad8-bcc4-8dedc0670304}, !- Handle
  {0088c35b-8e7e-4f9e-839c-a0769d31935a}, !- Name
  {914930d2-7b4c-4ab7-8d2f-52cb1ad3d2d1}, !- Source Object
  3,                                      !- Outlet Port
  {ba374cbd-5eed-4137-a605-70070541a8a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d491bb9-6c6f-433e-a44c-57b80d8ceeab}, !- Handle
  {93f102a4-7348-4b90-aee3-173dc304e94a}, !- Name
  {4b9f5598-0e2e-403e-b3be-81c69d2527fe}, !- Source Object
  12,                                     !- Outlet Port
  {1045ac42-a463-4b5e-a899-685f5a9dccb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77900810-e711-4455-a164-98b902af3645}, !- Handle
  {c1459681-4641-4459-85b5-8e32059cc9ea}, !- Name
  {1045ac42-a463-4b5e-a899-685f5a9dccb5}, !- Source Object
  3,                                      !- Outlet Port
  {5fd5fd20-7550-45be-b71c-d80bcffc7df1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4fa8b975-a43b-4c74-899b-82952c7ea433}, !- Handle
  {7eef18fd-dbe2-4435-89b4-43f979113549}, !- Name
  {16701294-7d47-4250-8e8e-7079657390c4}, !- Source Object
  3,                                      !- Outlet Port
  {ea93a2eb-6c1f-4507-8432-2ea256a7e349}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {910fd270-95eb-4aa6-8017-346677cda43c}, !- Handle
  {106f311e-766a-4fa0-ba7c-a554ce11fc15}, !- Name
  {ea93a2eb-6c1f-4507-8432-2ea256a7e349}, !- Source Object
  4,                                      !- Outlet Port
  {914930d2-7b4c-4ab7-8d2f-52cb1ad3d2d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1aacc314-6ce7-4f60-a76e-aba6c815e9ab}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d015daed-c6da-4ad0-a6d6-840a3b39936f}, !- Water Inlet Node Name
  {72d9a2d8-4b61-4191-b3d9-7bb1bf2b2feb}; !- Water Outlet Node Name

OS:Node,
  {92bb65a5-e1bd-4fc7-801b-f07473394ce5}, !- Handle
  Node 248,                               !- Name
  {e6da1f9b-a320-4d6d-be23-ce7c97f82d5a}, !- Inlet Port
  {d015daed-c6da-4ad0-a6d6-840a3b39936f}; !- Outlet Port

OS:Connection,
  {e6da1f9b-a320-4d6d-be23-ce7c97f82d5a}, !- Handle
  {082242c4-3b24-4a5d-94d4-d304374dac50}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  16,                                     !- Outlet Port
  {92bb65a5-e1bd-4fc7-801b-f07473394ce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3565f405-0731-465e-a941-c280ec29fc18}, !- Handle
  Node 249,                               !- Name
  {72d9a2d8-4b61-4191-b3d9-7bb1bf2b2feb}, !- Inlet Port
  {b9c5ca28-a4ae-443d-8642-86af88a85be0}; !- Outlet Port

OS:Connection,
  {d015daed-c6da-4ad0-a6d6-840a3b39936f}, !- Handle
  {fe87be1f-de6c-40c6-8a0b-1718e18a33d6}, !- Name
  {92bb65a5-e1bd-4fc7-801b-f07473394ce5}, !- Source Object
  3,                                      !- Outlet Port
  {1aacc314-6ce7-4f60-a76e-aba6c815e9ab}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {72d9a2d8-4b61-4191-b3d9-7bb1bf2b2feb}, !- Handle
  {82119cc1-e25b-4121-9af0-a578bb7622fd}, !- Name
  {1aacc314-6ce7-4f60-a76e-aba6c815e9ab}, !- Source Object
  10,                                     !- Outlet Port
  {3565f405-0731-465e-a941-c280ec29fc18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9c5ca28-a4ae-443d-8642-86af88a85be0}, !- Handle
  {4df06d69-844a-49f3-9b58-4940e10866d4}, !- Name
  {3565f405-0731-465e-a941-c280ec29fc18}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e298855b-9b74-4e67-8df5-8130f27793d7}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {1aacc314-6ce7-4f60-a76e-aba6c815e9ab}; !- Heating Coil Name

OS:AirLoopHVAC,
  {7b3c3415-fcec-4c7b-af34-e1b3e012ce85}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {ab6402de-b810-4cc4-8d5c-e07615a28df4}, !- Availability Schedule
  {87834275-dd65-432c-9a44-6ae44a58c8cb}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5be66df8-e9c1-44e7-a587-b58b7b1e0f35}, !- Supply Side Inlet Node Name
  {dbd259dc-6dd5-4d6a-9e78-412a957eeff5}, !- Demand Side Outlet Node Name
  {98fd049e-b187-4929-b028-6dae6cc15f43}, !- Demand Side Inlet Node A
  {5027d72b-d4f3-46c1-a370-07bdd0c7e7b2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fe611bdb-5ba5-4c97-8644-5ac6fdb12a27}, !- Demand Mixer Name
  {36997213-cf0a-4b5d-9121-3e170d754aab}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {15cdfccb-e99a-4855-b02e-8cc00d06f3e6}, !- Handle
  Node 250,                               !- Name
  {5be66df8-e9c1-44e7-a587-b58b7b1e0f35}, !- Inlet Port
  {30beffad-e7aa-46de-910d-3ac156b9416d}; !- Outlet Port

OS:Node,
  {621e81ed-69f3-4019-8827-9a26fb73c999}, !- Handle
  Node 251,                               !- Name
  {9212d908-3262-46af-a7c1-3d1b50e8a486}, !- Inlet Port
  {5027d72b-d4f3-46c1-a370-07bdd0c7e7b2}; !- Outlet Port

OS:Connection,
  {5be66df8-e9c1-44e7-a587-b58b7b1e0f35}, !- Handle
  {b0cae70b-5b74-4635-91de-e93887f9d36e}, !- Name
  {7b3c3415-fcec-4c7b-af34-e1b3e012ce85}, !- Source Object
  8,                                      !- Outlet Port
  {15cdfccb-e99a-4855-b02e-8cc00d06f3e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5027d72b-d4f3-46c1-a370-07bdd0c7e7b2}, !- Handle
  {dc24baf9-a873-45a7-a601-5f41413501b3}, !- Name
  {621e81ed-69f3-4019-8827-9a26fb73c999}, !- Source Object
  3,                                      !- Outlet Port
  {7b3c3415-fcec-4c7b-af34-e1b3e012ce85}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fa823316-5ff2-440e-ac0d-db14e35a34d5}, !- Handle
  Node 252,                               !- Name
  {98fd049e-b187-4929-b028-6dae6cc15f43}, !- Inlet Port
  {6f035026-5e3b-47a3-ae47-0918cbba9699}; !- Outlet Port

OS:Node,
  {42b14424-3f5f-4935-9726-250e4233111d}, !- Handle
  Node 253,                               !- Name
  {704f1fdf-370a-4448-9051-8bf15a4e07ce}, !- Inlet Port
  {dbd259dc-6dd5-4d6a-9e78-412a957eeff5}; !- Outlet Port

OS:Node,
  {e6ff45e6-7171-4cc0-8491-1ccc5afea898}, !- Handle
  Node 254,                               !- Name
  {b5306a4e-93a7-4bd0-8885-ab29fb4fa474}, !- Inlet Port
  {9d9ef75f-c563-44db-b0c5-a3b48cc59ce2}; !- Outlet Port

OS:Connection,
  {98fd049e-b187-4929-b028-6dae6cc15f43}, !- Handle
  {3d532ff6-1e28-4594-951a-19ed7a0a4ad5}, !- Name
  {7b3c3415-fcec-4c7b-af34-e1b3e012ce85}, !- Source Object
  10,                                     !- Outlet Port
  {fa823316-5ff2-440e-ac0d-db14e35a34d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbd259dc-6dd5-4d6a-9e78-412a957eeff5}, !- Handle
  {88395bb3-8ca8-415a-9a0a-01b546ee8327}, !- Name
  {42b14424-3f5f-4935-9726-250e4233111d}, !- Source Object
  3,                                      !- Outlet Port
  {7b3c3415-fcec-4c7b-af34-e1b3e012ce85}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {36997213-cf0a-4b5d-9121-3e170d754aab}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {6f035026-5e3b-47a3-ae47-0918cbba9699}, !- Inlet Node Name
  {76ac8b65-4b4c-4c73-980c-00d16ecb05e6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fe611bdb-5ba5-4c97-8644-5ac6fdb12a27}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {704f1fdf-370a-4448-9051-8bf15a4e07ce}, !- Outlet Node Name
  {ed323e0a-e66b-42aa-a2de-c5f820c27d47}; !- Inlet Node Name 1

OS:Connection,
  {6f035026-5e3b-47a3-ae47-0918cbba9699}, !- Handle
  {05ffc0ad-780a-425e-b7ad-bc53eaf9cfbf}, !- Name
  {fa823316-5ff2-440e-ac0d-db14e35a34d5}, !- Source Object
  3,                                      !- Outlet Port
  {36997213-cf0a-4b5d-9121-3e170d754aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {704f1fdf-370a-4448-9051-8bf15a4e07ce}, !- Handle
  {1b4efbbf-e303-497d-9a17-f98efc5ca02d}, !- Name
  {fe611bdb-5ba5-4c97-8644-5ac6fdb12a27}, !- Source Object
  2,                                      !- Outlet Port
  {42b14424-3f5f-4935-9726-250e4233111d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5ccb2165-12be-4061-9ed7-b8e7fc35fbdc}, !- Handle
  {7b3c3415-fcec-4c7b-af34-e1b3e012ce85}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {87834275-dd65-432c-9a44-6ae44a58c8cb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {5c95ed6c-097e-48bf-b78f-cb46b9755aac}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {490ace59-034e-43ff-9c35-1c71ab6a50d6}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8af46170-6554-4b7d-88f6-d972c187b543}, !- Air Inlet Node Name
  {9212d908-3262-46af-a7c1-3d1b50e8a486}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5a0d1869-28b3-41e8-b19c-a3ee74dd4864}, !- Handle
  Coil Heating Gas 15,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {236eccac-50b8-407e-94f5-61a557188ef5}, !- Air Inlet Node Name
  {6866e501-b18e-4176-be85-0d543ce42424}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {0ba1bf44-8856-4016-be3c-04085c8f3b44}, !- Handle
  Coil Cooling DX Single Speed 15 72kBtu/hr 9.7EER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.33301211422691,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {adae1348-cfe8-4c1e-9153-28d3d28ef330}, !- Air Inlet Node Name
  {d0772a2c-e957-494b-9be5-9ec6c13f3569}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f748e876-4733-486f-ac21-8cf06756193d}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e8e7a0d8-cc92-4d8d-8f10-3908bb0bc8ff}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {08c00145-653a-4df8-bd76-5e343644f5f7}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {42c90c29-cb09-473b-a0bc-c6627222f6d7}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2f02abfb-7d2f-4ecb-bb8f-fd455e007015}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {969b0fdc-7215-453f-a312-986b54db9681}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ab6402de-b810-4cc4-8d5c-e07615a28df4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5a628148-726e-49f3-af38-635eee83aeb4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5a628148-726e-49f3-af38-635eee83aeb4}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c39a50ab-fad1-4026-b0b8-901c9425cb61}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {969b0fdc-7215-453f-a312-986b54db9681}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {35a204b9-c9b3-4b14-892c-7bc4e938a5a3}, !- Mixed Air Node Name
  {9bbbb518-6976-4c45-93a5-d5c4bf5dc986}, !- Outdoor Air Stream Node Name
  {0d110645-4631-40e7-8386-ba3f9b4201d5}, !- Relief Air Stream Node Name
  {30beffad-e7aa-46de-910d-3ac156b9416d}; !- Return Air Stream Node Name

OS:Node,
  {974337bd-77f8-4f15-9dfa-81753bdaea83}, !- Handle
  Node 255,                               !- Name
  ,                                       !- Inlet Port
  {9bbbb518-6976-4c45-93a5-d5c4bf5dc986}; !- Outlet Port

OS:Connection,
  {9bbbb518-6976-4c45-93a5-d5c4bf5dc986}, !- Handle
  {dc8cae27-f8b9-442d-8495-ce66d78dea06}, !- Name
  {974337bd-77f8-4f15-9dfa-81753bdaea83}, !- Source Object
  3,                                      !- Outlet Port
  {c39a50ab-fad1-4026-b0b8-901c9425cb61}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1e9c6abe-30ad-4133-a261-7b18048be27c}, !- Handle
  Node 256,                               !- Name
  {0d110645-4631-40e7-8386-ba3f9b4201d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d110645-4631-40e7-8386-ba3f9b4201d5}, !- Handle
  {54e86fd4-99e8-451f-bf70-871e69704aa1}, !- Name
  {c39a50ab-fad1-4026-b0b8-901c9425cb61}, !- Source Object
  7,                                      !- Outlet Port
  {1e9c6abe-30ad-4133-a261-7b18048be27c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9212d908-3262-46af-a7c1-3d1b50e8a486}, !- Handle
  {25e37adb-b48f-4932-9b3e-fd7902337b64}, !- Name
  {490ace59-034e-43ff-9c35-1c71ab6a50d6}, !- Source Object
  9,                                      !- Outlet Port
  {621e81ed-69f3-4019-8827-9a26fb73c999}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a90f278b-666f-4496-aefd-97fb0ca98d20}, !- Handle
  Node 257,                               !- Name
  {6866e501-b18e-4176-be85-0d543ce42424}, !- Inlet Port
  {8af46170-6554-4b7d-88f6-d972c187b543}; !- Outlet Port

OS:Connection,
  {6866e501-b18e-4176-be85-0d543ce42424}, !- Handle
  {94cc8ef9-dfed-4972-9d5a-20428ad7006c}, !- Name
  {5a0d1869-28b3-41e8-b19c-a3ee74dd4864}, !- Source Object
  6,                                      !- Outlet Port
  {a90f278b-666f-4496-aefd-97fb0ca98d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8af46170-6554-4b7d-88f6-d972c187b543}, !- Handle
  {e48c6e5b-939e-4946-bc35-fa9201831422}, !- Name
  {a90f278b-666f-4496-aefd-97fb0ca98d20}, !- Source Object
  3,                                      !- Outlet Port
  {490ace59-034e-43ff-9c35-1c71ab6a50d6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {97501129-7526-484f-b6ae-9d44b5811c59}, !- Handle
  Node 258,                               !- Name
  {d0772a2c-e957-494b-9be5-9ec6c13f3569}, !- Inlet Port
  {236eccac-50b8-407e-94f5-61a557188ef5}; !- Outlet Port

OS:Connection,
  {d0772a2c-e957-494b-9be5-9ec6c13f3569}, !- Handle
  {06added0-947c-4f5f-9866-45227432937a}, !- Name
  {0ba1bf44-8856-4016-be3c-04085c8f3b44}, !- Source Object
  9,                                      !- Outlet Port
  {97501129-7526-484f-b6ae-9d44b5811c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {236eccac-50b8-407e-94f5-61a557188ef5}, !- Handle
  {bc8e4862-b908-41b9-bf86-111a09945739}, !- Name
  {97501129-7526-484f-b6ae-9d44b5811c59}, !- Source Object
  3,                                      !- Outlet Port
  {5a0d1869-28b3-41e8-b19c-a3ee74dd4864}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {076dd7ac-dda0-4478-84c1-c7f22345f764}, !- Handle
  Node 259,                               !- Name
  {35a204b9-c9b3-4b14-892c-7bc4e938a5a3}, !- Inlet Port
  {adae1348-cfe8-4c1e-9153-28d3d28ef330}; !- Outlet Port

OS:Connection,
  {30beffad-e7aa-46de-910d-3ac156b9416d}, !- Handle
  {1566dc6f-5af1-4da8-b45d-e4c059d7d789}, !- Name
  {15cdfccb-e99a-4855-b02e-8cc00d06f3e6}, !- Source Object
  3,                                      !- Outlet Port
  {c39a50ab-fad1-4026-b0b8-901c9425cb61}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {35a204b9-c9b3-4b14-892c-7bc4e938a5a3}, !- Handle
  {dfacfd54-8d98-4aaf-8e6f-a57a714a1a6a}, !- Name
  {c39a50ab-fad1-4026-b0b8-901c9425cb61}, !- Source Object
  5,                                      !- Outlet Port
  {076dd7ac-dda0-4478-84c1-c7f22345f764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adae1348-cfe8-4c1e-9153-28d3d28ef330}, !- Handle
  {0739fbd2-cb2e-49be-a1ab-1c2317ae2e2c}, !- Name
  {076dd7ac-dda0-4478-84c1-c7f22345f764}, !- Source Object
  3,                                      !- Outlet Port
  {0ba1bf44-8856-4016-be3c-04085c8f3b44}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9ad4da33-6aa4-4dc9-9924-3a2f08fe6f06}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {90f798ca-a8c9-4b8a-a5a0-47332c5ca53a}, !- Control Zone Name
  {621e81ed-69f3-4019-8827-9a26fb73c999}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ce6edabc-e757-4633-a309-1a6758905783}, !- Handle
  Air Terminal Single Duct Uncontrolled 15, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {76ac8b65-4b4c-4c73-980c-00d16ecb05e6}, !- Inlet Air Node Name
  {b5306a4e-93a7-4bd0-8885-ab29fb4fa474}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ede164fc-fe5f-4361-9de8-8ca2d2ca31f2}, !- Handle
  Node 260,                               !- Name
  {f0aa7b0b-eef1-4568-8da2-0918e6fb33d7}, !- Inlet Port
  {ed323e0a-e66b-42aa-a2de-c5f820c27d47}; !- Outlet Port

OS:Connection,
  {9d9ef75f-c563-44db-b0c5-a3b48cc59ce2}, !- Handle
  {c8bd9eab-c478-4b5d-a92f-7564a31ce461}, !- Name
  {e6ff45e6-7171-4cc0-8491-1ccc5afea898}, !- Source Object
  3,                                      !- Outlet Port
  {acfd76ff-a9ea-4f0b-bc51-cd668e64b03d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0aa7b0b-eef1-4568-8da2-0918e6fb33d7}, !- Handle
  {1cd65a37-2813-4bfe-9f7e-7139d9e1dd0d}, !- Name
  {90f798ca-a8c9-4b8a-a5a0-47332c5ca53a}, !- Source Object
  12,                                     !- Outlet Port
  {ede164fc-fe5f-4361-9de8-8ca2d2ca31f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed323e0a-e66b-42aa-a2de-c5f820c27d47}, !- Handle
  {e5570303-cab6-4d56-b0b8-f2e55221351c}, !- Name
  {ede164fc-fe5f-4361-9de8-8ca2d2ca31f2}, !- Source Object
  3,                                      !- Outlet Port
  {fe611bdb-5ba5-4c97-8644-5ac6fdb12a27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76ac8b65-4b4c-4c73-980c-00d16ecb05e6}, !- Handle
  {9556e9de-e241-4c84-9ca8-f88dba6b4cd1}, !- Name
  {36997213-cf0a-4b5d-9121-3e170d754aab}, !- Source Object
  3,                                      !- Outlet Port
  {ce6edabc-e757-4633-a309-1a6758905783}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5306a4e-93a7-4bd0-8885-ab29fb4fa474}, !- Handle
  {8e624bff-e76d-41ae-9164-2b985829b278}, !- Name
  {ce6edabc-e757-4633-a309-1a6758905783}, !- Source Object
  4,                                      !- Outlet Port
  {e6ff45e6-7171-4cc0-8491-1ccc5afea898}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b3a0f43d-0642-4363-b8a6-33d37beaf429}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e3b27203-5d6f-4903-81c6-10826ecfaafd}, !- Water Inlet Node Name
  {ab571524-723d-44fd-a8e9-32a424684621}; !- Water Outlet Node Name

OS:Node,
  {8801d7d1-5d10-421e-ae52-6cce3a3cd200}, !- Handle
  Node 261,                               !- Name
  {3469499d-2a8f-4772-b2ed-01d36373b199}, !- Inlet Port
  {e3b27203-5d6f-4903-81c6-10826ecfaafd}; !- Outlet Port

OS:Connection,
  {3469499d-2a8f-4772-b2ed-01d36373b199}, !- Handle
  {0970f9ec-2a88-4292-8843-f279c65df500}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  17,                                     !- Outlet Port
  {8801d7d1-5d10-421e-ae52-6cce3a3cd200}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {203dbb91-b067-4937-82f9-cd931b405ce3}, !- Handle
  Node 262,                               !- Name
  {ab571524-723d-44fd-a8e9-32a424684621}, !- Inlet Port
  {1ea6d67c-f577-4588-99d6-44a629d4b0ea}; !- Outlet Port

OS:Connection,
  {e3b27203-5d6f-4903-81c6-10826ecfaafd}, !- Handle
  {b1e59f14-cb93-40e2-b01d-a7f462568ef4}, !- Name
  {8801d7d1-5d10-421e-ae52-6cce3a3cd200}, !- Source Object
  3,                                      !- Outlet Port
  {b3a0f43d-0642-4363-b8a6-33d37beaf429}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ab571524-723d-44fd-a8e9-32a424684621}, !- Handle
  {79c07c62-0225-4c99-bd46-044be1659496}, !- Name
  {b3a0f43d-0642-4363-b8a6-33d37beaf429}, !- Source Object
  10,                                     !- Outlet Port
  {203dbb91-b067-4937-82f9-cd931b405ce3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ea6d67c-f577-4588-99d6-44a629d4b0ea}, !- Handle
  {533a52f5-6cfd-47b2-882a-42323254fd7c}, !- Name
  {203dbb91-b067-4937-82f9-cd931b405ce3}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0b03bdf5-9739-487e-957f-40ab4a805529}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {b3a0f43d-0642-4363-b8a6-33d37beaf429}; !- Heating Coil Name

OS:AirLoopHVAC,
  {4bd9700e-c4ef-4258-afcb-0bce5ee86f2d}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {04095a16-0fca-4b3c-86db-4f52c3c5e375}, !- Availability Schedule
  {8ab181da-9dda-41ea-8a11-cc1f810fc6b5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {829d152d-a579-4bea-9d23-5caea4d47e31}, !- Supply Side Inlet Node Name
  {b433a8e9-2eb7-4a7b-8ec9-7681831c70d5}, !- Demand Side Outlet Node Name
  {e400c6d3-c7e6-4d1c-8bde-e9f7687a6ad7}, !- Demand Side Inlet Node A
  {c7fea657-29b4-4bfc-8661-92ed9d8f2bde}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {74ef2ef5-f870-45f2-a8f9-586331849b5d}, !- Demand Mixer Name
  {0d08f173-b871-4ca4-87ea-01f3abe18bb9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {017fc9af-5539-4d63-a965-bcd3595dfab9}, !- Handle
  Node 263,                               !- Name
  {829d152d-a579-4bea-9d23-5caea4d47e31}, !- Inlet Port
  {e3949f28-9313-4515-a477-243d69a1817d}; !- Outlet Port

OS:Node,
  {c0ae9882-21c4-44bf-a3c4-a48cce730280}, !- Handle
  Node 264,                               !- Name
  {b2ddfb19-cd69-4d13-962e-e610f072eb0a}, !- Inlet Port
  {c7fea657-29b4-4bfc-8661-92ed9d8f2bde}; !- Outlet Port

OS:Connection,
  {829d152d-a579-4bea-9d23-5caea4d47e31}, !- Handle
  {e5d60a5c-123e-4ec0-9732-c0ff9f7cb56b}, !- Name
  {4bd9700e-c4ef-4258-afcb-0bce5ee86f2d}, !- Source Object
  8,                                      !- Outlet Port
  {017fc9af-5539-4d63-a965-bcd3595dfab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7fea657-29b4-4bfc-8661-92ed9d8f2bde}, !- Handle
  {48eadc2d-9cd6-430a-bde8-1bc4f2249589}, !- Name
  {c0ae9882-21c4-44bf-a3c4-a48cce730280}, !- Source Object
  3,                                      !- Outlet Port
  {4bd9700e-c4ef-4258-afcb-0bce5ee86f2d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {505db0f1-b210-4d87-85d3-70d397d33b78}, !- Handle
  Node 265,                               !- Name
  {e400c6d3-c7e6-4d1c-8bde-e9f7687a6ad7}, !- Inlet Port
  {a2a5be4f-fe6a-4e76-8bed-eb2e2b820ba2}; !- Outlet Port

OS:Node,
  {c4628e2a-10fa-479b-b6b2-0f0335b8e33c}, !- Handle
  Node 266,                               !- Name
  {2f993457-a23d-4629-900f-0a305e6ba2bc}, !- Inlet Port
  {b433a8e9-2eb7-4a7b-8ec9-7681831c70d5}; !- Outlet Port

OS:Node,
  {cd0a5cad-7ea5-442e-93c4-fa63fcfbc9ed}, !- Handle
  Node 267,                               !- Name
  {f057eaf3-25b7-462e-9815-aebcf92ee270}, !- Inlet Port
  {11a07fef-d392-45fe-8939-9458667656e3}; !- Outlet Port

OS:Connection,
  {e400c6d3-c7e6-4d1c-8bde-e9f7687a6ad7}, !- Handle
  {9f4cd43f-45af-4361-918e-9ca8627e100d}, !- Name
  {4bd9700e-c4ef-4258-afcb-0bce5ee86f2d}, !- Source Object
  10,                                     !- Outlet Port
  {505db0f1-b210-4d87-85d3-70d397d33b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b433a8e9-2eb7-4a7b-8ec9-7681831c70d5}, !- Handle
  {1bb2c3c3-69f8-41ae-8c70-bec6ae16c65b}, !- Name
  {c4628e2a-10fa-479b-b6b2-0f0335b8e33c}, !- Source Object
  3,                                      !- Outlet Port
  {4bd9700e-c4ef-4258-afcb-0bce5ee86f2d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0d08f173-b871-4ca4-87ea-01f3abe18bb9}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {a2a5be4f-fe6a-4e76-8bed-eb2e2b820ba2}, !- Inlet Node Name
  {84a78616-c03f-417f-88fe-136653b485e8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {74ef2ef5-f870-45f2-a8f9-586331849b5d}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {2f993457-a23d-4629-900f-0a305e6ba2bc}, !- Outlet Node Name
  {13310fe7-9fcb-47cc-ac11-03141f6087b2}; !- Inlet Node Name 1

OS:Connection,
  {a2a5be4f-fe6a-4e76-8bed-eb2e2b820ba2}, !- Handle
  {bf0f5beb-fd3b-4c44-a339-412cb29aad39}, !- Name
  {505db0f1-b210-4d87-85d3-70d397d33b78}, !- Source Object
  3,                                      !- Outlet Port
  {0d08f173-b871-4ca4-87ea-01f3abe18bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f993457-a23d-4629-900f-0a305e6ba2bc}, !- Handle
  {81d03a1c-3445-457f-82a5-8e39b23439bf}, !- Name
  {74ef2ef5-f870-45f2-a8f9-586331849b5d}, !- Source Object
  2,                                      !- Outlet Port
  {c4628e2a-10fa-479b-b6b2-0f0335b8e33c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {18c173f9-89f7-4181-b982-286a4ec15282}, !- Handle
  {4bd9700e-c4ef-4258-afcb-0bce5ee86f2d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8ab181da-9dda-41ea-8a11-cc1f810fc6b5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {697b4710-beff-4827-90c1-5480da72fae9}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1a83e993-43af-459b-9d11-249488a6cbd0}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3ff856b6-dc68-4514-8291-8c4923a4faed}, !- Air Inlet Node Name
  {b2ddfb19-cd69-4d13-962e-e610f072eb0a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9978c8ce-72da-481f-ba44-68b8f2c0f1cf}, !- Handle
  Coil Heating Gas 16,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {60ba70f1-b8cf-44fe-9468-97ed9e243378}, !- Air Inlet Node Name
  {9a337076-8b59-43c7-b661-0872d5e82f69}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2895babe-e026-4ea0-be26-162e418645e5}, !- Handle
  Coil Cooling DX Single Speed 16 50kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a0473a5b-f1ae-4a8c-aa1e-df910bdd4774}, !- Air Inlet Node Name
  {d505f45b-8e0d-4715-84c8-0218f61a779e}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {20825673-a457-44ee-8466-3d5d7b8b842e}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d46f01ae-a2bc-459d-9b07-32696f7c2e37}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4abee96d-383c-4b52-9fd6-0a935a6ad04e}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {24bb104b-67ac-4add-a0d3-b1cf9ccaba79}, !- Handle
  Curve Quadratic 47,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {00a6cfe1-1ef0-4bf7-964b-8ba92dbe98a3}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {07b99222-be45-4a4e-a415-da7b2d1a06d7}, !- Handle
  Controller Outdoor Air 16,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {04095a16-0fca-4b3c-86db-4f52c3c5e375}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {094c304f-c70c-4720-9a6e-ae1421051e80}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {094c304f-c70c-4720-9a6e-ae1421051e80}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ccbd22d8-7e9a-4518-8b56-957a96a3aed4}, !- Handle
  Air Loop HVAC Outdoor Air System 16,    !- Name
  {07b99222-be45-4a4e-a415-da7b2d1a06d7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b48ae41b-22b1-4a8c-95c8-74e2c6db2888}, !- Mixed Air Node Name
  {7b24e659-86be-41d0-80de-61d45b59e5ba}, !- Outdoor Air Stream Node Name
  {f8e69424-7caf-48ef-8f1a-727bfb00b240}, !- Relief Air Stream Node Name
  {e3949f28-9313-4515-a477-243d69a1817d}; !- Return Air Stream Node Name

OS:Node,
  {38c9242a-ecef-4179-b1ca-1638bbaaed2e}, !- Handle
  Node 268,                               !- Name
  ,                                       !- Inlet Port
  {7b24e659-86be-41d0-80de-61d45b59e5ba}; !- Outlet Port

OS:Connection,
  {7b24e659-86be-41d0-80de-61d45b59e5ba}, !- Handle
  {4b5b85b1-0937-4905-b924-de42a8cb7180}, !- Name
  {38c9242a-ecef-4179-b1ca-1638bbaaed2e}, !- Source Object
  3,                                      !- Outlet Port
  {ccbd22d8-7e9a-4518-8b56-957a96a3aed4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {059421a0-d658-4417-ada3-6f07e6ebaadd}, !- Handle
  Node 269,                               !- Name
  {f8e69424-7caf-48ef-8f1a-727bfb00b240}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8e69424-7caf-48ef-8f1a-727bfb00b240}, !- Handle
  {d2ece779-d28e-4278-9c60-73c307c3c5cd}, !- Name
  {ccbd22d8-7e9a-4518-8b56-957a96a3aed4}, !- Source Object
  7,                                      !- Outlet Port
  {059421a0-d658-4417-ada3-6f07e6ebaadd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2ddfb19-cd69-4d13-962e-e610f072eb0a}, !- Handle
  {3394fa86-4d2c-4f22-a876-54ce5cd9263b}, !- Name
  {1a83e993-43af-459b-9d11-249488a6cbd0}, !- Source Object
  9,                                      !- Outlet Port
  {c0ae9882-21c4-44bf-a3c4-a48cce730280}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2453c35b-d811-4f48-9fe8-3e92b385ea3b}, !- Handle
  Node 270,                               !- Name
  {9a337076-8b59-43c7-b661-0872d5e82f69}, !- Inlet Port
  {3ff856b6-dc68-4514-8291-8c4923a4faed}; !- Outlet Port

OS:Connection,
  {9a337076-8b59-43c7-b661-0872d5e82f69}, !- Handle
  {5c40caa4-067e-4d29-9d61-6243c78a79de}, !- Name
  {9978c8ce-72da-481f-ba44-68b8f2c0f1cf}, !- Source Object
  6,                                      !- Outlet Port
  {2453c35b-d811-4f48-9fe8-3e92b385ea3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ff856b6-dc68-4514-8291-8c4923a4faed}, !- Handle
  {84b7de10-4590-43d4-8efa-91242c4254d7}, !- Name
  {2453c35b-d811-4f48-9fe8-3e92b385ea3b}, !- Source Object
  3,                                      !- Outlet Port
  {1a83e993-43af-459b-9d11-249488a6cbd0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {715e4349-e3c7-4ea7-bcf0-bf12dee3d243}, !- Handle
  Node 271,                               !- Name
  {d505f45b-8e0d-4715-84c8-0218f61a779e}, !- Inlet Port
  {60ba70f1-b8cf-44fe-9468-97ed9e243378}; !- Outlet Port

OS:Connection,
  {d505f45b-8e0d-4715-84c8-0218f61a779e}, !- Handle
  {2aaae247-a355-4674-9370-c32bb85717c9}, !- Name
  {2895babe-e026-4ea0-be26-162e418645e5}, !- Source Object
  9,                                      !- Outlet Port
  {715e4349-e3c7-4ea7-bcf0-bf12dee3d243}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60ba70f1-b8cf-44fe-9468-97ed9e243378}, !- Handle
  {266263a3-8294-41f8-95a7-95c05b656d58}, !- Name
  {715e4349-e3c7-4ea7-bcf0-bf12dee3d243}, !- Source Object
  3,                                      !- Outlet Port
  {9978c8ce-72da-481f-ba44-68b8f2c0f1cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1c5f3ba1-0580-423e-aafd-2b5753583c80}, !- Handle
  Node 272,                               !- Name
  {b48ae41b-22b1-4a8c-95c8-74e2c6db2888}, !- Inlet Port
  {a0473a5b-f1ae-4a8c-aa1e-df910bdd4774}; !- Outlet Port

OS:Connection,
  {e3949f28-9313-4515-a477-243d69a1817d}, !- Handle
  {5ec0a7a2-14da-48ac-b96d-555ff8a042f5}, !- Name
  {017fc9af-5539-4d63-a965-bcd3595dfab9}, !- Source Object
  3,                                      !- Outlet Port
  {ccbd22d8-7e9a-4518-8b56-957a96a3aed4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b48ae41b-22b1-4a8c-95c8-74e2c6db2888}, !- Handle
  {187f5f2e-60b4-47b9-9ef8-cfcaf87f915d}, !- Name
  {ccbd22d8-7e9a-4518-8b56-957a96a3aed4}, !- Source Object
  5,                                      !- Outlet Port
  {1c5f3ba1-0580-423e-aafd-2b5753583c80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0473a5b-f1ae-4a8c-aa1e-df910bdd4774}, !- Handle
  {44327ba7-772a-4720-b2b1-3ac8bd0aba91}, !- Name
  {1c5f3ba1-0580-423e-aafd-2b5753583c80}, !- Source Object
  3,                                      !- Outlet Port
  {2895babe-e026-4ea0-be26-162e418645e5}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c60ec575-2d3c-4b7a-a1b6-1e59dd00b4f6}, !- Handle
  Setpoint Manager Single Zone Reheat 16, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ad7ca384-a97d-4a25-8aef-3aba0c7dc1a2}, !- Control Zone Name
  {c0ae9882-21c4-44bf-a3c4-a48cce730280}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6f271565-8011-40c9-bd81-d081eff1dc28}, !- Handle
  Air Terminal Single Duct Uncontrolled 16, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {84a78616-c03f-417f-88fe-136653b485e8}, !- Inlet Air Node Name
  {f057eaf3-25b7-462e-9815-aebcf92ee270}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0a56808a-ce74-44a5-803e-ea878a6923a9}, !- Handle
  Node 273,                               !- Name
  {88da11c3-5acc-4794-8936-2af73062c5ff}, !- Inlet Port
  {13310fe7-9fcb-47cc-ac11-03141f6087b2}; !- Outlet Port

OS:Connection,
  {11a07fef-d392-45fe-8939-9458667656e3}, !- Handle
  {9611b780-37bd-4a87-86fd-766253381883}, !- Name
  {cd0a5cad-7ea5-442e-93c4-fa63fcfbc9ed}, !- Source Object
  3,                                      !- Outlet Port
  {e7400ac0-dcdb-4808-8754-0df830a343c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88da11c3-5acc-4794-8936-2af73062c5ff}, !- Handle
  {5e5bc97b-4050-49c3-b78d-29f6d9e3e52d}, !- Name
  {ad7ca384-a97d-4a25-8aef-3aba0c7dc1a2}, !- Source Object
  12,                                     !- Outlet Port
  {0a56808a-ce74-44a5-803e-ea878a6923a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13310fe7-9fcb-47cc-ac11-03141f6087b2}, !- Handle
  {10b99a48-c0aa-445a-8ed7-0bdde9dacd7a}, !- Name
  {0a56808a-ce74-44a5-803e-ea878a6923a9}, !- Source Object
  3,                                      !- Outlet Port
  {74ef2ef5-f870-45f2-a8f9-586331849b5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84a78616-c03f-417f-88fe-136653b485e8}, !- Handle
  {c6f642aa-0943-48ca-887f-d1aee77983df}, !- Name
  {0d08f173-b871-4ca4-87ea-01f3abe18bb9}, !- Source Object
  3,                                      !- Outlet Port
  {6f271565-8011-40c9-bd81-d081eff1dc28}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f057eaf3-25b7-462e-9815-aebcf92ee270}, !- Handle
  {7db1af16-d57f-4a2e-b626-0cbe2f75bea3}, !- Name
  {6f271565-8011-40c9-bd81-d081eff1dc28}, !- Source Object
  4,                                      !- Outlet Port
  {cd0a5cad-7ea5-442e-93c4-fa63fcfbc9ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4b9d9be6-558d-437c-9e0d-ca64e74d4a5f}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {34d8dc54-31a5-40f0-87a4-42e2e6c8a5ce}, !- Water Inlet Node Name
  {2b8af9ec-fe06-4d39-b1e1-084ccecfdf5f}; !- Water Outlet Node Name

OS:Node,
  {0b352d4a-0092-40fe-ab44-cf1fbda8fa5b}, !- Handle
  Node 274,                               !- Name
  {1eb2a7da-f1f5-4451-9904-f072d520ac5e}, !- Inlet Port
  {34d8dc54-31a5-40f0-87a4-42e2e6c8a5ce}; !- Outlet Port

OS:Connection,
  {1eb2a7da-f1f5-4451-9904-f072d520ac5e}, !- Handle
  {182710bf-7362-4188-987a-7471e8414c33}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  18,                                     !- Outlet Port
  {0b352d4a-0092-40fe-ab44-cf1fbda8fa5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3d82ba8-0a0a-42c8-a80d-2af36263cdb7}, !- Handle
  Node 275,                               !- Name
  {2b8af9ec-fe06-4d39-b1e1-084ccecfdf5f}, !- Inlet Port
  {d7ab2968-330f-4c73-a61b-23bb63705b3b}; !- Outlet Port

OS:Connection,
  {34d8dc54-31a5-40f0-87a4-42e2e6c8a5ce}, !- Handle
  {8edcde27-2b93-499f-94bc-18ca22c387b3}, !- Name
  {0b352d4a-0092-40fe-ab44-cf1fbda8fa5b}, !- Source Object
  3,                                      !- Outlet Port
  {4b9d9be6-558d-437c-9e0d-ca64e74d4a5f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2b8af9ec-fe06-4d39-b1e1-084ccecfdf5f}, !- Handle
  {0b512194-d4eb-4bf8-9332-a472b5080601}, !- Name
  {4b9d9be6-558d-437c-9e0d-ca64e74d4a5f}, !- Source Object
  10,                                     !- Outlet Port
  {f3d82ba8-0a0a-42c8-a80d-2af36263cdb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7ab2968-330f-4c73-a61b-23bb63705b3b}, !- Handle
  {21ef407e-4cb3-4500-b3c1-946d99e5edf6}, !- Name
  {f3d82ba8-0a0a-42c8-a80d-2af36263cdb7}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e199d944-79b2-4839-8dab-90e86464051d}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {4b9d9be6-558d-437c-9e0d-ca64e74d4a5f}; !- Heating Coil Name

OS:AirLoopHVAC,
  {3b06be30-e711-4435-8683-b558b7dd119a}, !- Handle
  Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {a31ed4b9-079f-432b-b6f7-c63fe8651fdc}, !- Availability Schedule
  {2f6a0a24-a702-43a8-8b10-aaf26ad7fe28}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {67ecd20d-27d2-4c35-89bf-7bb9e271e27c}, !- Supply Side Inlet Node Name
  {0c456e03-28be-407b-b135-1fbc40b8fe3e}, !- Demand Side Outlet Node Name
  {88b842f9-15b9-47f6-838c-bfea257efc17}, !- Demand Side Inlet Node A
  {af9ce083-acc8-403e-b1e9-1957b9d34664}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ea95211d-a77c-48ab-9340-52804120ecf5}, !- Demand Mixer Name
  {0832451a-ed46-448d-ad7c-ec31e461fbe6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5a6de89a-9323-4e62-b904-ad2227b5127d}, !- Handle
  Node 276,                               !- Name
  {67ecd20d-27d2-4c35-89bf-7bb9e271e27c}, !- Inlet Port
  {dd10d60c-2e94-4250-86f4-6d593b4d66cb}; !- Outlet Port

OS:Node,
  {d602fe8e-6050-44dc-a3da-3e9c40eaed79}, !- Handle
  Node 277,                               !- Name
  {a3da7ced-06c4-4e78-9976-96489042fb6c}, !- Inlet Port
  {af9ce083-acc8-403e-b1e9-1957b9d34664}; !- Outlet Port

OS:Connection,
  {67ecd20d-27d2-4c35-89bf-7bb9e271e27c}, !- Handle
  {e0b3ada0-0fbf-4ab9-97bd-f82aeb9de800}, !- Name
  {3b06be30-e711-4435-8683-b558b7dd119a}, !- Source Object
  8,                                      !- Outlet Port
  {5a6de89a-9323-4e62-b904-ad2227b5127d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af9ce083-acc8-403e-b1e9-1957b9d34664}, !- Handle
  {533a813c-9af4-4fc5-bd99-e7953f75174b}, !- Name
  {d602fe8e-6050-44dc-a3da-3e9c40eaed79}, !- Source Object
  3,                                      !- Outlet Port
  {3b06be30-e711-4435-8683-b558b7dd119a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cdb50587-ceca-4392-a462-98edb2c8e446}, !- Handle
  Node 278,                               !- Name
  {88b842f9-15b9-47f6-838c-bfea257efc17}, !- Inlet Port
  {ca34e66b-3e0a-4edb-b2b6-547f68a25e87}; !- Outlet Port

OS:Node,
  {928228e5-d19d-4c06-8d13-23c3064fae93}, !- Handle
  Node 279,                               !- Name
  {d00c7c94-a380-4bda-9321-111f95191ccd}, !- Inlet Port
  {0c456e03-28be-407b-b135-1fbc40b8fe3e}; !- Outlet Port

OS:Node,
  {c48255cb-b42c-4c32-894b-cf4ba6a56112}, !- Handle
  Node 280,                               !- Name
  {8c458e10-ec5d-4fbf-874d-8af0dedc1fb1}, !- Inlet Port
  {8da3d2d4-ddc6-4202-bfb0-4903de0c3f07}; !- Outlet Port

OS:Connection,
  {88b842f9-15b9-47f6-838c-bfea257efc17}, !- Handle
  {8e8834c4-a5e4-4979-ae91-be187627dea3}, !- Name
  {3b06be30-e711-4435-8683-b558b7dd119a}, !- Source Object
  10,                                     !- Outlet Port
  {cdb50587-ceca-4392-a462-98edb2c8e446}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c456e03-28be-407b-b135-1fbc40b8fe3e}, !- Handle
  {572e9025-9bb3-4009-972b-99db696baf8a}, !- Name
  {928228e5-d19d-4c06-8d13-23c3064fae93}, !- Source Object
  3,                                      !- Outlet Port
  {3b06be30-e711-4435-8683-b558b7dd119a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0832451a-ed46-448d-ad7c-ec31e461fbe6}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {ca34e66b-3e0a-4edb-b2b6-547f68a25e87}, !- Inlet Node Name
  {4a9d14fd-f825-40ee-becd-73cd81a1265f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ea95211d-a77c-48ab-9340-52804120ecf5}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {d00c7c94-a380-4bda-9321-111f95191ccd}, !- Outlet Node Name
  {430918c1-5ce0-4a2a-a561-ad631acd2924}; !- Inlet Node Name 1

OS:Connection,
  {ca34e66b-3e0a-4edb-b2b6-547f68a25e87}, !- Handle
  {99195130-8c0a-41bb-b7fa-e7da284313b1}, !- Name
  {cdb50587-ceca-4392-a462-98edb2c8e446}, !- Source Object
  3,                                      !- Outlet Port
  {0832451a-ed46-448d-ad7c-ec31e461fbe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d00c7c94-a380-4bda-9321-111f95191ccd}, !- Handle
  {6c82c949-38f1-4947-acc2-77a05d6ea1db}, !- Name
  {ea95211d-a77c-48ab-9340-52804120ecf5}, !- Source Object
  2,                                      !- Outlet Port
  {928228e5-d19d-4c06-8d13-23c3064fae93}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {179cabc0-3ae4-4a6a-bf34-d940fce0d0ea}, !- Handle
  {3b06be30-e711-4435-8683-b558b7dd119a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2f6a0a24-a702-43a8-8b10-aaf26ad7fe28}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {4843ef8e-f893-4519-b726-06c88a08443d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {63b0d8dc-194e-4ce8-a275-24bd778c25e2}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {da9dbd85-5467-4dff-9f33-aeca6fd86483}, !- Air Inlet Node Name
  {a3da7ced-06c4-4e78-9976-96489042fb6c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {39b025b2-2b7e-4aaf-848e-af0b81d24985}, !- Handle
  Coil Heating Gas 17,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {795c3d12-1e21-4259-a3d4-c808a7e26443}, !- Air Inlet Node Name
  {8ef8c4cd-afb8-46da-a6d2-d1dcc369971f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {21d1b57f-c322-404b-98ac-a05ac9bcedad}, !- Handle
  Coil Cooling DX Single Speed 17 47kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ad03a1f5-1467-40c1-9d5f-94b41949c5a4}, !- Air Inlet Node Name
  {6248c51d-307a-4b89-b6c3-230eb5a63423}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {81d3d9d7-faf6-4a89-b0c0-d5f552c42d5f}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f8e60845-0391-4760-a22d-895509adc5b5}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f02d5c4-27d2-4658-8fa4-29c63c3828ef}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e2781a91-5770-4496-87c4-dcd44e5a7ab2}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ed7093f0-9c96-484c-aa83-3fc7db5117bd}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {17e034d7-20e1-4ee7-92dd-291688571988}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a31ed4b9-079f-432b-b6f7-c63fe8651fdc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {550ccb16-ca14-469a-8589-d183b81192a9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {550ccb16-ca14-469a-8589-d183b81192a9}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3aef42d3-a4f6-40b6-a48e-88b25195d047}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {17e034d7-20e1-4ee7-92dd-291688571988}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fc08a5ee-e36d-4ce7-a982-fe4f14418ac1}, !- Mixed Air Node Name
  {93eefcaa-39b7-48a0-af7c-6c7ba6a21ca4}, !- Outdoor Air Stream Node Name
  {44d7f830-e2ec-407c-9033-94d688951ee5}, !- Relief Air Stream Node Name
  {dd10d60c-2e94-4250-86f4-6d593b4d66cb}; !- Return Air Stream Node Name

OS:Node,
  {ca2d40ac-8b73-4fd3-a1fc-945bdeae54d9}, !- Handle
  Node 281,                               !- Name
  ,                                       !- Inlet Port
  {93eefcaa-39b7-48a0-af7c-6c7ba6a21ca4}; !- Outlet Port

OS:Connection,
  {93eefcaa-39b7-48a0-af7c-6c7ba6a21ca4}, !- Handle
  {536e1b2f-b668-4f18-9e9a-8c5645f92c89}, !- Name
  {ca2d40ac-8b73-4fd3-a1fc-945bdeae54d9}, !- Source Object
  3,                                      !- Outlet Port
  {3aef42d3-a4f6-40b6-a48e-88b25195d047}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {00559e5d-7555-4148-a739-b41e5dbdeb63}, !- Handle
  Node 282,                               !- Name
  {44d7f830-e2ec-407c-9033-94d688951ee5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44d7f830-e2ec-407c-9033-94d688951ee5}, !- Handle
  {2d8f6623-fefb-4f62-ad84-672ed0194c08}, !- Name
  {3aef42d3-a4f6-40b6-a48e-88b25195d047}, !- Source Object
  7,                                      !- Outlet Port
  {00559e5d-7555-4148-a739-b41e5dbdeb63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3da7ced-06c4-4e78-9976-96489042fb6c}, !- Handle
  {eae1c2b4-a92e-4138-88d7-900ea9e834aa}, !- Name
  {63b0d8dc-194e-4ce8-a275-24bd778c25e2}, !- Source Object
  9,                                      !- Outlet Port
  {d602fe8e-6050-44dc-a3da-3e9c40eaed79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f7e651c-a40a-4881-bab9-a8dfb557db8f}, !- Handle
  Node 283,                               !- Name
  {8ef8c4cd-afb8-46da-a6d2-d1dcc369971f}, !- Inlet Port
  {da9dbd85-5467-4dff-9f33-aeca6fd86483}; !- Outlet Port

OS:Connection,
  {8ef8c4cd-afb8-46da-a6d2-d1dcc369971f}, !- Handle
  {5d9a5520-26db-4abb-8055-d9ffae24c111}, !- Name
  {39b025b2-2b7e-4aaf-848e-af0b81d24985}, !- Source Object
  6,                                      !- Outlet Port
  {8f7e651c-a40a-4881-bab9-a8dfb557db8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da9dbd85-5467-4dff-9f33-aeca6fd86483}, !- Handle
  {a83dea74-0c07-4e9d-a26a-5edc7f1832e2}, !- Name
  {8f7e651c-a40a-4881-bab9-a8dfb557db8f}, !- Source Object
  3,                                      !- Outlet Port
  {63b0d8dc-194e-4ce8-a275-24bd778c25e2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8569f98b-fa80-4ea6-9aa7-aa33fc028de7}, !- Handle
  Node 284,                               !- Name
  {6248c51d-307a-4b89-b6c3-230eb5a63423}, !- Inlet Port
  {795c3d12-1e21-4259-a3d4-c808a7e26443}; !- Outlet Port

OS:Connection,
  {6248c51d-307a-4b89-b6c3-230eb5a63423}, !- Handle
  {53cab6af-5129-428f-8569-d3f7870d24a9}, !- Name
  {21d1b57f-c322-404b-98ac-a05ac9bcedad}, !- Source Object
  9,                                      !- Outlet Port
  {8569f98b-fa80-4ea6-9aa7-aa33fc028de7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {795c3d12-1e21-4259-a3d4-c808a7e26443}, !- Handle
  {0ced37af-1240-4d3e-8f4f-d7121820645c}, !- Name
  {8569f98b-fa80-4ea6-9aa7-aa33fc028de7}, !- Source Object
  3,                                      !- Outlet Port
  {39b025b2-2b7e-4aaf-848e-af0b81d24985}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bb9d842b-0c54-4dbd-ad65-5d1cadcf7cc2}, !- Handle
  Node 285,                               !- Name
  {fc08a5ee-e36d-4ce7-a982-fe4f14418ac1}, !- Inlet Port
  {ad03a1f5-1467-40c1-9d5f-94b41949c5a4}; !- Outlet Port

OS:Connection,
  {dd10d60c-2e94-4250-86f4-6d593b4d66cb}, !- Handle
  {a295295e-0416-4e2d-8a5c-1f5d27879d41}, !- Name
  {5a6de89a-9323-4e62-b904-ad2227b5127d}, !- Source Object
  3,                                      !- Outlet Port
  {3aef42d3-a4f6-40b6-a48e-88b25195d047}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fc08a5ee-e36d-4ce7-a982-fe4f14418ac1}, !- Handle
  {ef319b81-2a7d-4770-8812-0616df3b396a}, !- Name
  {3aef42d3-a4f6-40b6-a48e-88b25195d047}, !- Source Object
  5,                                      !- Outlet Port
  {bb9d842b-0c54-4dbd-ad65-5d1cadcf7cc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad03a1f5-1467-40c1-9d5f-94b41949c5a4}, !- Handle
  {10a043b6-f19f-421d-8e61-9406d192a527}, !- Name
  {bb9d842b-0c54-4dbd-ad65-5d1cadcf7cc2}, !- Source Object
  3,                                      !- Outlet Port
  {21d1b57f-c322-404b-98ac-a05ac9bcedad}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a7f39780-52a3-481c-97a6-2b11ae333cdf}, !- Handle
  Setpoint Manager Single Zone Reheat 17, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f6cc16c4-29ec-4422-83c5-976fa377e39c}, !- Control Zone Name
  {d602fe8e-6050-44dc-a3da-3e9c40eaed79}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ce26ddd4-0439-4fb5-9172-a712a64f2a40}, !- Handle
  Air Terminal Single Duct Uncontrolled 17, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {4a9d14fd-f825-40ee-becd-73cd81a1265f}, !- Inlet Air Node Name
  {8c458e10-ec5d-4fbf-874d-8af0dedc1fb1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {315978c9-57fb-4edf-aeff-4ae8d139f82a}, !- Handle
  Node 286,                               !- Name
  {16d43faa-5428-4c14-9bf7-978ba7b2ac5e}, !- Inlet Port
  {430918c1-5ce0-4a2a-a561-ad631acd2924}; !- Outlet Port

OS:Connection,
  {8da3d2d4-ddc6-4202-bfb0-4903de0c3f07}, !- Handle
  {c88b60da-af63-4cc3-9484-558ca1372c1e}, !- Name
  {c48255cb-b42c-4c32-894b-cf4ba6a56112}, !- Source Object
  3,                                      !- Outlet Port
  {3573f6f8-abb0-457a-aba0-73c241a305c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16d43faa-5428-4c14-9bf7-978ba7b2ac5e}, !- Handle
  {40d59f03-c443-43fb-8ccc-2359d1dc7e51}, !- Name
  {f6cc16c4-29ec-4422-83c5-976fa377e39c}, !- Source Object
  12,                                     !- Outlet Port
  {315978c9-57fb-4edf-aeff-4ae8d139f82a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {430918c1-5ce0-4a2a-a561-ad631acd2924}, !- Handle
  {73475280-1472-4e44-912e-272acc35b90a}, !- Name
  {315978c9-57fb-4edf-aeff-4ae8d139f82a}, !- Source Object
  3,                                      !- Outlet Port
  {ea95211d-a77c-48ab-9340-52804120ecf5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a9d14fd-f825-40ee-becd-73cd81a1265f}, !- Handle
  {78138f01-ae44-4475-aed9-f95c925b59c1}, !- Name
  {0832451a-ed46-448d-ad7c-ec31e461fbe6}, !- Source Object
  3,                                      !- Outlet Port
  {ce26ddd4-0439-4fb5-9172-a712a64f2a40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c458e10-ec5d-4fbf-874d-8af0dedc1fb1}, !- Handle
  {90951399-598f-47e0-bd30-432cd97d72b2}, !- Name
  {ce26ddd4-0439-4fb5-9172-a712a64f2a40}, !- Source Object
  4,                                      !- Outlet Port
  {c48255cb-b42c-4c32-894b-cf4ba6a56112}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {af3d5ae6-e154-48e7-956c-ed92c05d7bd3}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f0ebd459-93f4-46ca-af0c-5a4979f6639e}, !- Water Inlet Node Name
  {320803a7-a63c-4a3c-85dc-96e2bfe76fa1}; !- Water Outlet Node Name

OS:Node,
  {33824179-01fd-4b9c-bc5c-07e32f1d19ed}, !- Handle
  Node 287,                               !- Name
  {c5162b21-e99a-4c42-a531-2597af20a093}, !- Inlet Port
  {f0ebd459-93f4-46ca-af0c-5a4979f6639e}; !- Outlet Port

OS:Connection,
  {c5162b21-e99a-4c42-a531-2597af20a093}, !- Handle
  {a28fa316-c680-424a-93bc-434990149b8f}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  19,                                     !- Outlet Port
  {33824179-01fd-4b9c-bc5c-07e32f1d19ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95be0690-b421-40bd-b49e-235f6555620f}, !- Handle
  Node 288,                               !- Name
  {320803a7-a63c-4a3c-85dc-96e2bfe76fa1}, !- Inlet Port
  {f856be03-6405-4418-aa5e-57504bde9c2d}; !- Outlet Port

OS:Connection,
  {f0ebd459-93f4-46ca-af0c-5a4979f6639e}, !- Handle
  {bff68a0b-f79a-44da-bd12-683a84d1cb1f}, !- Name
  {33824179-01fd-4b9c-bc5c-07e32f1d19ed}, !- Source Object
  3,                                      !- Outlet Port
  {af3d5ae6-e154-48e7-956c-ed92c05d7bd3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {320803a7-a63c-4a3c-85dc-96e2bfe76fa1}, !- Handle
  {207568c9-1ed7-4102-8852-a9ecb3e3fc60}, !- Name
  {af3d5ae6-e154-48e7-956c-ed92c05d7bd3}, !- Source Object
  10,                                     !- Outlet Port
  {95be0690-b421-40bd-b49e-235f6555620f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f856be03-6405-4418-aa5e-57504bde9c2d}, !- Handle
  {44d5599f-ed80-4aeb-be94-61e85a5177e1}, !- Name
  {95be0690-b421-40bd-b49e-235f6555620f}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7dc72524-42af-47c4-8d97-9ee0ebac968e}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {af3d5ae6-e154-48e7-956c-ed92c05d7bd3}; !- Heating Coil Name

OS:AirLoopHVAC,
  {19ced853-a621-4b84-91c3-1eac7e8db18e}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {3cc9f4eb-55f5-4828-98b7-0791095f1e29}, !- Availability Schedule
  {8e8096df-c978-4576-92a1-bc6d58acbd80}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9da67cf5-cb22-424e-8da4-07759baf7a05}, !- Supply Side Inlet Node Name
  {7d2cf474-b6d2-4746-920a-3c1a3ff3aa92}, !- Demand Side Outlet Node Name
  {4151fbbc-ecc3-4ed4-8353-99b599c8600a}, !- Demand Side Inlet Node A
  {31487537-2499-45bb-8848-fe116ea03937}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cb959c78-f132-4961-9bf6-383e10677ee6}, !- Demand Mixer Name
  {4621715d-f629-4d82-ad5a-4cf00fa76679}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9705bf87-aea3-49eb-a0fe-abfab27bc44a}, !- Handle
  Node 289,                               !- Name
  {9da67cf5-cb22-424e-8da4-07759baf7a05}, !- Inlet Port
  {4a00bc51-4e0b-4c04-b466-2caf6caa4db3}; !- Outlet Port

OS:Node,
  {666e8a2d-9ae8-4fa2-bf55-e2f3afd2d991}, !- Handle
  Node 290,                               !- Name
  {a8532c74-f251-450f-b0ac-80e20e11e4ad}, !- Inlet Port
  {31487537-2499-45bb-8848-fe116ea03937}; !- Outlet Port

OS:Connection,
  {9da67cf5-cb22-424e-8da4-07759baf7a05}, !- Handle
  {6bf93011-1107-4b2f-a4fb-e01dc9958beb}, !- Name
  {19ced853-a621-4b84-91c3-1eac7e8db18e}, !- Source Object
  8,                                      !- Outlet Port
  {9705bf87-aea3-49eb-a0fe-abfab27bc44a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31487537-2499-45bb-8848-fe116ea03937}, !- Handle
  {03ce289e-be7b-4ab4-904f-9c5dca20013c}, !- Name
  {666e8a2d-9ae8-4fa2-bf55-e2f3afd2d991}, !- Source Object
  3,                                      !- Outlet Port
  {19ced853-a621-4b84-91c3-1eac7e8db18e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2e119ff2-86b8-4fc1-b524-67f334901f53}, !- Handle
  Node 291,                               !- Name
  {4151fbbc-ecc3-4ed4-8353-99b599c8600a}, !- Inlet Port
  {10b8b656-6e4a-422e-a22c-aacfacd5ffce}; !- Outlet Port

OS:Node,
  {5fa76182-251e-4432-9029-00b6efe0a754}, !- Handle
  Node 292,                               !- Name
  {91aa4afb-51a7-483b-a743-c214192ece8c}, !- Inlet Port
  {7d2cf474-b6d2-4746-920a-3c1a3ff3aa92}; !- Outlet Port

OS:Node,
  {7e1841b9-b3eb-4224-9ec5-099b0541627a}, !- Handle
  Node 293,                               !- Name
  {6236da4a-6d37-4e5c-a52f-0861da5407f8}, !- Inlet Port
  {285d3a1f-acd9-4a57-8272-d283a27c616a}; !- Outlet Port

OS:Connection,
  {4151fbbc-ecc3-4ed4-8353-99b599c8600a}, !- Handle
  {d9676132-2f51-46d6-8794-0ec358df3cda}, !- Name
  {19ced853-a621-4b84-91c3-1eac7e8db18e}, !- Source Object
  10,                                     !- Outlet Port
  {2e119ff2-86b8-4fc1-b524-67f334901f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d2cf474-b6d2-4746-920a-3c1a3ff3aa92}, !- Handle
  {051b1c6f-aede-429f-a5b2-95b1d969c441}, !- Name
  {5fa76182-251e-4432-9029-00b6efe0a754}, !- Source Object
  3,                                      !- Outlet Port
  {19ced853-a621-4b84-91c3-1eac7e8db18e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4621715d-f629-4d82-ad5a-4cf00fa76679}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {10b8b656-6e4a-422e-a22c-aacfacd5ffce}, !- Inlet Node Name
  {d4376fef-d2f7-4367-b666-882f94f13508}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cb959c78-f132-4961-9bf6-383e10677ee6}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {91aa4afb-51a7-483b-a743-c214192ece8c}, !- Outlet Node Name
  {22c67953-4246-4be4-b2bc-5fc4e57b99ee}; !- Inlet Node Name 1

OS:Connection,
  {10b8b656-6e4a-422e-a22c-aacfacd5ffce}, !- Handle
  {99075a88-3ea3-4b70-8d27-8b05e3541dca}, !- Name
  {2e119ff2-86b8-4fc1-b524-67f334901f53}, !- Source Object
  3,                                      !- Outlet Port
  {4621715d-f629-4d82-ad5a-4cf00fa76679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91aa4afb-51a7-483b-a743-c214192ece8c}, !- Handle
  {3e28e264-93d3-4cba-aa48-2d08d3f33248}, !- Name
  {cb959c78-f132-4961-9bf6-383e10677ee6}, !- Source Object
  2,                                      !- Outlet Port
  {5fa76182-251e-4432-9029-00b6efe0a754}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {664e23ef-48bb-4f4f-aab2-987ea475c966}, !- Handle
  {19ced853-a621-4b84-91c3-1eac7e8db18e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8e8096df-c978-4576-92a1-bc6d58acbd80}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {601abc26-1ce3-4e08-bf00-173ab4de015e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {8eab239f-737c-44a3-9769-e9575324b32d}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0cb9223a-8921-450d-99ed-3ab77720702c}, !- Air Inlet Node Name
  {a8532c74-f251-450f-b0ac-80e20e11e4ad}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e66724c1-77f2-479f-90c5-a5dc60d24291}, !- Handle
  Coil Heating Gas 18,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a92dd231-9991-447d-ba17-a4303b824174}, !- Air Inlet Node Name
  {0d87ade4-fe9f-4292-b5f9-57692b560ba9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {3ed2228a-adf0-4d8a-92f0-a88410830b1d}, !- Handle
  Coil Cooling DX Single Speed 18 58kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e93e0cf3-f7e9-450b-b99a-b372736bcd38}, !- Air Inlet Node Name
  {46eff9b3-9f1f-4197-87cf-6390911f46e1}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5552062d-aa83-42e1-87e3-0de69223c10d}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f75ef0ee-7ab6-4ff2-bd03-f2599ce8aec9}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c15b52af-79e7-4bcb-8cb7-435d064b9648}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7c9986b7-e15f-4d5e-810a-b22e45e39e14}, !- Handle
  Curve Quadratic 53,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6a2cf376-9703-4fa8-a94b-af8e0f27aeae}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f2c8d4fe-166a-469e-b4c3-6b802947a93e}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3cc9f4eb-55f5-4828-98b7-0791095f1e29}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {15e7fb80-22c7-4194-9696-da104e3b01ba}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {15e7fb80-22c7-4194-9696-da104e3b01ba}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {78a2c678-fb1e-41dc-9218-1cb8bad09553}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {f2c8d4fe-166a-469e-b4c3-6b802947a93e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b1a1dc0d-99ee-4ebe-8846-901901748713}, !- Mixed Air Node Name
  {5eef95e9-1988-4797-99f4-cc537e80a9bf}, !- Outdoor Air Stream Node Name
  {44a42dec-1e14-4008-b171-f8af50d65e94}, !- Relief Air Stream Node Name
  {4a00bc51-4e0b-4c04-b466-2caf6caa4db3}; !- Return Air Stream Node Name

OS:Node,
  {8a905de0-0fe5-4cd0-bb38-7976c279530b}, !- Handle
  Node 294,                               !- Name
  ,                                       !- Inlet Port
  {5eef95e9-1988-4797-99f4-cc537e80a9bf}; !- Outlet Port

OS:Connection,
  {5eef95e9-1988-4797-99f4-cc537e80a9bf}, !- Handle
  {ea6dcabb-e626-4a83-ad43-c92d9cd8d4b4}, !- Name
  {8a905de0-0fe5-4cd0-bb38-7976c279530b}, !- Source Object
  3,                                      !- Outlet Port
  {78a2c678-fb1e-41dc-9218-1cb8bad09553}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a83b2e40-2546-4204-affe-6054f8654452}, !- Handle
  Node 295,                               !- Name
  {44a42dec-1e14-4008-b171-f8af50d65e94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44a42dec-1e14-4008-b171-f8af50d65e94}, !- Handle
  {c281c188-3680-4041-9d39-4938b58a47d8}, !- Name
  {78a2c678-fb1e-41dc-9218-1cb8bad09553}, !- Source Object
  7,                                      !- Outlet Port
  {a83b2e40-2546-4204-affe-6054f8654452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8532c74-f251-450f-b0ac-80e20e11e4ad}, !- Handle
  {a29fed3a-91bb-40cb-b38e-32e02ec005e9}, !- Name
  {8eab239f-737c-44a3-9769-e9575324b32d}, !- Source Object
  9,                                      !- Outlet Port
  {666e8a2d-9ae8-4fa2-bf55-e2f3afd2d991}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf3d2aeb-ca7c-464b-bf15-b837965b83e2}, !- Handle
  Node 296,                               !- Name
  {0d87ade4-fe9f-4292-b5f9-57692b560ba9}, !- Inlet Port
  {0cb9223a-8921-450d-99ed-3ab77720702c}; !- Outlet Port

OS:Connection,
  {0d87ade4-fe9f-4292-b5f9-57692b560ba9}, !- Handle
  {ad637abf-9f2b-46b7-87d8-ddf3002caed4}, !- Name
  {e66724c1-77f2-479f-90c5-a5dc60d24291}, !- Source Object
  6,                                      !- Outlet Port
  {bf3d2aeb-ca7c-464b-bf15-b837965b83e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cb9223a-8921-450d-99ed-3ab77720702c}, !- Handle
  {3dde30b3-d5ad-401c-8b6c-675aec07b532}, !- Name
  {bf3d2aeb-ca7c-464b-bf15-b837965b83e2}, !- Source Object
  3,                                      !- Outlet Port
  {8eab239f-737c-44a3-9769-e9575324b32d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {88969c64-1925-4b49-a588-d3b3670f035d}, !- Handle
  Node 297,                               !- Name
  {46eff9b3-9f1f-4197-87cf-6390911f46e1}, !- Inlet Port
  {a92dd231-9991-447d-ba17-a4303b824174}; !- Outlet Port

OS:Connection,
  {46eff9b3-9f1f-4197-87cf-6390911f46e1}, !- Handle
  {7c20da38-aa88-4285-b468-bbf926050032}, !- Name
  {3ed2228a-adf0-4d8a-92f0-a88410830b1d}, !- Source Object
  9,                                      !- Outlet Port
  {88969c64-1925-4b49-a588-d3b3670f035d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a92dd231-9991-447d-ba17-a4303b824174}, !- Handle
  {5e1ef509-dd87-4aff-98ad-7d427a4af8a9}, !- Name
  {88969c64-1925-4b49-a588-d3b3670f035d}, !- Source Object
  3,                                      !- Outlet Port
  {e66724c1-77f2-479f-90c5-a5dc60d24291}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8b265405-be88-4a8d-b5c8-007c83c72028}, !- Handle
  Node 298,                               !- Name
  {b1a1dc0d-99ee-4ebe-8846-901901748713}, !- Inlet Port
  {e93e0cf3-f7e9-450b-b99a-b372736bcd38}; !- Outlet Port

OS:Connection,
  {4a00bc51-4e0b-4c04-b466-2caf6caa4db3}, !- Handle
  {0855d098-6717-4318-ac34-f3c6e53c6afa}, !- Name
  {9705bf87-aea3-49eb-a0fe-abfab27bc44a}, !- Source Object
  3,                                      !- Outlet Port
  {78a2c678-fb1e-41dc-9218-1cb8bad09553}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b1a1dc0d-99ee-4ebe-8846-901901748713}, !- Handle
  {7530e497-97d0-4204-a121-bf5163d2d71f}, !- Name
  {78a2c678-fb1e-41dc-9218-1cb8bad09553}, !- Source Object
  5,                                      !- Outlet Port
  {8b265405-be88-4a8d-b5c8-007c83c72028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e93e0cf3-f7e9-450b-b99a-b372736bcd38}, !- Handle
  {a6e6aa74-6019-4383-bf96-e71ada1fe6c9}, !- Name
  {8b265405-be88-4a8d-b5c8-007c83c72028}, !- Source Object
  3,                                      !- Outlet Port
  {3ed2228a-adf0-4d8a-92f0-a88410830b1d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {044c0170-0dc5-4d39-8f06-f86b0a2dfcde}, !- Handle
  Setpoint Manager Single Zone Reheat 18, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d9b6a03d-3131-4876-bfd7-2018e839789e}, !- Control Zone Name
  {666e8a2d-9ae8-4fa2-bf55-e2f3afd2d991}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f395024e-e253-47cc-aee6-e522f9bb2938}, !- Handle
  Air Terminal Single Duct Uncontrolled 18, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {d4376fef-d2f7-4367-b666-882f94f13508}, !- Inlet Air Node Name
  {6236da4a-6d37-4e5c-a52f-0861da5407f8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9f8f613f-c4f0-4b81-9719-7e7fcbe9b377}, !- Handle
  Node 299,                               !- Name
  {1a3b58a8-6eaf-4242-b6a8-ef59f50938ce}, !- Inlet Port
  {22c67953-4246-4be4-b2bc-5fc4e57b99ee}; !- Outlet Port

OS:Connection,
  {285d3a1f-acd9-4a57-8272-d283a27c616a}, !- Handle
  {4144d7d7-5b66-4ccd-8e0b-81306c355aa0}, !- Name
  {7e1841b9-b3eb-4224-9ec5-099b0541627a}, !- Source Object
  3,                                      !- Outlet Port
  {b2efe911-800a-4211-9a84-4a9d2d16c26b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a3b58a8-6eaf-4242-b6a8-ef59f50938ce}, !- Handle
  {b28eaa71-04e2-4052-abe5-99d87fcba6b7}, !- Name
  {d9b6a03d-3131-4876-bfd7-2018e839789e}, !- Source Object
  12,                                     !- Outlet Port
  {9f8f613f-c4f0-4b81-9719-7e7fcbe9b377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22c67953-4246-4be4-b2bc-5fc4e57b99ee}, !- Handle
  {f1226ac6-93a9-4557-ae6e-7ba290489028}, !- Name
  {9f8f613f-c4f0-4b81-9719-7e7fcbe9b377}, !- Source Object
  3,                                      !- Outlet Port
  {cb959c78-f132-4961-9bf6-383e10677ee6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4376fef-d2f7-4367-b666-882f94f13508}, !- Handle
  {16f4efcc-a359-4bda-a25b-2559ab207477}, !- Name
  {4621715d-f629-4d82-ad5a-4cf00fa76679}, !- Source Object
  3,                                      !- Outlet Port
  {f395024e-e253-47cc-aee6-e522f9bb2938}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6236da4a-6d37-4e5c-a52f-0861da5407f8}, !- Handle
  {25c6bd2c-5d3f-43c9-8949-df72205ac5dc}, !- Name
  {f395024e-e253-47cc-aee6-e522f9bb2938}, !- Source Object
  4,                                      !- Outlet Port
  {7e1841b9-b3eb-4224-9ec5-099b0541627a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2fab3e4d-5fd6-4983-9156-376995d6b07b}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5d02813c-e756-4fbd-8bf6-5c006ca454d4}, !- Water Inlet Node Name
  {93e8af9f-17d1-43ce-85f5-96ffedcd102e}; !- Water Outlet Node Name

OS:Node,
  {9a0a8793-d371-4543-b5fc-c2470d209f21}, !- Handle
  Node 300,                               !- Name
  {bd8224f9-d14a-40c4-855b-ac3dbf6643d9}, !- Inlet Port
  {5d02813c-e756-4fbd-8bf6-5c006ca454d4}; !- Outlet Port

OS:Connection,
  {bd8224f9-d14a-40c4-855b-ac3dbf6643d9}, !- Handle
  {ff61bfce-a62f-4c7b-9ee7-488388118f6d}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  20,                                     !- Outlet Port
  {9a0a8793-d371-4543-b5fc-c2470d209f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b2364ef-e807-47f3-af42-52bbada5c589}, !- Handle
  Node 301,                               !- Name
  {93e8af9f-17d1-43ce-85f5-96ffedcd102e}, !- Inlet Port
  {340b01cd-1a4e-4175-8389-b70515bd0807}; !- Outlet Port

OS:Connection,
  {5d02813c-e756-4fbd-8bf6-5c006ca454d4}, !- Handle
  {6e99a058-1e38-4998-8608-9f8ec87ee092}, !- Name
  {9a0a8793-d371-4543-b5fc-c2470d209f21}, !- Source Object
  3,                                      !- Outlet Port
  {2fab3e4d-5fd6-4983-9156-376995d6b07b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {93e8af9f-17d1-43ce-85f5-96ffedcd102e}, !- Handle
  {c5856dac-08b8-469f-9098-76f11f8889ec}, !- Name
  {2fab3e4d-5fd6-4983-9156-376995d6b07b}, !- Source Object
  10,                                     !- Outlet Port
  {9b2364ef-e807-47f3-af42-52bbada5c589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {340b01cd-1a4e-4175-8389-b70515bd0807}, !- Handle
  {e47751a5-d8ff-4713-b1b3-7a9f168e81b9}, !- Name
  {9b2364ef-e807-47f3-af42-52bbada5c589}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0b930808-133d-4e57-b2d2-97549295eb4e}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {2fab3e4d-5fd6-4983-9156-376995d6b07b}; !- Heating Coil Name

OS:AirLoopHVAC,
  {c6d2784f-45a0-4494-a30a-76a9e7d193e0}, !- Handle
  Sp-OR4_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {b07ef62a-7d4a-4396-8b17-6dd51e666a70}, !- Availability Schedule
  {6cf7bfa3-2317-4c11-8c86-a3e97b95528a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c551382f-1ae2-4825-9064-593d78fb6a06}, !- Supply Side Inlet Node Name
  {4bdc81bb-b20f-40db-a5cf-8f9ce5323abb}, !- Demand Side Outlet Node Name
  {0a8e7cce-bd7c-415a-801a-4d17bb270529}, !- Demand Side Inlet Node A
  {218e68e3-4dbc-4913-a554-7a93e78dd31c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {346addb9-1d5b-4dd6-87c3-dd3b5ae3770f}, !- Demand Mixer Name
  {7292e1f6-cc38-4087-beab-bdd6c7157bf2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {72d701d6-2c0d-4c64-9988-97252a91c7bf}, !- Handle
  Node 302,                               !- Name
  {c551382f-1ae2-4825-9064-593d78fb6a06}, !- Inlet Port
  {019f74a9-16d2-4cd9-a18a-ce7e5c404c45}; !- Outlet Port

OS:Node,
  {4928fd31-6cb5-43e1-9d32-fc19dfaa06d8}, !- Handle
  Node 303,                               !- Name
  {69c80bad-2813-48df-a48d-ba0b7b47059c}, !- Inlet Port
  {218e68e3-4dbc-4913-a554-7a93e78dd31c}; !- Outlet Port

OS:Connection,
  {c551382f-1ae2-4825-9064-593d78fb6a06}, !- Handle
  {c5086ac4-d902-42c9-81c8-9e59e7d37776}, !- Name
  {c6d2784f-45a0-4494-a30a-76a9e7d193e0}, !- Source Object
  8,                                      !- Outlet Port
  {72d701d6-2c0d-4c64-9988-97252a91c7bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {218e68e3-4dbc-4913-a554-7a93e78dd31c}, !- Handle
  {bd0c2ecf-87af-4b36-b53b-6e58072577cb}, !- Name
  {4928fd31-6cb5-43e1-9d32-fc19dfaa06d8}, !- Source Object
  3,                                      !- Outlet Port
  {c6d2784f-45a0-4494-a30a-76a9e7d193e0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6383b390-4771-4ce6-ae73-ffcb6188f697}, !- Handle
  Node 304,                               !- Name
  {0a8e7cce-bd7c-415a-801a-4d17bb270529}, !- Inlet Port
  {5f0c277d-4fc3-4b01-9f46-3384d05ca510}; !- Outlet Port

OS:Node,
  {987c35b3-d8c9-4734-aafc-06bc356a400e}, !- Handle
  Node 305,                               !- Name
  {d4436baf-5691-42fc-bef3-c040bdf79770}, !- Inlet Port
  {4bdc81bb-b20f-40db-a5cf-8f9ce5323abb}; !- Outlet Port

OS:Node,
  {953c0de2-a0c4-4756-9400-92cf9e7f518e}, !- Handle
  Node 306,                               !- Name
  {3a30a416-f813-4203-9844-5bbd780c894d}, !- Inlet Port
  {9312b6e8-fab3-4d01-9eb6-df0fccf4f742}; !- Outlet Port

OS:Connection,
  {0a8e7cce-bd7c-415a-801a-4d17bb270529}, !- Handle
  {775704a5-22be-4ca0-a801-e33e05a566a0}, !- Name
  {c6d2784f-45a0-4494-a30a-76a9e7d193e0}, !- Source Object
  10,                                     !- Outlet Port
  {6383b390-4771-4ce6-ae73-ffcb6188f697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bdc81bb-b20f-40db-a5cf-8f9ce5323abb}, !- Handle
  {d090780b-5670-425d-9ca5-6464e9b13193}, !- Name
  {987c35b3-d8c9-4734-aafc-06bc356a400e}, !- Source Object
  3,                                      !- Outlet Port
  {c6d2784f-45a0-4494-a30a-76a9e7d193e0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7292e1f6-cc38-4087-beab-bdd6c7157bf2}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {5f0c277d-4fc3-4b01-9f46-3384d05ca510}, !- Inlet Node Name
  {53a162a9-80b9-46d9-877d-53af06b415c1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {346addb9-1d5b-4dd6-87c3-dd3b5ae3770f}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {d4436baf-5691-42fc-bef3-c040bdf79770}, !- Outlet Node Name
  {0ea4b024-3dc6-43d4-92be-88f1c9e97a35}; !- Inlet Node Name 1

OS:Connection,
  {5f0c277d-4fc3-4b01-9f46-3384d05ca510}, !- Handle
  {9f90250a-0a2a-45a6-bf68-a429ea9703ff}, !- Name
  {6383b390-4771-4ce6-ae73-ffcb6188f697}, !- Source Object
  3,                                      !- Outlet Port
  {7292e1f6-cc38-4087-beab-bdd6c7157bf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4436baf-5691-42fc-bef3-c040bdf79770}, !- Handle
  {62759cbe-4317-4040-8aeb-0eaa7f696ede}, !- Name
  {346addb9-1d5b-4dd6-87c3-dd3b5ae3770f}, !- Source Object
  2,                                      !- Outlet Port
  {987c35b3-d8c9-4734-aafc-06bc356a400e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {409d02c0-717c-4fb2-92ce-906a5d88333e}, !- Handle
  {c6d2784f-45a0-4494-a30a-76a9e7d193e0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6cf7bfa3-2317-4c11-8c86-a3e97b95528a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {e541f253-bae3-44ed-8e12-406267cc307a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {046a2dff-0aeb-46d1-bb1c-cc940e6d3a1b}, !- Handle
  Fan Constant Volume 19,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {483c1a09-1baa-4b96-b821-fb55494575c8}, !- Air Inlet Node Name
  {69c80bad-2813-48df-a48d-ba0b7b47059c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {3a83e842-aa3b-4801-8a19-163ec3acc4cd}, !- Handle
  Coil Heating Gas 19,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0297b906-bdd6-4032-896f-6ae98ec323ef}, !- Air Inlet Node Name
  {443e54cf-e22b-48ff-bdba-8cf0f432d9d2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {73640574-3adc-4bbf-a6a8-0a95e20e4759}, !- Handle
  Coil Cooling DX Single Speed 19 58kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {271202fd-b878-41b8-b22f-564d7f3b6f08}, !- Air Inlet Node Name
  {1fce080e-119d-4862-a0f2-8a10752a467f}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {fdcfc990-49eb-47e9-89d1-bf1830bc2f7b}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {18255d95-5e54-421d-b9aa-0f0d737d6583}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f3be701-0b9d-4a94-83b8-2282d8acc77f}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e1e0bc35-74db-42ef-bfb8-29a3c31ef990}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0b5a3068-fff3-48b0-b7bb-3e9520d5803a}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {7fd6ff7c-5813-43da-b311-099e68a4f230}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b07ef62a-7d4a-4396-8b17-6dd51e666a70}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f9fe61f7-7bb5-43d5-9657-b404fb98dc50}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f9fe61f7-7bb5-43d5-9657-b404fb98dc50}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f8060dc9-d364-4e4e-b9b8-c1d907b93b9d}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {7fd6ff7c-5813-43da-b311-099e68a4f230}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5e00380f-af39-426c-a4cc-036ab5958d10}, !- Mixed Air Node Name
  {5572e632-b227-473c-b5cc-78c05550099a}, !- Outdoor Air Stream Node Name
  {a1bc95c0-a3dc-4772-a2c0-269ee1061d88}, !- Relief Air Stream Node Name
  {019f74a9-16d2-4cd9-a18a-ce7e5c404c45}; !- Return Air Stream Node Name

OS:Node,
  {b2db3f4d-4f59-47fe-baaf-9703553a5c87}, !- Handle
  Node 307,                               !- Name
  ,                                       !- Inlet Port
  {5572e632-b227-473c-b5cc-78c05550099a}; !- Outlet Port

OS:Connection,
  {5572e632-b227-473c-b5cc-78c05550099a}, !- Handle
  {ea1aa99d-c429-489b-a197-6127d7e1231b}, !- Name
  {b2db3f4d-4f59-47fe-baaf-9703553a5c87}, !- Source Object
  3,                                      !- Outlet Port
  {f8060dc9-d364-4e4e-b9b8-c1d907b93b9d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d5db9477-caae-4e09-b784-d6d62edbeab4}, !- Handle
  Node 308,                               !- Name
  {a1bc95c0-a3dc-4772-a2c0-269ee1061d88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1bc95c0-a3dc-4772-a2c0-269ee1061d88}, !- Handle
  {67cfd99a-deb3-418e-9182-b06bdec5dd04}, !- Name
  {f8060dc9-d364-4e4e-b9b8-c1d907b93b9d}, !- Source Object
  7,                                      !- Outlet Port
  {d5db9477-caae-4e09-b784-d6d62edbeab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69c80bad-2813-48df-a48d-ba0b7b47059c}, !- Handle
  {7ab10fbc-413a-4178-bbbd-5683559e016b}, !- Name
  {046a2dff-0aeb-46d1-bb1c-cc940e6d3a1b}, !- Source Object
  9,                                      !- Outlet Port
  {4928fd31-6cb5-43e1-9d32-fc19dfaa06d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b6f1200-7715-4af6-981a-70911ff0f9cd}, !- Handle
  Node 309,                               !- Name
  {443e54cf-e22b-48ff-bdba-8cf0f432d9d2}, !- Inlet Port
  {483c1a09-1baa-4b96-b821-fb55494575c8}; !- Outlet Port

OS:Connection,
  {443e54cf-e22b-48ff-bdba-8cf0f432d9d2}, !- Handle
  {1391c994-30ad-4ac1-abb4-4b94c231c049}, !- Name
  {3a83e842-aa3b-4801-8a19-163ec3acc4cd}, !- Source Object
  6,                                      !- Outlet Port
  {2b6f1200-7715-4af6-981a-70911ff0f9cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {483c1a09-1baa-4b96-b821-fb55494575c8}, !- Handle
  {8e90fc28-482e-468d-82d8-6ac1ddf15665}, !- Name
  {2b6f1200-7715-4af6-981a-70911ff0f9cd}, !- Source Object
  3,                                      !- Outlet Port
  {046a2dff-0aeb-46d1-bb1c-cc940e6d3a1b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b692c6c9-fafe-4303-a1c5-f2e54a0cd30a}, !- Handle
  Node 310,                               !- Name
  {1fce080e-119d-4862-a0f2-8a10752a467f}, !- Inlet Port
  {0297b906-bdd6-4032-896f-6ae98ec323ef}; !- Outlet Port

OS:Connection,
  {1fce080e-119d-4862-a0f2-8a10752a467f}, !- Handle
  {7d66f98c-4f25-4ea6-b5c0-d0a2152aff5b}, !- Name
  {73640574-3adc-4bbf-a6a8-0a95e20e4759}, !- Source Object
  9,                                      !- Outlet Port
  {b692c6c9-fafe-4303-a1c5-f2e54a0cd30a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0297b906-bdd6-4032-896f-6ae98ec323ef}, !- Handle
  {863e0137-70a1-4a9a-856e-4e7ab0d745c5}, !- Name
  {b692c6c9-fafe-4303-a1c5-f2e54a0cd30a}, !- Source Object
  3,                                      !- Outlet Port
  {3a83e842-aa3b-4801-8a19-163ec3acc4cd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {64086daf-81f6-4ad3-8e21-814931587f17}, !- Handle
  Node 311,                               !- Name
  {5e00380f-af39-426c-a4cc-036ab5958d10}, !- Inlet Port
  {271202fd-b878-41b8-b22f-564d7f3b6f08}; !- Outlet Port

OS:Connection,
  {019f74a9-16d2-4cd9-a18a-ce7e5c404c45}, !- Handle
  {bf11a76d-a404-4691-be18-568419f90f6d}, !- Name
  {72d701d6-2c0d-4c64-9988-97252a91c7bf}, !- Source Object
  3,                                      !- Outlet Port
  {f8060dc9-d364-4e4e-b9b8-c1d907b93b9d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5e00380f-af39-426c-a4cc-036ab5958d10}, !- Handle
  {aa1a1187-b77a-4293-bf67-3ce865561e74}, !- Name
  {f8060dc9-d364-4e4e-b9b8-c1d907b93b9d}, !- Source Object
  5,                                      !- Outlet Port
  {64086daf-81f6-4ad3-8e21-814931587f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {271202fd-b878-41b8-b22f-564d7f3b6f08}, !- Handle
  {7ec9b854-2a1c-4046-b5cd-9526f2107d32}, !- Name
  {64086daf-81f6-4ad3-8e21-814931587f17}, !- Source Object
  3,                                      !- Outlet Port
  {73640574-3adc-4bbf-a6a8-0a95e20e4759}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {15a9f261-c27d-47e6-a59d-6352ccb29aff}, !- Handle
  Setpoint Manager Single Zone Reheat 19, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9fbb48c4-fe70-431f-b9bf-16ca6ebe3c54}, !- Control Zone Name
  {4928fd31-6cb5-43e1-9d32-fc19dfaa06d8}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a6b8d8ef-987a-4a9f-bb86-ee51cf8591d9}, !- Handle
  Air Terminal Single Duct Uncontrolled 19, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {53a162a9-80b9-46d9-877d-53af06b415c1}, !- Inlet Air Node Name
  {3a30a416-f813-4203-9844-5bbd780c894d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f89e21c2-4fa0-48a1-9480-96b77cae5388}, !- Handle
  Node 312,                               !- Name
  {91f1db24-b125-4d77-9a47-25773cc723e5}, !- Inlet Port
  {0ea4b024-3dc6-43d4-92be-88f1c9e97a35}; !- Outlet Port

OS:Connection,
  {9312b6e8-fab3-4d01-9eb6-df0fccf4f742}, !- Handle
  {c08caff0-a505-4052-aa7b-c1f33c22bf37}, !- Name
  {953c0de2-a0c4-4756-9400-92cf9e7f518e}, !- Source Object
  3,                                      !- Outlet Port
  {48a4be86-6cbc-44e1-93c1-ddaef1e2a70f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91f1db24-b125-4d77-9a47-25773cc723e5}, !- Handle
  {4170d426-748f-4373-b633-99edda4f5203}, !- Name
  {9fbb48c4-fe70-431f-b9bf-16ca6ebe3c54}, !- Source Object
  12,                                     !- Outlet Port
  {f89e21c2-4fa0-48a1-9480-96b77cae5388}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ea4b024-3dc6-43d4-92be-88f1c9e97a35}, !- Handle
  {c8c94a6d-3d68-4b70-ba97-01adcbf54452}, !- Name
  {f89e21c2-4fa0-48a1-9480-96b77cae5388}, !- Source Object
  3,                                      !- Outlet Port
  {346addb9-1d5b-4dd6-87c3-dd3b5ae3770f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53a162a9-80b9-46d9-877d-53af06b415c1}, !- Handle
  {dbbd922f-10e0-4b7a-9fb4-2ba1d2b0e30d}, !- Name
  {7292e1f6-cc38-4087-beab-bdd6c7157bf2}, !- Source Object
  3,                                      !- Outlet Port
  {a6b8d8ef-987a-4a9f-bb86-ee51cf8591d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a30a416-f813-4203-9844-5bbd780c894d}, !- Handle
  {22bbbf9c-6b18-4907-ae06-2033d5c4b909}, !- Name
  {a6b8d8ef-987a-4a9f-bb86-ee51cf8591d9}, !- Source Object
  4,                                      !- Outlet Port
  {953c0de2-a0c4-4756-9400-92cf9e7f518e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a48abfff-bf17-42ce-8fc6-955ee6850e70}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b1b7b6d2-b0f6-43f3-a6b0-2fcdad8965c3}, !- Water Inlet Node Name
  {0b88abf5-e64b-4ca1-ae4e-5d3b015e1ae3}; !- Water Outlet Node Name

OS:Node,
  {4a363b36-af5e-4722-88bf-a2b76e6508de}, !- Handle
  Node 313,                               !- Name
  {cfc4c8e3-00fe-46f7-838a-c79aed88e4f0}, !- Inlet Port
  {b1b7b6d2-b0f6-43f3-a6b0-2fcdad8965c3}; !- Outlet Port

OS:Connection,
  {cfc4c8e3-00fe-46f7-838a-c79aed88e4f0}, !- Handle
  {f03e5616-c2eb-47dc-925d-8ba3144ff033}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  21,                                     !- Outlet Port
  {4a363b36-af5e-4722-88bf-a2b76e6508de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30dac7d8-34e1-4a99-9146-4ffa054aeba0}, !- Handle
  Node 314,                               !- Name
  {0b88abf5-e64b-4ca1-ae4e-5d3b015e1ae3}, !- Inlet Port
  {8e322c42-b08c-4932-b1d7-da81edbb5552}; !- Outlet Port

OS:Connection,
  {b1b7b6d2-b0f6-43f3-a6b0-2fcdad8965c3}, !- Handle
  {b3e5148e-1e47-4f01-99be-d8106bd49e4f}, !- Name
  {4a363b36-af5e-4722-88bf-a2b76e6508de}, !- Source Object
  3,                                      !- Outlet Port
  {a48abfff-bf17-42ce-8fc6-955ee6850e70}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0b88abf5-e64b-4ca1-ae4e-5d3b015e1ae3}, !- Handle
  {4017305b-6b26-4126-8e36-16cdd1b60d00}, !- Name
  {a48abfff-bf17-42ce-8fc6-955ee6850e70}, !- Source Object
  10,                                     !- Outlet Port
  {30dac7d8-34e1-4a99-9146-4ffa054aeba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e322c42-b08c-4932-b1d7-da81edbb5552}, !- Handle
  {c1af276c-1cb7-406d-9670-5d07b97b2a99}, !- Name
  {30dac7d8-34e1-4a99-9146-4ffa054aeba0}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b397e9b0-e99c-44cd-93ee-a1db495087d7}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {a48abfff-bf17-42ce-8fc6-955ee6850e70}; !- Heating Coil Name

OS:AirLoopHVAC,
  {d71f9e22-3bdc-49e9-8204-e61d8bd1514f}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {e57eef21-3b83-47f1-a04e-60b7e9e141f8}, !- Availability Schedule
  {0cf38dc3-48b9-454b-95df-4edcfb0c46a1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c2a39990-7e62-4dac-a7a6-b1f1779285a9}, !- Supply Side Inlet Node Name
  {cf4b3bba-5081-4626-aace-b099d27eee7f}, !- Demand Side Outlet Node Name
  {57b7b067-08fd-4c3c-a64c-e49899577df7}, !- Demand Side Inlet Node A
  {14111b03-6c16-41bd-970d-e0bad279ed20}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5af41002-5fbe-4c63-9a97-2b1814026123}, !- Demand Mixer Name
  {f5bbdafd-a0d8-4bae-90c6-b7b000fd3f7e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e11a2224-40c1-4a72-9ec3-0efde519e528}, !- Handle
  Node 315,                               !- Name
  {c2a39990-7e62-4dac-a7a6-b1f1779285a9}, !- Inlet Port
  {9442b0eb-44f9-4192-ad52-1f3959db89ba}; !- Outlet Port

OS:Node,
  {afe25e9a-b027-4cde-ac67-7d8ba62bc8c6}, !- Handle
  Node 316,                               !- Name
  {3829aab9-e658-491e-a60f-f044b06d8e6d}, !- Inlet Port
  {14111b03-6c16-41bd-970d-e0bad279ed20}; !- Outlet Port

OS:Connection,
  {c2a39990-7e62-4dac-a7a6-b1f1779285a9}, !- Handle
  {2ea9bb21-dafa-4166-a06a-03f2c5aa7e0d}, !- Name
  {d71f9e22-3bdc-49e9-8204-e61d8bd1514f}, !- Source Object
  8,                                      !- Outlet Port
  {e11a2224-40c1-4a72-9ec3-0efde519e528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14111b03-6c16-41bd-970d-e0bad279ed20}, !- Handle
  {9c0d0446-1efc-4acf-82c1-c45e8c13b995}, !- Name
  {afe25e9a-b027-4cde-ac67-7d8ba62bc8c6}, !- Source Object
  3,                                      !- Outlet Port
  {d71f9e22-3bdc-49e9-8204-e61d8bd1514f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {69dfabf0-0c37-4199-a4be-053afcca8245}, !- Handle
  Node 317,                               !- Name
  {57b7b067-08fd-4c3c-a64c-e49899577df7}, !- Inlet Port
  {0f8d4bd0-5c7d-4876-8703-e727883f31cf}; !- Outlet Port

OS:Node,
  {1fca33bf-b8b1-4daf-8fdf-cebff430dc3e}, !- Handle
  Node 318,                               !- Name
  {eb7fac51-fd02-4c73-a436-564878c2a996}, !- Inlet Port
  {cf4b3bba-5081-4626-aace-b099d27eee7f}; !- Outlet Port

OS:Node,
  {6c4eeb49-48ae-45f3-b823-f8a853c55576}, !- Handle
  Node 319,                               !- Name
  {8678dae8-205b-4b49-9ef3-ecfaf4a44525}, !- Inlet Port
  {3fe442b4-f388-4dc5-b9dc-77ec0d3e6fe0}; !- Outlet Port

OS:Connection,
  {57b7b067-08fd-4c3c-a64c-e49899577df7}, !- Handle
  {b60bbdc0-641b-4046-a9bb-e4e541934619}, !- Name
  {d71f9e22-3bdc-49e9-8204-e61d8bd1514f}, !- Source Object
  10,                                     !- Outlet Port
  {69dfabf0-0c37-4199-a4be-053afcca8245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf4b3bba-5081-4626-aace-b099d27eee7f}, !- Handle
  {8957fe94-eae8-4c77-970d-2d655e043d69}, !- Name
  {1fca33bf-b8b1-4daf-8fdf-cebff430dc3e}, !- Source Object
  3,                                      !- Outlet Port
  {d71f9e22-3bdc-49e9-8204-e61d8bd1514f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f5bbdafd-a0d8-4bae-90c6-b7b000fd3f7e}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {0f8d4bd0-5c7d-4876-8703-e727883f31cf}, !- Inlet Node Name
  {196c4c95-7046-4723-bf21-235ae179cd3e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5af41002-5fbe-4c63-9a97-2b1814026123}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {eb7fac51-fd02-4c73-a436-564878c2a996}, !- Outlet Node Name
  {5a847245-1729-4a3c-9ba5-f9b9e0a2f17f}; !- Inlet Node Name 1

OS:Connection,
  {0f8d4bd0-5c7d-4876-8703-e727883f31cf}, !- Handle
  {f233c321-e133-4a7d-b16b-78e89afbe2fd}, !- Name
  {69dfabf0-0c37-4199-a4be-053afcca8245}, !- Source Object
  3,                                      !- Outlet Port
  {f5bbdafd-a0d8-4bae-90c6-b7b000fd3f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb7fac51-fd02-4c73-a436-564878c2a996}, !- Handle
  {96f550c4-c0e7-4a18-b953-79cbb1af1db7}, !- Name
  {5af41002-5fbe-4c63-9a97-2b1814026123}, !- Source Object
  2,                                      !- Outlet Port
  {1fca33bf-b8b1-4daf-8fdf-cebff430dc3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a0b169a1-c551-4db2-a746-1961816a1df2}, !- Handle
  {d71f9e22-3bdc-49e9-8204-e61d8bd1514f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0cf38dc3-48b9-454b-95df-4edcfb0c46a1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {3f941379-52fe-49b0-9839-43417011cf70}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d58573d9-fe3e-413e-865e-3ea8bb76f232}, !- Handle
  Fan Constant Volume 20,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6f5a77cb-c172-4f69-ac90-f884908c7cd4}, !- Air Inlet Node Name
  {3829aab9-e658-491e-a60f-f044b06d8e6d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f1459518-076d-40d6-9c97-4acab7543943}, !- Handle
  Coil Heating Gas 20,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {bd963468-0205-40af-b456-c159d873c985}, !- Air Inlet Node Name
  {8cde479b-c410-46ba-bd24-c6c10dca8ffd}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c4bfaaed-ca3a-4e1d-b692-1ea5237186b1}, !- Handle
  Coil Cooling DX Single Speed 20 25kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {eea9c3ef-b59b-4a42-945e-83eb992c4893}, !- Air Inlet Node Name
  {207c2c09-52c8-4888-9b38-1f51af155215}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e8ff219a-6f11-4bcc-8708-069ef09ba30b}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9093422e-cd56-4f22-9b73-cd6d8de263b4}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {54cfba4e-d25a-41ac-9683-8f00f9dac4fb}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6ed569e0-e81b-47d7-b09c-0fb5428608f1}, !- Handle
  Curve Quadratic 59,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7e5c1e8b-d256-40c5-8bc4-ef84544ed2d1}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {e98564e4-c21c-4036-9f15-351087df48f8}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e57eef21-3b83-47f1-a04e-60b7e9e141f8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {80a7b8cd-6441-4be5-9b36-e46c4974c667}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {80a7b8cd-6441-4be5-9b36-e46c4974c667}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7b4e6b3e-13cb-4b7c-b677-3d4c7b145b2a}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {e98564e4-c21c-4036-9f15-351087df48f8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a182c643-2888-420a-90b5-8cb7e203e57f}, !- Mixed Air Node Name
  {08a23d84-d88c-4e67-8fa2-25b85b971c89}, !- Outdoor Air Stream Node Name
  {248dafc3-53ae-4483-938d-daf8249fadaa}, !- Relief Air Stream Node Name
  {9442b0eb-44f9-4192-ad52-1f3959db89ba}; !- Return Air Stream Node Name

OS:Node,
  {598b4466-b4ed-4288-9121-5f88a29f61bb}, !- Handle
  Node 320,                               !- Name
  ,                                       !- Inlet Port
  {08a23d84-d88c-4e67-8fa2-25b85b971c89}; !- Outlet Port

OS:Connection,
  {08a23d84-d88c-4e67-8fa2-25b85b971c89}, !- Handle
  {87a41806-5278-46b8-a426-72f208b350a8}, !- Name
  {598b4466-b4ed-4288-9121-5f88a29f61bb}, !- Source Object
  3,                                      !- Outlet Port
  {7b4e6b3e-13cb-4b7c-b677-3d4c7b145b2a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {70aa8de2-c5c0-4f61-af1f-73e2d8b4e487}, !- Handle
  Node 321,                               !- Name
  {248dafc3-53ae-4483-938d-daf8249fadaa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {248dafc3-53ae-4483-938d-daf8249fadaa}, !- Handle
  {6f1b209a-bdf5-477a-ba3a-d895f9bad3f1}, !- Name
  {7b4e6b3e-13cb-4b7c-b677-3d4c7b145b2a}, !- Source Object
  7,                                      !- Outlet Port
  {70aa8de2-c5c0-4f61-af1f-73e2d8b4e487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3829aab9-e658-491e-a60f-f044b06d8e6d}, !- Handle
  {671b4601-c339-4d26-bf3e-a2912bd56ce8}, !- Name
  {d58573d9-fe3e-413e-865e-3ea8bb76f232}, !- Source Object
  9,                                      !- Outlet Port
  {afe25e9a-b027-4cde-ac67-7d8ba62bc8c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {795e10ee-9342-42f6-ad50-c2f740665497}, !- Handle
  Node 322,                               !- Name
  {8cde479b-c410-46ba-bd24-c6c10dca8ffd}, !- Inlet Port
  {6f5a77cb-c172-4f69-ac90-f884908c7cd4}; !- Outlet Port

OS:Connection,
  {8cde479b-c410-46ba-bd24-c6c10dca8ffd}, !- Handle
  {37c970f1-3b82-4005-831a-54a5cad419fc}, !- Name
  {f1459518-076d-40d6-9c97-4acab7543943}, !- Source Object
  6,                                      !- Outlet Port
  {795e10ee-9342-42f6-ad50-c2f740665497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f5a77cb-c172-4f69-ac90-f884908c7cd4}, !- Handle
  {3de1a6de-900e-4cd4-9241-06040a332d5a}, !- Name
  {795e10ee-9342-42f6-ad50-c2f740665497}, !- Source Object
  3,                                      !- Outlet Port
  {d58573d9-fe3e-413e-865e-3ea8bb76f232}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {15897f52-20cb-49d8-a04e-745dd6f4353d}, !- Handle
  Node 323,                               !- Name
  {207c2c09-52c8-4888-9b38-1f51af155215}, !- Inlet Port
  {bd963468-0205-40af-b456-c159d873c985}; !- Outlet Port

OS:Connection,
  {207c2c09-52c8-4888-9b38-1f51af155215}, !- Handle
  {e7c08c99-8613-45dd-aee3-176c31a988e0}, !- Name
  {c4bfaaed-ca3a-4e1d-b692-1ea5237186b1}, !- Source Object
  9,                                      !- Outlet Port
  {15897f52-20cb-49d8-a04e-745dd6f4353d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd963468-0205-40af-b456-c159d873c985}, !- Handle
  {ff6f4e57-0389-4a9a-870e-1df4360e43d2}, !- Name
  {15897f52-20cb-49d8-a04e-745dd6f4353d}, !- Source Object
  3,                                      !- Outlet Port
  {f1459518-076d-40d6-9c97-4acab7543943}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7ccb3253-3bc7-4a3f-bdb0-4c83faf14464}, !- Handle
  Node 324,                               !- Name
  {a182c643-2888-420a-90b5-8cb7e203e57f}, !- Inlet Port
  {eea9c3ef-b59b-4a42-945e-83eb992c4893}; !- Outlet Port

OS:Connection,
  {9442b0eb-44f9-4192-ad52-1f3959db89ba}, !- Handle
  {a4937632-9dd1-45dc-bd45-034bcdb67b03}, !- Name
  {e11a2224-40c1-4a72-9ec3-0efde519e528}, !- Source Object
  3,                                      !- Outlet Port
  {7b4e6b3e-13cb-4b7c-b677-3d4c7b145b2a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a182c643-2888-420a-90b5-8cb7e203e57f}, !- Handle
  {303542b7-eac8-43a4-bf30-db914b3426cf}, !- Name
  {7b4e6b3e-13cb-4b7c-b677-3d4c7b145b2a}, !- Source Object
  5,                                      !- Outlet Port
  {7ccb3253-3bc7-4a3f-bdb0-4c83faf14464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eea9c3ef-b59b-4a42-945e-83eb992c4893}, !- Handle
  {9f410917-5e26-4b2b-acba-af8fb5fdc03a}, !- Name
  {7ccb3253-3bc7-4a3f-bdb0-4c83faf14464}, !- Source Object
  3,                                      !- Outlet Port
  {c4bfaaed-ca3a-4e1d-b692-1ea5237186b1}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c704041e-27cd-4c28-9d5d-74c43cef94b9}, !- Handle
  Setpoint Manager Single Zone Reheat 20, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {88e4bf44-69b5-4ad9-8379-0531d3baeda7}, !- Control Zone Name
  {afe25e9a-b027-4cde-ac67-7d8ba62bc8c6}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {25bba8bd-0bed-4bf0-a80a-baa11685c868}, !- Handle
  Air Terminal Single Duct Uncontrolled 20, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {196c4c95-7046-4723-bf21-235ae179cd3e}, !- Inlet Air Node Name
  {8678dae8-205b-4b49-9ef3-ecfaf4a44525}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {81056ca1-054a-4f6d-9654-77381174cc30}, !- Handle
  Node 325,                               !- Name
  {1e808052-3441-40c7-bb81-3dff282d3daa}, !- Inlet Port
  {5a847245-1729-4a3c-9ba5-f9b9e0a2f17f}; !- Outlet Port

OS:Connection,
  {3fe442b4-f388-4dc5-b9dc-77ec0d3e6fe0}, !- Handle
  {fd5ce648-1e6a-4c66-afe9-9a1b6b53a258}, !- Name
  {6c4eeb49-48ae-45f3-b823-f8a853c55576}, !- Source Object
  3,                                      !- Outlet Port
  {5c0817d0-c117-417b-990c-0337434446c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e808052-3441-40c7-bb81-3dff282d3daa}, !- Handle
  {094a73d8-b55e-4979-945b-9d0b3e42cc5c}, !- Name
  {88e4bf44-69b5-4ad9-8379-0531d3baeda7}, !- Source Object
  12,                                     !- Outlet Port
  {81056ca1-054a-4f6d-9654-77381174cc30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a847245-1729-4a3c-9ba5-f9b9e0a2f17f}, !- Handle
  {ae021279-ec43-4009-ba5d-f4bbf4e9bb94}, !- Name
  {81056ca1-054a-4f6d-9654-77381174cc30}, !- Source Object
  3,                                      !- Outlet Port
  {5af41002-5fbe-4c63-9a97-2b1814026123}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {196c4c95-7046-4723-bf21-235ae179cd3e}, !- Handle
  {b9021528-43bf-4a42-8455-c84d96a67655}, !- Name
  {f5bbdafd-a0d8-4bae-90c6-b7b000fd3f7e}, !- Source Object
  3,                                      !- Outlet Port
  {25bba8bd-0bed-4bf0-a80a-baa11685c868}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8678dae8-205b-4b49-9ef3-ecfaf4a44525}, !- Handle
  {4a0a9561-5ccc-4e85-8084-df84a1282fae}, !- Name
  {25bba8bd-0bed-4bf0-a80a-baa11685c868}, !- Source Object
  4,                                      !- Outlet Port
  {6c4eeb49-48ae-45f3-b823-f8a853c55576}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {87bfc322-cdcf-46bc-b4f9-f329c1b7cab4}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c9c755d1-9bf9-4418-a729-c37e0a64131a}, !- Water Inlet Node Name
  {2ad53d71-5df9-4a75-94b9-a6a1a0f0d0dd}; !- Water Outlet Node Name

OS:Node,
  {5c7e3034-882c-4bb8-9f0f-01889a78e08b}, !- Handle
  Node 326,                               !- Name
  {8f5d09dc-93a7-4952-b644-d494e537a1ac}, !- Inlet Port
  {c9c755d1-9bf9-4418-a729-c37e0a64131a}; !- Outlet Port

OS:Connection,
  {8f5d09dc-93a7-4952-b644-d494e537a1ac}, !- Handle
  {db12f9fa-71e7-4d1f-ab86-60ebc1b3b655}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  22,                                     !- Outlet Port
  {5c7e3034-882c-4bb8-9f0f-01889a78e08b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21978dea-ab79-41bf-a345-947145d5b901}, !- Handle
  Node 327,                               !- Name
  {2ad53d71-5df9-4a75-94b9-a6a1a0f0d0dd}, !- Inlet Port
  {3beba827-ca5f-4827-8c6b-c718ab6cf9ed}; !- Outlet Port

OS:Connection,
  {c9c755d1-9bf9-4418-a729-c37e0a64131a}, !- Handle
  {071c65ca-c763-462a-9f1d-800f42edf67f}, !- Name
  {5c7e3034-882c-4bb8-9f0f-01889a78e08b}, !- Source Object
  3,                                      !- Outlet Port
  {87bfc322-cdcf-46bc-b4f9-f329c1b7cab4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2ad53d71-5df9-4a75-94b9-a6a1a0f0d0dd}, !- Handle
  {1a5216fb-62e8-4c38-98a8-9913958ef384}, !- Name
  {87bfc322-cdcf-46bc-b4f9-f329c1b7cab4}, !- Source Object
  10,                                     !- Outlet Port
  {21978dea-ab79-41bf-a345-947145d5b901}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3beba827-ca5f-4827-8c6b-c718ab6cf9ed}, !- Handle
  {31990674-d723-4546-a459-38f5bfba3d36}, !- Name
  {21978dea-ab79-41bf-a345-947145d5b901}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {829f10af-6fe8-4746-a27c-1877fbf8a34b}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {87bfc322-cdcf-46bc-b4f9-f329c1b7cab4}; !- Heating Coil Name

OS:AirLoopHVAC,
  {5f6bd7c7-c0ce-40b4-a182-3fd44bedce63}, !- Handle
  Sp-Corridor_NW_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  {a2f24c54-2cae-4d99-8ede-e589053be2b1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b0d327ea-c08f-4d59-8037-ff172d42bf7b}, !- Supply Side Inlet Node Name
  {cab638d2-92f6-4ec6-8bba-82b0dcd277ad}, !- Demand Side Outlet Node Name
  {ddba7274-81ad-4235-a04a-78880c15526c}, !- Demand Side Inlet Node A
  {aed4fd2f-9131-4b63-a9c0-6a269e38ac21}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2ffe8086-3f36-4ae9-a5a6-727a87d44ccb}, !- Demand Mixer Name
  {35e5a53a-1d38-44f0-b0c9-acb406810ba7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c953cdc7-c2df-432d-8348-e8fa9cac5f3e}, !- Handle
  Node 328,                               !- Name
  {b0d327ea-c08f-4d59-8037-ff172d42bf7b}, !- Inlet Port
  {ef07dc58-6172-4c4b-8d1d-00febded48f9}; !- Outlet Port

OS:Node,
  {de448d82-1623-4c6d-aad0-6f14778fd74a}, !- Handle
  Node 329,                               !- Name
  {d9a77bf2-df59-44df-bacd-613434c075a7}, !- Inlet Port
  {aed4fd2f-9131-4b63-a9c0-6a269e38ac21}; !- Outlet Port

OS:Connection,
  {b0d327ea-c08f-4d59-8037-ff172d42bf7b}, !- Handle
  {b8adc5e5-1f16-4f04-80ec-3089693ca436}, !- Name
  {5f6bd7c7-c0ce-40b4-a182-3fd44bedce63}, !- Source Object
  8,                                      !- Outlet Port
  {c953cdc7-c2df-432d-8348-e8fa9cac5f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aed4fd2f-9131-4b63-a9c0-6a269e38ac21}, !- Handle
  {271c9c6f-5c5d-43c1-a250-474d86872ebd}, !- Name
  {de448d82-1623-4c6d-aad0-6f14778fd74a}, !- Source Object
  3,                                      !- Outlet Port
  {5f6bd7c7-c0ce-40b4-a182-3fd44bedce63}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9a2cb362-bbac-437a-b17f-50ef50de840b}, !- Handle
  Node 330,                               !- Name
  {ddba7274-81ad-4235-a04a-78880c15526c}, !- Inlet Port
  {1eaaa21e-492d-4bc5-aae1-d5cb57e8231f}; !- Outlet Port

OS:Node,
  {02cae130-acf2-44f7-8ec0-e295c1f4c916}, !- Handle
  Node 331,                               !- Name
  {666ed736-8d0c-4080-aa46-6b253cb27282}, !- Inlet Port
  {cab638d2-92f6-4ec6-8bba-82b0dcd277ad}; !- Outlet Port

OS:Node,
  {3bcb1ed7-c88d-49de-a21e-d50f6975405f}, !- Handle
  Node 332,                               !- Name
  {7f8fdddf-ce67-4d01-8525-e06fd44db097}, !- Inlet Port
  {399e51e0-f30e-4adb-9da2-03dabee95c76}; !- Outlet Port

OS:Connection,
  {ddba7274-81ad-4235-a04a-78880c15526c}, !- Handle
  {9eb052e9-1c17-45fc-bd6d-6a0fe55dfc68}, !- Name
  {5f6bd7c7-c0ce-40b4-a182-3fd44bedce63}, !- Source Object
  10,                                     !- Outlet Port
  {9a2cb362-bbac-437a-b17f-50ef50de840b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cab638d2-92f6-4ec6-8bba-82b0dcd277ad}, !- Handle
  {2d77e6e8-798e-4ce9-b954-ac32c73a9638}, !- Name
  {02cae130-acf2-44f7-8ec0-e295c1f4c916}, !- Source Object
  3,                                      !- Outlet Port
  {5f6bd7c7-c0ce-40b4-a182-3fd44bedce63}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {35e5a53a-1d38-44f0-b0c9-acb406810ba7}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {1eaaa21e-492d-4bc5-aae1-d5cb57e8231f}, !- Inlet Node Name
  {26c81884-6315-4fd9-aa3c-868ee6dc4ff2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2ffe8086-3f36-4ae9-a5a6-727a87d44ccb}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {666ed736-8d0c-4080-aa46-6b253cb27282}, !- Outlet Node Name
  {eb2c4658-4544-45c6-bc32-165a3bd99fda}; !- Inlet Node Name 1

OS:Connection,
  {1eaaa21e-492d-4bc5-aae1-d5cb57e8231f}, !- Handle
  {a92c4ba0-cbd6-49d0-a5fb-04a68ced0ad8}, !- Name
  {9a2cb362-bbac-437a-b17f-50ef50de840b}, !- Source Object
  3,                                      !- Outlet Port
  {35e5a53a-1d38-44f0-b0c9-acb406810ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {666ed736-8d0c-4080-aa46-6b253cb27282}, !- Handle
  {239588e7-478f-4c89-9055-5a73108b05ef}, !- Name
  {2ffe8086-3f36-4ae9-a5a6-727a87d44ccb}, !- Source Object
  2,                                      !- Outlet Port
  {02cae130-acf2-44f7-8ec0-e295c1f4c916}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1e5ea2e6-06c9-4e96-9b05-02d08f0db694}, !- Handle
  {5f6bd7c7-c0ce-40b4-a182-3fd44bedce63}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a2f24c54-2cae-4d99-8ede-e589053be2b1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20; !- Name

OS:Fan:ConstantVolume,
  {8948746d-d89f-44eb-b51e-fb853817e39c}, !- Handle
  Fan Constant Volume 21,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5ae11289-e0b4-4e65-8855-18a14edd8668}, !- Air Inlet Node Name
  {d9a77bf2-df59-44df-bacd-613434c075a7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1ebfc7ca-1318-4560-b417-5d69aeb2af16}, !- Handle
  Coil Heating Gas 21,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {bcac4b64-d7c3-4baa-84d7-875906744362}, !- Air Inlet Node Name
  {82245eef-e8b5-4e42-b090-a5b194f37f78}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ae68e4f8-baa9-4439-b9e4-d7766acc5258}, !- Handle
  Coil Cooling DX Single Speed 21 15kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ca286815-68a3-4cc9-904c-ce5a5471052e}, !- Air Inlet Node Name
  {788918ab-f5da-4899-ab55-32072e997699}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {18c0c185-25c5-44b3-aed6-c826fbf669d7}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b156c5b1-8620-4ce8-b5f5-d8aa3381aaca}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {318259c3-5f8a-4613-a102-685da779310d}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aa8b2aff-beeb-4fd8-bf3f-854e8c6cfa08}, !- Handle
  Curve Quadratic 62,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f5d6e897-3e98-4a5a-a01e-5155b3058bf3}, !- Handle
  Curve Quadratic 63,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {e4053064-34d9-4948-8f78-ef62751edf50}, !- Handle
  Controller Outdoor Air 21,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {eee60d71-b4e0-4ce8-8775-3b9f7fbe3773}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {eee60d71-b4e0-4ce8-8775-3b9f7fbe3773}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {79ca999c-283a-47c4-8d85-797b30797218}, !- Handle
  Air Loop HVAC Outdoor Air System 21,    !- Name
  {e4053064-34d9-4948-8f78-ef62751edf50}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {382090e0-4ad6-4885-94c1-4c09d3066b6a}, !- Mixed Air Node Name
  {7c59e7a5-4bbe-4cdc-aa99-b41212d025e8}, !- Outdoor Air Stream Node Name
  {16729a0d-dfd0-4b89-a9a3-65828ac1d823}, !- Relief Air Stream Node Name
  {ef07dc58-6172-4c4b-8d1d-00febded48f9}; !- Return Air Stream Node Name

OS:Node,
  {4e3f04e0-fc3f-4b9a-82a6-e9046f571169}, !- Handle
  Node 333,                               !- Name
  ,                                       !- Inlet Port
  {7c59e7a5-4bbe-4cdc-aa99-b41212d025e8}; !- Outlet Port

OS:Connection,
  {7c59e7a5-4bbe-4cdc-aa99-b41212d025e8}, !- Handle
  {ea497af4-aa37-4b2e-993e-50f5c40d8f37}, !- Name
  {4e3f04e0-fc3f-4b9a-82a6-e9046f571169}, !- Source Object
  3,                                      !- Outlet Port
  {79ca999c-283a-47c4-8d85-797b30797218}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ca036dd3-ccdf-4450-8e49-704fc6b3b722}, !- Handle
  Node 334,                               !- Name
  {16729a0d-dfd0-4b89-a9a3-65828ac1d823}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16729a0d-dfd0-4b89-a9a3-65828ac1d823}, !- Handle
  {6b100e8c-ea35-4b02-b179-4081e9bac1a0}, !- Name
  {79ca999c-283a-47c4-8d85-797b30797218}, !- Source Object
  7,                                      !- Outlet Port
  {ca036dd3-ccdf-4450-8e49-704fc6b3b722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9a77bf2-df59-44df-bacd-613434c075a7}, !- Handle
  {a78b2382-076d-46c6-8f5b-7ff26c305410}, !- Name
  {8948746d-d89f-44eb-b51e-fb853817e39c}, !- Source Object
  9,                                      !- Outlet Port
  {de448d82-1623-4c6d-aad0-6f14778fd74a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97e8e141-6581-4fb2-8192-fd3440eeb75f}, !- Handle
  Node 335,                               !- Name
  {82245eef-e8b5-4e42-b090-a5b194f37f78}, !- Inlet Port
  {5ae11289-e0b4-4e65-8855-18a14edd8668}; !- Outlet Port

OS:Connection,
  {82245eef-e8b5-4e42-b090-a5b194f37f78}, !- Handle
  {211e0694-df1a-4a63-8c9f-f81983ff4a10}, !- Name
  {1ebfc7ca-1318-4560-b417-5d69aeb2af16}, !- Source Object
  6,                                      !- Outlet Port
  {97e8e141-6581-4fb2-8192-fd3440eeb75f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ae11289-e0b4-4e65-8855-18a14edd8668}, !- Handle
  {4d28c822-021c-43df-941d-b1e43225c2ae}, !- Name
  {97e8e141-6581-4fb2-8192-fd3440eeb75f}, !- Source Object
  3,                                      !- Outlet Port
  {8948746d-d89f-44eb-b51e-fb853817e39c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {286802f5-a495-4a03-9282-ea89ca901aea}, !- Handle
  Node 336,                               !- Name
  {788918ab-f5da-4899-ab55-32072e997699}, !- Inlet Port
  {bcac4b64-d7c3-4baa-84d7-875906744362}; !- Outlet Port

OS:Connection,
  {788918ab-f5da-4899-ab55-32072e997699}, !- Handle
  {c33a305b-0c04-4ee3-8607-edaac828652d}, !- Name
  {ae68e4f8-baa9-4439-b9e4-d7766acc5258}, !- Source Object
  9,                                      !- Outlet Port
  {286802f5-a495-4a03-9282-ea89ca901aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcac4b64-d7c3-4baa-84d7-875906744362}, !- Handle
  {15da7ce6-3b9e-469e-81be-f3a007ddfa59}, !- Name
  {286802f5-a495-4a03-9282-ea89ca901aea}, !- Source Object
  3,                                      !- Outlet Port
  {1ebfc7ca-1318-4560-b417-5d69aeb2af16}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {03a8ef0d-b3d3-4e91-ac91-6c10efda1b1c}, !- Handle
  Node 337,                               !- Name
  {382090e0-4ad6-4885-94c1-4c09d3066b6a}, !- Inlet Port
  {ca286815-68a3-4cc9-904c-ce5a5471052e}; !- Outlet Port

OS:Connection,
  {ef07dc58-6172-4c4b-8d1d-00febded48f9}, !- Handle
  {0527610b-f379-420b-9350-ea07fadf529d}, !- Name
  {c953cdc7-c2df-432d-8348-e8fa9cac5f3e}, !- Source Object
  3,                                      !- Outlet Port
  {79ca999c-283a-47c4-8d85-797b30797218}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {382090e0-4ad6-4885-94c1-4c09d3066b6a}, !- Handle
  {b4e18823-1ffa-400c-8a67-db564f40cb92}, !- Name
  {79ca999c-283a-47c4-8d85-797b30797218}, !- Source Object
  5,                                      !- Outlet Port
  {03a8ef0d-b3d3-4e91-ac91-6c10efda1b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca286815-68a3-4cc9-904c-ce5a5471052e}, !- Handle
  {8162c8b9-589a-430d-806e-cec85b3e7df4}, !- Name
  {03a8ef0d-b3d3-4e91-ac91-6c10efda1b1c}, !- Source Object
  3,                                      !- Outlet Port
  {ae68e4f8-baa9-4439-b9e4-d7766acc5258}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {91196aeb-1feb-4908-9aa8-8d59a065e50b}, !- Handle
  Setpoint Manager Single Zone Reheat 21, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4926db98-1b7a-4c00-bd4a-8da693efd301}, !- Control Zone Name
  {de448d82-1623-4c6d-aad0-6f14778fd74a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0b8baa43-c99e-4afe-b5a7-38bdba122fde}, !- Handle
  Air Terminal Single Duct Uncontrolled 21, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {26c81884-6315-4fd9-aa3c-868ee6dc4ff2}, !- Inlet Air Node Name
  {7f8fdddf-ce67-4d01-8525-e06fd44db097}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8b3f87f0-3fbe-4278-b15d-40d7cd02a2aa}, !- Handle
  Node 338,                               !- Name
  {fc802b6b-bf31-4304-8f5f-229554a1ef78}, !- Inlet Port
  {eb2c4658-4544-45c6-bc32-165a3bd99fda}; !- Outlet Port

OS:Connection,
  {399e51e0-f30e-4adb-9da2-03dabee95c76}, !- Handle
  {7ab8619f-82c2-4a45-b9ba-e15e390f73b3}, !- Name
  {3bcb1ed7-c88d-49de-a21e-d50f6975405f}, !- Source Object
  3,                                      !- Outlet Port
  {252e5776-2678-45f6-bd94-a3a8490eae08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc802b6b-bf31-4304-8f5f-229554a1ef78}, !- Handle
  {9467d139-57f1-4df4-8269-f04ab0248691}, !- Name
  {4926db98-1b7a-4c00-bd4a-8da693efd301}, !- Source Object
  12,                                     !- Outlet Port
  {8b3f87f0-3fbe-4278-b15d-40d7cd02a2aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb2c4658-4544-45c6-bc32-165a3bd99fda}, !- Handle
  {a3b48888-16ae-4f0a-8a60-b6ca2227ac75}, !- Name
  {8b3f87f0-3fbe-4278-b15d-40d7cd02a2aa}, !- Source Object
  3,                                      !- Outlet Port
  {2ffe8086-3f36-4ae9-a5a6-727a87d44ccb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26c81884-6315-4fd9-aa3c-868ee6dc4ff2}, !- Handle
  {2d7b3d0c-6bca-492a-bacf-6a33407dc27a}, !- Name
  {35e5a53a-1d38-44f0-b0c9-acb406810ba7}, !- Source Object
  3,                                      !- Outlet Port
  {0b8baa43-c99e-4afe-b5a7-38bdba122fde}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f8fdddf-ce67-4d01-8525-e06fd44db097}, !- Handle
  {2efb3074-ab25-4e65-b77a-f44597f47dc0}, !- Name
  {0b8baa43-c99e-4afe-b5a7-38bdba122fde}, !- Source Object
  4,                                      !- Outlet Port
  {3bcb1ed7-c88d-49de-a21e-d50f6975405f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2b146cb6-1aa0-459b-a710-f952c1aa067f}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {39f354b9-3fe0-4d80-add3-5c1355967977}, !- Water Inlet Node Name
  {d2f1cdc7-4e95-4d17-9df9-791f3df7ece8}; !- Water Outlet Node Name

OS:Node,
  {c0e6e80b-1c3e-475b-ae52-8ff771f1d8c9}, !- Handle
  Node 339,                               !- Name
  {4db600ef-b9fc-4cde-b873-56068ecdbc11}, !- Inlet Port
  {39f354b9-3fe0-4d80-add3-5c1355967977}; !- Outlet Port

OS:Connection,
  {4db600ef-b9fc-4cde-b873-56068ecdbc11}, !- Handle
  {be5cf7b6-4d13-45e7-bfb0-26198dba6f87}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  23,                                     !- Outlet Port
  {c0e6e80b-1c3e-475b-ae52-8ff771f1d8c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3faaeadc-15d9-4592-b57c-ac77c9b8e2c2}, !- Handle
  Node 340,                               !- Name
  {d2f1cdc7-4e95-4d17-9df9-791f3df7ece8}, !- Inlet Port
  {9cf38222-24d2-4274-ba81-ba4cc20b433c}; !- Outlet Port

OS:Connection,
  {39f354b9-3fe0-4d80-add3-5c1355967977}, !- Handle
  {9a1030c2-6c46-4c06-9a57-b41e7a9ffa47}, !- Name
  {c0e6e80b-1c3e-475b-ae52-8ff771f1d8c9}, !- Source Object
  3,                                      !- Outlet Port
  {2b146cb6-1aa0-459b-a710-f952c1aa067f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d2f1cdc7-4e95-4d17-9df9-791f3df7ece8}, !- Handle
  {31917e47-ab24-4e43-b9bd-d4eccf06c82c}, !- Name
  {2b146cb6-1aa0-459b-a710-f952c1aa067f}, !- Source Object
  10,                                     !- Outlet Port
  {3faaeadc-15d9-4592-b57c-ac77c9b8e2c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cf38222-24d2-4274-ba81-ba4cc20b433c}, !- Handle
  {61943363-d509-495e-aad3-0736de47150c}, !- Name
  {3faaeadc-15d9-4592-b57c-ac77c9b8e2c2}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f7fcc7ff-1a2e-4dc1-8bcd-0b01e97b9315}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {2b146cb6-1aa0-459b-a710-f952c1aa067f}; !- Heating Coil Name

OS:AirLoopHVAC,
  {bb2db109-244c-4bbb-90dc-be3426162c0e}, !- Handle
  Sp-Corridor_SE_Flr_3 Sys-3 Flr-4 Sch-B HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  {3cf97594-33a2-4d39-a1c9-63d032292c92}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0df418f0-8b44-483a-8975-3853f7b054ac}, !- Supply Side Inlet Node Name
  {58a610ca-94cd-426a-9639-623d131bc86a}, !- Demand Side Outlet Node Name
  {14c264c0-c9cb-4377-a5b4-41e9537caf74}, !- Demand Side Inlet Node A
  {8de76059-f24a-40fe-b58f-e6037e1967ea}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fb86cf52-cf4f-4f9e-8f5c-eb4c3555f28a}, !- Demand Mixer Name
  {1e06ca01-f5e2-4160-a5fa-91b566b210f1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2aa405aa-7b3c-4702-9b59-61b5daf08f49}, !- Handle
  Node 341,                               !- Name
  {0df418f0-8b44-483a-8975-3853f7b054ac}, !- Inlet Port
  {532d55a0-c719-450c-a58a-534dde77cf3b}; !- Outlet Port

OS:Node,
  {57c7d8ac-3bee-4a02-aa03-5b654eb07693}, !- Handle
  Node 342,                               !- Name
  {53aa70a0-d6df-472d-a8b6-0b78c291dc5d}, !- Inlet Port
  {8de76059-f24a-40fe-b58f-e6037e1967ea}; !- Outlet Port

OS:Connection,
  {0df418f0-8b44-483a-8975-3853f7b054ac}, !- Handle
  {117bc3ff-2ebb-4dbc-8fa3-0d64c48ecfa4}, !- Name
  {bb2db109-244c-4bbb-90dc-be3426162c0e}, !- Source Object
  8,                                      !- Outlet Port
  {2aa405aa-7b3c-4702-9b59-61b5daf08f49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8de76059-f24a-40fe-b58f-e6037e1967ea}, !- Handle
  {7e422718-729e-4e1c-ab93-c18e6d5162c1}, !- Name
  {57c7d8ac-3bee-4a02-aa03-5b654eb07693}, !- Source Object
  3,                                      !- Outlet Port
  {bb2db109-244c-4bbb-90dc-be3426162c0e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {403a6e8d-558d-46af-9367-3d56a54a4947}, !- Handle
  Node 343,                               !- Name
  {14c264c0-c9cb-4377-a5b4-41e9537caf74}, !- Inlet Port
  {9cf3bb52-d771-474c-a5d8-2481a4b37680}; !- Outlet Port

OS:Node,
  {008275d8-b607-4ba4-8f4d-2bc28d38127c}, !- Handle
  Node 344,                               !- Name
  {020d5283-3661-4bbc-937d-24cf4deb23d5}, !- Inlet Port
  {58a610ca-94cd-426a-9639-623d131bc86a}; !- Outlet Port

OS:Node,
  {4e1bee68-2c24-47fd-b399-5a1b54435b0c}, !- Handle
  Node 345,                               !- Name
  {50cff554-1275-44ba-b622-e799b1faaa14}, !- Inlet Port
  {fbed5ed5-c0d8-4f58-a1c1-427b63e2d84d}; !- Outlet Port

OS:Connection,
  {14c264c0-c9cb-4377-a5b4-41e9537caf74}, !- Handle
  {112747eb-cb03-4367-b83e-4adc060528cc}, !- Name
  {bb2db109-244c-4bbb-90dc-be3426162c0e}, !- Source Object
  10,                                     !- Outlet Port
  {403a6e8d-558d-46af-9367-3d56a54a4947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58a610ca-94cd-426a-9639-623d131bc86a}, !- Handle
  {14a4aa1c-a521-42a2-b6ba-9a6f20c4d625}, !- Name
  {008275d8-b607-4ba4-8f4d-2bc28d38127c}, !- Source Object
  3,                                      !- Outlet Port
  {bb2db109-244c-4bbb-90dc-be3426162c0e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1e06ca01-f5e2-4160-a5fa-91b566b210f1}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {9cf3bb52-d771-474c-a5d8-2481a4b37680}, !- Inlet Node Name
  {d0302ec3-b55b-490b-8ef3-b627b78e0409}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fb86cf52-cf4f-4f9e-8f5c-eb4c3555f28a}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {020d5283-3661-4bbc-937d-24cf4deb23d5}, !- Outlet Node Name
  {df987f77-a956-4858-a996-3c203fdb937b}; !- Inlet Node Name 1

OS:Connection,
  {9cf3bb52-d771-474c-a5d8-2481a4b37680}, !- Handle
  {38e65907-c271-454e-9129-fd8bff553004}, !- Name
  {403a6e8d-558d-46af-9367-3d56a54a4947}, !- Source Object
  3,                                      !- Outlet Port
  {1e06ca01-f5e2-4160-a5fa-91b566b210f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {020d5283-3661-4bbc-937d-24cf4deb23d5}, !- Handle
  {be33d070-6d8e-4621-bcf5-b0ed41a5165e}, !- Name
  {fb86cf52-cf4f-4f9e-8f5c-eb4c3555f28a}, !- Source Object
  2,                                      !- Outlet Port
  {008275d8-b607-4ba4-8f4d-2bc28d38127c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9cf37c52-be43-472a-af51-95409a32982a}, !- Handle
  {bb2db109-244c-4bbb-90dc-be3426162c0e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3cf97594-33a2-4d39-a1c9-63d032292c92}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21; !- Name

OS:Fan:ConstantVolume,
  {affb24f9-550a-4008-a02c-edb89c0cb2c3}, !- Handle
  Fan Constant Volume 22,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {53e211ae-d7cf-47a6-9054-db175b741be6}, !- Air Inlet Node Name
  {53aa70a0-d6df-472d-a8b6-0b78c291dc5d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2300f7f1-9544-4562-b71d-19365aa9152b}, !- Handle
  Coil Heating Gas 22,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {929d9359-556f-4afe-9a15-9754cac3db2f}, !- Air Inlet Node Name
  {290657c2-a15c-4d9e-ade1-1ebe7df0b06b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {fe872b9d-6248-418a-9a70-66c2cd8a0ba0}, !- Handle
  Coil Cooling DX Single Speed 22 13kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5a9dd111-c8ef-4567-ad12-ffa0cdab329b}, !- Air Inlet Node Name
  {78c5f72b-b968-4cd8-95fb-651935eaa4a1}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1f729f6e-381c-4ff4-93fc-47d9eedcf1e0}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0fa8e415-38ff-4b7c-9785-c84f53ec19b9}, !- Handle
  Curve Quadratic 64,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {60d1e47e-fc6a-449a-acaf-81bcbf78a87e}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b7783aa3-d42f-4b5d-bcef-57976f1a3d36}, !- Handle
  Curve Quadratic 65,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8b03c207-ddad-41fb-b0fe-d473ec952109}, !- Handle
  Curve Quadratic 66,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {cd89e162-2b24-4dc5-a370-0566f324cdae}, !- Handle
  Controller Outdoor Air 22,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {79c55ea9-0ebf-433c-b7fd-4b563a598eb5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {79c55ea9-0ebf-433c-b7fd-4b563a598eb5}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fc171bbf-3415-4b9c-9681-2d5d3994b4f5}, !- Handle
  Air Loop HVAC Outdoor Air System 22,    !- Name
  {cd89e162-2b24-4dc5-a370-0566f324cdae}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {299a2dd9-1b5f-44f2-93bc-662bab282c9a}, !- Mixed Air Node Name
  {eecf8388-5ada-4db5-845f-1623d20572a0}, !- Outdoor Air Stream Node Name
  {bb035b9c-f136-428c-b535-d18988a1bc5e}, !- Relief Air Stream Node Name
  {532d55a0-c719-450c-a58a-534dde77cf3b}; !- Return Air Stream Node Name

OS:Node,
  {2fe29414-5f5b-44ac-8222-10161a9eefb9}, !- Handle
  Node 346,                               !- Name
  ,                                       !- Inlet Port
  {eecf8388-5ada-4db5-845f-1623d20572a0}; !- Outlet Port

OS:Connection,
  {eecf8388-5ada-4db5-845f-1623d20572a0}, !- Handle
  {0979d164-0e6e-4cc6-940d-9d3ec798c849}, !- Name
  {2fe29414-5f5b-44ac-8222-10161a9eefb9}, !- Source Object
  3,                                      !- Outlet Port
  {fc171bbf-3415-4b9c-9681-2d5d3994b4f5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4320ad49-5982-4bb2-a279-4fed6a70650d}, !- Handle
  Node 347,                               !- Name
  {bb035b9c-f136-428c-b535-d18988a1bc5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb035b9c-f136-428c-b535-d18988a1bc5e}, !- Handle
  {151a661e-5f7e-49db-a542-6d9244b8d950}, !- Name
  {fc171bbf-3415-4b9c-9681-2d5d3994b4f5}, !- Source Object
  7,                                      !- Outlet Port
  {4320ad49-5982-4bb2-a279-4fed6a70650d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53aa70a0-d6df-472d-a8b6-0b78c291dc5d}, !- Handle
  {6f7ab018-7616-4658-90c3-3aac96d2dda3}, !- Name
  {affb24f9-550a-4008-a02c-edb89c0cb2c3}, !- Source Object
  9,                                      !- Outlet Port
  {57c7d8ac-3bee-4a02-aa03-5b654eb07693}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb8e4723-d5e1-44c0-a283-826496e138ce}, !- Handle
  Node 348,                               !- Name
  {290657c2-a15c-4d9e-ade1-1ebe7df0b06b}, !- Inlet Port
  {53e211ae-d7cf-47a6-9054-db175b741be6}; !- Outlet Port

OS:Connection,
  {290657c2-a15c-4d9e-ade1-1ebe7df0b06b}, !- Handle
  {ae0600fd-1bcb-4263-b522-0c658aa0f480}, !- Name
  {2300f7f1-9544-4562-b71d-19365aa9152b}, !- Source Object
  6,                                      !- Outlet Port
  {bb8e4723-d5e1-44c0-a283-826496e138ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53e211ae-d7cf-47a6-9054-db175b741be6}, !- Handle
  {72391c4f-abc8-4b78-999a-b83de837407d}, !- Name
  {bb8e4723-d5e1-44c0-a283-826496e138ce}, !- Source Object
  3,                                      !- Outlet Port
  {affb24f9-550a-4008-a02c-edb89c0cb2c3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2904e7ec-426f-4f1b-9cf7-491fa622cd6d}, !- Handle
  Node 349,                               !- Name
  {78c5f72b-b968-4cd8-95fb-651935eaa4a1}, !- Inlet Port
  {929d9359-556f-4afe-9a15-9754cac3db2f}; !- Outlet Port

OS:Connection,
  {78c5f72b-b968-4cd8-95fb-651935eaa4a1}, !- Handle
  {74392ccc-e74e-4061-83d9-6f64e192ca14}, !- Name
  {fe872b9d-6248-418a-9a70-66c2cd8a0ba0}, !- Source Object
  9,                                      !- Outlet Port
  {2904e7ec-426f-4f1b-9cf7-491fa622cd6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {929d9359-556f-4afe-9a15-9754cac3db2f}, !- Handle
  {d3fa90d8-ee34-4c9a-b8e7-d8fa27881196}, !- Name
  {2904e7ec-426f-4f1b-9cf7-491fa622cd6d}, !- Source Object
  3,                                      !- Outlet Port
  {2300f7f1-9544-4562-b71d-19365aa9152b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8f78d90a-fb1e-4812-8868-c0bcea3b965a}, !- Handle
  Node 350,                               !- Name
  {299a2dd9-1b5f-44f2-93bc-662bab282c9a}, !- Inlet Port
  {5a9dd111-c8ef-4567-ad12-ffa0cdab329b}; !- Outlet Port

OS:Connection,
  {532d55a0-c719-450c-a58a-534dde77cf3b}, !- Handle
  {19fedf7f-fa40-4d43-a285-17e4dbc38a37}, !- Name
  {2aa405aa-7b3c-4702-9b59-61b5daf08f49}, !- Source Object
  3,                                      !- Outlet Port
  {fc171bbf-3415-4b9c-9681-2d5d3994b4f5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {299a2dd9-1b5f-44f2-93bc-662bab282c9a}, !- Handle
  {7e786102-954c-40e6-8022-e79ee281dc99}, !- Name
  {fc171bbf-3415-4b9c-9681-2d5d3994b4f5}, !- Source Object
  5,                                      !- Outlet Port
  {8f78d90a-fb1e-4812-8868-c0bcea3b965a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a9dd111-c8ef-4567-ad12-ffa0cdab329b}, !- Handle
  {75478b8e-b352-4196-a835-0648a05916d7}, !- Name
  {8f78d90a-fb1e-4812-8868-c0bcea3b965a}, !- Source Object
  3,                                      !- Outlet Port
  {fe872b9d-6248-418a-9a70-66c2cd8a0ba0}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {bf9ec861-ce7b-4e7d-b499-ae4c69a45e88}, !- Handle
  Setpoint Manager Single Zone Reheat 22, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b9da9ff4-b2f6-4e12-8f12-aba446053861}, !- Control Zone Name
  {57c7d8ac-3bee-4a02-aa03-5b654eb07693}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {356e2d7d-49eb-4274-b3a7-7aefeb7fe521}, !- Handle
  Air Terminal Single Duct Uncontrolled 22, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {d0302ec3-b55b-490b-8ef3-b627b78e0409}, !- Inlet Air Node Name
  {50cff554-1275-44ba-b622-e799b1faaa14}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ea2dff21-e229-46e1-8036-9dc4827ee33a}, !- Handle
  Node 351,                               !- Name
  {b25df12f-9784-4370-9d7b-4af3e6ff043e}, !- Inlet Port
  {df987f77-a956-4858-a996-3c203fdb937b}; !- Outlet Port

OS:Connection,
  {fbed5ed5-c0d8-4f58-a1c1-427b63e2d84d}, !- Handle
  {1fd97fd0-0d56-4857-aeb7-78ce818b9d2b}, !- Name
  {4e1bee68-2c24-47fd-b399-5a1b54435b0c}, !- Source Object
  3,                                      !- Outlet Port
  {0ff64d9f-c60e-496e-82fd-57055dde0242}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b25df12f-9784-4370-9d7b-4af3e6ff043e}, !- Handle
  {d0c7de81-fae6-4686-98a3-6946baa178a1}, !- Name
  {b9da9ff4-b2f6-4e12-8f12-aba446053861}, !- Source Object
  12,                                     !- Outlet Port
  {ea2dff21-e229-46e1-8036-9dc4827ee33a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df987f77-a956-4858-a996-3c203fdb937b}, !- Handle
  {d147ee86-ddd8-41f7-bf59-d8a7540ec655}, !- Name
  {ea2dff21-e229-46e1-8036-9dc4827ee33a}, !- Source Object
  3,                                      !- Outlet Port
  {fb86cf52-cf4f-4f9e-8f5c-eb4c3555f28a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0302ec3-b55b-490b-8ef3-b627b78e0409}, !- Handle
  {6e67b5a0-f3ea-45aa-8c96-fa8048bfd56c}, !- Name
  {1e06ca01-f5e2-4160-a5fa-91b566b210f1}, !- Source Object
  3,                                      !- Outlet Port
  {356e2d7d-49eb-4274-b3a7-7aefeb7fe521}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50cff554-1275-44ba-b622-e799b1faaa14}, !- Handle
  {4cf69f17-7b62-4527-887f-8e6aa09835b0}, !- Name
  {356e2d7d-49eb-4274-b3a7-7aefeb7fe521}, !- Source Object
  4,                                      !- Outlet Port
  {4e1bee68-2c24-47fd-b399-5a1b54435b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {34e32078-f45b-4ea9-9309-8f9106b35c6a}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a65ddc1c-c2fe-43c1-a87f-535f6f826d30}, !- Water Inlet Node Name
  {09c1402a-3716-4aaa-805a-1ba15521a51b}; !- Water Outlet Node Name

OS:Node,
  {c06f7c59-9377-447b-88a4-9ff4799ea635}, !- Handle
  Node 352,                               !- Name
  {48ae1300-df7f-48ed-889c-8f35df73c978}, !- Inlet Port
  {a65ddc1c-c2fe-43c1-a87f-535f6f826d30}; !- Outlet Port

OS:Connection,
  {48ae1300-df7f-48ed-889c-8f35df73c978}, !- Handle
  {e164590e-c3c6-4c0a-91b2-b52c12632b11}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  24,                                     !- Outlet Port
  {c06f7c59-9377-447b-88a4-9ff4799ea635}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b7a2372-7fdf-45c2-a55d-8c3263a72136}, !- Handle
  Node 353,                               !- Name
  {09c1402a-3716-4aaa-805a-1ba15521a51b}, !- Inlet Port
  {a5e8a477-5ca9-401a-a944-99ba540471cf}; !- Outlet Port

OS:Connection,
  {a65ddc1c-c2fe-43c1-a87f-535f6f826d30}, !- Handle
  {45877e2e-9f6f-4533-a9e1-656a2562da06}, !- Name
  {c06f7c59-9377-447b-88a4-9ff4799ea635}, !- Source Object
  3,                                      !- Outlet Port
  {34e32078-f45b-4ea9-9309-8f9106b35c6a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {09c1402a-3716-4aaa-805a-1ba15521a51b}, !- Handle
  {fd80168c-7a0b-4c45-ac4a-c174a1e352a8}, !- Name
  {34e32078-f45b-4ea9-9309-8f9106b35c6a}, !- Source Object
  10,                                     !- Outlet Port
  {5b7a2372-7fdf-45c2-a55d-8c3263a72136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5e8a477-5ca9-401a-a944-99ba540471cf}, !- Handle
  {c718c95a-613e-4310-a2f1-45b79d1cfb30}, !- Name
  {5b7a2372-7fdf-45c2-a55d-8c3263a72136}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b89c0916-229b-4cec-af10-96c97ffdf28a}, !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {34e32078-f45b-4ea9-9309-8f9106b35c6a}; !- Heating Coil Name

OS:AirLoopHVAC,
  {2078725b-9bc3-4aff-b78a-e664b2eeaedd}, !- Handle
  Sp-PatRoom4_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  {dbae49f7-9189-4f91-bb1e-5034b22e7a29}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f92964eb-d039-4fea-8996-99b10c15bdd1}, !- Supply Side Inlet Node Name
  {ef6d9f14-659a-4ddb-b40a-a29d2c13d6a4}, !- Demand Side Outlet Node Name
  {1d0737f0-8921-48dd-8e3a-24d00973a9a4}, !- Demand Side Inlet Node A
  {11784dc4-ed49-4780-9bcd-34ba4ce2f74c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ee90ce59-9359-402c-89f7-496002e1393a}, !- Demand Mixer Name
  {986da798-c7cd-48c5-a68f-7a8e898eafec}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9b1a81cf-00a4-4b83-939a-a9d608ead8e4}, !- Handle
  Node 354,                               !- Name
  {f92964eb-d039-4fea-8996-99b10c15bdd1}, !- Inlet Port
  {fea9c131-c661-4e71-8355-85cfc9b9c72b}; !- Outlet Port

OS:Node,
  {c4668f19-73bd-41f5-aaeb-e1aab9cce04b}, !- Handle
  Node 355,                               !- Name
  {1e687fab-9496-40e8-a1f9-125a513a5c52}, !- Inlet Port
  {11784dc4-ed49-4780-9bcd-34ba4ce2f74c}; !- Outlet Port

OS:Connection,
  {f92964eb-d039-4fea-8996-99b10c15bdd1}, !- Handle
  {3cab99fd-bb60-438c-a687-bd5b13985b60}, !- Name
  {2078725b-9bc3-4aff-b78a-e664b2eeaedd}, !- Source Object
  8,                                      !- Outlet Port
  {9b1a81cf-00a4-4b83-939a-a9d608ead8e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11784dc4-ed49-4780-9bcd-34ba4ce2f74c}, !- Handle
  {5e9792c4-e6a3-4639-ab8b-04a5bde12a6a}, !- Name
  {c4668f19-73bd-41f5-aaeb-e1aab9cce04b}, !- Source Object
  3,                                      !- Outlet Port
  {2078725b-9bc3-4aff-b78a-e664b2eeaedd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1853b102-bf03-4a9b-a86f-f00a441cf2b2}, !- Handle
  Node 356,                               !- Name
  {1d0737f0-8921-48dd-8e3a-24d00973a9a4}, !- Inlet Port
  {2a686a84-16b3-45c7-8f19-e9021b4d0947}; !- Outlet Port

OS:Node,
  {b87b0dfb-3bb9-4be5-a37a-35e011e72851}, !- Handle
  Node 357,                               !- Name
  {89f3fc51-fcf8-461e-ac7a-28d2725dd362}, !- Inlet Port
  {ef6d9f14-659a-4ddb-b40a-a29d2c13d6a4}; !- Outlet Port

OS:Node,
  {a8788457-9977-4ff1-ac0d-4e4425fb2de8}, !- Handle
  Node 358,                               !- Name
  {d23cad8f-010f-4e54-bafb-8f5fad2ce344}, !- Inlet Port
  {5b9d2268-4dc7-4f52-a9a1-6f0bf6551f48}; !- Outlet Port

OS:Connection,
  {1d0737f0-8921-48dd-8e3a-24d00973a9a4}, !- Handle
  {8bb8365a-f425-42c0-a1b0-d191300264b5}, !- Name
  {2078725b-9bc3-4aff-b78a-e664b2eeaedd}, !- Source Object
  10,                                     !- Outlet Port
  {1853b102-bf03-4a9b-a86f-f00a441cf2b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef6d9f14-659a-4ddb-b40a-a29d2c13d6a4}, !- Handle
  {b79caba4-59ef-487b-88cb-0c841de10334}, !- Name
  {b87b0dfb-3bb9-4be5-a37a-35e011e72851}, !- Source Object
  3,                                      !- Outlet Port
  {2078725b-9bc3-4aff-b78a-e664b2eeaedd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {986da798-c7cd-48c5-a68f-7a8e898eafec}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {2a686a84-16b3-45c7-8f19-e9021b4d0947}, !- Inlet Node Name
  {42eea01b-c6e7-496a-90d5-98afbd902e71}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ee90ce59-9359-402c-89f7-496002e1393a}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {89f3fc51-fcf8-461e-ac7a-28d2725dd362}, !- Outlet Node Name
  {5193edad-1e63-4587-992b-3478640bc3f1}; !- Inlet Node Name 1

OS:Connection,
  {2a686a84-16b3-45c7-8f19-e9021b4d0947}, !- Handle
  {7e641aff-e942-4968-bf0a-603631dc47ff}, !- Name
  {1853b102-bf03-4a9b-a86f-f00a441cf2b2}, !- Source Object
  3,                                      !- Outlet Port
  {986da798-c7cd-48c5-a68f-7a8e898eafec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89f3fc51-fcf8-461e-ac7a-28d2725dd362}, !- Handle
  {43c7e19e-6f22-452b-90ff-8220d7f65e35}, !- Name
  {ee90ce59-9359-402c-89f7-496002e1393a}, !- Source Object
  2,                                      !- Outlet Port
  {b87b0dfb-3bb9-4be5-a37a-35e011e72851}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {99d2fb91-83df-443e-99dc-0a6b26df0438}, !- Handle
  {2078725b-9bc3-4aff-b78a-e664b2eeaedd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {dbae49f7-9189-4f91-bb1e-5034b22e7a29}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22; !- Name

OS:Fan:ConstantVolume,
  {c7d5f7e9-5da3-42fb-896d-5196d53ae24e}, !- Handle
  Fan Constant Volume 23,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {cbc143d7-4d16-4936-be09-794a6e308176}, !- Air Inlet Node Name
  {1e687fab-9496-40e8-a1f9-125a513a5c52}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {99cf75a4-e917-4cc9-adee-6cda7fcb2f68}, !- Handle
  Coil Heating Gas 23,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {24f28dea-d101-4a2d-8158-2dca90b5b90e}, !- Air Inlet Node Name
  {2957ecd7-6c74-4084-9c4a-63861ba13508}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {dbf21548-ffd3-4032-a4bc-b01c094a32f3}, !- Handle
  Coil Cooling DX Single Speed 23 12kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a5ce82c0-c21f-4ce3-ab97-f36472bc5796}, !- Air Inlet Node Name
  {d5ac229d-6e23-41e1-ae6a-868b18938a58}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {66ffa1c0-d171-4f0c-8115-c011cb59a667}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {edd3be09-dd5c-45b9-a3b8-ec40b72700fd}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {21c9a7da-7c71-4ef9-8b32-caf0ad4373a4}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff588212-2c87-48c2-9a1c-045231ddc9c8}, !- Handle
  Curve Quadratic 68,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d83111b5-c2f7-4d74-8000-8a29a4768827}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {ec9757a2-5533-4b16-b04a-14ab92c3e088}, !- Handle
  Controller Outdoor Air 23,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1f8fe76e-dd07-4db7-9159-0251003aca9b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1f8fe76e-dd07-4db7-9159-0251003aca9b}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4919ff1f-0371-46f0-81c7-3bf370160a69}, !- Handle
  Air Loop HVAC Outdoor Air System 23,    !- Name
  {ec9757a2-5533-4b16-b04a-14ab92c3e088}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {126bc6fe-f7d8-4b01-b8d7-8e96ae1f6414}, !- Mixed Air Node Name
  {79d3c62e-0e62-4844-bfed-69e851c6f956}, !- Outdoor Air Stream Node Name
  {0c585d70-7784-46de-a7cd-a59ae2c07d1f}, !- Relief Air Stream Node Name
  {fea9c131-c661-4e71-8355-85cfc9b9c72b}; !- Return Air Stream Node Name

OS:Node,
  {5c30d835-f189-4d9d-bb16-51bb1bf65a16}, !- Handle
  Node 359,                               !- Name
  ,                                       !- Inlet Port
  {79d3c62e-0e62-4844-bfed-69e851c6f956}; !- Outlet Port

OS:Connection,
  {79d3c62e-0e62-4844-bfed-69e851c6f956}, !- Handle
  {e9d52b51-aba0-46cf-8bfd-1b029a95fc74}, !- Name
  {5c30d835-f189-4d9d-bb16-51bb1bf65a16}, !- Source Object
  3,                                      !- Outlet Port
  {4919ff1f-0371-46f0-81c7-3bf370160a69}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {99509069-04ed-44c4-91e7-471b58e320e2}, !- Handle
  Node 360,                               !- Name
  {0c585d70-7784-46de-a7cd-a59ae2c07d1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c585d70-7784-46de-a7cd-a59ae2c07d1f}, !- Handle
  {146b2c40-5797-4bfc-8af0-7685ce2d2196}, !- Name
  {4919ff1f-0371-46f0-81c7-3bf370160a69}, !- Source Object
  7,                                      !- Outlet Port
  {99509069-04ed-44c4-91e7-471b58e320e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e687fab-9496-40e8-a1f9-125a513a5c52}, !- Handle
  {19129f98-7c45-4c84-989c-cd8812e69d02}, !- Name
  {c7d5f7e9-5da3-42fb-896d-5196d53ae24e}, !- Source Object
  9,                                      !- Outlet Port
  {c4668f19-73bd-41f5-aaeb-e1aab9cce04b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46cd838d-2d50-46ed-937b-7109aa5754b5}, !- Handle
  Node 361,                               !- Name
  {2957ecd7-6c74-4084-9c4a-63861ba13508}, !- Inlet Port
  {cbc143d7-4d16-4936-be09-794a6e308176}; !- Outlet Port

OS:Connection,
  {2957ecd7-6c74-4084-9c4a-63861ba13508}, !- Handle
  {fe0eb31e-7fff-4a49-83b7-6486e11997a0}, !- Name
  {99cf75a4-e917-4cc9-adee-6cda7fcb2f68}, !- Source Object
  6,                                      !- Outlet Port
  {46cd838d-2d50-46ed-937b-7109aa5754b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbc143d7-4d16-4936-be09-794a6e308176}, !- Handle
  {726c7740-a82a-46e9-8a9f-11ca11291aaf}, !- Name
  {46cd838d-2d50-46ed-937b-7109aa5754b5}, !- Source Object
  3,                                      !- Outlet Port
  {c7d5f7e9-5da3-42fb-896d-5196d53ae24e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {15f9fb22-e5a5-4875-a02a-dca6fbd32eb7}, !- Handle
  Node 362,                               !- Name
  {d5ac229d-6e23-41e1-ae6a-868b18938a58}, !- Inlet Port
  {24f28dea-d101-4a2d-8158-2dca90b5b90e}; !- Outlet Port

OS:Connection,
  {d5ac229d-6e23-41e1-ae6a-868b18938a58}, !- Handle
  {8dbddf4f-50ee-4661-851c-035571f7b1de}, !- Name
  {dbf21548-ffd3-4032-a4bc-b01c094a32f3}, !- Source Object
  9,                                      !- Outlet Port
  {15f9fb22-e5a5-4875-a02a-dca6fbd32eb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24f28dea-d101-4a2d-8158-2dca90b5b90e}, !- Handle
  {8df2d10e-d8dc-4653-b628-1106d37a99c3}, !- Name
  {15f9fb22-e5a5-4875-a02a-dca6fbd32eb7}, !- Source Object
  3,                                      !- Outlet Port
  {99cf75a4-e917-4cc9-adee-6cda7fcb2f68}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a35d7906-3f9f-4ddc-9737-013ee2096d13}, !- Handle
  Node 363,                               !- Name
  {126bc6fe-f7d8-4b01-b8d7-8e96ae1f6414}, !- Inlet Port
  {a5ce82c0-c21f-4ce3-ab97-f36472bc5796}; !- Outlet Port

OS:Connection,
  {fea9c131-c661-4e71-8355-85cfc9b9c72b}, !- Handle
  {a1ffab67-3e34-4b83-8314-22bc51442238}, !- Name
  {9b1a81cf-00a4-4b83-939a-a9d608ead8e4}, !- Source Object
  3,                                      !- Outlet Port
  {4919ff1f-0371-46f0-81c7-3bf370160a69}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {126bc6fe-f7d8-4b01-b8d7-8e96ae1f6414}, !- Handle
  {145b3b4a-64d3-4c2f-94a4-55dd46e9321b}, !- Name
  {4919ff1f-0371-46f0-81c7-3bf370160a69}, !- Source Object
  5,                                      !- Outlet Port
  {a35d7906-3f9f-4ddc-9737-013ee2096d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5ce82c0-c21f-4ce3-ab97-f36472bc5796}, !- Handle
  {e5b3a15f-7e6d-4bef-b1f6-8f85cd5b4715}, !- Name
  {a35d7906-3f9f-4ddc-9737-013ee2096d13}, !- Source Object
  3,                                      !- Outlet Port
  {dbf21548-ffd3-4032-a4bc-b01c094a32f3}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {98973835-72b8-45a6-bce1-271fb5613df2}, !- Handle
  Setpoint Manager Single Zone Reheat 23, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d77cce57-bb31-409f-b641-95173a9c4a1b}, !- Control Zone Name
  {c4668f19-73bd-41f5-aaeb-e1aab9cce04b}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {55ba11c7-ec58-43d0-a4ed-a1eb186edc20}, !- Handle
  Air Terminal Single Duct Uncontrolled 23, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {42eea01b-c6e7-496a-90d5-98afbd902e71}, !- Inlet Air Node Name
  {d23cad8f-010f-4e54-bafb-8f5fad2ce344}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0936a423-4fd1-41ed-8583-362f31bf0856}, !- Handle
  Node 364,                               !- Name
  {4fbc4798-7464-45e7-96f9-21280771134b}, !- Inlet Port
  {5193edad-1e63-4587-992b-3478640bc3f1}; !- Outlet Port

OS:Connection,
  {5b9d2268-4dc7-4f52-a9a1-6f0bf6551f48}, !- Handle
  {c824b48d-9c37-4887-929f-ed897289adf4}, !- Name
  {a8788457-9977-4ff1-ac0d-4e4425fb2de8}, !- Source Object
  3,                                      !- Outlet Port
  {a198ceaf-9566-44bb-9c4f-a177712e222b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4fbc4798-7464-45e7-96f9-21280771134b}, !- Handle
  {1477b60f-e471-44b7-ba5b-355b9a12f78a}, !- Name
  {d77cce57-bb31-409f-b641-95173a9c4a1b}, !- Source Object
  12,                                     !- Outlet Port
  {0936a423-4fd1-41ed-8583-362f31bf0856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5193edad-1e63-4587-992b-3478640bc3f1}, !- Handle
  {7c83a925-bc66-4d3d-a697-f638d5475e30}, !- Name
  {0936a423-4fd1-41ed-8583-362f31bf0856}, !- Source Object
  3,                                      !- Outlet Port
  {ee90ce59-9359-402c-89f7-496002e1393a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42eea01b-c6e7-496a-90d5-98afbd902e71}, !- Handle
  {ff3ebbef-2e14-47bf-8e1a-010bc8012740}, !- Name
  {986da798-c7cd-48c5-a68f-7a8e898eafec}, !- Source Object
  3,                                      !- Outlet Port
  {55ba11c7-ec58-43d0-a4ed-a1eb186edc20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d23cad8f-010f-4e54-bafb-8f5fad2ce344}, !- Handle
  {0c3f23d0-e8a9-4c8a-8013-163a64aafbdb}, !- Name
  {55ba11c7-ec58-43d0-a4ed-a1eb186edc20}, !- Source Object
  4,                                      !- Outlet Port
  {a8788457-9977-4ff1-ac0d-4e4425fb2de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d5da5185-eb96-4e56-8d0d-92dad2f01d44}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c8301863-1915-4a4f-b0f5-458cc9f90d0c}, !- Water Inlet Node Name
  {7d1d1acf-46a5-455a-9a4b-29427a3b0774}; !- Water Outlet Node Name

OS:Node,
  {e5bb68e0-c7e7-4a8a-a261-dad39a313498}, !- Handle
  Node 365,                               !- Name
  {5dc78ffe-f28e-461d-b4f5-8f584633108e}, !- Inlet Port
  {c8301863-1915-4a4f-b0f5-458cc9f90d0c}; !- Outlet Port

OS:Connection,
  {5dc78ffe-f28e-461d-b4f5-8f584633108e}, !- Handle
  {f2eca4f1-38e8-4086-8e15-58ab7a54fdd3}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  25,                                     !- Outlet Port
  {e5bb68e0-c7e7-4a8a-a261-dad39a313498}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3e720ca-fd08-4c42-b3c7-559349affb19}, !- Handle
  Node 366,                               !- Name
  {7d1d1acf-46a5-455a-9a4b-29427a3b0774}, !- Inlet Port
  {a73bdfed-e179-46fa-840c-3ff775bb7bf6}; !- Outlet Port

OS:Connection,
  {c8301863-1915-4a4f-b0f5-458cc9f90d0c}, !- Handle
  {d9b97339-3837-42ed-b67c-83123b0d47df}, !- Name
  {e5bb68e0-c7e7-4a8a-a261-dad39a313498}, !- Source Object
  3,                                      !- Outlet Port
  {d5da5185-eb96-4e56-8d0d-92dad2f01d44}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7d1d1acf-46a5-455a-9a4b-29427a3b0774}, !- Handle
  {239e72b2-400c-477d-926a-df7024c0be67}, !- Name
  {d5da5185-eb96-4e56-8d0d-92dad2f01d44}, !- Source Object
  10,                                     !- Outlet Port
  {d3e720ca-fd08-4c42-b3c7-559349affb19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a73bdfed-e179-46fa-840c-3ff775bb7bf6}, !- Handle
  {a63eb081-e6f3-402e-9bb1-ebea177541cc}, !- Name
  {d3e720ca-fd08-4c42-b3c7-559349affb19}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b5114462-e244-4a66-aa58-4eeeaab6348e}, !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {d5da5185-eb96-4e56-8d0d-92dad2f01d44}; !- Heating Coil Name

OS:AirLoopHVAC,
  {f1ec4609-50e4-4b5b-b74d-2d681e3bb207}, !- Handle
  Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {0abb4e0c-6b1b-43c8-a5aa-0a4edf63e613}, !- Availability Schedule
  {d6d64b3f-36ec-46ea-a998-8fa44e53ff03}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3807f449-6456-4d11-894c-ed9e68442659}, !- Supply Side Inlet Node Name
  {95e4b6d3-2dd6-4795-addd-7d7ca3c3464c}, !- Demand Side Outlet Node Name
  {bc454fba-1832-42f7-8806-20a4b53bb2ca}, !- Demand Side Inlet Node A
  {c56425b5-d3cb-47b8-b9f9-52361809b055}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3a596dde-f45c-45e4-b691-86c60fb45e4c}, !- Demand Mixer Name
  {c34177ae-ab9e-4095-89b4-437f322200c8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {98c5106a-93a5-4f1f-8cfa-41171c1d54ab}, !- Handle
  Node 367,                               !- Name
  {3807f449-6456-4d11-894c-ed9e68442659}, !- Inlet Port
  {15912abb-df09-4c7e-bab9-2ce5cd7f6928}; !- Outlet Port

OS:Node,
  {a9dd5189-3818-40a8-9190-c6938c9244c0}, !- Handle
  Node 368,                               !- Name
  {5a9326f0-3c70-41f4-b1da-7baa23737770}, !- Inlet Port
  {c56425b5-d3cb-47b8-b9f9-52361809b055}; !- Outlet Port

OS:Connection,
  {3807f449-6456-4d11-894c-ed9e68442659}, !- Handle
  {cba99fed-fd40-4934-b946-3e000abe474e}, !- Name
  {f1ec4609-50e4-4b5b-b74d-2d681e3bb207}, !- Source Object
  8,                                      !- Outlet Port
  {98c5106a-93a5-4f1f-8cfa-41171c1d54ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c56425b5-d3cb-47b8-b9f9-52361809b055}, !- Handle
  {a0778f45-f435-4db9-a57e-ab79ccd6f82b}, !- Name
  {a9dd5189-3818-40a8-9190-c6938c9244c0}, !- Source Object
  3,                                      !- Outlet Port
  {f1ec4609-50e4-4b5b-b74d-2d681e3bb207}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {15d29175-f9da-4b5d-a8c1-eb774c295f80}, !- Handle
  Node 369,                               !- Name
  {bc454fba-1832-42f7-8806-20a4b53bb2ca}, !- Inlet Port
  {b1acc489-5f28-4b12-9a11-961ee87f944a}; !- Outlet Port

OS:Node,
  {b9dfb259-4d55-463e-9e14-8a073046d46a}, !- Handle
  Node 370,                               !- Name
  {79b56984-8b09-4954-a8cf-33ea9d783231}, !- Inlet Port
  {95e4b6d3-2dd6-4795-addd-7d7ca3c3464c}; !- Outlet Port

OS:Node,
  {151e069b-07c1-433d-ad79-c78506ad202a}, !- Handle
  Node 371,                               !- Name
  {7634c954-8415-4c92-b757-9c48f5ec952d}, !- Inlet Port
  {9852e04d-b8e8-4080-9743-47084f175004}; !- Outlet Port

OS:Connection,
  {bc454fba-1832-42f7-8806-20a4b53bb2ca}, !- Handle
  {542af96d-918f-4d68-b54c-f8e22888bf29}, !- Name
  {f1ec4609-50e4-4b5b-b74d-2d681e3bb207}, !- Source Object
  10,                                     !- Outlet Port
  {15d29175-f9da-4b5d-a8c1-eb774c295f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95e4b6d3-2dd6-4795-addd-7d7ca3c3464c}, !- Handle
  {f1f6d0d6-f37f-45c8-80bd-75c968d58a7a}, !- Name
  {b9dfb259-4d55-463e-9e14-8a073046d46a}, !- Source Object
  3,                                      !- Outlet Port
  {f1ec4609-50e4-4b5b-b74d-2d681e3bb207}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c34177ae-ab9e-4095-89b4-437f322200c8}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {b1acc489-5f28-4b12-9a11-961ee87f944a}, !- Inlet Node Name
  {18ea4f9d-179b-4fdb-b1ff-a7152795d83c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3a596dde-f45c-45e4-b691-86c60fb45e4c}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {79b56984-8b09-4954-a8cf-33ea9d783231}, !- Outlet Node Name
  {0d9579b7-6922-4ec5-b755-9e4eceb2c5db}; !- Inlet Node Name 1

OS:Connection,
  {b1acc489-5f28-4b12-9a11-961ee87f944a}, !- Handle
  {4edfde8f-9437-4196-a44c-d35b775459b6}, !- Name
  {15d29175-f9da-4b5d-a8c1-eb774c295f80}, !- Source Object
  3,                                      !- Outlet Port
  {c34177ae-ab9e-4095-89b4-437f322200c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79b56984-8b09-4954-a8cf-33ea9d783231}, !- Handle
  {4100b5a0-1337-4866-951f-9b15ba3b0d16}, !- Name
  {3a596dde-f45c-45e4-b691-86c60fb45e4c}, !- Source Object
  2,                                      !- Outlet Port
  {b9dfb259-4d55-463e-9e14-8a073046d46a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e5134623-8724-45ea-a103-928a04c88015}, !- Handle
  {f1ec4609-50e4-4b5b-b74d-2d681e3bb207}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d6d64b3f-36ec-46ea-a998-8fa44e53ff03}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {54b8544b-247f-464e-9b61-2c37e7e8dfc3}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {64427e70-958e-41f2-9ac9-066c7778aeb8}, !- Handle
  Fan Constant Volume 24,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5efad685-c6d3-40bd-874d-5b69d4d41751}, !- Air Inlet Node Name
  {5a9326f0-3c70-41f4-b1da-7baa23737770}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {a484253b-6826-4741-8812-c63cd74bfb03}, !- Handle
  Coil Heating Gas 24,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3e2f525a-206a-45fb-8793-3e6f9544d63a}, !- Air Inlet Node Name
  {2147aed4-3289-434b-9927-41bc4c431888}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b3594b55-d8d9-469d-abed-3059408190e0}, !- Handle
  Coil Cooling DX Single Speed 24 30kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {35b05e40-4b4c-4e75-bb60-aa85ee4834a2}, !- Air Inlet Node Name
  {f0c70dab-5812-422c-aabc-eb4335913f30}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0dae551d-1c06-4b5d-99f4-eac3b315c402}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c696138e-f645-492f-820a-3c92868588f1}, !- Handle
  Curve Quadratic 70,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
