  {eeb6a16a-c0ba-4dd6-853d-8a7c0d9a2f33}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {82d201f4-a7bd-4e40-8fe4-d8d15eff7fcb}, !- Handle
  Curve Quadratic 71,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0c440c74-c92d-4816-a97e-900db05ec441}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {bd7dca4b-de1b-4ab7-8f41-6c06ec6040ad}, !- Handle
  Controller Outdoor Air 24,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0abb4e0c-6b1b-43c8-a5aa-0a4edf63e613}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fb0b67a4-0cc6-4ffa-b8a6-768af4afbbc4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fb0b67a4-0cc6-4ffa-b8a6-768af4afbbc4}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ff800235-9258-4578-b0a2-3918dc21e94f}, !- Handle
  Air Loop HVAC Outdoor Air System 24,    !- Name
  {bd7dca4b-de1b-4ab7-8f41-6c06ec6040ad}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7d90c53d-6d37-4c29-a35c-d949abf8b000}, !- Mixed Air Node Name
  {0ee53313-0df5-408a-abf2-1b61949a6232}, !- Outdoor Air Stream Node Name
  {661e2436-8368-4e7a-b998-7a89aab03801}, !- Relief Air Stream Node Name
  {15912abb-df09-4c7e-bab9-2ce5cd7f6928}; !- Return Air Stream Node Name

OS:Node,
  {b98be950-0ccf-45bb-8f4e-807b5e0b746a}, !- Handle
  Node 372,                               !- Name
  ,                                       !- Inlet Port
  {0ee53313-0df5-408a-abf2-1b61949a6232}; !- Outlet Port

OS:Connection,
  {0ee53313-0df5-408a-abf2-1b61949a6232}, !- Handle
  {8d0bfe56-f8b9-44e3-beab-edb5bdaee548}, !- Name
  {b98be950-0ccf-45bb-8f4e-807b5e0b746a}, !- Source Object
  3,                                      !- Outlet Port
  {ff800235-9258-4578-b0a2-3918dc21e94f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {100ea82a-9378-4a66-bfdd-a7730aac40c5}, !- Handle
  Node 373,                               !- Name
  {661e2436-8368-4e7a-b998-7a89aab03801}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {661e2436-8368-4e7a-b998-7a89aab03801}, !- Handle
  {44014e52-539e-4b06-8870-73a4cfccf41e}, !- Name
  {ff800235-9258-4578-b0a2-3918dc21e94f}, !- Source Object
  7,                                      !- Outlet Port
  {100ea82a-9378-4a66-bfdd-a7730aac40c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a9326f0-3c70-41f4-b1da-7baa23737770}, !- Handle
  {5b6883c1-9bdd-4973-9c20-bab00f31fd00}, !- Name
  {64427e70-958e-41f2-9ac9-066c7778aeb8}, !- Source Object
  9,                                      !- Outlet Port
  {a9dd5189-3818-40a8-9190-c6938c9244c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a3ea2ae-5a47-4b50-ba67-a01ef19a015d}, !- Handle
  Node 374,                               !- Name
  {2147aed4-3289-434b-9927-41bc4c431888}, !- Inlet Port
  {5efad685-c6d3-40bd-874d-5b69d4d41751}; !- Outlet Port

OS:Connection,
  {2147aed4-3289-434b-9927-41bc4c431888}, !- Handle
  {44963940-bd38-4feb-b152-54d8d70525ac}, !- Name
  {a484253b-6826-4741-8812-c63cd74bfb03}, !- Source Object
  6,                                      !- Outlet Port
  {5a3ea2ae-5a47-4b50-ba67-a01ef19a015d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5efad685-c6d3-40bd-874d-5b69d4d41751}, !- Handle
  {b1c1b934-8219-4afc-853d-c749d3cebe57}, !- Name
  {5a3ea2ae-5a47-4b50-ba67-a01ef19a015d}, !- Source Object
  3,                                      !- Outlet Port
  {64427e70-958e-41f2-9ac9-066c7778aeb8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d9475933-16c2-4325-9738-96abd2083ee5}, !- Handle
  Node 375,                               !- Name
  {f0c70dab-5812-422c-aabc-eb4335913f30}, !- Inlet Port
  {3e2f525a-206a-45fb-8793-3e6f9544d63a}; !- Outlet Port

OS:Connection,
  {f0c70dab-5812-422c-aabc-eb4335913f30}, !- Handle
  {d7563b5a-fd76-481a-a35f-e8e650ccf1bd}, !- Name
  {b3594b55-d8d9-469d-abed-3059408190e0}, !- Source Object
  9,                                      !- Outlet Port
  {d9475933-16c2-4325-9738-96abd2083ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e2f525a-206a-45fb-8793-3e6f9544d63a}, !- Handle
  {1bece8b2-6db0-4bf2-941d-762d067b9701}, !- Name
  {d9475933-16c2-4325-9738-96abd2083ee5}, !- Source Object
  3,                                      !- Outlet Port
  {a484253b-6826-4741-8812-c63cd74bfb03}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d7fe217f-c7cb-4831-b4f6-83d050808ca6}, !- Handle
  Node 376,                               !- Name
  {7d90c53d-6d37-4c29-a35c-d949abf8b000}, !- Inlet Port
  {35b05e40-4b4c-4e75-bb60-aa85ee4834a2}; !- Outlet Port

OS:Connection,
  {15912abb-df09-4c7e-bab9-2ce5cd7f6928}, !- Handle
  {56ecbcc8-d2c7-4ea4-8873-c2dd1701100c}, !- Name
  {98c5106a-93a5-4f1f-8cfa-41171c1d54ab}, !- Source Object
  3,                                      !- Outlet Port
  {ff800235-9258-4578-b0a2-3918dc21e94f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7d90c53d-6d37-4c29-a35c-d949abf8b000}, !- Handle
  {dcfb3787-d939-4d32-a78f-5f07211fdc23}, !- Name
  {ff800235-9258-4578-b0a2-3918dc21e94f}, !- Source Object
  5,                                      !- Outlet Port
  {d7fe217f-c7cb-4831-b4f6-83d050808ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35b05e40-4b4c-4e75-bb60-aa85ee4834a2}, !- Handle
  {66b8df55-492e-450b-939e-e03e88f4e9f1}, !- Name
  {d7fe217f-c7cb-4831-b4f6-83d050808ca6}, !- Source Object
  3,                                      !- Outlet Port
  {b3594b55-d8d9-469d-abed-3059408190e0}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {79dbdbf7-42c2-4ca6-a875-3103a5b03ff0}, !- Handle
  Setpoint Manager Single Zone Reheat 24, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {267bb6c1-5520-400f-8c61-5db3f2058e25}, !- Control Zone Name
  {a9dd5189-3818-40a8-9190-c6938c9244c0}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {01b0e59a-d958-415f-adc5-475990223c0a}, !- Handle
  Air Terminal Single Duct Uncontrolled 24, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {18ea4f9d-179b-4fdb-b1ff-a7152795d83c}, !- Inlet Air Node Name
  {7634c954-8415-4c92-b757-9c48f5ec952d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {95e29593-4e32-436b-8b4e-c2c58d3d209f}, !- Handle
  Node 377,                               !- Name
  {3bd5849b-85df-4e2f-94fd-adea851c4d2d}, !- Inlet Port
  {0d9579b7-6922-4ec5-b755-9e4eceb2c5db}; !- Outlet Port

OS:Connection,
  {9852e04d-b8e8-4080-9743-47084f175004}, !- Handle
  {fd6d237c-725b-430b-a0a7-bb57798c4032}, !- Name
  {151e069b-07c1-433d-ad79-c78506ad202a}, !- Source Object
  3,                                      !- Outlet Port
  {259d4746-c561-4f3c-8f13-be82cbe27a98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3bd5849b-85df-4e2f-94fd-adea851c4d2d}, !- Handle
  {66f9fb45-d8cc-47b6-ba59-0ed0bc766cd1}, !- Name
  {267bb6c1-5520-400f-8c61-5db3f2058e25}, !- Source Object
  12,                                     !- Outlet Port
  {95e29593-4e32-436b-8b4e-c2c58d3d209f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d9579b7-6922-4ec5-b755-9e4eceb2c5db}, !- Handle
  {50a09753-a047-4fc3-9ec0-ff1f7cf56848}, !- Name
  {95e29593-4e32-436b-8b4e-c2c58d3d209f}, !- Source Object
  3,                                      !- Outlet Port
  {3a596dde-f45c-45e4-b691-86c60fb45e4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18ea4f9d-179b-4fdb-b1ff-a7152795d83c}, !- Handle
  {e145be6f-2815-40e5-a348-ef99efeae3d3}, !- Name
  {c34177ae-ab9e-4095-89b4-437f322200c8}, !- Source Object
  3,                                      !- Outlet Port
  {01b0e59a-d958-415f-adc5-475990223c0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7634c954-8415-4c92-b757-9c48f5ec952d}, !- Handle
  {50e7cac0-41f5-47ab-8aea-3213a2b718bd}, !- Name
  {01b0e59a-d958-415f-adc5-475990223c0a}, !- Source Object
  4,                                      !- Outlet Port
  {151e069b-07c1-433d-ad79-c78506ad202a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fa267435-4baa-45eb-8ac9-d10877e3ef20}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1c500b35-d968-4153-a301-3687113bc7b8}, !- Water Inlet Node Name
  {87371b22-410e-423f-8684-5482081b7750}; !- Water Outlet Node Name

OS:Node,
  {92423750-765a-48fe-a8a4-72eb18e4b67e}, !- Handle
  Node 378,                               !- Name
  {515bb9e9-6d0b-47c3-b554-719ba64c9e40}, !- Inlet Port
  {1c500b35-d968-4153-a301-3687113bc7b8}; !- Outlet Port

OS:Connection,
  {515bb9e9-6d0b-47c3-b554-719ba64c9e40}, !- Handle
  {789d8ebb-b0ff-4d22-8cad-d7a44d653589}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  26,                                     !- Outlet Port
  {92423750-765a-48fe-a8a4-72eb18e4b67e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a76b15df-a1c7-4861-93eb-8e08e43a78a0}, !- Handle
  Node 379,                               !- Name
  {87371b22-410e-423f-8684-5482081b7750}, !- Inlet Port
  {5fa0b354-6acf-470d-ba61-ec70a78fdbeb}; !- Outlet Port

OS:Connection,
  {1c500b35-d968-4153-a301-3687113bc7b8}, !- Handle
  {6886ce69-2ad4-4c39-8f4f-763794567957}, !- Name
  {92423750-765a-48fe-a8a4-72eb18e4b67e}, !- Source Object
  3,                                      !- Outlet Port
  {fa267435-4baa-45eb-8ac9-d10877e3ef20}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {87371b22-410e-423f-8684-5482081b7750}, !- Handle
  {a598ae94-c422-4293-91ea-d170b001223b}, !- Name
  {fa267435-4baa-45eb-8ac9-d10877e3ef20}, !- Source Object
  10,                                     !- Outlet Port
  {a76b15df-a1c7-4861-93eb-8e08e43a78a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fa0b354-6acf-470d-ba61-ec70a78fdbeb}, !- Handle
  {edad78b3-95f5-41fc-b7bd-5bd5f8a69b65}, !- Name
  {a76b15df-a1c7-4861-93eb-8e08e43a78a0}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {02aa4b0a-2cc7-4769-a668-771153534a13}, !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {fa267435-4baa-45eb-8ac9-d10877e3ef20}; !- Heating Coil Name

OS:AirLoopHVAC,
  {40a5a31e-ce46-4356-a1f4-33b2173b9d5d}, !- Handle
  Sp-PatRoom8_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  {368c45b3-2bb6-4883-9528-80705e08a38a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {00a82e5c-93c8-4755-80ef-94f82384300b}, !- Supply Side Inlet Node Name
  {ebe1f34e-0bbf-4fd1-892a-7ea4bf2a16c1}, !- Demand Side Outlet Node Name
  {6bcd4a0a-91b6-42fd-a1bc-2b81ea7780ec}, !- Demand Side Inlet Node A
  {fb2d4663-dbce-4508-9e52-e9e67a011b1a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f714a7f5-9e45-4bc5-95c2-7dea0b7d06a3}, !- Demand Mixer Name
  {4238c079-eff4-4c40-85f0-a011c6519422}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {46e74c81-3711-4677-93c4-c945bd1f5497}, !- Handle
  Node 380,                               !- Name
  {00a82e5c-93c8-4755-80ef-94f82384300b}, !- Inlet Port
  {d8ad99f2-7c9c-4038-a79f-f82f091b9142}; !- Outlet Port

OS:Node,
  {edaf86c5-afb5-4024-bd4c-fcb7842dcc26}, !- Handle
  Node 381,                               !- Name
  {0809607e-2495-4802-9940-c0923ac0b4d6}, !- Inlet Port
  {fb2d4663-dbce-4508-9e52-e9e67a011b1a}; !- Outlet Port

OS:Connection,
  {00a82e5c-93c8-4755-80ef-94f82384300b}, !- Handle
  {ecb2e1ff-407f-4e33-a4a8-521ff4118e38}, !- Name
  {40a5a31e-ce46-4356-a1f4-33b2173b9d5d}, !- Source Object
  8,                                      !- Outlet Port
  {46e74c81-3711-4677-93c4-c945bd1f5497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb2d4663-dbce-4508-9e52-e9e67a011b1a}, !- Handle
  {5f0b5abe-53a9-4c64-a763-4cd15cd5e76a}, !- Name
  {edaf86c5-afb5-4024-bd4c-fcb7842dcc26}, !- Source Object
  3,                                      !- Outlet Port
  {40a5a31e-ce46-4356-a1f4-33b2173b9d5d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2805ade0-c71e-4c8b-943f-85eb2f80fe37}, !- Handle
  Node 382,                               !- Name
  {6bcd4a0a-91b6-42fd-a1bc-2b81ea7780ec}, !- Inlet Port
  {67afc824-b85b-48d2-9e33-4cc29e719c79}; !- Outlet Port

OS:Node,
  {c9ca9ee4-eeb6-4a1e-96ba-184dff9f08f6}, !- Handle
  Node 383,                               !- Name
  {71602c87-617f-4a8f-b6e1-127a7e95a351}, !- Inlet Port
  {ebe1f34e-0bbf-4fd1-892a-7ea4bf2a16c1}; !- Outlet Port

OS:Node,
  {cadc50b3-c5af-4e94-9be5-af8783c17b4d}, !- Handle
  Node 384,                               !- Name
  {a5a62d46-758f-4db9-ab18-1223bb906935}, !- Inlet Port
  {7349f7ad-968e-4e20-8fca-1dec2f92b53b}; !- Outlet Port

OS:Connection,
  {6bcd4a0a-91b6-42fd-a1bc-2b81ea7780ec}, !- Handle
  {2159e61e-895f-4c50-ab30-d6095324c4f7}, !- Name
  {40a5a31e-ce46-4356-a1f4-33b2173b9d5d}, !- Source Object
  10,                                     !- Outlet Port
  {2805ade0-c71e-4c8b-943f-85eb2f80fe37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebe1f34e-0bbf-4fd1-892a-7ea4bf2a16c1}, !- Handle
  {3a0dda6f-f42a-48f5-99b3-1ff3d0e4e689}, !- Name
  {c9ca9ee4-eeb6-4a1e-96ba-184dff9f08f6}, !- Source Object
  3,                                      !- Outlet Port
  {40a5a31e-ce46-4356-a1f4-33b2173b9d5d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4238c079-eff4-4c40-85f0-a011c6519422}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {67afc824-b85b-48d2-9e33-4cc29e719c79}, !- Inlet Node Name
  {57a1e0f2-30a9-4312-b4af-6b1ffeebc233}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f714a7f5-9e45-4bc5-95c2-7dea0b7d06a3}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {71602c87-617f-4a8f-b6e1-127a7e95a351}, !- Outlet Node Name
  {4fca66bc-c1b5-4455-82c0-340ccd196d26}; !- Inlet Node Name 1

OS:Connection,
  {67afc824-b85b-48d2-9e33-4cc29e719c79}, !- Handle
  {d130e1fa-965f-4e7f-ade6-8037ce8f56dd}, !- Name
  {2805ade0-c71e-4c8b-943f-85eb2f80fe37}, !- Source Object
  3,                                      !- Outlet Port
  {4238c079-eff4-4c40-85f0-a011c6519422}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71602c87-617f-4a8f-b6e1-127a7e95a351}, !- Handle
  {1e700f32-ef1a-4830-8638-0c01417bd2fe}, !- Name
  {f714a7f5-9e45-4bc5-95c2-7dea0b7d06a3}, !- Source Object
  2,                                      !- Outlet Port
  {c9ca9ee4-eeb6-4a1e-96ba-184dff9f08f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8cc36bdf-4910-48bf-8f15-234cc3ef42ae}, !- Handle
  {40a5a31e-ce46-4356-a1f4-33b2173b9d5d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {368c45b3-2bb6-4883-9528-80705e08a38a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24; !- Name

OS:Fan:ConstantVolume,
  {8b4ec2fb-75bf-4cc0-b686-7a30cabffa6a}, !- Handle
  Fan Constant Volume 25,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {723ad5b0-c278-4381-b873-866e386181a1}, !- Air Inlet Node Name
  {0809607e-2495-4802-9940-c0923ac0b4d6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {3b892c80-76fe-44ba-b517-fdf41cbe2ebe}, !- Handle
  Coil Heating Gas 25,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9185e7b9-16c6-40d9-9418-bd06bc441193}, !- Air Inlet Node Name
  {7cd00ac4-59f0-41d8-96f5-3e78e908501e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {0b134cac-34cc-4c46-9e20-e276057ec1a5}, !- Handle
  Coil Cooling DX Single Speed 25 11kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {18db9f90-489c-40fb-b7f2-3d3eba5742b1}, !- Air Inlet Node Name
  {222efedf-a2ca-4c41-9689-289f4bd62850}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f02c5039-f43c-4455-ac1c-f63cee4c3d17}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5ef9e027-f23b-4c61-874a-9aab17adb217}, !- Handle
  Curve Quadratic 73,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {af97e12a-ed28-4f42-86a0-85456e463817}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4f88f12-8375-44f9-b0eb-d7ab35cfbe3a}, !- Handle
  Curve Quadratic 74,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fb1c5f1b-dc5c-425e-9449-e6a1c1a80c41}, !- Handle
  Curve Quadratic 75,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {c0c1854f-5f87-4327-af84-4358d4ea71da}, !- Handle
  Controller Outdoor Air 25,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {74085b9e-4020-42a8-a9a2-df6ce88b3c53}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {74085b9e-4020-42a8-a9a2-df6ce88b3c53}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9ed9ea7b-c16d-45dd-bcbb-3d6b935ac2f4}, !- Handle
  Air Loop HVAC Outdoor Air System 25,    !- Name
  {c0c1854f-5f87-4327-af84-4358d4ea71da}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2bd30550-188d-4449-8e76-57402a728721}, !- Mixed Air Node Name
  {e174b187-13f2-43a9-a853-2ddba3460bab}, !- Outdoor Air Stream Node Name
  {665f1ed3-756b-4f9b-aebd-58d50e11239e}, !- Relief Air Stream Node Name
  {d8ad99f2-7c9c-4038-a79f-f82f091b9142}; !- Return Air Stream Node Name

OS:Node,
  {52d64cab-0c21-4264-94e8-53028c98139f}, !- Handle
  Node 385,                               !- Name
  ,                                       !- Inlet Port
  {e174b187-13f2-43a9-a853-2ddba3460bab}; !- Outlet Port

OS:Connection,
  {e174b187-13f2-43a9-a853-2ddba3460bab}, !- Handle
  {346645a5-dfc5-4804-a827-dc01e0b3642f}, !- Name
  {52d64cab-0c21-4264-94e8-53028c98139f}, !- Source Object
  3,                                      !- Outlet Port
  {9ed9ea7b-c16d-45dd-bcbb-3d6b935ac2f4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5b3431b0-b751-4e63-bf38-992ed5836d0b}, !- Handle
  Node 386,                               !- Name
  {665f1ed3-756b-4f9b-aebd-58d50e11239e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {665f1ed3-756b-4f9b-aebd-58d50e11239e}, !- Handle
  {2de809ad-c8de-4480-a9e1-96ca67af5497}, !- Name
  {9ed9ea7b-c16d-45dd-bcbb-3d6b935ac2f4}, !- Source Object
  7,                                      !- Outlet Port
  {5b3431b0-b751-4e63-bf38-992ed5836d0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0809607e-2495-4802-9940-c0923ac0b4d6}, !- Handle
  {db559b3a-bc90-43a3-a187-a2bc61c12f17}, !- Name
  {8b4ec2fb-75bf-4cc0-b686-7a30cabffa6a}, !- Source Object
  9,                                      !- Outlet Port
  {edaf86c5-afb5-4024-bd4c-fcb7842dcc26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {baf7aad7-7cc0-4e65-abde-3085e83ce227}, !- Handle
  Node 387,                               !- Name
  {7cd00ac4-59f0-41d8-96f5-3e78e908501e}, !- Inlet Port
  {723ad5b0-c278-4381-b873-866e386181a1}; !- Outlet Port

OS:Connection,
  {7cd00ac4-59f0-41d8-96f5-3e78e908501e}, !- Handle
  {c1fc152b-9474-40f9-b42a-88101b96371d}, !- Name
  {3b892c80-76fe-44ba-b517-fdf41cbe2ebe}, !- Source Object
  6,                                      !- Outlet Port
  {baf7aad7-7cc0-4e65-abde-3085e83ce227}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {723ad5b0-c278-4381-b873-866e386181a1}, !- Handle
  {7d38be9c-862a-43fe-b63c-a0087e5cf8d8}, !- Name
  {baf7aad7-7cc0-4e65-abde-3085e83ce227}, !- Source Object
  3,                                      !- Outlet Port
  {8b4ec2fb-75bf-4cc0-b686-7a30cabffa6a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3a5ec7e1-7e6c-4e9c-aa48-b5289ee6af47}, !- Handle
  Node 388,                               !- Name
  {222efedf-a2ca-4c41-9689-289f4bd62850}, !- Inlet Port
  {9185e7b9-16c6-40d9-9418-bd06bc441193}; !- Outlet Port

OS:Connection,
  {222efedf-a2ca-4c41-9689-289f4bd62850}, !- Handle
  {e1860f29-955c-4d7e-af1f-a786d2e4e370}, !- Name
  {0b134cac-34cc-4c46-9e20-e276057ec1a5}, !- Source Object
  9,                                      !- Outlet Port
  {3a5ec7e1-7e6c-4e9c-aa48-b5289ee6af47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9185e7b9-16c6-40d9-9418-bd06bc441193}, !- Handle
  {76573559-a81c-47bf-9fa3-24f223e559ea}, !- Name
  {3a5ec7e1-7e6c-4e9c-aa48-b5289ee6af47}, !- Source Object
  3,                                      !- Outlet Port
  {3b892c80-76fe-44ba-b517-fdf41cbe2ebe}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dc4b0e58-d61b-4a6b-bcb9-23e2af77a3de}, !- Handle
  Node 389,                               !- Name
  {2bd30550-188d-4449-8e76-57402a728721}, !- Inlet Port
  {18db9f90-489c-40fb-b7f2-3d3eba5742b1}; !- Outlet Port

OS:Connection,
  {d8ad99f2-7c9c-4038-a79f-f82f091b9142}, !- Handle
  {9e07895a-eb7c-4aa7-b528-dc1efca1003a}, !- Name
  {46e74c81-3711-4677-93c4-c945bd1f5497}, !- Source Object
  3,                                      !- Outlet Port
  {9ed9ea7b-c16d-45dd-bcbb-3d6b935ac2f4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2bd30550-188d-4449-8e76-57402a728721}, !- Handle
  {d43294c3-375b-44b4-b148-7f3a47e56acf}, !- Name
  {9ed9ea7b-c16d-45dd-bcbb-3d6b935ac2f4}, !- Source Object
  5,                                      !- Outlet Port
  {dc4b0e58-d61b-4a6b-bcb9-23e2af77a3de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18db9f90-489c-40fb-b7f2-3d3eba5742b1}, !- Handle
  {85db7744-662f-4282-bcad-f93ec3127146}, !- Name
  {dc4b0e58-d61b-4a6b-bcb9-23e2af77a3de}, !- Source Object
  3,                                      !- Outlet Port
  {0b134cac-34cc-4c46-9e20-e276057ec1a5}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5e855d39-9eb9-4203-932e-b36dc7978ab6}, !- Handle
  Setpoint Manager Single Zone Reheat 25, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {fc458374-e9f8-46b6-bcd9-7d4203f87b0b}, !- Control Zone Name
  {edaf86c5-afb5-4024-bd4c-fcb7842dcc26}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bc4dacf1-0dc5-46a7-be3d-f23beefafa9d}, !- Handle
  Air Terminal Single Duct Uncontrolled 25, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {57a1e0f2-30a9-4312-b4af-6b1ffeebc233}, !- Inlet Air Node Name
  {a5a62d46-758f-4db9-ab18-1223bb906935}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {53a2770b-b4f5-431d-b76a-ef2e31f1bfa8}, !- Handle
  Node 390,                               !- Name
  {5eba3a34-b312-4624-9032-a1d8014d3a58}, !- Inlet Port
  {4fca66bc-c1b5-4455-82c0-340ccd196d26}; !- Outlet Port

OS:Connection,
  {7349f7ad-968e-4e20-8fca-1dec2f92b53b}, !- Handle
  {0f591472-5b18-4289-9f9a-180a8492b0a5}, !- Name
  {cadc50b3-c5af-4e94-9be5-af8783c17b4d}, !- Source Object
  3,                                      !- Outlet Port
  {87ee8057-2c96-4e85-8608-64f021687556}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5eba3a34-b312-4624-9032-a1d8014d3a58}, !- Handle
  {e7b8a572-566e-491a-87e6-f6edec03973e}, !- Name
  {fc458374-e9f8-46b6-bcd9-7d4203f87b0b}, !- Source Object
  12,                                     !- Outlet Port
  {53a2770b-b4f5-431d-b76a-ef2e31f1bfa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fca66bc-c1b5-4455-82c0-340ccd196d26}, !- Handle
  {5beb5c39-f6ed-4ab4-9e2b-fdeb0c38c3d2}, !- Name
  {53a2770b-b4f5-431d-b76a-ef2e31f1bfa8}, !- Source Object
  3,                                      !- Outlet Port
  {f714a7f5-9e45-4bc5-95c2-7dea0b7d06a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57a1e0f2-30a9-4312-b4af-6b1ffeebc233}, !- Handle
  {381fe234-31bd-4e8c-b006-90a08d4bfa4a}, !- Name
  {4238c079-eff4-4c40-85f0-a011c6519422}, !- Source Object
  3,                                      !- Outlet Port
  {bc4dacf1-0dc5-46a7-be3d-f23beefafa9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5a62d46-758f-4db9-ab18-1223bb906935}, !- Handle
  {1a316e6d-8f49-4ed8-90ac-dbccacdc8d46}, !- Name
  {bc4dacf1-0dc5-46a7-be3d-f23beefafa9d}, !- Source Object
  4,                                      !- Outlet Port
  {cadc50b3-c5af-4e94-9be5-af8783c17b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {33a11090-5322-4cb7-b2e0-bc90fc8f15f5}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a47bd5b7-effb-45d0-9c67-381a16defc37}, !- Water Inlet Node Name
  {91a5ace0-166c-4c82-b2e0-e8a649be59ab}; !- Water Outlet Node Name

OS:Node,
  {65224ec9-11c1-47c1-853b-d9a3e58b74ee}, !- Handle
  Node 391,                               !- Name
  {a5f9bdc6-3bc4-42a0-b09a-881e42a4fa35}, !- Inlet Port
  {a47bd5b7-effb-45d0-9c67-381a16defc37}; !- Outlet Port

OS:Connection,
  {a5f9bdc6-3bc4-42a0-b09a-881e42a4fa35}, !- Handle
  {829e86f4-feb0-4e80-9576-7566e206bc5f}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  27,                                     !- Outlet Port
  {65224ec9-11c1-47c1-853b-d9a3e58b74ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce5384d4-09dd-4f03-b65b-787ffadd88e9}, !- Handle
  Node 392,                               !- Name
  {91a5ace0-166c-4c82-b2e0-e8a649be59ab}, !- Inlet Port
  {f16fc15c-ac73-4ce8-8cc7-4bea55e1fedf}; !- Outlet Port

OS:Connection,
  {a47bd5b7-effb-45d0-9c67-381a16defc37}, !- Handle
  {e3640200-e149-4623-b1e8-9b6dfe7d0818}, !- Name
  {65224ec9-11c1-47c1-853b-d9a3e58b74ee}, !- Source Object
  3,                                      !- Outlet Port
  {33a11090-5322-4cb7-b2e0-bc90fc8f15f5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {91a5ace0-166c-4c82-b2e0-e8a649be59ab}, !- Handle
  {7e055e28-c598-48e0-bf7f-55f78a46de31}, !- Name
  {33a11090-5322-4cb7-b2e0-bc90fc8f15f5}, !- Source Object
  10,                                     !- Outlet Port
  {ce5384d4-09dd-4f03-b65b-787ffadd88e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f16fc15c-ac73-4ce8-8cc7-4bea55e1fedf}, !- Handle
  {bf169122-984e-4b47-91de-e4d84b888c08}, !- Name
  {ce5384d4-09dd-4f03-b65b-787ffadd88e9}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3e07b723-a56a-4a1e-89a8-3ce20f703804}, !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {33a11090-5322-4cb7-b2e0-bc90fc8f15f5}; !- Heating Coil Name

OS:AirLoopHVAC,
  {0ab257ed-8d3f-4af4-93cd-268bb7383a40}, !- Handle
  Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {02b67d07-b381-4ed7-b9c8-5e4560e3afd2}, !- Availability Schedule
  {1efe0375-815c-4573-9ae4-f823141aa958}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {64514b93-1a7c-4fce-bbed-45433c68e10a}, !- Supply Side Inlet Node Name
  {5fe88dc3-4024-4ec4-9859-a635b1bd37fa}, !- Demand Side Outlet Node Name
  {0e70c420-3dec-4ed0-98c8-64fb585a1e71}, !- Demand Side Inlet Node A
  {6732adba-93f5-40b9-8d9f-3d31ec019f57}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ff362b64-3245-44e7-a3dc-c446f2c3bc5c}, !- Demand Mixer Name
  {965dcd52-ba87-4f90-b414-b64c8b3f8b1d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ab111d2b-0c19-43ae-81d2-b238e33d891d}, !- Handle
  Node 393,                               !- Name
  {64514b93-1a7c-4fce-bbed-45433c68e10a}, !- Inlet Port
  {5fe45a40-ea9c-4266-8141-5fb9a15a3770}; !- Outlet Port

OS:Node,
  {3af43337-6637-4715-8106-776f7db8477e}, !- Handle
  Node 394,                               !- Name
  {72c955b9-8280-4630-84c9-0de038947e9c}, !- Inlet Port
  {6732adba-93f5-40b9-8d9f-3d31ec019f57}; !- Outlet Port

OS:Connection,
  {64514b93-1a7c-4fce-bbed-45433c68e10a}, !- Handle
  {fe410fdf-597f-4b82-b044-abb677a968b0}, !- Name
  {0ab257ed-8d3f-4af4-93cd-268bb7383a40}, !- Source Object
  8,                                      !- Outlet Port
  {ab111d2b-0c19-43ae-81d2-b238e33d891d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6732adba-93f5-40b9-8d9f-3d31ec019f57}, !- Handle
  {6772f943-047d-466d-8254-e6b20a1717d3}, !- Name
  {3af43337-6637-4715-8106-776f7db8477e}, !- Source Object
  3,                                      !- Outlet Port
  {0ab257ed-8d3f-4af4-93cd-268bb7383a40}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {538abaaf-f613-4c73-b753-fdfc6c7e194d}, !- Handle
  Node 395,                               !- Name
  {0e70c420-3dec-4ed0-98c8-64fb585a1e71}, !- Inlet Port
  {19019f42-aa1f-4ebb-988a-baa70a6c785d}; !- Outlet Port

OS:Node,
  {c1cf6870-8fdc-4bce-999a-8a4a5131f546}, !- Handle
  Node 396,                               !- Name
  {616837bf-3fac-441f-b2be-0a43a44b6b39}, !- Inlet Port
  {5fe88dc3-4024-4ec4-9859-a635b1bd37fa}; !- Outlet Port

OS:Node,
  {9856c8b1-c4f1-4a75-a68c-cd1a3131ac01}, !- Handle
  Node 397,                               !- Name
  {15a60f7c-a6fc-40f2-958e-819fa98601e7}, !- Inlet Port
  {758a8551-5d33-4bb1-8f7e-a8af79331a4a}; !- Outlet Port

OS:Connection,
  {0e70c420-3dec-4ed0-98c8-64fb585a1e71}, !- Handle
  {3949d50d-2fae-4b8f-8bd1-2994674817ac}, !- Name
  {0ab257ed-8d3f-4af4-93cd-268bb7383a40}, !- Source Object
  10,                                     !- Outlet Port
  {538abaaf-f613-4c73-b753-fdfc6c7e194d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fe88dc3-4024-4ec4-9859-a635b1bd37fa}, !- Handle
  {ea15eac4-4fa8-4b39-a759-8eb81bb6a9e4}, !- Name
  {c1cf6870-8fdc-4bce-999a-8a4a5131f546}, !- Source Object
  3,                                      !- Outlet Port
  {0ab257ed-8d3f-4af4-93cd-268bb7383a40}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {965dcd52-ba87-4f90-b414-b64c8b3f8b1d}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {19019f42-aa1f-4ebb-988a-baa70a6c785d}, !- Inlet Node Name
  {30b4d8d3-a287-4687-afb4-db6745944032}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ff362b64-3245-44e7-a3dc-c446f2c3bc5c}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {616837bf-3fac-441f-b2be-0a43a44b6b39}, !- Outlet Node Name
  {8433325b-6df7-434c-95b4-f94ee091ac17}; !- Inlet Node Name 1

OS:Connection,
  {19019f42-aa1f-4ebb-988a-baa70a6c785d}, !- Handle
  {4f2061d2-2265-4a74-a382-a00b4e2179bc}, !- Name
  {538abaaf-f613-4c73-b753-fdfc6c7e194d}, !- Source Object
  3,                                      !- Outlet Port
  {965dcd52-ba87-4f90-b414-b64c8b3f8b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {616837bf-3fac-441f-b2be-0a43a44b6b39}, !- Handle
  {1d9f5228-a427-4be2-b075-6a52013eea85}, !- Name
  {ff362b64-3245-44e7-a3dc-c446f2c3bc5c}, !- Source Object
  2,                                      !- Outlet Port
  {c1cf6870-8fdc-4bce-999a-8a4a5131f546}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7747759a-94d6-43de-b698-ca3daea85266}, !- Handle
  {0ab257ed-8d3f-4af4-93cd-268bb7383a40}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1efe0375-815c-4573-9ae4-f823141aa958}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {43e78051-84d5-4bf6-9fcd-218427144d75}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {707c97fd-affd-4053-a12d-60c8df4f8111}, !- Handle
  Fan Constant Volume 26,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {91c94eaf-ed5c-4453-9773-f991ed8355e8}, !- Air Inlet Node Name
  {72c955b9-8280-4630-84c9-0de038947e9c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {75ef936c-b251-40ae-9cf2-56942bd7847f}, !- Handle
  Coil Heating Gas 26,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0fd111ad-d042-4f1e-9e0a-65c8f611da76}, !- Air Inlet Node Name
  {75203fa7-6063-4df3-8bca-0930b570a78c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f8df96f1-c756-48ce-b412-69fdd6e6e556}, !- Handle
  Coil Cooling DX Single Speed 26 98kBtu/hr 9.7EER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.35350308355035,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d663a408-781f-45dd-ac9e-3e23aeb247f5}, !- Air Inlet Node Name
  {69f5af98-d6d9-4287-b9ee-4eb15c3559f9}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {58d0cf57-3ca5-46b0-9210-f25c48d48baf}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c2c5cb34-8333-497e-bb03-ec389202a7e7}, !- Handle
  Curve Quadratic 76,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {12f488e0-5be8-4d5a-91df-30276fad0320}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {62c9cfce-6e94-45d3-8b28-64d2e5d501fa}, !- Handle
  Curve Quadratic 77,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8c8886fb-0eab-4de9-a429-41800f57f213}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {7c6505ae-f46c-4f10-b5f6-d4a7b5d8d621}, !- Handle
  Controller Outdoor Air 26,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {02b67d07-b381-4ed7-b9c8-5e4560e3afd2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6ecce379-e7f8-4184-918c-0eb08f280504}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6ecce379-e7f8-4184-918c-0eb08f280504}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fb28d26b-c171-4635-97d0-d82742e081ab}, !- Handle
  Air Loop HVAC Outdoor Air System 26,    !- Name
  {7c6505ae-f46c-4f10-b5f6-d4a7b5d8d621}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b16c794c-3d51-45ff-b42c-4315d3af233b}, !- Mixed Air Node Name
  {014815cf-cacb-4609-a967-9fb1f081e064}, !- Outdoor Air Stream Node Name
  {d1fbb364-e8bb-4bb3-af78-a249b9933f70}, !- Relief Air Stream Node Name
  {5fe45a40-ea9c-4266-8141-5fb9a15a3770}; !- Return Air Stream Node Name

OS:Node,
  {de14b2da-ba80-4096-9379-d39c056adfef}, !- Handle
  Node 398,                               !- Name
  ,                                       !- Inlet Port
  {014815cf-cacb-4609-a967-9fb1f081e064}; !- Outlet Port

OS:Connection,
  {014815cf-cacb-4609-a967-9fb1f081e064}, !- Handle
  {0f9e6310-aa0e-4721-becf-993ed53e85ba}, !- Name
  {de14b2da-ba80-4096-9379-d39c056adfef}, !- Source Object
  3,                                      !- Outlet Port
  {fb28d26b-c171-4635-97d0-d82742e081ab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {38248fa5-c840-4383-80d5-4b80ca0e47ff}, !- Handle
  Node 399,                               !- Name
  {d1fbb364-e8bb-4bb3-af78-a249b9933f70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1fbb364-e8bb-4bb3-af78-a249b9933f70}, !- Handle
  {5fe72b5e-da10-492e-9f23-6434e70be4a4}, !- Name
  {fb28d26b-c171-4635-97d0-d82742e081ab}, !- Source Object
  7,                                      !- Outlet Port
  {38248fa5-c840-4383-80d5-4b80ca0e47ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c955b9-8280-4630-84c9-0de038947e9c}, !- Handle
  {bbee8f9d-c6e0-4879-9d24-0ef2fcedaec6}, !- Name
  {707c97fd-affd-4053-a12d-60c8df4f8111}, !- Source Object
  9,                                      !- Outlet Port
  {3af43337-6637-4715-8106-776f7db8477e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4aab9e9d-7fed-4edd-ba31-ff3ad73cb254}, !- Handle
  Node 400,                               !- Name
  {75203fa7-6063-4df3-8bca-0930b570a78c}, !- Inlet Port
  {91c94eaf-ed5c-4453-9773-f991ed8355e8}; !- Outlet Port

OS:Connection,
  {75203fa7-6063-4df3-8bca-0930b570a78c}, !- Handle
  {9290a7cd-c51d-489a-b58c-dad091fefa42}, !- Name
  {75ef936c-b251-40ae-9cf2-56942bd7847f}, !- Source Object
  6,                                      !- Outlet Port
  {4aab9e9d-7fed-4edd-ba31-ff3ad73cb254}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91c94eaf-ed5c-4453-9773-f991ed8355e8}, !- Handle
  {b180c2c2-5144-469a-ab07-d1946238b1fa}, !- Name
  {4aab9e9d-7fed-4edd-ba31-ff3ad73cb254}, !- Source Object
  3,                                      !- Outlet Port
  {707c97fd-affd-4053-a12d-60c8df4f8111}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0704f32e-1c7c-477e-881f-cc88ae2ab383}, !- Handle
  Node 401,                               !- Name
  {69f5af98-d6d9-4287-b9ee-4eb15c3559f9}, !- Inlet Port
  {0fd111ad-d042-4f1e-9e0a-65c8f611da76}; !- Outlet Port

OS:Connection,
  {69f5af98-d6d9-4287-b9ee-4eb15c3559f9}, !- Handle
  {4c49e224-f8b2-44c6-af90-b3cc77c8ba7d}, !- Name
  {f8df96f1-c756-48ce-b412-69fdd6e6e556}, !- Source Object
  9,                                      !- Outlet Port
  {0704f32e-1c7c-477e-881f-cc88ae2ab383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fd111ad-d042-4f1e-9e0a-65c8f611da76}, !- Handle
  {18bc4c01-ff9c-4f62-bf6c-7df88e23e19a}, !- Name
  {0704f32e-1c7c-477e-881f-cc88ae2ab383}, !- Source Object
  3,                                      !- Outlet Port
  {75ef936c-b251-40ae-9cf2-56942bd7847f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4ffdb8bc-4d83-45b0-af20-3d1a2853d9b3}, !- Handle
  Node 402,                               !- Name
  {b16c794c-3d51-45ff-b42c-4315d3af233b}, !- Inlet Port
  {d663a408-781f-45dd-ac9e-3e23aeb247f5}; !- Outlet Port

OS:Connection,
  {5fe45a40-ea9c-4266-8141-5fb9a15a3770}, !- Handle
  {35059194-8bf9-4031-9d5d-005b6f6f6fe2}, !- Name
  {ab111d2b-0c19-43ae-81d2-b238e33d891d}, !- Source Object
  3,                                      !- Outlet Port
  {fb28d26b-c171-4635-97d0-d82742e081ab}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b16c794c-3d51-45ff-b42c-4315d3af233b}, !- Handle
  {f42be20f-89f4-48f9-9f41-597befe317c6}, !- Name
  {fb28d26b-c171-4635-97d0-d82742e081ab}, !- Source Object
  5,                                      !- Outlet Port
  {4ffdb8bc-4d83-45b0-af20-3d1a2853d9b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d663a408-781f-45dd-ac9e-3e23aeb247f5}, !- Handle
  {02aade63-b782-4cf8-bb11-31ebff1aa547}, !- Name
  {4ffdb8bc-4d83-45b0-af20-3d1a2853d9b3}, !- Source Object
  3,                                      !- Outlet Port
  {f8df96f1-c756-48ce-b412-69fdd6e6e556}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f95b5188-a6bc-4ce1-897a-3831472931fc}, !- Handle
  Setpoint Manager Single Zone Reheat 26, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4604e180-a665-4002-aea3-4dfaeffb4f97}, !- Control Zone Name
  {3af43337-6637-4715-8106-776f7db8477e}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8dd71990-5d10-40ca-a2de-cd9fcfef39c6}, !- Handle
  Air Terminal Single Duct Uncontrolled 26, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {30b4d8d3-a287-4687-afb4-db6745944032}, !- Inlet Air Node Name
  {15a60f7c-a6fc-40f2-958e-819fa98601e7}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c3b00421-9838-4a59-bd62-d31c1a06190c}, !- Handle
  Node 403,                               !- Name
  {7a439abc-bc37-4fa9-b8ea-0a74c609c57a}, !- Inlet Port
  {8433325b-6df7-434c-95b4-f94ee091ac17}; !- Outlet Port

OS:Connection,
  {758a8551-5d33-4bb1-8f7e-a8af79331a4a}, !- Handle
  {da01abb4-decf-490f-87ab-c87cbdbf2894}, !- Name
  {9856c8b1-c4f1-4a75-a68c-cd1a3131ac01}, !- Source Object
  3,                                      !- Outlet Port
  {1967d933-e38f-402f-9cd7-f0a9bcd55da3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a439abc-bc37-4fa9-b8ea-0a74c609c57a}, !- Handle
  {ba3aa95f-134e-4c87-a4eb-ccd376bd58c1}, !- Name
  {4604e180-a665-4002-aea3-4dfaeffb4f97}, !- Source Object
  12,                                     !- Outlet Port
  {c3b00421-9838-4a59-bd62-d31c1a06190c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8433325b-6df7-434c-95b4-f94ee091ac17}, !- Handle
  {9285cf09-cfad-48c8-823c-7e037284f86c}, !- Name
  {c3b00421-9838-4a59-bd62-d31c1a06190c}, !- Source Object
  3,                                      !- Outlet Port
  {ff362b64-3245-44e7-a3dc-c446f2c3bc5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30b4d8d3-a287-4687-afb4-db6745944032}, !- Handle
  {13bbc36f-e354-4f34-9ac7-62c0f5acddfa}, !- Name
  {965dcd52-ba87-4f90-b414-b64c8b3f8b1d}, !- Source Object
  3,                                      !- Outlet Port
  {8dd71990-5d10-40ca-a2de-cd9fcfef39c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15a60f7c-a6fc-40f2-958e-819fa98601e7}, !- Handle
  {c40ea001-6532-4596-87a7-9aafb11a63fd}, !- Name
  {8dd71990-5d10-40ca-a2de-cd9fcfef39c6}, !- Source Object
  4,                                      !- Outlet Port
  {9856c8b1-c4f1-4a75-a68c-cd1a3131ac01}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f638de92-c6d6-442e-b36b-37e99ae1defe}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a3324395-0cb9-4889-a36e-1a6bab093933}, !- Water Inlet Node Name
  {2499771c-c81a-4120-accf-f61268b32563}; !- Water Outlet Node Name

OS:Node,
  {29615844-9cf1-4fbf-976b-6676739e9b67}, !- Handle
  Node 404,                               !- Name
  {5fda5739-27f2-4239-b0e1-080bdb106b5f}, !- Inlet Port
  {a3324395-0cb9-4889-a36e-1a6bab093933}; !- Outlet Port

OS:Connection,
  {5fda5739-27f2-4239-b0e1-080bdb106b5f}, !- Handle
  {ce3ac427-4d0b-4512-b59a-db4a9160517a}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  28,                                     !- Outlet Port
  {29615844-9cf1-4fbf-976b-6676739e9b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {719162e2-3219-4b21-8ca4-236f31904d6c}, !- Handle
  Node 405,                               !- Name
  {2499771c-c81a-4120-accf-f61268b32563}, !- Inlet Port
  {fedb73f6-a52a-46ee-a2ab-cbd07de8b16e}; !- Outlet Port

OS:Connection,
  {a3324395-0cb9-4889-a36e-1a6bab093933}, !- Handle
  {3a5b71f1-71d9-461c-ac26-a65fc859b2f4}, !- Name
  {29615844-9cf1-4fbf-976b-6676739e9b67}, !- Source Object
  3,                                      !- Outlet Port
  {f638de92-c6d6-442e-b36b-37e99ae1defe}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2499771c-c81a-4120-accf-f61268b32563}, !- Handle
  {ddbc3a43-fd02-4a0f-8ee4-fddd66d2a420}, !- Name
  {f638de92-c6d6-442e-b36b-37e99ae1defe}, !- Source Object
  10,                                     !- Outlet Port
  {719162e2-3219-4b21-8ca4-236f31904d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fedb73f6-a52a-46ee-a2ab-cbd07de8b16e}, !- Handle
  {e944939d-321e-4d3e-b246-cf49b569f8a0}, !- Name
  {719162e2-3219-4b21-8ca4-236f31904d6c}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ca08c6b4-6860-4828-9f41-0cf471e3ea8e}, !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {f638de92-c6d6-442e-b36b-37e99ae1defe}; !- Heating Coil Name

OS:AirLoopHVAC,
  {408a88e0-dfd5-46b7-8332-d717b7946e19}, !- Handle
  Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {0d310480-4114-4be6-ba39-3771520a0ca3}, !- Availability Schedule
  {904b7f43-050f-495a-aaf5-4bf191e3e740}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d6f96b1c-a3d7-4f06-8189-9f93661799b0}, !- Supply Side Inlet Node Name
  {544a10d3-435b-4edf-9436-c2eb59191f30}, !- Demand Side Outlet Node Name
  {974c20c0-bb5a-4171-b08a-801b4043bfc3}, !- Demand Side Inlet Node A
  {d914607e-b966-4696-8c7d-ab9e0ccd9f7b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ee995538-4a5a-428b-841f-9902a38c1780}, !- Demand Mixer Name
  {b001d736-4d65-4620-8851-fb9e67fdbdb8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {096a313a-a2ae-4986-93bf-ba4d5ab60b2d}, !- Handle
  Node 406,                               !- Name
  {d6f96b1c-a3d7-4f06-8189-9f93661799b0}, !- Inlet Port
  {8ff385e8-a3ca-420c-bbce-01d13d813109}; !- Outlet Port

OS:Node,
  {4cb27d16-ed40-45ef-9857-b2d5c0a2b57d}, !- Handle
  Node 407,                               !- Name
  {308fb93d-6655-4993-8073-d95e08b9c0e0}, !- Inlet Port
  {d914607e-b966-4696-8c7d-ab9e0ccd9f7b}; !- Outlet Port

OS:Connection,
  {d6f96b1c-a3d7-4f06-8189-9f93661799b0}, !- Handle
  {023a506b-9189-4f35-b277-a23c89a48fcf}, !- Name
  {408a88e0-dfd5-46b7-8332-d717b7946e19}, !- Source Object
  8,                                      !- Outlet Port
  {096a313a-a2ae-4986-93bf-ba4d5ab60b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d914607e-b966-4696-8c7d-ab9e0ccd9f7b}, !- Handle
  {3c9052dd-66b9-4241-b102-817d41b6407c}, !- Name
  {4cb27d16-ed40-45ef-9857-b2d5c0a2b57d}, !- Source Object
  3,                                      !- Outlet Port
  {408a88e0-dfd5-46b7-8332-d717b7946e19}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e9909aa6-8317-4911-8a3e-ea27cb279570}, !- Handle
  Node 408,                               !- Name
  {974c20c0-bb5a-4171-b08a-801b4043bfc3}, !- Inlet Port
  {83893669-6577-4c34-8a4a-6d8e56bdd6d6}; !- Outlet Port

OS:Node,
  {9aa15fc7-6e33-4851-bc18-3984bf1653b5}, !- Handle
  Node 409,                               !- Name
  {5cb014b0-356e-4561-b3bb-8cd05e279309}, !- Inlet Port
  {544a10d3-435b-4edf-9436-c2eb59191f30}; !- Outlet Port

OS:Node,
  {a47dd87e-6455-40cb-8e04-9e49387c8c67}, !- Handle
  Node 410,                               !- Name
  {6e9a50dd-f23c-4fac-9c2a-df8fd89effd8}, !- Inlet Port
  {eb8dc2ec-d6ec-47a7-a461-5a24326fae32}; !- Outlet Port

OS:Connection,
  {974c20c0-bb5a-4171-b08a-801b4043bfc3}, !- Handle
  {2e0bc24e-182d-43e7-8cc8-c9905b5d5000}, !- Name
  {408a88e0-dfd5-46b7-8332-d717b7946e19}, !- Source Object
  10,                                     !- Outlet Port
  {e9909aa6-8317-4911-8a3e-ea27cb279570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {544a10d3-435b-4edf-9436-c2eb59191f30}, !- Handle
  {2bdff18a-ee6d-4cd5-8ca8-593282c90512}, !- Name
  {9aa15fc7-6e33-4851-bc18-3984bf1653b5}, !- Source Object
  3,                                      !- Outlet Port
  {408a88e0-dfd5-46b7-8332-d717b7946e19}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b001d736-4d65-4620-8851-fb9e67fdbdb8}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {83893669-6577-4c34-8a4a-6d8e56bdd6d6}, !- Inlet Node Name
  {d262f059-d11a-4a4c-853c-f28433b7609e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ee995538-4a5a-428b-841f-9902a38c1780}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {5cb014b0-356e-4561-b3bb-8cd05e279309}, !- Outlet Node Name
  {d4c9b7fd-0344-4c81-a8f3-482c1a3b02ec}; !- Inlet Node Name 1

OS:Connection,
  {83893669-6577-4c34-8a4a-6d8e56bdd6d6}, !- Handle
  {51495f41-65fd-4883-bf9f-d1226e369467}, !- Name
  {e9909aa6-8317-4911-8a3e-ea27cb279570}, !- Source Object
  3,                                      !- Outlet Port
  {b001d736-4d65-4620-8851-fb9e67fdbdb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cb014b0-356e-4561-b3bb-8cd05e279309}, !- Handle
  {8871a150-7288-4af3-bf93-49789075f036}, !- Name
  {ee995538-4a5a-428b-841f-9902a38c1780}, !- Source Object
  2,                                      !- Outlet Port
  {9aa15fc7-6e33-4851-bc18-3984bf1653b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6e4fbd44-b949-4ca7-a8e3-3cac7b5e6eff}, !- Handle
  {408a88e0-dfd5-46b7-8332-d717b7946e19}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {904b7f43-050f-495a-aaf5-4bf191e3e740}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {ad3b1664-b427-4f30-b30d-2768c7260303}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7f867cf3-d636-42a2-bdb0-368afd0bbbe8}, !- Handle
  Fan Constant Volume 27,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {42ab869b-5b57-49e5-abde-9c8d3e9d9113}, !- Air Inlet Node Name
  {308fb93d-6655-4993-8073-d95e08b9c0e0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {154b7f94-d144-46d1-9a27-a170367cb135}, !- Handle
  Coil Heating Gas 27,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {42ac044e-f9fd-4bbf-961c-0e26cd69054b}, !- Air Inlet Node Name
  {ad911872-5144-489f-af7d-0373f569b137}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {83679add-2c3c-4e21-8c26-af51e2997422}, !- Handle
  Coil Cooling DX Single Speed 27 108kBtu/hr 9.7EER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36075584620093,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7ef4376a-7f6a-4457-af06-81562ce0831b}, !- Air Inlet Node Name
  {6036e31e-6dad-4b21-9792-ea2c5a6ed5a8}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {42c76c1b-3663-484f-8767-92605f706d42}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8d1cb049-ae7a-44eb-a761-7007203c3b1f}, !- Handle
  Curve Quadratic 79,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b6adf081-17de-40cc-8fff-0dd6fdda2aea}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {04395e3c-e202-4e7e-837d-72d663d88831}, !- Handle
  Curve Quadratic 80,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c8904e97-5758-4c39-b34a-3feb0e739fa2}, !- Handle
  Curve Quadratic 81,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {578ed352-a739-4f49-b073-8cc1a116a0e0}, !- Handle
  Controller Outdoor Air 27,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0d310480-4114-4be6-ba39-3771520a0ca3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b3ec02c5-eca8-4d2f-9c15-0ab0e9dae269}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b3ec02c5-eca8-4d2f-9c15-0ab0e9dae269}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1643a881-05cc-436a-b132-1cca3e73b2fe}, !- Handle
  Air Loop HVAC Outdoor Air System 27,    !- Name
  {578ed352-a739-4f49-b073-8cc1a116a0e0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d378af94-9435-45fa-af67-ce91e40dace4}, !- Mixed Air Node Name
  {94890a55-d156-4cda-a1ee-10db26de10ba}, !- Outdoor Air Stream Node Name
  {fd42323a-7e79-4fec-a928-c10dfd3d30e0}, !- Relief Air Stream Node Name
  {8ff385e8-a3ca-420c-bbce-01d13d813109}; !- Return Air Stream Node Name

OS:Node,
  {35b0b9b2-fbc8-4fbb-8c14-79e191d2e8d3}, !- Handle
  Node 411,                               !- Name
  ,                                       !- Inlet Port
  {94890a55-d156-4cda-a1ee-10db26de10ba}; !- Outlet Port

OS:Connection,
  {94890a55-d156-4cda-a1ee-10db26de10ba}, !- Handle
  {e18f68ba-37a6-44b5-bcc9-28918d260768}, !- Name
  {35b0b9b2-fbc8-4fbb-8c14-79e191d2e8d3}, !- Source Object
  3,                                      !- Outlet Port
  {1643a881-05cc-436a-b132-1cca3e73b2fe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5be95d94-db9a-4f13-84e6-4bafb241f27b}, !- Handle
  Node 412,                               !- Name
  {fd42323a-7e79-4fec-a928-c10dfd3d30e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd42323a-7e79-4fec-a928-c10dfd3d30e0}, !- Handle
  {e8c46595-3f06-46e7-bf39-3c1e2fa66e61}, !- Name
  {1643a881-05cc-436a-b132-1cca3e73b2fe}, !- Source Object
  7,                                      !- Outlet Port
  {5be95d94-db9a-4f13-84e6-4bafb241f27b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {308fb93d-6655-4993-8073-d95e08b9c0e0}, !- Handle
  {926d8277-2cb7-4eda-b265-260ec4d556e5}, !- Name
  {7f867cf3-d636-42a2-bdb0-368afd0bbbe8}, !- Source Object
  9,                                      !- Outlet Port
  {4cb27d16-ed40-45ef-9857-b2d5c0a2b57d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ed2fd3b-7c65-4920-a623-dcb50adbf8d8}, !- Handle
  Node 413,                               !- Name
  {ad911872-5144-489f-af7d-0373f569b137}, !- Inlet Port
  {42ab869b-5b57-49e5-abde-9c8d3e9d9113}; !- Outlet Port

OS:Connection,
  {ad911872-5144-489f-af7d-0373f569b137}, !- Handle
  {3864c5ab-ab71-44b5-9d67-c347af8da9a1}, !- Name
  {154b7f94-d144-46d1-9a27-a170367cb135}, !- Source Object
  6,                                      !- Outlet Port
  {8ed2fd3b-7c65-4920-a623-dcb50adbf8d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ab869b-5b57-49e5-abde-9c8d3e9d9113}, !- Handle
  {dfc4d88a-582f-499a-9ef9-700cbeb952bc}, !- Name
  {8ed2fd3b-7c65-4920-a623-dcb50adbf8d8}, !- Source Object
  3,                                      !- Outlet Port
  {7f867cf3-d636-42a2-bdb0-368afd0bbbe8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {442b2abc-40cf-4fa9-9e7a-1b161880a8b4}, !- Handle
  Node 414,                               !- Name
  {6036e31e-6dad-4b21-9792-ea2c5a6ed5a8}, !- Inlet Port
  {42ac044e-f9fd-4bbf-961c-0e26cd69054b}; !- Outlet Port

OS:Connection,
  {6036e31e-6dad-4b21-9792-ea2c5a6ed5a8}, !- Handle
  {e9d24a8a-4fda-496e-bdea-700aefa215ee}, !- Name
  {83679add-2c3c-4e21-8c26-af51e2997422}, !- Source Object
  9,                                      !- Outlet Port
  {442b2abc-40cf-4fa9-9e7a-1b161880a8b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ac044e-f9fd-4bbf-961c-0e26cd69054b}, !- Handle
  {76f89095-08a0-49d4-a954-96e8573d14cf}, !- Name
  {442b2abc-40cf-4fa9-9e7a-1b161880a8b4}, !- Source Object
  3,                                      !- Outlet Port
  {154b7f94-d144-46d1-9a27-a170367cb135}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3f274280-026e-499d-81c6-fda266175f9a}, !- Handle
  Node 415,                               !- Name
  {d378af94-9435-45fa-af67-ce91e40dace4}, !- Inlet Port
  {7ef4376a-7f6a-4457-af06-81562ce0831b}; !- Outlet Port

OS:Connection,
  {8ff385e8-a3ca-420c-bbce-01d13d813109}, !- Handle
  {e57d26bf-32aa-470c-aa15-883c74834bbf}, !- Name
  {096a313a-a2ae-4986-93bf-ba4d5ab60b2d}, !- Source Object
  3,                                      !- Outlet Port
  {1643a881-05cc-436a-b132-1cca3e73b2fe}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d378af94-9435-45fa-af67-ce91e40dace4}, !- Handle
  {12f9f1e8-7f90-4afd-bb40-e454a75cd9be}, !- Name
  {1643a881-05cc-436a-b132-1cca3e73b2fe}, !- Source Object
  5,                                      !- Outlet Port
  {3f274280-026e-499d-81c6-fda266175f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef4376a-7f6a-4457-af06-81562ce0831b}, !- Handle
  {fffcec09-f253-424b-87bf-5bd073578676}, !- Name
  {3f274280-026e-499d-81c6-fda266175f9a}, !- Source Object
  3,                                      !- Outlet Port
  {83679add-2c3c-4e21-8c26-af51e2997422}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {db5d29d2-ddfa-4923-adee-5b836cddede2}, !- Handle
  Setpoint Manager Single Zone Reheat 27, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1fd02467-b31a-40a3-b1f3-d2bc769b1e36}, !- Control Zone Name
  {4cb27d16-ed40-45ef-9857-b2d5c0a2b57d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cb0ba3ef-3313-4b82-b968-617601948df1}, !- Handle
  Air Terminal Single Duct Uncontrolled 27, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {d262f059-d11a-4a4c-853c-f28433b7609e}, !- Inlet Air Node Name
  {6e9a50dd-f23c-4fac-9c2a-df8fd89effd8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8a58e992-fd32-4bf3-9d1d-ddaf3e6950d0}, !- Handle
  Node 416,                               !- Name
  {1bfdc366-ca7e-4346-ae6b-203894e5c420}, !- Inlet Port
  {d4c9b7fd-0344-4c81-a8f3-482c1a3b02ec}; !- Outlet Port

OS:Connection,
  {eb8dc2ec-d6ec-47a7-a461-5a24326fae32}, !- Handle
  {4e1e5a08-19e4-432a-8d7f-e5b4bdd533f7}, !- Name
  {a47dd87e-6455-40cb-8e04-9e49387c8c67}, !- Source Object
  3,                                      !- Outlet Port
  {3ec32a47-671e-4e62-95ca-0194f2d704f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1bfdc366-ca7e-4346-ae6b-203894e5c420}, !- Handle
  {ca4fc8cb-3fc2-49f9-b9a1-0afbede6d5d9}, !- Name
  {1fd02467-b31a-40a3-b1f3-d2bc769b1e36}, !- Source Object
  12,                                     !- Outlet Port
  {8a58e992-fd32-4bf3-9d1d-ddaf3e6950d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4c9b7fd-0344-4c81-a8f3-482c1a3b02ec}, !- Handle
  {05f5c84e-0cae-4f84-8771-0826848e2a3a}, !- Name
  {8a58e992-fd32-4bf3-9d1d-ddaf3e6950d0}, !- Source Object
  3,                                      !- Outlet Port
  {ee995538-4a5a-428b-841f-9902a38c1780}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d262f059-d11a-4a4c-853c-f28433b7609e}, !- Handle
  {04130eca-31cd-4a58-a415-3de3043e9d3c}, !- Name
  {b001d736-4d65-4620-8851-fb9e67fdbdb8}, !- Source Object
  3,                                      !- Outlet Port
  {cb0ba3ef-3313-4b82-b968-617601948df1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e9a50dd-f23c-4fac-9c2a-df8fd89effd8}, !- Handle
  {e38645ad-079f-4b12-9e8a-9d96ffb0d86d}, !- Name
  {cb0ba3ef-3313-4b82-b968-617601948df1}, !- Source Object
  4,                                      !- Outlet Port
  {a47dd87e-6455-40cb-8e04-9e49387c8c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1823d078-b561-44f1-b171-6fda72b2c969}, !- Handle
  Coil Heating Water Baseboard 27,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bd87ccfb-0905-46d0-bdac-b192e1fbbaeb}, !- Water Inlet Node Name
  {499ee859-0c45-434f-9273-0efdd7cbf170}; !- Water Outlet Node Name

OS:Node,
  {5e73b82f-98a8-4641-b1e2-16565b491a1b}, !- Handle
  Node 417,                               !- Name
  {d22d80bb-e3aa-461a-99b8-c0c09e2a50e0}, !- Inlet Port
  {bd87ccfb-0905-46d0-bdac-b192e1fbbaeb}; !- Outlet Port

OS:Connection,
  {d22d80bb-e3aa-461a-99b8-c0c09e2a50e0}, !- Handle
  {8442e784-9e45-4802-8388-3d9a2ff78155}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  29,                                     !- Outlet Port
  {5e73b82f-98a8-4641-b1e2-16565b491a1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b4ccb6b-15b4-46c6-b24a-cd8da2225e04}, !- Handle
  Node 418,                               !- Name
  {499ee859-0c45-434f-9273-0efdd7cbf170}, !- Inlet Port
  {976d429b-7966-4d40-85dd-a92ceaf01c90}; !- Outlet Port

OS:Connection,
  {bd87ccfb-0905-46d0-bdac-b192e1fbbaeb}, !- Handle
  {244200e7-5293-4c46-940f-0a8e21fb6983}, !- Name
  {5e73b82f-98a8-4641-b1e2-16565b491a1b}, !- Source Object
  3,                                      !- Outlet Port
  {1823d078-b561-44f1-b171-6fda72b2c969}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {499ee859-0c45-434f-9273-0efdd7cbf170}, !- Handle
  {3e9f1058-ab13-420d-808c-65397629afb7}, !- Name
  {1823d078-b561-44f1-b171-6fda72b2c969}, !- Source Object
  10,                                     !- Outlet Port
  {5b4ccb6b-15b4-46c6-b24a-cd8da2225e04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {976d429b-7966-4d40-85dd-a92ceaf01c90}, !- Handle
  {f58b61f4-f433-4448-9dda-8684a3546b5f}, !- Name
  {5b4ccb6b-15b4-46c6-b24a-cd8da2225e04}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {984e1d40-607e-4a24-b4a9-bf6f4c575b8a}, !- Handle
  Zone HVAC Baseboard Convective Water 27, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {1823d078-b561-44f1-b171-6fda72b2c969}; !- Heating Coil Name

OS:AirLoopHVAC,
  {eaf9e701-74ed-4616-b1d8-22c2e507b453}, !- Handle
  Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {ca65ff49-551c-44b7-9589-719355c8be4b}, !- Availability Schedule
  {b088f244-7930-4251-b46c-b993ad08c504}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a9214fed-072b-4d7e-97e8-cea9e29233e6}, !- Supply Side Inlet Node Name
  {6b81a5b1-640c-47aa-8531-1dcecd186a0d}, !- Demand Side Outlet Node Name
  {d1012bb9-95ef-44e2-a127-4aa451bc3a6a}, !- Demand Side Inlet Node A
  {0b79ff12-802e-4b5b-afaf-57b1dfdf3488}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0b6ba9cd-9efb-44e5-ae4c-7c456b1ddfbd}, !- Demand Mixer Name
  {bcce7aac-64d4-4e7e-b670-96d5a607b3c0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {141090fe-50ca-48da-b5fa-5a53b8cbe5ca}, !- Handle
  Node 419,                               !- Name
  {a9214fed-072b-4d7e-97e8-cea9e29233e6}, !- Inlet Port
  {dd4c3436-72bd-46fa-9e90-6f7abd00fa85}; !- Outlet Port

OS:Node,
  {e0bba51e-f9a2-402b-a23d-2447dae608e2}, !- Handle
  Node 420,                               !- Name
  {b41ec067-1fad-46e0-a2db-4304ac6aaae0}, !- Inlet Port
  {0b79ff12-802e-4b5b-afaf-57b1dfdf3488}; !- Outlet Port

OS:Connection,
  {a9214fed-072b-4d7e-97e8-cea9e29233e6}, !- Handle
  {dc8f010f-c84a-47bc-be0d-224e94464c94}, !- Name
  {eaf9e701-74ed-4616-b1d8-22c2e507b453}, !- Source Object
  8,                                      !- Outlet Port
  {141090fe-50ca-48da-b5fa-5a53b8cbe5ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b79ff12-802e-4b5b-afaf-57b1dfdf3488}, !- Handle
  {3cefdd27-0d48-41ce-8ff1-c89072bf8edb}, !- Name
  {e0bba51e-f9a2-402b-a23d-2447dae608e2}, !- Source Object
  3,                                      !- Outlet Port
  {eaf9e701-74ed-4616-b1d8-22c2e507b453}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {939e5a7d-c24d-45da-903b-7165b86ee7fb}, !- Handle
  Node 421,                               !- Name
  {d1012bb9-95ef-44e2-a127-4aa451bc3a6a}, !- Inlet Port
  {b5b5cb24-71ff-4a50-81e4-f42002d1a767}; !- Outlet Port

OS:Node,
  {82dd0702-c013-4895-a7a2-3d79c6af3bfa}, !- Handle
  Node 422,                               !- Name
  {428becc7-1071-4531-9b76-7d96381f64c3}, !- Inlet Port
  {6b81a5b1-640c-47aa-8531-1dcecd186a0d}; !- Outlet Port

OS:Node,
  {bf286d24-a57b-4fda-a237-f1018460e57b}, !- Handle
  Node 423,                               !- Name
  {e44fcfc9-8cb8-4e58-b3f9-448a63fd136c}, !- Inlet Port
  {b345fa6d-afd3-40dd-9124-b74f33905263}; !- Outlet Port

OS:Connection,
  {d1012bb9-95ef-44e2-a127-4aa451bc3a6a}, !- Handle
  {ee848490-6e30-4085-91fd-f37858f7c77e}, !- Name
  {eaf9e701-74ed-4616-b1d8-22c2e507b453}, !- Source Object
  10,                                     !- Outlet Port
  {939e5a7d-c24d-45da-903b-7165b86ee7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b81a5b1-640c-47aa-8531-1dcecd186a0d}, !- Handle
  {33f86a1d-6a62-450c-97ae-17ad1b19bc4a}, !- Name
  {82dd0702-c013-4895-a7a2-3d79c6af3bfa}, !- Source Object
  3,                                      !- Outlet Port
  {eaf9e701-74ed-4616-b1d8-22c2e507b453}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bcce7aac-64d4-4e7e-b670-96d5a607b3c0}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {b5b5cb24-71ff-4a50-81e4-f42002d1a767}, !- Inlet Node Name
  {63f56ba7-2822-4633-8731-11ad711ae30e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0b6ba9cd-9efb-44e5-ae4c-7c456b1ddfbd}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {428becc7-1071-4531-9b76-7d96381f64c3}, !- Outlet Node Name
  {c565f6ed-c6e6-4fcb-9dbe-990ed74184c1}; !- Inlet Node Name 1

OS:Connection,
  {b5b5cb24-71ff-4a50-81e4-f42002d1a767}, !- Handle
  {f13e4882-f880-4fbe-94f5-cd6e06008623}, !- Name
  {939e5a7d-c24d-45da-903b-7165b86ee7fb}, !- Source Object
  3,                                      !- Outlet Port
  {bcce7aac-64d4-4e7e-b670-96d5a607b3c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {428becc7-1071-4531-9b76-7d96381f64c3}, !- Handle
  {0dfd46ff-0a2f-4c44-88cf-bc31f748b39d}, !- Name
  {0b6ba9cd-9efb-44e5-ae4c-7c456b1ddfbd}, !- Source Object
  2,                                      !- Outlet Port
  {82dd0702-c013-4895-a7a2-3d79c6af3bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ee247126-ee28-4151-be3c-221464ea4890}, !- Handle
  {eaf9e701-74ed-4616-b1d8-22c2e507b453}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b088f244-7930-4251-b46c-b993ad08c504}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {efd5a7b9-dfea-42e6-83a5-5ff87cf452ab}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {75d331cd-0ee9-4adb-8466-a5999ffe2a66}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7d178ab1-d3bc-49c0-aa97-2e68439640bb}, !- Air Inlet Node Name
  {b41ec067-1fad-46e0-a2db-4304ac6aaae0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c2e2eeda-806d-4619-98e3-c90ee34b2f4c}, !- Handle
  Coil Heating Gas 28,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f1122672-20f9-4b7c-b9df-4772fb9470f7}, !- Air Inlet Node Name
  {7e80a6a5-9374-45a0-afd7-627f39daf6e7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d51127fa-35aa-4cbd-ad3a-4227d53434e0}, !- Handle
  Coil Cooling DX Single Speed 28 66kBtu/hr 9.7EER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.32843538977856,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c232bf8b-55db-41c3-857c-3024af0e9632}, !- Air Inlet Node Name
  {fd9537c5-c4e3-46e2-9fd8-0a5d29ea8d25}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {41f6c2ba-fb0f-4877-bf62-6fa686bbb088}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e3a9ba87-8a24-4dce-8954-3946854f31b2}, !- Handle
  Curve Quadratic 82,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0b2c6b84-7672-4f29-91c1-51414ff7d58b}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bb746bf0-6644-4f9b-877d-1fd64c3842ac}, !- Handle
  Curve Quadratic 83,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f2b613b6-cbf6-488b-bccb-b75e19d38e0a}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {d88d947c-8bb5-40e7-8616-d0f859ff6e68}, !- Handle
  Controller Outdoor Air 28,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ca65ff49-551c-44b7-9589-719355c8be4b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9665aff3-23ab-41ad-904b-d3e10209f040}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9665aff3-23ab-41ad-904b-d3e10209f040}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1cca7baf-0a53-4189-b758-7a8106045e39}, !- Handle
  Air Loop HVAC Outdoor Air System 28,    !- Name
  {d88d947c-8bb5-40e7-8616-d0f859ff6e68}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {14e1e249-a306-450a-b5bf-7e2ff468f501}, !- Mixed Air Node Name
  {cdd85744-1883-4cc5-90e7-f2ecad721ef5}, !- Outdoor Air Stream Node Name
  {4585814f-de45-48de-99fd-e3f127d80f50}, !- Relief Air Stream Node Name
  {dd4c3436-72bd-46fa-9e90-6f7abd00fa85}; !- Return Air Stream Node Name

OS:Node,
  {42d94bd3-3ca7-4d1e-81b3-98ac9422c6db}, !- Handle
  Node 424,                               !- Name
  ,                                       !- Inlet Port
  {cdd85744-1883-4cc5-90e7-f2ecad721ef5}; !- Outlet Port

OS:Connection,
  {cdd85744-1883-4cc5-90e7-f2ecad721ef5}, !- Handle
  {a77c8be9-8095-4d8d-b89d-963e010cfb49}, !- Name
  {42d94bd3-3ca7-4d1e-81b3-98ac9422c6db}, !- Source Object
  3,                                      !- Outlet Port
  {1cca7baf-0a53-4189-b758-7a8106045e39}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {57527e93-5781-4405-b231-2ae503692d66}, !- Handle
  Node 425,                               !- Name
  {4585814f-de45-48de-99fd-e3f127d80f50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4585814f-de45-48de-99fd-e3f127d80f50}, !- Handle
  {ecbfe2aa-c6e7-4128-8319-d857c830132d}, !- Name
  {1cca7baf-0a53-4189-b758-7a8106045e39}, !- Source Object
  7,                                      !- Outlet Port
  {57527e93-5781-4405-b231-2ae503692d66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b41ec067-1fad-46e0-a2db-4304ac6aaae0}, !- Handle
  {4177fb6c-0746-4ec6-b0bc-738a1f673177}, !- Name
  {75d331cd-0ee9-4adb-8466-a5999ffe2a66}, !- Source Object
  9,                                      !- Outlet Port
  {e0bba51e-f9a2-402b-a23d-2447dae608e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f15c5e63-b993-44e6-a734-191406a325b9}, !- Handle
  Node 426,                               !- Name
  {7e80a6a5-9374-45a0-afd7-627f39daf6e7}, !- Inlet Port
  {7d178ab1-d3bc-49c0-aa97-2e68439640bb}; !- Outlet Port

OS:Connection,
  {7e80a6a5-9374-45a0-afd7-627f39daf6e7}, !- Handle
  {845dae10-d6c6-43e7-81ff-920bafbf3818}, !- Name
  {c2e2eeda-806d-4619-98e3-c90ee34b2f4c}, !- Source Object
  6,                                      !- Outlet Port
  {f15c5e63-b993-44e6-a734-191406a325b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d178ab1-d3bc-49c0-aa97-2e68439640bb}, !- Handle
  {2c2a1073-5828-42c6-b4a1-8048a89c41a2}, !- Name
  {f15c5e63-b993-44e6-a734-191406a325b9}, !- Source Object
  3,                                      !- Outlet Port
  {75d331cd-0ee9-4adb-8466-a5999ffe2a66}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {884e35d6-5f49-4aaa-b704-efdc9f834792}, !- Handle
  Node 427,                               !- Name
  {fd9537c5-c4e3-46e2-9fd8-0a5d29ea8d25}, !- Inlet Port
  {f1122672-20f9-4b7c-b9df-4772fb9470f7}; !- Outlet Port

OS:Connection,
  {fd9537c5-c4e3-46e2-9fd8-0a5d29ea8d25}, !- Handle
  {ba0cfe83-74a2-4994-9b4f-ffcd9849305c}, !- Name
  {d51127fa-35aa-4cbd-ad3a-4227d53434e0}, !- Source Object
  9,                                      !- Outlet Port
  {884e35d6-5f49-4aaa-b704-efdc9f834792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1122672-20f9-4b7c-b9df-4772fb9470f7}, !- Handle
  {aafddd29-e067-444d-a2b2-19f4cf10fcab}, !- Name
  {884e35d6-5f49-4aaa-b704-efdc9f834792}, !- Source Object
  3,                                      !- Outlet Port
  {c2e2eeda-806d-4619-98e3-c90ee34b2f4c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {86a11226-8dad-4995-b919-7a2066bde00f}, !- Handle
  Node 428,                               !- Name
  {14e1e249-a306-450a-b5bf-7e2ff468f501}, !- Inlet Port
  {c232bf8b-55db-41c3-857c-3024af0e9632}; !- Outlet Port

OS:Connection,
  {dd4c3436-72bd-46fa-9e90-6f7abd00fa85}, !- Handle
  {f3865a5a-454c-49d3-a05f-1ceb67ca98b1}, !- Name
  {141090fe-50ca-48da-b5fa-5a53b8cbe5ca}, !- Source Object
  3,                                      !- Outlet Port
  {1cca7baf-0a53-4189-b758-7a8106045e39}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {14e1e249-a306-450a-b5bf-7e2ff468f501}, !- Handle
  {fee33090-4857-4d73-8822-8dcc9a6a7d76}, !- Name
  {1cca7baf-0a53-4189-b758-7a8106045e39}, !- Source Object
  5,                                      !- Outlet Port
  {86a11226-8dad-4995-b919-7a2066bde00f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c232bf8b-55db-41c3-857c-3024af0e9632}, !- Handle
  {8a1d4200-df52-4086-b6cc-d787b9d701b4}, !- Name
  {86a11226-8dad-4995-b919-7a2066bde00f}, !- Source Object
  3,                                      !- Outlet Port
  {d51127fa-35aa-4cbd-ad3a-4227d53434e0}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0cc190ed-91a3-4f39-ac00-b964da63e2a7}, !- Handle
  Setpoint Manager Single Zone Reheat 28, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9db036e5-4c7f-4cff-9b28-31073c95dda4}, !- Control Zone Name
  {e0bba51e-f9a2-402b-a23d-2447dae608e2}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {79f876d0-94b4-4b56-8c7c-2a53e512b991}, !- Handle
  Air Terminal Single Duct Uncontrolled 28, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {63f56ba7-2822-4633-8731-11ad711ae30e}, !- Inlet Air Node Name
  {e44fcfc9-8cb8-4e58-b3f9-448a63fd136c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7379d668-71e6-4d6d-8e2d-892e9940b39b}, !- Handle
  Node 429,                               !- Name
  {50ca2386-13d6-491a-a685-1439dc5ed472}, !- Inlet Port
  {c565f6ed-c6e6-4fcb-9dbe-990ed74184c1}; !- Outlet Port

OS:Connection,
  {b345fa6d-afd3-40dd-9124-b74f33905263}, !- Handle
  {5f26ce80-1699-4225-be73-a2e3840c47ad}, !- Name
  {bf286d24-a57b-4fda-a237-f1018460e57b}, !- Source Object
  3,                                      !- Outlet Port
  {13112b7d-fffc-4fa4-9db9-2a8bdbe1317c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50ca2386-13d6-491a-a685-1439dc5ed472}, !- Handle
  {93ba99b8-a54e-407c-9438-1e201672129c}, !- Name
  {9db036e5-4c7f-4cff-9b28-31073c95dda4}, !- Source Object
  12,                                     !- Outlet Port
  {7379d668-71e6-4d6d-8e2d-892e9940b39b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c565f6ed-c6e6-4fcb-9dbe-990ed74184c1}, !- Handle
  {7d7b487e-5f31-4e26-8581-8218fb6cb801}, !- Name
  {7379d668-71e6-4d6d-8e2d-892e9940b39b}, !- Source Object
  3,                                      !- Outlet Port
  {0b6ba9cd-9efb-44e5-ae4c-7c456b1ddfbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63f56ba7-2822-4633-8731-11ad711ae30e}, !- Handle
  {ba6bb617-2338-4868-bbff-dd42833f4896}, !- Name
  {bcce7aac-64d4-4e7e-b670-96d5a607b3c0}, !- Source Object
  3,                                      !- Outlet Port
  {79f876d0-94b4-4b56-8c7c-2a53e512b991}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e44fcfc9-8cb8-4e58-b3f9-448a63fd136c}, !- Handle
  {12c4927f-f50d-495b-b82e-b1bfb293c999}, !- Name
  {79f876d0-94b4-4b56-8c7c-2a53e512b991}, !- Source Object
  4,                                      !- Outlet Port
  {bf286d24-a57b-4fda-a237-f1018460e57b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9da05def-4b01-4031-89a8-af91362acea8}, !- Handle
  Coil Heating Water Baseboard 28,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0af3d0b2-d397-41f8-b93f-05558b52e84a}, !- Water Inlet Node Name
  {1686d01a-3978-44b3-b738-917bd4eedd7a}; !- Water Outlet Node Name

OS:Node,
  {fcea8560-8161-4108-9c4a-bc2e032abb4f}, !- Handle
  Node 430,                               !- Name
  {660313fc-de29-4a31-8e6d-b9abcc414fc0}, !- Inlet Port
  {0af3d0b2-d397-41f8-b93f-05558b52e84a}; !- Outlet Port

OS:Connection,
  {660313fc-de29-4a31-8e6d-b9abcc414fc0}, !- Handle
  {dedadae1-e663-4dd2-ae17-6cbd98101a1e}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  30,                                     !- Outlet Port
  {fcea8560-8161-4108-9c4a-bc2e032abb4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b05cc8a9-7f79-47b0-bd7f-84f719f1b81d}, !- Handle
  Node 431,                               !- Name
  {1686d01a-3978-44b3-b738-917bd4eedd7a}, !- Inlet Port
  {a0018855-b71f-4831-a01d-f7299c6f7229}; !- Outlet Port

OS:Connection,
  {0af3d0b2-d397-41f8-b93f-05558b52e84a}, !- Handle
  {4d3e8db9-e553-4def-b35b-71fb98d5fe9a}, !- Name
  {fcea8560-8161-4108-9c4a-bc2e032abb4f}, !- Source Object
  3,                                      !- Outlet Port
  {9da05def-4b01-4031-89a8-af91362acea8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1686d01a-3978-44b3-b738-917bd4eedd7a}, !- Handle
  {cb97b004-a18f-4207-9586-04342c4d856c}, !- Name
  {9da05def-4b01-4031-89a8-af91362acea8}, !- Source Object
  10,                                     !- Outlet Port
  {b05cc8a9-7f79-47b0-bd7f-84f719f1b81d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0018855-b71f-4831-a01d-f7299c6f7229}, !- Handle
  {3a39d6ae-a044-4a7b-be00-2f14ff778881}, !- Name
  {b05cc8a9-7f79-47b0-bd7f-84f719f1b81d}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4f0138a2-528c-4f96-acf0-9dcf6b726ace}, !- Handle
  Zone HVAC Baseboard Convective Water 28, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {9da05def-4b01-4031-89a8-af91362acea8}; !- Heating Coil Name

OS:AirLoopHVAC,
  {85d7622d-79e2-494e-8332-b8f8d527d34d}, !- Handle
  Sp-PatRoom2_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  {8b49f325-06ad-4bb2-8e28-08db6b1217c6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {94137423-28a3-4a3c-a659-29927b439ff9}, !- Supply Side Inlet Node Name
  {5ca4f7df-db44-47f7-aca8-0f30ad9c5876}, !- Demand Side Outlet Node Name
  {8d869ffa-70b5-4653-a59c-31f15741fdfb}, !- Demand Side Inlet Node A
  {9bb94c98-4238-4beb-b735-88a3b1a6a0e8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b997f3dc-010b-4e35-9749-ed01ed5af24e}, !- Demand Mixer Name
  {657b34bd-f28d-45ab-947b-33b7fc215db2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2f48bcac-8415-4d14-a468-2fa1c0c56c27}, !- Handle
  Node 432,                               !- Name
  {94137423-28a3-4a3c-a659-29927b439ff9}, !- Inlet Port
  {880fbd50-7b5a-46a7-9a7a-df5fac1ddde0}; !- Outlet Port

OS:Node,
  {98d28406-a31a-4db4-8313-21efb8036953}, !- Handle
  Node 433,                               !- Name
  {35d12d24-e8ff-4745-8bf2-35b077ff076c}, !- Inlet Port
  {9bb94c98-4238-4beb-b735-88a3b1a6a0e8}; !- Outlet Port

OS:Connection,
  {94137423-28a3-4a3c-a659-29927b439ff9}, !- Handle
  {66232d92-1ebc-4ff1-b9a2-76fcbcd7775b}, !- Name
  {85d7622d-79e2-494e-8332-b8f8d527d34d}, !- Source Object
  8,                                      !- Outlet Port
  {2f48bcac-8415-4d14-a468-2fa1c0c56c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bb94c98-4238-4beb-b735-88a3b1a6a0e8}, !- Handle
  {6b85a69e-eca8-4c2d-8e27-55d31f169756}, !- Name
  {98d28406-a31a-4db4-8313-21efb8036953}, !- Source Object
  3,                                      !- Outlet Port
  {85d7622d-79e2-494e-8332-b8f8d527d34d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9e1e309b-4e3e-4dee-afe4-40f9ace3d73d}, !- Handle
  Node 434,                               !- Name
  {8d869ffa-70b5-4653-a59c-31f15741fdfb}, !- Inlet Port
  {8c228ba2-3080-409b-a160-211a0312becf}; !- Outlet Port

OS:Node,
  {bfdf9fc6-a434-4e1a-baa2-19b2aa59460a}, !- Handle
  Node 435,                               !- Name
  {f12b9f5d-61b4-4971-a42c-9d3e4b852557}, !- Inlet Port
  {5ca4f7df-db44-47f7-aca8-0f30ad9c5876}; !- Outlet Port

OS:Node,
  {4c3a29a4-8ed8-440b-995c-1dccf30d7bc3}, !- Handle
  Node 436,                               !- Name
  {bc5b4b2b-1edb-44db-9d66-2c58201c7766}, !- Inlet Port
  {357106a3-d7b9-4cde-9433-3dc45b9d2c8e}; !- Outlet Port

OS:Connection,
  {8d869ffa-70b5-4653-a59c-31f15741fdfb}, !- Handle
  {5c203743-91e7-4492-b4d6-9c8954c0b9be}, !- Name
  {85d7622d-79e2-494e-8332-b8f8d527d34d}, !- Source Object
  10,                                     !- Outlet Port
  {9e1e309b-4e3e-4dee-afe4-40f9ace3d73d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ca4f7df-db44-47f7-aca8-0f30ad9c5876}, !- Handle
  {130d8497-002b-46b6-9fb0-5915ffb0a1da}, !- Name
  {bfdf9fc6-a434-4e1a-baa2-19b2aa59460a}, !- Source Object
  3,                                      !- Outlet Port
  {85d7622d-79e2-494e-8332-b8f8d527d34d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {657b34bd-f28d-45ab-947b-33b7fc215db2}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {8c228ba2-3080-409b-a160-211a0312becf}, !- Inlet Node Name
  {c42140ea-ac25-43b0-942e-3d44ccfce6b0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b997f3dc-010b-4e35-9749-ed01ed5af24e}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {f12b9f5d-61b4-4971-a42c-9d3e4b852557}, !- Outlet Node Name
  {546f6e2e-08fc-4744-9cb4-7b37f5c73440}; !- Inlet Node Name 1

OS:Connection,
  {8c228ba2-3080-409b-a160-211a0312becf}, !- Handle
  {35215107-9be6-48cd-99e0-0b445369eb98}, !- Name
  {9e1e309b-4e3e-4dee-afe4-40f9ace3d73d}, !- Source Object
  3,                                      !- Outlet Port
  {657b34bd-f28d-45ab-947b-33b7fc215db2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f12b9f5d-61b4-4971-a42c-9d3e4b852557}, !- Handle
  {43d2f9e0-eabf-4c71-aaa9-dfedf9883776}, !- Name
  {b997f3dc-010b-4e35-9749-ed01ed5af24e}, !- Source Object
  2,                                      !- Outlet Port
  {bfdf9fc6-a434-4e1a-baa2-19b2aa59460a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c0b453a2-97a2-403a-ac5d-bf4db3654db0}, !- Handle
  {85d7622d-79e2-494e-8332-b8f8d527d34d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8b49f325-06ad-4bb2-8e28-08db6b1217c6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28; !- Name

OS:Fan:ConstantVolume,
  {2a946552-4033-4e40-9c6a-e23a1e238695}, !- Handle
  Fan Constant Volume 29,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {41bd5582-24fa-4e53-b72f-f663cbd6bf12}, !- Air Inlet Node Name
  {35d12d24-e8ff-4745-8bf2-35b077ff076c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {8cb7aa39-6d9b-4e1b-824f-0a7624f67e73}, !- Handle
  Coil Heating Gas 29,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3d5a163f-8000-4d92-b105-ae7b0e6b6163}, !- Air Inlet Node Name
  {bfdf3191-b697-4aae-8f3d-2427c8079216}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {6fa08296-6b4f-437e-8b37-ebe7c291e73f}, !- Handle
  Coil Cooling DX Single Speed 29 15kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0f2fb6b2-77d2-41c1-a8fa-e09d49c5c370}, !- Air Inlet Node Name
  {8548db01-15c9-4b2a-95e9-dd240fbe7272}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a886beb5-c95e-45a2-b5c3-49bc7d7d5446}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3cdbb7d2-fbcb-47de-b895-7615c873128b}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8f59a91b-b320-4e91-abfa-8be4214cd2c8}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e501daf3-0474-4047-92a0-5bb569992b7e}, !- Handle
  Curve Quadratic 86,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f2e70dc1-76de-41df-b2e9-c7698112828a}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {515c0522-a7f2-4129-92e8-056bb9027925}, !- Handle
  Controller Outdoor Air 29,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1de4f05a-6452-45e6-9a00-913cbabe4622}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1de4f05a-6452-45e6-9a00-913cbabe4622}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d61cb81a-8d7e-4702-a8ed-504bc421fcfa}, !- Handle
  Air Loop HVAC Outdoor Air System 29,    !- Name
  {515c0522-a7f2-4129-92e8-056bb9027925}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e54f2eea-eaf1-4ec8-93a0-07941d0e29b9}, !- Mixed Air Node Name
  {3b72056d-3450-443a-8505-0003ead90a39}, !- Outdoor Air Stream Node Name
  {ba904b2e-a06e-4eb9-8741-6bceb8c48c39}, !- Relief Air Stream Node Name
  {880fbd50-7b5a-46a7-9a7a-df5fac1ddde0}; !- Return Air Stream Node Name

OS:Node,
  {d96b9d17-4a18-4f5a-bb74-3e41aa46074f}, !- Handle
  Node 437,                               !- Name
  ,                                       !- Inlet Port
  {3b72056d-3450-443a-8505-0003ead90a39}; !- Outlet Port

OS:Connection,
  {3b72056d-3450-443a-8505-0003ead90a39}, !- Handle
  {7f943ef1-e484-425c-8fb5-5e0ab23b8558}, !- Name
  {d96b9d17-4a18-4f5a-bb74-3e41aa46074f}, !- Source Object
  3,                                      !- Outlet Port
  {d61cb81a-8d7e-4702-a8ed-504bc421fcfa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e8954e59-e324-474e-8d2d-40037bac0c29}, !- Handle
  Node 438,                               !- Name
  {ba904b2e-a06e-4eb9-8741-6bceb8c48c39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba904b2e-a06e-4eb9-8741-6bceb8c48c39}, !- Handle
  {64916657-8b9d-4f91-8f60-0a87ef2d3c27}, !- Name
  {d61cb81a-8d7e-4702-a8ed-504bc421fcfa}, !- Source Object
  7,                                      !- Outlet Port
  {e8954e59-e324-474e-8d2d-40037bac0c29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35d12d24-e8ff-4745-8bf2-35b077ff076c}, !- Handle
  {6ea2843b-510e-481e-86c1-cfa5c89d1f02}, !- Name
  {2a946552-4033-4e40-9c6a-e23a1e238695}, !- Source Object
  9,                                      !- Outlet Port
  {98d28406-a31a-4db4-8313-21efb8036953}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e5c33d9-5e34-4da8-9598-42d1f64a8141}, !- Handle
  Node 439,                               !- Name
  {bfdf3191-b697-4aae-8f3d-2427c8079216}, !- Inlet Port
  {41bd5582-24fa-4e53-b72f-f663cbd6bf12}; !- Outlet Port

OS:Connection,
  {bfdf3191-b697-4aae-8f3d-2427c8079216}, !- Handle
  {45c9b23e-6b3a-408f-a3b9-26c5ecce0bf5}, !- Name
  {8cb7aa39-6d9b-4e1b-824f-0a7624f67e73}, !- Source Object
  6,                                      !- Outlet Port
  {0e5c33d9-5e34-4da8-9598-42d1f64a8141}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41bd5582-24fa-4e53-b72f-f663cbd6bf12}, !- Handle
  {61436b29-339d-40d2-a50c-78f95dca3346}, !- Name
  {0e5c33d9-5e34-4da8-9598-42d1f64a8141}, !- Source Object
  3,                                      !- Outlet Port
  {2a946552-4033-4e40-9c6a-e23a1e238695}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8acef7a5-5f88-40eb-bf77-f858689331b4}, !- Handle
  Node 440,                               !- Name
  {8548db01-15c9-4b2a-95e9-dd240fbe7272}, !- Inlet Port
  {3d5a163f-8000-4d92-b105-ae7b0e6b6163}; !- Outlet Port

OS:Connection,
  {8548db01-15c9-4b2a-95e9-dd240fbe7272}, !- Handle
  {395c4836-98e6-4726-8d4a-821139015966}, !- Name
  {6fa08296-6b4f-437e-8b37-ebe7c291e73f}, !- Source Object
  9,                                      !- Outlet Port
  {8acef7a5-5f88-40eb-bf77-f858689331b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d5a163f-8000-4d92-b105-ae7b0e6b6163}, !- Handle
  {27c572a8-31a2-4e01-94a0-0ccff8af2220}, !- Name
  {8acef7a5-5f88-40eb-bf77-f858689331b4}, !- Source Object
  3,                                      !- Outlet Port
  {8cb7aa39-6d9b-4e1b-824f-0a7624f67e73}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e84abeda-519c-4a41-b9b5-d00eb0889c1a}, !- Handle
  Node 441,                               !- Name
  {e54f2eea-eaf1-4ec8-93a0-07941d0e29b9}, !- Inlet Port
  {0f2fb6b2-77d2-41c1-a8fa-e09d49c5c370}; !- Outlet Port

OS:Connection,
  {880fbd50-7b5a-46a7-9a7a-df5fac1ddde0}, !- Handle
  {4b3b2664-d58a-473d-a489-8e56c1ed67c8}, !- Name
  {2f48bcac-8415-4d14-a468-2fa1c0c56c27}, !- Source Object
  3,                                      !- Outlet Port
  {d61cb81a-8d7e-4702-a8ed-504bc421fcfa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e54f2eea-eaf1-4ec8-93a0-07941d0e29b9}, !- Handle
  {e9882d1e-126b-481e-934a-39dbc5a5d1b1}, !- Name
  {d61cb81a-8d7e-4702-a8ed-504bc421fcfa}, !- Source Object
  5,                                      !- Outlet Port
  {e84abeda-519c-4a41-b9b5-d00eb0889c1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f2fb6b2-77d2-41c1-a8fa-e09d49c5c370}, !- Handle
  {a22723de-85bc-40f4-a82d-18b0448ff71c}, !- Name
  {e84abeda-519c-4a41-b9b5-d00eb0889c1a}, !- Source Object
  3,                                      !- Outlet Port
  {6fa08296-6b4f-437e-8b37-ebe7c291e73f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a9471faf-d69e-49f7-8612-13c50efe94c1}, !- Handle
  Setpoint Manager Single Zone Reheat 29, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f7be161b-b468-44d1-a450-638d0f67c59d}, !- Control Zone Name
  {98d28406-a31a-4db4-8313-21efb8036953}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a8740bd7-8476-4cd9-b950-c70d9ddb343f}, !- Handle
  Air Terminal Single Duct Uncontrolled 29, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {c42140ea-ac25-43b0-942e-3d44ccfce6b0}, !- Inlet Air Node Name
  {bc5b4b2b-1edb-44db-9d66-2c58201c7766}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c7666ec1-97fc-46ac-968b-2491e12908d0}, !- Handle
  Node 442,                               !- Name
  {f4431429-9a0e-4c13-a2fc-5635a1260952}, !- Inlet Port
  {546f6e2e-08fc-4744-9cb4-7b37f5c73440}; !- Outlet Port

OS:Connection,
  {357106a3-d7b9-4cde-9433-3dc45b9d2c8e}, !- Handle
  {cd46d642-cad9-40b1-98eb-8049e5369999}, !- Name
  {4c3a29a4-8ed8-440b-995c-1dccf30d7bc3}, !- Source Object
  3,                                      !- Outlet Port
  {f9ca617d-8b4e-40d4-baa0-1e3e8a490241}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4431429-9a0e-4c13-a2fc-5635a1260952}, !- Handle
  {240d3f68-ca1a-48e4-afef-8b6eab471d36}, !- Name
  {f7be161b-b468-44d1-a450-638d0f67c59d}, !- Source Object
  12,                                     !- Outlet Port
  {c7666ec1-97fc-46ac-968b-2491e12908d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {546f6e2e-08fc-4744-9cb4-7b37f5c73440}, !- Handle
  {74663433-a894-4445-843e-dc47654956c7}, !- Name
  {c7666ec1-97fc-46ac-968b-2491e12908d0}, !- Source Object
  3,                                      !- Outlet Port
  {b997f3dc-010b-4e35-9749-ed01ed5af24e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c42140ea-ac25-43b0-942e-3d44ccfce6b0}, !- Handle
  {b8d4452c-dd88-479f-920c-c2243f3e00af}, !- Name
  {657b34bd-f28d-45ab-947b-33b7fc215db2}, !- Source Object
  3,                                      !- Outlet Port
  {a8740bd7-8476-4cd9-b950-c70d9ddb343f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc5b4b2b-1edb-44db-9d66-2c58201c7766}, !- Handle
  {a64dc383-87e6-45bd-b15b-d180899fee4a}, !- Name
  {a8740bd7-8476-4cd9-b950-c70d9ddb343f}, !- Source Object
  4,                                      !- Outlet Port
  {4c3a29a4-8ed8-440b-995c-1dccf30d7bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {031101a4-21a1-4057-902e-cd732aaa9111}, !- Handle
  Coil Heating Water Baseboard 29,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {381dd108-2413-47cd-b885-088eb89116a8}, !- Water Inlet Node Name
  {c959864a-ce28-471d-9b9f-cb9274f6e5c0}; !- Water Outlet Node Name

OS:Node,
  {8b3610d4-9ba3-41c8-8459-370e62f97751}, !- Handle
  Node 443,                               !- Name
  {fc0b388b-9745-4e91-a59f-c8712966c3d0}, !- Inlet Port
  {381dd108-2413-47cd-b885-088eb89116a8}; !- Outlet Port

OS:Connection,
  {fc0b388b-9745-4e91-a59f-c8712966c3d0}, !- Handle
  {63e7edff-00ef-4c21-bbd5-bc9845aa60b2}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  31,                                     !- Outlet Port
  {8b3610d4-9ba3-41c8-8459-370e62f97751}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42757220-bd4a-43ff-8905-961d03127146}, !- Handle
  Node 444,                               !- Name
  {c959864a-ce28-471d-9b9f-cb9274f6e5c0}, !- Inlet Port
  {0250e0fa-6139-4baf-acbd-1eca1d878689}; !- Outlet Port

OS:Connection,
  {381dd108-2413-47cd-b885-088eb89116a8}, !- Handle
  {6e25568d-01cf-44de-bba1-46753dabef7b}, !- Name
  {8b3610d4-9ba3-41c8-8459-370e62f97751}, !- Source Object
  3,                                      !- Outlet Port
  {031101a4-21a1-4057-902e-cd732aaa9111}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c959864a-ce28-471d-9b9f-cb9274f6e5c0}, !- Handle
  {05f5fc8b-b065-4a7a-b9f7-e566d422d1a5}, !- Name
  {031101a4-21a1-4057-902e-cd732aaa9111}, !- Source Object
  10,                                     !- Outlet Port
  {42757220-bd4a-43ff-8905-961d03127146}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0250e0fa-6139-4baf-acbd-1eca1d878689}, !- Handle
  {4805bed0-3592-48aa-8a40-92cbe8260e1b}, !- Name
  {42757220-bd4a-43ff-8905-961d03127146}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  31;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e314ec63-0d5f-49dd-a3e5-005fa4f8764b}, !- Handle
  Zone HVAC Baseboard Convective Water 29, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {031101a4-21a1-4057-902e-cd732aaa9111}; !- Heating Coil Name

OS:AirLoopHVAC,
  {0c02f018-0530-46b1-b8f3-7a6136ec71c0}, !- Handle
  Sp-PatRoom6_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  {11866e03-8752-46a9-b841-dadfba27a431}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f311b301-2f0c-426d-b03c-10ab4893265a}, !- Supply Side Inlet Node Name
  {8f4a66a6-1d6f-4a24-8064-36594c3d7701}, !- Demand Side Outlet Node Name
  {af466330-45fa-4170-82d4-5112a66173b1}, !- Demand Side Inlet Node A
  {2627f306-33d0-4ac6-bff5-2d642479f8a2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4480a299-5b86-421d-813c-e268c83295bd}, !- Demand Mixer Name
  {ee0380e9-8cf7-4826-8198-2cbda538bb6a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9b057f05-5930-4138-b97c-0f0e741eaa22}, !- Handle
  Node 445,                               !- Name
  {f311b301-2f0c-426d-b03c-10ab4893265a}, !- Inlet Port
  {a13133e6-a0a9-4263-8bd3-56b8416c582d}; !- Outlet Port

OS:Node,
  {1621ad50-9be8-475a-9692-e36fdca19156}, !- Handle
  Node 446,                               !- Name
  {084adaee-b54c-4d65-85d5-d028ea4d413d}, !- Inlet Port
  {2627f306-33d0-4ac6-bff5-2d642479f8a2}; !- Outlet Port

OS:Connection,
  {f311b301-2f0c-426d-b03c-10ab4893265a}, !- Handle
  {16122a48-5051-48c6-845d-f2eb8e778609}, !- Name
  {0c02f018-0530-46b1-b8f3-7a6136ec71c0}, !- Source Object
  8,                                      !- Outlet Port
  {9b057f05-5930-4138-b97c-0f0e741eaa22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2627f306-33d0-4ac6-bff5-2d642479f8a2}, !- Handle
  {3edc8adf-d106-4400-b408-86b81db04211}, !- Name
  {1621ad50-9be8-475a-9692-e36fdca19156}, !- Source Object
  3,                                      !- Outlet Port
  {0c02f018-0530-46b1-b8f3-7a6136ec71c0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ee8681cb-94d1-4264-a64f-2e4231d9c9ea}, !- Handle
  Node 447,                               !- Name
  {af466330-45fa-4170-82d4-5112a66173b1}, !- Inlet Port
  {85ebfd15-9f06-4f86-919b-4ec1d38e6cf8}; !- Outlet Port

OS:Node,
  {f3ce6204-7895-448d-85e9-edb0008ab99c}, !- Handle
  Node 448,                               !- Name
  {d56b2828-a437-448d-92c5-7f0d10474900}, !- Inlet Port
  {8f4a66a6-1d6f-4a24-8064-36594c3d7701}; !- Outlet Port

OS:Node,
  {7ce303ca-7ccd-492b-ac28-c951b96bd603}, !- Handle
  Node 449,                               !- Name
  {eadcd8b6-f8d1-4ded-8dc1-31b5c718312a}, !- Inlet Port
  {60786131-fbf1-45b6-aa58-fcca674218c2}; !- Outlet Port

OS:Connection,
  {af466330-45fa-4170-82d4-5112a66173b1}, !- Handle
  {0e84981d-e803-4a60-9b93-76da43fac200}, !- Name
  {0c02f018-0530-46b1-b8f3-7a6136ec71c0}, !- Source Object
  10,                                     !- Outlet Port
  {ee8681cb-94d1-4264-a64f-2e4231d9c9ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f4a66a6-1d6f-4a24-8064-36594c3d7701}, !- Handle
  {2f39f6a7-ff4d-4a9e-ab8a-4f60c8352308}, !- Name
  {f3ce6204-7895-448d-85e9-edb0008ab99c}, !- Source Object
  3,                                      !- Outlet Port
  {0c02f018-0530-46b1-b8f3-7a6136ec71c0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ee0380e9-8cf7-4826-8198-2cbda538bb6a}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {85ebfd15-9f06-4f86-919b-4ec1d38e6cf8}, !- Inlet Node Name
  {43b46b94-be15-4bad-bc62-9a12261c58f4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4480a299-5b86-421d-813c-e268c83295bd}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {d56b2828-a437-448d-92c5-7f0d10474900}, !- Outlet Node Name
  {9e55814d-207a-4112-b5f0-d832f5bd06b1}; !- Inlet Node Name 1

OS:Connection,
  {85ebfd15-9f06-4f86-919b-4ec1d38e6cf8}, !- Handle
  {38902b52-5631-4f11-b429-552e2569b066}, !- Name
  {ee8681cb-94d1-4264-a64f-2e4231d9c9ea}, !- Source Object
  3,                                      !- Outlet Port
  {ee0380e9-8cf7-4826-8198-2cbda538bb6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d56b2828-a437-448d-92c5-7f0d10474900}, !- Handle
  {6fae01a3-ee4b-4228-a903-4866f5a91f8b}, !- Name
  {4480a299-5b86-421d-813c-e268c83295bd}, !- Source Object
  2,                                      !- Outlet Port
  {f3ce6204-7895-448d-85e9-edb0008ab99c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {efed961f-3783-4409-8abc-b0d8f6a5d32f}, !- Handle
  {0c02f018-0530-46b1-b8f3-7a6136ec71c0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {11866e03-8752-46a9-b841-dadfba27a431}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29; !- Name

OS:Fan:ConstantVolume,
  {697bcfa1-16a5-4827-a269-8926021368ef}, !- Handle
  Fan Constant Volume 30,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {299b04be-efa6-454f-8cc1-c3a5e0c8e159}, !- Air Inlet Node Name
  {084adaee-b54c-4d65-85d5-d028ea4d413d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {31b14b92-295d-48df-9677-c15766a23714}, !- Handle
  Coil Heating Gas 30,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {99f3ad50-a009-4eb3-ba27-fb5733cda04b}, !- Air Inlet Node Name
  {c709b5bb-b4fb-4455-91cb-2335ae5a46ba}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {6bf3c310-9813-4884-8bce-42db3bf60733}, !- Handle
  Coil Cooling DX Single Speed 30 15kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b2a4928f-4177-44c0-b979-a9bf926554b3}, !- Air Inlet Node Name
  {958d08a1-a4a3-4947-ae06-5d79e00e8acd}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6a428e7c-6f01-4827-9974-532a6a9c0690}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {65dfb699-0059-4b88-ae20-38bc18d082b0}, !- Handle
  Curve Quadratic 88,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {41f1c932-66ef-4333-b01e-a67bc72e701a}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a6d1843d-0b9f-4868-955f-79ebffe150d2}, !- Handle
  Curve Quadratic 89,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f8515357-6f83-4ce0-8529-26ec924e5229}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f1394349-fc5e-4858-8769-526c4505ee4e}, !- Handle
  Controller Outdoor Air 30,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c883ae8e-80b6-4afc-9c49-8c08b1318cb0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c883ae8e-80b6-4afc-9c49-8c08b1318cb0}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {acc37baa-58ff-46c4-8e15-00997b0eff23}, !- Handle
  Air Loop HVAC Outdoor Air System 30,    !- Name
  {f1394349-fc5e-4858-8769-526c4505ee4e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {62333680-6ffd-4240-b694-1ff5e30d9420}, !- Mixed Air Node Name
  {5694e793-7de1-4bfd-aecf-56cfc7375a8e}, !- Outdoor Air Stream Node Name
  {d80e9c59-dcc1-4f9d-bace-94f691394bbe}, !- Relief Air Stream Node Name
  {a13133e6-a0a9-4263-8bd3-56b8416c582d}; !- Return Air Stream Node Name

OS:Node,
  {6dcfb470-4dd5-4596-afed-6a0e19995297}, !- Handle
  Node 450,                               !- Name
  ,                                       !- Inlet Port
  {5694e793-7de1-4bfd-aecf-56cfc7375a8e}; !- Outlet Port

OS:Connection,
  {5694e793-7de1-4bfd-aecf-56cfc7375a8e}, !- Handle
  {49277b53-6c46-491f-8878-3b0420db28c3}, !- Name
  {6dcfb470-4dd5-4596-afed-6a0e19995297}, !- Source Object
  3,                                      !- Outlet Port
  {acc37baa-58ff-46c4-8e15-00997b0eff23}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e97e84bc-ea9e-42bd-9b79-42a920d0d1db}, !- Handle
  Node 451,                               !- Name
  {d80e9c59-dcc1-4f9d-bace-94f691394bbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d80e9c59-dcc1-4f9d-bace-94f691394bbe}, !- Handle
  {ccb9ef89-2a1f-4eff-a1de-2a2b5aa92d58}, !- Name
  {acc37baa-58ff-46c4-8e15-00997b0eff23}, !- Source Object
  7,                                      !- Outlet Port
  {e97e84bc-ea9e-42bd-9b79-42a920d0d1db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {084adaee-b54c-4d65-85d5-d028ea4d413d}, !- Handle
  {71f0dcce-935a-4f38-83b5-2e5a5f325851}, !- Name
  {697bcfa1-16a5-4827-a269-8926021368ef}, !- Source Object
  9,                                      !- Outlet Port
  {1621ad50-9be8-475a-9692-e36fdca19156}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5bb506e-f7f3-49ba-92f1-98d2e4d29353}, !- Handle
  Node 452,                               !- Name
  {c709b5bb-b4fb-4455-91cb-2335ae5a46ba}, !- Inlet Port
  {299b04be-efa6-454f-8cc1-c3a5e0c8e159}; !- Outlet Port

OS:Connection,
  {c709b5bb-b4fb-4455-91cb-2335ae5a46ba}, !- Handle
  {c354c69b-8f51-49ac-9735-610d69c15e65}, !- Name
  {31b14b92-295d-48df-9677-c15766a23714}, !- Source Object
  6,                                      !- Outlet Port
  {c5bb506e-f7f3-49ba-92f1-98d2e4d29353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {299b04be-efa6-454f-8cc1-c3a5e0c8e159}, !- Handle
  {2a9d11e5-7abc-4387-876e-eb99df44ed8c}, !- Name
  {c5bb506e-f7f3-49ba-92f1-98d2e4d29353}, !- Source Object
  3,                                      !- Outlet Port
  {697bcfa1-16a5-4827-a269-8926021368ef}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bc2afb3d-7654-475a-98ee-6227f4adb4b1}, !- Handle
  Node 453,                               !- Name
  {958d08a1-a4a3-4947-ae06-5d79e00e8acd}, !- Inlet Port
  {99f3ad50-a009-4eb3-ba27-fb5733cda04b}; !- Outlet Port

OS:Connection,
  {958d08a1-a4a3-4947-ae06-5d79e00e8acd}, !- Handle
  {5e4507fa-5fae-4f8e-b123-5cd61c3368db}, !- Name
  {6bf3c310-9813-4884-8bce-42db3bf60733}, !- Source Object
  9,                                      !- Outlet Port
  {bc2afb3d-7654-475a-98ee-6227f4adb4b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99f3ad50-a009-4eb3-ba27-fb5733cda04b}, !- Handle
  {13e7db4a-a15e-4a92-a319-fdc93fbba282}, !- Name
  {bc2afb3d-7654-475a-98ee-6227f4adb4b1}, !- Source Object
  3,                                      !- Outlet Port
  {31b14b92-295d-48df-9677-c15766a23714}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {80874623-ce49-4941-8cfa-28a6d72caa4f}, !- Handle
  Node 454,                               !- Name
  {62333680-6ffd-4240-b694-1ff5e30d9420}, !- Inlet Port
  {b2a4928f-4177-44c0-b979-a9bf926554b3}; !- Outlet Port

OS:Connection,
  {a13133e6-a0a9-4263-8bd3-56b8416c582d}, !- Handle
  {4777a539-d9dc-4fd0-8ac7-16af7fcbbaa8}, !- Name
  {9b057f05-5930-4138-b97c-0f0e741eaa22}, !- Source Object
  3,                                      !- Outlet Port
  {acc37baa-58ff-46c4-8e15-00997b0eff23}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {62333680-6ffd-4240-b694-1ff5e30d9420}, !- Handle
  {cf0a40f4-7d1e-4694-87b0-2a4fd55fbfc0}, !- Name
  {acc37baa-58ff-46c4-8e15-00997b0eff23}, !- Source Object
  5,                                      !- Outlet Port
  {80874623-ce49-4941-8cfa-28a6d72caa4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2a4928f-4177-44c0-b979-a9bf926554b3}, !- Handle
  {50ba5445-afde-4fee-9645-b6b76ce396cf}, !- Name
  {80874623-ce49-4941-8cfa-28a6d72caa4f}, !- Source Object
  3,                                      !- Outlet Port
  {6bf3c310-9813-4884-8bce-42db3bf60733}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b676622f-8ae5-4f48-b8c1-fe351b289a3d}, !- Handle
  Setpoint Manager Single Zone Reheat 30, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ad21d7ca-320e-440c-90f8-d15d076bf6fd}, !- Control Zone Name
  {1621ad50-9be8-475a-9692-e36fdca19156}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {91603e35-e81a-4a40-bf15-5577bbe4aa82}, !- Handle
  Air Terminal Single Duct Uncontrolled 30, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {43b46b94-be15-4bad-bc62-9a12261c58f4}, !- Inlet Air Node Name
  {eadcd8b6-f8d1-4ded-8dc1-31b5c718312a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4abf323e-5450-4239-9942-4fedfe4ac425}, !- Handle
  Node 455,                               !- Name
  {94a81333-95b1-4bcd-8d44-513ebcb1fce0}, !- Inlet Port
  {9e55814d-207a-4112-b5f0-d832f5bd06b1}; !- Outlet Port

OS:Connection,
  {60786131-fbf1-45b6-aa58-fcca674218c2}, !- Handle
  {cec32c5c-5592-4f3e-8cfa-65e489fd8f4f}, !- Name
  {7ce303ca-7ccd-492b-ac28-c951b96bd603}, !- Source Object
  3,                                      !- Outlet Port
  {af20959c-d668-4ba2-886f-44a96f59fa34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94a81333-95b1-4bcd-8d44-513ebcb1fce0}, !- Handle
  {3dcfa256-64df-486e-ab54-5befea6c5c1f}, !- Name
  {ad21d7ca-320e-440c-90f8-d15d076bf6fd}, !- Source Object
  12,                                     !- Outlet Port
  {4abf323e-5450-4239-9942-4fedfe4ac425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e55814d-207a-4112-b5f0-d832f5bd06b1}, !- Handle
  {388fc048-d535-407a-b219-cfbead4a6ffc}, !- Name
  {4abf323e-5450-4239-9942-4fedfe4ac425}, !- Source Object
  3,                                      !- Outlet Port
  {4480a299-5b86-421d-813c-e268c83295bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43b46b94-be15-4bad-bc62-9a12261c58f4}, !- Handle
  {f8739f40-9d57-4cc9-bb86-11aa9659f3e3}, !- Name
  {ee0380e9-8cf7-4826-8198-2cbda538bb6a}, !- Source Object
  3,                                      !- Outlet Port
  {91603e35-e81a-4a40-bf15-5577bbe4aa82}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eadcd8b6-f8d1-4ded-8dc1-31b5c718312a}, !- Handle
  {eda5918a-a5a4-4f22-aca9-64c1b377b017}, !- Name
  {91603e35-e81a-4a40-bf15-5577bbe4aa82}, !- Source Object
  4,                                      !- Outlet Port
  {7ce303ca-7ccd-492b-ac28-c951b96bd603}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d006bee7-6eed-4fe7-b68c-ab953002fd09}, !- Handle
  Coil Heating Water Baseboard 30,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {53e7751c-84d9-49ca-84a5-09381d0ced2b}, !- Water Inlet Node Name
  {0a7d95fc-7f5c-4f53-933c-557e08d90525}; !- Water Outlet Node Name

OS:Node,
  {c90870e7-41f5-48fe-977a-6bba2ea9ded5}, !- Handle
  Node 456,                               !- Name
  {9129f1ed-4f84-4df2-af31-eaaaf14771fa}, !- Inlet Port
  {53e7751c-84d9-49ca-84a5-09381d0ced2b}; !- Outlet Port

OS:Connection,
  {9129f1ed-4f84-4df2-af31-eaaaf14771fa}, !- Handle
  {776c5c3a-d75b-4ae9-9a5c-509bf41b000d}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  32,                                     !- Outlet Port
  {c90870e7-41f5-48fe-977a-6bba2ea9ded5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b9bc7c4-343b-4249-8b08-47cd628ebbc0}, !- Handle
  Node 457,                               !- Name
  {0a7d95fc-7f5c-4f53-933c-557e08d90525}, !- Inlet Port
  {dbf1c33c-9606-429a-b7f5-5f6fe9c6645b}; !- Outlet Port

OS:Connection,
  {53e7751c-84d9-49ca-84a5-09381d0ced2b}, !- Handle
  {480771fa-1d02-4cff-8c0b-21e2685507b1}, !- Name
  {c90870e7-41f5-48fe-977a-6bba2ea9ded5}, !- Source Object
  3,                                      !- Outlet Port
  {d006bee7-6eed-4fe7-b68c-ab953002fd09}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0a7d95fc-7f5c-4f53-933c-557e08d90525}, !- Handle
  {abfedbd4-68d6-4d5c-862e-e2748b7998ab}, !- Name
  {d006bee7-6eed-4fe7-b68c-ab953002fd09}, !- Source Object
  10,                                     !- Outlet Port
  {9b9bc7c4-343b-4249-8b08-47cd628ebbc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbf1c33c-9606-429a-b7f5-5f6fe9c6645b}, !- Handle
  {5e9c1d49-570c-4b93-9d83-82067fc40933}, !- Name
  {9b9bc7c4-343b-4249-8b08-47cd628ebbc0}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1f2da571-4cee-451a-bcbf-01ed0276a2da}, !- Handle
  Zone HVAC Baseboard Convective Water 30, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {d006bee7-6eed-4fe7-b68c-ab953002fd09}; !- Heating Coil Name

OS:AirLoopHVAC,
  {3dcec9eb-9159-4693-8887-92efc644e484}, !- Handle
  Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {72061ac2-2e5c-4e7c-aa4c-252dd52769b1}, !- Availability Schedule
  {6bfe101c-463a-483e-b9d5-5851a7559ed8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {aefae5b4-7977-4b7f-9c3a-af661bb17d24}, !- Supply Side Inlet Node Name
  {77386ce2-ac83-4532-b15c-0f44e142ae6a}, !- Demand Side Outlet Node Name
  {95b0bdca-93b0-445f-9c8e-a5f95ed363b4}, !- Demand Side Inlet Node A
  {245efaaf-9f9b-4aa5-a375-e2d9b71d34b3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3c5fdcfa-bd27-4c68-b3de-77fcdc036894}, !- Demand Mixer Name
  {3febea8d-32f3-4315-b43d-4541ee2b80bd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {62a641f5-29f8-46e1-bc97-7a8e51e02729}, !- Handle
  Node 458,                               !- Name
  {aefae5b4-7977-4b7f-9c3a-af661bb17d24}, !- Inlet Port
  {2b4df02e-cda2-43e8-80c3-3f0afc938d36}; !- Outlet Port

OS:Node,
  {c394e44a-3b75-4f84-a045-2cebc8d23406}, !- Handle
  Node 459,                               !- Name
  {3700f53e-4364-4654-aa7c-ca13c5344271}, !- Inlet Port
  {245efaaf-9f9b-4aa5-a375-e2d9b71d34b3}; !- Outlet Port

OS:Connection,
  {aefae5b4-7977-4b7f-9c3a-af661bb17d24}, !- Handle
  {81a04506-75a3-410d-89d6-65fa239fc57c}, !- Name
  {3dcec9eb-9159-4693-8887-92efc644e484}, !- Source Object
  8,                                      !- Outlet Port
  {62a641f5-29f8-46e1-bc97-7a8e51e02729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {245efaaf-9f9b-4aa5-a375-e2d9b71d34b3}, !- Handle
  {ac3c1196-a754-4e27-a9b5-8269072a795f}, !- Name
  {c394e44a-3b75-4f84-a045-2cebc8d23406}, !- Source Object
  3,                                      !- Outlet Port
  {3dcec9eb-9159-4693-8887-92efc644e484}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {626c8c4b-24f9-40dd-8f7f-babfd31dc95b}, !- Handle
  Node 460,                               !- Name
  {95b0bdca-93b0-445f-9c8e-a5f95ed363b4}, !- Inlet Port
  {2c198b14-fcd0-401a-9627-d3c1fac9c5e1}; !- Outlet Port

OS:Node,
  {8068c2a9-80ce-4f33-bbc5-cf2aa0a8735f}, !- Handle
  Node 461,                               !- Name
  {6573b6d2-2d53-43f8-b7c3-6d8696dc24c9}, !- Inlet Port
  {77386ce2-ac83-4532-b15c-0f44e142ae6a}; !- Outlet Port

OS:Node,
  {46442848-a014-4868-a6f2-35cdfbbf84a3}, !- Handle
  Node 462,                               !- Name
  {9bc00457-12e1-4cb9-bd6d-6e437acd349b}, !- Inlet Port
  {21ebb7d8-32ec-499a-84ec-3517fefa396b}; !- Outlet Port

OS:Connection,
  {95b0bdca-93b0-445f-9c8e-a5f95ed363b4}, !- Handle
  {85590b7c-f6e0-4bbf-8080-051ab8739e52}, !- Name
  {3dcec9eb-9159-4693-8887-92efc644e484}, !- Source Object
  10,                                     !- Outlet Port
  {626c8c4b-24f9-40dd-8f7f-babfd31dc95b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77386ce2-ac83-4532-b15c-0f44e142ae6a}, !- Handle
  {0a811fc6-a473-4165-bf96-f22fffa59e0d}, !- Name
  {8068c2a9-80ce-4f33-bbc5-cf2aa0a8735f}, !- Source Object
  3,                                      !- Outlet Port
  {3dcec9eb-9159-4693-8887-92efc644e484}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3febea8d-32f3-4315-b43d-4541ee2b80bd}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {2c198b14-fcd0-401a-9627-d3c1fac9c5e1}, !- Inlet Node Name
  {01b39d5d-7a1e-43e9-836c-09f6654b6738}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3c5fdcfa-bd27-4c68-b3de-77fcdc036894}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {6573b6d2-2d53-43f8-b7c3-6d8696dc24c9}, !- Outlet Node Name
  {86fe7f56-1764-44d9-854d-3e4b269db6eb}; !- Inlet Node Name 1

OS:Connection,
  {2c198b14-fcd0-401a-9627-d3c1fac9c5e1}, !- Handle
  {f67adeb1-b09a-4ae6-8256-fb5107b9e632}, !- Name
  {626c8c4b-24f9-40dd-8f7f-babfd31dc95b}, !- Source Object
  3,                                      !- Outlet Port
  {3febea8d-32f3-4315-b43d-4541ee2b80bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6573b6d2-2d53-43f8-b7c3-6d8696dc24c9}, !- Handle
  {49f0ef76-f716-4a82-a51c-58598a2d89b6}, !- Name
  {3c5fdcfa-bd27-4c68-b3de-77fcdc036894}, !- Source Object
  2,                                      !- Outlet Port
  {8068c2a9-80ce-4f33-bbc5-cf2aa0a8735f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6aea1e1d-f71a-4dee-9f41-a216bc12e4e2}, !- Handle
  {3dcec9eb-9159-4693-8887-92efc644e484}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6bfe101c-463a-483e-b9d5-5851a7559ed8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30, !- Name
  {4ca8b58c-ac87-493d-9737-0b11b2a1bde6}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {970e20f3-840b-433b-964b-14a66319258f}, !- Handle
  Fan Constant Volume 31,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bb2d60c7-7d19-4d63-83e0-6f20ffb0bea2}, !- Air Inlet Node Name
  {3700f53e-4364-4654-aa7c-ca13c5344271}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f0effd1b-5db7-4b39-84e0-f053f281c291}, !- Handle
  Coil Heating Gas 31,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {76b439d0-ccbc-478a-9b9e-c202e24c2ffa}, !- Air Inlet Node Name
  {4d7e4871-08c0-44f9-97df-b42b0a682a17}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {6696d175-801e-4137-a61e-b40cefeee943}, !- Handle
  Coil Cooling DX Single Speed 31 22kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8de109ac-4c6a-4258-b963-1e8e2ea1d7b0}, !- Air Inlet Node Name
  {14ffc6e5-635d-4eee-b435-8f73dc59df72}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {33daa832-4f20-4b71-8ec5-2c1ff77149c1}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0eed51e-3ea8-43d1-b147-e252c1fc8050}, !- Handle
  Curve Quadratic 91,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5baa2f5a-f869-40b7-9b79-6eab4f3c0d58}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b01c4287-c3e1-4b35-96a1-1f8734c012d6}, !- Handle
  Curve Quadratic 92,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fe311afa-97f9-4aee-9b65-72501ad09db2}, !- Handle
  Curve Quadratic 93,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {90685e17-39ba-4fa2-8fc3-ef3128d66908}, !- Handle
  Controller Outdoor Air 31,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {72061ac2-2e5c-4e7c-aa4c-252dd52769b1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b57ddf46-fa0c-4ddc-952a-8bbb37a18300}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b57ddf46-fa0c-4ddc-952a-8bbb37a18300}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0e17085a-9c2b-4168-9a9f-54b66394ab97}, !- Handle
  Air Loop HVAC Outdoor Air System 31,    !- Name
  {90685e17-39ba-4fa2-8fc3-ef3128d66908}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d80ee436-0d7f-4095-a247-a3aeeac657e5}, !- Mixed Air Node Name
  {368d52bb-03ca-41ec-bf8a-c5a777ffabe6}, !- Outdoor Air Stream Node Name
  {8fb2444d-1626-49e8-ba27-de193a583f97}, !- Relief Air Stream Node Name
  {2b4df02e-cda2-43e8-80c3-3f0afc938d36}; !- Return Air Stream Node Name

OS:Node,
  {176ece80-6cfd-40ef-8bdd-2f1631d7c28b}, !- Handle
  Node 463,                               !- Name
  ,                                       !- Inlet Port
  {368d52bb-03ca-41ec-bf8a-c5a777ffabe6}; !- Outlet Port

OS:Connection,
  {368d52bb-03ca-41ec-bf8a-c5a777ffabe6}, !- Handle
  {57e25245-4137-44d3-a2e9-27d92348c2fa}, !- Name
  {176ece80-6cfd-40ef-8bdd-2f1631d7c28b}, !- Source Object
  3,                                      !- Outlet Port
  {0e17085a-9c2b-4168-9a9f-54b66394ab97}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fee011b4-03da-4153-9b80-f652dc38e92f}, !- Handle
  Node 464,                               !- Name
  {8fb2444d-1626-49e8-ba27-de193a583f97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fb2444d-1626-49e8-ba27-de193a583f97}, !- Handle
  {6c5f950f-6f3d-4560-92a0-30109e6f2537}, !- Name
  {0e17085a-9c2b-4168-9a9f-54b66394ab97}, !- Source Object
  7,                                      !- Outlet Port
  {fee011b4-03da-4153-9b80-f652dc38e92f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3700f53e-4364-4654-aa7c-ca13c5344271}, !- Handle
  {c6a0a157-79c4-4f40-89d7-b0196b781833}, !- Name
  {970e20f3-840b-433b-964b-14a66319258f}, !- Source Object
  9,                                      !- Outlet Port
  {c394e44a-3b75-4f84-a045-2cebc8d23406}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39c936e8-4912-48d6-9bf6-71848fe95ae6}, !- Handle
  Node 465,                               !- Name
  {4d7e4871-08c0-44f9-97df-b42b0a682a17}, !- Inlet Port
  {bb2d60c7-7d19-4d63-83e0-6f20ffb0bea2}; !- Outlet Port

OS:Connection,
  {4d7e4871-08c0-44f9-97df-b42b0a682a17}, !- Handle
  {7523129e-55a1-4dbc-8ce3-a14b459ac010}, !- Name
  {f0effd1b-5db7-4b39-84e0-f053f281c291}, !- Source Object
  6,                                      !- Outlet Port
  {39c936e8-4912-48d6-9bf6-71848fe95ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb2d60c7-7d19-4d63-83e0-6f20ffb0bea2}, !- Handle
  {27aa70ed-55ae-41e6-a658-2771874b2571}, !- Name
  {39c936e8-4912-48d6-9bf6-71848fe95ae6}, !- Source Object
  3,                                      !- Outlet Port
  {970e20f3-840b-433b-964b-14a66319258f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0c0cf053-e769-4a13-9201-9cf526868936}, !- Handle
  Node 466,                               !- Name
  {14ffc6e5-635d-4eee-b435-8f73dc59df72}, !- Inlet Port
  {76b439d0-ccbc-478a-9b9e-c202e24c2ffa}; !- Outlet Port

OS:Connection,
  {14ffc6e5-635d-4eee-b435-8f73dc59df72}, !- Handle
  {4deb0ccd-0194-40ea-803b-f736041d7875}, !- Name
  {6696d175-801e-4137-a61e-b40cefeee943}, !- Source Object
  9,                                      !- Outlet Port
  {0c0cf053-e769-4a13-9201-9cf526868936}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76b439d0-ccbc-478a-9b9e-c202e24c2ffa}, !- Handle
  {3c2eabab-6c91-47b5-9050-c4f1bdd91d4e}, !- Name
  {0c0cf053-e769-4a13-9201-9cf526868936}, !- Source Object
  3,                                      !- Outlet Port
  {f0effd1b-5db7-4b39-84e0-f053f281c291}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4c0975b8-d379-4d5f-b7d4-f5bc73ec8ebc}, !- Handle
  Node 467,                               !- Name
  {d80ee436-0d7f-4095-a247-a3aeeac657e5}, !- Inlet Port
  {8de109ac-4c6a-4258-b963-1e8e2ea1d7b0}; !- Outlet Port

OS:Connection,
  {2b4df02e-cda2-43e8-80c3-3f0afc938d36}, !- Handle
  {53d4c755-1884-4945-a201-9ef353d7845f}, !- Name
  {62a641f5-29f8-46e1-bc97-7a8e51e02729}, !- Source Object
  3,                                      !- Outlet Port
  {0e17085a-9c2b-4168-9a9f-54b66394ab97}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d80ee436-0d7f-4095-a247-a3aeeac657e5}, !- Handle
  {f0fabf31-f9ce-497c-8547-4f5373376ce2}, !- Name
  {0e17085a-9c2b-4168-9a9f-54b66394ab97}, !- Source Object
  5,                                      !- Outlet Port
  {4c0975b8-d379-4d5f-b7d4-f5bc73ec8ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8de109ac-4c6a-4258-b963-1e8e2ea1d7b0}, !- Handle
  {174e4e15-0143-446b-80eb-4dbfcdad1db0}, !- Name
  {4c0975b8-d379-4d5f-b7d4-f5bc73ec8ebc}, !- Source Object
  3,                                      !- Outlet Port
  {6696d175-801e-4137-a61e-b40cefeee943}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c84b8aca-360a-4a2b-8ce9-37be66e7b8ad}, !- Handle
  Setpoint Manager Single Zone Reheat 31, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {6a5956e0-fcfc-4e68-bb66-cf2ef059ad69}, !- Control Zone Name
  {c394e44a-3b75-4f84-a045-2cebc8d23406}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {866b079c-0dde-4238-a80c-f3e1b39d9f1c}, !- Handle
  Air Terminal Single Duct Uncontrolled 31, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {01b39d5d-7a1e-43e9-836c-09f6654b6738}, !- Inlet Air Node Name
  {9bc00457-12e1-4cb9-bd6d-6e437acd349b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ec1cf78f-dce1-4d12-bba0-b716f3d1c120}, !- Handle
  Node 468,                               !- Name
  {f194b7d0-69f9-4e05-9dfe-7d04dbaffd4a}, !- Inlet Port
  {86fe7f56-1764-44d9-854d-3e4b269db6eb}; !- Outlet Port

OS:Connection,
  {21ebb7d8-32ec-499a-84ec-3517fefa396b}, !- Handle
  {5e8f2c19-0716-433c-8e73-7154d24e3215}, !- Name
  {46442848-a014-4868-a6f2-35cdfbbf84a3}, !- Source Object
  3,                                      !- Outlet Port
  {016e32d1-e20d-44f1-a325-b1555e6a15c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f194b7d0-69f9-4e05-9dfe-7d04dbaffd4a}, !- Handle
  {3e7935d9-f587-444e-bafa-62bdd963dbb0}, !- Name
  {6a5956e0-fcfc-4e68-bb66-cf2ef059ad69}, !- Source Object
  12,                                     !- Outlet Port
  {ec1cf78f-dce1-4d12-bba0-b716f3d1c120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86fe7f56-1764-44d9-854d-3e4b269db6eb}, !- Handle
  {35d9935b-2c03-4ca1-8572-f928aa38df36}, !- Name
  {ec1cf78f-dce1-4d12-bba0-b716f3d1c120}, !- Source Object
  3,                                      !- Outlet Port
  {3c5fdcfa-bd27-4c68-b3de-77fcdc036894}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01b39d5d-7a1e-43e9-836c-09f6654b6738}, !- Handle
  {1319913c-8cd0-4580-92f9-8aa969c59a18}, !- Name
  {3febea8d-32f3-4315-b43d-4541ee2b80bd}, !- Source Object
  3,                                      !- Outlet Port
  {866b079c-0dde-4238-a80c-f3e1b39d9f1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9bc00457-12e1-4cb9-bd6d-6e437acd349b}, !- Handle
  {c94fa79c-9b13-490d-921c-19de78a7bffe}, !- Name
  {866b079c-0dde-4238-a80c-f3e1b39d9f1c}, !- Source Object
  4,                                      !- Outlet Port
  {46442848-a014-4868-a6f2-35cdfbbf84a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {74736128-295c-4ba4-9f90-eeaf6978739e}, !- Handle
  Coil Heating Water Baseboard 31,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {50be214f-caf9-4612-97c4-be7a62f5d8f4}, !- Water Inlet Node Name
  {c3315472-05de-4431-8b30-8d3d002981a7}; !- Water Outlet Node Name

OS:Node,
  {59593d53-4561-4c19-a034-2f90ad71a488}, !- Handle
  Node 469,                               !- Name
  {f59aea3c-14f7-46d9-9190-3642f7fdaba4}, !- Inlet Port
  {50be214f-caf9-4612-97c4-be7a62f5d8f4}; !- Outlet Port

OS:Connection,
  {f59aea3c-14f7-46d9-9190-3642f7fdaba4}, !- Handle
  {e73679df-b716-4f56-a70a-c164c7ad29d8}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  33,                                     !- Outlet Port
  {59593d53-4561-4c19-a034-2f90ad71a488}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a11389c-503a-450a-95a6-fffd61275b36}, !- Handle
  Node 470,                               !- Name
  {c3315472-05de-4431-8b30-8d3d002981a7}, !- Inlet Port
  {940ce929-8879-42b7-af35-c24470036c30}; !- Outlet Port

OS:Connection,
  {50be214f-caf9-4612-97c4-be7a62f5d8f4}, !- Handle
  {7e85a263-8e46-445c-a9b4-ba43f97df00f}, !- Name
  {59593d53-4561-4c19-a034-2f90ad71a488}, !- Source Object
  3,                                      !- Outlet Port
  {74736128-295c-4ba4-9f90-eeaf6978739e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c3315472-05de-4431-8b30-8d3d002981a7}, !- Handle
  {b55d42ed-fab4-453e-b1d5-fba7e8c84b47}, !- Name
  {74736128-295c-4ba4-9f90-eeaf6978739e}, !- Source Object
  10,                                     !- Outlet Port
  {3a11389c-503a-450a-95a6-fffd61275b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {940ce929-8879-42b7-af35-c24470036c30}, !- Handle
  {76964468-bd7f-4686-bd8c-46632768c2c4}, !- Name
  {3a11389c-503a-450a-95a6-fffd61275b36}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  33;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {07bed25b-9c2a-4a4b-a173-0e8400263534}, !- Handle
  Zone HVAC Baseboard Convective Water 31, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {74736128-295c-4ba4-9f90-eeaf6978739e}; !- Heating Coil Name

OS:AirLoopHVAC,
  {f8634e13-f28c-415f-8478-b66dad8b3211}, !- Handle
  Sp-PhysTherapy_Flr_3 Sys-3 Flr-4 Sch-C HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {12c38744-43e8-4232-a051-5ec46be5c6e6}, !- Availability Schedule
  {d57be29b-69db-447d-89ed-94769deb5e59}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3a518352-85fd-4d3a-bb5c-ba5d802717ab}, !- Supply Side Inlet Node Name
  {0f385c3d-eff2-495b-9c13-79454ea86666}, !- Demand Side Outlet Node Name
  {1348d52e-41c3-4fdd-8880-acafdf2e3ead}, !- Demand Side Inlet Node A
  {15ef5765-cb53-4db6-82f4-1edcae257120}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {25482c64-8f27-4d10-ab19-0f3d98398f7b}, !- Demand Mixer Name
  {43b1157b-bca4-4e86-a9b2-ae3b04e3fc33}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1c94072e-6613-4dd8-8ad4-499921dbdbd3}, !- Handle
  Node 471,                               !- Name
  {3a518352-85fd-4d3a-bb5c-ba5d802717ab}, !- Inlet Port
  {6439c05d-4e0a-4b38-a5e6-586b0cd308be}; !- Outlet Port

OS:Node,
  {18dbc95d-5dcb-4506-bceb-d9693166d0de}, !- Handle
  Node 472,                               !- Name
  {8c9dcdc4-4ead-4bd7-8f22-24f7908bb8e8}, !- Inlet Port
  {15ef5765-cb53-4db6-82f4-1edcae257120}; !- Outlet Port

OS:Connection,
  {3a518352-85fd-4d3a-bb5c-ba5d802717ab}, !- Handle
  {820dad92-3968-47cb-975d-25649b9ca691}, !- Name
  {f8634e13-f28c-415f-8478-b66dad8b3211}, !- Source Object
  8,                                      !- Outlet Port
  {1c94072e-6613-4dd8-8ad4-499921dbdbd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ef5765-cb53-4db6-82f4-1edcae257120}, !- Handle
  {4fe2e144-7fc1-45f5-a777-ddb5af7e8ff7}, !- Name
  {18dbc95d-5dcb-4506-bceb-d9693166d0de}, !- Source Object
  3,                                      !- Outlet Port
  {f8634e13-f28c-415f-8478-b66dad8b3211}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9a679444-e804-465b-b224-82f7311fbbff}, !- Handle
  Node 473,                               !- Name
  {1348d52e-41c3-4fdd-8880-acafdf2e3ead}, !- Inlet Port
  {d46333b4-39b9-4ddb-8aa7-e7f001b0c938}; !- Outlet Port

OS:Node,
  {01bb16eb-6247-4ebe-b6e6-cebb310877d1}, !- Handle
  Node 474,                               !- Name
  {d88bd77f-fbe4-421f-b6ef-4171164fe58d}, !- Inlet Port
  {0f385c3d-eff2-495b-9c13-79454ea86666}; !- Outlet Port

OS:Node,
  {f04578a9-afa8-4010-b892-28c353d90632}, !- Handle
  Node 475,                               !- Name
  {b7fabef6-cf8b-43a3-902c-e4a7e7a106cf}, !- Inlet Port
  {3d69a076-4ae2-478c-8f4d-f7dcbf088c46}; !- Outlet Port

OS:Connection,
  {1348d52e-41c3-4fdd-8880-acafdf2e3ead}, !- Handle
  {318a0ef3-7fd6-4cc8-a496-48ff0b55da9a}, !- Name
  {f8634e13-f28c-415f-8478-b66dad8b3211}, !- Source Object
  10,                                     !- Outlet Port
  {9a679444-e804-465b-b224-82f7311fbbff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f385c3d-eff2-495b-9c13-79454ea86666}, !- Handle
  {9bd770bb-ff82-4f87-966a-439c8e1a5bac}, !- Name
  {01bb16eb-6247-4ebe-b6e6-cebb310877d1}, !- Source Object
  3,                                      !- Outlet Port
  {f8634e13-f28c-415f-8478-b66dad8b3211}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {43b1157b-bca4-4e86-a9b2-ae3b04e3fc33}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {d46333b4-39b9-4ddb-8aa7-e7f001b0c938}, !- Inlet Node Name
  {cdc410fe-d92e-44c5-acbc-5f1127149780}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {25482c64-8f27-4d10-ab19-0f3d98398f7b}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {d88bd77f-fbe4-421f-b6ef-4171164fe58d}, !- Outlet Node Name
  {e529b8c4-9be7-487f-bc68-abb034c5e43e}; !- Inlet Node Name 1

OS:Connection,
  {d46333b4-39b9-4ddb-8aa7-e7f001b0c938}, !- Handle
  {5968fe0b-78b9-4190-8f64-1c582fa39cf0}, !- Name
  {9a679444-e804-465b-b224-82f7311fbbff}, !- Source Object
  3,                                      !- Outlet Port
  {43b1157b-bca4-4e86-a9b2-ae3b04e3fc33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d88bd77f-fbe4-421f-b6ef-4171164fe58d}, !- Handle
  {334740c0-88d5-4ce4-b384-89e4bae277ed}, !- Name
  {25482c64-8f27-4d10-ab19-0f3d98398f7b}, !- Source Object
  2,                                      !- Outlet Port
  {01bb16eb-6247-4ebe-b6e6-cebb310877d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b7e2e1ed-e25d-435b-9578-b1cdd7d7b438}, !- Handle
  {f8634e13-f28c-415f-8478-b66dad8b3211}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d57be29b-69db-447d-89ed-94769deb5e59}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {2569eae1-9a31-4bda-bdf4-9d6779e19f2f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {496200a1-367a-4694-bbd2-d29a5f57dce2}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2e1c1df5-502a-4c07-a15c-209bc2ead1cc}, !- Air Inlet Node Name
  {8c9dcdc4-4ead-4bd7-8f22-24f7908bb8e8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {b09cada0-298c-4aa5-a245-86968192c287}, !- Handle
  Coil Heating Gas 32,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0074cbc6-0781-43b7-b217-32bebd57a776}, !- Air Inlet Node Name
  {803541d3-d413-404c-97e0-f5041d2b3541}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c8b3fd24-b478-4fb8-9f4d-e7e927efd21a}, !- Handle
  Coil Cooling DX Single Speed 32 40kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2231d41f-0f11-4627-9242-3862c6f40f5d}, !- Air Inlet Node Name
  {0fa00ce3-8237-4206-8c83-7db9b7b9c145}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0cab3831-2539-4ef0-a5de-7e4be3a452be}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bd5686ba-5e2a-4e86-a40b-fb1aa8929f55}, !- Handle
  Curve Quadratic 94,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5860de4a-ccec-4e97-88a7-e56fad2e0c96}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fc0f7bfd-7b5a-41de-a98e-f0073ff40a49}, !- Handle
  Curve Quadratic 95,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dd3d351f-cf91-4a20-a0f3-85e80822ae56}, !- Handle
  Curve Quadratic 96,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {61cd0006-5080-4863-8b70-40dc5b41aa33}, !- Handle
  Controller Outdoor Air 32,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {12c38744-43e8-4232-a051-5ec46be5c6e6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f1e0f3cc-b77a-4302-8ca3-e52e6b40da73}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f1e0f3cc-b77a-4302-8ca3-e52e6b40da73}, !- Handle
  Controller Mechanical Ventilation 32,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4728c72a-9e90-4ea2-9aa8-2bbd76e6cc13}, !- Handle
  Air Loop HVAC Outdoor Air System 32,    !- Name
  {61cd0006-5080-4863-8b70-40dc5b41aa33}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {312f87a8-2d9f-4208-b684-566a8b1eb97a}, !- Mixed Air Node Name
  {6c7b5007-9690-4993-b1e8-1fbc9b7a54a5}, !- Outdoor Air Stream Node Name
  {73708285-697e-42aa-a903-231976b7839f}, !- Relief Air Stream Node Name
  {6439c05d-4e0a-4b38-a5e6-586b0cd308be}; !- Return Air Stream Node Name

OS:Node,
  {48e2ad9d-5485-4cf2-a521-def5c3ba38df}, !- Handle
  Node 476,                               !- Name
  ,                                       !- Inlet Port
  {6c7b5007-9690-4993-b1e8-1fbc9b7a54a5}; !- Outlet Port

OS:Connection,
  {6c7b5007-9690-4993-b1e8-1fbc9b7a54a5}, !- Handle
  {dfb878ec-ad10-49d9-a4e5-4cf52a811d4c}, !- Name
  {48e2ad9d-5485-4cf2-a521-def5c3ba38df}, !- Source Object
  3,                                      !- Outlet Port
  {4728c72a-9e90-4ea2-9aa8-2bbd76e6cc13}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c5ed57d0-a72a-49a2-9192-0c74b8a3f12b}, !- Handle
  Node 477,                               !- Name
  {73708285-697e-42aa-a903-231976b7839f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73708285-697e-42aa-a903-231976b7839f}, !- Handle
  {039ac941-9a54-4ec9-a8cf-b3a4bdf1219f}, !- Name
  {4728c72a-9e90-4ea2-9aa8-2bbd76e6cc13}, !- Source Object
  7,                                      !- Outlet Port
  {c5ed57d0-a72a-49a2-9192-0c74b8a3f12b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c9dcdc4-4ead-4bd7-8f22-24f7908bb8e8}, !- Handle
  {6d7b25e8-8e41-433e-8fc8-67349be97838}, !- Name
  {496200a1-367a-4694-bbd2-d29a5f57dce2}, !- Source Object
  9,                                      !- Outlet Port
  {18dbc95d-5dcb-4506-bceb-d9693166d0de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a231a4ba-739d-48d3-8614-2d1ba4b8401c}, !- Handle
  Node 478,                               !- Name
  {803541d3-d413-404c-97e0-f5041d2b3541}, !- Inlet Port
  {2e1c1df5-502a-4c07-a15c-209bc2ead1cc}; !- Outlet Port

OS:Connection,
  {803541d3-d413-404c-97e0-f5041d2b3541}, !- Handle
  {8b8a1d37-108d-47ae-9a9f-1077e4a7188c}, !- Name
  {b09cada0-298c-4aa5-a245-86968192c287}, !- Source Object
  6,                                      !- Outlet Port
  {a231a4ba-739d-48d3-8614-2d1ba4b8401c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e1c1df5-502a-4c07-a15c-209bc2ead1cc}, !- Handle
  {7149ef57-dc47-4cbc-8d26-2f833e63ffde}, !- Name
  {a231a4ba-739d-48d3-8614-2d1ba4b8401c}, !- Source Object
  3,                                      !- Outlet Port
  {496200a1-367a-4694-bbd2-d29a5f57dce2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {206d8b89-8f7c-44a2-a90f-b0694a2db4fe}, !- Handle
  Node 479,                               !- Name
  {0fa00ce3-8237-4206-8c83-7db9b7b9c145}, !- Inlet Port
  {0074cbc6-0781-43b7-b217-32bebd57a776}; !- Outlet Port

OS:Connection,
  {0fa00ce3-8237-4206-8c83-7db9b7b9c145}, !- Handle
  {2a41f1c3-1874-4915-8050-0340c0a0758b}, !- Name
  {c8b3fd24-b478-4fb8-9f4d-e7e927efd21a}, !- Source Object
  9,                                      !- Outlet Port
  {206d8b89-8f7c-44a2-a90f-b0694a2db4fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0074cbc6-0781-43b7-b217-32bebd57a776}, !- Handle
  {1c569305-cd4b-4479-bc89-ed7207076d3a}, !- Name
  {206d8b89-8f7c-44a2-a90f-b0694a2db4fe}, !- Source Object
  3,                                      !- Outlet Port
  {b09cada0-298c-4aa5-a245-86968192c287}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e45824a6-a6dd-402a-95b1-58de00c9a42a}, !- Handle
  Node 480,                               !- Name
  {312f87a8-2d9f-4208-b684-566a8b1eb97a}, !- Inlet Port
  {2231d41f-0f11-4627-9242-3862c6f40f5d}; !- Outlet Port

OS:Connection,
  {6439c05d-4e0a-4b38-a5e6-586b0cd308be}, !- Handle
  {529d2c4b-eae5-43b3-b224-03077290f81b}, !- Name
  {1c94072e-6613-4dd8-8ad4-499921dbdbd3}, !- Source Object
  3,                                      !- Outlet Port
  {4728c72a-9e90-4ea2-9aa8-2bbd76e6cc13}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {312f87a8-2d9f-4208-b684-566a8b1eb97a}, !- Handle
  {eb3da21d-c412-4f66-bb3f-e62fdc835cb0}, !- Name
  {4728c72a-9e90-4ea2-9aa8-2bbd76e6cc13}, !- Source Object
  5,                                      !- Outlet Port
  {e45824a6-a6dd-402a-95b1-58de00c9a42a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2231d41f-0f11-4627-9242-3862c6f40f5d}, !- Handle
  {0a39ae83-e6d2-4d0c-a278-ad31032081f8}, !- Name
  {e45824a6-a6dd-402a-95b1-58de00c9a42a}, !- Source Object
  3,                                      !- Outlet Port
  {c8b3fd24-b478-4fb8-9f4d-e7e927efd21a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3a6b005e-de5b-4954-9868-d07e339a6087}, !- Handle
  Setpoint Manager Single Zone Reheat 32, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c01eaa3e-e9d7-4163-b476-1979e543248e}, !- Control Zone Name
  {18dbc95d-5dcb-4506-bceb-d9693166d0de}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2a63e78f-9c43-4fc2-adcf-a413fea07f18}, !- Handle
  Air Terminal Single Duct Uncontrolled 32, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {cdc410fe-d92e-44c5-acbc-5f1127149780}, !- Inlet Air Node Name
  {b7fabef6-cf8b-43a3-902c-e4a7e7a106cf}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {53ea18e2-3e25-4988-8cf3-8fa01a3bdfae}, !- Handle
  Node 481,                               !- Name
  {e3a81d66-4be4-4784-93a9-244620d88d8d}, !- Inlet Port
  {e529b8c4-9be7-487f-bc68-abb034c5e43e}; !- Outlet Port

OS:Connection,
  {3d69a076-4ae2-478c-8f4d-f7dcbf088c46}, !- Handle
  {5ed88310-45d7-4617-8411-3e329a4d2a73}, !- Name
  {f04578a9-afa8-4010-b892-28c353d90632}, !- Source Object
  3,                                      !- Outlet Port
  {9215ea51-1962-48fa-8c78-d91c4a1236f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3a81d66-4be4-4784-93a9-244620d88d8d}, !- Handle
  {1da88a37-b88b-479c-baac-cadd8579dfc7}, !- Name
  {c01eaa3e-e9d7-4163-b476-1979e543248e}, !- Source Object
  12,                                     !- Outlet Port
  {53ea18e2-3e25-4988-8cf3-8fa01a3bdfae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e529b8c4-9be7-487f-bc68-abb034c5e43e}, !- Handle
  {30bbbac2-7eac-4af0-b63a-0cd917d6a9c7}, !- Name
  {53ea18e2-3e25-4988-8cf3-8fa01a3bdfae}, !- Source Object
  3,                                      !- Outlet Port
  {25482c64-8f27-4d10-ab19-0f3d98398f7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdc410fe-d92e-44c5-acbc-5f1127149780}, !- Handle
  {3f9cafb2-8d2f-48a3-a40f-afaf4bccfe15}, !- Name
  {43b1157b-bca4-4e86-a9b2-ae3b04e3fc33}, !- Source Object
  3,                                      !- Outlet Port
  {2a63e78f-9c43-4fc2-adcf-a413fea07f18}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7fabef6-cf8b-43a3-902c-e4a7e7a106cf}, !- Handle
  {3d9add8b-4c54-4812-8076-1856c217b07e}, !- Name
  {2a63e78f-9c43-4fc2-adcf-a413fea07f18}, !- Source Object
  4,                                      !- Outlet Port
  {f04578a9-afa8-4010-b892-28c353d90632}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ecf5bfed-e883-40e0-bae8-d1fba3e2d4ec}, !- Handle
  Coil Heating Water Baseboard 32,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {99a6752a-055e-4ae2-b59c-a56d672e315e}, !- Water Inlet Node Name
  {570e5128-8c83-425c-a7f7-0179a988eb6a}; !- Water Outlet Node Name

OS:Node,
  {49917631-f09f-4fd6-992a-6b831b6fc477}, !- Handle
  Node 482,                               !- Name
  {ec10cea5-e412-49dd-8471-13eed06730c2}, !- Inlet Port
  {99a6752a-055e-4ae2-b59c-a56d672e315e}; !- Outlet Port

OS:Connection,
  {ec10cea5-e412-49dd-8471-13eed06730c2}, !- Handle
  {ad98a627-4df1-42e7-a737-0ec978cdf705}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  34,                                     !- Outlet Port
  {49917631-f09f-4fd6-992a-6b831b6fc477}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95dd16de-02dc-4608-8a35-dcb71d9cb64b}, !- Handle
  Node 483,                               !- Name
  {570e5128-8c83-425c-a7f7-0179a988eb6a}, !- Inlet Port
  {ae859a4c-6455-44b5-a714-47d3f1f324f1}; !- Outlet Port

OS:Connection,
  {99a6752a-055e-4ae2-b59c-a56d672e315e}, !- Handle
  {05ff47af-f933-4aaa-8c59-e07132805f1d}, !- Name
  {49917631-f09f-4fd6-992a-6b831b6fc477}, !- Source Object
  3,                                      !- Outlet Port
  {ecf5bfed-e883-40e0-bae8-d1fba3e2d4ec}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {570e5128-8c83-425c-a7f7-0179a988eb6a}, !- Handle
  {81e8ea2e-c12e-4831-931c-697bb40771e1}, !- Name
  {ecf5bfed-e883-40e0-bae8-d1fba3e2d4ec}, !- Source Object
  10,                                     !- Outlet Port
  {95dd16de-02dc-4608-8a35-dcb71d9cb64b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae859a4c-6455-44b5-a714-47d3f1f324f1}, !- Handle
  {f42e02bd-e486-4b91-9377-2feae938e25b}, !- Name
  {95dd16de-02dc-4608-8a35-dcb71d9cb64b}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  34;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f6ff68d7-d60f-4be6-971a-5c7de4cb386f}, !- Handle
  Zone HVAC Baseboard Convective Water 32, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {ecf5bfed-e883-40e0-bae8-d1fba3e2d4ec}; !- Heating Coil Name

OS:AirLoopHVAC,
  {9de12d35-2e65-4a7c-8511-a2ece7d9c32b}, !- Handle
  Sp-Lab_Flr_4 Sys-3 Flr-5 Sch-A HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {d01d405f-0e6c-471e-a84e-2f793b8a96a1}, !- Availability Schedule
  {d097ee2a-67c5-4057-83af-6453a9de2cf2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2687beb9-3ed2-4fcc-baad-85b71792a9bf}, !- Supply Side Inlet Node Name
  {65c4ca6b-f7c2-4d4b-a604-5ae4a6ae0794}, !- Demand Side Outlet Node Name
  {91689902-4ac2-4fc6-9c55-e3fbe7e952e6}, !- Demand Side Inlet Node A
  {b7c34c3a-1d0d-40dd-8752-3089ff3dd83d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a63cd456-9ab6-4f11-809c-dbbe91971d42}, !- Demand Mixer Name
  {a6e0d644-20dc-47f6-b620-5b7284d27bd5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {44acb332-a1fe-4b66-869e-71d1e3b9f318}, !- Handle
  Node 484,                               !- Name
  {2687beb9-3ed2-4fcc-baad-85b71792a9bf}, !- Inlet Port
  {e6c8735b-a9a3-4769-a93d-d3fa961a032b}; !- Outlet Port

OS:Node,
  {0b0de38d-1d92-46ba-ba5e-10ae0115a7ed}, !- Handle
  Node 485,                               !- Name
  {c52281d8-b88f-482e-affd-9a7f695f71f1}, !- Inlet Port
  {b7c34c3a-1d0d-40dd-8752-3089ff3dd83d}; !- Outlet Port

OS:Connection,
  {2687beb9-3ed2-4fcc-baad-85b71792a9bf}, !- Handle
  {46cf3f7f-1b05-4092-b20d-d0d263202692}, !- Name
  {9de12d35-2e65-4a7c-8511-a2ece7d9c32b}, !- Source Object
  8,                                      !- Outlet Port
  {44acb332-a1fe-4b66-869e-71d1e3b9f318}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7c34c3a-1d0d-40dd-8752-3089ff3dd83d}, !- Handle
  {1d882851-aa0d-4414-9a11-e2fdb4d54088}, !- Name
  {0b0de38d-1d92-46ba-ba5e-10ae0115a7ed}, !- Source Object
  3,                                      !- Outlet Port
  {9de12d35-2e65-4a7c-8511-a2ece7d9c32b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {43ea4698-e4d4-4f5b-ba03-3012c961b517}, !- Handle
  Node 486,                               !- Name
  {91689902-4ac2-4fc6-9c55-e3fbe7e952e6}, !- Inlet Port
  {d883319d-2b8e-4424-808b-cda38cede046}; !- Outlet Port

OS:Node,
  {2f2d949a-6622-4f88-9d09-be916e656e7f}, !- Handle
  Node 487,                               !- Name
  {61b0ebf2-c6be-47e8-afbb-56782f248d25}, !- Inlet Port
  {65c4ca6b-f7c2-4d4b-a604-5ae4a6ae0794}; !- Outlet Port

OS:Node,
  {16d2e41a-b664-45f4-a09f-4b5bf159e1ee}, !- Handle
  Node 488,                               !- Name
  {ebbd4904-d5eb-4101-b15f-2bb04abf672f}, !- Inlet Port
  {c819c988-b596-47ce-8d9e-f89b979a0e55}; !- Outlet Port

OS:Connection,
  {91689902-4ac2-4fc6-9c55-e3fbe7e952e6}, !- Handle
  {dfa5b3aa-a586-4f8a-89f6-846d424bfc48}, !- Name
  {9de12d35-2e65-4a7c-8511-a2ece7d9c32b}, !- Source Object
  10,                                     !- Outlet Port
  {43ea4698-e4d4-4f5b-ba03-3012c961b517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65c4ca6b-f7c2-4d4b-a604-5ae4a6ae0794}, !- Handle
  {6a919243-0fe4-4b46-8040-3881487a31e1}, !- Name
  {2f2d949a-6622-4f88-9d09-be916e656e7f}, !- Source Object
  3,                                      !- Outlet Port
  {9de12d35-2e65-4a7c-8511-a2ece7d9c32b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a6e0d644-20dc-47f6-b620-5b7284d27bd5}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {d883319d-2b8e-4424-808b-cda38cede046}, !- Inlet Node Name
  {dd804d12-7627-4fb6-865c-9090e983316f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a63cd456-9ab6-4f11-809c-dbbe91971d42}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {61b0ebf2-c6be-47e8-afbb-56782f248d25}, !- Outlet Node Name
  {7191aed6-78e4-4eda-9de8-e489490dadaa}; !- Inlet Node Name 1

OS:Connection,
  {d883319d-2b8e-4424-808b-cda38cede046}, !- Handle
  {3a92fc48-3d73-4dc5-a010-d1aff820f36d}, !- Name
  {43ea4698-e4d4-4f5b-ba03-3012c961b517}, !- Source Object
  3,                                      !- Outlet Port
  {a6e0d644-20dc-47f6-b620-5b7284d27bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61b0ebf2-c6be-47e8-afbb-56782f248d25}, !- Handle
  {a22b1e72-cf8d-4fda-842a-65f875e34e4f}, !- Name
  {a63cd456-9ab6-4f11-809c-dbbe91971d42}, !- Source Object
  2,                                      !- Outlet Port
  {2f2d949a-6622-4f88-9d09-be916e656e7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9dd131c2-7977-42e6-8962-a093b5442195}, !- Handle
  {9de12d35-2e65-4a7c-8511-a2ece7d9c32b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d097ee2a-67c5-4057-83af-6453a9de2cf2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {f19a224a-c477-42f4-94bd-6f15b323cd67}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {48d93796-7813-436d-87d4-78021c982e0c}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7445291e-0297-472e-b25d-2e4801a034fa}, !- Air Inlet Node Name
  {c52281d8-b88f-482e-affd-9a7f695f71f1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {8668355e-d2e2-4aca-92a0-773567613276}, !- Handle
  Coil Heating Gas 33,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {78b504ce-c02c-4113-96c0-4f99a7bb9131}, !- Air Inlet Node Name
  {e29aab30-fceb-4707-a123-080292b10757}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c63fcbd4-de60-4399-8a9c-7a64716777ce}, !- Handle
  Coil Cooling DX Single Speed 33 34kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7f51f244-8505-4d54-81a2-65795ced12e0}, !- Air Inlet Node Name
  {04495aec-28eb-4489-a528-a6ec3425eca8}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {47ad4eed-702d-407f-ab6a-93f8ee9dc5bb}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3fea2272-8f8f-4c39-9abd-87fbf62536ec}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {930d5159-d175-4661-8b76-376bb9d811ac}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0b41bdfb-e39f-4b64-b999-a1374aec3412}, !- Handle
  Curve Quadratic 98,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ffccc624-7ed6-4190-909b-cf41fe29b221}, !- Handle
  Curve Quadratic 99,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {e116c5c9-73d0-4618-8e34-895f61730b90}, !- Handle
  Controller Outdoor Air 33,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d01d405f-0e6c-471e-a84e-2f793b8a96a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {77bce891-ff96-4e45-84b0-a5fe732e29e1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {77bce891-ff96-4e45-84b0-a5fe732e29e1}, !- Handle
  Controller Mechanical Ventilation 33,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {74a42335-2f28-478d-ba73-b5d27c7ced04}, !- Handle
  Air Loop HVAC Outdoor Air System 33,    !- Name
  {e116c5c9-73d0-4618-8e34-895f61730b90}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1c5b6b29-5e3b-46b5-b7e5-44b3d744c1fb}, !- Mixed Air Node Name
  {adff36bf-4e04-44e6-b043-0e101840417b}, !- Outdoor Air Stream Node Name
  {49409bff-6146-49d6-9665-f41b5d2f26c0}, !- Relief Air Stream Node Name
  {e6c8735b-a9a3-4769-a93d-d3fa961a032b}; !- Return Air Stream Node Name

OS:Node,
  {2c4ae6aa-f2eb-4920-9524-b685d5ce01bf}, !- Handle
  Node 489,                               !- Name
  ,                                       !- Inlet Port
  {adff36bf-4e04-44e6-b043-0e101840417b}; !- Outlet Port

OS:Connection,
  {adff36bf-4e04-44e6-b043-0e101840417b}, !- Handle
  {066fcf24-2dd0-45ba-89f4-a0f8a1f05ddc}, !- Name
  {2c4ae6aa-f2eb-4920-9524-b685d5ce01bf}, !- Source Object
  3,                                      !- Outlet Port
  {74a42335-2f28-478d-ba73-b5d27c7ced04}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dd55eec7-e92e-4bfd-9696-24bb94818e2f}, !- Handle
  Node 490,                               !- Name
  {49409bff-6146-49d6-9665-f41b5d2f26c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49409bff-6146-49d6-9665-f41b5d2f26c0}, !- Handle
  {06c0bbec-f431-45be-9499-5b725a26088d}, !- Name
  {74a42335-2f28-478d-ba73-b5d27c7ced04}, !- Source Object
  7,                                      !- Outlet Port
  {dd55eec7-e92e-4bfd-9696-24bb94818e2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c52281d8-b88f-482e-affd-9a7f695f71f1}, !- Handle
  {5ab4913b-8a11-4b77-976e-5221e77f99c4}, !- Name
  {48d93796-7813-436d-87d4-78021c982e0c}, !- Source Object
  9,                                      !- Outlet Port
  {0b0de38d-1d92-46ba-ba5e-10ae0115a7ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50842c8d-3c79-44bc-b138-5f9c1f3e542e}, !- Handle
  Node 491,                               !- Name
  {e29aab30-fceb-4707-a123-080292b10757}, !- Inlet Port
  {7445291e-0297-472e-b25d-2e4801a034fa}; !- Outlet Port

OS:Connection,
  {e29aab30-fceb-4707-a123-080292b10757}, !- Handle
  {dc68f63b-9e90-46c5-989c-e4478ed2c015}, !- Name
  {8668355e-d2e2-4aca-92a0-773567613276}, !- Source Object
  6,                                      !- Outlet Port
  {50842c8d-3c79-44bc-b138-5f9c1f3e542e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7445291e-0297-472e-b25d-2e4801a034fa}, !- Handle
  {ddaf6730-4995-42d6-8104-db64608bd6bb}, !- Name
  {50842c8d-3c79-44bc-b138-5f9c1f3e542e}, !- Source Object
  3,                                      !- Outlet Port
  {48d93796-7813-436d-87d4-78021c982e0c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {50c35aea-353b-4295-aebd-0671db953f7e}, !- Handle
  Node 492,                               !- Name
  {04495aec-28eb-4489-a528-a6ec3425eca8}, !- Inlet Port
  {78b504ce-c02c-4113-96c0-4f99a7bb9131}; !- Outlet Port

OS:Connection,
  {04495aec-28eb-4489-a528-a6ec3425eca8}, !- Handle
  {ebb8e4d7-60d6-4d91-8924-14bd35609d92}, !- Name
  {c63fcbd4-de60-4399-8a9c-7a64716777ce}, !- Source Object
  9,                                      !- Outlet Port
  {50c35aea-353b-4295-aebd-0671db953f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78b504ce-c02c-4113-96c0-4f99a7bb9131}, !- Handle
  {bfa5c7fa-6260-4d8c-8af3-69dfc68cce4e}, !- Name
  {50c35aea-353b-4295-aebd-0671db953f7e}, !- Source Object
  3,                                      !- Outlet Port
  {8668355e-d2e2-4aca-92a0-773567613276}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f30cd02f-93bf-43d6-9ce6-257e19636d5a}, !- Handle
  Node 493,                               !- Name
  {1c5b6b29-5e3b-46b5-b7e5-44b3d744c1fb}, !- Inlet Port
  {7f51f244-8505-4d54-81a2-65795ced12e0}; !- Outlet Port

OS:Connection,
  {e6c8735b-a9a3-4769-a93d-d3fa961a032b}, !- Handle
  {b720ea97-e027-49dc-b991-c541a17a5edd}, !- Name
  {44acb332-a1fe-4b66-869e-71d1e3b9f318}, !- Source Object
  3,                                      !- Outlet Port
  {74a42335-2f28-478d-ba73-b5d27c7ced04}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1c5b6b29-5e3b-46b5-b7e5-44b3d744c1fb}, !- Handle
  {84c7e531-bcdd-4671-bf08-c44f62fa5b70}, !- Name
  {74a42335-2f28-478d-ba73-b5d27c7ced04}, !- Source Object
  5,                                      !- Outlet Port
  {f30cd02f-93bf-43d6-9ce6-257e19636d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f51f244-8505-4d54-81a2-65795ced12e0}, !- Handle
  {751d5aef-e2e8-4a33-8823-cec8e532acc4}, !- Name
  {f30cd02f-93bf-43d6-9ce6-257e19636d5a}, !- Source Object
  3,                                      !- Outlet Port
  {c63fcbd4-de60-4399-8a9c-7a64716777ce}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {524efca4-04c8-4af5-9444-bb66a1fef05d}, !- Handle
  Setpoint Manager Single Zone Reheat 33, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {18c1fea9-fa6b-403b-9a63-f3887c466eb7}, !- Control Zone Name
  {0b0de38d-1d92-46ba-ba5e-10ae0115a7ed}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {793c1691-11ca-481d-aa3f-8c7a4e17b64e}, !- Handle
  Air Terminal Single Duct Uncontrolled 33, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {dd804d12-7627-4fb6-865c-9090e983316f}, !- Inlet Air Node Name
  {ebbd4904-d5eb-4101-b15f-2bb04abf672f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8bf88755-3af4-494c-b9be-8597c7a2a521}, !- Handle
  Node 494,                               !- Name
  {4cbe08a8-0e14-4939-8068-ded72de8e7fd}, !- Inlet Port
  {7191aed6-78e4-4eda-9de8-e489490dadaa}; !- Outlet Port

OS:Connection,
  {c819c988-b596-47ce-8d9e-f89b979a0e55}, !- Handle
  {3b71cfbd-8442-44b8-b0f3-24807d72dde6}, !- Name
  {16d2e41a-b664-45f4-a09f-4b5bf159e1ee}, !- Source Object
  3,                                      !- Outlet Port
  {6bfc32df-96e2-45b0-8548-81ba055143e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cbe08a8-0e14-4939-8068-ded72de8e7fd}, !- Handle
  {ec138e09-eeb6-4c13-9d15-3d3aa850e5ed}, !- Name
  {18c1fea9-fa6b-403b-9a63-f3887c466eb7}, !- Source Object
  12,                                     !- Outlet Port
  {8bf88755-3af4-494c-b9be-8597c7a2a521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7191aed6-78e4-4eda-9de8-e489490dadaa}, !- Handle
  {cf5f804b-e05f-4b52-9474-c3f2ab40050c}, !- Name
  {8bf88755-3af4-494c-b9be-8597c7a2a521}, !- Source Object
  3,                                      !- Outlet Port
  {a63cd456-9ab6-4f11-809c-dbbe91971d42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd804d12-7627-4fb6-865c-9090e983316f}, !- Handle
  {2bce0597-596a-42d4-b4f5-bab153cd2232}, !- Name
  {a6e0d644-20dc-47f6-b620-5b7284d27bd5}, !- Source Object
  3,                                      !- Outlet Port
  {793c1691-11ca-481d-aa3f-8c7a4e17b64e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebbd4904-d5eb-4101-b15f-2bb04abf672f}, !- Handle
  {54fb899a-6a8e-4a33-9c96-8da482415284}, !- Name
  {793c1691-11ca-481d-aa3f-8c7a4e17b64e}, !- Source Object
  4,                                      !- Outlet Port
  {16d2e41a-b664-45f4-a09f-4b5bf159e1ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cd08c44d-1b7f-4092-8cd5-3d8f9e342b88}, !- Handle
  Coil Heating Water Baseboard 33,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cc2c3f1d-491d-456b-8bcb-e0aa06d9d789}, !- Water Inlet Node Name
  {bace5cf8-00e1-4f62-b6bf-b8e40799635c}; !- Water Outlet Node Name

OS:Node,
  {8839b565-a3b5-425d-b665-393c1860636a}, !- Handle
  Node 495,                               !- Name
  {2357fc93-8a09-4c05-a430-d671c13a548e}, !- Inlet Port
  {cc2c3f1d-491d-456b-8bcb-e0aa06d9d789}; !- Outlet Port

OS:Connection,
  {2357fc93-8a09-4c05-a430-d671c13a548e}, !- Handle
  {069a289d-ac93-4f6c-a63e-ffdc7298283c}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  35,                                     !- Outlet Port
  {8839b565-a3b5-425d-b665-393c1860636a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0769569a-d89e-41e3-bebf-3e1bd2451f1d}, !- Handle
  Node 496,                               !- Name
  {bace5cf8-00e1-4f62-b6bf-b8e40799635c}, !- Inlet Port
  {64951fa5-7324-4d6d-b7d1-2b7e9bb74d09}; !- Outlet Port

OS:Connection,
  {cc2c3f1d-491d-456b-8bcb-e0aa06d9d789}, !- Handle
  {455a1eec-b274-4832-be44-ccf280ca9b06}, !- Name
  {8839b565-a3b5-425d-b665-393c1860636a}, !- Source Object
  3,                                      !- Outlet Port
  {cd08c44d-1b7f-4092-8cd5-3d8f9e342b88}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bace5cf8-00e1-4f62-b6bf-b8e40799635c}, !- Handle
  {c927ec07-db91-43bf-a400-5a6fc1e97910}, !- Name
  {cd08c44d-1b7f-4092-8cd5-3d8f9e342b88}, !- Source Object
  10,                                     !- Outlet Port
  {0769569a-d89e-41e3-bebf-3e1bd2451f1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64951fa5-7324-4d6d-b7d1-2b7e9bb74d09}, !- Handle
  {b92481f4-1a9a-4eb7-9bc7-b410c3a9b267}, !- Name
  {0769569a-d89e-41e3-bebf-3e1bd2451f1d}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  35;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d0318fcd-f253-4e12-b5ae-1e686ad1c6b0}, !- Handle
  Zone HVAC Baseboard Convective Water 33, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {cd08c44d-1b7f-4092-8cd5-3d8f9e342b88}; !- Heating Coil Name

OS:AirLoopHVAC,
  {fba7be0a-df54-4329-864e-e55816f89982}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {ff5e18d9-ccfc-474e-846d-ea0c183e3874}, !- Availability Schedule
  {04d7eef7-6d86-4ceb-9d54-18f576a2703c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {37cf419a-6221-4448-bb0c-08992c061d9f}, !- Supply Side Inlet Node Name
  {6bccc8ee-47b5-44d4-9551-d0eff488b438}, !- Demand Side Outlet Node Name
  {a74c3076-6cb6-4639-b430-9aefa400abc7}, !- Demand Side Inlet Node A
  {812e5aff-1fdb-4038-9b52-88eb9502163e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {be8ff043-1c08-4e5e-8be9-f0a6082256b6}, !- Demand Mixer Name
  {c9c8f7ee-cbf2-4d86-a087-83848e3d4c3e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ad314e2c-193a-4f44-b492-3d1a2560f184}, !- Handle
  Node 497,                               !- Name
  {37cf419a-6221-4448-bb0c-08992c061d9f}, !- Inlet Port
  {18621f38-4d16-48f1-93ba-f8941b407317}; !- Outlet Port

OS:Node,
  {79a2b462-9fb5-43e6-955a-50d8325ced8f}, !- Handle
  Node 498,                               !- Name
  {832b53b3-eae9-452b-bee8-58eb05e7843c}, !- Inlet Port
  {812e5aff-1fdb-4038-9b52-88eb9502163e}; !- Outlet Port

OS:Connection,
  {37cf419a-6221-4448-bb0c-08992c061d9f}, !- Handle
  {13d51d32-49f0-4003-a1fc-652b53d6f0c8}, !- Name
  {fba7be0a-df54-4329-864e-e55816f89982}, !- Source Object
  8,                                      !- Outlet Port
  {ad314e2c-193a-4f44-b492-3d1a2560f184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {812e5aff-1fdb-4038-9b52-88eb9502163e}, !- Handle
  {a65d1577-8045-4a21-a4e6-448b63e040c7}, !- Name
  {79a2b462-9fb5-43e6-955a-50d8325ced8f}, !- Source Object
  3,                                      !- Outlet Port
  {fba7be0a-df54-4329-864e-e55816f89982}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f903c654-6e14-4cef-829e-587938a9e625}, !- Handle
  Node 499,                               !- Name
  {a74c3076-6cb6-4639-b430-9aefa400abc7}, !- Inlet Port
  {b3cf8cc3-a155-4da3-8bd5-4787de9086be}; !- Outlet Port

OS:Node,
  {272703b1-35f2-4f85-9c8c-83fb605f0396}, !- Handle
  Node 500,                               !- Name
  {dabd9157-d524-43d3-bad4-a1b1351aa062}, !- Inlet Port
  {6bccc8ee-47b5-44d4-9551-d0eff488b438}; !- Outlet Port

OS:Node,
  {7293ce4f-80a2-478f-b00a-8260256926f9}, !- Handle
  Node 501,                               !- Name
  {567e3efd-93f0-46d0-ac29-295c8ec67b97}, !- Inlet Port
  {5606dfd8-423c-4d13-9e7a-c7d01ed8bce7}; !- Outlet Port

OS:Connection,
  {a74c3076-6cb6-4639-b430-9aefa400abc7}, !- Handle
  {a085a535-afe2-431a-b57e-8c7635cd46b1}, !- Name
  {fba7be0a-df54-4329-864e-e55816f89982}, !- Source Object
  10,                                     !- Outlet Port
  {f903c654-6e14-4cef-829e-587938a9e625}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bccc8ee-47b5-44d4-9551-d0eff488b438}, !- Handle
  {0fc93201-d655-4d07-93ce-69015c12c7f8}, !- Name
  {272703b1-35f2-4f85-9c8c-83fb605f0396}, !- Source Object
  3,                                      !- Outlet Port
  {fba7be0a-df54-4329-864e-e55816f89982}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c9c8f7ee-cbf2-4d86-a087-83848e3d4c3e}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {b3cf8cc3-a155-4da3-8bd5-4787de9086be}, !- Inlet Node Name
  {b8a39baa-151d-4fab-b47c-d74f452a0874}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {be8ff043-1c08-4e5e-8be9-f0a6082256b6}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {dabd9157-d524-43d3-bad4-a1b1351aa062}, !- Outlet Node Name
  {1ef4ee1d-0ac4-4c5c-a603-8bb83d3a7352}; !- Inlet Node Name 1

OS:Connection,
  {b3cf8cc3-a155-4da3-8bd5-4787de9086be}, !- Handle
  {b4f78d13-2843-48a6-89b2-6e49b043e83d}, !- Name
  {f903c654-6e14-4cef-829e-587938a9e625}, !- Source Object
  3,                                      !- Outlet Port
  {c9c8f7ee-cbf2-4d86-a087-83848e3d4c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dabd9157-d524-43d3-bad4-a1b1351aa062}, !- Handle
  {9a45465f-e219-423b-89bc-6f1264dd6d38}, !- Name
  {be8ff043-1c08-4e5e-8be9-f0a6082256b6}, !- Source Object
  2,                                      !- Outlet Port
  {272703b1-35f2-4f85-9c8c-83fb605f0396}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {051ae7b1-5130-4286-bc8e-ddbc0262364c}, !- Handle
  {fba7be0a-df54-4329-864e-e55816f89982}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {04d7eef7-6d86-4ceb-9d54-18f576a2703c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {62693f78-4bbb-4c4a-aef4-e5657c8e2a30}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {52d227f3-a04e-4011-ac7d-40e87283460e}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {af2dde14-80ae-4acb-bbd2-a3a16ef8bc10}, !- Air Inlet Node Name
  {832b53b3-eae9-452b-bee8-58eb05e7843c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {34527a26-d841-4a88-af0a-1387ba1f2ef4}, !- Handle
  Coil Heating Gas 34,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {beab77ee-1452-4846-8edf-6dc3f1c29787}, !- Air Inlet Node Name
  {806c0a31-e9e5-494e-b802-445f07ae46ab}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {6269f7c3-8504-45ab-9d7c-398be538054a}, !- Handle
  Coil Cooling DX Single Speed 34 31kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c7ad2852-0c5b-4593-8675-0a187323416c}, !- Air Inlet Node Name
  {1d9ac2cd-45f6-4fe8-8a86-f4bb61dc1b11}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {22fdb844-e80e-4779-863b-93fa1086459d}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d280f3cc-0ddc-4c42-8665-74e4451fdf8e}, !- Handle
  Curve Quadratic 100,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f6fc8e16-6197-405e-badc-cb0a704453cd}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {adc3b26c-bad6-4b24-b510-e68f33ba83d7}, !- Handle
  Curve Quadratic 101,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3b53c618-378d-475e-b261-471307522af0}, !- Handle
  Curve Quadratic 102,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f071d422-c874-45e7-9ca1-c217fc6138dc}, !- Handle
  Controller Outdoor Air 34,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ff5e18d9-ccfc-474e-846d-ea0c183e3874}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e8135a6d-dac3-4214-b06d-d6b1ac203805}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e8135a6d-dac3-4214-b06d-d6b1ac203805}, !- Handle
  Controller Mechanical Ventilation 34,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {43003d00-675f-4f47-8416-1a88888fbd77}, !- Handle
  Air Loop HVAC Outdoor Air System 34,    !- Name
  {f071d422-c874-45e7-9ca1-c217fc6138dc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ce7bd975-7501-4fc0-a53f-a83bc71415e7}, !- Mixed Air Node Name
  {9c1e9db3-d39b-4c29-8242-eaf5aaaea97a}, !- Outdoor Air Stream Node Name
  {8cde9dbd-8978-4abc-ab3e-ba6a6ea2ffe6}, !- Relief Air Stream Node Name
  {18621f38-4d16-48f1-93ba-f8941b407317}; !- Return Air Stream Node Name

OS:Node,
  {63fbf309-51ea-4d7f-98c4-b3cec252228d}, !- Handle
  Node 502,                               !- Name
  ,                                       !- Inlet Port
  {9c1e9db3-d39b-4c29-8242-eaf5aaaea97a}; !- Outlet Port

OS:Connection,
  {9c1e9db3-d39b-4c29-8242-eaf5aaaea97a}, !- Handle
  {1477e9db-3e67-4c10-8a3a-b25b98971d05}, !- Name
  {63fbf309-51ea-4d7f-98c4-b3cec252228d}, !- Source Object
  3,                                      !- Outlet Port
  {43003d00-675f-4f47-8416-1a88888fbd77}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a40653ad-5fac-4fcf-8fd3-fa031e016b9c}, !- Handle
  Node 503,                               !- Name
  {8cde9dbd-8978-4abc-ab3e-ba6a6ea2ffe6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cde9dbd-8978-4abc-ab3e-ba6a6ea2ffe6}, !- Handle
  {49c30e01-4b0c-4b74-b61e-cfae19b2b376}, !- Name
  {43003d00-675f-4f47-8416-1a88888fbd77}, !- Source Object
  7,                                      !- Outlet Port
  {a40653ad-5fac-4fcf-8fd3-fa031e016b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {832b53b3-eae9-452b-bee8-58eb05e7843c}, !- Handle
  {6f128714-5266-452d-b774-934a64982983}, !- Name
  {52d227f3-a04e-4011-ac7d-40e87283460e}, !- Source Object
  9,                                      !- Outlet Port
  {79a2b462-9fb5-43e6-955a-50d8325ced8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87f8604e-1119-43af-b049-51957cb4f22f}, !- Handle
  Node 504,                               !- Name
  {806c0a31-e9e5-494e-b802-445f07ae46ab}, !- Inlet Port
  {af2dde14-80ae-4acb-bbd2-a3a16ef8bc10}; !- Outlet Port

OS:Connection,
  {806c0a31-e9e5-494e-b802-445f07ae46ab}, !- Handle
  {60ea5be3-f479-4d0f-bc93-e2a801f7bf12}, !- Name
  {34527a26-d841-4a88-af0a-1387ba1f2ef4}, !- Source Object
  6,                                      !- Outlet Port
  {87f8604e-1119-43af-b049-51957cb4f22f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af2dde14-80ae-4acb-bbd2-a3a16ef8bc10}, !- Handle
  {71dbbca6-2299-4ea7-8b6c-a5ec7572e767}, !- Name
  {87f8604e-1119-43af-b049-51957cb4f22f}, !- Source Object
  3,                                      !- Outlet Port
  {52d227f3-a04e-4011-ac7d-40e87283460e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {02f214fd-db24-4072-9d8b-03b92c009415}, !- Handle
  Node 505,                               !- Name
  {1d9ac2cd-45f6-4fe8-8a86-f4bb61dc1b11}, !- Inlet Port
  {beab77ee-1452-4846-8edf-6dc3f1c29787}; !- Outlet Port

OS:Connection,
  {1d9ac2cd-45f6-4fe8-8a86-f4bb61dc1b11}, !- Handle
  {7b806d2d-b996-436e-a5a5-6283ccb7d3b1}, !- Name
  {6269f7c3-8504-45ab-9d7c-398be538054a}, !- Source Object
  9,                                      !- Outlet Port
  {02f214fd-db24-4072-9d8b-03b92c009415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beab77ee-1452-4846-8edf-6dc3f1c29787}, !- Handle
  {10db41d4-fd74-4b88-8a38-0a97ae658be4}, !- Name
  {02f214fd-db24-4072-9d8b-03b92c009415}, !- Source Object
  3,                                      !- Outlet Port
  {34527a26-d841-4a88-af0a-1387ba1f2ef4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9f3e2e71-de3c-4043-af53-27c9c4578035}, !- Handle
  Node 506,                               !- Name
  {ce7bd975-7501-4fc0-a53f-a83bc71415e7}, !- Inlet Port
  {c7ad2852-0c5b-4593-8675-0a187323416c}; !- Outlet Port

OS:Connection,
  {18621f38-4d16-48f1-93ba-f8941b407317}, !- Handle
  {b2ec9f46-bd1e-4763-abc8-525c6dd701ae}, !- Name
  {ad314e2c-193a-4f44-b492-3d1a2560f184}, !- Source Object
  3,                                      !- Outlet Port
  {43003d00-675f-4f47-8416-1a88888fbd77}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ce7bd975-7501-4fc0-a53f-a83bc71415e7}, !- Handle
  {b3c4e88c-555c-48dd-9219-3812bb68bce3}, !- Name
  {43003d00-675f-4f47-8416-1a88888fbd77}, !- Source Object
  5,                                      !- Outlet Port
  {9f3e2e71-de3c-4043-af53-27c9c4578035}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7ad2852-0c5b-4593-8675-0a187323416c}, !- Handle
  {c9cd639c-9fb7-44af-a940-1e0d9a4ebb61}, !- Name
  {9f3e2e71-de3c-4043-af53-27c9c4578035}, !- Source Object
  3,                                      !- Outlet Port
  {6269f7c3-8504-45ab-9d7c-398be538054a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9544c1f1-0f5f-413d-8f5e-b9c212380a87}, !- Handle
  Setpoint Manager Single Zone Reheat 34, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f41c18aa-79c7-4ac1-922d-712e36e2694c}, !- Control Zone Name
  {79a2b462-9fb5-43e6-955a-50d8325ced8f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {eaa6804f-7f3c-425a-8489-ae04dba61d5d}, !- Handle
  Air Terminal Single Duct Uncontrolled 34, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {b8a39baa-151d-4fab-b47c-d74f452a0874}, !- Inlet Air Node Name
  {567e3efd-93f0-46d0-ac29-295c8ec67b97}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dc6311d4-0dc7-4940-bb41-e92cc49f7dfc}, !- Handle
  Node 507,                               !- Name
  {efcfc0c3-d33f-401e-a07e-b637dbe4ccb9}, !- Inlet Port
  {1ef4ee1d-0ac4-4c5c-a603-8bb83d3a7352}; !- Outlet Port

OS:Connection,
  {5606dfd8-423c-4d13-9e7a-c7d01ed8bce7}, !- Handle
  {8f7cc66d-ea58-4f90-a9b4-48e91067d62c}, !- Name
  {7293ce4f-80a2-478f-b00a-8260256926f9}, !- Source Object
  3,                                      !- Outlet Port
  {d0f276b9-d373-4f72-9ce8-fcdacdf404b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {efcfc0c3-d33f-401e-a07e-b637dbe4ccb9}, !- Handle
  {074a100d-9084-42c9-ab98-d7d68c6b31b2}, !- Name
  {f41c18aa-79c7-4ac1-922d-712e36e2694c}, !- Source Object
  12,                                     !- Outlet Port
  {dc6311d4-0dc7-4940-bb41-e92cc49f7dfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ef4ee1d-0ac4-4c5c-a603-8bb83d3a7352}, !- Handle
  {377d26db-0470-4e38-ab96-53b212e5792b}, !- Name
  {dc6311d4-0dc7-4940-bb41-e92cc49f7dfc}, !- Source Object
  3,                                      !- Outlet Port
  {be8ff043-1c08-4e5e-8be9-f0a6082256b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8a39baa-151d-4fab-b47c-d74f452a0874}, !- Handle
  {1857f18d-2638-4e0e-95c2-8c5a37669fae}, !- Name
  {c9c8f7ee-cbf2-4d86-a087-83848e3d4c3e}, !- Source Object
  3,                                      !- Outlet Port
  {eaa6804f-7f3c-425a-8489-ae04dba61d5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {567e3efd-93f0-46d0-ac29-295c8ec67b97}, !- Handle
  {bb48ddad-ce03-4ba5-8b84-96f3452606e2}, !- Name
  {eaa6804f-7f3c-425a-8489-ae04dba61d5d}, !- Source Object
  4,                                      !- Outlet Port
  {7293ce4f-80a2-478f-b00a-8260256926f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {065f4fcc-58e2-4115-a4b6-ab748931511d}, !- Handle
  Coil Heating Water Baseboard 34,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {29da19f9-a6d1-46b6-92f2-66214a485520}, !- Water Inlet Node Name
  {343c4e7b-f7ce-4a2a-9c86-44e508d3fd14}; !- Water Outlet Node Name

OS:Node,
  {4d21ef9d-118a-48f1-aa88-d8053ac844a8}, !- Handle
  Node 508,                               !- Name
  {ed14630d-42df-430d-b5f0-893a4eec22b1}, !- Inlet Port
  {29da19f9-a6d1-46b6-92f2-66214a485520}; !- Outlet Port

OS:Connection,
  {ed14630d-42df-430d-b5f0-893a4eec22b1}, !- Handle
  {1f8f6082-b672-4b3b-9c99-af92fcd3117b}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  36,                                     !- Outlet Port
  {4d21ef9d-118a-48f1-aa88-d8053ac844a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {378c2678-8c70-4084-b1f2-9a5d73722c78}, !- Handle
  Node 509,                               !- Name
  {343c4e7b-f7ce-4a2a-9c86-44e508d3fd14}, !- Inlet Port
  {85455f72-eca8-4738-9d7a-a79435490132}; !- Outlet Port

OS:Connection,
  {29da19f9-a6d1-46b6-92f2-66214a485520}, !- Handle
  {4141c30b-e9c0-4458-9f4d-03545404e300}, !- Name
  {4d21ef9d-118a-48f1-aa88-d8053ac844a8}, !- Source Object
  3,                                      !- Outlet Port
  {065f4fcc-58e2-4115-a4b6-ab748931511d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {343c4e7b-f7ce-4a2a-9c86-44e508d3fd14}, !- Handle
  {192e641d-6f15-4e0c-9ffc-0b1eb761cea1}, !- Name
  {065f4fcc-58e2-4115-a4b6-ab748931511d}, !- Source Object
  10,                                     !- Outlet Port
  {378c2678-8c70-4084-b1f2-9a5d73722c78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85455f72-eca8-4738-9d7a-a79435490132}, !- Handle
  {3ecc8f38-a2b2-4e81-93ba-1a4ebc5d2acc}, !- Name
  {378c2678-8c70-4084-b1f2-9a5d73722c78}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  36;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d8183dfa-a93e-4fd9-89e8-ac2abe15700b}, !- Handle
  Zone HVAC Baseboard Convective Water 34, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {065f4fcc-58e2-4115-a4b6-ab748931511d}; !- Heating Coil Name

OS:AirLoopHVAC,
  {19ea0b23-3d0a-43c8-8090-8ee0033b6404}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {d2bcb271-fceb-432d-a130-7087ddd2a3c2}, !- Availability Schedule
  {eaa9c2c2-637e-47fd-8862-b939c8347a78}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {02707065-dce5-4557-beee-aea4c0adbbfc}, !- Supply Side Inlet Node Name
  {0a4ad0a7-f815-4ff9-bc39-7055a42181b0}, !- Demand Side Outlet Node Name
  {3feb1cd0-c4cb-40c2-b159-69d46ac7529d}, !- Demand Side Inlet Node A
  {0f17a5ab-16b1-4b9c-a66b-000394c76d93}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8148cd4d-2473-4cb4-9ead-473387ac889f}, !- Demand Mixer Name
  {afad7a3f-e173-4005-977f-42aedbeb7d6f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ef15abeb-1523-4494-8d1c-3e86f47caf84}, !- Handle
  Node 510,                               !- Name
  {02707065-dce5-4557-beee-aea4c0adbbfc}, !- Inlet Port
  {0de12d05-5660-456c-8710-4f3430c1c787}; !- Outlet Port

OS:Node,
  {8a58c7d5-61e9-4583-aa46-36f2c484313a}, !- Handle
  Node 511,                               !- Name
  {8818eff5-778a-447d-b70e-fb7b2e5012da}, !- Inlet Port
  {0f17a5ab-16b1-4b9c-a66b-000394c76d93}; !- Outlet Port

OS:Connection,
  {02707065-dce5-4557-beee-aea4c0adbbfc}, !- Handle
  {882f28ae-07cc-453d-b32d-ef9586989009}, !- Name
  {19ea0b23-3d0a-43c8-8090-8ee0033b6404}, !- Source Object
  8,                                      !- Outlet Port
  {ef15abeb-1523-4494-8d1c-3e86f47caf84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f17a5ab-16b1-4b9c-a66b-000394c76d93}, !- Handle
  {1596c75b-8e0a-41b0-ab82-b6dd62f6396f}, !- Name
  {8a58c7d5-61e9-4583-aa46-36f2c484313a}, !- Source Object
  3,                                      !- Outlet Port
  {19ea0b23-3d0a-43c8-8090-8ee0033b6404}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fc1855f2-abfe-4d4a-836a-909c91889dfe}, !- Handle
  Node 512,                               !- Name
  {3feb1cd0-c4cb-40c2-b159-69d46ac7529d}, !- Inlet Port
  {16aef3d1-beb2-4d7d-a4bc-10bf5076d374}; !- Outlet Port

OS:Node,
  {5afeed13-98d7-4d56-96ee-6b5492476c70}, !- Handle
  Node 513,                               !- Name
  {b8136b44-411c-4256-a9aa-5574e459d9dc}, !- Inlet Port
  {0a4ad0a7-f815-4ff9-bc39-7055a42181b0}; !- Outlet Port

OS:Node,
  {d1213c32-af6c-45ab-ab01-88ea0d6c8a22}, !- Handle
  Node 514,                               !- Name
  {d9bc1f09-7ac4-4274-a383-fe965514305e}, !- Inlet Port
  {46655b20-cb25-4c20-b8fa-e3131513608a}; !- Outlet Port

OS:Connection,
  {3feb1cd0-c4cb-40c2-b159-69d46ac7529d}, !- Handle
  {6adc8c9c-0cfc-4e9d-a7ee-4fc718ea0b5b}, !- Name
  {19ea0b23-3d0a-43c8-8090-8ee0033b6404}, !- Source Object
  10,                                     !- Outlet Port
  {fc1855f2-abfe-4d4a-836a-909c91889dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a4ad0a7-f815-4ff9-bc39-7055a42181b0}, !- Handle
  {be5d05da-a768-434d-9184-d2371814121b}, !- Name
  {5afeed13-98d7-4d56-96ee-6b5492476c70}, !- Source Object
  3,                                      !- Outlet Port
  {19ea0b23-3d0a-43c8-8090-8ee0033b6404}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {afad7a3f-e173-4005-977f-42aedbeb7d6f}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {16aef3d1-beb2-4d7d-a4bc-10bf5076d374}, !- Inlet Node Name
  {814cd8d3-3111-44d2-91f1-93799e10a87e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8148cd4d-2473-4cb4-9ead-473387ac889f}, !- Handle
  Air Loop HVAC Zone Mixer 35,            !- Name
  {b8136b44-411c-4256-a9aa-5574e459d9dc}, !- Outlet Node Name
  {b8238a64-0be8-4600-9128-6e51cd99654a}; !- Inlet Node Name 1

OS:Connection,
  {16aef3d1-beb2-4d7d-a4bc-10bf5076d374}, !- Handle
  {111a0b02-699e-4be7-833d-d647b4d603b7}, !- Name
  {fc1855f2-abfe-4d4a-836a-909c91889dfe}, !- Source Object
  3,                                      !- Outlet Port
  {afad7a3f-e173-4005-977f-42aedbeb7d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8136b44-411c-4256-a9aa-5574e459d9dc}, !- Handle
  {e29f4a02-2163-4f47-b70f-f74778a418cd}, !- Name
  {8148cd4d-2473-4cb4-9ead-473387ac889f}, !- Source Object
  2,                                      !- Outlet Port
  {5afeed13-98d7-4d56-96ee-6b5492476c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2dcb1ccb-31e5-46fe-928a-8a6f8a35c37e}, !- Handle
  {19ea0b23-3d0a-43c8-8090-8ee0033b6404}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {eaa9c2c2-637e-47fd-8862-b939c8347a78}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  {064eaf43-a259-4410-b57c-a25073a1c816}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {15b88771-a30f-47fe-8ce7-cf1f2fb3a369}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {78985359-f1ea-46e7-b5cd-6bd9d644a207}, !- Air Inlet Node Name
  {8818eff5-778a-447d-b70e-fb7b2e5012da}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {bb439a6c-4323-485f-8609-c8dcff053407}, !- Handle
  Coil Heating Gas 35,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ec4df6e7-8211-4849-bb74-27408aa4696b}, !- Air Inlet Node Name
  {ff6a0195-929c-4343-b699-1f1dfc48cb42}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {575462f9-8587-4802-bfe1-3fbb7e54f552}, !- Handle
  Coil Cooling DX Single Speed 35 32kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {08cc0df9-2199-4da7-a541-3071c3633f7d}, !- Air Inlet Node Name
  {85ac7b61-4ca1-464e-99ff-37e91ef0db1c}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3fe5f661-6be6-42d3-b114-915c0456a2e9}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2a3b110d-42c7-406a-9d3a-e6edd24641d4}, !- Handle
  Curve Quadratic 103,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dbe51248-aaf9-4ee8-8aff-831c3938108f}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c84c6c40-d742-4cfb-92f2-d4487870d5f1}, !- Handle
  Curve Quadratic 104,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {787649e6-1892-4c5c-b083-09b0f1befe74}, !- Handle
  Curve Quadratic 105,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {d0ad1896-d28c-43c8-b111-7e1ae34e6985}, !- Handle
  Controller Outdoor Air 35,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d2bcb271-fceb-432d-a130-7087ddd2a3c2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8c0e92a4-2a40-419d-bf63-cb542c758ed0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8c0e92a4-2a40-419d-bf63-cb542c758ed0}, !- Handle
  Controller Mechanical Ventilation 35,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {12bf10c5-c995-4cb4-8efc-aa0c1737cd4c}, !- Handle
  Air Loop HVAC Outdoor Air System 35,    !- Name
  {d0ad1896-d28c-43c8-b111-7e1ae34e6985}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {633e1f4a-b1c1-41b3-a142-a4f4f6fdb240}, !- Mixed Air Node Name
  {190b2a2f-53ee-4ca9-913b-c2f3e79b0c18}, !- Outdoor Air Stream Node Name
  {d7227adc-0238-42c9-b057-36dc2778ba11}, !- Relief Air Stream Node Name
  {0de12d05-5660-456c-8710-4f3430c1c787}; !- Return Air Stream Node Name

OS:Node,
  {23dc010a-b269-4992-bf91-d710951bda1d}, !- Handle
  Node 515,                               !- Name
  ,                                       !- Inlet Port
  {190b2a2f-53ee-4ca9-913b-c2f3e79b0c18}; !- Outlet Port

OS:Connection,
  {190b2a2f-53ee-4ca9-913b-c2f3e79b0c18}, !- Handle
  {4c5b9ccc-88a5-49b8-8007-3eab3a2f80f1}, !- Name
  {23dc010a-b269-4992-bf91-d710951bda1d}, !- Source Object
  3,                                      !- Outlet Port
  {12bf10c5-c995-4cb4-8efc-aa0c1737cd4c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {18dc5f88-6e94-42f5-819f-9693d56df884}, !- Handle
  Node 516,                               !- Name
  {d7227adc-0238-42c9-b057-36dc2778ba11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7227adc-0238-42c9-b057-36dc2778ba11}, !- Handle
  {558cb941-6d42-42ef-ab9f-4d39454550a1}, !- Name
  {12bf10c5-c995-4cb4-8efc-aa0c1737cd4c}, !- Source Object
  7,                                      !- Outlet Port
  {18dc5f88-6e94-42f5-819f-9693d56df884}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8818eff5-778a-447d-b70e-fb7b2e5012da}, !- Handle
  {ba1cd8e6-4989-4d55-8541-0eefc15f763b}, !- Name
  {15b88771-a30f-47fe-8ce7-cf1f2fb3a369}, !- Source Object
  9,                                      !- Outlet Port
  {8a58c7d5-61e9-4583-aa46-36f2c484313a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c2114c5-5282-4811-acff-39aadde9d22f}, !- Handle
  Node 517,                               !- Name
  {ff6a0195-929c-4343-b699-1f1dfc48cb42}, !- Inlet Port
  {78985359-f1ea-46e7-b5cd-6bd9d644a207}; !- Outlet Port

OS:Connection,
  {ff6a0195-929c-4343-b699-1f1dfc48cb42}, !- Handle
  {d7d6a34f-b8ee-48ce-87ee-69f1d9825d32}, !- Name
  {bb439a6c-4323-485f-8609-c8dcff053407}, !- Source Object
  6,                                      !- Outlet Port
  {2c2114c5-5282-4811-acff-39aadde9d22f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78985359-f1ea-46e7-b5cd-6bd9d644a207}, !- Handle
  {c1a4c76c-75d0-4a7e-ae5b-13a74efacf3c}, !- Name
  {2c2114c5-5282-4811-acff-39aadde9d22f}, !- Source Object
  3,                                      !- Outlet Port
  {15b88771-a30f-47fe-8ce7-cf1f2fb3a369}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {554c9a40-9985-4548-a680-97aa3da629ab}, !- Handle
  Node 518,                               !- Name
  {85ac7b61-4ca1-464e-99ff-37e91ef0db1c}, !- Inlet Port
  {ec4df6e7-8211-4849-bb74-27408aa4696b}; !- Outlet Port

OS:Connection,
  {85ac7b61-4ca1-464e-99ff-37e91ef0db1c}, !- Handle
  {3cb1dbf0-0ced-4141-bc8c-0ce54ff18c2b}, !- Name
  {575462f9-8587-4802-bfe1-3fbb7e54f552}, !- Source Object
  9,                                      !- Outlet Port
  {554c9a40-9985-4548-a680-97aa3da629ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec4df6e7-8211-4849-bb74-27408aa4696b}, !- Handle
  {110f600f-e7f9-483f-b0a7-74a06cc7c4d6}, !- Name
  {554c9a40-9985-4548-a680-97aa3da629ab}, !- Source Object
  3,                                      !- Outlet Port
  {bb439a6c-4323-485f-8609-c8dcff053407}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ae636e56-8c06-4e01-a317-fe6139f8d6e9}, !- Handle
  Node 519,                               !- Name
  {633e1f4a-b1c1-41b3-a142-a4f4f6fdb240}, !- Inlet Port
  {08cc0df9-2199-4da7-a541-3071c3633f7d}; !- Outlet Port

OS:Connection,
  {0de12d05-5660-456c-8710-4f3430c1c787}, !- Handle
  {e44d3da4-26be-4802-93ad-ec3b92dad928}, !- Name
  {ef15abeb-1523-4494-8d1c-3e86f47caf84}, !- Source Object
  3,                                      !- Outlet Port
  {12bf10c5-c995-4cb4-8efc-aa0c1737cd4c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {633e1f4a-b1c1-41b3-a142-a4f4f6fdb240}, !- Handle
  {566e8db9-18aa-40d1-b620-72ac0bc02c70}, !- Name
  {12bf10c5-c995-4cb4-8efc-aa0c1737cd4c}, !- Source Object
  5,                                      !- Outlet Port
  {ae636e56-8c06-4e01-a317-fe6139f8d6e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08cc0df9-2199-4da7-a541-3071c3633f7d}, !- Handle
  {173cc7db-312d-44d3-8ccf-6a118311d71d}, !- Name
  {ae636e56-8c06-4e01-a317-fe6139f8d6e9}, !- Source Object
  3,                                      !- Outlet Port
  {575462f9-8587-4802-bfe1-3fbb7e54f552}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {4026cd05-5528-4ca4-b57c-8156bbe706d4}, !- Handle
  Setpoint Manager Single Zone Reheat 35, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {039e5d6f-105a-4ce6-a230-bf103f8c405a}, !- Control Zone Name
  {8a58c7d5-61e9-4583-aa46-36f2c484313a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {dd3e67d6-99ea-4f08-81ab-b0b2939538f7}, !- Handle
  Air Terminal Single Duct Uncontrolled 35, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {814cd8d3-3111-44d2-91f1-93799e10a87e}, !- Inlet Air Node Name
  {d9bc1f09-7ac4-4274-a383-fe965514305e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d6625e91-a326-41a1-afd1-f523caf5d07d}, !- Handle
  Node 520,                               !- Name
  {3c5b17cb-f409-489a-a2a9-4a1546fd66e3}, !- Inlet Port
  {b8238a64-0be8-4600-9128-6e51cd99654a}; !- Outlet Port

OS:Connection,
  {46655b20-cb25-4c20-b8fa-e3131513608a}, !- Handle
  {fb93c1f3-2ac4-4339-b273-e5112c107150}, !- Name
  {d1213c32-af6c-45ab-ab01-88ea0d6c8a22}, !- Source Object
  3,                                      !- Outlet Port
  {944960fe-149e-447f-9959-24deec8f8e08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c5b17cb-f409-489a-a2a9-4a1546fd66e3}, !- Handle
  {0c139d29-6031-483d-860c-e253c71ca983}, !- Name
  {039e5d6f-105a-4ce6-a230-bf103f8c405a}, !- Source Object
  12,                                     !- Outlet Port
  {d6625e91-a326-41a1-afd1-f523caf5d07d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8238a64-0be8-4600-9128-6e51cd99654a}, !- Handle
  {1a29f179-1b8a-4860-9348-314fbc50dbfc}, !- Name
  {d6625e91-a326-41a1-afd1-f523caf5d07d}, !- Source Object
  3,                                      !- Outlet Port
  {8148cd4d-2473-4cb4-9ead-473387ac889f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {814cd8d3-3111-44d2-91f1-93799e10a87e}, !- Handle
  {212bc5f1-4d2a-4b3d-a632-4210b81ea06c}, !- Name
  {afad7a3f-e173-4005-977f-42aedbeb7d6f}, !- Source Object
  3,                                      !- Outlet Port
  {dd3e67d6-99ea-4f08-81ab-b0b2939538f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9bc1f09-7ac4-4274-a383-fe965514305e}, !- Handle
  {e1cb5565-3319-40be-88f7-cf7a21edc837}, !- Name
  {dd3e67d6-99ea-4f08-81ab-b0b2939538f7}, !- Source Object
  4,                                      !- Outlet Port
  {d1213c32-af6c-45ab-ab01-88ea0d6c8a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {25e51959-f53f-443c-9425-c1203a05d212}, !- Handle
  Coil Heating Water Baseboard 35,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c68ccc2b-9016-40eb-964b-a49cf92c4265}, !- Water Inlet Node Name
  {621c3145-5398-478c-8845-f7cd73e41c1b}; !- Water Outlet Node Name

OS:Node,
  {b8731a6d-805b-4af1-abf2-d42912fe2863}, !- Handle
  Node 521,                               !- Name
  {3265ab54-bd21-4eef-a5c9-503331e08a97}, !- Inlet Port
  {c68ccc2b-9016-40eb-964b-a49cf92c4265}; !- Outlet Port

OS:Connection,
  {3265ab54-bd21-4eef-a5c9-503331e08a97}, !- Handle
  {db491940-107c-4934-8417-2e121e746bd7}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  37,                                     !- Outlet Port
  {b8731a6d-805b-4af1-abf2-d42912fe2863}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {524e6f49-d57e-4ed2-b6a5-f3476a4d1677}, !- Handle
  Node 522,                               !- Name
  {621c3145-5398-478c-8845-f7cd73e41c1b}, !- Inlet Port
  {aa2b3c22-e4ce-4956-a4da-bb3c9d9eb5ef}; !- Outlet Port

OS:Connection,
  {c68ccc2b-9016-40eb-964b-a49cf92c4265}, !- Handle
  {2f566311-11ce-4113-b374-58aefbbef660}, !- Name
  {b8731a6d-805b-4af1-abf2-d42912fe2863}, !- Source Object
  3,                                      !- Outlet Port
  {25e51959-f53f-443c-9425-c1203a05d212}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {621c3145-5398-478c-8845-f7cd73e41c1b}, !- Handle
  {b718f677-9c79-4694-9f6a-1664f89166e3}, !- Name
  {25e51959-f53f-443c-9425-c1203a05d212}, !- Source Object
  10,                                     !- Outlet Port
  {524e6f49-d57e-4ed2-b6a5-f3476a4d1677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa2b3c22-e4ce-4956-a4da-bb3c9d9eb5ef}, !- Handle
  {2218d756-69b0-4019-9836-07fe6f419dea}, !- Name
  {524e6f49-d57e-4ed2-b6a5-f3476a4d1677}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  37;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3e8d467a-c183-4259-ac00-eadff02f5c87}, !- Handle
  Zone HVAC Baseboard Convective Water 35, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {25e51959-f53f-443c-9425-c1203a05d212}; !- Heating Coil Name

OS:AirLoopHVAC,
  {30434182-80c5-4ad5-9dd7-f372c1f967b5}, !- Handle
  Sp-PatRoom4_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  {ed9d235a-4d3f-4434-add3-bba5b12dc4f6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d795ea77-5daa-4660-9b4a-f35b8268b8b2}, !- Supply Side Inlet Node Name
  {9f12d46a-6393-4a9a-a730-7aaa09ca9994}, !- Demand Side Outlet Node Name
  {b05775ab-4714-4a33-a718-9dc10b77086b}, !- Demand Side Inlet Node A
  {54908eaa-e626-4fcb-83db-bac878228359}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bdf0f4e7-1329-420e-893f-b9329afd1b06}, !- Demand Mixer Name
  {e264bf98-7f5d-4bdd-a057-a77abd69ff53}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1d12f08e-b4b2-4166-9f98-88d8c23c3bcc}, !- Handle
  Node 523,                               !- Name
  {d795ea77-5daa-4660-9b4a-f35b8268b8b2}, !- Inlet Port
  {1f6e47ce-3f44-4642-94c0-2056632b526f}; !- Outlet Port

OS:Node,
  {af04f4ef-d340-4486-ba6a-22032601a8a7}, !- Handle
  Node 524,                               !- Name
  {3ded0ab9-4d25-4ed2-8bb8-4c8ade041470}, !- Inlet Port
  {54908eaa-e626-4fcb-83db-bac878228359}; !- Outlet Port

OS:Connection,
  {d795ea77-5daa-4660-9b4a-f35b8268b8b2}, !- Handle
  {70528561-624c-450a-9d1c-5d7b4da02c1c}, !- Name
  {30434182-80c5-4ad5-9dd7-f372c1f967b5}, !- Source Object
  8,                                      !- Outlet Port
  {1d12f08e-b4b2-4166-9f98-88d8c23c3bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54908eaa-e626-4fcb-83db-bac878228359}, !- Handle
  {de844cd9-c599-4b82-b1b8-a54d97b10b03}, !- Name
  {af04f4ef-d340-4486-ba6a-22032601a8a7}, !- Source Object
  3,                                      !- Outlet Port
  {30434182-80c5-4ad5-9dd7-f372c1f967b5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0a30c152-3f0a-40fd-ae65-7b1c54c2ff27}, !- Handle
  Node 525,                               !- Name
  {b05775ab-4714-4a33-a718-9dc10b77086b}, !- Inlet Port
  {734e5e56-a6e7-43c3-8ee5-4b66c341db92}; !- Outlet Port

OS:Node,
  {5421c0ff-8ca9-46f4-a4af-9835449066b6}, !- Handle
  Node 526,                               !- Name
  {1d6c3f8b-9519-453c-bf7f-89ae484c017d}, !- Inlet Port
  {9f12d46a-6393-4a9a-a730-7aaa09ca9994}; !- Outlet Port

OS:Node,
  {81ef5482-ac53-4fa8-b2fd-02791ca5a230}, !- Handle
  Node 527,                               !- Name
  {b7435a53-c2c8-4ad0-8efe-1ac10a874c76}, !- Inlet Port
  {d865b786-74ef-4949-830f-09e1366f9663}; !- Outlet Port

OS:Connection,
  {b05775ab-4714-4a33-a718-9dc10b77086b}, !- Handle
  {87af3b1a-8af0-4633-bd20-5462dfa6190e}, !- Name
  {30434182-80c5-4ad5-9dd7-f372c1f967b5}, !- Source Object
  10,                                     !- Outlet Port
  {0a30c152-3f0a-40fd-ae65-7b1c54c2ff27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f12d46a-6393-4a9a-a730-7aaa09ca9994}, !- Handle
  {2221c9e6-1c9d-4059-ae88-e022c55f8dd1}, !- Name
  {5421c0ff-8ca9-46f4-a4af-9835449066b6}, !- Source Object
  3,                                      !- Outlet Port
  {30434182-80c5-4ad5-9dd7-f372c1f967b5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e264bf98-7f5d-4bdd-a057-a77abd69ff53}, !- Handle
  Air Loop HVAC Zone Splitter 36,         !- Name
  {734e5e56-a6e7-43c3-8ee5-4b66c341db92}, !- Inlet Node Name
  {33205b7a-7e2a-4729-851f-bd96ee4bb43a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bdf0f4e7-1329-420e-893f-b9329afd1b06}, !- Handle
  Air Loop HVAC Zone Mixer 36,            !- Name
  {1d6c3f8b-9519-453c-bf7f-89ae484c017d}, !- Outlet Node Name
  {4c75abbe-2aaf-42b4-ae81-3d5b925ce7e8}; !- Inlet Node Name 1

OS:Connection,
  {734e5e56-a6e7-43c3-8ee5-4b66c341db92}, !- Handle
  {bca28350-e473-4b49-888f-a1315af54f18}, !- Name
  {0a30c152-3f0a-40fd-ae65-7b1c54c2ff27}, !- Source Object
  3,                                      !- Outlet Port
  {e264bf98-7f5d-4bdd-a057-a77abd69ff53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d6c3f8b-9519-453c-bf7f-89ae484c017d}, !- Handle
  {3865a01c-1328-4e6b-ab10-02611a86afc1}, !- Name
  {bdf0f4e7-1329-420e-893f-b9329afd1b06}, !- Source Object
  2,                                      !- Outlet Port
  {5421c0ff-8ca9-46f4-a4af-9835449066b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d6c9f230-83e1-43ed-a546-4cdf9b7b1c80}, !- Handle
  {30434182-80c5-4ad5-9dd7-f372c1f967b5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ed9d235a-4d3f-4434-add3-bba5b12dc4f6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35; !- Name

OS:Fan:ConstantVolume,
  {7c96122b-25ab-414c-b3d0-977daceca6c0}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {535ffb94-ebb2-4a1a-8907-306e78efdb36}, !- Air Inlet Node Name
  {3ded0ab9-4d25-4ed2-8bb8-4c8ade041470}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {429b0f23-fdc9-439b-894f-26bf15d3b153}, !- Handle
  Coil Heating Gas 36,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8fdae7d9-5493-42d2-8167-6ca506df5352}, !- Air Inlet Node Name
  {3fa10e6d-e6e8-45a8-bb18-6654de3935dd}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {edbd8cb6-4e4f-4735-a85d-9200ed1304ce}, !- Handle
  Coil Cooling DX Single Speed 36 11kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {67674105-a004-4edd-a4a7-0afa9a0c6a5e}, !- Air Inlet Node Name
  {d581c510-895f-4197-a0da-0cc3c734c660}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {89fd5d63-7574-4775-8ffc-c32c9d731ce5}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {91b74d05-8380-4070-be19-fadf36d6f318}, !- Handle
  Curve Quadratic 106,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e3385a0-9bac-4555-bd2c-e50d482904ca}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {989c9237-0228-4433-8a90-222cbc3c32a2}, !- Handle
  Curve Quadratic 107,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8ce552e1-bd45-44a6-817f-586697e6b1e0}, !- Handle
  Curve Quadratic 108,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {9253b08a-3670-41f7-bfb6-231d7a79c885}, !- Handle
  Controller Outdoor Air 36,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b1d185ca-75a1-4bf4-b4cc-2994f6a6a415}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b1d185ca-75a1-4bf4-b4cc-2994f6a6a415}, !- Handle
  Controller Mechanical Ventilation 36,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7f6ebdb1-fc79-4edd-802b-339b2d5c79be}, !- Handle
  Air Loop HVAC Outdoor Air System 36,    !- Name
  {9253b08a-3670-41f7-bfb6-231d7a79c885}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e96cae14-3c92-462e-b572-d19d50c33533}, !- Mixed Air Node Name
  {705a8739-5eaa-4033-a3ca-5e058cae8153}, !- Outdoor Air Stream Node Name
  {1267a1a1-ffd4-4377-98b2-1920dfdc5f67}, !- Relief Air Stream Node Name
  {1f6e47ce-3f44-4642-94c0-2056632b526f}; !- Return Air Stream Node Name

OS:Node,
  {c2f3b376-5625-42db-ba63-6b00a15a2c0a}, !- Handle
  Node 528,                               !- Name
  ,                                       !- Inlet Port
  {705a8739-5eaa-4033-a3ca-5e058cae8153}; !- Outlet Port

OS:Connection,
  {705a8739-5eaa-4033-a3ca-5e058cae8153}, !- Handle
  {0d312c80-4768-4a65-9125-54b5ef58bdeb}, !- Name
  {c2f3b376-5625-42db-ba63-6b00a15a2c0a}, !- Source Object
  3,                                      !- Outlet Port
  {7f6ebdb1-fc79-4edd-802b-339b2d5c79be}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {92dbb79d-cf54-49ec-9cd9-b0b7cff009cb}, !- Handle
  Node 529,                               !- Name
  {1267a1a1-ffd4-4377-98b2-1920dfdc5f67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1267a1a1-ffd4-4377-98b2-1920dfdc5f67}, !- Handle
  {fe647d3e-2a02-4960-b51d-1b332f63da0f}, !- Name
  {7f6ebdb1-fc79-4edd-802b-339b2d5c79be}, !- Source Object
  7,                                      !- Outlet Port
  {92dbb79d-cf54-49ec-9cd9-b0b7cff009cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ded0ab9-4d25-4ed2-8bb8-4c8ade041470}, !- Handle
  {dc67cf6b-0556-4f1a-b7d4-ad1316057dde}, !- Name
  {7c96122b-25ab-414c-b3d0-977daceca6c0}, !- Source Object
  9,                                      !- Outlet Port
  {af04f4ef-d340-4486-ba6a-22032601a8a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd42d23f-33fe-44ad-892e-7714133ae45c}, !- Handle
  Node 530,                               !- Name
  {3fa10e6d-e6e8-45a8-bb18-6654de3935dd}, !- Inlet Port
  {535ffb94-ebb2-4a1a-8907-306e78efdb36}; !- Outlet Port

OS:Connection,
  {3fa10e6d-e6e8-45a8-bb18-6654de3935dd}, !- Handle
  {88f188dd-0963-43e5-9eda-ded1fb47e214}, !- Name
  {429b0f23-fdc9-439b-894f-26bf15d3b153}, !- Source Object
  6,                                      !- Outlet Port
  {bd42d23f-33fe-44ad-892e-7714133ae45c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {535ffb94-ebb2-4a1a-8907-306e78efdb36}, !- Handle
  {e5b6abb5-6c90-4731-80b3-ab4c6589def3}, !- Name
  {bd42d23f-33fe-44ad-892e-7714133ae45c}, !- Source Object
  3,                                      !- Outlet Port
  {7c96122b-25ab-414c-b3d0-977daceca6c0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d2327015-a56c-4e39-bf55-a28c8ea2adb2}, !- Handle
  Node 531,                               !- Name
  {d581c510-895f-4197-a0da-0cc3c734c660}, !- Inlet Port
  {8fdae7d9-5493-42d2-8167-6ca506df5352}; !- Outlet Port

OS:Connection,
  {d581c510-895f-4197-a0da-0cc3c734c660}, !- Handle
  {2250eea5-ab4d-4667-9aac-77c9ce752b49}, !- Name
  {edbd8cb6-4e4f-4735-a85d-9200ed1304ce}, !- Source Object
  9,                                      !- Outlet Port
  {d2327015-a56c-4e39-bf55-a28c8ea2adb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fdae7d9-5493-42d2-8167-6ca506df5352}, !- Handle
  {dd428cca-91ed-4033-bce3-4228f36f57d0}, !- Name
  {d2327015-a56c-4e39-bf55-a28c8ea2adb2}, !- Source Object
  3,                                      !- Outlet Port
  {429b0f23-fdc9-439b-894f-26bf15d3b153}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ebbf701c-89c6-43ff-a18d-2e56f805148d}, !- Handle
  Node 532,                               !- Name
  {e96cae14-3c92-462e-b572-d19d50c33533}, !- Inlet Port
  {67674105-a004-4edd-a4a7-0afa9a0c6a5e}; !- Outlet Port

OS:Connection,
  {1f6e47ce-3f44-4642-94c0-2056632b526f}, !- Handle
  {15873aff-0994-4bde-afa9-6219b9d42cb5}, !- Name
  {1d12f08e-b4b2-4166-9f98-88d8c23c3bcc}, !- Source Object
  3,                                      !- Outlet Port
  {7f6ebdb1-fc79-4edd-802b-339b2d5c79be}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e96cae14-3c92-462e-b572-d19d50c33533}, !- Handle
  {17004863-e700-4269-b453-ab4e17318090}, !- Name
  {7f6ebdb1-fc79-4edd-802b-339b2d5c79be}, !- Source Object
  5,                                      !- Outlet Port
  {ebbf701c-89c6-43ff-a18d-2e56f805148d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67674105-a004-4edd-a4a7-0afa9a0c6a5e}, !- Handle
  {91541d35-69ae-47ea-8ef5-94dcb3531ad2}, !- Name
  {ebbf701c-89c6-43ff-a18d-2e56f805148d}, !- Source Object
  3,                                      !- Outlet Port
  {edbd8cb6-4e4f-4735-a85d-9200ed1304ce}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d581f371-4853-4d6e-acad-1aa20b3f6cda}, !- Handle
  Setpoint Manager Single Zone Reheat 36, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2f83c2de-e7aa-4d4c-b884-7ef2fc1fe45a}, !- Control Zone Name
  {af04f4ef-d340-4486-ba6a-22032601a8a7}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d7e77b3b-c4bf-4573-9784-1d2fc63dc46a}, !- Handle
  Air Terminal Single Duct Uncontrolled 36, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {33205b7a-7e2a-4729-851f-bd96ee4bb43a}, !- Inlet Air Node Name
  {b7435a53-c2c8-4ad0-8efe-1ac10a874c76}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dfc9ec4e-4c90-4acd-8c6b-55e8553d262b}, !- Handle
  Node 533,                               !- Name
  {932a81a1-b040-4d9e-8fcf-71c919e371dd}, !- Inlet Port
  {4c75abbe-2aaf-42b4-ae81-3d5b925ce7e8}; !- Outlet Port

OS:Connection,
  {d865b786-74ef-4949-830f-09e1366f9663}, !- Handle
  {10da1096-98e4-4cc4-a570-6904ed13adf9}, !- Name
  {81ef5482-ac53-4fa8-b2fd-02791ca5a230}, !- Source Object
  3,                                      !- Outlet Port
  {5289dd09-7d17-473a-b228-8078de89d2b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {932a81a1-b040-4d9e-8fcf-71c919e371dd}, !- Handle
  {606b9ff3-5b7e-4178-92b6-8d8830d01056}, !- Name
  {2f83c2de-e7aa-4d4c-b884-7ef2fc1fe45a}, !- Source Object
  12,                                     !- Outlet Port
  {dfc9ec4e-4c90-4acd-8c6b-55e8553d262b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c75abbe-2aaf-42b4-ae81-3d5b925ce7e8}, !- Handle
  {fc7b3982-da52-4c61-ae93-2d9b8906e702}, !- Name
  {dfc9ec4e-4c90-4acd-8c6b-55e8553d262b}, !- Source Object
  3,                                      !- Outlet Port
  {bdf0f4e7-1329-420e-893f-b9329afd1b06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33205b7a-7e2a-4729-851f-bd96ee4bb43a}, !- Handle
  {9c35d33f-7dd9-405c-8e28-42a755c9f8d7}, !- Name
  {e264bf98-7f5d-4bdd-a057-a77abd69ff53}, !- Source Object
  3,                                      !- Outlet Port
  {d7e77b3b-c4bf-4573-9784-1d2fc63dc46a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7435a53-c2c8-4ad0-8efe-1ac10a874c76}, !- Handle
  {ef34c759-87b3-419a-b5c3-8862fe781a28}, !- Name
  {d7e77b3b-c4bf-4573-9784-1d2fc63dc46a}, !- Source Object
  4,                                      !- Outlet Port
  {81ef5482-ac53-4fa8-b2fd-02791ca5a230}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ae5bb66d-4795-4ad7-9878-84e1bfccb35b}, !- Handle
  Coil Heating Water Baseboard 36,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {798dcadd-751c-4bbe-a241-f5bac2ccfe05}, !- Water Inlet Node Name
  {4ba095ee-c16a-4f8b-8453-b16d0b239367}; !- Water Outlet Node Name

OS:Node,
  {59f443d5-a9ae-4157-a4f8-3056a46a60d3}, !- Handle
  Node 534,                               !- Name
  {90ba8c8a-fe5d-4f00-a541-e87afa211ba1}, !- Inlet Port
  {798dcadd-751c-4bbe-a241-f5bac2ccfe05}; !- Outlet Port

OS:Connection,
  {90ba8c8a-fe5d-4f00-a541-e87afa211ba1}, !- Handle
  {65d5721c-a220-4eac-89e9-3c9c404a5bb8}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  38,                                     !- Outlet Port
  {59f443d5-a9ae-4157-a4f8-3056a46a60d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a6eef82-a616-49b1-bd9d-798a1b650133}, !- Handle
  Node 535,                               !- Name
  {4ba095ee-c16a-4f8b-8453-b16d0b239367}, !- Inlet Port
  {f9fbfce8-f811-4301-83a4-85d53229cab6}; !- Outlet Port

OS:Connection,
  {798dcadd-751c-4bbe-a241-f5bac2ccfe05}, !- Handle
  {3f1a6d21-222d-4ad0-8507-bfa20833063f}, !- Name
  {59f443d5-a9ae-4157-a4f8-3056a46a60d3}, !- Source Object
  3,                                      !- Outlet Port
  {ae5bb66d-4795-4ad7-9878-84e1bfccb35b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4ba095ee-c16a-4f8b-8453-b16d0b239367}, !- Handle
  {d8887912-f1d3-4f26-9d88-c7ad45513ef3}, !- Name
  {ae5bb66d-4795-4ad7-9878-84e1bfccb35b}, !- Source Object
  10,                                     !- Outlet Port
  {6a6eef82-a616-49b1-bd9d-798a1b650133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9fbfce8-f811-4301-83a4-85d53229cab6}, !- Handle
  {2651554f-3773-470a-b589-0e018ad029b0}, !- Name
  {6a6eef82-a616-49b1-bd9d-798a1b650133}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  38;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f30b4e35-484f-4fbf-bb77-1abf0c10c935}, !- Handle
  Zone HVAC Baseboard Convective Water 36, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {ae5bb66d-4795-4ad7-9878-84e1bfccb35b}; !- Heating Coil Name

OS:AirLoopHVAC,
  {95e56ca6-73e9-421a-b8c7-243bbdd54217}, !- Handle
  Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {cbf66c48-b65c-4aed-850e-b5dde947436b}, !- Availability Schedule
  {5c477363-2ab0-4f6a-8f9f-7cbc844c7e00}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3193699f-dd49-4552-88a6-cdb54927177e}, !- Supply Side Inlet Node Name
  {be7a47d0-20ca-420f-8ea4-68ae31feb095}, !- Demand Side Outlet Node Name
  {ea1cda21-e233-4bf2-adc3-2750c138493a}, !- Demand Side Inlet Node A
  {21899cc7-ea7c-4084-80d0-0d55fb31cf74}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {79994460-1b8d-4a78-a222-1c4e5613b6c9}, !- Demand Mixer Name
  {61ee2c08-fa7c-45b3-b351-1f29726276ca}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4bb70761-b496-4884-b633-2dfae14beea0}, !- Handle
  Node 536,                               !- Name
  {3193699f-dd49-4552-88a6-cdb54927177e}, !- Inlet Port
  {bacd71a2-290c-49af-88c0-c12e3c025542}; !- Outlet Port

OS:Node,
  {494faace-25ea-49cc-9d30-08f9c67959d4}, !- Handle
  Node 537,                               !- Name
  {485b285f-2d39-4c96-b7df-924a9b763751}, !- Inlet Port
  {21899cc7-ea7c-4084-80d0-0d55fb31cf74}; !- Outlet Port

OS:Connection,
  {3193699f-dd49-4552-88a6-cdb54927177e}, !- Handle
  {c7482207-ee34-4a71-ac09-50e1228a571c}, !- Name
  {95e56ca6-73e9-421a-b8c7-243bbdd54217}, !- Source Object
  8,                                      !- Outlet Port
  {4bb70761-b496-4884-b633-2dfae14beea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21899cc7-ea7c-4084-80d0-0d55fb31cf74}, !- Handle
  {3d3fc2ed-ee01-4690-b05c-5f6b9a8ae6d6}, !- Name
  {494faace-25ea-49cc-9d30-08f9c67959d4}, !- Source Object
  3,                                      !- Outlet Port
  {95e56ca6-73e9-421a-b8c7-243bbdd54217}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {79fabd7a-8976-4221-8869-6bf60dfb5435}, !- Handle
  Node 538,                               !- Name
  {ea1cda21-e233-4bf2-adc3-2750c138493a}, !- Inlet Port
  {107f4b8e-9d02-40c2-b5a9-d9aa48609e6c}; !- Outlet Port

OS:Node,
  {17af1d83-00ca-4e78-9ceb-39df05bfbc97}, !- Handle
  Node 539,                               !- Name
  {89d2cb22-f1cb-4008-ac09-51eae5b43280}, !- Inlet Port
  {be7a47d0-20ca-420f-8ea4-68ae31feb095}; !- Outlet Port

OS:Node,
  {09e130fc-5fb9-45b3-b181-82cb983b4da2}, !- Handle
  Node 540,                               !- Name
  {ce8da804-c85b-40cc-beb2-9f629da694ec}, !- Inlet Port
  {58c8619c-80ad-4f44-adc1-57a287e10bd3}; !- Outlet Port

OS:Connection,
  {ea1cda21-e233-4bf2-adc3-2750c138493a}, !- Handle
  {22b1aed2-dcf7-48a9-857f-679aa50b4f31}, !- Name
  {95e56ca6-73e9-421a-b8c7-243bbdd54217}, !- Source Object
  10,                                     !- Outlet Port
  {79fabd7a-8976-4221-8869-6bf60dfb5435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be7a47d0-20ca-420f-8ea4-68ae31feb095}, !- Handle
  {c7017a03-d307-462e-aa67-d3bb2953728d}, !- Name
  {17af1d83-00ca-4e78-9ceb-39df05bfbc97}, !- Source Object
  3,                                      !- Outlet Port
  {95e56ca6-73e9-421a-b8c7-243bbdd54217}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {61ee2c08-fa7c-45b3-b351-1f29726276ca}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {107f4b8e-9d02-40c2-b5a9-d9aa48609e6c}, !- Inlet Node Name
  {515fe229-2880-45d2-ab05-2cb9bc78e7db}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {79994460-1b8d-4a78-a222-1c4e5613b6c9}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {89d2cb22-f1cb-4008-ac09-51eae5b43280}, !- Outlet Node Name
  {ae129a79-ea4c-414c-a885-a0a3a3de78a2}; !- Inlet Node Name 1

OS:Connection,
  {107f4b8e-9d02-40c2-b5a9-d9aa48609e6c}, !- Handle
  {b28ccd79-6766-491e-9f19-341169b19347}, !- Name
  {79fabd7a-8976-4221-8869-6bf60dfb5435}, !- Source Object
  3,                                      !- Outlet Port
  {61ee2c08-fa7c-45b3-b351-1f29726276ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89d2cb22-f1cb-4008-ac09-51eae5b43280}, !- Handle
  {c3254eff-a569-47c1-965c-959d71a2069a}, !- Name
  {79994460-1b8d-4a78-a222-1c4e5613b6c9}, !- Source Object
  2,                                      !- Outlet Port
  {17af1d83-00ca-4e78-9ceb-39df05bfbc97}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3bcfd262-80de-4866-ad64-469eeaa8c8b8}, !- Handle
  {95e56ca6-73e9-421a-b8c7-243bbdd54217}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5c477363-2ab0-4f6a-8f9f-7cbc844c7e00}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {a495b20f-1ac8-40c3-8700-08e85bc9dbdc}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {842f69c6-bcea-410f-97d2-1e3af70d709a}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {61846948-af88-43a6-aee4-eba4f881e04c}, !- Air Inlet Node Name
  {485b285f-2d39-4c96-b7df-924a9b763751}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {8c6573b4-22b1-4855-8e60-20c2958e7f57}, !- Handle
  Coil Heating Gas 37,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {4e0f0008-b5ca-494e-aa99-027a8d67fcc8}, !- Air Inlet Node Name
  {33c9f65d-3130-45ac-b5fb-38bbeb4019e8}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a5b86d71-11d1-496c-91ec-2158a892b732}, !- Handle
  Coil Cooling DX Single Speed 37 33kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {434eadfc-8c77-40a6-bf9f-1ff81fd28acd}, !- Air Inlet Node Name
  {d069a299-e159-4354-abfb-48c67c08aa05}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4eebeaa4-10a3-4e3c-8d0a-5721279b7e74}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {906fbfe4-0a90-44ae-bc25-5839db8e6169}, !- Handle
  Curve Quadratic 109,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dcede620-545c-4843-84f9-b4153c9a2518}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5caa21dd-5d5c-49f4-8963-7150d600a62b}, !- Handle
  Curve Quadratic 110,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a7c204f0-73db-4a88-a34e-8e89330efb9a}, !- Handle
  Curve Quadratic 111,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {969de110-bbed-4d55-8871-8c347c00e77d}, !- Handle
  Controller Outdoor Air 37,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cbf66c48-b65c-4aed-850e-b5dde947436b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e48fba6c-cb70-4185-8f72-26528cfa76b8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e48fba6c-cb70-4185-8f72-26528cfa76b8}, !- Handle
  Controller Mechanical Ventilation 37,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {207489b2-1151-4c2f-848e-a962d46fa683}, !- Handle
  Air Loop HVAC Outdoor Air System 37,    !- Name
  {969de110-bbed-4d55-8871-8c347c00e77d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3df507d5-dec3-48b2-b660-d9a6338f6ead}, !- Mixed Air Node Name
  {0039ca09-401c-4422-8083-c2b73ea34c61}, !- Outdoor Air Stream Node Name
  {e3b380fb-3a22-48ad-9994-2a1c16568b85}, !- Relief Air Stream Node Name
  {bacd71a2-290c-49af-88c0-c12e3c025542}; !- Return Air Stream Node Name

OS:Node,
  {d185a840-b25c-4678-b025-dcfdf0903fc2}, !- Handle
  Node 541,                               !- Name
  ,                                       !- Inlet Port
  {0039ca09-401c-4422-8083-c2b73ea34c61}; !- Outlet Port

OS:Connection,
  {0039ca09-401c-4422-8083-c2b73ea34c61}, !- Handle
  {9650bfb8-9eaf-4a26-9526-5433fb0eead0}, !- Name
  {d185a840-b25c-4678-b025-dcfdf0903fc2}, !- Source Object
  3,                                      !- Outlet Port
  {207489b2-1151-4c2f-848e-a962d46fa683}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {338e063d-4084-4f7a-af12-e62a2ee3881f}, !- Handle
  Node 542,                               !- Name
  {e3b380fb-3a22-48ad-9994-2a1c16568b85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3b380fb-3a22-48ad-9994-2a1c16568b85}, !- Handle
  {e42bceea-e569-499c-b561-ccfbbaa788f2}, !- Name
  {207489b2-1151-4c2f-848e-a962d46fa683}, !- Source Object
  7,                                      !- Outlet Port
  {338e063d-4084-4f7a-af12-e62a2ee3881f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {485b285f-2d39-4c96-b7df-924a9b763751}, !- Handle
  {81b38bda-d66d-46e6-9fac-3bf9b0f53af8}, !- Name
  {842f69c6-bcea-410f-97d2-1e3af70d709a}, !- Source Object
  9,                                      !- Outlet Port
  {494faace-25ea-49cc-9d30-08f9c67959d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f367803-cf9b-4068-a679-5bffbf2a4520}, !- Handle
  Node 543,                               !- Name
  {33c9f65d-3130-45ac-b5fb-38bbeb4019e8}, !- Inlet Port
  {61846948-af88-43a6-aee4-eba4f881e04c}; !- Outlet Port

OS:Connection,
  {33c9f65d-3130-45ac-b5fb-38bbeb4019e8}, !- Handle
  {89a72b38-cb4a-4bdd-bea2-9fe452d144bf}, !- Name
  {8c6573b4-22b1-4855-8e60-20c2958e7f57}, !- Source Object
  6,                                      !- Outlet Port
  {6f367803-cf9b-4068-a679-5bffbf2a4520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61846948-af88-43a6-aee4-eba4f881e04c}, !- Handle
  {746d3550-20bd-446e-8758-1ae7b5dbccc5}, !- Name
  {6f367803-cf9b-4068-a679-5bffbf2a4520}, !- Source Object
  3,                                      !- Outlet Port
  {842f69c6-bcea-410f-97d2-1e3af70d709a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2fd0a2c9-2656-4de8-9e60-23184dcba10e}, !- Handle
  Node 544,                               !- Name
  {d069a299-e159-4354-abfb-48c67c08aa05}, !- Inlet Port
  {4e0f0008-b5ca-494e-aa99-027a8d67fcc8}; !- Outlet Port

OS:Connection,
  {d069a299-e159-4354-abfb-48c67c08aa05}, !- Handle
  {90671572-7415-4046-aee1-1579795cf6ce}, !- Name
  {a5b86d71-11d1-496c-91ec-2158a892b732}, !- Source Object
  9,                                      !- Outlet Port
  {2fd0a2c9-2656-4de8-9e60-23184dcba10e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e0f0008-b5ca-494e-aa99-027a8d67fcc8}, !- Handle
  {d9cde2b9-7005-4c0e-91cc-a39db048ce88}, !- Name
  {2fd0a2c9-2656-4de8-9e60-23184dcba10e}, !- Source Object
  3,                                      !- Outlet Port
  {8c6573b4-22b1-4855-8e60-20c2958e7f57}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ee9d8369-db63-45c3-8368-347a4b02c68e}, !- Handle
  Node 545,                               !- Name
  {3df507d5-dec3-48b2-b660-d9a6338f6ead}, !- Inlet Port
  {434eadfc-8c77-40a6-bf9f-1ff81fd28acd}; !- Outlet Port

OS:Connection,
  {bacd71a2-290c-49af-88c0-c12e3c025542}, !- Handle
  {f6f2148a-137a-44a3-8873-8fb12e6607ea}, !- Name
  {4bb70761-b496-4884-b633-2dfae14beea0}, !- Source Object
  3,                                      !- Outlet Port
  {207489b2-1151-4c2f-848e-a962d46fa683}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3df507d5-dec3-48b2-b660-d9a6338f6ead}, !- Handle
  {330b8400-50cf-4a2f-bd26-fe1e25d51cbc}, !- Name
  {207489b2-1151-4c2f-848e-a962d46fa683}, !- Source Object
  5,                                      !- Outlet Port
  {ee9d8369-db63-45c3-8368-347a4b02c68e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {434eadfc-8c77-40a6-bf9f-1ff81fd28acd}, !- Handle
  {b8d14427-8a65-49c1-a015-66b33fd464f4}, !- Name
  {ee9d8369-db63-45c3-8368-347a4b02c68e}, !- Source Object
  3,                                      !- Outlet Port
  {a5b86d71-11d1-496c-91ec-2158a892b732}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c7269ba3-c07f-48cc-9be8-56dc79a2bd4c}, !- Handle
  Setpoint Manager Single Zone Reheat 37, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d280b3e0-fc88-4501-a23a-1c4f166d0bac}, !- Control Zone Name
  {494faace-25ea-49cc-9d30-08f9c67959d4}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {93f74532-58c8-47a8-a622-f72f0c52ae14}, !- Handle
  Air Terminal Single Duct Uncontrolled 37, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {515fe229-2880-45d2-ab05-2cb9bc78e7db}, !- Inlet Air Node Name
  {ce8da804-c85b-40cc-beb2-9f629da694ec}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ec71058d-1dec-4883-8a29-e7987342d8b7}, !- Handle
  Node 546,                               !- Name
  {9704806d-ab69-4f0d-b2ae-6f4e359fb2e8}, !- Inlet Port
  {ae129a79-ea4c-414c-a885-a0a3a3de78a2}; !- Outlet Port

OS:Connection,
  {58c8619c-80ad-4f44-adc1-57a287e10bd3}, !- Handle
  {3264f04f-31fd-4176-9f3e-ceadba5cbd1b}, !- Name
  {09e130fc-5fb9-45b3-b181-82cb983b4da2}, !- Source Object
  3,                                      !- Outlet Port
  {af5cbc75-8eff-4fae-84f0-76e39656cd3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9704806d-ab69-4f0d-b2ae-6f4e359fb2e8}, !- Handle
  {b980e96f-f5b3-4d2c-9cef-492c25da39ca}, !- Name
  {d280b3e0-fc88-4501-a23a-1c4f166d0bac}, !- Source Object
  12,                                     !- Outlet Port
  {ec71058d-1dec-4883-8a29-e7987342d8b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae129a79-ea4c-414c-a885-a0a3a3de78a2}, !- Handle
  {948a012a-d8b8-4f84-8759-b7330afd23be}, !- Name
  {ec71058d-1dec-4883-8a29-e7987342d8b7}, !- Source Object
  3,                                      !- Outlet Port
  {79994460-1b8d-4a78-a222-1c4e5613b6c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {515fe229-2880-45d2-ab05-2cb9bc78e7db}, !- Handle
  {8bdec744-168d-456d-9c63-b786b04a3985}, !- Name
  {61ee2c08-fa7c-45b3-b351-1f29726276ca}, !- Source Object
  3,                                      !- Outlet Port
  {93f74532-58c8-47a8-a622-f72f0c52ae14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce8da804-c85b-40cc-beb2-9f629da694ec}, !- Handle
  {f06a8010-a0bf-4237-930d-05cb8b1f6306}, !- Name
  {93f74532-58c8-47a8-a622-f72f0c52ae14}, !- Source Object
  4,                                      !- Outlet Port
  {09e130fc-5fb9-45b3-b181-82cb983b4da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {02cf1809-0af8-492b-85a0-9cca92733ec0}, !- Handle
  Coil Heating Water Baseboard 37,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4ceeb263-b2bc-473f-ae1f-f00fd6d18bd4}, !- Water Inlet Node Name
  {28c5ef8d-2b92-438e-a4d7-d889c75f74c0}; !- Water Outlet Node Name

OS:Node,
  {18b5d0dd-d744-4b4f-8474-68b06550cc50}, !- Handle
  Node 547,                               !- Name
  {ea07cf3e-153d-44d7-b07b-f4f50c6e18b3}, !- Inlet Port
  {4ceeb263-b2bc-473f-ae1f-f00fd6d18bd4}; !- Outlet Port

OS:Connection,
  {ea07cf3e-153d-44d7-b07b-f4f50c6e18b3}, !- Handle
  {21d6b48b-0124-4e95-8093-c37351405110}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  39,                                     !- Outlet Port
  {18b5d0dd-d744-4b4f-8474-68b06550cc50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c751764a-99d0-404b-8930-d90146cd5144}, !- Handle
  Node 548,                               !- Name
  {28c5ef8d-2b92-438e-a4d7-d889c75f74c0}, !- Inlet Port
  {17c79683-702c-44e3-b221-6d2eb27be66c}; !- Outlet Port

OS:Connection,
  {4ceeb263-b2bc-473f-ae1f-f00fd6d18bd4}, !- Handle
  {0c5e289d-830f-4478-bd7a-f6d917eed6c4}, !- Name
  {18b5d0dd-d744-4b4f-8474-68b06550cc50}, !- Source Object
  3,                                      !- Outlet Port
  {02cf1809-0af8-492b-85a0-9cca92733ec0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {28c5ef8d-2b92-438e-a4d7-d889c75f74c0}, !- Handle
  {0dbf0870-e1b6-4fb1-a530-7b7162616f0d}, !- Name
  {02cf1809-0af8-492b-85a0-9cca92733ec0}, !- Source Object
  10,                                     !- Outlet Port
  {c751764a-99d0-404b-8930-d90146cd5144}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17c79683-702c-44e3-b221-6d2eb27be66c}, !- Handle
  {1230ebad-7956-4902-ac49-1ed4211de391}, !- Name
  {c751764a-99d0-404b-8930-d90146cd5144}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  39;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {acc92ede-5a08-425e-995b-a361c890c2b7}, !- Handle
  Zone HVAC Baseboard Convective Water 37, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {02cf1809-0af8-492b-85a0-9cca92733ec0}; !- Heating Coil Name

OS:AirLoopHVAC,
  {8104f4c6-b135-49cf-8f19-bfc8615d27f8}, !- Handle
  Sp-PatRoom8_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  {088022a8-9bf6-4b50-bb05-c8571e5fecb2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {50418b2b-4b7b-4775-9a87-563ba57d9c3d}, !- Supply Side Inlet Node Name
  {67532aac-b71c-438f-9e03-6b003042c255}, !- Demand Side Outlet Node Name
  {40a482bd-51a6-4c13-bb16-063c4ff5159d}, !- Demand Side Inlet Node A
  {7bdba2f7-22f1-438d-a372-c3a9fb3d5227}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9d45113d-2679-406e-a368-386e608a1b0e}, !- Demand Mixer Name
  {76067822-ec24-43a2-87bf-7786195c5d2c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d8635b04-3938-4189-a509-f3ca9748c109}, !- Handle
  Node 549,                               !- Name
  {50418b2b-4b7b-4775-9a87-563ba57d9c3d}, !- Inlet Port
  {74149998-f801-4680-ae08-b11b780de6a1}; !- Outlet Port

OS:Node,
  {ecef0435-1bd1-493c-93fd-a88a29cc8e41}, !- Handle
  Node 550,                               !- Name
  {00e1634f-c229-4fcb-82f0-f64d6c41303b}, !- Inlet Port
  {7bdba2f7-22f1-438d-a372-c3a9fb3d5227}; !- Outlet Port

OS:Connection,
  {50418b2b-4b7b-4775-9a87-563ba57d9c3d}, !- Handle
  {acacd037-5a3c-4f00-8717-d295357a1173}, !- Name
  {8104f4c6-b135-49cf-8f19-bfc8615d27f8}, !- Source Object
  8,                                      !- Outlet Port
  {d8635b04-3938-4189-a509-f3ca9748c109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bdba2f7-22f1-438d-a372-c3a9fb3d5227}, !- Handle
  {62db18fc-d405-481b-8c03-a4aecb73a0ce}, !- Name
  {ecef0435-1bd1-493c-93fd-a88a29cc8e41}, !- Source Object
  3,                                      !- Outlet Port
  {8104f4c6-b135-49cf-8f19-bfc8615d27f8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {67e68d19-81f0-43c3-a190-f4e7941a60ae}, !- Handle
  Node 551,                               !- Name
  {40a482bd-51a6-4c13-bb16-063c4ff5159d}, !- Inlet Port
  {6439b14f-ab0d-4869-91a0-27ff9a0c54b4}; !- Outlet Port

OS:Node,
  {81262b59-9d70-4f0b-beb4-990c3767d153}, !- Handle
  Node 552,                               !- Name
  {504f6a9a-56e4-4efe-925a-41eaece3bc6b}, !- Inlet Port
  {67532aac-b71c-438f-9e03-6b003042c255}; !- Outlet Port

OS:Node,
  {ec303873-91d9-4aad-a979-4aeda0c4ba1f}, !- Handle
  Node 553,                               !- Name
  {3a7fc94d-5f4b-45fa-970e-f1d5acdfa68b}, !- Inlet Port
  {cd639c17-c6d9-4285-a2de-78dd788ab256}; !- Outlet Port

OS:Connection,
  {40a482bd-51a6-4c13-bb16-063c4ff5159d}, !- Handle
  {633fa393-4a16-4e34-b98e-94ee992d387f}, !- Name
  {8104f4c6-b135-49cf-8f19-bfc8615d27f8}, !- Source Object
  10,                                     !- Outlet Port
  {67e68d19-81f0-43c3-a190-f4e7941a60ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67532aac-b71c-438f-9e03-6b003042c255}, !- Handle
  {c8957a5c-d3d3-4330-9b5d-7e4c23a578a5}, !- Name
  {81262b59-9d70-4f0b-beb4-990c3767d153}, !- Source Object
  3,                                      !- Outlet Port
  {8104f4c6-b135-49cf-8f19-bfc8615d27f8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {76067822-ec24-43a2-87bf-7786195c5d2c}, !- Handle
  Air Loop HVAC Zone Splitter 38,         !- Name
  {6439b14f-ab0d-4869-91a0-27ff9a0c54b4}, !- Inlet Node Name
  {65df78ea-177f-484b-b832-10c665f23906}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9d45113d-2679-406e-a368-386e608a1b0e}, !- Handle
  Air Loop HVAC Zone Mixer 38,            !- Name
  {504f6a9a-56e4-4efe-925a-41eaece3bc6b}, !- Outlet Node Name
  {64d2500f-f3fe-4633-9fb2-fd8defaf011c}; !- Inlet Node Name 1

OS:Connection,
  {6439b14f-ab0d-4869-91a0-27ff9a0c54b4}, !- Handle
  {0ae6b07e-9e2b-40d4-8073-58e778f8b829}, !- Name
  {67e68d19-81f0-43c3-a190-f4e7941a60ae}, !- Source Object
  3,                                      !- Outlet Port
  {76067822-ec24-43a2-87bf-7786195c5d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {504f6a9a-56e4-4efe-925a-41eaece3bc6b}, !- Handle
  {b8b2e599-99d1-4367-9999-a60ed8af2f75}, !- Name
  {9d45113d-2679-406e-a368-386e608a1b0e}, !- Source Object
  2,                                      !- Outlet Port
  {81262b59-9d70-4f0b-beb4-990c3767d153}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {24d91848-4204-4545-8d7e-f71f62adcb8e}, !- Handle
  {8104f4c6-b135-49cf-8f19-bfc8615d27f8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
