  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {088022a8-9bf6-4b50-bb05-c8571e5fecb2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37; !- Name

OS:Fan:ConstantVolume,
  {aa2065c1-279f-4799-807f-8706cfb65ffa}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {252b38bf-17c2-4726-81f5-64e192e8635e}, !- Air Inlet Node Name
  {00e1634f-c229-4fcb-82f0-f64d6c41303b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f7b88ac9-6bba-42fb-b37c-0805430e7c76}, !- Handle
  Coil Heating Gas 38,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5aa0bb70-cd82-4988-ae73-acda930b1955}, !- Air Inlet Node Name
  {2bc2f040-897a-4fab-bb0a-79fb0c386313}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {1219483c-b690-4eb7-b838-579d6ae927f6}, !- Handle
  Coil Cooling DX Single Speed 38 12kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {cca221c5-040c-4c9a-afd4-b526b8ea7afa}, !- Air Inlet Node Name
  {171299a3-fdec-4b49-922c-a151e466fb77}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ccf330bc-7732-478c-ae66-eab864fa46b0}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a3591aa-804f-466b-b925-1c34aec71f3c}, !- Handle
  Curve Quadratic 112,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c20d424a-99f2-44ab-956b-d8cecd37cb2d}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c2f1402a-16ea-4618-9ade-f1be588a6286}, !- Handle
  Curve Quadratic 113,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c8cf2824-8912-4d3c-a29b-da3511e51f39}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {7e3618be-e7e8-48cd-9e44-646ab0fb80ea}, !- Handle
  Controller Outdoor Air 38,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bea12715-28c1-4b3f-822f-4744bdc4eae5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bea12715-28c1-4b3f-822f-4744bdc4eae5}, !- Handle
  Controller Mechanical Ventilation 38,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b01ea8ce-8c9c-47ba-a3bd-9736f8c4be41}, !- Handle
  Air Loop HVAC Outdoor Air System 38,    !- Name
  {7e3618be-e7e8-48cd-9e44-646ab0fb80ea}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c948d282-eea5-4fc8-bbc2-ba06179d12fd}, !- Mixed Air Node Name
  {f5804f64-c828-4ccc-89d3-50433e78b5e9}, !- Outdoor Air Stream Node Name
  {c360033a-e3c3-49e5-a33d-e2efdb6a13df}, !- Relief Air Stream Node Name
  {74149998-f801-4680-ae08-b11b780de6a1}; !- Return Air Stream Node Name

OS:Node,
  {4810fdca-fe55-44ca-aea6-03b0be84187d}, !- Handle
  Node 554,                               !- Name
  ,                                       !- Inlet Port
  {f5804f64-c828-4ccc-89d3-50433e78b5e9}; !- Outlet Port

OS:Connection,
  {f5804f64-c828-4ccc-89d3-50433e78b5e9}, !- Handle
  {7e8da481-70e6-424c-8c19-c21b5f876c01}, !- Name
  {4810fdca-fe55-44ca-aea6-03b0be84187d}, !- Source Object
  3,                                      !- Outlet Port
  {b01ea8ce-8c9c-47ba-a3bd-9736f8c4be41}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6ac69a2e-672c-4983-83dd-50edd4a0a14c}, !- Handle
  Node 555,                               !- Name
  {c360033a-e3c3-49e5-a33d-e2efdb6a13df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c360033a-e3c3-49e5-a33d-e2efdb6a13df}, !- Handle
  {e73f7b3e-679f-4343-8bdb-6841e9a812df}, !- Name
  {b01ea8ce-8c9c-47ba-a3bd-9736f8c4be41}, !- Source Object
  7,                                      !- Outlet Port
  {6ac69a2e-672c-4983-83dd-50edd4a0a14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00e1634f-c229-4fcb-82f0-f64d6c41303b}, !- Handle
  {3d208ba3-7ab7-4c71-ba83-99a487fbc7ad}, !- Name
  {aa2065c1-279f-4799-807f-8706cfb65ffa}, !- Source Object
  9,                                      !- Outlet Port
  {ecef0435-1bd1-493c-93fd-a88a29cc8e41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae81fdec-dbe8-435c-98f0-dc546d37b3a0}, !- Handle
  Node 556,                               !- Name
  {2bc2f040-897a-4fab-bb0a-79fb0c386313}, !- Inlet Port
  {252b38bf-17c2-4726-81f5-64e192e8635e}; !- Outlet Port

OS:Connection,
  {2bc2f040-897a-4fab-bb0a-79fb0c386313}, !- Handle
  {6cdc0a90-f2f8-4a41-8ed9-e5d6dc30df6f}, !- Name
  {f7b88ac9-6bba-42fb-b37c-0805430e7c76}, !- Source Object
  6,                                      !- Outlet Port
  {ae81fdec-dbe8-435c-98f0-dc546d37b3a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {252b38bf-17c2-4726-81f5-64e192e8635e}, !- Handle
  {dadf2e0a-00bd-4f18-85c5-f635a13a3024}, !- Name
  {ae81fdec-dbe8-435c-98f0-dc546d37b3a0}, !- Source Object
  3,                                      !- Outlet Port
  {aa2065c1-279f-4799-807f-8706cfb65ffa}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {008a15db-03d2-44b9-a1b6-ea494dffeff6}, !- Handle
  Node 557,                               !- Name
  {171299a3-fdec-4b49-922c-a151e466fb77}, !- Inlet Port
  {5aa0bb70-cd82-4988-ae73-acda930b1955}; !- Outlet Port

OS:Connection,
  {171299a3-fdec-4b49-922c-a151e466fb77}, !- Handle
  {19843cd2-db86-49c2-a4a9-10691ddd29a9}, !- Name
  {1219483c-b690-4eb7-b838-579d6ae927f6}, !- Source Object
  9,                                      !- Outlet Port
  {008a15db-03d2-44b9-a1b6-ea494dffeff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aa0bb70-cd82-4988-ae73-acda930b1955}, !- Handle
  {2b5443b9-e924-461b-b5e4-c2e190ac348e}, !- Name
  {008a15db-03d2-44b9-a1b6-ea494dffeff6}, !- Source Object
  3,                                      !- Outlet Port
  {f7b88ac9-6bba-42fb-b37c-0805430e7c76}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c612c603-1ccb-4ff7-bd01-4d6e90b94538}, !- Handle
  Node 558,                               !- Name
  {c948d282-eea5-4fc8-bbc2-ba06179d12fd}, !- Inlet Port
  {cca221c5-040c-4c9a-afd4-b526b8ea7afa}; !- Outlet Port

OS:Connection,
  {74149998-f801-4680-ae08-b11b780de6a1}, !- Handle
  {628587f3-8723-4b8b-9fbc-f7e26b017ef4}, !- Name
  {d8635b04-3938-4189-a509-f3ca9748c109}, !- Source Object
  3,                                      !- Outlet Port
  {b01ea8ce-8c9c-47ba-a3bd-9736f8c4be41}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c948d282-eea5-4fc8-bbc2-ba06179d12fd}, !- Handle
  {57a812ee-c8f4-435f-897b-2cf94a61276b}, !- Name
  {b01ea8ce-8c9c-47ba-a3bd-9736f8c4be41}, !- Source Object
  5,                                      !- Outlet Port
  {c612c603-1ccb-4ff7-bd01-4d6e90b94538}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cca221c5-040c-4c9a-afd4-b526b8ea7afa}, !- Handle
  {e95cba58-3060-4961-beb6-940f7871f3a8}, !- Name
  {c612c603-1ccb-4ff7-bd01-4d6e90b94538}, !- Source Object
  3,                                      !- Outlet Port
  {1219483c-b690-4eb7-b838-579d6ae927f6}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d4eac009-a108-4b63-8d68-c66e22a2be91}, !- Handle
  Setpoint Manager Single Zone Reheat 38, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d9179b78-357b-4e5a-987d-c369ead04498}, !- Control Zone Name
  {ecef0435-1bd1-493c-93fd-a88a29cc8e41}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8a9ad564-19bf-4a54-a238-0ca428a97b99}, !- Handle
  Air Terminal Single Duct Uncontrolled 38, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {65df78ea-177f-484b-b832-10c665f23906}, !- Inlet Air Node Name
  {3a7fc94d-5f4b-45fa-970e-f1d5acdfa68b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7aae4cd6-1b88-42c0-a41f-9804d96c67cf}, !- Handle
  Node 559,                               !- Name
  {66298838-b5b1-41d9-8ff3-83de46ac0968}, !- Inlet Port
  {64d2500f-f3fe-4633-9fb2-fd8defaf011c}; !- Outlet Port

OS:Connection,
  {cd639c17-c6d9-4285-a2de-78dd788ab256}, !- Handle
  {523b6a55-7474-4c9b-a3e1-f0a6aa60ac24}, !- Name
  {ec303873-91d9-4aad-a979-4aeda0c4ba1f}, !- Source Object
  3,                                      !- Outlet Port
  {4361953f-edaf-49f0-94c2-f3278ec0ef58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66298838-b5b1-41d9-8ff3-83de46ac0968}, !- Handle
  {571a5f7b-c247-4048-a02a-ab63f4d2ddf4}, !- Name
  {d9179b78-357b-4e5a-987d-c369ead04498}, !- Source Object
  12,                                     !- Outlet Port
  {7aae4cd6-1b88-42c0-a41f-9804d96c67cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64d2500f-f3fe-4633-9fb2-fd8defaf011c}, !- Handle
  {0f800649-f3e1-4f71-88c6-f405c9aedd71}, !- Name
  {7aae4cd6-1b88-42c0-a41f-9804d96c67cf}, !- Source Object
  3,                                      !- Outlet Port
  {9d45113d-2679-406e-a368-386e608a1b0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65df78ea-177f-484b-b832-10c665f23906}, !- Handle
  {4ca101ef-f17c-410d-8dcc-b8df8fe9457a}, !- Name
  {76067822-ec24-43a2-87bf-7786195c5d2c}, !- Source Object
  3,                                      !- Outlet Port
  {8a9ad564-19bf-4a54-a238-0ca428a97b99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a7fc94d-5f4b-45fa-970e-f1d5acdfa68b}, !- Handle
  {2f73781c-9712-40c0-aff7-be867e0bd8a2}, !- Name
  {8a9ad564-19bf-4a54-a238-0ca428a97b99}, !- Source Object
  4,                                      !- Outlet Port
  {ec303873-91d9-4aad-a979-4aeda0c4ba1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bdcb7a35-7967-4e93-9cea-25a147d646f6}, !- Handle
  Coil Heating Water Baseboard 38,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a514f120-2b01-4075-84a0-b539cb45c049}, !- Water Inlet Node Name
  {0f01d628-8dd9-4e30-aa69-9f368abbaff4}; !- Water Outlet Node Name

OS:Node,
  {1d23e576-78b0-42b3-be9b-2ac76102ec3b}, !- Handle
  Node 560,                               !- Name
  {b07822f6-1bc0-4fd8-9c89-2db5e5d67654}, !- Inlet Port
  {a514f120-2b01-4075-84a0-b539cb45c049}; !- Outlet Port

OS:Connection,
  {b07822f6-1bc0-4fd8-9c89-2db5e5d67654}, !- Handle
  {ac0aeeab-5f8c-4f16-8006-dd49126710ff}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  40,                                     !- Outlet Port
  {1d23e576-78b0-42b3-be9b-2ac76102ec3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cafe31a3-aa09-4b99-94ab-276c70757363}, !- Handle
  Node 561,                               !- Name
  {0f01d628-8dd9-4e30-aa69-9f368abbaff4}, !- Inlet Port
  {ade6dde7-5f72-4f60-8a57-ba72560fe409}; !- Outlet Port

OS:Connection,
  {a514f120-2b01-4075-84a0-b539cb45c049}, !- Handle
  {747eaf29-65ee-41d4-89d4-9b5814019f9a}, !- Name
  {1d23e576-78b0-42b3-be9b-2ac76102ec3b}, !- Source Object
  3,                                      !- Outlet Port
  {bdcb7a35-7967-4e93-9cea-25a147d646f6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0f01d628-8dd9-4e30-aa69-9f368abbaff4}, !- Handle
  {e7aed1b8-17a2-4638-b99f-db23b51b9b7b}, !- Name
  {bdcb7a35-7967-4e93-9cea-25a147d646f6}, !- Source Object
  10,                                     !- Outlet Port
  {cafe31a3-aa09-4b99-94ab-276c70757363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ade6dde7-5f72-4f60-8a57-ba72560fe409}, !- Handle
  {af327094-f25d-4325-8fa0-246b8f10f883}, !- Name
  {cafe31a3-aa09-4b99-94ab-276c70757363}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  40;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ca9fdc1e-6d21-403e-83d5-1903e7715d35}, !- Handle
  Zone HVAC Baseboard Convective Water 38, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {bdcb7a35-7967-4e93-9cea-25a147d646f6}; !- Heating Coil Name

OS:AirLoopHVAC,
  {8700890c-3872-410a-84ba-a52c4dc6c664}, !- Handle
  Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-east ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {72139496-9d5c-4f14-a019-089bbb83ce20}, !- Availability Schedule
  {6a28842c-56a2-4ad3-8d0b-8ca143d67435}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e5121b05-a52c-4cd2-8350-5f61c0389cce}, !- Supply Side Inlet Node Name
  {a3f5798f-bd36-48d1-a8f0-74fbd848b2b0}, !- Demand Side Outlet Node Name
  {0428d9eb-b8ac-451f-9448-58f18b66a996}, !- Demand Side Inlet Node A
  {339bd8da-aa96-4875-8ebf-922559627fb2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {70f372bc-76f0-4e25-a77b-e3434a9dbab8}, !- Demand Mixer Name
  {5313c7d3-37c9-47ce-a815-72d266dc1d71}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e46a01d6-ecb8-47f9-a0fe-e1720e1031a4}, !- Handle
  Node 562,                               !- Name
  {e5121b05-a52c-4cd2-8350-5f61c0389cce}, !- Inlet Port
  {4ccfd215-7786-4742-98c5-2bb748d9c936}; !- Outlet Port

OS:Node,
  {8945fa13-9bb7-49db-a223-7f2d0629290f}, !- Handle
  Node 563,                               !- Name
  {ca42c63d-61c6-4fb2-8d82-3a62b78bae73}, !- Inlet Port
  {339bd8da-aa96-4875-8ebf-922559627fb2}; !- Outlet Port

OS:Connection,
  {e5121b05-a52c-4cd2-8350-5f61c0389cce}, !- Handle
  {4176373c-7589-414b-9662-417d9fe2171b}, !- Name
  {8700890c-3872-410a-84ba-a52c4dc6c664}, !- Source Object
  8,                                      !- Outlet Port
  {e46a01d6-ecb8-47f9-a0fe-e1720e1031a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {339bd8da-aa96-4875-8ebf-922559627fb2}, !- Handle
  {f6d1d140-0d39-4025-abb0-8b909c038183}, !- Name
  {8945fa13-9bb7-49db-a223-7f2d0629290f}, !- Source Object
  3,                                      !- Outlet Port
  {8700890c-3872-410a-84ba-a52c4dc6c664}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9af6a7a5-3500-4b3b-9d61-255e800bc564}, !- Handle
  Node 564,                               !- Name
  {0428d9eb-b8ac-451f-9448-58f18b66a996}, !- Inlet Port
  {21225ea3-ef6b-4d8e-a068-37a2da41db21}; !- Outlet Port

OS:Node,
  {59232b13-c032-422f-afb8-d7ed5d3a9c13}, !- Handle
  Node 565,                               !- Name
  {47fe390a-ca0a-48bf-a4d7-0e53ccedd183}, !- Inlet Port
  {a3f5798f-bd36-48d1-a8f0-74fbd848b2b0}; !- Outlet Port

OS:Node,
  {755578d7-c208-4c80-b8f0-42de54b57a24}, !- Handle
  Node 566,                               !- Name
  {1de522ba-7156-4a7e-9c1f-957cd8ad53f2}, !- Inlet Port
  {4ff1cfa9-f35e-47dc-a6f0-f8fc61256af0}; !- Outlet Port

OS:Connection,
  {0428d9eb-b8ac-451f-9448-58f18b66a996}, !- Handle
  {c7283327-be6a-458a-a136-8afce67f4331}, !- Name
  {8700890c-3872-410a-84ba-a52c4dc6c664}, !- Source Object
  10,                                     !- Outlet Port
  {9af6a7a5-3500-4b3b-9d61-255e800bc564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3f5798f-bd36-48d1-a8f0-74fbd848b2b0}, !- Handle
  {5fb56b8c-dc96-4925-b878-8cd4da901d5f}, !- Name
  {59232b13-c032-422f-afb8-d7ed5d3a9c13}, !- Source Object
  3,                                      !- Outlet Port
  {8700890c-3872-410a-84ba-a52c4dc6c664}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5313c7d3-37c9-47ce-a815-72d266dc1d71}, !- Handle
  Air Loop HVAC Zone Splitter 39,         !- Name
  {21225ea3-ef6b-4d8e-a068-37a2da41db21}, !- Inlet Node Name
  {dfbfdd7c-f294-42b2-9c37-375dac0c5998}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {70f372bc-76f0-4e25-a77b-e3434a9dbab8}, !- Handle
  Air Loop HVAC Zone Mixer 39,            !- Name
  {47fe390a-ca0a-48bf-a4d7-0e53ccedd183}, !- Outlet Node Name
  {a5999d85-f3a9-4019-af19-2b5917615b9d}; !- Inlet Node Name 1

OS:Connection,
  {21225ea3-ef6b-4d8e-a068-37a2da41db21}, !- Handle
  {79746e35-49ee-4939-a227-85c05a3ecac7}, !- Name
  {9af6a7a5-3500-4b3b-9d61-255e800bc564}, !- Source Object
  3,                                      !- Outlet Port
  {5313c7d3-37c9-47ce-a815-72d266dc1d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47fe390a-ca0a-48bf-a4d7-0e53ccedd183}, !- Handle
  {9e2ae7cf-c4cf-4a10-968f-bbfd1c5a94d5}, !- Name
  {70f372bc-76f0-4e25-a77b-e3434a9dbab8}, !- Source Object
  2,                                      !- Outlet Port
  {59232b13-c032-422f-afb8-d7ed5d3a9c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {35cd7aa2-e426-45c2-bf19-a3a7afbb9c33}, !- Handle
  {8700890c-3872-410a-84ba-a52c4dc6c664}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6a28842c-56a2-4ad3-8d0b-8ca143d67435}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 38, !- Name
  {8ca798b5-3216-42f3-a027-38ba31e1e673}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {cc1c3c37-9684-476c-9227-4e9a5ae4e0cb}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5d278059-8b64-4058-acf9-f08c87d0c259}, !- Air Inlet Node Name
  {ca42c63d-61c6-4fb2-8d82-3a62b78bae73}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {76d211a2-5848-454c-a83a-991a5725c104}, !- Handle
  Coil Heating Gas 39,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e8f21ac3-dea5-40da-af33-50c2aecdd4a9}, !- Air Inlet Node Name
  {9d903588-506b-4b0e-849d-853c70a26c24}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ed8b54ba-cc20-46a6-88d4-38118af848cc}, !- Handle
  Coil Cooling DX Single Speed 39 84kBtu/hr 9.7EER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34227321663951,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {47fe319f-6ac9-4e56-819e-475d1034c5d1}, !- Air Inlet Node Name
  {f25adddd-0a1d-4f21-a934-86e3d070a3f3}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {af3c6a30-d5ce-4b51-b0d8-d89554527032}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {77cdc513-d79d-419b-be21-b2a36a5a5aa1}, !- Handle
  Curve Quadratic 115,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8e4e7b5e-1570-4b29-9ac2-bae77180ecc0}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4a7a91a8-1a6f-4c58-a40e-1763495066d8}, !- Handle
  Curve Quadratic 116,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5f8954b4-2910-4a53-8f7e-23ecb493af5f}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {d8c25348-f79c-4b37-87c2-855ded358919}, !- Handle
  Controller Outdoor Air 39,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {72139496-9d5c-4f14-a019-089bbb83ce20}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4ba63b65-d0da-4a9d-86ec-d20d7601a2b3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4ba63b65-d0da-4a9d-86ec-d20d7601a2b3}, !- Handle
  Controller Mechanical Ventilation 39,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2fc6b2f1-c4b2-4f4a-92c6-02242ab4a9b3}, !- Handle
  Air Loop HVAC Outdoor Air System 39,    !- Name
  {d8c25348-f79c-4b37-87c2-855ded358919}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7bb77a2b-181d-4429-a314-39e5f60dc336}, !- Mixed Air Node Name
  {36d9da95-88a1-460b-aaec-8d9b2952c6fa}, !- Outdoor Air Stream Node Name
  {a67b86ec-2d34-4af4-ba4f-c90a8599edff}, !- Relief Air Stream Node Name
  {4ccfd215-7786-4742-98c5-2bb748d9c936}; !- Return Air Stream Node Name

OS:Node,
  {d22e18d3-e8bb-44ac-b452-5450e72d7990}, !- Handle
  Node 567,                               !- Name
  ,                                       !- Inlet Port
  {36d9da95-88a1-460b-aaec-8d9b2952c6fa}; !- Outlet Port

OS:Connection,
  {36d9da95-88a1-460b-aaec-8d9b2952c6fa}, !- Handle
  {7aa327fa-f08a-4f91-b16e-37fa3ba92ce7}, !- Name
  {d22e18d3-e8bb-44ac-b452-5450e72d7990}, !- Source Object
  3,                                      !- Outlet Port
  {2fc6b2f1-c4b2-4f4a-92c6-02242ab4a9b3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f06587dc-1260-4e4e-807c-7a1b131b536e}, !- Handle
  Node 568,                               !- Name
  {a67b86ec-2d34-4af4-ba4f-c90a8599edff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a67b86ec-2d34-4af4-ba4f-c90a8599edff}, !- Handle
  {b225dcd2-2232-4114-a473-5469938b648a}, !- Name
  {2fc6b2f1-c4b2-4f4a-92c6-02242ab4a9b3}, !- Source Object
  7,                                      !- Outlet Port
  {f06587dc-1260-4e4e-807c-7a1b131b536e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca42c63d-61c6-4fb2-8d82-3a62b78bae73}, !- Handle
  {04a8a546-b0d7-4b06-be65-6874f5d80b5a}, !- Name
  {cc1c3c37-9684-476c-9227-4e9a5ae4e0cb}, !- Source Object
  9,                                      !- Outlet Port
  {8945fa13-9bb7-49db-a223-7f2d0629290f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61c6d921-52c0-4549-a467-2d47e9b592b5}, !- Handle
  Node 569,                               !- Name
  {9d903588-506b-4b0e-849d-853c70a26c24}, !- Inlet Port
  {5d278059-8b64-4058-acf9-f08c87d0c259}; !- Outlet Port

OS:Connection,
  {9d903588-506b-4b0e-849d-853c70a26c24}, !- Handle
  {b507987e-b0e3-496b-983e-a5acac4e3a12}, !- Name
  {76d211a2-5848-454c-a83a-991a5725c104}, !- Source Object
  6,                                      !- Outlet Port
  {61c6d921-52c0-4549-a467-2d47e9b592b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d278059-8b64-4058-acf9-f08c87d0c259}, !- Handle
  {16d5b214-a0ea-4e90-9529-e2661c8ace2f}, !- Name
  {61c6d921-52c0-4549-a467-2d47e9b592b5}, !- Source Object
  3,                                      !- Outlet Port
  {cc1c3c37-9684-476c-9227-4e9a5ae4e0cb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4269fbbd-fc35-4f18-8b30-b1b33b1bf35f}, !- Handle
  Node 570,                               !- Name
  {f25adddd-0a1d-4f21-a934-86e3d070a3f3}, !- Inlet Port
  {e8f21ac3-dea5-40da-af33-50c2aecdd4a9}; !- Outlet Port

OS:Connection,
  {f25adddd-0a1d-4f21-a934-86e3d070a3f3}, !- Handle
  {abe0980b-1142-4c75-8a4d-6bc2adf4f3f4}, !- Name
  {ed8b54ba-cc20-46a6-88d4-38118af848cc}, !- Source Object
  9,                                      !- Outlet Port
  {4269fbbd-fc35-4f18-8b30-b1b33b1bf35f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f21ac3-dea5-40da-af33-50c2aecdd4a9}, !- Handle
  {ae171377-9b84-4cca-808c-8ba254724375}, !- Name
  {4269fbbd-fc35-4f18-8b30-b1b33b1bf35f}, !- Source Object
  3,                                      !- Outlet Port
  {76d211a2-5848-454c-a83a-991a5725c104}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {305a2deb-b3da-47cb-bdb1-82f0ac2ea44e}, !- Handle
  Node 571,                               !- Name
  {7bb77a2b-181d-4429-a314-39e5f60dc336}, !- Inlet Port
  {47fe319f-6ac9-4e56-819e-475d1034c5d1}; !- Outlet Port

OS:Connection,
  {4ccfd215-7786-4742-98c5-2bb748d9c936}, !- Handle
  {7ae3225a-8459-43f3-8b01-692ca15a7c5e}, !- Name
  {e46a01d6-ecb8-47f9-a0fe-e1720e1031a4}, !- Source Object
  3,                                      !- Outlet Port
  {2fc6b2f1-c4b2-4f4a-92c6-02242ab4a9b3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7bb77a2b-181d-4429-a314-39e5f60dc336}, !- Handle
  {5dd9bb1f-3389-4b84-bbf2-a39dfae5b279}, !- Name
  {2fc6b2f1-c4b2-4f4a-92c6-02242ab4a9b3}, !- Source Object
  5,                                      !- Outlet Port
  {305a2deb-b3da-47cb-bdb1-82f0ac2ea44e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47fe319f-6ac9-4e56-819e-475d1034c5d1}, !- Handle
  {088ae8b7-147a-40b1-a360-f981f55fbd68}, !- Name
  {305a2deb-b3da-47cb-bdb1-82f0ac2ea44e}, !- Source Object
  3,                                      !- Outlet Port
  {ed8b54ba-cc20-46a6-88d4-38118af848cc}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0e0ec09d-29c0-4347-8303-54990cde68d6}, !- Handle
  Setpoint Manager Single Zone Reheat 39, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0bd9f728-1d79-47b9-8302-2e8b59160967}, !- Control Zone Name
  {8945fa13-9bb7-49db-a223-7f2d0629290f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c2822b8a-e854-4eeb-82fa-8a5a7b54a391}, !- Handle
  Air Terminal Single Duct Uncontrolled 39, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {dfbfdd7c-f294-42b2-9c37-375dac0c5998}, !- Inlet Air Node Name
  {1de522ba-7156-4a7e-9c1f-957cd8ad53f2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a4b20423-d7c2-4dcf-9dd7-87c301e0e35c}, !- Handle
  Node 572,                               !- Name
  {98134a2b-0c21-4ab4-9d20-6047b392d126}, !- Inlet Port
  {a5999d85-f3a9-4019-af19-2b5917615b9d}; !- Outlet Port

OS:Connection,
  {4ff1cfa9-f35e-47dc-a6f0-f8fc61256af0}, !- Handle
  {1c346e1a-dfc3-4d4b-9b6c-1203fd12015a}, !- Name
  {755578d7-c208-4c80-b8f0-42de54b57a24}, !- Source Object
  3,                                      !- Outlet Port
  {34fc0144-1312-4ce5-9ac6-2c1c3aefc9fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98134a2b-0c21-4ab4-9d20-6047b392d126}, !- Handle
  {f8845d66-9fa8-4c83-b71b-cd573377d046}, !- Name
  {0bd9f728-1d79-47b9-8302-2e8b59160967}, !- Source Object
  12,                                     !- Outlet Port
  {a4b20423-d7c2-4dcf-9dd7-87c301e0e35c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5999d85-f3a9-4019-af19-2b5917615b9d}, !- Handle
  {01c3d0d6-aa30-424b-96bd-6da4ebfa7938}, !- Name
  {a4b20423-d7c2-4dcf-9dd7-87c301e0e35c}, !- Source Object
  3,                                      !- Outlet Port
  {70f372bc-76f0-4e25-a77b-e3434a9dbab8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfbfdd7c-f294-42b2-9c37-375dac0c5998}, !- Handle
  {0baffc04-0fb3-43fa-ad52-17b96716127a}, !- Name
  {5313c7d3-37c9-47ce-a815-72d266dc1d71}, !- Source Object
  3,                                      !- Outlet Port
  {c2822b8a-e854-4eeb-82fa-8a5a7b54a391}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1de522ba-7156-4a7e-9c1f-957cd8ad53f2}, !- Handle
  {a1e6b40b-eee9-4e12-8737-8ac084533ef8}, !- Name
  {c2822b8a-e854-4eeb-82fa-8a5a7b54a391}, !- Source Object
  4,                                      !- Outlet Port
  {755578d7-c208-4c80-b8f0-42de54b57a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5de1b39a-2a56-4d41-9a3f-16801fef82d6}, !- Handle
  Coil Heating Water Baseboard 39,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b75da488-c4e5-469d-8ec7-35885fa44b74}, !- Water Inlet Node Name
  {20955137-8f5f-433b-8aad-901e29caea12}; !- Water Outlet Node Name

OS:Node,
  {73b74a67-1287-4a9e-ae81-66abd5ea2efb}, !- Handle
  Node 573,                               !- Name
  {1f8fe18f-a8b7-4773-8dc3-d4f6561df0fe}, !- Inlet Port
  {b75da488-c4e5-469d-8ec7-35885fa44b74}; !- Outlet Port

OS:Connection,
  {1f8fe18f-a8b7-4773-8dc3-d4f6561df0fe}, !- Handle
  {8249a576-268c-45a0-8efa-23e20a6f9b6d}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  41,                                     !- Outlet Port
  {73b74a67-1287-4a9e-ae81-66abd5ea2efb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b84e2d8-fd22-478a-8171-7b7a0b626c50}, !- Handle
  Node 574,                               !- Name
  {20955137-8f5f-433b-8aad-901e29caea12}, !- Inlet Port
  {059b4f1d-5bb1-4f64-94dc-367321448473}; !- Outlet Port

OS:Connection,
  {b75da488-c4e5-469d-8ec7-35885fa44b74}, !- Handle
  {88f6591b-5d9e-49e3-85c0-2a881d5a679a}, !- Name
  {73b74a67-1287-4a9e-ae81-66abd5ea2efb}, !- Source Object
  3,                                      !- Outlet Port
  {5de1b39a-2a56-4d41-9a3f-16801fef82d6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {20955137-8f5f-433b-8aad-901e29caea12}, !- Handle
  {38eebbaa-ba52-4644-99fa-d6562f26f5dc}, !- Name
  {5de1b39a-2a56-4d41-9a3f-16801fef82d6}, !- Source Object
  10,                                     !- Outlet Port
  {2b84e2d8-fd22-478a-8171-7b7a0b626c50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {059b4f1d-5bb1-4f64-94dc-367321448473}, !- Handle
  {b033a6bc-dc58-42a7-8a3f-532a71c91c23}, !- Name
  {2b84e2d8-fd22-478a-8171-7b7a0b626c50}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  41;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {807a404a-cf14-4ca4-a823-936c154403ec}, !- Handle
  Zone HVAC Baseboard Convective Water 39, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {5de1b39a-2a56-4d41-9a3f-16801fef82d6}; !- Heating Coil Name

OS:AirLoopHVAC,
  {49ea09b7-1215-4c31-9e0c-a33675faf203}, !- Handle
  Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-west ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {43e67ef6-8554-4d77-8545-d347bf353304}, !- Availability Schedule
  {67264903-a2a9-4a91-974f-fee35fc25412}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {62b54d82-04b5-4a8e-8299-f984c9dbf5fe}, !- Supply Side Inlet Node Name
  {d7d89b9d-df52-4f37-844f-b105666d5ae0}, !- Demand Side Outlet Node Name
  {c1e2cf92-38c2-425a-ad6b-31e30c50c0f9}, !- Demand Side Inlet Node A
  {43e1b2c6-bdf3-4ae3-9c80-bf94a5af644c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {88a99299-d495-4937-8cfc-7eb1e30ef51a}, !- Demand Mixer Name
  {b5f30219-8f59-42a0-8210-ebaf9e5db25c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {02c79aee-d35f-4d73-80c9-c0060418708d}, !- Handle
  Node 575,                               !- Name
  {62b54d82-04b5-4a8e-8299-f984c9dbf5fe}, !- Inlet Port
  {d304f865-05f8-46dc-bb13-8f1751888f1e}; !- Outlet Port

OS:Node,
  {40a9bd63-277c-43f2-92c7-d7ea2b4d0224}, !- Handle
  Node 576,                               !- Name
  {15bea823-cb56-4b5c-854b-83c878e510e1}, !- Inlet Port
  {43e1b2c6-bdf3-4ae3-9c80-bf94a5af644c}; !- Outlet Port

OS:Connection,
  {62b54d82-04b5-4a8e-8299-f984c9dbf5fe}, !- Handle
  {351303a3-8c3f-4d50-bc88-7c1644fed4dd}, !- Name
  {49ea09b7-1215-4c31-9e0c-a33675faf203}, !- Source Object
  8,                                      !- Outlet Port
  {02c79aee-d35f-4d73-80c9-c0060418708d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43e1b2c6-bdf3-4ae3-9c80-bf94a5af644c}, !- Handle
  {a62c5c28-a9a1-4675-84e4-d67fc4e09b91}, !- Name
  {40a9bd63-277c-43f2-92c7-d7ea2b4d0224}, !- Source Object
  3,                                      !- Outlet Port
  {49ea09b7-1215-4c31-9e0c-a33675faf203}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8b3a9810-c466-426d-b198-e7f3b7771a62}, !- Handle
  Node 577,                               !- Name
  {c1e2cf92-38c2-425a-ad6b-31e30c50c0f9}, !- Inlet Port
  {3393d545-5bcf-4ae0-8755-eb3d199ab072}; !- Outlet Port

OS:Node,
  {fae85e01-84fa-4880-8f4d-77c4909d1602}, !- Handle
  Node 578,                               !- Name
  {6921aec5-0fc0-4971-ba2b-a1798669b4a5}, !- Inlet Port
  {d7d89b9d-df52-4f37-844f-b105666d5ae0}; !- Outlet Port

OS:Node,
  {5aea64bf-0ae2-4844-94d1-6a3cd27e1d35}, !- Handle
  Node 579,                               !- Name
  {ad1a6ed3-8c5e-4208-87dd-ec1f313f1e37}, !- Inlet Port
  {3ffa024c-4da1-43b5-94f6-edde5ef8d9e5}; !- Outlet Port

OS:Connection,
  {c1e2cf92-38c2-425a-ad6b-31e30c50c0f9}, !- Handle
  {734151ee-4faf-445a-9fe1-c5431794b65b}, !- Name
  {49ea09b7-1215-4c31-9e0c-a33675faf203}, !- Source Object
  10,                                     !- Outlet Port
  {8b3a9810-c466-426d-b198-e7f3b7771a62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7d89b9d-df52-4f37-844f-b105666d5ae0}, !- Handle
  {cf31cd21-01df-4bbf-b241-4b100b9abd62}, !- Name
  {fae85e01-84fa-4880-8f4d-77c4909d1602}, !- Source Object
  3,                                      !- Outlet Port
  {49ea09b7-1215-4c31-9e0c-a33675faf203}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b5f30219-8f59-42a0-8210-ebaf9e5db25c}, !- Handle
  Air Loop HVAC Zone Splitter 40,         !- Name
  {3393d545-5bcf-4ae0-8755-eb3d199ab072}, !- Inlet Node Name
  {366f9057-f8a5-45a8-b871-9efceabf0c1c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {88a99299-d495-4937-8cfc-7eb1e30ef51a}, !- Handle
  Air Loop HVAC Zone Mixer 40,            !- Name
  {6921aec5-0fc0-4971-ba2b-a1798669b4a5}, !- Outlet Node Name
  {b39a06ba-824d-4b12-8762-f46866b695d0}; !- Inlet Node Name 1

OS:Connection,
  {3393d545-5bcf-4ae0-8755-eb3d199ab072}, !- Handle
  {bf03bcb2-ca09-4e85-9901-8e10e7d02244}, !- Name
  {8b3a9810-c466-426d-b198-e7f3b7771a62}, !- Source Object
  3,                                      !- Outlet Port
  {b5f30219-8f59-42a0-8210-ebaf9e5db25c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6921aec5-0fc0-4971-ba2b-a1798669b4a5}, !- Handle
  {bf231805-64e6-4aae-87ee-bc26131ed4f7}, !- Name
  {88a99299-d495-4937-8cfc-7eb1e30ef51a}, !- Source Object
  2,                                      !- Outlet Port
  {fae85e01-84fa-4880-8f4d-77c4909d1602}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8b2e32e9-99df-4274-8328-c54b1863ac94}, !- Handle
  {49ea09b7-1215-4c31-9e0c-a33675faf203}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {67264903-a2a9-4a91-974f-fee35fc25412}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 39, !- Name
  {2d566e4f-6b7c-4740-8e0f-045450875342}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {f5f51b0a-082e-4505-9141-c6c90a13126f}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {24c5d36d-bbca-4530-9361-56cf3c2675f2}, !- Air Inlet Node Name
  {15bea823-cb56-4b5c-854b-83c878e510e1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e3098a8d-3b90-493c-91ef-527fd7537dba}, !- Handle
  Coil Heating Gas 40,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1c76aad0-6b45-4a39-aa74-e017143216b9}, !- Air Inlet Node Name
  {6b695cf2-ffe0-4bf8-8fc7-e6f02f7dae87}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {61a5396b-5b70-4b17-acf8-e9fb6cc1a53e}, !- Handle
  Coil Cooling DX Single Speed 40 93kBtu/hr 9.7EER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34902194248608,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f56f2834-e315-4f59-898f-d420baa49624}, !- Air Inlet Node Name
  {5fd556ae-2a7c-40c3-a49e-1acc07e7182f}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {17fd0f36-aea8-4a79-8c83-b4a637a67d20}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4ef8233d-d138-4c18-9e40-b675cc7f2820}, !- Handle
  Curve Quadratic 118,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {685de2f6-8167-47c3-9b0e-57b2ffec465a}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e796d47f-fe37-48c7-8272-56ea20090165}, !- Handle
  Curve Quadratic 119,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b8a55103-08cb-4897-b880-cce0ce99175b}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {384cb6da-04bb-4eb5-bc2e-c6fff3f6cda9}, !- Handle
  Controller Outdoor Air 40,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {43e67ef6-8554-4d77-8545-d347bf353304}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ce846290-6fc3-4c08-a900-957056b0327a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ce846290-6fc3-4c08-a900-957056b0327a}, !- Handle
  Controller Mechanical Ventilation 40,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e558bc04-5337-4acc-a6a5-4026d1c5ecb3}, !- Handle
  Air Loop HVAC Outdoor Air System 40,    !- Name
  {384cb6da-04bb-4eb5-bc2e-c6fff3f6cda9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9741f7b3-7c3a-47c0-ab94-e6a6e39c5ff0}, !- Mixed Air Node Name
  {d43d6956-6735-4ad8-afd7-8c879a5d49c3}, !- Outdoor Air Stream Node Name
  {4a568349-fbce-4a39-942f-75ee2d138c75}, !- Relief Air Stream Node Name
  {d304f865-05f8-46dc-bb13-8f1751888f1e}; !- Return Air Stream Node Name

OS:Node,
  {abd1ae8a-1943-4fab-bd43-e4939c9fc59a}, !- Handle
  Node 580,                               !- Name
  ,                                       !- Inlet Port
  {d43d6956-6735-4ad8-afd7-8c879a5d49c3}; !- Outlet Port

OS:Connection,
  {d43d6956-6735-4ad8-afd7-8c879a5d49c3}, !- Handle
  {575cc5c9-26fe-4240-8e98-f119691e7664}, !- Name
  {abd1ae8a-1943-4fab-bd43-e4939c9fc59a}, !- Source Object
  3,                                      !- Outlet Port
  {e558bc04-5337-4acc-a6a5-4026d1c5ecb3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6c2ef2d0-b5ee-49ba-85cb-e538ed30e310}, !- Handle
  Node 581,                               !- Name
  {4a568349-fbce-4a39-942f-75ee2d138c75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a568349-fbce-4a39-942f-75ee2d138c75}, !- Handle
  {c2f203f8-8f14-4a6b-93a9-f70343f83e2a}, !- Name
  {e558bc04-5337-4acc-a6a5-4026d1c5ecb3}, !- Source Object
  7,                                      !- Outlet Port
  {6c2ef2d0-b5ee-49ba-85cb-e538ed30e310}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15bea823-cb56-4b5c-854b-83c878e510e1}, !- Handle
  {9621657c-1189-4c59-acfb-2a98648099f1}, !- Name
  {f5f51b0a-082e-4505-9141-c6c90a13126f}, !- Source Object
  9,                                      !- Outlet Port
  {40a9bd63-277c-43f2-92c7-d7ea2b4d0224}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49b5b8c8-7f9b-40a8-bc76-99f2605d89ae}, !- Handle
  Node 582,                               !- Name
  {6b695cf2-ffe0-4bf8-8fc7-e6f02f7dae87}, !- Inlet Port
  {24c5d36d-bbca-4530-9361-56cf3c2675f2}; !- Outlet Port

OS:Connection,
  {6b695cf2-ffe0-4bf8-8fc7-e6f02f7dae87}, !- Handle
  {b8980d23-15c0-4606-ad47-16dde580b0fa}, !- Name
  {e3098a8d-3b90-493c-91ef-527fd7537dba}, !- Source Object
  6,                                      !- Outlet Port
  {49b5b8c8-7f9b-40a8-bc76-99f2605d89ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24c5d36d-bbca-4530-9361-56cf3c2675f2}, !- Handle
  {1e14d586-53ab-4280-9f4f-c50da52cb560}, !- Name
  {49b5b8c8-7f9b-40a8-bc76-99f2605d89ae}, !- Source Object
  3,                                      !- Outlet Port
  {f5f51b0a-082e-4505-9141-c6c90a13126f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f667742e-f004-44a1-89f9-1312a0d91768}, !- Handle
  Node 583,                               !- Name
  {5fd556ae-2a7c-40c3-a49e-1acc07e7182f}, !- Inlet Port
  {1c76aad0-6b45-4a39-aa74-e017143216b9}; !- Outlet Port

OS:Connection,
  {5fd556ae-2a7c-40c3-a49e-1acc07e7182f}, !- Handle
  {f51e8b33-2001-411d-bbc7-d5659b7e3f60}, !- Name
  {61a5396b-5b70-4b17-acf8-e9fb6cc1a53e}, !- Source Object
  9,                                      !- Outlet Port
  {f667742e-f004-44a1-89f9-1312a0d91768}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c76aad0-6b45-4a39-aa74-e017143216b9}, !- Handle
  {85d6ef2c-ee4b-4a75-bdd5-3a2d9e58dc82}, !- Name
  {f667742e-f004-44a1-89f9-1312a0d91768}, !- Source Object
  3,                                      !- Outlet Port
  {e3098a8d-3b90-493c-91ef-527fd7537dba}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {571db948-4bd8-4852-a4d5-cacdce4c386a}, !- Handle
  Node 584,                               !- Name
  {9741f7b3-7c3a-47c0-ab94-e6a6e39c5ff0}, !- Inlet Port
  {f56f2834-e315-4f59-898f-d420baa49624}; !- Outlet Port

OS:Connection,
  {d304f865-05f8-46dc-bb13-8f1751888f1e}, !- Handle
  {512b2678-ba5b-401e-bb13-fbf68c905265}, !- Name
  {02c79aee-d35f-4d73-80c9-c0060418708d}, !- Source Object
  3,                                      !- Outlet Port
  {e558bc04-5337-4acc-a6a5-4026d1c5ecb3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9741f7b3-7c3a-47c0-ab94-e6a6e39c5ff0}, !- Handle
  {21829d11-602e-4112-b591-c48c3aec080b}, !- Name
  {e558bc04-5337-4acc-a6a5-4026d1c5ecb3}, !- Source Object
  5,                                      !- Outlet Port
  {571db948-4bd8-4852-a4d5-cacdce4c386a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f56f2834-e315-4f59-898f-d420baa49624}, !- Handle
  {7242b846-4c35-4788-8374-d804fbe76d2a}, !- Name
  {571db948-4bd8-4852-a4d5-cacdce4c386a}, !- Source Object
  3,                                      !- Outlet Port
  {61a5396b-5b70-4b17-acf8-e9fb6cc1a53e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {85a059ee-6494-42ff-9be5-9d014d08f6b8}, !- Handle
  Setpoint Manager Single Zone Reheat 40, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {5be02750-514c-4c3e-bc3d-ff9cea0fb0e8}, !- Control Zone Name
  {40a9bd63-277c-43f2-92c7-d7ea2b4d0224}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ef978737-8b46-4ae4-a188-e8bfd168f3d7}, !- Handle
  Air Terminal Single Duct Uncontrolled 40, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {366f9057-f8a5-45a8-b871-9efceabf0c1c}, !- Inlet Air Node Name
  {ad1a6ed3-8c5e-4208-87dd-ec1f313f1e37}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {752954ef-81a3-4b8f-bdef-b6e0feaec653}, !- Handle
  Node 585,                               !- Name
  {8a42a2e5-8930-4ee8-8c4d-b3989c8aec7a}, !- Inlet Port
  {b39a06ba-824d-4b12-8762-f46866b695d0}; !- Outlet Port

OS:Connection,
  {3ffa024c-4da1-43b5-94f6-edde5ef8d9e5}, !- Handle
  {742683ae-614e-4724-8dcb-5241ec48adf5}, !- Name
  {5aea64bf-0ae2-4844-94d1-6a3cd27e1d35}, !- Source Object
  3,                                      !- Outlet Port
  {30ef5a74-6ffa-4187-9807-7c706ba806d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a42a2e5-8930-4ee8-8c4d-b3989c8aec7a}, !- Handle
  {d5578c01-08d9-424b-8c87-85afbebab3f3}, !- Name
  {5be02750-514c-4c3e-bc3d-ff9cea0fb0e8}, !- Source Object
  12,                                     !- Outlet Port
  {752954ef-81a3-4b8f-bdef-b6e0feaec653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b39a06ba-824d-4b12-8762-f46866b695d0}, !- Handle
  {4e479ddb-6978-42f0-b2be-ab72abcbe390}, !- Name
  {752954ef-81a3-4b8f-bdef-b6e0feaec653}, !- Source Object
  3,                                      !- Outlet Port
  {88a99299-d495-4937-8cfc-7eb1e30ef51a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {366f9057-f8a5-45a8-b871-9efceabf0c1c}, !- Handle
  {1b915104-0b25-4c4c-9559-3f7949865514}, !- Name
  {b5f30219-8f59-42a0-8210-ebaf9e5db25c}, !- Source Object
  3,                                      !- Outlet Port
  {ef978737-8b46-4ae4-a188-e8bfd168f3d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad1a6ed3-8c5e-4208-87dd-ec1f313f1e37}, !- Handle
  {f9b9cf58-3c01-4cc3-991a-47aeaf225904}, !- Name
  {ef978737-8b46-4ae4-a188-e8bfd168f3d7}, !- Source Object
  4,                                      !- Outlet Port
  {5aea64bf-0ae2-4844-94d1-6a3cd27e1d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {47fbb747-d7d4-4d29-a771-08a9457035c1}, !- Handle
  Coil Heating Water Baseboard 40,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {102fdbb5-0ce3-4cbd-8a25-f739869c3710}, !- Water Inlet Node Name
  {defd2296-d330-4a1d-afe8-3206a266ce85}; !- Water Outlet Node Name

OS:Node,
  {57da59a0-d5a0-46ed-be4e-4fefc3701920}, !- Handle
  Node 586,                               !- Name
  {30e8d975-cde2-402a-8b38-ea7f643c5856}, !- Inlet Port
  {102fdbb5-0ce3-4cbd-8a25-f739869c3710}; !- Outlet Port

OS:Connection,
  {30e8d975-cde2-402a-8b38-ea7f643c5856}, !- Handle
  {6702fb7c-3db2-4c6f-80ad-748514ae977d}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  42,                                     !- Outlet Port
  {57da59a0-d5a0-46ed-be4e-4fefc3701920}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d5e7950-8065-4f40-83cf-67f4ab3269bc}, !- Handle
  Node 587,                               !- Name
  {defd2296-d330-4a1d-afe8-3206a266ce85}, !- Inlet Port
  {cee60210-768e-43e3-983b-8152b6e2f646}; !- Outlet Port

OS:Connection,
  {102fdbb5-0ce3-4cbd-8a25-f739869c3710}, !- Handle
  {b29dd99a-8b4e-4d59-bbdd-217e0b6fe7ac}, !- Name
  {57da59a0-d5a0-46ed-be4e-4fefc3701920}, !- Source Object
  3,                                      !- Outlet Port
  {47fbb747-d7d4-4d29-a771-08a9457035c1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {defd2296-d330-4a1d-afe8-3206a266ce85}, !- Handle
  {197da827-6dff-425c-89a3-f485b4a20c1b}, !- Name
  {47fbb747-d7d4-4d29-a771-08a9457035c1}, !- Source Object
  10,                                     !- Outlet Port
  {2d5e7950-8065-4f40-83cf-67f4ab3269bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cee60210-768e-43e3-983b-8152b6e2f646}, !- Handle
  {8825bd3c-90f5-48c5-8c0a-21ba9446450f}, !- Name
  {2d5e7950-8065-4f40-83cf-67f4ab3269bc}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  42;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c2797e99-1d5b-42e3-b54f-1a3b33eb0547}, !- Handle
  Zone HVAC Baseboard Convective Water 40, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {47fbb747-d7d4-4d29-a771-08a9457035c1}; !- Heating Coil Name

OS:AirLoopHVAC,
  {9b677993-84bf-4bd6-93d2-4d4dbcfe0d09}, !- Handle
  Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {0d035902-ce6e-4213-906b-c8009f4b6246}, !- Availability Schedule
  {976b106f-04a4-4a9d-a71f-67f5f036b5a9}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a8cfb1b5-2add-4813-836f-b29c4d2c94cf}, !- Supply Side Inlet Node Name
  {e54b737e-aff9-4814-aee0-2bd91e9e1abf}, !- Demand Side Outlet Node Name
  {fa2b6609-18ea-4761-b338-6cace851f053}, !- Demand Side Inlet Node A
  {2f8ab764-4fbf-4393-a9d9-4d0d955989e1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1dda13ac-5287-4fb0-8956-73573150f09e}, !- Demand Mixer Name
  {f5724d2a-3863-4d46-9b49-106641789125}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b908452c-8da8-46bb-afae-e0fa5900ffdd}, !- Handle
  Node 588,                               !- Name
  {a8cfb1b5-2add-4813-836f-b29c4d2c94cf}, !- Inlet Port
  {b5d11a7a-e55f-4148-a3c8-b8a68cc65459}; !- Outlet Port

OS:Node,
  {2009e49e-773a-4a6c-b440-93efe6a9297b}, !- Handle
  Node 589,                               !- Name
  {5441dd4d-e2df-4b25-b288-fdeb9a4a204d}, !- Inlet Port
  {2f8ab764-4fbf-4393-a9d9-4d0d955989e1}; !- Outlet Port

OS:Connection,
  {a8cfb1b5-2add-4813-836f-b29c4d2c94cf}, !- Handle
  {3f76a1d5-207b-4c34-a6ad-1e3136d91dbb}, !- Name
  {9b677993-84bf-4bd6-93d2-4d4dbcfe0d09}, !- Source Object
  8,                                      !- Outlet Port
  {b908452c-8da8-46bb-afae-e0fa5900ffdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f8ab764-4fbf-4393-a9d9-4d0d955989e1}, !- Handle
  {053858d2-1693-4d5d-8a7c-64bfd272247a}, !- Name
  {2009e49e-773a-4a6c-b440-93efe6a9297b}, !- Source Object
  3,                                      !- Outlet Port
  {9b677993-84bf-4bd6-93d2-4d4dbcfe0d09}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fa446a7c-de0f-4be6-83e3-6b58d27ac930}, !- Handle
  Node 590,                               !- Name
  {fa2b6609-18ea-4761-b338-6cace851f053}, !- Inlet Port
  {cad1fd72-ef12-4dfb-a019-ceddb800eb67}; !- Outlet Port

OS:Node,
  {9fc50068-8fa3-4086-8321-986f72b72d4c}, !- Handle
  Node 591,                               !- Name
  {a6e5c724-8f9e-430a-9a72-9b2253bfa306}, !- Inlet Port
  {e54b737e-aff9-4814-aee0-2bd91e9e1abf}; !- Outlet Port

OS:Node,
  {6aae731e-e7b9-4f23-94c2-8b53ca58b78e}, !- Handle
  Node 592,                               !- Name
  {7f0fb576-44d7-45d5-9c5c-60f64d807b1f}, !- Inlet Port
  {37d4b245-7fed-4fdb-aaba-60478c6c8023}; !- Outlet Port

OS:Connection,
  {fa2b6609-18ea-4761-b338-6cace851f053}, !- Handle
  {d68a55f4-8963-4aa7-8447-fd363035963b}, !- Name
  {9b677993-84bf-4bd6-93d2-4d4dbcfe0d09}, !- Source Object
  10,                                     !- Outlet Port
  {fa446a7c-de0f-4be6-83e3-6b58d27ac930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e54b737e-aff9-4814-aee0-2bd91e9e1abf}, !- Handle
  {3c1c6fbe-c7a8-42e6-ade9-39807ef25a14}, !- Name
  {9fc50068-8fa3-4086-8321-986f72b72d4c}, !- Source Object
  3,                                      !- Outlet Port
  {9b677993-84bf-4bd6-93d2-4d4dbcfe0d09}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f5724d2a-3863-4d46-9b49-106641789125}, !- Handle
  Air Loop HVAC Zone Splitter 41,         !- Name
  {cad1fd72-ef12-4dfb-a019-ceddb800eb67}, !- Inlet Node Name
  {fc674df7-d7c3-4af5-913e-f33f8cbe9d47}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1dda13ac-5287-4fb0-8956-73573150f09e}, !- Handle
  Air Loop HVAC Zone Mixer 41,            !- Name
  {a6e5c724-8f9e-430a-9a72-9b2253bfa306}, !- Outlet Node Name
  {80fbc3ae-f77b-415b-b3a5-2b8cd0601c0d}; !- Inlet Node Name 1

OS:Connection,
  {cad1fd72-ef12-4dfb-a019-ceddb800eb67}, !- Handle
  {6e5e32f2-58d5-45cd-8192-002eddb2b2eb}, !- Name
  {fa446a7c-de0f-4be6-83e3-6b58d27ac930}, !- Source Object
  3,                                      !- Outlet Port
  {f5724d2a-3863-4d46-9b49-106641789125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6e5c724-8f9e-430a-9a72-9b2253bfa306}, !- Handle
  {6ed9387d-9e19-4354-9bf8-7a3fdaf89fde}, !- Name
  {1dda13ac-5287-4fb0-8956-73573150f09e}, !- Source Object
  2,                                      !- Outlet Port
  {9fc50068-8fa3-4086-8321-986f72b72d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f2a4e629-252b-4f9f-81a7-8e6f674f17c7}, !- Handle
  {9b677993-84bf-4bd6-93d2-4d4dbcfe0d09}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {976b106f-04a4-4a9d-a71f-67f5f036b5a9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 40, !- Name
  {b14944dd-27bc-4dfa-9f7d-51c2ddb2ef23}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {91795e2f-20a0-480e-9770-23dd7127d77a}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e061a6b7-a04f-46f0-a75c-816b983af597}, !- Air Inlet Node Name
  {5441dd4d-e2df-4b25-b288-fdeb9a4a204d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f52068ec-b72c-4e67-a40e-e6d5588c8cbf}, !- Handle
  Coil Heating Gas 41,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {4cef77c1-c713-4f46-a097-30a9bff3cfeb}, !- Air Inlet Node Name
  {e6d4fa42-b780-41cf-91e9-7f78877b30e2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9f29632f-3731-4e47-ac0c-e9db54625266}, !- Handle
  Coil Cooling DX Single Speed 41 59kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {672a32e4-36ab-40d5-befb-0f3f4f8291a2}, !- Air Inlet Node Name
  {37565ef8-41be-427c-bfc9-1f6622d0fe28}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6572a86a-44ed-4a5b-a47c-7e7ca11babf1}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {892ebd2e-79c0-49e0-aa6e-74cf78b5f11f}, !- Handle
  Curve Quadratic 121,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3bc060d7-a956-482e-abea-7637d8c4398d}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {348f80c7-b71b-4991-8548-3872d1508837}, !- Handle
  Curve Quadratic 122,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ba0e8f56-be39-4465-92a9-ad8bdc81e176}, !- Handle
  Curve Quadratic 123,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {55b76d04-32c1-4589-989b-db3179df21e1}, !- Handle
  Controller Outdoor Air 41,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0d035902-ce6e-4213-906b-c8009f4b6246}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e7d5dce8-66e8-46e3-9d1d-3a73eaa09c7d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e7d5dce8-66e8-46e3-9d1d-3a73eaa09c7d}, !- Handle
  Controller Mechanical Ventilation 41,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3d2646a4-73c1-4b9d-b2e9-c50ce4546f2a}, !- Handle
  Air Loop HVAC Outdoor Air System 41,    !- Name
  {55b76d04-32c1-4589-989b-db3179df21e1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {09d72d2d-b0b1-4bb2-ad96-d4ae5ad1dff5}, !- Mixed Air Node Name
  {3c902138-2f44-496d-b1c6-a4906aecda50}, !- Outdoor Air Stream Node Name
  {54dd95bf-3f1b-4c8b-8430-ba949fa44431}, !- Relief Air Stream Node Name
  {b5d11a7a-e55f-4148-a3c8-b8a68cc65459}; !- Return Air Stream Node Name

OS:Node,
  {c18ecf06-f68a-4130-a365-5878be517451}, !- Handle
  Node 593,                               !- Name
  ,                                       !- Inlet Port
  {3c902138-2f44-496d-b1c6-a4906aecda50}; !- Outlet Port

OS:Connection,
  {3c902138-2f44-496d-b1c6-a4906aecda50}, !- Handle
  {dab4a247-56a4-4821-a0da-ce9e66c7ebcc}, !- Name
  {c18ecf06-f68a-4130-a365-5878be517451}, !- Source Object
  3,                                      !- Outlet Port
  {3d2646a4-73c1-4b9d-b2e9-c50ce4546f2a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bb21b00c-2ee4-48e9-9909-b011fa59c6b8}, !- Handle
  Node 594,                               !- Name
  {54dd95bf-3f1b-4c8b-8430-ba949fa44431}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54dd95bf-3f1b-4c8b-8430-ba949fa44431}, !- Handle
  {5a51219c-b223-4a5e-8e40-86c15880adff}, !- Name
  {3d2646a4-73c1-4b9d-b2e9-c50ce4546f2a}, !- Source Object
  7,                                      !- Outlet Port
  {bb21b00c-2ee4-48e9-9909-b011fa59c6b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5441dd4d-e2df-4b25-b288-fdeb9a4a204d}, !- Handle
  {a8c8927a-7377-44c6-bd81-857dffecf315}, !- Name
  {91795e2f-20a0-480e-9770-23dd7127d77a}, !- Source Object
  9,                                      !- Outlet Port
  {2009e49e-773a-4a6c-b440-93efe6a9297b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d74a346f-d25e-43ec-81f7-9bd1bad36712}, !- Handle
  Node 595,                               !- Name
  {e6d4fa42-b780-41cf-91e9-7f78877b30e2}, !- Inlet Port
  {e061a6b7-a04f-46f0-a75c-816b983af597}; !- Outlet Port

OS:Connection,
  {e6d4fa42-b780-41cf-91e9-7f78877b30e2}, !- Handle
  {5f0a1899-84e4-461a-a55e-8545596fa5c7}, !- Name
  {f52068ec-b72c-4e67-a40e-e6d5588c8cbf}, !- Source Object
  6,                                      !- Outlet Port
  {d74a346f-d25e-43ec-81f7-9bd1bad36712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e061a6b7-a04f-46f0-a75c-816b983af597}, !- Handle
  {e1e5ed1a-f8af-4cdc-91f8-237d3e9f012d}, !- Name
  {d74a346f-d25e-43ec-81f7-9bd1bad36712}, !- Source Object
  3,                                      !- Outlet Port
  {91795e2f-20a0-480e-9770-23dd7127d77a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e56f4e52-ff9f-42fa-ae4e-925647f31697}, !- Handle
  Node 596,                               !- Name
  {37565ef8-41be-427c-bfc9-1f6622d0fe28}, !- Inlet Port
  {4cef77c1-c713-4f46-a097-30a9bff3cfeb}; !- Outlet Port

OS:Connection,
  {37565ef8-41be-427c-bfc9-1f6622d0fe28}, !- Handle
  {0e1c8bac-ad46-4152-ad9c-fbf423265388}, !- Name
  {9f29632f-3731-4e47-ac0c-e9db54625266}, !- Source Object
  9,                                      !- Outlet Port
  {e56f4e52-ff9f-42fa-ae4e-925647f31697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cef77c1-c713-4f46-a097-30a9bff3cfeb}, !- Handle
  {e06b1eea-a9ce-4858-aea1-4e8f93cb8ec7}, !- Name
  {e56f4e52-ff9f-42fa-ae4e-925647f31697}, !- Source Object
  3,                                      !- Outlet Port
  {f52068ec-b72c-4e67-a40e-e6d5588c8cbf}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {29ff591e-2bfa-4446-b715-3d5de1f8e5ce}, !- Handle
  Node 597,                               !- Name
  {09d72d2d-b0b1-4bb2-ad96-d4ae5ad1dff5}, !- Inlet Port
  {672a32e4-36ab-40d5-befb-0f3f4f8291a2}; !- Outlet Port

OS:Connection,
  {b5d11a7a-e55f-4148-a3c8-b8a68cc65459}, !- Handle
  {801d23a5-a500-47ea-9777-82ec8268c9b3}, !- Name
  {b908452c-8da8-46bb-afae-e0fa5900ffdd}, !- Source Object
  3,                                      !- Outlet Port
  {3d2646a4-73c1-4b9d-b2e9-c50ce4546f2a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {09d72d2d-b0b1-4bb2-ad96-d4ae5ad1dff5}, !- Handle
  {2dc5c326-48de-47f1-9142-91a81cf2009e}, !- Name
  {3d2646a4-73c1-4b9d-b2e9-c50ce4546f2a}, !- Source Object
  5,                                      !- Outlet Port
  {29ff591e-2bfa-4446-b715-3d5de1f8e5ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {672a32e4-36ab-40d5-befb-0f3f4f8291a2}, !- Handle
  {8574406c-87c1-4d8a-8940-ea44c2921a35}, !- Name
  {29ff591e-2bfa-4446-b715-3d5de1f8e5ce}, !- Source Object
  3,                                      !- Outlet Port
  {9f29632f-3731-4e47-ac0c-e9db54625266}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0532fce0-d168-45bd-b67f-4661d96853d7}, !- Handle
  Setpoint Manager Single Zone Reheat 41, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {5ea1665f-a59e-462e-8551-1843bca55a64}, !- Control Zone Name
  {2009e49e-773a-4a6c-b440-93efe6a9297b}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {145050a2-ba5a-416d-b96c-c39f3d269c7e}, !- Handle
  Air Terminal Single Duct Uncontrolled 41, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {fc674df7-d7c3-4af5-913e-f33f8cbe9d47}, !- Inlet Air Node Name
  {7f0fb576-44d7-45d5-9c5c-60f64d807b1f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b106a8aa-d3fb-41dc-bae8-93d314b2f061}, !- Handle
  Node 598,                               !- Name
  {07ce12b7-cdf3-4631-bd6f-702b0f9faf05}, !- Inlet Port
  {80fbc3ae-f77b-415b-b3a5-2b8cd0601c0d}; !- Outlet Port

OS:Connection,
  {37d4b245-7fed-4fdb-aaba-60478c6c8023}, !- Handle
  {24c306ed-a2ef-4396-84ea-c81d568fce01}, !- Name
  {6aae731e-e7b9-4f23-94c2-8b53ca58b78e}, !- Source Object
  3,                                      !- Outlet Port
  {1dcfffd8-4f90-4ce1-b78a-9e7f5360c391}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07ce12b7-cdf3-4631-bd6f-702b0f9faf05}, !- Handle
  {1f511b57-653a-4386-b798-f97398860ca9}, !- Name
  {5ea1665f-a59e-462e-8551-1843bca55a64}, !- Source Object
  12,                                     !- Outlet Port
  {b106a8aa-d3fb-41dc-bae8-93d314b2f061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80fbc3ae-f77b-415b-b3a5-2b8cd0601c0d}, !- Handle
  {f9842c76-69b6-4c35-84e3-709edc25c037}, !- Name
  {b106a8aa-d3fb-41dc-bae8-93d314b2f061}, !- Source Object
  3,                                      !- Outlet Port
  {1dda13ac-5287-4fb0-8956-73573150f09e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc674df7-d7c3-4af5-913e-f33f8cbe9d47}, !- Handle
  {98f52b0f-5de2-468c-bc3d-2f8b4afc3a68}, !- Name
  {f5724d2a-3863-4d46-9b49-106641789125}, !- Source Object
  3,                                      !- Outlet Port
  {145050a2-ba5a-416d-b96c-c39f3d269c7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f0fb576-44d7-45d5-9c5c-60f64d807b1f}, !- Handle
  {3fcd20c8-0089-46f4-8127-412ae9d2798e}, !- Name
  {145050a2-ba5a-416d-b96c-c39f3d269c7e}, !- Source Object
  4,                                      !- Outlet Port
  {6aae731e-e7b9-4f23-94c2-8b53ca58b78e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {26342339-082b-477c-b91e-3c676c1181a7}, !- Handle
  Coil Heating Water Baseboard 41,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0ab045c3-cdcd-4bf8-a84e-426c1f843a96}, !- Water Inlet Node Name
  {83319e0b-65d7-4ee5-bab1-963a9533215f}; !- Water Outlet Node Name

OS:Node,
  {e0596c6d-ab7d-41f2-b0c1-05bb5cc803f0}, !- Handle
  Node 599,                               !- Name
  {165aa5a7-35ee-4a0e-a49e-b7df04b4f835}, !- Inlet Port
  {0ab045c3-cdcd-4bf8-a84e-426c1f843a96}; !- Outlet Port

OS:Connection,
  {165aa5a7-35ee-4a0e-a49e-b7df04b4f835}, !- Handle
  {c03c9e04-cf98-497b-ae3d-3f918aa5bd17}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  43,                                     !- Outlet Port
  {e0596c6d-ab7d-41f2-b0c1-05bb5cc803f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54e107a6-03c3-4332-a472-1ce522d3b635}, !- Handle
  Node 600,                               !- Name
  {83319e0b-65d7-4ee5-bab1-963a9533215f}, !- Inlet Port
  {0339fac0-4734-4937-912a-f2a714e7dcbd}; !- Outlet Port

OS:Connection,
  {0ab045c3-cdcd-4bf8-a84e-426c1f843a96}, !- Handle
  {3a22fa0d-6127-475c-92c2-5639f90dc1ec}, !- Name
  {e0596c6d-ab7d-41f2-b0c1-05bb5cc803f0}, !- Source Object
  3,                                      !- Outlet Port
  {26342339-082b-477c-b91e-3c676c1181a7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {83319e0b-65d7-4ee5-bab1-963a9533215f}, !- Handle
  {56064d6d-f01a-4828-b15d-24989d3c79d2}, !- Name
  {26342339-082b-477c-b91e-3c676c1181a7}, !- Source Object
  10,                                     !- Outlet Port
  {54e107a6-03c3-4332-a472-1ce522d3b635}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0339fac0-4734-4937-912a-f2a714e7dcbd}, !- Handle
  {d6c2c91b-3d88-4e08-9a33-5047dee999dc}, !- Name
  {54e107a6-03c3-4332-a472-1ce522d3b635}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  43;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {90f2115b-4ac2-4e45-8b8c-34adcd71b079}, !- Handle
  Zone HVAC Baseboard Convective Water 41, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {26342339-082b-477c-b91e-3c676c1181a7}; !- Heating Coil Name

OS:AirLoopHVAC,
  {a9db167d-33b7-4f48-a34a-5d935c419974}, !- Handle
  Sp-PatRoom2_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  {175190a9-cd40-47f9-bc81-1871a3e6cbe6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1e5de8d8-387f-464d-8b3b-b10c4677c0d4}, !- Supply Side Inlet Node Name
  {628c3cf1-6ae1-4a66-9d40-a70342ae05c3}, !- Demand Side Outlet Node Name
  {2887262b-57de-40fc-a167-e090cc8228a2}, !- Demand Side Inlet Node A
  {cad71307-c395-4e10-8e80-c36401c9222f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4a59d20f-975b-49dc-bf03-e874e1c6c5c3}, !- Demand Mixer Name
  {571eb016-9713-4076-9fea-69086b2edcc7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fd15dc45-be3c-40f4-b70a-7ef038ab6a56}, !- Handle
  Node 601,                               !- Name
  {1e5de8d8-387f-464d-8b3b-b10c4677c0d4}, !- Inlet Port
  {2c764461-355d-4480-bce3-575b9ece5ba7}; !- Outlet Port

OS:Node,
  {d1c0a219-df77-450d-b0ff-f6e6d0400433}, !- Handle
  Node 602,                               !- Name
  {1eb47924-ddc2-48ef-8551-29943d1c2ad6}, !- Inlet Port
  {cad71307-c395-4e10-8e80-c36401c9222f}; !- Outlet Port

OS:Connection,
  {1e5de8d8-387f-464d-8b3b-b10c4677c0d4}, !- Handle
  {a466a2bc-e5bb-423c-8045-2c7a407970f3}, !- Name
  {a9db167d-33b7-4f48-a34a-5d935c419974}, !- Source Object
  8,                                      !- Outlet Port
  {fd15dc45-be3c-40f4-b70a-7ef038ab6a56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cad71307-c395-4e10-8e80-c36401c9222f}, !- Handle
  {1bacce24-e6d2-493c-89fc-c6552b5b8db4}, !- Name
  {d1c0a219-df77-450d-b0ff-f6e6d0400433}, !- Source Object
  3,                                      !- Outlet Port
  {a9db167d-33b7-4f48-a34a-5d935c419974}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0e7c8fa4-24e7-4317-a2af-6f2d16953e41}, !- Handle
  Node 603,                               !- Name
  {2887262b-57de-40fc-a167-e090cc8228a2}, !- Inlet Port
  {7af1e3ea-34f3-4a29-9ebf-385f0b707d63}; !- Outlet Port

OS:Node,
  {3c872dc0-ab3e-4700-9c71-52e0313be564}, !- Handle
  Node 604,                               !- Name
  {9fcbcfa7-2e3f-40ae-b711-4b01223bdc65}, !- Inlet Port
  {628c3cf1-6ae1-4a66-9d40-a70342ae05c3}; !- Outlet Port

OS:Node,
  {1d720369-3de9-434d-9043-40d7a358c251}, !- Handle
  Node 605,                               !- Name
  {f9979167-7373-465a-8e7b-11ae771ed4f5}, !- Inlet Port
  {39ea866c-335f-4603-9cdb-48cb8daf69f0}; !- Outlet Port

OS:Connection,
  {2887262b-57de-40fc-a167-e090cc8228a2}, !- Handle
  {b5b86acf-f109-42d3-9ea8-a9c632f5df50}, !- Name
  {a9db167d-33b7-4f48-a34a-5d935c419974}, !- Source Object
  10,                                     !- Outlet Port
  {0e7c8fa4-24e7-4317-a2af-6f2d16953e41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {628c3cf1-6ae1-4a66-9d40-a70342ae05c3}, !- Handle
  {0f6ab837-9324-4af6-8052-2b9f1a6942b3}, !- Name
  {3c872dc0-ab3e-4700-9c71-52e0313be564}, !- Source Object
  3,                                      !- Outlet Port
  {a9db167d-33b7-4f48-a34a-5d935c419974}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {571eb016-9713-4076-9fea-69086b2edcc7}, !- Handle
  Air Loop HVAC Zone Splitter 42,         !- Name
  {7af1e3ea-34f3-4a29-9ebf-385f0b707d63}, !- Inlet Node Name
  {12835c6b-51dc-4616-b76c-58b65a820d48}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4a59d20f-975b-49dc-bf03-e874e1c6c5c3}, !- Handle
  Air Loop HVAC Zone Mixer 42,            !- Name
  {9fcbcfa7-2e3f-40ae-b711-4b01223bdc65}, !- Outlet Node Name
  {39add912-3487-4613-aac5-057fa3fc9e99}; !- Inlet Node Name 1

OS:Connection,
  {7af1e3ea-34f3-4a29-9ebf-385f0b707d63}, !- Handle
  {0041f566-cf0b-4eae-a3b5-a0c9d3ddeec3}, !- Name
  {0e7c8fa4-24e7-4317-a2af-6f2d16953e41}, !- Source Object
  3,                                      !- Outlet Port
  {571eb016-9713-4076-9fea-69086b2edcc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fcbcfa7-2e3f-40ae-b711-4b01223bdc65}, !- Handle
  {a37e590f-1f00-4f63-a29a-6fe7225435d2}, !- Name
  {4a59d20f-975b-49dc-bf03-e874e1c6c5c3}, !- Source Object
  2,                                      !- Outlet Port
  {3c872dc0-ab3e-4700-9c71-52e0313be564}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {85d28eab-f748-4733-a0ff-cc5017de3065}, !- Handle
  {a9db167d-33b7-4f48-a34a-5d935c419974}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {175190a9-cd40-47f9-bc81-1871a3e6cbe6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 41; !- Name

OS:Fan:ConstantVolume,
  {30229f57-0b26-49b8-b754-0fd9d2c019f5}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7ecd5e3a-185b-4ba6-b9fa-a74ba9e97f48}, !- Air Inlet Node Name
  {1eb47924-ddc2-48ef-8551-29943d1c2ad6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {95ea03ce-190a-4949-a5c4-90d3b4b3ed58}, !- Handle
  Coil Heating Gas 42,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c5da1435-4407-4c07-8aac-3d3ce609f5cf}, !- Air Inlet Node Name
  {d87d4d63-3f2f-43af-b153-fb1db85c1820}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {6569f29d-b564-46e7-823b-8b7b421797b0}, !- Handle
  Coil Cooling DX Single Speed 42 13kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3f519aa2-af53-4120-9506-50780003bf96}, !- Air Inlet Node Name
  {4c41c0eb-0f26-4dc2-8418-4ed2715eaba3}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {fb2b2c32-2f1c-4e97-afaf-569767f4ca66}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a334bbc9-6d0c-4c0b-ab9f-e39f7ee8ba0f}, !- Handle
  Curve Quadratic 124,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {323ebd69-390a-4e8e-8516-ba02d4de33d0}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f9790247-c082-4017-a15f-30ab57538a1a}, !- Handle
  Curve Quadratic 125,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a17e9224-9fd3-4956-bf2e-6395d14ef5fa}, !- Handle
  Curve Quadratic 126,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {0a4de32c-bc16-47b7-adcd-259e7b9708ed}, !- Handle
  Controller Outdoor Air 42,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7b6f1532-d211-44c3-8aad-45c39c936d2c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7b6f1532-d211-44c3-8aad-45c39c936d2c}, !- Handle
  Controller Mechanical Ventilation 42,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {83e1e055-81fe-44e5-ac36-9eb54733ba34}, !- Handle
  Air Loop HVAC Outdoor Air System 42,    !- Name
  {0a4de32c-bc16-47b7-adcd-259e7b9708ed}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e5c4380f-c42e-476d-869d-ada01efa285d}, !- Mixed Air Node Name
  {8cf9c843-c1bd-4f57-880b-53f067fe0b00}, !- Outdoor Air Stream Node Name
  {49c111ad-f5ec-457a-977c-07e0a1fc088b}, !- Relief Air Stream Node Name
  {2c764461-355d-4480-bce3-575b9ece5ba7}; !- Return Air Stream Node Name

OS:Node,
  {04d3fe91-3d00-49a4-bdea-13bbf05f5f99}, !- Handle
  Node 606,                               !- Name
  ,                                       !- Inlet Port
  {8cf9c843-c1bd-4f57-880b-53f067fe0b00}; !- Outlet Port

OS:Connection,
  {8cf9c843-c1bd-4f57-880b-53f067fe0b00}, !- Handle
  {bc5f4825-cbbd-461a-b4be-cba20418942e}, !- Name
  {04d3fe91-3d00-49a4-bdea-13bbf05f5f99}, !- Source Object
  3,                                      !- Outlet Port
  {83e1e055-81fe-44e5-ac36-9eb54733ba34}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1b6a7504-fd83-4c99-b0d6-af10d193eb6e}, !- Handle
  Node 607,                               !- Name
  {49c111ad-f5ec-457a-977c-07e0a1fc088b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49c111ad-f5ec-457a-977c-07e0a1fc088b}, !- Handle
  {9eec1934-4b7c-4256-a8d1-e9a653d306e5}, !- Name
  {83e1e055-81fe-44e5-ac36-9eb54733ba34}, !- Source Object
  7,                                      !- Outlet Port
  {1b6a7504-fd83-4c99-b0d6-af10d193eb6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eb47924-ddc2-48ef-8551-29943d1c2ad6}, !- Handle
  {55d3b30f-fe0c-4889-a4cc-d9889b0a4288}, !- Name
  {30229f57-0b26-49b8-b754-0fd9d2c019f5}, !- Source Object
  9,                                      !- Outlet Port
  {d1c0a219-df77-450d-b0ff-f6e6d0400433}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86b2e692-a91a-49cc-b6d3-5277f3d5ee6c}, !- Handle
  Node 608,                               !- Name
  {d87d4d63-3f2f-43af-b153-fb1db85c1820}, !- Inlet Port
  {7ecd5e3a-185b-4ba6-b9fa-a74ba9e97f48}; !- Outlet Port

OS:Connection,
  {d87d4d63-3f2f-43af-b153-fb1db85c1820}, !- Handle
  {52b6b68c-2d6f-4067-a0e7-5ba14e987517}, !- Name
  {95ea03ce-190a-4949-a5c4-90d3b4b3ed58}, !- Source Object
  6,                                      !- Outlet Port
  {86b2e692-a91a-49cc-b6d3-5277f3d5ee6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ecd5e3a-185b-4ba6-b9fa-a74ba9e97f48}, !- Handle
  {708ca1c8-c7ad-4827-8abc-a84ae10047c3}, !- Name
  {86b2e692-a91a-49cc-b6d3-5277f3d5ee6c}, !- Source Object
  3,                                      !- Outlet Port
  {30229f57-0b26-49b8-b754-0fd9d2c019f5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {883e61ea-ebe5-4e0f-b38f-1e3140a44f28}, !- Handle
  Node 609,                               !- Name
  {4c41c0eb-0f26-4dc2-8418-4ed2715eaba3}, !- Inlet Port
  {c5da1435-4407-4c07-8aac-3d3ce609f5cf}; !- Outlet Port

OS:Connection,
  {4c41c0eb-0f26-4dc2-8418-4ed2715eaba3}, !- Handle
  {82a0a026-3820-4e04-8465-1062af603adb}, !- Name
  {6569f29d-b564-46e7-823b-8b7b421797b0}, !- Source Object
  9,                                      !- Outlet Port
  {883e61ea-ebe5-4e0f-b38f-1e3140a44f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5da1435-4407-4c07-8aac-3d3ce609f5cf}, !- Handle
  {99211d0d-606b-4ae1-bf5a-383bcceda29e}, !- Name
  {883e61ea-ebe5-4e0f-b38f-1e3140a44f28}, !- Source Object
  3,                                      !- Outlet Port
  {95ea03ce-190a-4949-a5c4-90d3b4b3ed58}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5a20963c-1fbc-4004-a919-ec81af29d2d4}, !- Handle
  Node 610,                               !- Name
  {e5c4380f-c42e-476d-869d-ada01efa285d}, !- Inlet Port
  {3f519aa2-af53-4120-9506-50780003bf96}; !- Outlet Port

OS:Connection,
  {2c764461-355d-4480-bce3-575b9ece5ba7}, !- Handle
  {1af7740f-c332-4c2f-996a-339d92967a57}, !- Name
  {fd15dc45-be3c-40f4-b70a-7ef038ab6a56}, !- Source Object
  3,                                      !- Outlet Port
  {83e1e055-81fe-44e5-ac36-9eb54733ba34}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e5c4380f-c42e-476d-869d-ada01efa285d}, !- Handle
  {623efc8d-c0e1-414c-9cde-0fbc7ecff629}, !- Name
  {83e1e055-81fe-44e5-ac36-9eb54733ba34}, !- Source Object
  5,                                      !- Outlet Port
  {5a20963c-1fbc-4004-a919-ec81af29d2d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f519aa2-af53-4120-9506-50780003bf96}, !- Handle
  {b99ffea5-7e99-4d67-ae14-566e744d005e}, !- Name
  {5a20963c-1fbc-4004-a919-ec81af29d2d4}, !- Source Object
  3,                                      !- Outlet Port
  {6569f29d-b564-46e7-823b-8b7b421797b0}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5cea4c76-a01e-40f8-baa7-36b0c30e0513}, !- Handle
  Setpoint Manager Single Zone Reheat 42, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {152612ac-5359-47e6-a6a9-4c2e2da654b0}, !- Control Zone Name
  {d1c0a219-df77-450d-b0ff-f6e6d0400433}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9b316fa4-e527-4f9d-83d7-1367b7d0d794}, !- Handle
  Air Terminal Single Duct Uncontrolled 42, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {12835c6b-51dc-4616-b76c-58b65a820d48}, !- Inlet Air Node Name
  {f9979167-7373-465a-8e7b-11ae771ed4f5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bbc9bf9c-b4f8-4dfc-9f8c-8e5e8af19d88}, !- Handle
  Node 611,                               !- Name
  {ab186b12-9874-430c-9ea7-286c7dce3a25}, !- Inlet Port
  {39add912-3487-4613-aac5-057fa3fc9e99}; !- Outlet Port

OS:Connection,
  {39ea866c-335f-4603-9cdb-48cb8daf69f0}, !- Handle
  {6ee6ccc2-8db8-4d43-a93e-5975e095181d}, !- Name
  {1d720369-3de9-434d-9043-40d7a358c251}, !- Source Object
  3,                                      !- Outlet Port
  {0df4dc53-ce0e-43e8-908f-9d650bd8c1e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab186b12-9874-430c-9ea7-286c7dce3a25}, !- Handle
  {96881777-bb85-4259-9d4a-7db3be3e3ae7}, !- Name
  {152612ac-5359-47e6-a6a9-4c2e2da654b0}, !- Source Object
  12,                                     !- Outlet Port
  {bbc9bf9c-b4f8-4dfc-9f8c-8e5e8af19d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39add912-3487-4613-aac5-057fa3fc9e99}, !- Handle
  {938be501-c7e7-4bef-abe5-38319714c45c}, !- Name
  {bbc9bf9c-b4f8-4dfc-9f8c-8e5e8af19d88}, !- Source Object
  3,                                      !- Outlet Port
  {4a59d20f-975b-49dc-bf03-e874e1c6c5c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12835c6b-51dc-4616-b76c-58b65a820d48}, !- Handle
  {a8ea84f0-65b8-427a-a96d-f5e85e0b44f4}, !- Name
  {571eb016-9713-4076-9fea-69086b2edcc7}, !- Source Object
  3,                                      !- Outlet Port
  {9b316fa4-e527-4f9d-83d7-1367b7d0d794}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9979167-7373-465a-8e7b-11ae771ed4f5}, !- Handle
  {39dc9451-9c26-4d0a-b4d1-1304715861c2}, !- Name
  {9b316fa4-e527-4f9d-83d7-1367b7d0d794}, !- Source Object
  4,                                      !- Outlet Port
  {1d720369-3de9-434d-9043-40d7a358c251}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {be731b05-44eb-4ff0-9326-662fc740b35d}, !- Handle
  Coil Heating Water Baseboard 42,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7df82401-ea5d-4282-a3b7-5b99985604f0}, !- Water Inlet Node Name
  {e76751e9-4f11-407e-ad16-f8438d63381a}; !- Water Outlet Node Name

OS:Node,
  {179bcfbe-413f-4248-89e7-e59466c2f65f}, !- Handle
  Node 612,                               !- Name
  {3f2b435a-861d-4809-8235-4af660e84eb5}, !- Inlet Port
  {7df82401-ea5d-4282-a3b7-5b99985604f0}; !- Outlet Port

OS:Connection,
  {3f2b435a-861d-4809-8235-4af660e84eb5}, !- Handle
  {514294cd-4465-443c-a569-ef183ce56ef8}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  44,                                     !- Outlet Port
  {179bcfbe-413f-4248-89e7-e59466c2f65f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6f09188-0941-422c-a84b-2b9a890a8b7a}, !- Handle
  Node 613,                               !- Name
  {e76751e9-4f11-407e-ad16-f8438d63381a}, !- Inlet Port
  {5495e431-5394-48be-abc5-4ac5548ec632}; !- Outlet Port

OS:Connection,
  {7df82401-ea5d-4282-a3b7-5b99985604f0}, !- Handle
  {51c03d98-e8d3-4e6d-8712-35eaddc64e5c}, !- Name
  {179bcfbe-413f-4248-89e7-e59466c2f65f}, !- Source Object
  3,                                      !- Outlet Port
  {be731b05-44eb-4ff0-9326-662fc740b35d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e76751e9-4f11-407e-ad16-f8438d63381a}, !- Handle
  {02b32d5a-8455-4532-b5e2-ebbab520d859}, !- Name
  {be731b05-44eb-4ff0-9326-662fc740b35d}, !- Source Object
  10,                                     !- Outlet Port
  {b6f09188-0941-422c-a84b-2b9a890a8b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5495e431-5394-48be-abc5-4ac5548ec632}, !- Handle
  {ca389968-abaf-49b8-b672-c93660ba3ec6}, !- Name
  {b6f09188-0941-422c-a84b-2b9a890a8b7a}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  44;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b0eb83f3-b2b3-477e-ba1b-f096df0860f9}, !- Handle
  Zone HVAC Baseboard Convective Water 42, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {be731b05-44eb-4ff0-9326-662fc740b35d}; !- Heating Coil Name

OS:AirLoopHVAC,
  {39b4eea7-da0e-4e16-8f7c-6805f25c7ad0}, !- Handle
  Sp-PatRoom6_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  {2147d61e-73a0-4f90-a014-84350fa88d42}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {86c5232a-005d-41f4-9aa9-f777748aa873}, !- Supply Side Inlet Node Name
  {82e22cfa-081e-4746-9019-89909ad0f5e4}, !- Demand Side Outlet Node Name
  {2bd7153f-ad31-49bf-809b-9f60dbd6f27d}, !- Demand Side Inlet Node A
  {ba296560-d8a0-4ec1-ad21-1a641e426bea}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d48ce43e-5a12-4abc-9603-cbc5d0efb823}, !- Demand Mixer Name
  {9e926ec0-6318-45d5-a954-c2470c0935e0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {73eeffb3-4b46-43b0-9b06-7a13f49e2c57}, !- Handle
  Node 614,                               !- Name
  {86c5232a-005d-41f4-9aa9-f777748aa873}, !- Inlet Port
  {f05ee913-72f1-4460-bc7b-1eac073f1b74}; !- Outlet Port

OS:Node,
  {8dec8f7f-8482-47f3-9c21-3fa0f2ebf9a1}, !- Handle
  Node 615,                               !- Name
  {db82d496-5814-4a44-af3f-0bd124645f92}, !- Inlet Port
  {ba296560-d8a0-4ec1-ad21-1a641e426bea}; !- Outlet Port

OS:Connection,
  {86c5232a-005d-41f4-9aa9-f777748aa873}, !- Handle
  {e8d24ea9-21c1-4332-a3af-dd6cfbd0849d}, !- Name
  {39b4eea7-da0e-4e16-8f7c-6805f25c7ad0}, !- Source Object
  8,                                      !- Outlet Port
  {73eeffb3-4b46-43b0-9b06-7a13f49e2c57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba296560-d8a0-4ec1-ad21-1a641e426bea}, !- Handle
  {5af9b020-94cb-4696-83a4-e114b1724210}, !- Name
  {8dec8f7f-8482-47f3-9c21-3fa0f2ebf9a1}, !- Source Object
  3,                                      !- Outlet Port
  {39b4eea7-da0e-4e16-8f7c-6805f25c7ad0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ba64105b-a961-4079-8441-1197b55db7f0}, !- Handle
  Node 616,                               !- Name
  {2bd7153f-ad31-49bf-809b-9f60dbd6f27d}, !- Inlet Port
  {7b261e6d-a0bd-43e8-95b7-c787242f9ed8}; !- Outlet Port

OS:Node,
  {372f00d7-919d-450c-b7d5-dfa353b98fa8}, !- Handle
  Node 617,                               !- Name
  {3c0c60d1-9f23-48ce-83df-0616efad420f}, !- Inlet Port
  {82e22cfa-081e-4746-9019-89909ad0f5e4}; !- Outlet Port

OS:Node,
  {f70b31da-00a5-47ed-bdac-4f90c260071e}, !- Handle
  Node 618,                               !- Name
  {3639e071-d77f-4138-9b25-502f16c56947}, !- Inlet Port
  {827b2151-43bc-4c9a-8d60-a3a5df069e0b}; !- Outlet Port

OS:Connection,
  {2bd7153f-ad31-49bf-809b-9f60dbd6f27d}, !- Handle
  {b9e151e1-8042-4c3d-b313-3a7360d1b3db}, !- Name
  {39b4eea7-da0e-4e16-8f7c-6805f25c7ad0}, !- Source Object
  10,                                     !- Outlet Port
  {ba64105b-a961-4079-8441-1197b55db7f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82e22cfa-081e-4746-9019-89909ad0f5e4}, !- Handle
  {3268281a-8dce-4704-ab2c-9cba9e33a865}, !- Name
  {372f00d7-919d-450c-b7d5-dfa353b98fa8}, !- Source Object
  3,                                      !- Outlet Port
  {39b4eea7-da0e-4e16-8f7c-6805f25c7ad0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9e926ec0-6318-45d5-a954-c2470c0935e0}, !- Handle
  Air Loop HVAC Zone Splitter 43,         !- Name
  {7b261e6d-a0bd-43e8-95b7-c787242f9ed8}, !- Inlet Node Name
  {69f438c6-7c94-4bee-946b-04c2dce03ddc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d48ce43e-5a12-4abc-9603-cbc5d0efb823}, !- Handle
  Air Loop HVAC Zone Mixer 43,            !- Name
  {3c0c60d1-9f23-48ce-83df-0616efad420f}, !- Outlet Node Name
  {62fd4e4f-f841-42d4-90ed-726cb1dce276}; !- Inlet Node Name 1

OS:Connection,
  {7b261e6d-a0bd-43e8-95b7-c787242f9ed8}, !- Handle
  {2aeb218a-f678-4016-8acb-54a653855d0a}, !- Name
  {ba64105b-a961-4079-8441-1197b55db7f0}, !- Source Object
  3,                                      !- Outlet Port
  {9e926ec0-6318-45d5-a954-c2470c0935e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c0c60d1-9f23-48ce-83df-0616efad420f}, !- Handle
  {5712756d-a407-4527-bf9c-0a1567d1d997}, !- Name
  {d48ce43e-5a12-4abc-9603-cbc5d0efb823}, !- Source Object
  2,                                      !- Outlet Port
  {372f00d7-919d-450c-b7d5-dfa353b98fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1696515d-7aa0-4661-b08c-da41ad836e2a}, !- Handle
  {39b4eea7-da0e-4e16-8f7c-6805f25c7ad0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2147d61e-73a0-4f90-a014-84350fa88d42}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 42; !- Name

OS:Fan:ConstantVolume,
  {932f17f8-2fe8-4ec3-8c75-fef26b8331d4}, !- Handle
  Fan Constant Volume 43,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {04b0dec7-e8a5-4f30-aa29-63c39e23549d}, !- Air Inlet Node Name
  {db82d496-5814-4a44-af3f-0bd124645f92}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {839daac8-332b-44fc-ab3b-83735e432733}, !- Handle
  Coil Heating Gas 43,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f85469b9-2ffb-474a-8f18-05a7d910dc07}, !- Air Inlet Node Name
  {3545af25-d09c-4c7b-9aea-9419711fda98}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {af0227e9-758c-4c17-b7e9-500b9db7b813}, !- Handle
  Coil Cooling DX Single Speed 43 13kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8f2b88c3-a273-4117-a00f-0a7c541c48ea}, !- Air Inlet Node Name
  {d845c85c-6e79-4bd5-a180-cda8c521e717}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {fb94c892-9745-449f-90e0-3e5744f5a0ff}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b55bf2d7-3fdd-4abf-9f5c-9c7a376b0677}, !- Handle
  Curve Quadratic 127,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {63e0cb2b-b9b3-4908-8008-c0688f3d0cab}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5beb4280-6d41-41b1-a877-51c5a3865dda}, !- Handle
  Curve Quadratic 128,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {684d12d6-dc73-4a5f-b7cb-3ebdfe001921}, !- Handle
  Curve Quadratic 129,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {6826a14e-7877-40b4-bf38-d8ebfcefc87a}, !- Handle
  Controller Outdoor Air 43,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d788918e-92b4-46a0-bfb1-7d7d7ffbb101}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d788918e-92b4-46a0-bfb1-7d7d7ffbb101}, !- Handle
  Controller Mechanical Ventilation 43,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1eedb9f4-53da-4eeb-8741-aa3672defa7d}, !- Handle
  Air Loop HVAC Outdoor Air System 43,    !- Name
  {6826a14e-7877-40b4-bf38-d8ebfcefc87a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1a373be4-ac47-4537-938d-aeab6e82d947}, !- Mixed Air Node Name
  {763ab2f1-9ef6-41f6-9c74-ca73a9167cd6}, !- Outdoor Air Stream Node Name
  {e344ec1c-5f89-4480-bcb7-6b424b2a2fee}, !- Relief Air Stream Node Name
  {f05ee913-72f1-4460-bc7b-1eac073f1b74}; !- Return Air Stream Node Name

OS:Node,
  {f212ecd1-c395-44d8-97d9-6f6a584afae9}, !- Handle
  Node 619,                               !- Name
  ,                                       !- Inlet Port
  {763ab2f1-9ef6-41f6-9c74-ca73a9167cd6}; !- Outlet Port

OS:Connection,
  {763ab2f1-9ef6-41f6-9c74-ca73a9167cd6}, !- Handle
  {d820e2d3-3cbf-4457-9990-58dbfb440f0e}, !- Name
  {f212ecd1-c395-44d8-97d9-6f6a584afae9}, !- Source Object
  3,                                      !- Outlet Port
  {1eedb9f4-53da-4eeb-8741-aa3672defa7d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6831258a-0c53-4fbe-8b16-8dfe57574f95}, !- Handle
  Node 620,                               !- Name
  {e344ec1c-5f89-4480-bcb7-6b424b2a2fee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e344ec1c-5f89-4480-bcb7-6b424b2a2fee}, !- Handle
  {df62075e-b26d-4559-b746-c4d6c4462aae}, !- Name
  {1eedb9f4-53da-4eeb-8741-aa3672defa7d}, !- Source Object
  7,                                      !- Outlet Port
  {6831258a-0c53-4fbe-8b16-8dfe57574f95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db82d496-5814-4a44-af3f-0bd124645f92}, !- Handle
  {8b66c844-f399-4448-82fc-64c9c5211d11}, !- Name
  {932f17f8-2fe8-4ec3-8c75-fef26b8331d4}, !- Source Object
  9,                                      !- Outlet Port
  {8dec8f7f-8482-47f3-9c21-3fa0f2ebf9a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afc58b72-454b-4b4e-950e-e827181c872e}, !- Handle
  Node 621,                               !- Name
  {3545af25-d09c-4c7b-9aea-9419711fda98}, !- Inlet Port
  {04b0dec7-e8a5-4f30-aa29-63c39e23549d}; !- Outlet Port

OS:Connection,
  {3545af25-d09c-4c7b-9aea-9419711fda98}, !- Handle
  {a0315a0a-9316-425c-b16b-69e722c787cd}, !- Name
  {839daac8-332b-44fc-ab3b-83735e432733}, !- Source Object
  6,                                      !- Outlet Port
  {afc58b72-454b-4b4e-950e-e827181c872e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04b0dec7-e8a5-4f30-aa29-63c39e23549d}, !- Handle
  {a2cbc2ca-a9d9-45fd-9ae5-6cd0ae8f6ff2}, !- Name
  {afc58b72-454b-4b4e-950e-e827181c872e}, !- Source Object
  3,                                      !- Outlet Port
  {932f17f8-2fe8-4ec3-8c75-fef26b8331d4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e3567df8-0f7b-4d58-9f22-78d4db9c97d7}, !- Handle
  Node 622,                               !- Name
  {d845c85c-6e79-4bd5-a180-cda8c521e717}, !- Inlet Port
  {f85469b9-2ffb-474a-8f18-05a7d910dc07}; !- Outlet Port

OS:Connection,
  {d845c85c-6e79-4bd5-a180-cda8c521e717}, !- Handle
  {4599a134-275c-4af6-9870-5f2048d06d5b}, !- Name
  {af0227e9-758c-4c17-b7e9-500b9db7b813}, !- Source Object
  9,                                      !- Outlet Port
  {e3567df8-0f7b-4d58-9f22-78d4db9c97d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f85469b9-2ffb-474a-8f18-05a7d910dc07}, !- Handle
  {b1852fab-1ad6-4537-a6e6-b39ae334067b}, !- Name
  {e3567df8-0f7b-4d58-9f22-78d4db9c97d7}, !- Source Object
  3,                                      !- Outlet Port
  {839daac8-332b-44fc-ab3b-83735e432733}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0f167843-a8ff-42d0-804e-723a462a5fde}, !- Handle
  Node 623,                               !- Name
  {1a373be4-ac47-4537-938d-aeab6e82d947}, !- Inlet Port
  {8f2b88c3-a273-4117-a00f-0a7c541c48ea}; !- Outlet Port

OS:Connection,
  {f05ee913-72f1-4460-bc7b-1eac073f1b74}, !- Handle
  {f4d415a3-4b2a-422c-b89a-cc2e6708ac57}, !- Name
  {73eeffb3-4b46-43b0-9b06-7a13f49e2c57}, !- Source Object
  3,                                      !- Outlet Port
  {1eedb9f4-53da-4eeb-8741-aa3672defa7d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1a373be4-ac47-4537-938d-aeab6e82d947}, !- Handle
  {a0c5ef08-bfa7-47a0-a837-5944e6f0806d}, !- Name
  {1eedb9f4-53da-4eeb-8741-aa3672defa7d}, !- Source Object
  5,                                      !- Outlet Port
  {0f167843-a8ff-42d0-804e-723a462a5fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f2b88c3-a273-4117-a00f-0a7c541c48ea}, !- Handle
  {2c0d1c3a-ecbd-47b0-8d3f-4714a5189206}, !- Name
  {0f167843-a8ff-42d0-804e-723a462a5fde}, !- Source Object
  3,                                      !- Outlet Port
  {af0227e9-758c-4c17-b7e9-500b9db7b813}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2c545083-b605-4734-b4ad-5b438df632ac}, !- Handle
  Setpoint Manager Single Zone Reheat 43, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {306783ed-f549-4f23-b775-a81650657d73}, !- Control Zone Name
  {8dec8f7f-8482-47f3-9c21-3fa0f2ebf9a1}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {393d0d2e-d637-4194-ba56-819833e91fb8}, !- Handle
  Air Terminal Single Duct Uncontrolled 43, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {69f438c6-7c94-4bee-946b-04c2dce03ddc}, !- Inlet Air Node Name
  {3639e071-d77f-4138-9b25-502f16c56947}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9b922432-97c3-4618-9407-5f9bb947ec69}, !- Handle
  Node 624,                               !- Name
  {b7a79976-2229-43ca-b759-aadecc7cda22}, !- Inlet Port
  {62fd4e4f-f841-42d4-90ed-726cb1dce276}; !- Outlet Port

OS:Connection,
  {827b2151-43bc-4c9a-8d60-a3a5df069e0b}, !- Handle
  {5815e8ca-9aaa-4239-a594-e9f4d6d47faa}, !- Name
  {f70b31da-00a5-47ed-bdac-4f90c260071e}, !- Source Object
  3,                                      !- Outlet Port
  {37d1a8c6-e7c5-4de1-9376-7611ad7e4c32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7a79976-2229-43ca-b759-aadecc7cda22}, !- Handle
  {365226f0-79f0-491f-91ac-3033132b478a}, !- Name
  {306783ed-f549-4f23-b775-a81650657d73}, !- Source Object
  12,                                     !- Outlet Port
  {9b922432-97c3-4618-9407-5f9bb947ec69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62fd4e4f-f841-42d4-90ed-726cb1dce276}, !- Handle
  {67884073-6a26-4331-b7e1-f5b959efda7b}, !- Name
  {9b922432-97c3-4618-9407-5f9bb947ec69}, !- Source Object
  3,                                      !- Outlet Port
  {d48ce43e-5a12-4abc-9603-cbc5d0efb823}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69f438c6-7c94-4bee-946b-04c2dce03ddc}, !- Handle
  {84057de1-cc29-4d70-9bb7-03e567f62bdb}, !- Name
  {9e926ec0-6318-45d5-a954-c2470c0935e0}, !- Source Object
  3,                                      !- Outlet Port
  {393d0d2e-d637-4194-ba56-819833e91fb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3639e071-d77f-4138-9b25-502f16c56947}, !- Handle
  {a95525f8-1d86-40f2-b858-dddb3dceb0e4}, !- Name
  {393d0d2e-d637-4194-ba56-819833e91fb8}, !- Source Object
  4,                                      !- Outlet Port
  {f70b31da-00a5-47ed-bdac-4f90c260071e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {eca75af2-99b7-4674-8277-69a02bd34443}, !- Handle
  Coil Heating Water Baseboard 43,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6016d985-e027-49b9-af99-35614024bf09}, !- Water Inlet Node Name
  {3abe0347-2c5e-4456-85bf-cb15ebd5f6c9}; !- Water Outlet Node Name

OS:Node,
  {c223f81a-d537-4d96-a10a-791f0fd4c419}, !- Handle
  Node 625,                               !- Name
  {0e3812f2-b60f-40ee-b709-c5fb5ad9342c}, !- Inlet Port
  {6016d985-e027-49b9-af99-35614024bf09}; !- Outlet Port

OS:Connection,
  {0e3812f2-b60f-40ee-b709-c5fb5ad9342c}, !- Handle
  {665aa22f-1e28-4b2a-8630-9e5dbc99ed1a}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  45,                                     !- Outlet Port
  {c223f81a-d537-4d96-a10a-791f0fd4c419}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3253415-e653-4beb-b29b-2ef240655c3d}, !- Handle
  Node 626,                               !- Name
  {3abe0347-2c5e-4456-85bf-cb15ebd5f6c9}, !- Inlet Port
  {f0ebe13e-5176-43bb-adfa-845388deb9cf}; !- Outlet Port

OS:Connection,
  {6016d985-e027-49b9-af99-35614024bf09}, !- Handle
  {12ccc0f0-3536-43d3-b0e3-17b93641c021}, !- Name
  {c223f81a-d537-4d96-a10a-791f0fd4c419}, !- Source Object
  3,                                      !- Outlet Port
  {eca75af2-99b7-4674-8277-69a02bd34443}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3abe0347-2c5e-4456-85bf-cb15ebd5f6c9}, !- Handle
  {eb20c54f-30f2-475e-9a8a-4a310913fb74}, !- Name
  {eca75af2-99b7-4674-8277-69a02bd34443}, !- Source Object
  10,                                     !- Outlet Port
  {f3253415-e653-4beb-b29b-2ef240655c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0ebe13e-5176-43bb-adfa-845388deb9cf}, !- Handle
  {9c64fbe7-b2b9-45e3-8af0-7986de7ad7bb}, !- Name
  {f3253415-e653-4beb-b29b-2ef240655c3d}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  45;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4c380780-55a8-4ca9-916b-d894a9afda62}, !- Handle
  Zone HVAC Baseboard Convective Water 43, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {eca75af2-99b7-4674-8277-69a02bd34443}; !- Heating Coil Name

OS:AirLoopHVAC,
  {5a526961-1b35-4978-99cd-cd5bae4d7efb}, !- Handle
  Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {88b50b50-b36c-4232-ae4c-fd1b70f923e1}, !- Availability Schedule
  {1c2e1fee-e604-4539-bc2f-038f3301420c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {60fec5d1-6ae3-4112-adad-813bbc1ed8ca}, !- Supply Side Inlet Node Name
  {e8813376-297f-4506-b476-e5d5d072d96a}, !- Demand Side Outlet Node Name
  {f7b10922-5b29-4b81-abc0-73281197da57}, !- Demand Side Inlet Node A
  {dac4ffc8-3265-4f16-b0e1-66a87e387f4d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3a2cc657-9d6a-4592-85a4-82277ff54cb0}, !- Demand Mixer Name
  {50287138-9105-4e30-9b4a-71e39623bd16}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3ad62b03-d0cb-40e9-9f45-fd9b1e25910d}, !- Handle
  Node 627,                               !- Name
  {60fec5d1-6ae3-4112-adad-813bbc1ed8ca}, !- Inlet Port
  {55c59939-7e1d-4f17-bccb-c8a9920f9818}; !- Outlet Port

OS:Node,
  {4d8d2c6e-638a-4f7d-b73f-f9bcdf476ecf}, !- Handle
  Node 628,                               !- Name
  {031b29db-6cdb-4d20-9e91-ad55ddb90e7b}, !- Inlet Port
  {dac4ffc8-3265-4f16-b0e1-66a87e387f4d}; !- Outlet Port

OS:Connection,
  {60fec5d1-6ae3-4112-adad-813bbc1ed8ca}, !- Handle
  {6e69bae8-67e1-4805-bb65-144809e92aaf}, !- Name
  {5a526961-1b35-4978-99cd-cd5bae4d7efb}, !- Source Object
  8,                                      !- Outlet Port
  {3ad62b03-d0cb-40e9-9f45-fd9b1e25910d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dac4ffc8-3265-4f16-b0e1-66a87e387f4d}, !- Handle
  {d09fa284-cee9-49e4-90d2-e82380a416c8}, !- Name
  {4d8d2c6e-638a-4f7d-b73f-f9bcdf476ecf}, !- Source Object
  3,                                      !- Outlet Port
  {5a526961-1b35-4978-99cd-cd5bae4d7efb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e6aebb59-06f5-4c69-8d80-d802d66a9a05}, !- Handle
  Node 629,                               !- Name
  {f7b10922-5b29-4b81-abc0-73281197da57}, !- Inlet Port
  {6d9be69b-23c5-4374-b1be-7fd1ed8fb1f1}; !- Outlet Port

OS:Node,
  {335e7ce3-fc92-4867-8dbf-3e2cacf91046}, !- Handle
  Node 630,                               !- Name
  {28e00c16-e425-439c-b3de-78e224847e62}, !- Inlet Port
  {e8813376-297f-4506-b476-e5d5d072d96a}; !- Outlet Port

OS:Node,
  {5aa38455-d084-4cab-8f5b-56623d250984}, !- Handle
  Node 631,                               !- Name
  {0c14557f-20d8-4d1e-a8a2-87d4578c48a9}, !- Inlet Port
  {899be0c9-9cc3-4056-835a-ac8d262b1c32}; !- Outlet Port

OS:Connection,
  {f7b10922-5b29-4b81-abc0-73281197da57}, !- Handle
  {96675704-f392-4f83-915d-04ee79275949}, !- Name
  {5a526961-1b35-4978-99cd-cd5bae4d7efb}, !- Source Object
  10,                                     !- Outlet Port
  {e6aebb59-06f5-4c69-8d80-d802d66a9a05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8813376-297f-4506-b476-e5d5d072d96a}, !- Handle
  {95ce24a8-b68f-4dfb-ae81-9727a23c1291}, !- Name
  {335e7ce3-fc92-4867-8dbf-3e2cacf91046}, !- Source Object
  3,                                      !- Outlet Port
  {5a526961-1b35-4978-99cd-cd5bae4d7efb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {50287138-9105-4e30-9b4a-71e39623bd16}, !- Handle
  Air Loop HVAC Zone Splitter 44,         !- Name
  {6d9be69b-23c5-4374-b1be-7fd1ed8fb1f1}, !- Inlet Node Name
  {8afcad7f-738e-421e-a158-d09a7ab52081}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3a2cc657-9d6a-4592-85a4-82277ff54cb0}, !- Handle
  Air Loop HVAC Zone Mixer 44,            !- Name
  {28e00c16-e425-439c-b3de-78e224847e62}, !- Outlet Node Name
  {482f1059-ba8a-4a6f-a5c4-14ea1bf95fe5}; !- Inlet Node Name 1

OS:Connection,
  {6d9be69b-23c5-4374-b1be-7fd1ed8fb1f1}, !- Handle
  {10a96b02-4b7c-497e-9b69-930eb7bdcbef}, !- Name
  {e6aebb59-06f5-4c69-8d80-d802d66a9a05}, !- Source Object
  3,                                      !- Outlet Port
  {50287138-9105-4e30-9b4a-71e39623bd16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28e00c16-e425-439c-b3de-78e224847e62}, !- Handle
  {1f0cc385-4546-46b3-be06-558b4d686649}, !- Name
  {3a2cc657-9d6a-4592-85a4-82277ff54cb0}, !- Source Object
  2,                                      !- Outlet Port
  {335e7ce3-fc92-4867-8dbf-3e2cacf91046}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {93e586c1-b2f8-47e4-95e5-7082d5170848}, !- Handle
  {5a526961-1b35-4978-99cd-cd5bae4d7efb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1c2e1fee-e604-4539-bc2f-038f3301420c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 43, !- Name
  {658bf1d3-182c-4de2-b108-f88f62806f5c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {13ff8d0d-f27b-4882-a077-64745570923d}, !- Handle
  Fan Constant Volume 44,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8a15f013-9171-43b4-b858-27073dc7d872}, !- Air Inlet Node Name
  {031b29db-6cdb-4d20-9e91-ad55ddb90e7b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {4ab857c7-1041-473c-87e1-0af22a9e1664}, !- Handle
  Coil Heating Gas 44,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {97771af6-ed7a-469c-bc08-467783f8630d}, !- Air Inlet Node Name
  {fed14f4b-585c-4178-bbd0-d70c16a0080c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {3514b0ef-6ad0-43ef-9dee-c236515e94e9}, !- Handle
  Coil Cooling DX Single Speed 44 78kBtu/hr 9.7EER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.33789601657978,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {93623de7-e44e-4806-81cc-92437cdc4bb0}, !- Air Inlet Node Name
  {4d9fce2c-2cc9-485f-9711-3665fa42bddd}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6581e11c-9079-4964-beed-2d0188d4955e}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0c8234de-c5d9-4c32-9907-6860ce93a0da}, !- Handle
  Curve Quadratic 130,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {211da32c-800a-4e17-a299-f459490a7a39}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eb9009bf-e87f-469b-bab2-27346b5a9935}, !- Handle
  Curve Quadratic 131,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4513aa39-9433-4fb3-a48a-bd284ca6cafa}, !- Handle
  Curve Quadratic 132,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {3e35eda4-d008-4569-bf3c-996b738e1650}, !- Handle
  Controller Outdoor Air 44,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {88b50b50-b36c-4232-ae4c-fd1b70f923e1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b2521acc-8a33-4d0b-891d-de2e8aae287f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b2521acc-8a33-4d0b-891d-de2e8aae287f}, !- Handle
  Controller Mechanical Ventilation 44,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d98b138c-d8ad-4fbd-9aea-cd363ca05cd7}, !- Handle
  Air Loop HVAC Outdoor Air System 44,    !- Name
  {3e35eda4-d008-4569-bf3c-996b738e1650}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {93971d3d-314d-4dec-93bb-bb56ce524e99}, !- Mixed Air Node Name
  {525ec372-40cf-4b30-b39e-6d1a76d7dd91}, !- Outdoor Air Stream Node Name
  {21645083-1130-4d99-bab2-0e4fd7b6c02c}, !- Relief Air Stream Node Name
  {55c59939-7e1d-4f17-bccb-c8a9920f9818}; !- Return Air Stream Node Name

OS:Node,
  {0f2aa5e6-12f8-4b17-8b42-d051003d2993}, !- Handle
  Node 632,                               !- Name
  ,                                       !- Inlet Port
  {525ec372-40cf-4b30-b39e-6d1a76d7dd91}; !- Outlet Port

OS:Connection,
  {525ec372-40cf-4b30-b39e-6d1a76d7dd91}, !- Handle
  {d34226df-06ae-4b6e-84aa-8612b9dde189}, !- Name
  {0f2aa5e6-12f8-4b17-8b42-d051003d2993}, !- Source Object
  3,                                      !- Outlet Port
  {d98b138c-d8ad-4fbd-9aea-cd363ca05cd7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {88649989-bed4-4c26-8d77-3e56ee31a150}, !- Handle
  Node 633,                               !- Name
  {21645083-1130-4d99-bab2-0e4fd7b6c02c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21645083-1130-4d99-bab2-0e4fd7b6c02c}, !- Handle
  {bcab28f3-9b17-429d-af10-60cda5bf695f}, !- Name
  {d98b138c-d8ad-4fbd-9aea-cd363ca05cd7}, !- Source Object
  7,                                      !- Outlet Port
  {88649989-bed4-4c26-8d77-3e56ee31a150}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {031b29db-6cdb-4d20-9e91-ad55ddb90e7b}, !- Handle
  {5e9790eb-84c7-4e15-89c4-1f9f986ef87b}, !- Name
  {13ff8d0d-f27b-4882-a077-64745570923d}, !- Source Object
  9,                                      !- Outlet Port
  {4d8d2c6e-638a-4f7d-b73f-f9bcdf476ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b596955-4bcd-4e59-be62-dcb1a7899472}, !- Handle
  Node 634,                               !- Name
  {fed14f4b-585c-4178-bbd0-d70c16a0080c}, !- Inlet Port
  {8a15f013-9171-43b4-b858-27073dc7d872}; !- Outlet Port

OS:Connection,
  {fed14f4b-585c-4178-bbd0-d70c16a0080c}, !- Handle
  {38047130-5576-43fc-af31-1989523f1c47}, !- Name
  {4ab857c7-1041-473c-87e1-0af22a9e1664}, !- Source Object
  6,                                      !- Outlet Port
  {8b596955-4bcd-4e59-be62-dcb1a7899472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a15f013-9171-43b4-b858-27073dc7d872}, !- Handle
  {0f72d537-2069-42b0-bf75-6eca651d53c7}, !- Name
  {8b596955-4bcd-4e59-be62-dcb1a7899472}, !- Source Object
  3,                                      !- Outlet Port
  {13ff8d0d-f27b-4882-a077-64745570923d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {130ec14b-903d-46b8-9635-3de5ef2cc62c}, !- Handle
  Node 635,                               !- Name
  {4d9fce2c-2cc9-485f-9711-3665fa42bddd}, !- Inlet Port
  {97771af6-ed7a-469c-bc08-467783f8630d}; !- Outlet Port

OS:Connection,
  {4d9fce2c-2cc9-485f-9711-3665fa42bddd}, !- Handle
  {9413d862-0322-46ae-8d1a-acdec89c96cd}, !- Name
  {3514b0ef-6ad0-43ef-9dee-c236515e94e9}, !- Source Object
  9,                                      !- Outlet Port
  {130ec14b-903d-46b8-9635-3de5ef2cc62c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97771af6-ed7a-469c-bc08-467783f8630d}, !- Handle
  {d043ad47-e1a8-404c-9e16-9837c2e74244}, !- Name
  {130ec14b-903d-46b8-9635-3de5ef2cc62c}, !- Source Object
  3,                                      !- Outlet Port
  {4ab857c7-1041-473c-87e1-0af22a9e1664}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e4254e86-e8e6-4f66-8c65-f161d10f5baf}, !- Handle
  Node 636,                               !- Name
  {93971d3d-314d-4dec-93bb-bb56ce524e99}, !- Inlet Port
  {93623de7-e44e-4806-81cc-92437cdc4bb0}; !- Outlet Port

OS:Connection,
  {55c59939-7e1d-4f17-bccb-c8a9920f9818}, !- Handle
  {782c271e-355b-4619-bd4b-660c64e73e57}, !- Name
  {3ad62b03-d0cb-40e9-9f45-fd9b1e25910d}, !- Source Object
  3,                                      !- Outlet Port
  {d98b138c-d8ad-4fbd-9aea-cd363ca05cd7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {93971d3d-314d-4dec-93bb-bb56ce524e99}, !- Handle
  {e44bd46c-d9b6-4ffe-824b-b4550184d33a}, !- Name
  {d98b138c-d8ad-4fbd-9aea-cd363ca05cd7}, !- Source Object
  5,                                      !- Outlet Port
  {e4254e86-e8e6-4f66-8c65-f161d10f5baf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93623de7-e44e-4806-81cc-92437cdc4bb0}, !- Handle
  {ba756270-3979-4d8f-9968-a2d1d136e25c}, !- Name
  {e4254e86-e8e6-4f66-8c65-f161d10f5baf}, !- Source Object
  3,                                      !- Outlet Port
  {3514b0ef-6ad0-43ef-9dee-c236515e94e9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8095b4c1-e5e3-415c-a3a7-c0942f9acd80}, !- Handle
  Setpoint Manager Single Zone Reheat 44, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d7323f1c-1f8f-42e2-bce4-2ac10fdcefa9}, !- Control Zone Name
  {4d8d2c6e-638a-4f7d-b73f-f9bcdf476ecf}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {eeae6528-9c77-4d5b-8cb6-7f210bf9e98c}, !- Handle
  Air Terminal Single Duct Uncontrolled 44, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {8afcad7f-738e-421e-a158-d09a7ab52081}, !- Inlet Air Node Name
  {0c14557f-20d8-4d1e-a8a2-87d4578c48a9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {08018c35-1301-4c55-b546-0611913ccc6b}, !- Handle
  Node 637,                               !- Name
  {8f3c88a9-adf5-4b0f-8243-ab0c0285dad1}, !- Inlet Port
  {482f1059-ba8a-4a6f-a5c4-14ea1bf95fe5}; !- Outlet Port

OS:Connection,
  {899be0c9-9cc3-4056-835a-ac8d262b1c32}, !- Handle
  {9e0c607e-1d60-45c3-885a-f7af78bf0193}, !- Name
  {5aa38455-d084-4cab-8f5b-56623d250984}, !- Source Object
  3,                                      !- Outlet Port
  {27154211-9ee2-413b-a32b-dbc434a14e5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f3c88a9-adf5-4b0f-8243-ab0c0285dad1}, !- Handle
  {2f4f533b-3651-41ee-82d5-f527314b6314}, !- Name
  {d7323f1c-1f8f-42e2-bce4-2ac10fdcefa9}, !- Source Object
  12,                                     !- Outlet Port
  {08018c35-1301-4c55-b546-0611913ccc6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {482f1059-ba8a-4a6f-a5c4-14ea1bf95fe5}, !- Handle
  {52c88b85-d7f7-4bf3-bd84-73f32dcfb77e}, !- Name
  {08018c35-1301-4c55-b546-0611913ccc6b}, !- Source Object
  3,                                      !- Outlet Port
  {3a2cc657-9d6a-4592-85a4-82277ff54cb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8afcad7f-738e-421e-a158-d09a7ab52081}, !- Handle
  {b25f2778-69c6-4a3b-a394-87865fd036d6}, !- Name
  {50287138-9105-4e30-9b4a-71e39623bd16}, !- Source Object
  3,                                      !- Outlet Port
  {eeae6528-9c77-4d5b-8cb6-7f210bf9e98c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c14557f-20d8-4d1e-a8a2-87d4578c48a9}, !- Handle
  {09127b73-0ec0-4fbe-be29-2405f2547a13}, !- Name
  {eeae6528-9c77-4d5b-8cb6-7f210bf9e98c}, !- Source Object
  4,                                      !- Outlet Port
  {5aa38455-d084-4cab-8f5b-56623d250984}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e5d24f3f-a7c0-4e23-9d80-02e6be85f333}, !- Handle
  Coil Heating Water Baseboard 44,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {29599ce9-7c75-4800-a4ac-d7b59520efe9}, !- Water Inlet Node Name
  {2c81d058-76fc-41fa-b6c1-7026a8b19de9}; !- Water Outlet Node Name

OS:Node,
  {c8cba15d-511f-4317-a236-3371237c357c}, !- Handle
  Node 638,                               !- Name
  {9e67689c-4050-4c43-af19-ced9b74c8f0a}, !- Inlet Port
  {29599ce9-7c75-4800-a4ac-d7b59520efe9}; !- Outlet Port

OS:Connection,
  {9e67689c-4050-4c43-af19-ced9b74c8f0a}, !- Handle
  {5dd472e8-4588-421f-a893-db2922bd58ee}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  46,                                     !- Outlet Port
  {c8cba15d-511f-4317-a236-3371237c357c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8185a81-7e20-466b-89a2-a5c8d7c47a8f}, !- Handle
  Node 639,                               !- Name
  {2c81d058-76fc-41fa-b6c1-7026a8b19de9}, !- Inlet Port
  {a9306ea7-0831-4dc0-9622-1a0aa97075ae}; !- Outlet Port

OS:Connection,
  {29599ce9-7c75-4800-a4ac-d7b59520efe9}, !- Handle
  {94d228fd-3ec8-4672-a062-fbef59437343}, !- Name
  {c8cba15d-511f-4317-a236-3371237c357c}, !- Source Object
  3,                                      !- Outlet Port
  {e5d24f3f-a7c0-4e23-9d80-02e6be85f333}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2c81d058-76fc-41fa-b6c1-7026a8b19de9}, !- Handle
  {18d81df0-058f-4913-8c81-7210be2975b4}, !- Name
  {e5d24f3f-a7c0-4e23-9d80-02e6be85f333}, !- Source Object
  10,                                     !- Outlet Port
  {c8185a81-7e20-466b-89a2-a5c8d7c47a8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9306ea7-0831-4dc0-9622-1a0aa97075ae}, !- Handle
  {8bccad91-a12e-445c-bcbf-ae5e460c5615}, !- Name
  {c8185a81-7e20-466b-89a2-a5c8d7c47a8f}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  46;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c8ac928f-f1ab-44cc-98bb-9a1053753660}, !- Handle
  Zone HVAC Baseboard Convective Water 44, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {e5d24f3f-a7c0-4e23-9d80-02e6be85f333}; !- Heating Coil Name

OS:AirLoopHVAC,
  {d7157755-566a-4165-b38e-2610c030c263}, !- Handle
  Sp-Radiology_Flr_4 Sys-3 Flr-5 Sch-H HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {2d6b07ee-1a89-4e03-b997-ddf0682db5ce}, !- Availability Schedule
  {75c2d35b-3f87-47bd-9de0-00e219c7a701}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6f23dd7c-be5e-45b6-b6b4-695a09e6daab}, !- Supply Side Inlet Node Name
  {d3e2e540-413b-4d6c-9a26-e31335f7eb82}, !- Demand Side Outlet Node Name
  {17195ee3-74ae-42c6-844b-d68ca87281a1}, !- Demand Side Inlet Node A
  {7f5c732c-dd3e-4871-8acf-033fa12a3d3a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6d62d0d6-9cf9-448d-a8fe-c67009c5d9f8}, !- Demand Mixer Name
  {af07cc24-f5e2-474a-8bd1-fd1616fd4a68}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {50c2cc2d-7a16-448e-8444-2c84309cf2f8}, !- Handle
  Node 640,                               !- Name
  {6f23dd7c-be5e-45b6-b6b4-695a09e6daab}, !- Inlet Port
  {d3fc8d52-3a01-4d0b-a8b2-9a6b52e55425}; !- Outlet Port

OS:Node,
  {2e0161b4-056b-4146-8389-9d4567e5e6e2}, !- Handle
  Node 641,                               !- Name
  {7a4f222c-b89f-4d41-814b-d45f73b9f7eb}, !- Inlet Port
  {7f5c732c-dd3e-4871-8acf-033fa12a3d3a}; !- Outlet Port

OS:Connection,
  {6f23dd7c-be5e-45b6-b6b4-695a09e6daab}, !- Handle
  {6cae3edc-a688-4371-b1e6-3a7fc17ead65}, !- Name
  {d7157755-566a-4165-b38e-2610c030c263}, !- Source Object
  8,                                      !- Outlet Port
  {50c2cc2d-7a16-448e-8444-2c84309cf2f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f5c732c-dd3e-4871-8acf-033fa12a3d3a}, !- Handle
  {c6ea493e-7ed2-47a0-89c4-34e99e219d9b}, !- Name
  {2e0161b4-056b-4146-8389-9d4567e5e6e2}, !- Source Object
  3,                                      !- Outlet Port
  {d7157755-566a-4165-b38e-2610c030c263}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8ea18657-e189-4941-a31d-14d38d612cbb}, !- Handle
  Node 642,                               !- Name
  {17195ee3-74ae-42c6-844b-d68ca87281a1}, !- Inlet Port
  {c264ddf4-a501-48ae-a1d3-1215c6916c4a}; !- Outlet Port

OS:Node,
  {8ea303b1-8723-43a0-8106-842cf1d3a69d}, !- Handle
  Node 643,                               !- Name
  {90821d8a-f179-4fc4-a042-530bdd37529b}, !- Inlet Port
  {d3e2e540-413b-4d6c-9a26-e31335f7eb82}; !- Outlet Port

OS:Node,
  {c3d5644d-12aa-442d-841f-3ea7516b5ebe}, !- Handle
  Node 644,                               !- Name
  {a521d100-c8d7-467c-ad61-e8fdc55606d1}, !- Inlet Port
  {a14d1513-14ff-46ae-802c-b1e61641c3fa}; !- Outlet Port

OS:Connection,
  {17195ee3-74ae-42c6-844b-d68ca87281a1}, !- Handle
  {2b88498e-0473-40a0-8e0c-43a2ab6a0ba7}, !- Name
  {d7157755-566a-4165-b38e-2610c030c263}, !- Source Object
  10,                                     !- Outlet Port
  {8ea18657-e189-4941-a31d-14d38d612cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3e2e540-413b-4d6c-9a26-e31335f7eb82}, !- Handle
  {58d4b648-79da-425b-961c-344c029dfb54}, !- Name
  {8ea303b1-8723-43a0-8106-842cf1d3a69d}, !- Source Object
  3,                                      !- Outlet Port
  {d7157755-566a-4165-b38e-2610c030c263}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {af07cc24-f5e2-474a-8bd1-fd1616fd4a68}, !- Handle
  Air Loop HVAC Zone Splitter 45,         !- Name
  {c264ddf4-a501-48ae-a1d3-1215c6916c4a}, !- Inlet Node Name
  {d7b7c326-119e-4720-bf41-29ad43546cee}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6d62d0d6-9cf9-448d-a8fe-c67009c5d9f8}, !- Handle
  Air Loop HVAC Zone Mixer 45,            !- Name
  {90821d8a-f179-4fc4-a042-530bdd37529b}, !- Outlet Node Name
  {7579669c-dc52-4238-8238-3f6f0a8fe37e}; !- Inlet Node Name 1

OS:Connection,
  {c264ddf4-a501-48ae-a1d3-1215c6916c4a}, !- Handle
  {c0b1bb25-4142-44cf-96ee-5b93931e411a}, !- Name
  {8ea18657-e189-4941-a31d-14d38d612cbb}, !- Source Object
  3,                                      !- Outlet Port
  {af07cc24-f5e2-474a-8bd1-fd1616fd4a68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90821d8a-f179-4fc4-a042-530bdd37529b}, !- Handle
  {aa9d6e8c-3255-4909-aa0d-de451545e526}, !- Name
  {6d62d0d6-9cf9-448d-a8fe-c67009c5d9f8}, !- Source Object
  2,                                      !- Outlet Port
  {8ea303b1-8723-43a0-8106-842cf1d3a69d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b9c29136-0008-44b9-b2ee-6b75cf97b83c}, !- Handle
  {d7157755-566a-4165-b38e-2610c030c263}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {75c2d35b-3f87-47bd-9de0-00e219c7a701}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 44, !- Name
  {dd3914f5-534c-47a3-bf51-29961328a2ad}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c30597c4-9038-4e8b-b544-130e4eb7f1e1}, !- Handle
  Fan Constant Volume 45,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ed947da4-a9b0-42e2-89e2-c60010ccc7f3}, !- Air Inlet Node Name
  {7a4f222c-b89f-4d41-814b-d45f73b9f7eb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {54460c9b-5a37-4b63-8111-447b6569a715}, !- Handle
  Coil Heating Gas 45,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {dda49f10-5149-4b8d-b5f6-5233458acd0e}, !- Air Inlet Node Name
  {45ed351e-d720-4603-9174-5c635b085a50}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c9f705d7-e32a-44d5-a9af-2545ccb013ef}, !- Handle
  Coil Cooling DX Single Speed 45 63kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d78f9b9c-8257-4790-b020-07112e3c80b9}, !- Air Inlet Node Name
  {11ae98b3-6715-4e62-be7c-8f170c9637fc}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {33992716-f49c-473e-b25b-277f86bfd98e}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0c5c4cfa-b879-4c5a-acd2-136f72593fa5}, !- Handle
  Curve Quadratic 133,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {37eeb740-e7dc-41d2-ac93-b9fbc9ec73a0}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {973575d7-9fa9-497d-bfa3-4e2706c93ecf}, !- Handle
  Curve Quadratic 134,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {755668e4-c4d3-44d4-851c-9f19d10ae53d}, !- Handle
  Curve Quadratic 135,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {23d32371-a535-40fe-9dae-4bd400582f3e}, !- Handle
  Controller Outdoor Air 45,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2d6b07ee-1a89-4e03-b997-ddf0682db5ce}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b077c0ab-3bdf-4f81-9522-917e12687bc6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b077c0ab-3bdf-4f81-9522-917e12687bc6}, !- Handle
  Controller Mechanical Ventilation 45,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {11c42f7b-358b-4e9a-a54f-7ebd1ffa1f9a}, !- Handle
  Air Loop HVAC Outdoor Air System 45,    !- Name
  {23d32371-a535-40fe-9dae-4bd400582f3e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b6962cd6-41b2-490f-acbd-ce953fdf5fef}, !- Mixed Air Node Name
  {7e5c9861-043d-41e8-bf23-a4bdd4ce4edb}, !- Outdoor Air Stream Node Name
  {af6d2b3c-5d62-405a-b289-c6c379f8de90}, !- Relief Air Stream Node Name
  {d3fc8d52-3a01-4d0b-a8b2-9a6b52e55425}; !- Return Air Stream Node Name

OS:Node,
  {450d5013-d302-4f56-9fa6-454a3a7e8afd}, !- Handle
  Node 645,                               !- Name
  ,                                       !- Inlet Port
  {7e5c9861-043d-41e8-bf23-a4bdd4ce4edb}; !- Outlet Port

OS:Connection,
  {7e5c9861-043d-41e8-bf23-a4bdd4ce4edb}, !- Handle
  {25ec7cd3-929a-4a60-8cfb-02fabdc5c29d}, !- Name
  {450d5013-d302-4f56-9fa6-454a3a7e8afd}, !- Source Object
  3,                                      !- Outlet Port
  {11c42f7b-358b-4e9a-a54f-7ebd1ffa1f9a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {00892b6e-5f36-4d49-a813-4686e749a261}, !- Handle
  Node 646,                               !- Name
  {af6d2b3c-5d62-405a-b289-c6c379f8de90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af6d2b3c-5d62-405a-b289-c6c379f8de90}, !- Handle
  {24d3022b-3e5c-4fbc-a7ae-6c7ba5d2dc63}, !- Name
  {11c42f7b-358b-4e9a-a54f-7ebd1ffa1f9a}, !- Source Object
  7,                                      !- Outlet Port
  {00892b6e-5f36-4d49-a813-4686e749a261}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a4f222c-b89f-4d41-814b-d45f73b9f7eb}, !- Handle
  {465aec9a-d244-403a-9509-ae1f204165f6}, !- Name
  {c30597c4-9038-4e8b-b544-130e4eb7f1e1}, !- Source Object
  9,                                      !- Outlet Port
  {2e0161b4-056b-4146-8389-9d4567e5e6e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48349242-f3e7-4441-8bab-6fd6ffef8c2d}, !- Handle
  Node 647,                               !- Name
  {45ed351e-d720-4603-9174-5c635b085a50}, !- Inlet Port
  {ed947da4-a9b0-42e2-89e2-c60010ccc7f3}; !- Outlet Port

OS:Connection,
  {45ed351e-d720-4603-9174-5c635b085a50}, !- Handle
  {ecce3c69-5d50-4b6d-bab0-74c5cb38615b}, !- Name
  {54460c9b-5a37-4b63-8111-447b6569a715}, !- Source Object
  6,                                      !- Outlet Port
  {48349242-f3e7-4441-8bab-6fd6ffef8c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed947da4-a9b0-42e2-89e2-c60010ccc7f3}, !- Handle
  {1d4ea6f2-3009-44d6-a91d-1b5bad62d158}, !- Name
  {48349242-f3e7-4441-8bab-6fd6ffef8c2d}, !- Source Object
  3,                                      !- Outlet Port
  {c30597c4-9038-4e8b-b544-130e4eb7f1e1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {dafb36e3-ee4a-4b77-9865-7bdd760063e3}, !- Handle
  Node 648,                               !- Name
  {11ae98b3-6715-4e62-be7c-8f170c9637fc}, !- Inlet Port
  {dda49f10-5149-4b8d-b5f6-5233458acd0e}; !- Outlet Port

OS:Connection,
  {11ae98b3-6715-4e62-be7c-8f170c9637fc}, !- Handle
  {6fee543a-4718-4637-9615-34022871f364}, !- Name
  {c9f705d7-e32a-44d5-a9af-2545ccb013ef}, !- Source Object
  9,                                      !- Outlet Port
  {dafb36e3-ee4a-4b77-9865-7bdd760063e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dda49f10-5149-4b8d-b5f6-5233458acd0e}, !- Handle
  {859f6203-7b6d-46ad-8ae0-8a1a80d7b229}, !- Name
  {dafb36e3-ee4a-4b77-9865-7bdd760063e3}, !- Source Object
  3,                                      !- Outlet Port
  {54460c9b-5a37-4b63-8111-447b6569a715}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1d2bc941-4409-4469-b0ab-1b1ba5393b33}, !- Handle
  Node 649,                               !- Name
  {b6962cd6-41b2-490f-acbd-ce953fdf5fef}, !- Inlet Port
  {d78f9b9c-8257-4790-b020-07112e3c80b9}; !- Outlet Port

OS:Connection,
  {d3fc8d52-3a01-4d0b-a8b2-9a6b52e55425}, !- Handle
  {d8bb8267-ec39-4a21-bc0b-9ee1538939e0}, !- Name
  {50c2cc2d-7a16-448e-8444-2c84309cf2f8}, !- Source Object
  3,                                      !- Outlet Port
  {11c42f7b-358b-4e9a-a54f-7ebd1ffa1f9a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b6962cd6-41b2-490f-acbd-ce953fdf5fef}, !- Handle
  {4e918d75-606d-4091-aeb7-767e00269ab2}, !- Name
  {11c42f7b-358b-4e9a-a54f-7ebd1ffa1f9a}, !- Source Object
  5,                                      !- Outlet Port
  {1d2bc941-4409-4469-b0ab-1b1ba5393b33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d78f9b9c-8257-4790-b020-07112e3c80b9}, !- Handle
  {7c0d0b73-b3ab-460a-97d1-43d3873ee100}, !- Name
  {1d2bc941-4409-4469-b0ab-1b1ba5393b33}, !- Source Object
  3,                                      !- Outlet Port
  {c9f705d7-e32a-44d5-a9af-2545ccb013ef}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {4254f7af-a038-460b-aa85-7b86750cf4d2}, !- Handle
  Setpoint Manager Single Zone Reheat 45, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a7e3d7fe-b3d6-4479-a203-851ed5b4c8ed}, !- Control Zone Name
  {2e0161b4-056b-4146-8389-9d4567e5e6e2}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {786e22c0-1340-4a81-a49f-8de985fdbd5a}, !- Handle
  Air Terminal Single Duct Uncontrolled 45, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {d7b7c326-119e-4720-bf41-29ad43546cee}, !- Inlet Air Node Name
  {a521d100-c8d7-467c-ad61-e8fdc55606d1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b9eb5c2d-f273-4b0f-9480-ac24b03a54aa}, !- Handle
  Node 650,                               !- Name
  {b6747aed-93f4-452e-9bfb-3e7fcfd20f05}, !- Inlet Port
  {7579669c-dc52-4238-8238-3f6f0a8fe37e}; !- Outlet Port

OS:Connection,
  {a14d1513-14ff-46ae-802c-b1e61641c3fa}, !- Handle
  {b5197dd7-7b97-458d-85c7-5318c1d2eead}, !- Name
  {c3d5644d-12aa-442d-841f-3ea7516b5ebe}, !- Source Object
  3,                                      !- Outlet Port
  {7f3f05ba-7479-45f1-803b-9cb79d28e125}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6747aed-93f4-452e-9bfb-3e7fcfd20f05}, !- Handle
  {ebff9dae-eb97-4a55-a2b2-c19c84bc1de3}, !- Name
  {a7e3d7fe-b3d6-4479-a203-851ed5b4c8ed}, !- Source Object
  12,                                     !- Outlet Port
  {b9eb5c2d-f273-4b0f-9480-ac24b03a54aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7579669c-dc52-4238-8238-3f6f0a8fe37e}, !- Handle
  {3a514497-35c4-4561-8987-24498f7da7fa}, !- Name
  {b9eb5c2d-f273-4b0f-9480-ac24b03a54aa}, !- Source Object
  3,                                      !- Outlet Port
  {6d62d0d6-9cf9-448d-a8fe-c67009c5d9f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7b7c326-119e-4720-bf41-29ad43546cee}, !- Handle
  {020aa720-467d-4546-824e-c7430da27d9f}, !- Name
  {af07cc24-f5e2-474a-8bd1-fd1616fd4a68}, !- Source Object
  3,                                      !- Outlet Port
  {786e22c0-1340-4a81-a49f-8de985fdbd5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a521d100-c8d7-467c-ad61-e8fdc55606d1}, !- Handle
  {e5dbcb11-c107-4bd7-b213-a17806e6c7a7}, !- Name
  {786e22c0-1340-4a81-a49f-8de985fdbd5a}, !- Source Object
  4,                                      !- Outlet Port
  {c3d5644d-12aa-442d-841f-3ea7516b5ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {735ec709-8fce-4178-8402-093fc5ed4351}, !- Handle
  Coil Heating Water Baseboard 45,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {95b8a958-ab4d-4573-a55f-ebb4e3d240c6}, !- Water Inlet Node Name
  {970b2761-b069-4a90-b40c-175fd290e3db}; !- Water Outlet Node Name

OS:Node,
  {c5c3d3cf-7a05-43de-aefe-13b60ba4421e}, !- Handle
  Node 651,                               !- Name
  {29f64c2e-0a56-4944-9b98-93885119af73}, !- Inlet Port
  {95b8a958-ab4d-4573-a55f-ebb4e3d240c6}; !- Outlet Port

OS:Connection,
  {29f64c2e-0a56-4944-9b98-93885119af73}, !- Handle
  {22c9ef23-502c-4de7-b974-a5cf62b86830}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  47,                                     !- Outlet Port
  {c5c3d3cf-7a05-43de-aefe-13b60ba4421e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {557bd2c3-a20d-4fe7-ba90-1f961b2ac524}, !- Handle
  Node 652,                               !- Name
  {970b2761-b069-4a90-b40c-175fd290e3db}, !- Inlet Port
  {6362f9c3-2aa2-4cc4-b6c2-b4bf66c8beab}; !- Outlet Port

OS:Connection,
  {95b8a958-ab4d-4573-a55f-ebb4e3d240c6}, !- Handle
  {1a1280da-ea77-4105-aa68-2db5ade2c1dc}, !- Name
  {c5c3d3cf-7a05-43de-aefe-13b60ba4421e}, !- Source Object
  3,                                      !- Outlet Port
  {735ec709-8fce-4178-8402-093fc5ed4351}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {970b2761-b069-4a90-b40c-175fd290e3db}, !- Handle
  {2d544b34-7fbd-4bd8-b769-4bbeb9e820e2}, !- Name
  {735ec709-8fce-4178-8402-093fc5ed4351}, !- Source Object
  10,                                     !- Outlet Port
  {557bd2c3-a20d-4fe7-ba90-1f961b2ac524}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6362f9c3-2aa2-4cc4-b6c2-b4bf66c8beab}, !- Handle
  {7e2a56c3-c09e-4e30-a07d-ac0c71054ff2}, !- Name
  {557bd2c3-a20d-4fe7-ba90-1f961b2ac524}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  47;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {474acaaa-15d5-4c87-9e65-1e59f0c9d77a}, !- Handle
  Zone HVAC Baseboard Convective Water 45, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {735ec709-8fce-4178-8402-093fc5ed4351}; !- Heating Coil Name

OS:AirLoopHVAC,
  {d840bd15-f60b-4716-939c-e46e15f88563}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {e7f87e9c-c320-4553-aa5d-0d8d13833394}, !- Availability Schedule
  {b40463d7-31fb-4267-8831-1d41f56173ad}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {55481977-179a-409e-8098-c52728735799}, !- Supply Side Inlet Node Name
  {3355e813-4cad-44e1-be1c-429a59a93f1a}, !- Demand Side Outlet Node Name
  {00abed14-96b5-4d27-9a09-77e661e5b101}, !- Demand Side Inlet Node A
  {58fa27c4-1063-43a7-a71f-32d2042f4b9b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b5b96488-4b9d-48c1-a419-7833535d9f3a}, !- Demand Mixer Name
  {73158b53-7358-4cd0-92ba-80991986faba}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3de0d6bd-d765-440c-8c26-992f5745dcd5}, !- Handle
  Node 653,                               !- Name
  {55481977-179a-409e-8098-c52728735799}, !- Inlet Port
  {d3710653-dc13-4488-bc4f-42e620bfe3ee}; !- Outlet Port

OS:Node,
  {04bf2eb4-42e9-493b-a4e5-b0d23e5976c5}, !- Handle
  Node 654,                               !- Name
  {a6e88a4b-d6c2-4fe3-8ee7-19b7114b45a0}, !- Inlet Port
  {58fa27c4-1063-43a7-a71f-32d2042f4b9b}; !- Outlet Port

OS:Connection,
  {55481977-179a-409e-8098-c52728735799}, !- Handle
  {61298885-f77c-4005-a84f-d231835d7c0b}, !- Name
  {d840bd15-f60b-4716-939c-e46e15f88563}, !- Source Object
  8,                                      !- Outlet Port
  {3de0d6bd-d765-440c-8c26-992f5745dcd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58fa27c4-1063-43a7-a71f-32d2042f4b9b}, !- Handle
  {70bf9220-8f81-4aaa-b712-b154b02f095f}, !- Name
  {04bf2eb4-42e9-493b-a4e5-b0d23e5976c5}, !- Source Object
  3,                                      !- Outlet Port
  {d840bd15-f60b-4716-939c-e46e15f88563}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {94149d71-5e2f-49f7-9ed4-27cea1904b9e}, !- Handle
  Node 655,                               !- Name
  {00abed14-96b5-4d27-9a09-77e661e5b101}, !- Inlet Port
  {0a56a688-c51d-4a11-be75-de1783ed1323}; !- Outlet Port

OS:Node,
  {27ffadce-9b55-47b8-88e9-94e27fadfbdc}, !- Handle
  Node 656,                               !- Name
  {95834372-f361-46a8-8e75-6cd614b8a271}, !- Inlet Port
  {3355e813-4cad-44e1-be1c-429a59a93f1a}; !- Outlet Port

OS:Node,
  {24c8e193-b67d-4a57-818f-d527c51f7cf2}, !- Handle
  Node 657,                               !- Name
  {5e746170-510c-4f46-8a04-a4f4a1ba73f9}, !- Inlet Port
  {0f864985-2b34-4e83-9759-ddc1068d17b9}; !- Outlet Port

OS:Connection,
  {00abed14-96b5-4d27-9a09-77e661e5b101}, !- Handle
  {d7f57b2b-1b83-470f-8419-78d589b23369}, !- Name
  {d840bd15-f60b-4716-939c-e46e15f88563}, !- Source Object
  10,                                     !- Outlet Port
  {94149d71-5e2f-49f7-9ed4-27cea1904b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3355e813-4cad-44e1-be1c-429a59a93f1a}, !- Handle
  {aed93f83-b52b-4446-bfa9-ca9eecb742db}, !- Name
  {27ffadce-9b55-47b8-88e9-94e27fadfbdc}, !- Source Object
  3,                                      !- Outlet Port
  {d840bd15-f60b-4716-939c-e46e15f88563}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {73158b53-7358-4cd0-92ba-80991986faba}, !- Handle
  Air Loop HVAC Zone Splitter 46,         !- Name
  {0a56a688-c51d-4a11-be75-de1783ed1323}, !- Inlet Node Name
  {a773d58a-cede-48a4-baff-1bba32c966c3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b5b96488-4b9d-48c1-a419-7833535d9f3a}, !- Handle
  Air Loop HVAC Zone Mixer 46,            !- Name
  {95834372-f361-46a8-8e75-6cd614b8a271}, !- Outlet Node Name
  {f1f16e17-0fd6-4aea-83a3-026fc7fa8ab5}; !- Inlet Node Name 1

OS:Connection,
  {0a56a688-c51d-4a11-be75-de1783ed1323}, !- Handle
  {66cc65d8-466c-47b1-946d-95440a7ea8a0}, !- Name
  {94149d71-5e2f-49f7-9ed4-27cea1904b9e}, !- Source Object
  3,                                      !- Outlet Port
  {73158b53-7358-4cd0-92ba-80991986faba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95834372-f361-46a8-8e75-6cd614b8a271}, !- Handle
  {2e4fd535-2c06-4727-bfa5-6e6a00e9959a}, !- Name
  {b5b96488-4b9d-48c1-a419-7833535d9f3a}, !- Source Object
  2,                                      !- Outlet Port
  {27ffadce-9b55-47b8-88e9-94e27fadfbdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f0808ac6-b3c0-4cd6-9d4d-12d2caf7c233}, !- Handle
  {d840bd15-f60b-4716-939c-e46e15f88563}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b40463d7-31fb-4267-8831-1d41f56173ad}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 45, !- Name
  {d79c7f84-b117-41ec-b865-c459795bfbca}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3fec1612-61df-4c0f-ab15-02d09051b966}, !- Handle
  Fan Constant Volume 46,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {abdc794c-facd-4ba6-b991-744fdaacc71a}, !- Air Inlet Node Name
  {a6e88a4b-d6c2-4fe3-8ee7-19b7114b45a0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {30fbd38c-c1f3-40a7-8f94-a512522324b4}, !- Handle
  Coil Heating Gas 46,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {eea7a801-0702-4b88-bd65-42049b1b26b3}, !- Air Inlet Node Name
  {08e48d9e-321b-4e86-86ba-633810cefeb3}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {af7d86e0-15da-4664-af96-76c4c9622be6}, !- Handle
  Coil Cooling DX Single Speed 46 45kBtu/hr 14.0SEER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {72b03c0f-ad50-4405-a96d-1558cfb6760a}, !- Air Inlet Node Name
  {769bc054-705e-4699-b701-0497870b09c1}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {66467c69-8162-479b-af46-2c733963cb35}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {de675585-80f6-4383-941d-1582e7d2e0ac}, !- Handle
  Curve Quadratic 136,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e0088daf-cf11-4a28-a93c-62dc40ccf247}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {66d3d168-01d0-4f3f-9847-ddbcb75d261c}, !- Handle
  Curve Quadratic 137,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8035cae0-8d07-44fc-90b0-ff4b13e57e1b}, !- Handle
  Curve Quadratic 138,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {bdaaf206-f18f-49de-b909-2588620dde29}, !- Handle
  Controller Outdoor Air 46,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e7f87e9c-c320-4553-aa5d-0d8d13833394}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {aa63987c-59f4-45aa-95e3-274262d1e204}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {aa63987c-59f4-45aa-95e3-274262d1e204}, !- Handle
  Controller Mechanical Ventilation 46,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {360aae9c-abef-41be-a424-50aacd7bc096}, !- Handle
  Air Loop HVAC Outdoor Air System 46,    !- Name
  {bdaaf206-f18f-49de-b909-2588620dde29}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e3099a0e-f3d5-4322-8949-49a1d5ce9d2e}, !- Mixed Air Node Name
  {868ca0a8-281d-4942-89a1-399c5bd8a114}, !- Outdoor Air Stream Node Name
  {f35b6816-f1fa-4fd0-bf2f-09a3161f6245}, !- Relief Air Stream Node Name
  {d3710653-dc13-4488-bc4f-42e620bfe3ee}; !- Return Air Stream Node Name

OS:Node,
  {dc6b7afc-9bf9-4426-ba64-afcea8c02d78}, !- Handle
  Node 658,                               !- Name
  ,                                       !- Inlet Port
  {868ca0a8-281d-4942-89a1-399c5bd8a114}; !- Outlet Port

OS:Connection,
  {868ca0a8-281d-4942-89a1-399c5bd8a114}, !- Handle
  {9f10db2f-166e-4ba9-ae92-94a80217d4ac}, !- Name
  {dc6b7afc-9bf9-4426-ba64-afcea8c02d78}, !- Source Object
  3,                                      !- Outlet Port
  {360aae9c-abef-41be-a424-50aacd7bc096}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5e3fb4f0-f0b8-4bf3-a63a-86656550b7b4}, !- Handle
  Node 659,                               !- Name
  {f35b6816-f1fa-4fd0-bf2f-09a3161f6245}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f35b6816-f1fa-4fd0-bf2f-09a3161f6245}, !- Handle
  {e6afd2a9-d6a3-453f-9ab4-70962afb0697}, !- Name
  {360aae9c-abef-41be-a424-50aacd7bc096}, !- Source Object
  7,                                      !- Outlet Port
  {5e3fb4f0-f0b8-4bf3-a63a-86656550b7b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6e88a4b-d6c2-4fe3-8ee7-19b7114b45a0}, !- Handle
  {f8bc35a3-cc29-4374-a028-6c860925ac46}, !- Name
  {3fec1612-61df-4c0f-ab15-02d09051b966}, !- Source Object
  9,                                      !- Outlet Port
  {04bf2eb4-42e9-493b-a4e5-b0d23e5976c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {adfeb6c7-1987-41bc-8186-ce08cab6bf25}, !- Handle
  Node 660,                               !- Name
  {08e48d9e-321b-4e86-86ba-633810cefeb3}, !- Inlet Port
  {abdc794c-facd-4ba6-b991-744fdaacc71a}; !- Outlet Port

OS:Connection,
  {08e48d9e-321b-4e86-86ba-633810cefeb3}, !- Handle
  {dbc5ad43-591b-419f-ac6f-a300e44b0082}, !- Name
  {30fbd38c-c1f3-40a7-8f94-a512522324b4}, !- Source Object
  6,                                      !- Outlet Port
  {adfeb6c7-1987-41bc-8186-ce08cab6bf25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abdc794c-facd-4ba6-b991-744fdaacc71a}, !- Handle
  {3660f889-93ca-4d06-9a95-f2a0f9e75c13}, !- Name
  {adfeb6c7-1987-41bc-8186-ce08cab6bf25}, !- Source Object
  3,                                      !- Outlet Port
  {3fec1612-61df-4c0f-ab15-02d09051b966}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ce54f346-4c4e-40f6-9a96-39b416c9372e}, !- Handle
  Node 661,                               !- Name
  {769bc054-705e-4699-b701-0497870b09c1}, !- Inlet Port
  {eea7a801-0702-4b88-bd65-42049b1b26b3}; !- Outlet Port

OS:Connection,
  {769bc054-705e-4699-b701-0497870b09c1}, !- Handle
  {46f411a4-71d6-40c6-b024-d2b1b795f7ca}, !- Name
  {af7d86e0-15da-4664-af96-76c4c9622be6}, !- Source Object
  9,                                      !- Outlet Port
  {ce54f346-4c4e-40f6-9a96-39b416c9372e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eea7a801-0702-4b88-bd65-42049b1b26b3}, !- Handle
  {58c69d58-4949-4437-8dfb-e7c637d14069}, !- Name
  {ce54f346-4c4e-40f6-9a96-39b416c9372e}, !- Source Object
  3,                                      !- Outlet Port
  {30fbd38c-c1f3-40a7-8f94-a512522324b4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4dbc455a-c64f-4fb4-8cd1-63a00faa9d9b}, !- Handle
  Node 662,                               !- Name
  {e3099a0e-f3d5-4322-8949-49a1d5ce9d2e}, !- Inlet Port
  {72b03c0f-ad50-4405-a96d-1558cfb6760a}; !- Outlet Port

OS:Connection,
  {d3710653-dc13-4488-bc4f-42e620bfe3ee}, !- Handle
  {749bbdd0-cd93-4502-8eb4-83c4c242280e}, !- Name
  {3de0d6bd-d765-440c-8c26-992f5745dcd5}, !- Source Object
  3,                                      !- Outlet Port
  {360aae9c-abef-41be-a424-50aacd7bc096}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e3099a0e-f3d5-4322-8949-49a1d5ce9d2e}, !- Handle
  {d938816a-a43c-4a6d-bd3f-3ffcc042c9b0}, !- Name
  {360aae9c-abef-41be-a424-50aacd7bc096}, !- Source Object
  5,                                      !- Outlet Port
  {4dbc455a-c64f-4fb4-8cd1-63a00faa9d9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72b03c0f-ad50-4405-a96d-1558cfb6760a}, !- Handle
  {c811d8fa-9a61-4acc-a483-fa7528ba36ea}, !- Name
  {4dbc455a-c64f-4fb4-8cd1-63a00faa9d9b}, !- Source Object
  3,                                      !- Outlet Port
  {af7d86e0-15da-4664-af96-76c4c9622be6}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {46191998-19d0-4d0f-ae34-d84a4ae4ac98}, !- Handle
  Setpoint Manager Single Zone Reheat 46, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d5f63525-dc84-4649-b1ab-1388214d47c6}, !- Control Zone Name
  {04bf2eb4-42e9-493b-a4e5-b0d23e5976c5}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c942a80e-65fd-4d0a-8048-526ed81ca641}, !- Handle
  Air Terminal Single Duct Uncontrolled 46, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {a773d58a-cede-48a4-baff-1bba32c966c3}, !- Inlet Air Node Name
  {5e746170-510c-4f46-8a04-a4f4a1ba73f9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0c74dc53-1751-42c2-89bb-73d8e5fab91a}, !- Handle
  Node 663,                               !- Name
  {1a7e9694-f0f7-408b-86ae-53104b17a46a}, !- Inlet Port
  {f1f16e17-0fd6-4aea-83a3-026fc7fa8ab5}; !- Outlet Port

OS:Connection,
  {0f864985-2b34-4e83-9759-ddc1068d17b9}, !- Handle
  {3d2fb944-4a0e-4a29-beb1-421c63d31813}, !- Name
  {24c8e193-b67d-4a57-818f-d527c51f7cf2}, !- Source Object
  3,                                      !- Outlet Port
  {4471a7d3-1d8c-4910-be0a-1585c0a8fdc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a7e9694-f0f7-408b-86ae-53104b17a46a}, !- Handle
  {8d177279-1523-4977-861c-5a69241cded3}, !- Name
  {d5f63525-dc84-4649-b1ab-1388214d47c6}, !- Source Object
  12,                                     !- Outlet Port
  {0c74dc53-1751-42c2-89bb-73d8e5fab91a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f16e17-0fd6-4aea-83a3-026fc7fa8ab5}, !- Handle
  {67036417-a2fd-4ddb-b24c-8cd1a91a6f60}, !- Name
  {0c74dc53-1751-42c2-89bb-73d8e5fab91a}, !- Source Object
  3,                                      !- Outlet Port
  {b5b96488-4b9d-48c1-a419-7833535d9f3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a773d58a-cede-48a4-baff-1bba32c966c3}, !- Handle
  {aa8e0f69-a669-4f7e-ad47-308251ac5844}, !- Name
  {73158b53-7358-4cd0-92ba-80991986faba}, !- Source Object
  3,                                      !- Outlet Port
  {c942a80e-65fd-4d0a-8048-526ed81ca641}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e746170-510c-4f46-8a04-a4f4a1ba73f9}, !- Handle
  {5485cb0a-bdc1-41a8-bd9b-0e482054416d}, !- Name
  {c942a80e-65fd-4d0a-8048-526ed81ca641}, !- Source Object
  4,                                      !- Outlet Port
  {24c8e193-b67d-4a57-818f-d527c51f7cf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {76053caa-5b9d-45a7-a9cf-d7c882d8256e}, !- Handle
  Coil Heating Water Baseboard 46,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {48534a5e-2a7e-483e-a383-4694fb79f2c1}, !- Water Inlet Node Name
  {5748b623-3232-4601-897d-0a34bbc66e19}; !- Water Outlet Node Name

OS:Node,
  {a1c233f3-790a-4c6d-80f6-15b9adcfb8b3}, !- Handle
  Node 664,                               !- Name
  {48431fcd-487d-4dfd-8894-3d50af3e34a0}, !- Inlet Port
  {48534a5e-2a7e-483e-a383-4694fb79f2c1}; !- Outlet Port

OS:Connection,
  {48431fcd-487d-4dfd-8894-3d50af3e34a0}, !- Handle
  {e80e62a0-302c-4f1b-8753-30b2eed7641b}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  48,                                     !- Outlet Port
  {a1c233f3-790a-4c6d-80f6-15b9adcfb8b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37dbf0c9-6cfc-47b4-acd7-5e91abdce3b1}, !- Handle
  Node 665,                               !- Name
  {5748b623-3232-4601-897d-0a34bbc66e19}, !- Inlet Port
  {af1259bf-2a1f-4b70-b646-961191654822}; !- Outlet Port

OS:Connection,
  {48534a5e-2a7e-483e-a383-4694fb79f2c1}, !- Handle
  {aabdec21-19ba-40dc-b0a5-8dfb6f24e423}, !- Name
  {a1c233f3-790a-4c6d-80f6-15b9adcfb8b3}, !- Source Object
  3,                                      !- Outlet Port
  {76053caa-5b9d-45a7-a9cf-d7c882d8256e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5748b623-3232-4601-897d-0a34bbc66e19}, !- Handle
  {698c833c-47ee-4068-84c3-10a7e0dd4b5e}, !- Name
  {76053caa-5b9d-45a7-a9cf-d7c882d8256e}, !- Source Object
  10,                                     !- Outlet Port
  {37dbf0c9-6cfc-47b4-acd7-5e91abdce3b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af1259bf-2a1f-4b70-b646-961191654822}, !- Handle
  {162d809d-625e-4b00-8556-788434ce4893}, !- Name
  {37dbf0c9-6cfc-47b4-acd7-5e91abdce3b1}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  48;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9491aa64-8d02-423b-b41e-1f499aa0fbb9}, !- Handle
  Zone HVAC Baseboard Convective Water 46, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {76053caa-5b9d-45a7-a9cf-d7c882d8256e}; !- Heating Coil Name

OS:AirLoopHVAC,
  {cf90a35a-202b-4e2f-9d4b-8719ee8bed38}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {ad697aea-0777-47a4-b338-24af4d19cdc7}, !- Availability Schedule
  {3a25969a-569a-4217-ba0e-ef6633a6c811}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {07b36536-5853-4cbb-9370-0ceac03f4265}, !- Supply Side Inlet Node Name
  {5dac61ea-192e-47c7-aa09-23a2aa0f62f0}, !- Demand Side Outlet Node Name
  {0b140a6f-3006-4fb8-9ba1-1aef6a9928cf}, !- Demand Side Inlet Node A
  {a4f7ea21-abfd-4794-9769-49ef0ca6ca19}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {54e67698-788d-4119-a6fa-2e2957ddd298}, !- Demand Mixer Name
  {f1cc5234-5d28-4237-b97f-9e5f97ce26b6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2a3f8dba-c4a8-499e-be64-9a0a2baa6631}, !- Handle
  Node 666,                               !- Name
  {07b36536-5853-4cbb-9370-0ceac03f4265}, !- Inlet Port
  {798855ad-8d91-4de2-a6ee-513fd1141f2e}; !- Outlet Port

OS:Node,
  {d29a1294-9959-42ab-a214-a0a9154dff14}, !- Handle
  Node 667,                               !- Name
  {99348940-2ca7-476e-9b57-334c536eb824}, !- Inlet Port
  {a4f7ea21-abfd-4794-9769-49ef0ca6ca19}; !- Outlet Port

OS:Connection,
  {07b36536-5853-4cbb-9370-0ceac03f4265}, !- Handle
  {65df83e2-879e-4bdd-a7df-0cf91c9f34b2}, !- Name
  {cf90a35a-202b-4e2f-9d4b-8719ee8bed38}, !- Source Object
  8,                                      !- Outlet Port
  {2a3f8dba-c4a8-499e-be64-9a0a2baa6631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4f7ea21-abfd-4794-9769-49ef0ca6ca19}, !- Handle
  {67b46bf3-d455-45fc-9905-46d4391779f9}, !- Name
  {d29a1294-9959-42ab-a214-a0a9154dff14}, !- Source Object
  3,                                      !- Outlet Port
  {cf90a35a-202b-4e2f-9d4b-8719ee8bed38}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dc3617c3-b1aa-473a-922a-23da8b6cb9f9}, !- Handle
  Node 668,                               !- Name
  {0b140a6f-3006-4fb8-9ba1-1aef6a9928cf}, !- Inlet Port
  {22a3947f-3be8-4ea0-9ac0-7ae6e8e4ac2e}; !- Outlet Port

OS:Node,
  {66ac22fa-6e8f-4de0-8865-9cc74660a919}, !- Handle
  Node 669,                               !- Name
  {b598deca-6fb0-4c02-bf76-da88ebc034d2}, !- Inlet Port
  {5dac61ea-192e-47c7-aa09-23a2aa0f62f0}; !- Outlet Port

OS:Node,
  {4ef28f07-334f-4f63-b86e-d86e614958c9}, !- Handle
  Node 670,                               !- Name
  {53c252d4-6687-4c15-b180-6fc65b842359}, !- Inlet Port
  {169af224-0e23-48f3-84b2-ef8851cd9268}; !- Outlet Port

OS:Connection,
  {0b140a6f-3006-4fb8-9ba1-1aef6a9928cf}, !- Handle
  {fdabf5ec-3d6c-4617-88a8-f76c3dbd9970}, !- Name
  {cf90a35a-202b-4e2f-9d4b-8719ee8bed38}, !- Source Object
  10,                                     !- Outlet Port
  {dc3617c3-b1aa-473a-922a-23da8b6cb9f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dac61ea-192e-47c7-aa09-23a2aa0f62f0}, !- Handle
  {3b2faac2-4cf7-471e-a86a-5dc8a313ae02}, !- Name
  {66ac22fa-6e8f-4de0-8865-9cc74660a919}, !- Source Object
  3,                                      !- Outlet Port
  {cf90a35a-202b-4e2f-9d4b-8719ee8bed38}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f1cc5234-5d28-4237-b97f-9e5f97ce26b6}, !- Handle
  Air Loop HVAC Zone Splitter 47,         !- Name
  {22a3947f-3be8-4ea0-9ac0-7ae6e8e4ac2e}, !- Inlet Node Name
  {830e18f1-25a3-4ff1-9e66-530fc31e654e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {54e67698-788d-4119-a6fa-2e2957ddd298}, !- Handle
  Air Loop HVAC Zone Mixer 47,            !- Name
  {b598deca-6fb0-4c02-bf76-da88ebc034d2}, !- Outlet Node Name
  {b77a73f5-4e0a-4437-989e-5fec5d6f7bd0}; !- Inlet Node Name 1

OS:Connection,
  {22a3947f-3be8-4ea0-9ac0-7ae6e8e4ac2e}, !- Handle
  {536d9db5-bc63-4900-82c1-469d9d716769}, !- Name
  {dc3617c3-b1aa-473a-922a-23da8b6cb9f9}, !- Source Object
  3,                                      !- Outlet Port
  {f1cc5234-5d28-4237-b97f-9e5f97ce26b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b598deca-6fb0-4c02-bf76-da88ebc034d2}, !- Handle
  {acbc0850-09a8-404f-bd94-d0c0a68fdbb6}, !- Name
  {54e67698-788d-4119-a6fa-2e2957ddd298}, !- Source Object
  2,                                      !- Outlet Port
  {66ac22fa-6e8f-4de0-8865-9cc74660a919}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f87d71e9-f49a-46a2-afd0-7d0ca3d0f874}, !- Handle
  {cf90a35a-202b-4e2f-9d4b-8719ee8bed38}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3a25969a-569a-4217-ba0e-ef6633a6c811}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 46, !- Name
  {e48ce6be-ccca-4d5b-b260-d306b7f90c51}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {0ec8e22a-bc8a-43e3-bb13-42231a769de4}, !- Handle
  Fan Constant Volume 47,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {dc71cf9e-fbf7-414d-a27c-373d2bcfb2ba}, !- Air Inlet Node Name
  {99348940-2ca7-476e-9b57-334c536eb824}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e922c9b6-abfc-4b64-84dd-64f873adaf61}, !- Handle
  Coil Heating Gas 47,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3ad0c965-d023-4338-9300-732a6e5902b8}, !- Air Inlet Node Name
  {bb8fa825-ba21-4c05-816f-bb3483a0cc97}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {744c0b7d-9d94-46c1-814d-07f8336c68c4}, !- Handle
  Coil Cooling DX Single Speed 47 79kBtu/hr 9.7EER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.3384718549207,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {cd7f37b5-ceac-4ac3-912c-9b7099c0589f}, !- Air Inlet Node Name
  {086f4b05-0beb-440f-a2ea-c55f1299e69e}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {754f7529-66ca-4bd6-b377-bc6b967f1115}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e8fc3872-a0d9-41b4-b39e-c542f75364b7}, !- Handle
  Curve Quadratic 139,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {87f824c2-6cbf-436d-b8d5-9fd956b9d1a7}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {297ddd84-f931-4b79-891f-7c40fbf4a529}, !- Handle
  Curve Quadratic 140,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {97b2fe34-11d1-4947-9c95-076b21f0c11d}, !- Handle
  Curve Quadratic 141,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {ba0a273e-b502-4771-b0ac-e7b6668ab090}, !- Handle
  Controller Outdoor Air 47,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ad697aea-0777-47a4-b338-24af4d19cdc7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7be7c3a1-8751-4fde-8e52-58eb9164407e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7be7c3a1-8751-4fde-8e52-58eb9164407e}, !- Handle
  Controller Mechanical Ventilation 47,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {327ee9d6-2a95-4de3-9ed3-e6ef4d1789db}, !- Handle
  Air Loop HVAC Outdoor Air System 47,    !- Name
  {ba0a273e-b502-4771-b0ac-e7b6668ab090}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {873ee190-9561-449f-98e7-248edf64a787}, !- Mixed Air Node Name
  {d84ad010-254f-4576-bd52-69a761d7b52c}, !- Outdoor Air Stream Node Name
  {cfec455c-afd7-42cd-91b7-94fd7bbe1436}, !- Relief Air Stream Node Name
  {798855ad-8d91-4de2-a6ee-513fd1141f2e}; !- Return Air Stream Node Name

OS:Node,
  {bf9c958a-57f2-4b09-ad02-efd160dddf13}, !- Handle
  Node 671,                               !- Name
  ,                                       !- Inlet Port
  {d84ad010-254f-4576-bd52-69a761d7b52c}; !- Outlet Port

OS:Connection,
  {d84ad010-254f-4576-bd52-69a761d7b52c}, !- Handle
  {185a3647-29b7-42f7-9f30-5ab7153573f1}, !- Name
  {bf9c958a-57f2-4b09-ad02-efd160dddf13}, !- Source Object
  3,                                      !- Outlet Port
  {327ee9d6-2a95-4de3-9ed3-e6ef4d1789db}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0bb9d2e7-4f55-41c6-9fa6-e3c38587f4a3}, !- Handle
  Node 672,                               !- Name
  {cfec455c-afd7-42cd-91b7-94fd7bbe1436}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cfec455c-afd7-42cd-91b7-94fd7bbe1436}, !- Handle
  {153c7877-510d-4882-958f-e94f5d64a5f3}, !- Name
  {327ee9d6-2a95-4de3-9ed3-e6ef4d1789db}, !- Source Object
  7,                                      !- Outlet Port
  {0bb9d2e7-4f55-41c6-9fa6-e3c38587f4a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99348940-2ca7-476e-9b57-334c536eb824}, !- Handle
  {62dd0047-0f63-451d-a192-19751dab9336}, !- Name
  {0ec8e22a-bc8a-43e3-bb13-42231a769de4}, !- Source Object
  9,                                      !- Outlet Port
  {d29a1294-9959-42ab-a214-a0a9154dff14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d229fcde-a597-4a5b-8125-4f2b252263bd}, !- Handle
  Node 673,                               !- Name
  {bb8fa825-ba21-4c05-816f-bb3483a0cc97}, !- Inlet Port
  {dc71cf9e-fbf7-414d-a27c-373d2bcfb2ba}; !- Outlet Port

OS:Connection,
  {bb8fa825-ba21-4c05-816f-bb3483a0cc97}, !- Handle
  {6a57a8db-a5f6-4aff-8e74-5daf23335871}, !- Name
  {e922c9b6-abfc-4b64-84dd-64f873adaf61}, !- Source Object
  6,                                      !- Outlet Port
  {d229fcde-a597-4a5b-8125-4f2b252263bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc71cf9e-fbf7-414d-a27c-373d2bcfb2ba}, !- Handle
  {fc54f0f4-1a22-46ba-bd46-91f18013ac36}, !- Name
  {d229fcde-a597-4a5b-8125-4f2b252263bd}, !- Source Object
  3,                                      !- Outlet Port
  {0ec8e22a-bc8a-43e3-bb13-42231a769de4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ad9b70fe-919d-40e6-9aa6-74599691ec2e}, !- Handle
  Node 674,                               !- Name
  {086f4b05-0beb-440f-a2ea-c55f1299e69e}, !- Inlet Port
  {3ad0c965-d023-4338-9300-732a6e5902b8}; !- Outlet Port

OS:Connection,
  {086f4b05-0beb-440f-a2ea-c55f1299e69e}, !- Handle
  {782a4298-36e4-48e6-81d3-8d403f871487}, !- Name
  {744c0b7d-9d94-46c1-814d-07f8336c68c4}, !- Source Object
  9,                                      !- Outlet Port
  {ad9b70fe-919d-40e6-9aa6-74599691ec2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ad0c965-d023-4338-9300-732a6e5902b8}, !- Handle
  {d9e38c50-2f18-4a05-adac-7014c0a7fcb1}, !- Name
  {ad9b70fe-919d-40e6-9aa6-74599691ec2e}, !- Source Object
  3,                                      !- Outlet Port
  {e922c9b6-abfc-4b64-84dd-64f873adaf61}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f52292b9-e9ad-4087-a76f-b102a2dfa547}, !- Handle
  Node 675,                               !- Name
  {873ee190-9561-449f-98e7-248edf64a787}, !- Inlet Port
  {cd7f37b5-ceac-4ac3-912c-9b7099c0589f}; !- Outlet Port

OS:Connection,
  {798855ad-8d91-4de2-a6ee-513fd1141f2e}, !- Handle
  {b5ab5686-65b6-495e-b7c5-d5060f45e652}, !- Name
  {2a3f8dba-c4a8-499e-be64-9a0a2baa6631}, !- Source Object
  3,                                      !- Outlet Port
  {327ee9d6-2a95-4de3-9ed3-e6ef4d1789db}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {873ee190-9561-449f-98e7-248edf64a787}, !- Handle
  {be46b689-c9b1-4d62-b4f5-8d1c8cfeb1b7}, !- Name
  {327ee9d6-2a95-4de3-9ed3-e6ef4d1789db}, !- Source Object
  5,                                      !- Outlet Port
  {f52292b9-e9ad-4087-a76f-b102a2dfa547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd7f37b5-ceac-4ac3-912c-9b7099c0589f}, !- Handle
  {fdf54b6f-bf5d-4717-89ae-5d889e95d0c1}, !- Name
  {f52292b9-e9ad-4087-a76f-b102a2dfa547}, !- Source Object
  3,                                      !- Outlet Port
  {744c0b7d-9d94-46c1-814d-07f8336c68c4}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7935cfbb-771a-400a-94e9-5cf2dc08815d}, !- Handle
  Setpoint Manager Single Zone Reheat 47, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {903826e6-7e39-4012-b281-99a0dbb205c4}, !- Control Zone Name
  {d29a1294-9959-42ab-a214-a0a9154dff14}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {dea22c1e-cd59-4b8a-82a6-480f2ad54897}, !- Handle
  Air Terminal Single Duct Uncontrolled 47, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {830e18f1-25a3-4ff1-9e66-530fc31e654e}, !- Inlet Air Node Name
  {53c252d4-6687-4c15-b180-6fc65b842359}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {32725bea-9478-40d2-aa09-6831a0e00e19}, !- Handle
  Node 676,                               !- Name
  {0d999250-0fbd-4257-b815-12e1be605e43}, !- Inlet Port
  {b77a73f5-4e0a-4437-989e-5fec5d6f7bd0}; !- Outlet Port

OS:Connection,
  {169af224-0e23-48f3-84b2-ef8851cd9268}, !- Handle
  {1eeeb319-c618-4177-a686-42282f3ea3c5}, !- Name
  {4ef28f07-334f-4f63-b86e-d86e614958c9}, !- Source Object
  3,                                      !- Outlet Port
  {ca4c875d-0b0a-4339-95db-910249cade1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d999250-0fbd-4257-b815-12e1be605e43}, !- Handle
  {51eed6fc-19b6-4ba8-9fa3-bdfdf0749719}, !- Name
  {903826e6-7e39-4012-b281-99a0dbb205c4}, !- Source Object
  12,                                     !- Outlet Port
  {32725bea-9478-40d2-aa09-6831a0e00e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b77a73f5-4e0a-4437-989e-5fec5d6f7bd0}, !- Handle
  {54e0c76d-c7e3-4347-8838-7658f033b15a}, !- Name
  {32725bea-9478-40d2-aa09-6831a0e00e19}, !- Source Object
  3,                                      !- Outlet Port
  {54e67698-788d-4119-a6fa-2e2957ddd298}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {830e18f1-25a3-4ff1-9e66-530fc31e654e}, !- Handle
  {05038935-2cca-4220-a83e-40cac5fb2273}, !- Name
  {f1cc5234-5d28-4237-b97f-9e5f97ce26b6}, !- Source Object
  3,                                      !- Outlet Port
  {dea22c1e-cd59-4b8a-82a6-480f2ad54897}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53c252d4-6687-4c15-b180-6fc65b842359}, !- Handle
  {60cbe30d-1348-4a99-9cfe-0669fb07ab54}, !- Name
  {dea22c1e-cd59-4b8a-82a6-480f2ad54897}, !- Source Object
  4,                                      !- Outlet Port
  {4ef28f07-334f-4f63-b86e-d86e614958c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {255d7eb7-c92a-40d7-b1f1-d19b748d8242}, !- Handle
  Coil Heating Water Baseboard 47,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7c59656d-d7ca-4ca3-a2d4-83bdeacf216c}, !- Water Inlet Node Name
  {b310fba3-ac00-40a4-814a-fecddd08b270}; !- Water Outlet Node Name

OS:Node,
  {0fc4fb8b-ecc0-4660-88fb-1bec9dcfbf82}, !- Handle
  Node 677,                               !- Name
  {f22de9ca-49b7-46f6-b55c-0b39399ebe64}, !- Inlet Port
  {7c59656d-d7ca-4ca3-a2d4-83bdeacf216c}; !- Outlet Port

OS:Connection,
  {f22de9ca-49b7-46f6-b55c-0b39399ebe64}, !- Handle
  {959c37f7-c6c9-4e03-954a-b37a2ad9c558}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  49,                                     !- Outlet Port
  {0fc4fb8b-ecc0-4660-88fb-1bec9dcfbf82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afd838a2-0d41-484c-b5ec-f4a62d7341f3}, !- Handle
  Node 678,                               !- Name
  {b310fba3-ac00-40a4-814a-fecddd08b270}, !- Inlet Port
  {6288e97e-fbd2-4498-bf20-d4705fd3091c}; !- Outlet Port

OS:Connection,
  {7c59656d-d7ca-4ca3-a2d4-83bdeacf216c}, !- Handle
  {829cf86d-b309-4794-8f6e-ca584ada3587}, !- Name
  {0fc4fb8b-ecc0-4660-88fb-1bec9dcfbf82}, !- Source Object
  3,                                      !- Outlet Port
  {255d7eb7-c92a-40d7-b1f1-d19b748d8242}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b310fba3-ac00-40a4-814a-fecddd08b270}, !- Handle
  {4253405c-296a-4176-abaa-93afcaab1308}, !- Name
  {255d7eb7-c92a-40d7-b1f1-d19b748d8242}, !- Source Object
  10,                                     !- Outlet Port
  {afd838a2-0d41-484c-b5ec-f4a62d7341f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6288e97e-fbd2-4498-bf20-d4705fd3091c}, !- Handle
  {fcab8278-452b-4997-955d-7a31a5d92475}, !- Name
  {afd838a2-0d41-484c-b5ec-f4a62d7341f3}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  49;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {536bec6f-7cc6-4b2b-ac14-1833aeacc5ee}, !- Handle
  Zone HVAC Baseboard Convective Water 47, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {255d7eb7-c92a-40d7-b1f1-d19b748d8242}; !- Heating Coil Name

OS:AirLoopHVAC,
  {70a8f930-8e1b-4ce3-a17d-1c5c1359b3b4}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {181a875b-08c4-4648-a049-9fa2538b4bef}, !- Availability Schedule
  {f886f4f3-0d27-420b-9f3e-7ed94970a5e1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ae4744a8-9f70-482b-9d4f-2e12717f7678}, !- Supply Side Inlet Node Name
  {410c06b8-10a3-46ff-ba0d-36e49ae56de2}, !- Demand Side Outlet Node Name
  {618d95f3-c169-43ff-9dda-deb54df90190}, !- Demand Side Inlet Node A
  {6901ec6c-b082-4170-9181-fd6ebfe4ec88}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {01434165-1fda-490f-ae78-9d45e67781a1}, !- Demand Mixer Name
  {1a55e273-5635-40ea-951b-a2a52f9622e8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8dd9e652-f617-4ae7-a396-b67f086d7c64}, !- Handle
  Node 679,                               !- Name
  {ae4744a8-9f70-482b-9d4f-2e12717f7678}, !- Inlet Port
  {c4e648bb-826f-4242-806c-882d257d2000}; !- Outlet Port

OS:Node,
  {e32c617f-e8a4-41ad-af10-b5c809598db9}, !- Handle
  Node 680,                               !- Name
  {505a96e9-7399-45d7-a19e-1288c9ce890a}, !- Inlet Port
  {6901ec6c-b082-4170-9181-fd6ebfe4ec88}; !- Outlet Port

OS:Connection,
  {ae4744a8-9f70-482b-9d4f-2e12717f7678}, !- Handle
  {9ab95205-9323-4bb1-81d6-d152b38e1bd5}, !- Name
  {70a8f930-8e1b-4ce3-a17d-1c5c1359b3b4}, !- Source Object
  8,                                      !- Outlet Port
  {8dd9e652-f617-4ae7-a396-b67f086d7c64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6901ec6c-b082-4170-9181-fd6ebfe4ec88}, !- Handle
  {45f63753-0cfc-4b73-883d-5835b8ae9116}, !- Name
  {e32c617f-e8a4-41ad-af10-b5c809598db9}, !- Source Object
  3,                                      !- Outlet Port
  {70a8f930-8e1b-4ce3-a17d-1c5c1359b3b4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {57d9fcca-ab11-4602-859e-e73cfa115a0f}, !- Handle
  Node 681,                               !- Name
  {618d95f3-c169-43ff-9dda-deb54df90190}, !- Inlet Port
  {ec31e8ed-e75e-43f1-b055-4871280a377f}; !- Outlet Port

OS:Node,
  {eb5335f4-7173-4144-8584-26577cf568db}, !- Handle
  Node 682,                               !- Name
  {90e5c7e9-0cf3-4e15-a465-1b9356cd0612}, !- Inlet Port
  {410c06b8-10a3-46ff-ba0d-36e49ae56de2}; !- Outlet Port

OS:Node,
  {883e1f44-219f-4cf9-857e-6e132bb25b69}, !- Handle
  Node 683,                               !- Name
  {162392cc-4d2c-4834-9ebe-70e45cc6dc8f}, !- Inlet Port
  {7fce6a1e-c467-4300-8bda-10b14df67e22}; !- Outlet Port

OS:Connection,
  {618d95f3-c169-43ff-9dda-deb54df90190}, !- Handle
  {70c5ece7-2b3a-488d-b33d-d9a142c325ec}, !- Name
  {70a8f930-8e1b-4ce3-a17d-1c5c1359b3b4}, !- Source Object
  10,                                     !- Outlet Port
  {57d9fcca-ab11-4602-859e-e73cfa115a0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {410c06b8-10a3-46ff-ba0d-36e49ae56de2}, !- Handle
  {ec42b0db-6d14-4a83-989a-107b3a6f14e4}, !- Name
  {eb5335f4-7173-4144-8584-26577cf568db}, !- Source Object
  3,                                      !- Outlet Port
  {70a8f930-8e1b-4ce3-a17d-1c5c1359b3b4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1a55e273-5635-40ea-951b-a2a52f9622e8}, !- Handle
  Air Loop HVAC Zone Splitter 48,         !- Name
  {ec31e8ed-e75e-43f1-b055-4871280a377f}, !- Inlet Node Name
  {12efd894-b307-42cc-bf9a-d1a72eada4c4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {01434165-1fda-490f-ae78-9d45e67781a1}, !- Handle
  Air Loop HVAC Zone Mixer 48,            !- Name
  {90e5c7e9-0cf3-4e15-a465-1b9356cd0612}, !- Outlet Node Name
  {557cffa4-fc29-4f70-9626-b573181d694f}; !- Inlet Node Name 1

OS:Connection,
  {ec31e8ed-e75e-43f1-b055-4871280a377f}, !- Handle
  {bf438bde-d848-4f4e-b4bf-cb3f3e003aaf}, !- Name
  {57d9fcca-ab11-4602-859e-e73cfa115a0f}, !- Source Object
  3,                                      !- Outlet Port
  {1a55e273-5635-40ea-951b-a2a52f9622e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90e5c7e9-0cf3-4e15-a465-1b9356cd0612}, !- Handle
  {44f9c851-3de9-4c8c-93f4-c628e7511e25}, !- Name
  {01434165-1fda-490f-ae78-9d45e67781a1}, !- Source Object
  2,                                      !- Outlet Port
  {eb5335f4-7173-4144-8584-26577cf568db}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {10655b14-6573-482d-bdad-d1696d2fc12c}, !- Handle
  {70a8f930-8e1b-4ce3-a17d-1c5c1359b3b4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f886f4f3-0d27-420b-9f3e-7ed94970a5e1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 47, !- Name
  {45326157-a108-41a2-a55a-b11ae5988871}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {8457eaed-32a3-4a6d-b855-cf233b526baa}, !- Handle
  Fan Constant Volume 48,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0a585b58-40f4-489b-8a2d-20ab18a011c6}, !- Air Inlet Node Name
  {505a96e9-7399-45d7-a19e-1288c9ce890a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1756279e-a860-4b9a-a7b8-fa9ebaafa451}, !- Handle
  Coil Heating Gas 48,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3cdee1bc-1a5b-45b6-a109-39377570089d}, !- Air Inlet Node Name
  {49ffc1a8-cf81-439f-83f8-c12e228075b1}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {fef21708-4f8a-413b-8c16-6fca5ac4aa2b}, !- Handle
  Coil Cooling DX Single Speed 48 77kBtu/hr 9.7EER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.33698439752149,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c28032ed-d473-4e12-99a1-4d07778e682a}, !- Air Inlet Node Name
  {efbb79ea-47fb-4610-8b31-a2f8bcdbd8db}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {10cbe1e2-88b9-42ca-b33e-9dc4d45445c5}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {61080bc1-ada2-4461-b508-0940b57fa211}, !- Handle
  Curve Quadratic 142,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d67213ea-f5c5-4f7f-94c7-1e86fcf68d69}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {11818550-e347-432c-acfe-c90a3fd8124e}, !- Handle
  Curve Quadratic 143,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3c02e838-369b-4a87-b594-20e9db1c736d}, !- Handle
  Curve Quadratic 144,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {12d1be3a-aa8f-441b-b619-232e297125a2}, !- Handle
  Controller Outdoor Air 48,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {181a875b-08c4-4648-a049-9fa2538b4bef}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {475b5348-d593-4404-a95a-caac68a26862}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {475b5348-d593-4404-a95a-caac68a26862}, !- Handle
  Controller Mechanical Ventilation 48,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a83940dd-f1d1-4939-a139-02e12ebb3300}, !- Handle
  Air Loop HVAC Outdoor Air System 48,    !- Name
  {12d1be3a-aa8f-441b-b619-232e297125a2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {66bceda2-6cb5-4ce7-a7de-83e35a84affa}, !- Mixed Air Node Name
  {6610584d-ca0a-4ceb-ba25-1a2488ab822f}, !- Outdoor Air Stream Node Name
  {a8cb5113-4222-4ab7-895a-689b7e21f905}, !- Relief Air Stream Node Name
  {c4e648bb-826f-4242-806c-882d257d2000}; !- Return Air Stream Node Name

OS:Node,
  {d7ec3e1c-9d4e-48bd-8ee4-105f978ca70e}, !- Handle
  Node 684,                               !- Name
  ,                                       !- Inlet Port
  {6610584d-ca0a-4ceb-ba25-1a2488ab822f}; !- Outlet Port

OS:Connection,
  {6610584d-ca0a-4ceb-ba25-1a2488ab822f}, !- Handle
  {9cb6c830-ff70-4def-a091-8ef44549ec38}, !- Name
  {d7ec3e1c-9d4e-48bd-8ee4-105f978ca70e}, !- Source Object
  3,                                      !- Outlet Port
  {a83940dd-f1d1-4939-a139-02e12ebb3300}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {10dccbfa-2b16-45b8-b099-3831e80b4f25}, !- Handle
  Node 685,                               !- Name
  {a8cb5113-4222-4ab7-895a-689b7e21f905}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8cb5113-4222-4ab7-895a-689b7e21f905}, !- Handle
  {303be7e7-cb18-4ee6-845d-96ab0f0373f0}, !- Name
  {a83940dd-f1d1-4939-a139-02e12ebb3300}, !- Source Object
  7,                                      !- Outlet Port
  {10dccbfa-2b16-45b8-b099-3831e80b4f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {505a96e9-7399-45d7-a19e-1288c9ce890a}, !- Handle
  {3d5b6203-4208-4171-aa2a-72bf8333d78e}, !- Name
  {8457eaed-32a3-4a6d-b855-cf233b526baa}, !- Source Object
  9,                                      !- Outlet Port
  {e32c617f-e8a4-41ad-af10-b5c809598db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ed9a9d6-2459-4688-945c-31e82f16d8c1}, !- Handle
  Node 686,                               !- Name
  {49ffc1a8-cf81-439f-83f8-c12e228075b1}, !- Inlet Port
  {0a585b58-40f4-489b-8a2d-20ab18a011c6}; !- Outlet Port

OS:Connection,
  {49ffc1a8-cf81-439f-83f8-c12e228075b1}, !- Handle
  {0de43ea4-c47b-4cba-8e93-f3bd69c467fe}, !- Name
  {1756279e-a860-4b9a-a7b8-fa9ebaafa451}, !- Source Object
  6,                                      !- Outlet Port
  {4ed9a9d6-2459-4688-945c-31e82f16d8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a585b58-40f4-489b-8a2d-20ab18a011c6}, !- Handle
  {aa6a1b9f-cef4-4505-a1b0-2b64e55b079e}, !- Name
  {4ed9a9d6-2459-4688-945c-31e82f16d8c1}, !- Source Object
  3,                                      !- Outlet Port
  {8457eaed-32a3-4a6d-b855-cf233b526baa}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {39d965f7-aa89-4183-86b2-4689e6a51a9a}, !- Handle
  Node 687,                               !- Name
  {efbb79ea-47fb-4610-8b31-a2f8bcdbd8db}, !- Inlet Port
  {3cdee1bc-1a5b-45b6-a109-39377570089d}; !- Outlet Port

OS:Connection,
  {efbb79ea-47fb-4610-8b31-a2f8bcdbd8db}, !- Handle
  {35ab2dd7-5906-42eb-9d98-562dec5b044b}, !- Name
  {fef21708-4f8a-413b-8c16-6fca5ac4aa2b}, !- Source Object
  9,                                      !- Outlet Port
  {39d965f7-aa89-4183-86b2-4689e6a51a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cdee1bc-1a5b-45b6-a109-39377570089d}, !- Handle
  {c0f3c10b-f83f-4c2e-8e7d-342946a68955}, !- Name
  {39d965f7-aa89-4183-86b2-4689e6a51a9a}, !- Source Object
  3,                                      !- Outlet Port
  {1756279e-a860-4b9a-a7b8-fa9ebaafa451}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dc4b0ae2-e52c-4987-bdba-1dd30cca385c}, !- Handle
  Node 688,                               !- Name
  {66bceda2-6cb5-4ce7-a7de-83e35a84affa}, !- Inlet Port
  {c28032ed-d473-4e12-99a1-4d07778e682a}; !- Outlet Port

OS:Connection,
  {c4e648bb-826f-4242-806c-882d257d2000}, !- Handle
  {bec361e7-7afe-4c2a-ba28-60f8f09f45c1}, !- Name
  {8dd9e652-f617-4ae7-a396-b67f086d7c64}, !- Source Object
  3,                                      !- Outlet Port
  {a83940dd-f1d1-4939-a139-02e12ebb3300}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {66bceda2-6cb5-4ce7-a7de-83e35a84affa}, !- Handle
  {0c8566ad-25d9-48ba-949a-5d0d9dbf1555}, !- Name
  {a83940dd-f1d1-4939-a139-02e12ebb3300}, !- Source Object
  5,                                      !- Outlet Port
  {dc4b0ae2-e52c-4987-bdba-1dd30cca385c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c28032ed-d473-4e12-99a1-4d07778e682a}, !- Handle
  {441af39a-3170-4124-af0f-f60a8ecf940a}, !- Name
  {dc4b0ae2-e52c-4987-bdba-1dd30cca385c}, !- Source Object
  3,                                      !- Outlet Port
  {fef21708-4f8a-413b-8c16-6fca5ac4aa2b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {4577bb1a-fdfc-4e24-b8d8-71a6d798f1fe}, !- Handle
  Setpoint Manager Single Zone Reheat 48, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ad65d035-c6b0-4753-9538-dd15bffc90ce}, !- Control Zone Name
  {e32c617f-e8a4-41ad-af10-b5c809598db9}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b2ee932b-6684-4fb6-9b82-fa2eae6fdd1f}, !- Handle
  Air Terminal Single Duct Uncontrolled 48, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {12efd894-b307-42cc-bf9a-d1a72eada4c4}, !- Inlet Air Node Name
  {162392cc-4d2c-4834-9ebe-70e45cc6dc8f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e1e1daea-b8cf-4382-95ab-4f4598ab3c58}, !- Handle
  Node 689,                               !- Name
  {94d3bd2a-77a1-40e8-b59c-9824edc9897a}, !- Inlet Port
  {557cffa4-fc29-4f70-9626-b573181d694f}; !- Outlet Port

OS:Connection,
  {7fce6a1e-c467-4300-8bda-10b14df67e22}, !- Handle
  {84cd567e-aedc-41e9-975e-6e8a94a9864b}, !- Name
  {883e1f44-219f-4cf9-857e-6e132bb25b69}, !- Source Object
  3,                                      !- Outlet Port
  {7fc13620-4f1f-4245-8168-9dfddb5c0613}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94d3bd2a-77a1-40e8-b59c-9824edc9897a}, !- Handle
  {912fb34e-eda2-4868-9520-d44d97946d98}, !- Name
  {ad65d035-c6b0-4753-9538-dd15bffc90ce}, !- Source Object
  12,                                     !- Outlet Port
  {e1e1daea-b8cf-4382-95ab-4f4598ab3c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {557cffa4-fc29-4f70-9626-b573181d694f}, !- Handle
  {898f0fab-cf55-4558-aa58-e6a341e50336}, !- Name
  {e1e1daea-b8cf-4382-95ab-4f4598ab3c58}, !- Source Object
  3,                                      !- Outlet Port
  {01434165-1fda-490f-ae78-9d45e67781a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12efd894-b307-42cc-bf9a-d1a72eada4c4}, !- Handle
  {468f0f42-3420-48e2-922f-adacbdc2e295}, !- Name
  {1a55e273-5635-40ea-951b-a2a52f9622e8}, !- Source Object
  3,                                      !- Outlet Port
  {b2ee932b-6684-4fb6-9b82-fa2eae6fdd1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {162392cc-4d2c-4834-9ebe-70e45cc6dc8f}, !- Handle
  {333a9a48-2036-4c7f-a1ac-5aa40bdc7bff}, !- Name
  {b2ee932b-6684-4fb6-9b82-fa2eae6fdd1f}, !- Source Object
  4,                                      !- Outlet Port
  {883e1f44-219f-4cf9-857e-6e132bb25b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f513d80f-a453-4720-9af1-8e30a2908c4c}, !- Handle
  Coil Heating Water Baseboard 48,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {eaf5f36c-bdf1-4e3b-ac11-0561cf46df34}, !- Water Inlet Node Name
  {aa897cd1-c0f1-42b9-8058-3e053ababe31}; !- Water Outlet Node Name

OS:Node,
  {1e3c4b91-92fe-48a6-b2ea-3db4f4e14bb9}, !- Handle
  Node 690,                               !- Name
  {ab612edc-da48-4ba3-b674-49699b479917}, !- Inlet Port
  {eaf5f36c-bdf1-4e3b-ac11-0561cf46df34}; !- Outlet Port

OS:Connection,
  {ab612edc-da48-4ba3-b674-49699b479917}, !- Handle
  {9fae2457-b201-47ed-a5eb-7a36ee174b82}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  50,                                     !- Outlet Port
  {1e3c4b91-92fe-48a6-b2ea-3db4f4e14bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13612167-6e73-414b-9212-0d5b19ef888c}, !- Handle
  Node 691,                               !- Name
  {aa897cd1-c0f1-42b9-8058-3e053ababe31}, !- Inlet Port
  {c212c4c1-b89c-4eeb-bb5a-7732f8872c8f}; !- Outlet Port

OS:Connection,
  {eaf5f36c-bdf1-4e3b-ac11-0561cf46df34}, !- Handle
  {d686a13a-3085-4afc-a61c-150c22f5ca8b}, !- Name
  {1e3c4b91-92fe-48a6-b2ea-3db4f4e14bb9}, !- Source Object
  3,                                      !- Outlet Port
  {f513d80f-a453-4720-9af1-8e30a2908c4c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {aa897cd1-c0f1-42b9-8058-3e053ababe31}, !- Handle
  {314ca3a4-f65f-4404-8bb5-4558aa5f6638}, !- Name
  {f513d80f-a453-4720-9af1-8e30a2908c4c}, !- Source Object
  10,                                     !- Outlet Port
  {13612167-6e73-414b-9212-0d5b19ef888c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c212c4c1-b89c-4eeb-bb5a-7732f8872c8f}, !- Handle
  {acf9457a-c9db-43d0-9e44-4accdc92e19e}, !- Name
  {13612167-6e73-414b-9212-0d5b19ef888c}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  50;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7be7aa1d-b58f-4cda-8cd6-60510ad6ff30}, !- Handle
  Zone HVAC Baseboard Convective Water 48, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {f513d80f-a453-4720-9af1-8e30a2908c4c}; !- Heating Coil Name

OS:AirLoopHVAC,
  {bb89e282-4800-43f4-a11c-957830727c5d}, !- Handle
  Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-7 Sch-H HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {2c36062a-5b65-4f04-845d-6937d211384c}, !- Availability Schedule
  {62492804-3e04-4b71-b1d0-4bbd4eadeb71}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d5da4479-6498-47c3-82e8-62025ee738c9}, !- Supply Side Inlet Node Name
  {fd704fec-e485-4230-b184-2016929bebed}, !- Demand Side Outlet Node Name
  {ffc4e082-34cd-4298-ad97-55aefbbf84ab}, !- Demand Side Inlet Node A
  {f5d211b8-6fd1-4160-8183-7462187d7ae4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {42baf974-3a1f-4b5d-bf3c-cd228ca459cc}, !- Demand Mixer Name
  {8d3fee72-6fba-48c1-afe2-372f358db102}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {58c88dd6-1c32-4e15-a12c-4544548cfbda}, !- Handle
  Node 692,                               !- Name
  {d5da4479-6498-47c3-82e8-62025ee738c9}, !- Inlet Port
  {0a05757c-e659-4511-a673-5fcf26aa26f8}; !- Outlet Port

OS:Node,
  {f55163e7-fd2a-4288-b274-17e15d4ca2f7}, !- Handle
  Node 693,                               !- Name
  {14e3b574-2be9-4bdd-bfe9-720559ea9ce8}, !- Inlet Port
  {f5d211b8-6fd1-4160-8183-7462187d7ae4}; !- Outlet Port

OS:Connection,
  {d5da4479-6498-47c3-82e8-62025ee738c9}, !- Handle
  {ef615c24-806b-4e2c-b672-79dca98756c1}, !- Name
  {bb89e282-4800-43f4-a11c-957830727c5d}, !- Source Object
  8,                                      !- Outlet Port
  {58c88dd6-1c32-4e15-a12c-4544548cfbda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5d211b8-6fd1-4160-8183-7462187d7ae4}, !- Handle
  {c140bb5d-a10b-43e2-8b77-e113d77dc83d}, !- Name
  {f55163e7-fd2a-4288-b274-17e15d4ca2f7}, !- Source Object
  3,                                      !- Outlet Port
  {bb89e282-4800-43f4-a11c-957830727c5d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1a193a75-e671-474e-95ba-a57aa629b863}, !- Handle
  Node 694,                               !- Name
  {ffc4e082-34cd-4298-ad97-55aefbbf84ab}, !- Inlet Port
  {f259a9e5-14ee-4fa2-8bf4-2b6119b39fee}; !- Outlet Port

OS:Node,
  {450a141a-19e0-4efb-89a8-38b9c60cef49}, !- Handle
  Node 695,                               !- Name
  {2721e694-fb8d-4b36-931b-3d77ba1df872}, !- Inlet Port
  {fd704fec-e485-4230-b184-2016929bebed}; !- Outlet Port

OS:Node,
  {297ce272-d371-402b-bfc8-0da06c638c4c}, !- Handle
  Node 696,                               !- Name
  {e5042eb6-6c88-46fd-b0cf-7ddce826b4b2}, !- Inlet Port
  {7261db02-914d-4585-88b3-65e2c6723a6c}; !- Outlet Port

OS:Connection,
  {ffc4e082-34cd-4298-ad97-55aefbbf84ab}, !- Handle
  {7489f0d9-4ac6-40a9-90d5-91544a4e9b38}, !- Name
  {bb89e282-4800-43f4-a11c-957830727c5d}, !- Source Object
  10,                                     !- Outlet Port
  {1a193a75-e671-474e-95ba-a57aa629b863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd704fec-e485-4230-b184-2016929bebed}, !- Handle
  {8e2de395-fc52-456a-8714-d9da19e75021}, !- Name
  {450a141a-19e0-4efb-89a8-38b9c60cef49}, !- Source Object
  3,                                      !- Outlet Port
  {bb89e282-4800-43f4-a11c-957830727c5d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8d3fee72-6fba-48c1-afe2-372f358db102}, !- Handle
  Air Loop HVAC Zone Splitter 49,         !- Name
  {f259a9e5-14ee-4fa2-8bf4-2b6119b39fee}, !- Inlet Node Name
  {ab8e3fd3-0c9e-4deb-880b-70d473b6ca8a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {42baf974-3a1f-4b5d-bf3c-cd228ca459cc}, !- Handle
  Air Loop HVAC Zone Mixer 49,            !- Name
  {2721e694-fb8d-4b36-931b-3d77ba1df872}, !- Outlet Node Name
  {78e794b5-5284-47c3-a9f0-82ad1649026b}; !- Inlet Node Name 1

OS:Connection,
  {f259a9e5-14ee-4fa2-8bf4-2b6119b39fee}, !- Handle
  {d62d26f6-7bde-4f0b-ad05-a333f01b5990}, !- Name
  {1a193a75-e671-474e-95ba-a57aa629b863}, !- Source Object
  3,                                      !- Outlet Port
  {8d3fee72-6fba-48c1-afe2-372f358db102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2721e694-fb8d-4b36-931b-3d77ba1df872}, !- Handle
  {109cc663-2b89-4221-9e00-2fe5683b96c7}, !- Name
  {42baf974-3a1f-4b5d-bf3c-cd228ca459cc}, !- Source Object
  2,                                      !- Outlet Port
  {450a141a-19e0-4efb-89a8-38b9c60cef49}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e4e45dd2-03c4-4b8e-810d-551611afa38c}, !- Handle
  {bb89e282-4800-43f4-a11c-957830727c5d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {62492804-3e04-4b71-b1d0-4bbd4eadeb71}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 48, !- Name
  {31320b26-72aa-4b9c-ba78-4ca8e08cdab9}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {bd0f1a80-3af6-4477-8749-d391a2f0cf80}, !- Handle
  Fan Constant Volume 49,                 !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2bb66879-0b6a-421d-8b90-f4c3970d0304}, !- Air Inlet Node Name
  {14e3b574-2be9-4bdd-bfe9-720559ea9ce8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {a413d5a4-86e0-491f-b3d7-9fee857026b8}, !- Handle
  Coil Heating Gas 49,                    !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {4322b8dc-377f-4395-aa98-f2d521aa4e9e}, !- Air Inlet Node Name
  {3812c80c-db0e-448d-9d1a-111a7977830b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a2f754d7-c291-4dd5-a453-171c61f90539}, !- Handle
  Coil Cooling DX Single Speed 49 81kBtu/hr 9.7EER, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.3404414203452,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3627d174-e937-4540-8799-be1b78547df5}, !- Air Inlet Node Name
  {c983d99d-490b-4e36-92a4-a9669866327b}, !- Air Outlet Node Name
  {78b48395-71a1-4cf7-b3e5-695d7348fd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89998324-2be4-4607-8a86-13e2bf203ad7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d265f57-06b2-4cfa-9f56-1261eceab652}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb1e5fee-efc2-4879-bbb6-81d2f5f79b31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95c520af-9801-40d6-96fa-9cf3e18e3d44}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5bc6620f-925c-4b13-be44-647233e5f5ad}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0bfad789-19b0-4f61-b1ca-381cbec467f2}, !- Handle
  Curve Quadratic 145,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aece817f-cb70-464e-ac8b-4ca812d6cb99}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f2615d9b-4683-4b1f-992b-0e94b47d78b3}, !- Handle
  Curve Quadratic 146,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bc4407c8-8a1f-462f-9c18-c6a4a2a2d371}, !- Handle
  Curve Quadratic 147,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {3cea4dff-cf6e-4948-b7ff-755d6f8a07ec}, !- Handle
  Controller Outdoor Air 49,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2c36062a-5b65-4f04-845d-6937d211384c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0150db64-4b42-4163-bd6e-5e2deb1a1228}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0150db64-4b42-4163-bd6e-5e2deb1a1228}, !- Handle
  Controller Mechanical Ventilation 49,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8ea03c6f-a22c-4fa4-abb7-2e61fbd090b9}, !- Handle
  Air Loop HVAC Outdoor Air System 49,    !- Name
  {3cea4dff-cf6e-4948-b7ff-755d6f8a07ec}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a01d1703-e73c-4634-bfc4-7dd9c838b538}, !- Mixed Air Node Name
  {b326ac8d-4dd4-49a4-874c-6c371ceec101}, !- Outdoor Air Stream Node Name
  {054e57f3-af23-4f64-b706-bd4aef5bd3c6}, !- Relief Air Stream Node Name
  {0a05757c-e659-4511-a673-5fcf26aa26f8}; !- Return Air Stream Node Name

OS:Node,
  {9731561e-e705-4416-9a5f-6477ebb6dd39}, !- Handle
  Node 697,                               !- Name
  ,                                       !- Inlet Port
  {b326ac8d-4dd4-49a4-874c-6c371ceec101}; !- Outlet Port

OS:Connection,
  {b326ac8d-4dd4-49a4-874c-6c371ceec101}, !- Handle
  {eec95bd6-e8c7-4234-8fe7-54e35f94e52f}, !- Name
  {9731561e-e705-4416-9a5f-6477ebb6dd39}, !- Source Object
  3,                                      !- Outlet Port
  {8ea03c6f-a22c-4fa4-abb7-2e61fbd090b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {377dab05-e463-4773-a94d-78bf3d2ea368}, !- Handle
  Node 698,                               !- Name
  {054e57f3-af23-4f64-b706-bd4aef5bd3c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {054e57f3-af23-4f64-b706-bd4aef5bd3c6}, !- Handle
  {e2c550d1-57bb-4193-b038-b562ef4949ac}, !- Name
  {8ea03c6f-a22c-4fa4-abb7-2e61fbd090b9}, !- Source Object
  7,                                      !- Outlet Port
  {377dab05-e463-4773-a94d-78bf3d2ea368}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14e3b574-2be9-4bdd-bfe9-720559ea9ce8}, !- Handle
  {45383656-ca73-4cd8-8820-0c2d0bff5747}, !- Name
  {bd0f1a80-3af6-4477-8749-d391a2f0cf80}, !- Source Object
  9,                                      !- Outlet Port
  {f55163e7-fd2a-4288-b274-17e15d4ca2f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {953bea69-8f49-4c70-be13-a13384af737c}, !- Handle
  Node 699,                               !- Name
  {3812c80c-db0e-448d-9d1a-111a7977830b}, !- Inlet Port
  {2bb66879-0b6a-421d-8b90-f4c3970d0304}; !- Outlet Port

OS:Connection,
  {3812c80c-db0e-448d-9d1a-111a7977830b}, !- Handle
  {71a02215-73d3-4162-9139-e62da2a78122}, !- Name
  {a413d5a4-86e0-491f-b3d7-9fee857026b8}, !- Source Object
  6,                                      !- Outlet Port
  {953bea69-8f49-4c70-be13-a13384af737c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bb66879-0b6a-421d-8b90-f4c3970d0304}, !- Handle
  {866986e2-87db-4a23-aa10-0adb912a6c3a}, !- Name
  {953bea69-8f49-4c70-be13-a13384af737c}, !- Source Object
  3,                                      !- Outlet Port
  {bd0f1a80-3af6-4477-8749-d391a2f0cf80}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0a9c4a10-6460-45d0-8323-aebe86d745e3}, !- Handle
  Node 700,                               !- Name
  {c983d99d-490b-4e36-92a4-a9669866327b}, !- Inlet Port
  {4322b8dc-377f-4395-aa98-f2d521aa4e9e}; !- Outlet Port

OS:Connection,
  {c983d99d-490b-4e36-92a4-a9669866327b}, !- Handle
  {e67cfa12-6dc5-4d68-84e2-af413a58d1a3}, !- Name
  {a2f754d7-c291-4dd5-a453-171c61f90539}, !- Source Object
  9,                                      !- Outlet Port
  {0a9c4a10-6460-45d0-8323-aebe86d745e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4322b8dc-377f-4395-aa98-f2d521aa4e9e}, !- Handle
  {e17d71d5-73d5-4099-b0a9-dcb8ae85efba}, !- Name
  {0a9c4a10-6460-45d0-8323-aebe86d745e3}, !- Source Object
  3,                                      !- Outlet Port
  {a413d5a4-86e0-491f-b3d7-9fee857026b8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {215b02b8-3122-46a6-9faa-80be5ab45340}, !- Handle
  Node 701,                               !- Name
  {a01d1703-e73c-4634-bfc4-7dd9c838b538}, !- Inlet Port
  {3627d174-e937-4540-8799-be1b78547df5}; !- Outlet Port

OS:Connection,
  {0a05757c-e659-4511-a673-5fcf26aa26f8}, !- Handle
  {600d1a80-2227-489b-9ea4-82380ef82807}, !- Name
  {58c88dd6-1c32-4e15-a12c-4544548cfbda}, !- Source Object
  3,                                      !- Outlet Port
  {8ea03c6f-a22c-4fa4-abb7-2e61fbd090b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a01d1703-e73c-4634-bfc4-7dd9c838b538}, !- Handle
  {959371c2-4d53-417f-8b6d-67faf98d6f86}, !- Name
  {8ea03c6f-a22c-4fa4-abb7-2e61fbd090b9}, !- Source Object
  5,                                      !- Outlet Port
  {215b02b8-3122-46a6-9faa-80be5ab45340}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3627d174-e937-4540-8799-be1b78547df5}, !- Handle
  {9b8415bd-cf80-4fd2-ae99-d84ed7b440fb}, !- Name
  {215b02b8-3122-46a6-9faa-80be5ab45340}, !- Source Object
  3,                                      !- Outlet Port
  {a2f754d7-c291-4dd5-a453-171c61f90539}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {23027123-53eb-4542-85b3-a7b643459ed4}, !- Handle
  Setpoint Manager Single Zone Reheat 49, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {83cb08d5-7558-483e-ad8f-1044d3501c2a}, !- Control Zone Name
  {f55163e7-fd2a-4288-b274-17e15d4ca2f7}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f5c4a499-9431-4aff-81cc-d67ab3b995d7}, !- Handle
  Air Terminal Single Duct Uncontrolled 49, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {ab8e3fd3-0c9e-4deb-880b-70d473b6ca8a}, !- Inlet Air Node Name
  {e5042eb6-6c88-46fd-b0cf-7ddce826b4b2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c0ae7555-7485-492f-ab5a-a8166ec1e03a}, !- Handle
  Node 702,                               !- Name
  {4aeec6cc-8cbb-4ba1-94f3-c40f8a524525}, !- Inlet Port
  {78e794b5-5284-47c3-a9f0-82ad1649026b}; !- Outlet Port

OS:Connection,
  {7261db02-914d-4585-88b3-65e2c6723a6c}, !- Handle
  {7106221f-afac-497d-93d9-9459c53f3ac2}, !- Name
  {297ce272-d371-402b-bfc8-0da06c638c4c}, !- Source Object
  3,                                      !- Outlet Port
  {d4720421-30ec-4d16-93da-3771edbe205a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4aeec6cc-8cbb-4ba1-94f3-c40f8a524525}, !- Handle
  {a7f83933-e6c1-40d7-9132-85e42b960419}, !- Name
  {83cb08d5-7558-483e-ad8f-1044d3501c2a}, !- Source Object
  12,                                     !- Outlet Port
  {c0ae7555-7485-492f-ab5a-a8166ec1e03a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78e794b5-5284-47c3-a9f0-82ad1649026b}, !- Handle
  {5d548df4-86ed-4630-bd35-891e8d5126a5}, !- Name
  {c0ae7555-7485-492f-ab5a-a8166ec1e03a}, !- Source Object
  3,                                      !- Outlet Port
  {42baf974-3a1f-4b5d-bf3c-cd228ca459cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab8e3fd3-0c9e-4deb-880b-70d473b6ca8a}, !- Handle
  {c5903fde-36fd-4be9-be5d-0ff99ee01b6f}, !- Name
  {8d3fee72-6fba-48c1-afe2-372f358db102}, !- Source Object
  3,                                      !- Outlet Port
  {f5c4a499-9431-4aff-81cc-d67ab3b995d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5042eb6-6c88-46fd-b0cf-7ddce826b4b2}, !- Handle
  {ecc28be8-aaca-4757-8569-7cd5c1c264c7}, !- Name
  {f5c4a499-9431-4aff-81cc-d67ab3b995d7}, !- Source Object
  4,                                      !- Outlet Port
  {297ce272-d371-402b-bfc8-0da06c638c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ed607f98-2ae5-4e87-baba-52ec7ed14ff3}, !- Handle
  Coil Heating Water Baseboard 49,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ad735072-4424-4b13-8336-af2c55f38196}, !- Water Inlet Node Name
  {d72fdff6-b1e2-4fbf-bc3f-603ef6236966}; !- Water Outlet Node Name

OS:Node,
  {6dbb9f88-9119-4a45-bb26-45947221259a}, !- Handle
  Node 703,                               !- Name
  {9d7be4a0-f0fd-43c2-98e1-5014b960dc91}, !- Inlet Port
  {ad735072-4424-4b13-8336-af2c55f38196}; !- Outlet Port

OS:Connection,
  {9d7be4a0-f0fd-43c2-98e1-5014b960dc91}, !- Handle
  {3a8c83c0-a3d8-4075-a90b-ead4a85819b4}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  51,                                     !- Outlet Port
  {6dbb9f88-9119-4a45-bb26-45947221259a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e53f3d1-22fb-4ae1-8256-639a9fee1ba4}, !- Handle
  Node 704,                               !- Name
  {d72fdff6-b1e2-4fbf-bc3f-603ef6236966}, !- Inlet Port
  {ba4bb1bb-d7cb-443b-885c-e9727d806fa7}; !- Outlet Port

OS:Connection,
  {ad735072-4424-4b13-8336-af2c55f38196}, !- Handle
  {8ac71505-ce23-4fb2-9d5b-c50526ded8fd}, !- Name
  {6dbb9f88-9119-4a45-bb26-45947221259a}, !- Source Object
  3,                                      !- Outlet Port
  {ed607f98-2ae5-4e87-baba-52ec7ed14ff3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d72fdff6-b1e2-4fbf-bc3f-603ef6236966}, !- Handle
  {8c212641-e7e7-4793-a478-e2234adb37ae}, !- Name
  {ed607f98-2ae5-4e87-baba-52ec7ed14ff3}, !- Source Object
  10,                                     !- Outlet Port
  {6e53f3d1-22fb-4ae1-8256-639a9fee1ba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba4bb1bb-d7cb-443b-885c-e9727d806fa7}, !- Handle
  {8a12ed2b-1496-4d33-9ff3-16e3b3367de6}, !- Name
  {6e53f3d1-22fb-4ae1-8256-639a9fee1ba4}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  51;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {130031cb-5295-486c-8329-a549264b6f61}, !- Handle
  Zone HVAC Baseboard Convective Water 49, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {ed607f98-2ae5-4e87-baba-52ec7ed14ff3}; !- Heating Coil Name

OS:PlantLoop,
  {cb69740c-1b67-4642-90ac-701cc754ac6e}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1237d890-2c7a-40f6-9eea-38dd86bcf8a3}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ee557da0-c6d3-4426-b011-4192d7349015}, !- Plant Side Inlet Node Name
  {11016340-1267-4847-9427-0f6a642cc1b0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {400a8322-47d3-4487-897f-e0d10b566c6e}, !- Demand Side Inlet Node Name
  {ce38d169-2c27-49fc-81bf-98ab1dddb011}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {729c5036-a1e1-4db3-8618-eb9ea933766e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {929b6781-e09c-48c3-ab1b-d9cec4aa7540}, !- Demand Mixer Name
  {130791bc-97dd-441a-bbfa-18ffc28f73d9}, !- Demand Splitter Name
  {ddfb06ac-6677-4be7-b8e3-b2e21814e961}, !- Supply Mixer Name
  {14b0fe11-40a3-4fa4-bfaf-4a4636d523fa}; !- Supply Splitter Name

OS:Sizing:Plant,
  {c2ea85be-f25d-470d-8436-b6569335d351}, !- Handle
  {cb69740c-1b67-4642-90ac-701cc754ac6e}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {a22adabd-857b-4dd9-be38-1098bbcd2e56}, !- Handle
  Node 705,                               !- Name
  {ee557da0-c6d3-4426-b011-4192d7349015}, !- Inlet Port
  {fa4d40bf-8314-42ca-92d5-2849f8a86546}; !- Outlet Port

OS:Node,
  {1237d890-2c7a-40f6-9eea-38dd86bcf8a3}, !- Handle
  Node 706,                               !- Name
  {cf731808-18c1-4000-b982-04ac62fd1bf6}, !- Inlet Port
  {11016340-1267-4847-9427-0f6a642cc1b0}; !- Outlet Port

OS:Node,
  {dc696680-8da9-456f-9a35-7f3cb5fc5e05}, !- Handle
  Node 707,                               !- Name
  {f11f669f-8035-4f3d-b2b3-559e296e103a}, !- Inlet Port
  {8bac2a99-1393-40ae-8569-4b9258e45056}; !- Outlet Port

OS:Connector:Mixer,
  {ddfb06ac-6677-4be7-b8e3-b2e21814e961}, !- Handle
  Connector Mixer 3,                      !- Name
  {80517e4b-3523-4e67-b3ea-4ceb375bce74}, !- Outlet Branch Name
  {01f23ef0-4296-43e9-bc7e-7fbfeb56b618}, !- Inlet Branch Name 1
  {175599a3-ea7e-4204-9d78-b4d7ff6b2ce1}, !- Inlet Branch Name 2
  {53ecf50a-4b6b-4de8-883a-154fcaa20402}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {14b0fe11-40a3-4fa4-bfaf-4a4636d523fa}, !- Handle
  Connector Splitter 3,                   !- Name
  {6bf51ce4-65fa-4997-809b-1e034fa99d2a}, !- Inlet Branch Name
  {f11f669f-8035-4f3d-b2b3-559e296e103a}, !- Outlet Branch Name 1
  {116c66e7-ea4f-4831-9a3f-52859aab3e51}, !- Outlet Branch Name 2
  {5483d03e-ea47-4645-af82-12b6aa3f0d7a}; !- Outlet Branch Name 3

OS:Connection,
  {ee557da0-c6d3-4426-b011-4192d7349015}, !- Handle
  {b0c5dd2f-4a74-4b58-970f-b61cc5ee764f}, !- Name
  {cb69740c-1b67-4642-90ac-701cc754ac6e}, !- Source Object
  14,                                     !- Outlet Port
  {a22adabd-857b-4dd9-be38-1098bbcd2e56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f11f669f-8035-4f3d-b2b3-559e296e103a}, !- Handle
  {5631abad-3603-4eeb-80b3-8ec2e3f2321f}, !- Name
  {14b0fe11-40a3-4fa4-bfaf-4a4636d523fa}, !- Source Object
  3,                                      !- Outlet Port
  {dc696680-8da9-456f-9a35-7f3cb5fc5e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11016340-1267-4847-9427-0f6a642cc1b0}, !- Handle
  {f038a6a6-a640-4554-a17c-07fabca7590f}, !- Name
  {1237d890-2c7a-40f6-9eea-38dd86bcf8a3}, !- Source Object
  3,                                      !- Outlet Port
  {cb69740c-1b67-4642-90ac-701cc754ac6e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {98cf650d-38ff-4a2d-8536-562cc3f53e8c}, !- Handle
  Node 708,                               !- Name
  {400a8322-47d3-4487-897f-e0d10b566c6e}, !- Inlet Port
  {d14a5a6d-ca1c-4887-b574-e6eb9a87ae7f}; !- Outlet Port

OS:Node,
  {82fb8b2c-5046-42b8-8e03-b0ff44be493c}, !- Handle
  Node 709,                               !- Name
  {4f5315ce-2b9f-48c1-ac65-ce26619a1894}, !- Inlet Port
  {ce38d169-2c27-49fc-81bf-98ab1dddb011}; !- Outlet Port

OS:Node,
  {1a5988eb-e51f-4a1f-ab99-1df60e050700}, !- Handle
  Node 710,                               !- Name
  {1102ea36-457f-4953-81c8-70e10a131bf4}, !- Inlet Port
  {9dce3664-b1c4-4c31-90b1-592fcec2cc9f}; !- Outlet Port

OS:Connector:Mixer,
  {929b6781-e09c-48c3-ab1b-d9cec4aa7540}, !- Handle
  Connector Mixer 4,                      !- Name
  {4f5315ce-2b9f-48c1-ac65-ce26619a1894}, !- Outlet Branch Name
  {e5fc0550-b8e6-4e49-9576-07ce434040a0}, !- Inlet Branch Name 1
  {a1532616-56bb-40c4-893b-50915e5629b2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {130791bc-97dd-441a-bbfa-18ffc28f73d9}, !- Handle
  Connector Splitter 4,                   !- Name
  {d14a5a6d-ca1c-4887-b574-e6eb9a87ae7f}, !- Inlet Branch Name
  {1102ea36-457f-4953-81c8-70e10a131bf4}, !- Outlet Branch Name 1
  {5c113f4c-562f-43cf-a809-0ddffe0166f5}; !- Outlet Branch Name 2

OS:Connection,
  {400a8322-47d3-4487-897f-e0d10b566c6e}, !- Handle
  {136c82ed-1810-4f0d-b61a-744265914849}, !- Name
  {cb69740c-1b67-4642-90ac-701cc754ac6e}, !- Source Object
  17,                                     !- Outlet Port
  {98cf650d-38ff-4a2d-8536-562cc3f53e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d14a5a6d-ca1c-4887-b574-e6eb9a87ae7f}, !- Handle
  {273e48db-03ef-4df2-8a86-d50d4b639534}, !- Name
  {98cf650d-38ff-4a2d-8536-562cc3f53e8c}, !- Source Object
  3,                                      !- Outlet Port
  {130791bc-97dd-441a-bbfa-18ffc28f73d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1102ea36-457f-4953-81c8-70e10a131bf4}, !- Handle
  {87364bda-ce36-4573-822f-c93af6c3320e}, !- Name
  {130791bc-97dd-441a-bbfa-18ffc28f73d9}, !- Source Object
  3,                                      !- Outlet Port
  {1a5988eb-e51f-4a1f-ab99-1df60e050700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f5315ce-2b9f-48c1-ac65-ce26619a1894}, !- Handle
  {5610512c-2ae9-442e-a7e5-346ba08d8725}, !- Name
  {929b6781-e09c-48c3-ab1b-d9cec4aa7540}, !- Source Object
  2,                                      !- Outlet Port
  {82fb8b2c-5046-42b8-8e03-b0ff44be493c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce38d169-2c27-49fc-81bf-98ab1dddb011}, !- Handle
  {5e320ede-1586-4793-8ac1-463c95910f29}, !- Name
  {82fb8b2c-5046-42b8-8e03-b0ff44be493c}, !- Source Object
  3,                                      !- Outlet Port
  {cb69740c-1b67-4642-90ac-701cc754ac6e}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {729c5036-a1e1-4db3-8618-eb9ea933766e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:ConstantSpeed,
  {16c496b7-f34a-4c4b-b1f1-d77347e3acfa}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {fa4d40bf-8314-42ca-92d5-2849f8a86546}, !- Inlet Node Name
  {b5c714e0-4fe4-4518-9fa2-d9f16ab448e7}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Chiller:Electric:EIR,
  {63c39209-558b-4dc0-b9e7-0f2806b1fd6b}, !- Handle
  Primary Chiller WaterCooled Scroll 34tons 0.8kW/ton, !- Name
  118876.889247114,                       !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {bae0254e-8adf-4bda-9313-3473ac0f97c0}, !- Cooling Capacity Function of Temperature Curve Name
  {5dfc02d5-a1a0-49a0-b425-17b7ac23a1fa}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {379ffd12-4672-412e-8b1f-8f242aca1441}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {8bac2a99-1393-40ae-8569-4b9258e45056}, !- Chilled Water Inlet Node Name
  {372ab38e-69fc-4036-b49f-bae71ec6ccf0}, !- Chilled Water Outlet Node Name
  {191972f7-a7b2-4de1-8be1-5c9fb9bb71c2}, !- Condenser Inlet Node Name
  {748d5ebe-838f-48e9-b182-8bdfba6d1485}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b71d4252-a189-47ab-b860-aba14be9109f}, !- Handle
  Curve Biquadratic 99,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {2ef7d8f4-153a-4ba3-a41b-438ae76cfa17}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2e15d874-1a05-49f3-8e10-222adb53d243}, !- Handle
  Curve Quadratic 148,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {cb94dd3f-209a-441d-bdd2-506db59309bc}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {bae0254e-8adf-4bda-9313-3473ac0f97c0}, !- Cooling Capacity Function of Temperature Curve Name
  {5dfc02d5-a1a0-49a0-b425-17b7ac23a1fa}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {379ffd12-4672-412e-8b1f-8f242aca1441}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {130882c3-c2b4-4834-b0f1-d8730208e46a}, !- Chilled Water Inlet Node Name
  {7f6decdd-1334-4b8f-a4dc-839256f8b1b9}, !- Chilled Water Outlet Node Name
  {db2f7a19-ced6-4172-ab94-a3d19751c7b6}, !- Condenser Inlet Node Name
  {d681a143-8b40-4c30-a139-ec2e09178652}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {768eff1d-4f60-40a2-b152-86460e763561}, !- Handle
  Curve Biquadratic 101,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {0166198b-da5c-44ae-a7cb-adec55cad70c}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ad799d88-17d7-45c8-b6b3-86c490f390d7}, !- Handle
  Curve Quadratic 149,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {ad771f13-b6b6-4dc8-a914-a527289d0dcc}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {55ed122c-f2e0-4f45-a4d0-a353e74d27c5}, !- Inlet Node Name
  {3b078212-de96-4efd-879a-a9bc538c8e18}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {15636940-0f88-4760-9eef-86cc15562f72}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {d2caafd3-f514-4073-9386-4b5f94ae4885}, !- Inlet Node Name
  {cf731808-18c1-4000-b982-04ac62fd1bf6}; !- Outlet Node Name

OS:Node,
  {29466b55-2d21-4862-bd0c-43bc430a1e1e}, !- Handle
  Node 711,                               !- Name
  {b5c714e0-4fe4-4518-9fa2-d9f16ab448e7}, !- Inlet Port
  {6bf51ce4-65fa-4997-809b-1e034fa99d2a}; !- Outlet Port

OS:Connection,
  {fa4d40bf-8314-42ca-92d5-2849f8a86546}, !- Handle
  {a6bfb6fe-824e-43a4-b8b5-38618c8a7e3e}, !- Name
  {a22adabd-857b-4dd9-be38-1098bbcd2e56}, !- Source Object
  3,                                      !- Outlet Port
  {16c496b7-f34a-4c4b-b1f1-d77347e3acfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5c714e0-4fe4-4518-9fa2-d9f16ab448e7}, !- Handle
  {ef7abfa2-09d4-4f34-a265-6cc45d378032}, !- Name
  {16c496b7-f34a-4c4b-b1f1-d77347e3acfa}, !- Source Object
  3,                                      !- Outlet Port
  {29466b55-2d21-4862-bd0c-43bc430a1e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf51ce4-65fa-4997-809b-1e034fa99d2a}, !- Handle
  {83daafbd-7caf-44ce-aeb9-061aa8c38953}, !- Name
  {29466b55-2d21-4862-bd0c-43bc430a1e1e}, !- Source Object
  3,                                      !- Outlet Port
  {14b0fe11-40a3-4fa4-bfaf-4a4636d523fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb2899db-3fe0-47e0-8122-fc46d45d131d}, !- Handle
  Node 712,                               !- Name
  {372ab38e-69fc-4036-b49f-bae71ec6ccf0}, !- Inlet Port
  {01f23ef0-4296-43e9-bc7e-7fbfeb56b618}; !- Outlet Port

OS:Connection,
  {8bac2a99-1393-40ae-8569-4b9258e45056}, !- Handle
  {f07ceec2-28db-467c-8517-0d14fe02f98e}, !- Name
  {dc696680-8da9-456f-9a35-7f3cb5fc5e05}, !- Source Object
  3,                                      !- Outlet Port
  {63c39209-558b-4dc0-b9e7-0f2806b1fd6b}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {372ab38e-69fc-4036-b49f-bae71ec6ccf0}, !- Handle
  {d50d60d6-2a4c-4f80-9baf-cd870e19cced}, !- Name
  {63c39209-558b-4dc0-b9e7-0f2806b1fd6b}, !- Source Object
  16,                                     !- Outlet Port
  {cb2899db-3fe0-47e0-8122-fc46d45d131d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01f23ef0-4296-43e9-bc7e-7fbfeb56b618}, !- Handle
  {9459e061-4fd1-4709-9d93-391955f8a645}, !- Name
  {cb2899db-3fe0-47e0-8122-fc46d45d131d}, !- Source Object
  3,                                      !- Outlet Port
  {ddfb06ac-6677-4be7-b8e3-b2e21814e961}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {431dbd12-ffdb-480f-8ee9-ce2772f427da}, !- Handle
  Node 713,                               !- Name
  {116c66e7-ea4f-4831-9a3f-52859aab3e51}, !- Inlet Port
  {130882c3-c2b4-4834-b0f1-d8730208e46a}; !- Outlet Port

OS:Connection,
  {116c66e7-ea4f-4831-9a3f-52859aab3e51}, !- Handle
  {7a5e3dd0-065c-45c6-ab11-297add3ea3e3}, !- Name
  {14b0fe11-40a3-4fa4-bfaf-4a4636d523fa}, !- Source Object
  4,                                      !- Outlet Port
  {431dbd12-ffdb-480f-8ee9-ce2772f427da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {025b9bdc-2972-4774-bb81-3d72f38a8515}, !- Handle
  Node 714,                               !- Name
  {7f6decdd-1334-4b8f-a4dc-839256f8b1b9}, !- Inlet Port
  {175599a3-ea7e-4204-9d78-b4d7ff6b2ce1}; !- Outlet Port

OS:Connection,
  {130882c3-c2b4-4834-b0f1-d8730208e46a}, !- Handle
  {426ec897-8bab-4ac4-baff-1b8a4f1daa43}, !- Name
  {431dbd12-ffdb-480f-8ee9-ce2772f427da}, !- Source Object
  3,                                      !- Outlet Port
  {cb94dd3f-209a-441d-bdd2-506db59309bc}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {7f6decdd-1334-4b8f-a4dc-839256f8b1b9}, !- Handle
  {5d0ba321-7488-4406-8e92-1b2edd0b543f}, !- Name
  {cb94dd3f-209a-441d-bdd2-506db59309bc}, !- Source Object
  16,                                     !- Outlet Port
  {025b9bdc-2972-4774-bb81-3d72f38a8515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {175599a3-ea7e-4204-9d78-b4d7ff6b2ce1}, !- Handle
  {71776cbc-20dc-4b4e-8cb4-4e7f4a407e07}, !- Name
  {025b9bdc-2972-4774-bb81-3d72f38a8515}, !- Source Object
  3,                                      !- Outlet Port
  {ddfb06ac-6677-4be7-b8e3-b2e21814e961}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4df365d8-1a3c-4862-b9fd-09747665d661}, !- Handle
  Node 715,                               !- Name
  {5483d03e-ea47-4645-af82-12b6aa3f0d7a}, !- Inlet Port
  {55ed122c-f2e0-4f45-a4d0-a353e74d27c5}; !- Outlet Port

OS:Connection,
  {5483d03e-ea47-4645-af82-12b6aa3f0d7a}, !- Handle
  {834aab56-dc35-47da-9701-76f860ff6de4}, !- Name
  {14b0fe11-40a3-4fa4-bfaf-4a4636d523fa}, !- Source Object
  5,                                      !- Outlet Port
  {4df365d8-1a3c-4862-b9fd-09747665d661}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab2d7aa7-8ce7-4df9-8c74-eb08458808e8}, !- Handle
  Node 716,                               !- Name
  {3b078212-de96-4efd-879a-a9bc538c8e18}, !- Inlet Port
  {53ecf50a-4b6b-4de8-883a-154fcaa20402}; !- Outlet Port

OS:Connection,
  {55ed122c-f2e0-4f45-a4d0-a353e74d27c5}, !- Handle
  {e7d8fba1-5743-44e0-b020-e6e6992eab50}, !- Name
  {4df365d8-1a3c-4862-b9fd-09747665d661}, !- Source Object
  3,                                      !- Outlet Port
  {ad771f13-b6b6-4dc8-a914-a527289d0dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b078212-de96-4efd-879a-a9bc538c8e18}, !- Handle
  {df48906c-1b4f-40d6-a6f5-aff32ef343ef}, !- Name
  {ad771f13-b6b6-4dc8-a914-a527289d0dcc}, !- Source Object
  3,                                      !- Outlet Port
  {ab2d7aa7-8ce7-4df9-8c74-eb08458808e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53ecf50a-4b6b-4de8-883a-154fcaa20402}, !- Handle
  {0c6f70db-18cc-4982-8d35-3ac0b752cc92}, !- Name
  {ab2d7aa7-8ce7-4df9-8c74-eb08458808e8}, !- Source Object
  3,                                      !- Outlet Port
  {ddfb06ac-6677-4be7-b8e3-b2e21814e961}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d5aa94f3-3b57-4844-b5fe-2800d20cc3f6}, !- Handle
  Node 717,                               !- Name
  {80517e4b-3523-4e67-b3ea-4ceb375bce74}, !- Inlet Port
  {d2caafd3-f514-4073-9386-4b5f94ae4885}; !- Outlet Port

OS:Connection,
  {80517e4b-3523-4e67-b3ea-4ceb375bce74}, !- Handle
  {bbaa6c5c-2d9b-41a5-b2f0-d5f738781f9e}, !- Name
  {ddfb06ac-6677-4be7-b8e3-b2e21814e961}, !- Source Object
  2,                                      !- Outlet Port
  {d5aa94f3-3b57-4844-b5fe-2800d20cc3f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2caafd3-f514-4073-9386-4b5f94ae4885}, !- Handle
  {f5c7b2d1-fc8d-470d-914e-b67615066449}, !- Name
  {d5aa94f3-3b57-4844-b5fe-2800d20cc3f6}, !- Source Object
  3,                                      !- Outlet Port
  {15636940-0f88-4760-9eef-86cc15562f72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf731808-18c1-4000-b982-04ac62fd1bf6}, !- Handle
  {c9ec304f-1e48-434b-b025-e85c1dae5546}, !- Name
  {15636940-0f88-4760-9eef-86cc15562f72}, !- Source Object
  3,                                      !- Outlet Port
  {1237d890-2c7a-40f6-9eea-38dd86bcf8a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {08e237ef-de70-4caa-93e5-eac622428370}, !- Handle
  CHW Temp,                               !- Name
  {9230b933-1be8-4ac1-8178-0b83ea12b093}, !- Schedule Type Limits Name
  {60514de5-177c-4e1b-9ef6-f359a2420610}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60514de5-177c-4e1b-9ef6-f359a2420610}, !- Handle
  Schedule Day 3,                         !- Name
  {9230b933-1be8-4ac1-8178-0b83ea12b093}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {9230b933-1be8-4ac1-8178-0b83ea12b093}, !- Handle
  TEMPERATURE,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {544c8265-7671-418e-9fa7-23990ab2ed0a}, !- Handle
  wkdCHW Temp,                            !- Name
  {9230b933-1be8-4ac1-8178-0b83ea12b093}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {08510912-51e4-4206-bdb9-424837c4fd7d}, !- Handle
  satCHW Temp,                            !- Name
  {9230b933-1be8-4ac1-8178-0b83ea12b093}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {785609a3-5083-440b-8779-025630dd7f03}, !- Handle
  sunCHW Temp,                            !- Name
  {9230b933-1be8-4ac1-8178-0b83ea12b093}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {644199e5-630b-4987-9098-bd581b0878e0}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {08e237ef-de70-4caa-93e5-eac622428370}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {922c667d-adb6-42f1-81d2-2925f8e7ba14}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {922c667d-adb6-42f1-81d2-2925f8e7ba14}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {9230b933-1be8-4ac1-8178-0b83ea12b093}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9705a5f4-dc97-4e30-8322-f2a708098336}, !- Handle
  satCHW Temprule,                        !- Name
  {08e237ef-de70-4caa-93e5-eac622428370}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {28b29b95-e1c5-4fee-8cd5-80eb4b72c648}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28b29b95-e1c5-4fee-8cd5-80eb4b72c648}, !- Handle
  satCHW Temp 1,                          !- Name
  {9230b933-1be8-4ac1-8178-0b83ea12b093}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {855d4c43-3e8f-4eba-a304-2161a1a36abe}, !- Handle
  sunCHW Temprule,                        !- Name
  {08e237ef-de70-4caa-93e5-eac622428370}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b78ed840-94dd-46ff-b816-7ac7d877f257}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b78ed840-94dd-46ff-b816-7ac7d877f257}, !- Handle
  sunCHW Temp 1,                          !- Name
  {9230b933-1be8-4ac1-8178-0b83ea12b093}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
