  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {2797a48e-19fc-4e7e-820b-5ed6b61f36c3}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {08e237ef-de70-4caa-93e5-eac622428370}, !- Schedule Name
  {1237d890-2c7a-40f6-9eea-38dd86bcf8a3}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {5c42d798-7156-4b64-9fb7-1656f3752496}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {06803bd5-3631-4160-b17c-fe248a35b53c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d4c2cbd3-4ec9-405b-b6a2-6f3adbc69372}, !- Plant Side Inlet Node Name
  {6d1e6dbe-21e7-49a1-ae86-3500449100e4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e4b5017e-7e43-45b7-9fb7-5bd2cd2fd8b4}, !- Demand Side Inlet Node Name
  {a950fac1-64be-46aa-bcbb-a0bd3414715e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {fdbcf356-94c5-47eb-9ac4-dd90065d851c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8108e4f0-03ee-484d-982f-61b92563b5b8}, !- Demand Mixer Name
  {c08a3086-186f-44f7-aab1-5f7ebeb6af17}, !- Demand Splitter Name
  {f422951d-1cfe-427c-be1b-6f1d9ac1ea69}, !- Supply Mixer Name
  {96e378d9-4156-431a-a81a-8bbf7d82619b}; !- Supply Splitter Name

OS:Sizing:Plant,
  {6d2075c0-1ccd-48e6-8280-c2a8263028c5}, !- Handle
  {5c42d798-7156-4b64-9fb7-1656f3752496}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {092b4d9a-3b27-43da-8c90-970d4f5a8cc9}, !- Handle
  Node 718,                               !- Name
  {d4c2cbd3-4ec9-405b-b6a2-6f3adbc69372}, !- Inlet Port
  {dcc7f935-2dbd-4471-8528-eb0b2c93d719}; !- Outlet Port

OS:Node,
  {06803bd5-3631-4160-b17c-fe248a35b53c}, !- Handle
  Node 719,                               !- Name
  {ca91c957-97cf-4cdf-bc08-884d99da9647}, !- Inlet Port
  {6d1e6dbe-21e7-49a1-ae86-3500449100e4}; !- Outlet Port

OS:Node,
  {acb736c6-80b4-483f-8dc1-6e55278b9dc5}, !- Handle
  Node 720,                               !- Name
  {4073fcea-6f3d-4c1b-86ce-0807a3ce33d6}, !- Inlet Port
  {778ab2be-c68f-4ee8-8a9f-bdb45e4ed8e6}; !- Outlet Port

OS:Connector:Mixer,
  {f422951d-1cfe-427c-be1b-6f1d9ac1ea69}, !- Handle
  Connector Mixer 5,                      !- Name
  {4fa51c15-c30f-40a9-81f9-cb6e9cbd49fb}, !- Outlet Branch Name
  {2366ed62-7006-4eb5-8441-8e8cc57a9d2c}, !- Inlet Branch Name 1
  {9315d490-9207-4ba2-b062-cba497e61724}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {96e378d9-4156-431a-a81a-8bbf7d82619b}, !- Handle
  Connector Splitter 5,                   !- Name
  {09be9397-2c97-46a0-b5b7-49a1abf96e34}, !- Inlet Branch Name
  {4073fcea-6f3d-4c1b-86ce-0807a3ce33d6}, !- Outlet Branch Name 1
  {59a99753-df8f-4d1e-b0cc-99a7b92dd8a9}; !- Outlet Branch Name 2

OS:Connection,
  {d4c2cbd3-4ec9-405b-b6a2-6f3adbc69372}, !- Handle
  {961b5924-4d5d-4732-8d4b-4505666976f6}, !- Name
  {5c42d798-7156-4b64-9fb7-1656f3752496}, !- Source Object
  14,                                     !- Outlet Port
  {092b4d9a-3b27-43da-8c90-970d4f5a8cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4073fcea-6f3d-4c1b-86ce-0807a3ce33d6}, !- Handle
  {29d017e9-4dd4-4445-bd19-8e1c8936126c}, !- Name
  {96e378d9-4156-431a-a81a-8bbf7d82619b}, !- Source Object
  3,                                      !- Outlet Port
  {acb736c6-80b4-483f-8dc1-6e55278b9dc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d1e6dbe-21e7-49a1-ae86-3500449100e4}, !- Handle
  {947f4b73-236b-4e12-9f30-0c7c6268c6de}, !- Name
  {06803bd5-3631-4160-b17c-fe248a35b53c}, !- Source Object
  3,                                      !- Outlet Port
  {5c42d798-7156-4b64-9fb7-1656f3752496}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {58e0e84f-e17b-419c-bb54-87d3afb6bedc}, !- Handle
  Node 721,                               !- Name
  {e4b5017e-7e43-45b7-9fb7-5bd2cd2fd8b4}, !- Inlet Port
  {017f704e-b8d3-4c82-a5be-78282467bff4}; !- Outlet Port

OS:Node,
  {295af97d-7cf1-481a-880f-99a17bf66cc3}, !- Handle
  Node 722,                               !- Name
  {8cf21178-eb22-459d-8f13-f56998cc678f}, !- Inlet Port
  {a950fac1-64be-46aa-bcbb-a0bd3414715e}; !- Outlet Port

OS:Node,
  {15e030df-0e92-42f8-846a-375cfc3fcb9b}, !- Handle
  Node 723,                               !- Name
  {8bb73621-f92d-4eaa-a967-1e51a8960733}, !- Inlet Port
  {191972f7-a7b2-4de1-8be1-5c9fb9bb71c2}; !- Outlet Port

OS:Connector:Mixer,
  {8108e4f0-03ee-484d-982f-61b92563b5b8}, !- Handle
  Connector Mixer 6,                      !- Name
  {8cf21178-eb22-459d-8f13-f56998cc678f}, !- Outlet Branch Name
  {1e613885-1106-43d0-b4ae-34b8a20492ed}, !- Inlet Branch Name 1
  {eb29c22b-8792-4da9-9b8a-e96f8e73bd63}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c08a3086-186f-44f7-aab1-5f7ebeb6af17}, !- Handle
  Connector Splitter 6,                   !- Name
  {017f704e-b8d3-4c82-a5be-78282467bff4}, !- Inlet Branch Name
  {8bb73621-f92d-4eaa-a967-1e51a8960733}, !- Outlet Branch Name 1
  {542c3429-2246-48ce-a2fb-43d80e72e80f}; !- Outlet Branch Name 2

OS:Connection,
  {e4b5017e-7e43-45b7-9fb7-5bd2cd2fd8b4}, !- Handle
  {7d6d03f1-6876-4e6e-bfe5-f1a4ee7577f3}, !- Name
  {5c42d798-7156-4b64-9fb7-1656f3752496}, !- Source Object
  17,                                     !- Outlet Port
  {58e0e84f-e17b-419c-bb54-87d3afb6bedc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {017f704e-b8d3-4c82-a5be-78282467bff4}, !- Handle
  {914490cd-b5c3-4e27-bfe2-b721b6f38033}, !- Name
  {58e0e84f-e17b-419c-bb54-87d3afb6bedc}, !- Source Object
  3,                                      !- Outlet Port
  {c08a3086-186f-44f7-aab1-5f7ebeb6af17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bb73621-f92d-4eaa-a967-1e51a8960733}, !- Handle
  {5756ce9d-9b05-425f-913e-a08165a31b3c}, !- Name
  {c08a3086-186f-44f7-aab1-5f7ebeb6af17}, !- Source Object
  3,                                      !- Outlet Port
  {15e030df-0e92-42f8-846a-375cfc3fcb9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cf21178-eb22-459d-8f13-f56998cc678f}, !- Handle
  {56bfcd47-07d8-4f55-8d8f-1e18e412984f}, !- Name
  {8108e4f0-03ee-484d-982f-61b92563b5b8}, !- Source Object
  2,                                      !- Outlet Port
  {295af97d-7cf1-481a-880f-99a17bf66cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a950fac1-64be-46aa-bcbb-a0bd3414715e}, !- Handle
  {6b55acb5-8f97-4474-8299-55e8c042403a}, !- Name
  {295af97d-7cf1-481a-880f-99a17bf66cc3}, !- Source Object
  3,                                      !- Outlet Port
  {5c42d798-7156-4b64-9fb7-1656f3752496}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {fdbcf356-94c5-47eb-9ac4-dd90065d851c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:ConstantSpeed,
  {ea692362-9ad7-4549-9dfd-cc5ba3b464f0}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {dcc7f935-2dbd-4471-8528-eb0b2c93d719}, !- Inlet Node Name
  {3738b961-740c-4203-9047-d834d7670617}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:CoolingTower:SingleSpeed,
  {77f3259b-7f04-493c-ad58-f4ed536dcf00}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {778ab2be-c68f-4ee8-8a9f-bdb45e4ed8e6}, !- Water Inlet Node Name
  {f2d688ed-9d82-4922-8d7d-20c36e4f5724}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  1888.57756889202,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {00f3b69a-19ab-47c3-ac6f-224bfdb81574}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {7db4cdc7-f8b9-4491-b110-02becf78a747}, !- Inlet Node Name
  {911bdd7f-4f43-4972-ab4d-3f48ddc3dc59}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {629cf694-fe48-4915-b3bf-ee70562ac41e}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {ff95b783-9f96-4b27-b934-7d9c58766e31}, !- Inlet Node Name
  {ca91c957-97cf-4cdf-bc08-884d99da9647}; !- Outlet Node Name

OS:Node,
  {7bb5dae8-c1be-4ca7-a439-c5dcdce51ea5}, !- Handle
  Node 724,                               !- Name
  {3738b961-740c-4203-9047-d834d7670617}, !- Inlet Port
  {09be9397-2c97-46a0-b5b7-49a1abf96e34}; !- Outlet Port

OS:Connection,
  {dcc7f935-2dbd-4471-8528-eb0b2c93d719}, !- Handle
  {38bea847-8913-47c4-b013-6097a29b20c0}, !- Name
  {092b4d9a-3b27-43da-8c90-970d4f5a8cc9}, !- Source Object
  3,                                      !- Outlet Port
  {ea692362-9ad7-4549-9dfd-cc5ba3b464f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3738b961-740c-4203-9047-d834d7670617}, !- Handle
  {103f697f-015d-431e-9106-e19d3834edd7}, !- Name
  {ea692362-9ad7-4549-9dfd-cc5ba3b464f0}, !- Source Object
  3,                                      !- Outlet Port
  {7bb5dae8-c1be-4ca7-a439-c5dcdce51ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09be9397-2c97-46a0-b5b7-49a1abf96e34}, !- Handle
  {7ea07619-9bf4-42d7-a319-bcf6a1666cde}, !- Name
  {7bb5dae8-c1be-4ca7-a439-c5dcdce51ea5}, !- Source Object
  3,                                      !- Outlet Port
  {96e378d9-4156-431a-a81a-8bbf7d82619b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b2729ba-51d7-488f-abe2-48ddf3dd1bb8}, !- Handle
  Node 725,                               !- Name
  {f2d688ed-9d82-4922-8d7d-20c36e4f5724}, !- Inlet Port
  {2366ed62-7006-4eb5-8441-8e8cc57a9d2c}; !- Outlet Port

OS:Connection,
  {778ab2be-c68f-4ee8-8a9f-bdb45e4ed8e6}, !- Handle
  {8e60dafc-39f8-4661-b67e-4520010d749e}, !- Name
  {acb736c6-80b4-483f-8dc1-6e55278b9dc5}, !- Source Object
  3,                                      !- Outlet Port
  {77f3259b-7f04-493c-ad58-f4ed536dcf00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2d688ed-9d82-4922-8d7d-20c36e4f5724}, !- Handle
  {465c587c-19ed-4c00-94aa-4f977dbba402}, !- Name
  {77f3259b-7f04-493c-ad58-f4ed536dcf00}, !- Source Object
  3,                                      !- Outlet Port
  {5b2729ba-51d7-488f-abe2-48ddf3dd1bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2366ed62-7006-4eb5-8441-8e8cc57a9d2c}, !- Handle
  {81b379e7-0bb9-4d11-9963-121756635689}, !- Name
  {5b2729ba-51d7-488f-abe2-48ddf3dd1bb8}, !- Source Object
  3,                                      !- Outlet Port
  {f422951d-1cfe-427c-be1b-6f1d9ac1ea69}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eda0c368-882a-4739-a702-94614b92b563}, !- Handle
  Node 726,                               !- Name
  {59a99753-df8f-4d1e-b0cc-99a7b92dd8a9}, !- Inlet Port
  {7db4cdc7-f8b9-4491-b110-02becf78a747}; !- Outlet Port

OS:Connection,
  {59a99753-df8f-4d1e-b0cc-99a7b92dd8a9}, !- Handle
  {efb3ac7d-8e94-4ba2-89ae-5bcc9fff4221}, !- Name
  {96e378d9-4156-431a-a81a-8bbf7d82619b}, !- Source Object
  4,                                      !- Outlet Port
  {eda0c368-882a-4739-a702-94614b92b563}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0834e26b-ec4f-4072-a66e-6a67cfae45fa}, !- Handle
  Node 727,                               !- Name
  {911bdd7f-4f43-4972-ab4d-3f48ddc3dc59}, !- Inlet Port
  {9315d490-9207-4ba2-b062-cba497e61724}; !- Outlet Port

OS:Connection,
  {7db4cdc7-f8b9-4491-b110-02becf78a747}, !- Handle
  {646b2e64-6041-47b5-a45d-627d08f2f962}, !- Name
  {eda0c368-882a-4739-a702-94614b92b563}, !- Source Object
  3,                                      !- Outlet Port
  {00f3b69a-19ab-47c3-ac6f-224bfdb81574}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {911bdd7f-4f43-4972-ab4d-3f48ddc3dc59}, !- Handle
  {c783c194-0dd2-48bd-ae0e-6bd765958847}, !- Name
  {00f3b69a-19ab-47c3-ac6f-224bfdb81574}, !- Source Object
  3,                                      !- Outlet Port
  {0834e26b-ec4f-4072-a66e-6a67cfae45fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9315d490-9207-4ba2-b062-cba497e61724}, !- Handle
  {bb9695d8-900f-4901-9081-7f6b5be5ca7e}, !- Name
  {0834e26b-ec4f-4072-a66e-6a67cfae45fa}, !- Source Object
  3,                                      !- Outlet Port
  {f422951d-1cfe-427c-be1b-6f1d9ac1ea69}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8be87334-4f6b-4f1e-b3a9-7570fb4b6054}, !- Handle
  Node 728,                               !- Name
  {4fa51c15-c30f-40a9-81f9-cb6e9cbd49fb}, !- Inlet Port
  {ff95b783-9f96-4b27-b934-7d9c58766e31}; !- Outlet Port

OS:Connection,
  {4fa51c15-c30f-40a9-81f9-cb6e9cbd49fb}, !- Handle
  {bfd9f93d-601b-4f7b-8d7f-f8f9cf6d7be2}, !- Name
  {f422951d-1cfe-427c-be1b-6f1d9ac1ea69}, !- Source Object
  2,                                      !- Outlet Port
  {8be87334-4f6b-4f1e-b3a9-7570fb4b6054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff95b783-9f96-4b27-b934-7d9c58766e31}, !- Handle
  {e78aff58-0341-4c6a-8f83-9ccc9397dcba}, !- Name
  {8be87334-4f6b-4f1e-b3a9-7570fb4b6054}, !- Source Object
  3,                                      !- Outlet Port
  {629cf694-fe48-4915-b3bf-ee70562ac41e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca91c957-97cf-4cdf-bc08-884d99da9647}, !- Handle
  {a7e0ba30-1a9f-46e6-9373-0c63add80058}, !- Name
  {629cf694-fe48-4915-b3bf-ee70562ac41e}, !- Source Object
  3,                                      !- Outlet Port
  {06803bd5-3631-4160-b17c-fe248a35b53c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fbf0e62c-4cc8-4fa1-bf92-2d26a8d50db3}, !- Handle
  Node 729,                               !- Name
  {748d5ebe-838f-48e9-b182-8bdfba6d1485}, !- Inlet Port
  {1e613885-1106-43d0-b4ae-34b8a20492ed}; !- Outlet Port

OS:Connection,
  {191972f7-a7b2-4de1-8be1-5c9fb9bb71c2}, !- Handle
  {adf5f469-b57b-497b-9830-5b9df8d79bca}, !- Name
  {15e030df-0e92-42f8-846a-375cfc3fcb9b}, !- Source Object
  3,                                      !- Outlet Port
  {63c39209-558b-4dc0-b9e7-0f2806b1fd6b}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {748d5ebe-838f-48e9-b182-8bdfba6d1485}, !- Handle
  {54a27487-fdd6-4d78-9dac-5eb869a2b218}, !- Name
  {63c39209-558b-4dc0-b9e7-0f2806b1fd6b}, !- Source Object
  18,                                     !- Outlet Port
  {fbf0e62c-4cc8-4fa1-bf92-2d26a8d50db3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e613885-1106-43d0-b4ae-34b8a20492ed}, !- Handle
  {4c2a2d6f-d9b3-4771-868f-3a6ffb4e9ec6}, !- Name
  {fbf0e62c-4cc8-4fa1-bf92-2d26a8d50db3}, !- Source Object
  3,                                      !- Outlet Port
  {8108e4f0-03ee-484d-982f-61b92563b5b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8397e4eb-bd88-4aca-94bf-4293b4a5d205}, !- Handle
  Node 730,                               !- Name
  {542c3429-2246-48ce-a2fb-43d80e72e80f}, !- Inlet Port
  {db2f7a19-ced6-4172-ab94-a3d19751c7b6}; !- Outlet Port

OS:Connection,
  {542c3429-2246-48ce-a2fb-43d80e72e80f}, !- Handle
  {ad7a626d-427e-414c-b557-3c6481e29242}, !- Name
  {c08a3086-186f-44f7-aab1-5f7ebeb6af17}, !- Source Object
  4,                                      !- Outlet Port
  {8397e4eb-bd88-4aca-94bf-4293b4a5d205}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f44d7efc-aa21-4005-8d8e-20bafda104ed}, !- Handle
  Node 731,                               !- Name
  {d681a143-8b40-4c30-a139-ec2e09178652}, !- Inlet Port
  {eb29c22b-8792-4da9-9b8a-e96f8e73bd63}; !- Outlet Port

OS:Connection,
  {db2f7a19-ced6-4172-ab94-a3d19751c7b6}, !- Handle
  {7a48f426-b41e-4c58-8dad-3549cde439f3}, !- Name
  {8397e4eb-bd88-4aca-94bf-4293b4a5d205}, !- Source Object
  3,                                      !- Outlet Port
  {cb94dd3f-209a-441d-bdd2-506db59309bc}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {d681a143-8b40-4c30-a139-ec2e09178652}, !- Handle
  {06468567-5f84-4626-aa8c-76d3000b208d}, !- Name
  {cb94dd3f-209a-441d-bdd2-506db59309bc}, !- Source Object
  18,                                     !- Outlet Port
  {f44d7efc-aa21-4005-8d8e-20bafda104ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb29c22b-8792-4da9-9b8a-e96f8e73bd63}, !- Handle
  {017b2195-3898-4cc3-a1e6-c454e65271ff}, !- Name
  {f44d7efc-aa21-4005-8d8e-20bafda104ed}, !- Source Object
  3,                                      !- Outlet Port
  {8108e4f0-03ee-484d-982f-61b92563b5b8}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fff987e7-92b7-4de0-9dc7-27b69d03f101}, !- Handle
  CW Temp,                                !- Name
  {9230b933-1be8-4ac1-8178-0b83ea12b093}, !- Schedule Type Limits Name
  {72964fc9-8b80-4651-8884-0a907730419c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72964fc9-8b80-4651-8884-0a907730419c}, !- Handle
  Schedule Day 4,                         !- Name
  {9230b933-1be8-4ac1-8178-0b83ea12b093}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {9c8505c6-6e43-4f6b-afc2-6d6d8db815c3}, !- Handle
  TEMPERATURE 38,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {5810e8b8-d7d8-4f67-b212-2d0fa380c343}, !- Handle
  wkdCW Temp,                             !- Name
  {9c8505c6-6e43-4f6b-afc2-6d6d8db815c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {5e6ad9cf-9572-46e6-8080-e5041053f94d}, !- Handle
  satCW Temp,                             !- Name
  {9c8505c6-6e43-4f6b-afc2-6d6d8db815c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {e9d6009f-ac6d-4d75-94da-267f10f3df75}, !- Handle
  sunCW Temp,                             !- Name
  {9c8505c6-6e43-4f6b-afc2-6d6d8db815c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {58abe001-3c5e-4f74-b72e-035536a967ec}, !- Handle
  wkdCW Temp rule,                        !- Name
  {fff987e7-92b7-4de0-9dc7-27b69d03f101}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6c01cc37-b783-4724-ab4a-4e69862b71b3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c01cc37-b783-4724-ab4a-4e69862b71b3}, !- Handle
  wkdCW Temp 1,                           !- Name
  {9230b933-1be8-4ac1-8178-0b83ea12b093}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {423c53f1-0e21-4ad6-ad98-23b9f7a4978c}, !- Handle
  satCW Temprule,                         !- Name
  {fff987e7-92b7-4de0-9dc7-27b69d03f101}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e5d1db6d-1d71-43b8-94d5-51454c22cf74}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5d1db6d-1d71-43b8-94d5-51454c22cf74}, !- Handle
  satCW Temp 1,                           !- Name
  {9230b933-1be8-4ac1-8178-0b83ea12b093}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {1d526619-d26d-44f2-ad57-3d6c77eac05d}, !- Handle
  sunCW Temprule,                         !- Name
  {fff987e7-92b7-4de0-9dc7-27b69d03f101}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f0290f33-dc07-4637-bac8-ac7a0ff3c0f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0290f33-dc07-4637-bac8-ac7a0ff3c0f3}, !- Handle
  sunCW Temp 1,                           !- Name
  {9230b933-1be8-4ac1-8178-0b83ea12b093}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {eec1d223-989d-4d07-873d-54977069a5db}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {fff987e7-92b7-4de0-9dc7-27b69d03f101}, !- Schedule Name
  {06803bd5-3631-4160-b17c-fe248a35b53c}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {86013853-0165-41e5-8e3b-16b464a1b5db}, !- Handle
  VAV with Reheat,                        !- Name
  ,                                       !- Controller List Name
  {37be309c-efe9-48e7-93a2-19f2bad090d7}, !- Availability Schedule
  {67ff857f-368c-450a-8284-2616e294c494}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1c83d816-b805-40fb-969e-32daa254ee2b}, !- Supply Side Inlet Node Name
  {79f26647-4ab2-458e-908d-9c578ef84874}, !- Demand Side Outlet Node Name
  {92e2a9bc-383a-4649-9131-060a096fcbfb}, !- Demand Side Inlet Node A
  {c230cbea-0e07-4e69-845d-38b80761ed0d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {50e7dd2d-118b-4d4c-a88f-23d5d2d5b4ac}, !- Demand Mixer Name
  {8c878295-3e5c-46d0-bf65-c781d3e8734b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {32642b0b-7efe-4e3c-9712-11bc2269457d}, !- Handle
  Node 732,                               !- Name
  {1c83d816-b805-40fb-969e-32daa254ee2b}, !- Inlet Port
  {7313e9fc-f395-4090-bec2-90a02e2e1a1e}; !- Outlet Port

OS:Node,
  {034a7769-3c17-438f-bde9-ca8eba838a8a}, !- Handle
  Node 733,                               !- Name
  {5773b3c5-5795-4f62-ac54-9c9895f735af}, !- Inlet Port
  {c230cbea-0e07-4e69-845d-38b80761ed0d}; !- Outlet Port

OS:Connection,
  {1c83d816-b805-40fb-969e-32daa254ee2b}, !- Handle
  {93bcbf33-80b5-4804-89f3-6471e6b3ceac}, !- Name
  {86013853-0165-41e5-8e3b-16b464a1b5db}, !- Source Object
  8,                                      !- Outlet Port
  {32642b0b-7efe-4e3c-9712-11bc2269457d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c230cbea-0e07-4e69-845d-38b80761ed0d}, !- Handle
  {0e507b36-48ea-4957-8d98-eb886471a8be}, !- Name
  {034a7769-3c17-438f-bde9-ca8eba838a8a}, !- Source Object
  3,                                      !- Outlet Port
  {86013853-0165-41e5-8e3b-16b464a1b5db}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {aa73eada-8d5e-489b-b79d-ea278a39342a}, !- Handle
  Node 734,                               !- Name
  {92e2a9bc-383a-4649-9131-060a096fcbfb}, !- Inlet Port
  {0b5c0974-37ec-4bed-9b05-0bcfa1ae3954}; !- Outlet Port

OS:Node,
  {2aa4846f-8570-4e47-bdba-e7e48f1d0e9a}, !- Handle
  Node 735,                               !- Name
  {39e340ee-eae0-4ad6-acee-c26ff3815b80}, !- Inlet Port
  {79f26647-4ab2-458e-908d-9c578ef84874}; !- Outlet Port

OS:Node,
  {04054538-61d4-4e9b-b164-dbfef50340d8}, !- Handle
  Node 736,                               !- Name
  {7f8e4394-487b-477a-abc0-542706b96368}, !- Inlet Port
  {b9993e27-afdc-4b5d-b080-cb972e384283}; !- Outlet Port

OS:Connection,
  {92e2a9bc-383a-4649-9131-060a096fcbfb}, !- Handle
  {388afc87-0328-4ef1-9876-5c34ebe783e5}, !- Name
  {86013853-0165-41e5-8e3b-16b464a1b5db}, !- Source Object
  10,                                     !- Outlet Port
  {aa73eada-8d5e-489b-b79d-ea278a39342a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79f26647-4ab2-458e-908d-9c578ef84874}, !- Handle
  {d54be888-df9f-48fc-a22c-8b1ff919df45}, !- Name
  {2aa4846f-8570-4e47-bdba-e7e48f1d0e9a}, !- Source Object
  3,                                      !- Outlet Port
  {86013853-0165-41e5-8e3b-16b464a1b5db}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8c878295-3e5c-46d0-bf65-c781d3e8734b}, !- Handle
  Air Loop HVAC Zone Splitter 50,         !- Name
  {0b5c0974-37ec-4bed-9b05-0bcfa1ae3954}, !- Inlet Node Name
  {975ef6e6-35b2-4299-b30f-6f400b292ab2}, !- Outlet Node Name 1
  {572134b0-b366-4f37-8dde-5f8e318f01f7}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {50e7dd2d-118b-4d4c-a88f-23d5d2d5b4ac}, !- Handle
  Air Loop HVAC Zone Mixer 50,            !- Name
  {39e340ee-eae0-4ad6-acee-c26ff3815b80}, !- Outlet Node Name
  {07f3ccbf-80b7-4532-adcf-3a70f7643d77}, !- Inlet Node Name 1
  {e701c00e-5d15-4061-bb7f-58552656fb03}; !- Inlet Node Name 2

OS:Connection,
  {0b5c0974-37ec-4bed-9b05-0bcfa1ae3954}, !- Handle
  {da624166-a61e-4ae7-9c8f-dec5459d1a24}, !- Name
  {aa73eada-8d5e-489b-b79d-ea278a39342a}, !- Source Object
  3,                                      !- Outlet Port
  {8c878295-3e5c-46d0-bf65-c781d3e8734b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39e340ee-eae0-4ad6-acee-c26ff3815b80}, !- Handle
  {71f79753-569b-4fb8-b3b3-ce0c93565ad0}, !- Name
  {50e7dd2d-118b-4d4c-a88f-23d5d2d5b4ac}, !- Source Object
  2,                                      !- Outlet Port
  {2aa4846f-8570-4e47-bdba-e7e48f1d0e9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {51d7a9fd-2744-43bc-b991-0cd7fd045131}, !- Handle
  {86013853-0165-41e5-8e3b-16b464a1b5db}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {67ff857f-368c-450a-8284-2616e294c494}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 49, !- Name
  {66647bd1-bc45-4d8b-a8b8-01e831c77b93}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {9f246f0f-1aef-4e9a-a438-ce0a2aa439ed}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1458.33,                                !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {2be22f21-c790-45c0-bc90-6b0c6f3ca5d5}, !- Air Inlet Node Name
  {5773b3c5-5795-4f62-ac54-9c9895f735af}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {1873816d-03f1-48ce-b106-ef5a8002a096}, !- Handle
  Coil Heating Water 1,                   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dfa91897-188d-4e9b-9072-e4766dea67df}, !- Water Inlet Node Name
  {2d063d01-82bb-4bcf-8813-807312318c00}, !- Water Outlet Node Name
  {89c425cb-5c69-4aee-b4c0-325101304d60}, !- Air Inlet Node Name
  {a185e552-7623-408f-b6b7-1f3c45a430e4}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {961c2c8b-9354-4b3a-bf44-05a5a85dcb6b}, !- Handle
  Node 737,                               !- Name
  {75d902e4-31b0-4288-a162-03496e6b86d3}, !- Inlet Port
  {dfa91897-188d-4e9b-9072-e4766dea67df}; !- Outlet Port

OS:Connection,
  {75d902e4-31b0-4288-a162-03496e6b86d3}, !- Handle
  {215aafbe-6433-435b-9348-588fb5627865}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  52,                                     !- Outlet Port
  {961c2c8b-9354-4b3a-bf44-05a5a85dcb6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02e82683-9173-4264-a4f1-aa63fb7059f4}, !- Handle
  Node 738,                               !- Name
  {2d063d01-82bb-4bcf-8813-807312318c00}, !- Inlet Port
  {dd192068-8b4d-400e-9238-eefd421661af}; !- Outlet Port

OS:Connection,
  {dfa91897-188d-4e9b-9072-e4766dea67df}, !- Handle
  {70b2a330-5e11-4960-a3eb-e92b927f66f4}, !- Name
  {961c2c8b-9354-4b3a-bf44-05a5a85dcb6b}, !- Source Object
  3,                                      !- Outlet Port
  {1873816d-03f1-48ce-b106-ef5a8002a096}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2d063d01-82bb-4bcf-8813-807312318c00}, !- Handle
  {7976c059-db64-4552-93a1-674c99a2f9e5}, !- Name
  {1873816d-03f1-48ce-b106-ef5a8002a096}, !- Source Object
  6,                                      !- Outlet Port
  {02e82683-9173-4264-a4f1-aa63fb7059f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd192068-8b4d-400e-9238-eefd421661af}, !- Handle
  {1c0b7eed-79ad-448b-9abc-ff3b565d1d50}, !- Name
  {02e82683-9173-4264-a4f1-aa63fb7059f4}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  52;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {92fdf3b4-6d05-4d8b-9a16-ecb5299ffa97}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9dce3664-b1c4-4c31-90b1-592fcec2cc9f}, !- Water Inlet Node Name
  {eb50728b-b8f3-43df-9547-0971c213fb2d}, !- Water Outlet Node Name
  {eeb2841f-cb48-4cfc-844d-c7eb42c7a6f5}, !- Air Inlet Node Name
  {aaf65301-449b-45e9-8f9a-0d823f527d83}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {95eeaf46-c6ae-43c7-b635-a20eca6ff85c}, !- Handle
  Node 739,                               !- Name
  {eb50728b-b8f3-43df-9547-0971c213fb2d}, !- Inlet Port
  {e5fc0550-b8e6-4e49-9576-07ce434040a0}; !- Outlet Port

OS:Connection,
  {9dce3664-b1c4-4c31-90b1-592fcec2cc9f}, !- Handle
  {92b5ce43-a9e4-413f-811c-9be42c7a2676}, !- Name
  {1a5988eb-e51f-4a1f-ab99-1df60e050700}, !- Source Object
  3,                                      !- Outlet Port
  {92fdf3b4-6d05-4d8b-9a16-ecb5299ffa97}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {eb50728b-b8f3-43df-9547-0971c213fb2d}, !- Handle
  {caefa7bc-3009-416a-9622-0a5cf018e27c}, !- Name
  {92fdf3b4-6d05-4d8b-9a16-ecb5299ffa97}, !- Source Object
  11,                                     !- Outlet Port
  {95eeaf46-c6ae-43c7-b635-a20eca6ff85c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5fc0550-b8e6-4e49-9576-07ce434040a0}, !- Handle
  {86363d4b-52f9-4ca2-937c-099ea180db67}, !- Name
  {95eeaf46-c6ae-43c7-b635-a20eca6ff85c}, !- Source Object
  3,                                      !- Outlet Port
  {929b6781-e09c-48c3-ab1b-d9cec4aa7540}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f753a5e3-92f3-499f-b338-9855a27a37bb}, !- Handle
  Controller Outdoor Air 50,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {37be309c-efe9-48e7-93a2-19f2bad090d7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {95695014-bbcd-442e-917c-db3e3ab6f41d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {95695014-bbcd-442e-917c-db3e3ab6f41d}, !- Handle
  Controller Mechanical Ventilation 50,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {40db4632-64f1-4fc5-81b8-daf56ef72b43}, !- Handle
  Air Loop HVAC Outdoor Air System 50,    !- Name
  {f753a5e3-92f3-499f-b338-9855a27a37bb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a6682706-c202-4a56-bb05-0dbc37696908}, !- Mixed Air Node Name
  {98187765-f76d-4628-bb5e-8e727b101096}, !- Outdoor Air Stream Node Name
  {e46d9ef4-04bb-4e30-8a12-3938db257a71}, !- Relief Air Stream Node Name
  {7313e9fc-f395-4090-bec2-90a02e2e1a1e}; !- Return Air Stream Node Name

OS:Node,
  {22903df1-2b6d-48b4-a480-59d9cee76d3d}, !- Handle
  Node 740,                               !- Name
  ,                                       !- Inlet Port
  {98187765-f76d-4628-bb5e-8e727b101096}; !- Outlet Port

OS:Connection,
  {98187765-f76d-4628-bb5e-8e727b101096}, !- Handle
  {a2bd2f25-3479-493b-89ba-7324ed962d69}, !- Name
  {22903df1-2b6d-48b4-a480-59d9cee76d3d}, !- Source Object
  3,                                      !- Outlet Port
  {40db4632-64f1-4fc5-81b8-daf56ef72b43}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3d64d367-1ae9-42ff-8e52-c72058b0938b}, !- Handle
  Node 741,                               !- Name
  {e46d9ef4-04bb-4e30-8a12-3938db257a71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e46d9ef4-04bb-4e30-8a12-3938db257a71}, !- Handle
  {e45e86f9-30f7-4aa0-93d7-33c4607df417}, !- Name
  {40db4632-64f1-4fc5-81b8-daf56ef72b43}, !- Source Object
  7,                                      !- Outlet Port
  {3d64d367-1ae9-42ff-8e52-c72058b0938b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5773b3c5-5795-4f62-ac54-9c9895f735af}, !- Handle
  {d0c22b03-befc-4bdf-af59-8c87dda2cd1e}, !- Name
  {9f246f0f-1aef-4e9a-a438-ce0a2aa439ed}, !- Source Object
  17,                                     !- Outlet Port
  {034a7769-3c17-438f-bde9-ca8eba838a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29136171-9f53-4a68-9f20-b5594ce1845d}, !- Handle
  Node 742,                               !- Name
  {a185e552-7623-408f-b6b7-1f3c45a430e4}, !- Inlet Port
  {2be22f21-c790-45c0-bc90-6b0c6f3ca5d5}; !- Outlet Port

OS:Connection,
  {a185e552-7623-408f-b6b7-1f3c45a430e4}, !- Handle
  {47523a29-6805-4a75-8036-8c39a3797f24}, !- Name
  {1873816d-03f1-48ce-b106-ef5a8002a096}, !- Source Object
  8,                                      !- Outlet Port
  {29136171-9f53-4a68-9f20-b5594ce1845d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2be22f21-c790-45c0-bc90-6b0c6f3ca5d5}, !- Handle
  {3e6b702e-7fba-4dbe-a923-925e41888d55}, !- Name
  {29136171-9f53-4a68-9f20-b5594ce1845d}, !- Source Object
  3,                                      !- Outlet Port
  {9f246f0f-1aef-4e9a-a438-ce0a2aa439ed}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {613b7f20-2d57-4c81-8a6d-e93739dd5289}, !- Handle
  Controller Water Coil 1,                !- Name
  {1873816d-03f1-48ce-b106-ef5a8002a096}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {8756dfca-6b4e-4b10-95cc-50c1082484b6}, !- Handle
  Node 743,                               !- Name
  {aaf65301-449b-45e9-8f9a-0d823f527d83}, !- Inlet Port
  {89c425cb-5c69-4aee-b4c0-325101304d60}; !- Outlet Port

OS:Connection,
  {aaf65301-449b-45e9-8f9a-0d823f527d83}, !- Handle
  {d3c6356a-7f22-4cd3-adbd-dab8965c1349}, !- Name
  {92fdf3b4-6d05-4d8b-9a16-ecb5299ffa97}, !- Source Object
  13,                                     !- Outlet Port
  {8756dfca-6b4e-4b10-95cc-50c1082484b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89c425cb-5c69-4aee-b4c0-325101304d60}, !- Handle
  {8cbd47a6-6e89-4a1c-aaa5-d8ccd9f84836}, !- Name
  {8756dfca-6b4e-4b10-95cc-50c1082484b6}, !- Source Object
  3,                                      !- Outlet Port
  {1873816d-03f1-48ce-b106-ef5a8002a096}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f508f44c-c9c8-443e-82ac-1df10f180928}, !- Handle
  Controller Water Coil 2,                !- Name
  {92fdf3b4-6d05-4d8b-9a16-ecb5299ffa97}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {6c27ab98-47bc-4c38-9499-81beaeec75c7}, !- Handle
  Node 744,                               !- Name
  {a6682706-c202-4a56-bb05-0dbc37696908}, !- Inlet Port
  {eeb2841f-cb48-4cfc-844d-c7eb42c7a6f5}; !- Outlet Port

OS:Connection,
  {7313e9fc-f395-4090-bec2-90a02e2e1a1e}, !- Handle
  {825214fb-5164-4353-8d0a-9ba05cb9f7ec}, !- Name
  {32642b0b-7efe-4e3c-9712-11bc2269457d}, !- Source Object
  3,                                      !- Outlet Port
  {40db4632-64f1-4fc5-81b8-daf56ef72b43}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a6682706-c202-4a56-bb05-0dbc37696908}, !- Handle
  {39dcb861-0b4b-4c2a-bd65-2b3cdeab6ff9}, !- Name
  {40db4632-64f1-4fc5-81b8-daf56ef72b43}, !- Source Object
  5,                                      !- Outlet Port
  {6c27ab98-47bc-4c38-9499-81beaeec75c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeb2841f-cb48-4cfc-844d-c7eb42c7a6f5}, !- Handle
  {45419d11-ac87-4233-bd24-ef3231488bce}, !- Name
  {6c27ab98-47bc-4c38-9499-81beaeec75c7}, !- Source Object
  3,                                      !- Outlet Port
  {92fdf3b4-6d05-4d8b-9a16-ecb5299ffa97}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {39f778ae-fb5e-442a-878d-db2c7520e993}, !- Handle
  Supply Air Temp,                        !- Name
  {9230b933-1be8-4ac1-8178-0b83ea12b093}, !- Schedule Type Limits Name
  {325e2f78-8dd7-49e5-a112-3ffccd334047}; !- Default Day Schedule Name

OS:Schedule:Day,
  {325e2f78-8dd7-49e5-a112-3ffccd334047}, !- Handle
  Supply Air Temp Default,                !- Name
  {9230b933-1be8-4ac1-8178-0b83ea12b093}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e9a448d0-01a4-44c9-966f-661881cb4463}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {39f778ae-fb5e-442a-878d-db2c7520e993}, !- Schedule Name
  {034a7769-3c17-438f-bde9-ca8eba838a8a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {52a4278e-1116-46bc-bd9c-92a8cc87bc39}, !- Handle
  Coil Heating Water 2,                   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {95debf11-3113-4924-ace9-7a811f97dfed}, !- Water Inlet Node Name
  {0c91db4c-3fb2-4666-8303-21e12f2b8c1d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {262895d3-7d39-4aeb-815c-e9871a3cc4ea}, !- Handle
  Node 745,                               !- Name
  {18b80638-9afd-4d83-b3de-c303f829388c}, !- Inlet Port
  {95debf11-3113-4924-ace9-7a811f97dfed}; !- Outlet Port

OS:Connection,
  {18b80638-9afd-4d83-b3de-c303f829388c}, !- Handle
  {15301f7b-3fd0-48a1-87fe-03065120c974}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  53,                                     !- Outlet Port
  {262895d3-7d39-4aeb-815c-e9871a3cc4ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {184e8ea0-8b65-46fa-b6dd-938f8aba174d}, !- Handle
  Node 746,                               !- Name
  {0c91db4c-3fb2-4666-8303-21e12f2b8c1d}, !- Inlet Port
  {fe0e5d6c-375f-4873-9ef5-a3a0805a9cbc}; !- Outlet Port

OS:Connection,
  {95debf11-3113-4924-ace9-7a811f97dfed}, !- Handle
  {f666e4ba-b4f5-4f15-acea-8356a9bc47be}, !- Name
  {262895d3-7d39-4aeb-815c-e9871a3cc4ea}, !- Source Object
  3,                                      !- Outlet Port
  {52a4278e-1116-46bc-bd9c-92a8cc87bc39}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0c91db4c-3fb2-4666-8303-21e12f2b8c1d}, !- Handle
  {ff957691-e693-4a6f-a3d8-85264d786290}, !- Name
  {52a4278e-1116-46bc-bd9c-92a8cc87bc39}, !- Source Object
  6,                                      !- Outlet Port
  {184e8ea0-8b65-46fa-b6dd-938f8aba174d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe0e5d6c-375f-4873-9ef5-a3a0805a9cbc}, !- Handle
  {d539510d-b29f-4db4-b533-d1815bfd4c5a}, !- Name
  {184e8ea0-8b65-46fa-b6dd-938f8aba174d}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1770b484-3ebb-4c12-b3e6-4c09b8fd0df0}, !- Handle
  Controller Water Coil 3,                !- Name
  {52a4278e-1116-46bc-bd9c-92a8cc87bc39}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c4f9a717-784d-458a-b186-3367fd9a17d2}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {fbbb0796-6b2c-4344-aaf2-5fb645f71a0a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.949621228,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {52a4278e-1116-46bc-bd9c-92a8cc87bc39}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7f8e4394-487b-477a-abc0-542706b96368}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {218a51dc-b8f7-4b7a-96c5-de03dd8482cf}, !- Handle
  Node 747,                               !- Name
  {d3478f51-e0a1-47b9-9455-5d98e4f74a89}, !- Inlet Port
  {07f3ccbf-80b7-4532-adcf-3a70f7643d77}; !- Outlet Port

OS:Connection,
  {b9993e27-afdc-4b5d-b080-cb972e384283}, !- Handle
  {7cbe0780-cb95-43b6-9c21-11bea5826ded}, !- Name
  {04054538-61d4-4e9b-b164-dbfef50340d8}, !- Source Object
  3,                                      !- Outlet Port
  {3962b020-3ff7-4747-b3f4-40bd60325ca8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3478f51-e0a1-47b9-9455-5d98e4f74a89}, !- Handle
  {58ea7906-9de1-4824-bad2-0f6358ee31c7}, !- Name
  {64dc6112-b636-4aa2-b2b3-4c9686753e94}, !- Source Object
  12,                                     !- Outlet Port
  {218a51dc-b8f7-4b7a-96c5-de03dd8482cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07f3ccbf-80b7-4532-adcf-3a70f7643d77}, !- Handle
  {bb9943b1-df8f-4997-adce-ef2ce21da24b}, !- Name
  {218a51dc-b8f7-4b7a-96c5-de03dd8482cf}, !- Source Object
  3,                                      !- Outlet Port
  {50e7dd2d-118b-4d4c-a88f-23d5d2d5b4ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eddc1673-b0bd-444f-af6b-8d0ac9c3402a}, !- Handle
  Node 748,                               !- Name
  {975ef6e6-35b2-4299-b30f-6f400b292ab2}, !- Inlet Port
  {fbbb0796-6b2c-4344-aaf2-5fb645f71a0a}; !- Outlet Port

OS:Connection,
  {975ef6e6-35b2-4299-b30f-6f400b292ab2}, !- Handle
  {5ebd8a8e-1130-4fe4-b20e-2c6f86c65156}, !- Name
  {8c878295-3e5c-46d0-bf65-c781d3e8734b}, !- Source Object
  3,                                      !- Outlet Port
  {eddc1673-b0bd-444f-af6b-8d0ac9c3402a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbbb0796-6b2c-4344-aaf2-5fb645f71a0a}, !- Handle
  {e4098539-8490-4da5-a53a-66f39a94d4d4}, !- Name
  {eddc1673-b0bd-444f-af6b-8d0ac9c3402a}, !- Source Object
  3,                                      !- Outlet Port
  {c4f9a717-784d-458a-b186-3367fd9a17d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f8e4394-487b-477a-abc0-542706b96368}, !- Handle
  {c5f4af25-0b62-45c0-810f-8706e39182c6}, !- Name
  {c4f9a717-784d-458a-b186-3367fd9a17d2}, !- Source Object
  12,                                     !- Outlet Port
  {04054538-61d4-4e9b-b164-dbfef50340d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f0ac3c80-78b2-49cb-876b-37768e6ecd38}, !- Handle
  Coil Heating Water Baseboard 50,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {be7d0779-63c3-4434-ae49-e20999fdd47e}, !- Water Inlet Node Name
  {ff2a0fc2-d9af-4a13-88fc-554df9607403}; !- Water Outlet Node Name

OS:Node,
  {40af4d78-5541-4498-8c3b-1f608946e7fc}, !- Handle
  Node 749,                               !- Name
  {1876b4ec-1918-440f-ad21-dbdd550466e4}, !- Inlet Port
  {be7d0779-63c3-4434-ae49-e20999fdd47e}; !- Outlet Port

OS:Connection,
  {1876b4ec-1918-440f-ad21-dbdd550466e4}, !- Handle
  {bfaedb38-8e68-440d-845a-c174ae9e6555}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  54,                                     !- Outlet Port
  {40af4d78-5541-4498-8c3b-1f608946e7fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {630b7153-9a3b-4272-88e3-7a3d672703b3}, !- Handle
  Node 750,                               !- Name
  {ff2a0fc2-d9af-4a13-88fc-554df9607403}, !- Inlet Port
  {c564af5d-63fa-4498-8584-9b85ab25f966}; !- Outlet Port

OS:Connection,
  {be7d0779-63c3-4434-ae49-e20999fdd47e}, !- Handle
  {22414475-dfae-4dae-9229-13ad47349a0d}, !- Name
  {40af4d78-5541-4498-8c3b-1f608946e7fc}, !- Source Object
  3,                                      !- Outlet Port
  {f0ac3c80-78b2-49cb-876b-37768e6ecd38}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ff2a0fc2-d9af-4a13-88fc-554df9607403}, !- Handle
  {b5c69932-0c3d-47f0-9555-cbf227cacd11}, !- Name
  {f0ac3c80-78b2-49cb-876b-37768e6ecd38}, !- Source Object
  10,                                     !- Outlet Port
  {630b7153-9a3b-4272-88e3-7a3d672703b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c564af5d-63fa-4498-8584-9b85ab25f966}, !- Handle
  {595a1a2d-e5f8-4a54-b5f7-e01224efbfb9}, !- Name
  {630b7153-9a3b-4272-88e3-7a3d672703b3}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  54;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e9a60508-3ca7-48d6-a050-624130de3a37}, !- Handle
  Zone HVAC Baseboard Convective Water 50, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {f0ac3c80-78b2-49cb-876b-37768e6ecd38}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {3ccf0bf2-2220-4122-992c-1e3ec01b3fc5}, !- Handle
  Coil Heating Water 3,                   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {02df900a-32d6-49bb-a5ab-7dac78897b0f}, !- Water Inlet Node Name
  {8ac75b3c-7ddd-4167-a4e5-748ea81c70e8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f3b0a1f8-aeb1-422c-9d76-33154746c063}, !- Handle
  Node 751,                               !- Name
  {f7c850c0-2df6-40e1-a3f9-ef9dc5cded67}, !- Inlet Port
  {02df900a-32d6-49bb-a5ab-7dac78897b0f}; !- Outlet Port

OS:Connection,
  {f7c850c0-2df6-40e1-a3f9-ef9dc5cded67}, !- Handle
  {bf3368cb-d30c-4768-9d41-ae5346b5b5a3}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  55,                                     !- Outlet Port
  {f3b0a1f8-aeb1-422c-9d76-33154746c063}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4fb5767-29b1-4803-87e4-b5c279009990}, !- Handle
  Node 752,                               !- Name
  {8ac75b3c-7ddd-4167-a4e5-748ea81c70e8}, !- Inlet Port
  {83e8e49a-1682-416e-98d3-9132989f85df}; !- Outlet Port

OS:Connection,
  {02df900a-32d6-49bb-a5ab-7dac78897b0f}, !- Handle
  {9c9004f6-8c33-4bb7-bcbd-9d98c7a67d04}, !- Name
  {f3b0a1f8-aeb1-422c-9d76-33154746c063}, !- Source Object
  3,                                      !- Outlet Port
  {3ccf0bf2-2220-4122-992c-1e3ec01b3fc5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8ac75b3c-7ddd-4167-a4e5-748ea81c70e8}, !- Handle
  {9080a770-ad7f-464e-b936-9a3c466cdae5}, !- Name
  {3ccf0bf2-2220-4122-992c-1e3ec01b3fc5}, !- Source Object
  6,                                      !- Outlet Port
  {e4fb5767-29b1-4803-87e4-b5c279009990}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83e8e49a-1682-416e-98d3-9132989f85df}, !- Handle
  {07d010f4-8f55-4cb4-a289-05bccdd00f4d}, !- Name
  {e4fb5767-29b1-4803-87e4-b5c279009990}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {466504a5-3372-4e9d-b80c-f8cc21e696fa}, !- Handle
  Controller Water Coil 4,                !- Name
  {3ccf0bf2-2220-4122-992c-1e3ec01b3fc5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9f3979a4-d796-41bf-8ac5-c397403e4126}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {5e7a88b0-d419-4a5a-995d-8fdfbbc2f595}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.027870912,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3ccf0bf2-2220-4122-992c-1e3ec01b3fc5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {97c1de36-1cb7-497f-af37-52c760b13680}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3506766e-ad13-4ca7-bda4-d2e167565011}, !- Handle
  Node 753,                               !- Name
  {97c1de36-1cb7-497f-af37-52c760b13680}, !- Inlet Port
  {2819597c-8954-46a2-b850-90fae53b600e}; !- Outlet Port

OS:Node,
  {d53158be-91aa-46c9-aed0-cc93ac9046b5}, !- Handle
  Node 754,                               !- Name
  {8fd557ab-5341-4012-835f-e8e29d5625d7}, !- Inlet Port
  {e701c00e-5d15-4061-bb7f-58552656fb03}; !- Outlet Port

OS:Connection,
  {2819597c-8954-46a2-b850-90fae53b600e}, !- Handle
  {f1a9b69a-9988-4306-a6dc-86c215cb9701}, !- Name
  {3506766e-ad13-4ca7-bda4-d2e167565011}, !- Source Object
  3,                                      !- Outlet Port
  {cced75b6-0fde-4e8e-a03d-1749f869f5ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fd557ab-5341-4012-835f-e8e29d5625d7}, !- Handle
  {89d92196-8f75-4594-b860-a718684be8b2}, !- Name
  {388e6e75-2c15-44e5-aeb0-c4ba4115f082}, !- Source Object
  12,                                     !- Outlet Port
  {d53158be-91aa-46c9-aed0-cc93ac9046b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e701c00e-5d15-4061-bb7f-58552656fb03}, !- Handle
  {31554d53-de99-4391-8ebc-faa60a6016f5}, !- Name
  {d53158be-91aa-46c9-aed0-cc93ac9046b5}, !- Source Object
  3,                                      !- Outlet Port
  {50e7dd2d-118b-4d4c-a88f-23d5d2d5b4ac}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {dc14728b-a281-453f-b379-23cf03152041}, !- Handle
  Node 755,                               !- Name
  {572134b0-b366-4f37-8dde-5f8e318f01f7}, !- Inlet Port
  {5e7a88b0-d419-4a5a-995d-8fdfbbc2f595}; !- Outlet Port

OS:Connection,
  {572134b0-b366-4f37-8dde-5f8e318f01f7}, !- Handle
  {cb09ff66-b483-4021-9d33-030be7e332d9}, !- Name
  {8c878295-3e5c-46d0-bf65-c781d3e8734b}, !- Source Object
  4,                                      !- Outlet Port
  {dc14728b-a281-453f-b379-23cf03152041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e7a88b0-d419-4a5a-995d-8fdfbbc2f595}, !- Handle
  {46e7955b-635c-4582-8bd3-ef8d71518a38}, !- Name
  {dc14728b-a281-453f-b379-23cf03152041}, !- Source Object
  3,                                      !- Outlet Port
  {9f3979a4-d796-41bf-8ac5-c397403e4126}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97c1de36-1cb7-497f-af37-52c760b13680}, !- Handle
  {3ce74fdd-ff5d-447a-aff2-b98d1d54eac6}, !- Name
  {9f3979a4-d796-41bf-8ac5-c397403e4126}, !- Source Object
  12,                                     !- Outlet Port
  {3506766e-ad13-4ca7-bda4-d2e167565011}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cac1b104-c971-46a2-b976-64835475f1ff}, !- Handle
  Coil Heating Water Baseboard 51,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {aef82f5d-ddf3-4597-af37-5b6f184998d4}, !- Water Inlet Node Name
  {20ba18b5-7b66-4dc8-a2ae-393603f75e62}; !- Water Outlet Node Name

OS:Node,
  {b7e1e9ec-8f98-4578-ae1f-1eba1c00842e}, !- Handle
  Node 756,                               !- Name
  {5e45790b-03d1-48e2-8160-e589e71992d9}, !- Inlet Port
  {aef82f5d-ddf3-4597-af37-5b6f184998d4}; !- Outlet Port

OS:Connection,
  {5e45790b-03d1-48e2-8160-e589e71992d9}, !- Handle
  {de0e3daf-72ee-46a0-87b0-71387860cf85}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  56,                                     !- Outlet Port
  {b7e1e9ec-8f98-4578-ae1f-1eba1c00842e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00fc00eb-0d53-44c2-b045-70fc2cf0f506}, !- Handle
  Node 757,                               !- Name
  {20ba18b5-7b66-4dc8-a2ae-393603f75e62}, !- Inlet Port
  {b66a87dc-2989-4a6f-9f56-d3046622c848}; !- Outlet Port

OS:Connection,
  {aef82f5d-ddf3-4597-af37-5b6f184998d4}, !- Handle
  {ac78f98e-84c8-4581-9476-13bf15d8a6a9}, !- Name
  {b7e1e9ec-8f98-4578-ae1f-1eba1c00842e}, !- Source Object
  3,                                      !- Outlet Port
  {cac1b104-c971-46a2-b976-64835475f1ff}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {20ba18b5-7b66-4dc8-a2ae-393603f75e62}, !- Handle
  {9159a922-1b63-4f82-a120-5c762b734fea}, !- Name
  {cac1b104-c971-46a2-b976-64835475f1ff}, !- Source Object
  10,                                     !- Outlet Port
  {00fc00eb-0d53-44c2-b045-70fc2cf0f506}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b66a87dc-2989-4a6f-9f56-d3046622c848}, !- Handle
  {8811e38e-0b9f-4248-942c-541e9d110c50}, !- Name
  {00fc00eb-0d53-44c2-b045-70fc2cf0f506}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  56;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c75adb08-43cb-4d38-9171-9c044e3bda13}, !- Handle
  Zone HVAC Baseboard Convective Water 51, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {cac1b104-c971-46a2-b976-64835475f1ff}; !- Heating Coil Name

OS:AirLoopHVAC,
  {9f3e5594-dbcf-4eda-ba9a-af5d2b37f5a1}, !- Handle
  VAV with Reheat 1,                      !- Name
  ,                                       !- Controller List Name
  {e947f660-ad5a-439d-a8f4-bae261cff805}, !- Availability Schedule
  {82d042b1-e750-4af0-a89c-8d89241d23d1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f8d8ce35-70ad-4d70-a9fd-6fca5eaef378}, !- Supply Side Inlet Node Name
  {95a9218f-0e90-44cc-9874-4a2a35aebef9}, !- Demand Side Outlet Node Name
  {48dbfc50-eac0-4d11-b003-a6ced70c192a}, !- Demand Side Inlet Node A
  {bdc7bdc5-be45-445a-bff8-7b3f64559107}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {66d41c53-c032-494a-b068-af8f71e2ed96}, !- Demand Mixer Name
  {cdcb2c1d-9b77-4221-9ef9-6f6487e90b5c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {506185da-8438-4a9f-8c74-4b5682865041}, !- Handle
  Node 758,                               !- Name
  {f8d8ce35-70ad-4d70-a9fd-6fca5eaef378}, !- Inlet Port
  {a88caa32-de17-4143-9173-0c329441b25d}; !- Outlet Port

OS:Node,
  {d3027c2d-517a-4e66-846d-e52d3e921318}, !- Handle
  Node 759,                               !- Name
  {65b90615-ff9d-468b-9048-82dc5297a4fd}, !- Inlet Port
  {bdc7bdc5-be45-445a-bff8-7b3f64559107}; !- Outlet Port

OS:Connection,
  {f8d8ce35-70ad-4d70-a9fd-6fca5eaef378}, !- Handle
  {77696c2c-f7f7-47a0-bef5-fb0c7dffb9e4}, !- Name
  {9f3e5594-dbcf-4eda-ba9a-af5d2b37f5a1}, !- Source Object
  8,                                      !- Outlet Port
  {506185da-8438-4a9f-8c74-4b5682865041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdc7bdc5-be45-445a-bff8-7b3f64559107}, !- Handle
  {6808e726-7742-46e3-bcae-e782befb85bd}, !- Name
  {d3027c2d-517a-4e66-846d-e52d3e921318}, !- Source Object
  3,                                      !- Outlet Port
  {9f3e5594-dbcf-4eda-ba9a-af5d2b37f5a1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0e5105e5-f7cc-4def-a773-43fcba092eec}, !- Handle
  Node 760,                               !- Name
  {48dbfc50-eac0-4d11-b003-a6ced70c192a}, !- Inlet Port
  {da60ac9c-307e-429a-92e2-4677f660b565}; !- Outlet Port

OS:Node,
  {42ac3a4c-883d-4cc0-ba80-67dd1c334b1b}, !- Handle
  Node 761,                               !- Name
  {c236be27-1719-4ef8-97ce-d6d7cc9eb173}, !- Inlet Port
  {95a9218f-0e90-44cc-9874-4a2a35aebef9}; !- Outlet Port

OS:Node,
  {d101dd10-02b2-4f4e-bb55-735736afebb9}, !- Handle
  Node 762,                               !- Name
  {1cb6ebc5-97fe-478a-a333-de02a4c51e23}, !- Inlet Port
  {5e6439f1-dbe0-4fa8-a193-10dd08dc583d}; !- Outlet Port

OS:Connection,
  {48dbfc50-eac0-4d11-b003-a6ced70c192a}, !- Handle
  {7d4b31db-f2a3-4c10-8191-b624f18f6ecd}, !- Name
  {9f3e5594-dbcf-4eda-ba9a-af5d2b37f5a1}, !- Source Object
  10,                                     !- Outlet Port
  {0e5105e5-f7cc-4def-a773-43fcba092eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95a9218f-0e90-44cc-9874-4a2a35aebef9}, !- Handle
  {e7c876e2-7537-4ff3-8ad9-971604a781a2}, !- Name
  {42ac3a4c-883d-4cc0-ba80-67dd1c334b1b}, !- Source Object
  3,                                      !- Outlet Port
  {9f3e5594-dbcf-4eda-ba9a-af5d2b37f5a1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cdcb2c1d-9b77-4221-9ef9-6f6487e90b5c}, !- Handle
  Air Loop HVAC Zone Splitter 51,         !- Name
  {da60ac9c-307e-429a-92e2-4677f660b565}, !- Inlet Node Name
  {74ce7ec9-cc50-4b5f-8ab6-c0b053c2cb7a}, !- Outlet Node Name 1
  {d4247cb4-fdf4-422b-9556-0babf918cfc2}, !- Outlet Node Name 2
  {aef3e323-1762-4488-b2f9-94514d0d4fd8}, !- Outlet Node Name 3
  {458455ae-9141-4afb-9853-c516abe1886e}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {66d41c53-c032-494a-b068-af8f71e2ed96}, !- Handle
  Air Loop HVAC Zone Mixer 51,            !- Name
  {c236be27-1719-4ef8-97ce-d6d7cc9eb173}, !- Outlet Node Name
  {18131453-4597-4547-849d-73430e81be7c}, !- Inlet Node Name 1
  {b584e790-fada-4224-93ed-991ed70a30ab}, !- Inlet Node Name 2
  {29228971-da1f-401e-92e8-d5fdbba24278}, !- Inlet Node Name 3
  {318913b1-be49-44f8-a44d-633de962efcb}; !- Inlet Node Name 4

OS:Connection,
  {da60ac9c-307e-429a-92e2-4677f660b565}, !- Handle
  {0d86458f-7898-483a-a65f-d090d81c5d68}, !- Name
  {0e5105e5-f7cc-4def-a773-43fcba092eec}, !- Source Object
  3,                                      !- Outlet Port
  {cdcb2c1d-9b77-4221-9ef9-6f6487e90b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c236be27-1719-4ef8-97ce-d6d7cc9eb173}, !- Handle
  {93c47689-3fc1-4527-86c8-a344433fa86a}, !- Name
  {66d41c53-c032-494a-b068-af8f71e2ed96}, !- Source Object
  2,                                      !- Outlet Port
  {42ac3a4c-883d-4cc0-ba80-67dd1c334b1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {745485c1-deec-4fc0-bac5-d3cbd88e3380}, !- Handle
  {9f3e5594-dbcf-4eda-ba9a-af5d2b37f5a1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {82d042b1-e750-4af0-a89c-8d89241d23d1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 50, !- Name
  {cdde1fae-939d-484c-9798-68a28acb9b9e}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {29bc2d45-94e4-463c-b730-253bca7ad406}, !- Handle
  Fan Variable Volume 2,                  !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1458.33,                                !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {9afde9cb-38fe-41d7-a929-668945e05afb}, !- Air Inlet Node Name
  {65b90615-ff9d-468b-9048-82dc5297a4fd}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {4ad66673-bcdc-45a9-9ab0-f3d448b26a8f}, !- Handle
  Coil Heating Water 4,                   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {15a00967-4964-46a0-bd3d-06747f942797}, !- Water Inlet Node Name
  {a6378fb6-621f-44c7-a2ab-2dc2e21cf0fb}, !- Water Outlet Node Name
  {ceecfde8-23da-423a-820b-01796c54632d}, !- Air Inlet Node Name
  {8e46038d-a57d-480f-978d-6bc8abfc0e34}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eede712c-5bed-4e59-a2d7-d8a89aa8f737}, !- Handle
  Node 763,                               !- Name
  {7893aa1c-2dde-4bd6-b275-bd5e42ec15e9}, !- Inlet Port
  {15a00967-4964-46a0-bd3d-06747f942797}; !- Outlet Port

OS:Connection,
  {7893aa1c-2dde-4bd6-b275-bd5e42ec15e9}, !- Handle
  {8ca71a1a-d760-4e3a-b24f-83f980dc4c84}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  57,                                     !- Outlet Port
  {eede712c-5bed-4e59-a2d7-d8a89aa8f737}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c5d9ead-4574-41fa-863e-adc3f09adcca}, !- Handle
  Node 764,                               !- Name
  {a6378fb6-621f-44c7-a2ab-2dc2e21cf0fb}, !- Inlet Port
  {66559901-8a58-4a31-8c26-e5d8dfb174dd}; !- Outlet Port

OS:Connection,
  {15a00967-4964-46a0-bd3d-06747f942797}, !- Handle
  {e4d86d6e-01cd-440a-887a-8829a3d51c5c}, !- Name
  {eede712c-5bed-4e59-a2d7-d8a89aa8f737}, !- Source Object
  3,                                      !- Outlet Port
  {4ad66673-bcdc-45a9-9ab0-f3d448b26a8f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a6378fb6-621f-44c7-a2ab-2dc2e21cf0fb}, !- Handle
  {7b006c58-0192-4a2f-88b3-201dec135fd9}, !- Name
  {4ad66673-bcdc-45a9-9ab0-f3d448b26a8f}, !- Source Object
  6,                                      !- Outlet Port
  {1c5d9ead-4574-41fa-863e-adc3f09adcca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66559901-8a58-4a31-8c26-e5d8dfb174dd}, !- Handle
  {c1b96b20-2cf1-462e-9bb8-8ddca3afe8d5}, !- Name
  {1c5d9ead-4574-41fa-863e-adc3f09adcca}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  57;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {65c99016-f077-4c2c-9501-85236e0b317e}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0ed21a56-fbc4-4232-84bc-4e317b547baa}, !- Water Inlet Node Name
  {be94ed0d-b97c-4d03-9d42-d3db67f61a88}, !- Water Outlet Node Name
  {32b87bad-920a-4cdd-97a1-311671bce61f}, !- Air Inlet Node Name
  {e38f41bc-9e31-4f28-a4e3-f25dd67d3d06}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {499c5be8-28c8-4d01-a258-bf0db42f8bfb}, !- Handle
  Node 765,                               !- Name
  {5c113f4c-562f-43cf-a809-0ddffe0166f5}, !- Inlet Port
  {0ed21a56-fbc4-4232-84bc-4e317b547baa}; !- Outlet Port

OS:Connection,
  {5c113f4c-562f-43cf-a809-0ddffe0166f5}, !- Handle
  {48c09a24-a0b9-4940-b37c-24f1f6b3f6b9}, !- Name
  {130791bc-97dd-441a-bbfa-18ffc28f73d9}, !- Source Object
  4,                                      !- Outlet Port
  {499c5be8-28c8-4d01-a258-bf0db42f8bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6c75419-a3ca-4f98-aacb-b12384cb0745}, !- Handle
  Node 766,                               !- Name
  {be94ed0d-b97c-4d03-9d42-d3db67f61a88}, !- Inlet Port
  {a1532616-56bb-40c4-893b-50915e5629b2}; !- Outlet Port

OS:Connection,
  {0ed21a56-fbc4-4232-84bc-4e317b547baa}, !- Handle
  {acbc623b-4368-4409-b43c-438f0a14e4f0}, !- Name
  {499c5be8-28c8-4d01-a258-bf0db42f8bfb}, !- Source Object
  3,                                      !- Outlet Port
  {65c99016-f077-4c2c-9501-85236e0b317e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {be94ed0d-b97c-4d03-9d42-d3db67f61a88}, !- Handle
  {d7667eb4-5c63-4926-8c97-49efd44442f1}, !- Name
  {65c99016-f077-4c2c-9501-85236e0b317e}, !- Source Object
  11,                                     !- Outlet Port
  {f6c75419-a3ca-4f98-aacb-b12384cb0745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1532616-56bb-40c4-893b-50915e5629b2}, !- Handle
  {d211d7e2-469b-40cf-a8e2-7d1d4db488f6}, !- Name
  {f6c75419-a3ca-4f98-aacb-b12384cb0745}, !- Source Object
  3,                                      !- Outlet Port
  {929b6781-e09c-48c3-ab1b-d9cec4aa7540}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0b0305d3-96c2-4705-8fc3-1db6cb7bcf1e}, !- Handle
  Controller Outdoor Air 51,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e947f660-ad5a-439d-a8f4-bae261cff805}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0c9aa18b-2966-44b7-80fd-54c077e61fba}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0c9aa18b-2966-44b7-80fd-54c077e61fba}, !- Handle
  Controller Mechanical Ventilation 51,   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f5e12051-569a-46be-bb69-35b71f9e8ff8}, !- Handle
  Air Loop HVAC Outdoor Air System 51,    !- Name
  {0b0305d3-96c2-4705-8fc3-1db6cb7bcf1e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0773851c-7e06-40a7-9b2f-b864527115e0}, !- Mixed Air Node Name
  {87711cb3-fde9-4629-b4e4-ad728aa31337}, !- Outdoor Air Stream Node Name
  {7515cded-f309-4b7e-8161-36dd4a2ff216}, !- Relief Air Stream Node Name
  {a88caa32-de17-4143-9173-0c329441b25d}; !- Return Air Stream Node Name

OS:Node,
  {9be25d47-1b22-4eff-9222-b37f99f4baae}, !- Handle
  Node 767,                               !- Name
  ,                                       !- Inlet Port
  {87711cb3-fde9-4629-b4e4-ad728aa31337}; !- Outlet Port

OS:Connection,
  {87711cb3-fde9-4629-b4e4-ad728aa31337}, !- Handle
  {6e254d7d-bbee-4eaa-9d58-f7708209589f}, !- Name
  {9be25d47-1b22-4eff-9222-b37f99f4baae}, !- Source Object
  3,                                      !- Outlet Port
  {f5e12051-569a-46be-bb69-35b71f9e8ff8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {66862992-daf0-4d95-9652-aaa483319bd6}, !- Handle
  Node 768,                               !- Name
  {7515cded-f309-4b7e-8161-36dd4a2ff216}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7515cded-f309-4b7e-8161-36dd4a2ff216}, !- Handle
  {0a55f2d6-0327-44c9-81fb-6d6b7f19688d}, !- Name
  {f5e12051-569a-46be-bb69-35b71f9e8ff8}, !- Source Object
  7,                                      !- Outlet Port
  {66862992-daf0-4d95-9652-aaa483319bd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65b90615-ff9d-468b-9048-82dc5297a4fd}, !- Handle
  {25a952a9-1ddd-4782-ba2c-bbe0d7bcb973}, !- Name
  {29bc2d45-94e4-463c-b730-253bca7ad406}, !- Source Object
  17,                                     !- Outlet Port
  {d3027c2d-517a-4e66-846d-e52d3e921318}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fca26739-09a2-4d0f-b056-cee66e622aff}, !- Handle
  Node 769,                               !- Name
  {8e46038d-a57d-480f-978d-6bc8abfc0e34}, !- Inlet Port
  {9afde9cb-38fe-41d7-a929-668945e05afb}; !- Outlet Port

OS:Connection,
  {8e46038d-a57d-480f-978d-6bc8abfc0e34}, !- Handle
  {2dfc6c95-8a3c-4af9-9bb6-a7ccb7588bdd}, !- Name
  {4ad66673-bcdc-45a9-9ab0-f3d448b26a8f}, !- Source Object
  8,                                      !- Outlet Port
  {fca26739-09a2-4d0f-b056-cee66e622aff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9afde9cb-38fe-41d7-a929-668945e05afb}, !- Handle
  {b59b7e8f-756b-4392-865e-f07410a4250d}, !- Name
  {fca26739-09a2-4d0f-b056-cee66e622aff}, !- Source Object
  3,                                      !- Outlet Port
  {29bc2d45-94e4-463c-b730-253bca7ad406}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a628f0ba-4cb0-4e3d-875b-83acb1b5fece}, !- Handle
  Controller Water Coil 5,                !- Name
  {4ad66673-bcdc-45a9-9ab0-f3d448b26a8f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {d245050e-acbb-4ae8-a801-8057aec58637}, !- Handle
  Node 770,                               !- Name
  {e38f41bc-9e31-4f28-a4e3-f25dd67d3d06}, !- Inlet Port
  {ceecfde8-23da-423a-820b-01796c54632d}; !- Outlet Port

OS:Connection,
  {e38f41bc-9e31-4f28-a4e3-f25dd67d3d06}, !- Handle
  {03eab845-3a6b-4d8f-98ef-00ed9c850862}, !- Name
  {65c99016-f077-4c2c-9501-85236e0b317e}, !- Source Object
  13,                                     !- Outlet Port
  {d245050e-acbb-4ae8-a801-8057aec58637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceecfde8-23da-423a-820b-01796c54632d}, !- Handle
  {250c622d-9c10-4d02-a96f-3879a7145ccc}, !- Name
  {d245050e-acbb-4ae8-a801-8057aec58637}, !- Source Object
  3,                                      !- Outlet Port
  {4ad66673-bcdc-45a9-9ab0-f3d448b26a8f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ab0fd117-95da-4c24-bde5-1a52b633c251}, !- Handle
  Controller Water Coil 6,                !- Name
  {65c99016-f077-4c2c-9501-85236e0b317e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {cefe2c0c-d54d-4a5d-a3ca-30b3c860accb}, !- Handle
  Node 771,                               !- Name
  {0773851c-7e06-40a7-9b2f-b864527115e0}, !- Inlet Port
  {32b87bad-920a-4cdd-97a1-311671bce61f}; !- Outlet Port

OS:Connection,
  {a88caa32-de17-4143-9173-0c329441b25d}, !- Handle
  {d17b1afb-5c58-4307-8093-7c8e18d91015}, !- Name
  {506185da-8438-4a9f-8c74-4b5682865041}, !- Source Object
  3,                                      !- Outlet Port
  {f5e12051-569a-46be-bb69-35b71f9e8ff8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0773851c-7e06-40a7-9b2f-b864527115e0}, !- Handle
  {9eb44d9d-2a97-46b8-8e74-3f4e3017b723}, !- Name
  {f5e12051-569a-46be-bb69-35b71f9e8ff8}, !- Source Object
  5,                                      !- Outlet Port
  {cefe2c0c-d54d-4a5d-a3ca-30b3c860accb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32b87bad-920a-4cdd-97a1-311671bce61f}, !- Handle
  {9b80c43b-7523-40b2-8bee-83c543202ea7}, !- Name
  {cefe2c0c-d54d-4a5d-a3ca-30b3c860accb}, !- Source Object
  3,                                      !- Outlet Port
  {65c99016-f077-4c2c-9501-85236e0b317e}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {a92f283a-7d20-48b5-9346-dba115a493b9}, !- Handle
  Supply Air Temp 1,                      !- Name
  {9230b933-1be8-4ac1-8178-0b83ea12b093}, !- Schedule Type Limits Name
  {38670198-cbda-44b1-9b4e-32d0238fe1dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38670198-cbda-44b1-9b4e-32d0238fe1dc}, !- Handle
  Supply Air Temp Default 1,              !- Name
  {9230b933-1be8-4ac1-8178-0b83ea12b093}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {47af3ee3-4d0c-4447-8d90-47c682585517}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {a92f283a-7d20-48b5-9346-dba115a493b9}, !- Schedule Name
  {d3027c2d-517a-4e66-846d-e52d3e921318}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {c66563c3-9ed3-4066-a4dd-b5d41cac8b7b}, !- Handle
  Coil Heating Water 5,                   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e81efc24-7c72-4ff8-9669-37a4827d8fe9}, !- Water Inlet Node Name
  {6ac9c734-bab9-4ad4-993e-e4cfc2b47dfc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9dc02a1b-b3ba-4f41-a799-3805005d8102}, !- Handle
  Node 772,                               !- Name
  {11921c3c-1b30-4303-a0fc-401106886bb8}, !- Inlet Port
  {e81efc24-7c72-4ff8-9669-37a4827d8fe9}; !- Outlet Port

OS:Connection,
  {11921c3c-1b30-4303-a0fc-401106886bb8}, !- Handle
  {af0a7286-9a08-4a09-9635-b127eb274e4b}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  58,                                     !- Outlet Port
  {9dc02a1b-b3ba-4f41-a799-3805005d8102}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb87ef28-70f1-435b-8b7a-314430149b4a}, !- Handle
  Node 773,                               !- Name
  {6ac9c734-bab9-4ad4-993e-e4cfc2b47dfc}, !- Inlet Port
  {9af98e5b-0dc0-4ab7-a9e4-ab142cd45b00}; !- Outlet Port

OS:Connection,
  {e81efc24-7c72-4ff8-9669-37a4827d8fe9}, !- Handle
  {1c8c3c0e-3530-448d-bdc3-294bd1d16d75}, !- Name
  {9dc02a1b-b3ba-4f41-a799-3805005d8102}, !- Source Object
  3,                                      !- Outlet Port
  {c66563c3-9ed3-4066-a4dd-b5d41cac8b7b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6ac9c734-bab9-4ad4-993e-e4cfc2b47dfc}, !- Handle
  {abcacc87-196c-4b3f-882e-042e367b1e70}, !- Name
  {c66563c3-9ed3-4066-a4dd-b5d41cac8b7b}, !- Source Object
  6,                                      !- Outlet Port
  {cb87ef28-70f1-435b-8b7a-314430149b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9af98e5b-0dc0-4ab7-a9e4-ab142cd45b00}, !- Handle
  {f27d3703-be8c-42f0-84ab-a67417b02bab}, !- Name
  {cb87ef28-70f1-435b-8b7a-314430149b4a}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {44a5489f-bc58-41ab-91a1-61be0a5a6b81}, !- Handle
  Controller Water Coil 7,                !- Name
  {c66563c3-9ed3-4066-a4dd-b5d41cac8b7b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {265b909e-8e3b-4712-8edc-5ba638dc0873}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {f5ec5810-9974-4133-ab2b-ad6dcad9c10a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0278891999999999,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c66563c3-9ed3-4066-a4dd-b5d41cac8b7b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1cb6ebc5-97fe-478a-a333-de02a4c51e23}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7e19329b-0e4b-457c-992a-c8ffee9593ce}, !- Handle
  Node 774,                               !- Name
  {15535788-50e2-47f0-bd86-c499f030b201}, !- Inlet Port
  {18131453-4597-4547-849d-73430e81be7c}; !- Outlet Port

OS:Connection,
  {5e6439f1-dbe0-4fa8-a193-10dd08dc583d}, !- Handle
  {e907d497-2cac-4190-b4a3-56b3536d3ccd}, !- Name
  {d101dd10-02b2-4f4e-bb55-735736afebb9}, !- Source Object
  3,                                      !- Outlet Port
  {374d4a91-cfc4-4de8-94b7-4ccecc1fb081}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15535788-50e2-47f0-bd86-c499f030b201}, !- Handle
  {72216bb1-610b-44a4-8b79-9c7d2cb3cc30}, !- Name
  {ff2f5075-96b8-4c70-aa1c-3dc980117a78}, !- Source Object
  12,                                     !- Outlet Port
  {7e19329b-0e4b-457c-992a-c8ffee9593ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18131453-4597-4547-849d-73430e81be7c}, !- Handle
  {5a09d52c-4f95-44eb-a3d4-9ffa76527d8d}, !- Name
  {7e19329b-0e4b-457c-992a-c8ffee9593ce}, !- Source Object
  3,                                      !- Outlet Port
  {66d41c53-c032-494a-b068-af8f71e2ed96}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6d04d724-9141-4491-850f-1769606f743a}, !- Handle
  Node 775,                               !- Name
  {74ce7ec9-cc50-4b5f-8ab6-c0b053c2cb7a}, !- Inlet Port
  {f5ec5810-9974-4133-ab2b-ad6dcad9c10a}; !- Outlet Port

OS:Connection,
  {74ce7ec9-cc50-4b5f-8ab6-c0b053c2cb7a}, !- Handle
  {e1ec351d-4be9-4a1b-b2ce-bb8340cd9f4b}, !- Name
  {cdcb2c1d-9b77-4221-9ef9-6f6487e90b5c}, !- Source Object
  3,                                      !- Outlet Port
  {6d04d724-9141-4491-850f-1769606f743a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5ec5810-9974-4133-ab2b-ad6dcad9c10a}, !- Handle
  {87dff9ef-2a7f-4274-a361-421d3c7a6d10}, !- Name
  {6d04d724-9141-4491-850f-1769606f743a}, !- Source Object
  3,                                      !- Outlet Port
  {265b909e-8e3b-4712-8edc-5ba638dc0873}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cb6ebc5-97fe-478a-a333-de02a4c51e23}, !- Handle
  {e43dc313-f1cc-4365-aeba-1fb4cecf28f6}, !- Name
  {265b909e-8e3b-4712-8edc-5ba638dc0873}, !- Source Object
  12,                                     !- Outlet Port
  {d101dd10-02b2-4f4e-bb55-735736afebb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ee71d47a-adea-4d76-aac6-c0209a4fc9c8}, !- Handle
  Coil Heating Water Baseboard 52,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0c22ae39-7484-42ea-8c34-2bf71a91ae59}, !- Water Inlet Node Name
  {f4a9a79c-90aa-4c08-a2de-77773a3c6434}; !- Water Outlet Node Name

OS:Node,
  {32d1b36e-9b7d-4496-a4a9-96a3ccaf6b15}, !- Handle
  Node 776,                               !- Name
  {e5c207dc-2666-46b1-a841-a03c270fd6d1}, !- Inlet Port
  {0c22ae39-7484-42ea-8c34-2bf71a91ae59}; !- Outlet Port

OS:Connection,
  {e5c207dc-2666-46b1-a841-a03c270fd6d1}, !- Handle
  {8f2456e8-fb32-45ba-b05e-e55bc3e706ed}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  59,                                     !- Outlet Port
  {32d1b36e-9b7d-4496-a4a9-96a3ccaf6b15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f32ef3e9-3631-4e71-a335-1b6abcb24f37}, !- Handle
  Node 777,                               !- Name
  {f4a9a79c-90aa-4c08-a2de-77773a3c6434}, !- Inlet Port
  {0b7eb1e5-26a2-44f1-bfed-29bef7044705}; !- Outlet Port

OS:Connection,
  {0c22ae39-7484-42ea-8c34-2bf71a91ae59}, !- Handle
  {a796bbcf-9c5a-4846-bfb2-34552f877ad2}, !- Name
  {32d1b36e-9b7d-4496-a4a9-96a3ccaf6b15}, !- Source Object
  3,                                      !- Outlet Port
  {ee71d47a-adea-4d76-aac6-c0209a4fc9c8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f4a9a79c-90aa-4c08-a2de-77773a3c6434}, !- Handle
  {8a5b2a3d-de88-4ce0-83be-747cfb4fbbbe}, !- Name
  {ee71d47a-adea-4d76-aac6-c0209a4fc9c8}, !- Source Object
  10,                                     !- Outlet Port
  {f32ef3e9-3631-4e71-a335-1b6abcb24f37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b7eb1e5-26a2-44f1-bfed-29bef7044705}, !- Handle
  {4fb6ca7a-edcb-49b6-97a2-5908af9673ba}, !- Name
  {f32ef3e9-3631-4e71-a335-1b6abcb24f37}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  59;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {52983843-8462-4ff9-a742-02cc441f3831}, !- Handle
  Zone HVAC Baseboard Convective Water 52, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {ee71d47a-adea-4d76-aac6-c0209a4fc9c8}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {1f4b900b-8565-4431-a985-8f7e0bc67e3f}, !- Handle
  Coil Heating Water 6,                   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {022ed458-e36f-4f10-bd35-2f725a6cb406}, !- Water Inlet Node Name
  {b600b9bf-ea18-478a-be06-8c968625e82e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f025be8c-460a-4a4e-bf7b-2f4b9dbd9b65}, !- Handle
  Node 778,                               !- Name
  {707243c5-debc-4128-afa0-8a593aa0bc52}, !- Inlet Port
  {022ed458-e36f-4f10-bd35-2f725a6cb406}; !- Outlet Port

OS:Connection,
  {707243c5-debc-4128-afa0-8a593aa0bc52}, !- Handle
  {eea4cfd3-8480-47a8-9183-0f71eaa70427}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  60,                                     !- Outlet Port
  {f025be8c-460a-4a4e-bf7b-2f4b9dbd9b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95e308f1-7414-49dc-8406-bbad72326403}, !- Handle
  Node 779,                               !- Name
  {b600b9bf-ea18-478a-be06-8c968625e82e}, !- Inlet Port
  {dcb18ea1-2546-480f-9fc0-997b72400572}; !- Outlet Port

OS:Connection,
  {022ed458-e36f-4f10-bd35-2f725a6cb406}, !- Handle
  {b0faf16f-75d9-4ec2-99e4-b7a5d632ce6a}, !- Name
  {f025be8c-460a-4a4e-bf7b-2f4b9dbd9b65}, !- Source Object
  3,                                      !- Outlet Port
  {1f4b900b-8565-4431-a985-8f7e0bc67e3f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b600b9bf-ea18-478a-be06-8c968625e82e}, !- Handle
  {5506628d-4ed0-46c2-9e26-acf76edad900}, !- Name
  {1f4b900b-8565-4431-a985-8f7e0bc67e3f}, !- Source Object
  6,                                      !- Outlet Port
  {95e308f1-7414-49dc-8406-bbad72326403}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcb18ea1-2546-480f-9fc0-997b72400572}, !- Handle
  {61f66036-2c8d-41a0-a5a0-8895fe5f255f}, !- Name
  {95e308f1-7414-49dc-8406-bbad72326403}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  60;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7b188aaf-c35f-4f17-8e00-4ff216712b9b}, !- Handle
  Controller Water Coil 8,                !- Name
  {1f4b900b-8565-4431-a985-8f7e0bc67e3f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e2d37fca-c239-423f-b8a2-f56dbbbce641}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {4ca0421b-550d-408f-82b4-6b8005ca747f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0571317119999999,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1f4b900b-8565-4431-a985-8f7e0bc67e3f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8ce6fea1-e9c4-4635-80ec-998b9d255607}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fc062fdc-b851-4c01-a40c-753990789faa}, !- Handle
  Node 780,                               !- Name
  {8ce6fea1-e9c4-4635-80ec-998b9d255607}, !- Inlet Port
  {2d91e47c-87bd-46e7-acce-3bcb68397287}; !- Outlet Port

OS:Node,
  {2a936c84-ab93-4e20-bb7c-6adad24048c9}, !- Handle
  Node 781,                               !- Name
  {c7a3523e-81fb-4070-b8e9-8a9777849aee}, !- Inlet Port
  {b584e790-fada-4224-93ed-991ed70a30ab}; !- Outlet Port

OS:Connection,
  {2d91e47c-87bd-46e7-acce-3bcb68397287}, !- Handle
  {53230e4a-af22-45ed-b840-8ffb0398a531}, !- Name
  {fc062fdc-b851-4c01-a40c-753990789faa}, !- Source Object
  3,                                      !- Outlet Port
  {7f55f3c4-7ec5-4c11-810e-3d403fcf3828}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7a3523e-81fb-4070-b8e9-8a9777849aee}, !- Handle
  {80231058-3ccd-4fde-93fe-5fbe5f4ac5bc}, !- Name
  {f1df5374-751b-42be-9a7d-4cc8ce398584}, !- Source Object
  12,                                     !- Outlet Port
  {2a936c84-ab93-4e20-bb7c-6adad24048c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b584e790-fada-4224-93ed-991ed70a30ab}, !- Handle
  {f772d74b-b7e2-4687-a227-0e68d2339fd7}, !- Name
  {2a936c84-ab93-4e20-bb7c-6adad24048c9}, !- Source Object
  3,                                      !- Outlet Port
  {66d41c53-c032-494a-b068-af8f71e2ed96}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5601b1c6-43ab-45fc-ae53-49d7262ba8e3}, !- Handle
  Node 782,                               !- Name
  {d4247cb4-fdf4-422b-9556-0babf918cfc2}, !- Inlet Port
  {4ca0421b-550d-408f-82b4-6b8005ca747f}; !- Outlet Port

OS:Connection,
  {d4247cb4-fdf4-422b-9556-0babf918cfc2}, !- Handle
  {b2ed27ec-74f7-4af1-a74c-cdc9404c4166}, !- Name
  {cdcb2c1d-9b77-4221-9ef9-6f6487e90b5c}, !- Source Object
  4,                                      !- Outlet Port
  {5601b1c6-43ab-45fc-ae53-49d7262ba8e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ca0421b-550d-408f-82b4-6b8005ca747f}, !- Handle
  {71707158-6812-42b4-a088-a3b4b5eeb7f0}, !- Name
  {5601b1c6-43ab-45fc-ae53-49d7262ba8e3}, !- Source Object
  3,                                      !- Outlet Port
  {e2d37fca-c239-423f-b8a2-f56dbbbce641}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ce6fea1-e9c4-4635-80ec-998b9d255607}, !- Handle
  {b063af70-e2d5-4cb0-b8d6-081486f526b2}, !- Name
  {e2d37fca-c239-423f-b8a2-f56dbbbce641}, !- Source Object
  12,                                     !- Outlet Port
  {fc062fdc-b851-4c01-a40c-753990789faa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {74dc0509-2b90-424f-b541-51bbde72939c}, !- Handle
  Coil Heating Water Baseboard 53,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b8017500-11f5-44d4-8931-9ac27f3763b3}, !- Water Inlet Node Name
  {7231ab94-d9aa-4d78-a159-15d53b41df92}; !- Water Outlet Node Name

OS:Node,
  {69df4649-ccab-484e-b254-d9c4bfa45ab1}, !- Handle
  Node 783,                               !- Name
  {36db2041-5c6a-46b9-8db3-47ae27843043}, !- Inlet Port
  {b8017500-11f5-44d4-8931-9ac27f3763b3}; !- Outlet Port

OS:Connection,
  {36db2041-5c6a-46b9-8db3-47ae27843043}, !- Handle
  {414ac1ea-bf03-44e2-bb86-fbd3230e6739}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  61,                                     !- Outlet Port
  {69df4649-ccab-484e-b254-d9c4bfa45ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd7c10c6-d364-4323-830a-ce038d41b402}, !- Handle
  Node 784,                               !- Name
  {7231ab94-d9aa-4d78-a159-15d53b41df92}, !- Inlet Port
  {2dd704cc-e121-4700-87fc-79a336407321}; !- Outlet Port

OS:Connection,
  {b8017500-11f5-44d4-8931-9ac27f3763b3}, !- Handle
  {ae340e7e-2f32-42ad-9563-74cf48fc2cdd}, !- Name
  {69df4649-ccab-484e-b254-d9c4bfa45ab1}, !- Source Object
  3,                                      !- Outlet Port
  {74dc0509-2b90-424f-b541-51bbde72939c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7231ab94-d9aa-4d78-a159-15d53b41df92}, !- Handle
  {8ae41d35-2593-49d9-8239-6b3fd19533a1}, !- Name
  {74dc0509-2b90-424f-b541-51bbde72939c}, !- Source Object
  10,                                     !- Outlet Port
  {dd7c10c6-d364-4323-830a-ce038d41b402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dd704cc-e121-4700-87fc-79a336407321}, !- Handle
  {47578092-e51c-45b2-8bde-a579dce12d2a}, !- Name
  {dd7c10c6-d364-4323-830a-ce038d41b402}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  61;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f0dd89c3-ae12-4645-be0b-e477b633f1fd}, !- Handle
  Zone HVAC Baseboard Convective Water 53, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {74dc0509-2b90-424f-b541-51bbde72939c}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {6ff111f6-b61c-4c0c-a4bf-d501355f637c}, !- Handle
  Coil Heating Water 7,                   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {22cd53fe-90c4-4fe0-b33b-cca09a106d13}, !- Water Inlet Node Name
  {c89c19f5-67c7-4e0d-b1b6-ee372f19d974}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {06bf1aec-3de2-4c02-9e70-9194ea0f9f33}, !- Handle
  Node 785,                               !- Name
  {0efdcad6-e1d9-453e-804b-6a0f1e405ae5}, !- Inlet Port
  {22cd53fe-90c4-4fe0-b33b-cca09a106d13}; !- Outlet Port

OS:Connection,
  {0efdcad6-e1d9-453e-804b-6a0f1e405ae5}, !- Handle
  {4e0f9b01-5a18-4308-b277-0622f16145e4}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  62,                                     !- Outlet Port
  {06bf1aec-3de2-4c02-9e70-9194ea0f9f33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b653f02-8ba3-48b7-8d6c-1343c8ae017e}, !- Handle
  Node 786,                               !- Name
  {c89c19f5-67c7-4e0d-b1b6-ee372f19d974}, !- Inlet Port
  {7372918f-b14c-40ae-a3b5-93d1c6971086}; !- Outlet Port

OS:Connection,
  {22cd53fe-90c4-4fe0-b33b-cca09a106d13}, !- Handle
  {4b9cfdfa-4dcc-44d3-a8da-f4aec16d817a}, !- Name
  {06bf1aec-3de2-4c02-9e70-9194ea0f9f33}, !- Source Object
  3,                                      !- Outlet Port
  {6ff111f6-b61c-4c0c-a4bf-d501355f637c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c89c19f5-67c7-4e0d-b1b6-ee372f19d974}, !- Handle
  {1c6eac36-f0cb-433c-a974-33a4748520eb}, !- Name
  {6ff111f6-b61c-4c0c-a4bf-d501355f637c}, !- Source Object
  6,                                      !- Outlet Port
  {5b653f02-8ba3-48b7-8d6c-1343c8ae017e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7372918f-b14c-40ae-a3b5-93d1c6971086}, !- Handle
  {76b7fa49-cdc4-46a6-bcc4-bd211b2f8bd9}, !- Name
  {5b653f02-8ba3-48b7-8d6c-1343c8ae017e}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  62;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7570c2c1-87b2-4924-baf7-47b25098de6a}, !- Handle
  Controller Water Coil 9,                !- Name
  {6ff111f6-b61c-4c0c-a4bf-d501355f637c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f0608542-22c7-4c5a-b29f-bc1ae0261162}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {fbfa605c-5602-4c4c-83ca-c9798816a663}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0557418239999995,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6ff111f6-b61c-4c0c-a4bf-d501355f637c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {791cd529-79ba-4b49-9e64-16c8b9eec527}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {46171a08-7a92-4654-94f9-8cad1cf9208e}, !- Handle
  Node 787,                               !- Name
  {791cd529-79ba-4b49-9e64-16c8b9eec527}, !- Inlet Port
  {2fbfb23d-82de-4716-8a4f-14baaaee5ee0}; !- Outlet Port

OS:Node,
  {9c58e8b4-2702-4c3f-8672-1612005d62c8}, !- Handle
  Node 788,                               !- Name
  {9d912a1f-352f-4b8c-9c45-c3e4607d2552}, !- Inlet Port
  {29228971-da1f-401e-92e8-d5fdbba24278}; !- Outlet Port

OS:Connection,
  {2fbfb23d-82de-4716-8a4f-14baaaee5ee0}, !- Handle
  {fac9242b-4485-4db8-abe0-14bf6d8653d8}, !- Name
  {46171a08-7a92-4654-94f9-8cad1cf9208e}, !- Source Object
  3,                                      !- Outlet Port
  {08ed1d99-e30f-4a25-a68a-a43ae89dc20d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d912a1f-352f-4b8c-9c45-c3e4607d2552}, !- Handle
  {62cccc98-9878-4b57-84c7-e1a0b4f30c54}, !- Name
  {39efb99a-044f-4ce8-95b3-a2a0c0243c45}, !- Source Object
  12,                                     !- Outlet Port
  {9c58e8b4-2702-4c3f-8672-1612005d62c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29228971-da1f-401e-92e8-d5fdbba24278}, !- Handle
  {4fde6f24-e3c6-40b1-abae-85bd07f7c48d}, !- Name
  {9c58e8b4-2702-4c3f-8672-1612005d62c8}, !- Source Object
  3,                                      !- Outlet Port
  {66d41c53-c032-494a-b068-af8f71e2ed96}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7ec2abf3-a10b-42fa-9edc-249598cc1001}, !- Handle
  Node 789,                               !- Name
  {aef3e323-1762-4488-b2f9-94514d0d4fd8}, !- Inlet Port
  {fbfa605c-5602-4c4c-83ca-c9798816a663}; !- Outlet Port

OS:Connection,
  {aef3e323-1762-4488-b2f9-94514d0d4fd8}, !- Handle
  {ef2d511c-8d6e-4924-b2a1-af6454a7b795}, !- Name
  {cdcb2c1d-9b77-4221-9ef9-6f6487e90b5c}, !- Source Object
  5,                                      !- Outlet Port
  {7ec2abf3-a10b-42fa-9edc-249598cc1001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbfa605c-5602-4c4c-83ca-c9798816a663}, !- Handle
  {86b219bd-4036-467d-b1e8-d9599c4bd5cd}, !- Name
  {7ec2abf3-a10b-42fa-9edc-249598cc1001}, !- Source Object
  3,                                      !- Outlet Port
  {f0608542-22c7-4c5a-b29f-bc1ae0261162}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {791cd529-79ba-4b49-9e64-16c8b9eec527}, !- Handle
  {baa708e5-5e45-4259-b782-080575818fa8}, !- Name
  {f0608542-22c7-4c5a-b29f-bc1ae0261162}, !- Source Object
  12,                                     !- Outlet Port
  {46171a08-7a92-4654-94f9-8cad1cf9208e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {268839c7-f65c-42a5-9f28-209dbfc925ef}, !- Handle
  Coil Heating Water Baseboard 54,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8616e848-7d06-418e-a8cb-e0fd16db6824}, !- Water Inlet Node Name
  {d3e3cb9c-ade9-4761-992e-1380ac2a92b6}; !- Water Outlet Node Name

OS:Node,
  {00f9676d-b6a7-4e61-8845-9e81e1a56742}, !- Handle
  Node 790,                               !- Name
  {1d3da37b-e165-4f50-859b-1e3d8814f79e}, !- Inlet Port
  {8616e848-7d06-418e-a8cb-e0fd16db6824}; !- Outlet Port

OS:Connection,
  {1d3da37b-e165-4f50-859b-1e3d8814f79e}, !- Handle
  {3f9687ed-8af9-4160-b94d-d603c8f8ad47}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  63,                                     !- Outlet Port
  {00f9676d-b6a7-4e61-8845-9e81e1a56742}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {acbdedd9-79ae-4451-a933-5824ae14e60c}, !- Handle
  Node 791,                               !- Name
  {d3e3cb9c-ade9-4761-992e-1380ac2a92b6}, !- Inlet Port
  {29bf1c1b-40f1-477c-ae2e-7e1bcf5405ae}; !- Outlet Port

OS:Connection,
  {8616e848-7d06-418e-a8cb-e0fd16db6824}, !- Handle
  {d3e72e32-ab43-4d80-9251-2f81410dfbe8}, !- Name
  {00f9676d-b6a7-4e61-8845-9e81e1a56742}, !- Source Object
  3,                                      !- Outlet Port
  {268839c7-f65c-42a5-9f28-209dbfc925ef}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d3e3cb9c-ade9-4761-992e-1380ac2a92b6}, !- Handle
  {3ca16442-c738-4338-aa5d-2266830853b7}, !- Name
  {268839c7-f65c-42a5-9f28-209dbfc925ef}, !- Source Object
  10,                                     !- Outlet Port
  {acbdedd9-79ae-4451-a933-5824ae14e60c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29bf1c1b-40f1-477c-ae2e-7e1bcf5405ae}, !- Handle
  {a5f465b8-d453-4a21-ab03-8988f933ee72}, !- Name
  {acbdedd9-79ae-4451-a933-5824ae14e60c}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  63;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4ee6d9cf-0cc7-43df-b6c1-c4fb3af3ccff}, !- Handle
  Zone HVAC Baseboard Convective Water 54, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {268839c7-f65c-42a5-9f28-209dbfc925ef}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {a02b8b32-7812-4ad0-985a-71730ae4c3a9}, !- Handle
  Coil Heating Water 8,                   !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4332f283-72a8-47e5-9e73-60cdf1aa35ef}, !- Water Inlet Node Name
  {08da91e8-cde7-48c0-9ab6-854b16c04901}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {807e892e-46ba-433f-9ff0-1803c641778e}, !- Handle
  Node 792,                               !- Name
  {0c36467a-28a3-49e4-9bc6-a7fd3005317d}, !- Inlet Port
  {4332f283-72a8-47e5-9e73-60cdf1aa35ef}; !- Outlet Port

OS:Connection,
  {0c36467a-28a3-49e4-9bc6-a7fd3005317d}, !- Handle
  {76a659a1-0b8d-4245-b781-d892e693fda7}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  64,                                     !- Outlet Port
  {807e892e-46ba-433f-9ff0-1803c641778e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a444215-7957-4972-ac9a-66fb9436370a}, !- Handle
  Node 793,                               !- Name
  {08da91e8-cde7-48c0-9ab6-854b16c04901}, !- Inlet Port
  {68734232-08f5-43f5-a542-6ebb0e069614}; !- Outlet Port

OS:Connection,
  {4332f283-72a8-47e5-9e73-60cdf1aa35ef}, !- Handle
  {ee3a64f9-0b08-4d42-a3a3-01d3de7a20d3}, !- Name
  {807e892e-46ba-433f-9ff0-1803c641778e}, !- Source Object
  3,                                      !- Outlet Port
  {a02b8b32-7812-4ad0-985a-71730ae4c3a9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {08da91e8-cde7-48c0-9ab6-854b16c04901}, !- Handle
  {93bf7430-80e6-424b-9005-04aafb9a351b}, !- Name
  {a02b8b32-7812-4ad0-985a-71730ae4c3a9}, !- Source Object
  6,                                      !- Outlet Port
  {7a444215-7957-4972-ac9a-66fb9436370a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68734232-08f5-43f5-a542-6ebb0e069614}, !- Handle
  {c458d158-fe58-469c-8efa-f069e535b92e}, !- Name
  {7a444215-7957-4972-ac9a-66fb9436370a}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  64;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dc84a0d2-5cb0-4225-b58f-e5e0a019a99d}, !- Handle
  Controller Water Coil 10,               !- Name
  {a02b8b32-7812-4ad0-985a-71730ae4c3a9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3034336a-2066-4509-9d59-a69b6fc6225e}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {22166e86-3d1c-4565-af25-2cf1a801b46c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.027870912,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a02b8b32-7812-4ad0-985a-71730ae4c3a9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {16fb4742-3e0e-4675-8d89-b9872952e321}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a1dad165-a7d1-4ec6-81e9-aaebf89b266b}, !- Handle
  Node 794,                               !- Name
  {16fb4742-3e0e-4675-8d89-b9872952e321}, !- Inlet Port
  {60190fb1-2c67-4e85-944f-fe380ad115b0}; !- Outlet Port

OS:Node,
  {9a098ee4-1203-4097-9974-be5babd46f19}, !- Handle
  Node 795,                               !- Name
  {27622781-a825-4a18-bcc4-a3a4f9be1951}, !- Inlet Port
  {318913b1-be49-44f8-a44d-633de962efcb}; !- Outlet Port

OS:Connection,
  {60190fb1-2c67-4e85-944f-fe380ad115b0}, !- Handle
  {eac9616a-ecd6-4fcb-9cfa-35931fb03241}, !- Name
  {a1dad165-a7d1-4ec6-81e9-aaebf89b266b}, !- Source Object
  3,                                      !- Outlet Port
  {877e7bac-6cba-4e21-88ed-41947f44e59d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27622781-a825-4a18-bcc4-a3a4f9be1951}, !- Handle
  {8fc24e3b-d232-474f-9fe6-09c52d86e349}, !- Name
  {5762da1f-c3f0-4b53-afd2-d755e017964f}, !- Source Object
  12,                                     !- Outlet Port
  {9a098ee4-1203-4097-9974-be5babd46f19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {318913b1-be49-44f8-a44d-633de962efcb}, !- Handle
  {2ab13191-678d-4021-83ac-c75894952992}, !- Name
  {9a098ee4-1203-4097-9974-be5babd46f19}, !- Source Object
  3,                                      !- Outlet Port
  {66d41c53-c032-494a-b068-af8f71e2ed96}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2f8a84cb-b54e-467e-9f95-9cbe7bc2595e}, !- Handle
  Node 796,                               !- Name
  {458455ae-9141-4afb-9853-c516abe1886e}, !- Inlet Port
  {22166e86-3d1c-4565-af25-2cf1a801b46c}; !- Outlet Port

OS:Connection,
  {458455ae-9141-4afb-9853-c516abe1886e}, !- Handle
  {028a4073-e63c-4149-a8d1-ffe3f45eb439}, !- Name
  {cdcb2c1d-9b77-4221-9ef9-6f6487e90b5c}, !- Source Object
  6,                                      !- Outlet Port
  {2f8a84cb-b54e-467e-9f95-9cbe7bc2595e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22166e86-3d1c-4565-af25-2cf1a801b46c}, !- Handle
  {d0694c52-101f-4cb3-9600-13f51294f79a}, !- Name
  {2f8a84cb-b54e-467e-9f95-9cbe7bc2595e}, !- Source Object
  3,                                      !- Outlet Port
  {3034336a-2066-4509-9d59-a69b6fc6225e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16fb4742-3e0e-4675-8d89-b9872952e321}, !- Handle
  {2268d24c-caf7-4e19-8204-1e9818d63d51}, !- Name
  {3034336a-2066-4509-9d59-a69b6fc6225e}, !- Source Object
  12,                                     !- Outlet Port
  {a1dad165-a7d1-4ec6-81e9-aaebf89b266b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2bd92ac3-a025-4ed5-82d6-fe6472ab3af4}, !- Handle
  Coil Heating Water Baseboard 55,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {07f875de-0545-435f-a3fc-e4e47528f1cc}, !- Water Inlet Node Name
  {89294227-47e5-44ef-963d-54b5a5b4d683}; !- Water Outlet Node Name

OS:Node,
  {075ed9e7-eb41-4385-b58d-ec7d2f72362e}, !- Handle
  Node 797,                               !- Name
  {1a590fe9-7613-4039-9f99-90cf646fa48f}, !- Inlet Port
  {07f875de-0545-435f-a3fc-e4e47528f1cc}; !- Outlet Port

OS:Connection,
  {1a590fe9-7613-4039-9f99-90cf646fa48f}, !- Handle
  {6406e1da-2e37-44be-8806-9fb4e368506a}, !- Name
  {f28fd822-7ce1-45c0-a05f-0267c5fedd4a}, !- Source Object
  65,                                     !- Outlet Port
  {075ed9e7-eb41-4385-b58d-ec7d2f72362e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f85ee9b-c74f-49c9-ba3d-010524bd88ce}, !- Handle
  Node 798,                               !- Name
  {89294227-47e5-44ef-963d-54b5a5b4d683}, !- Inlet Port
  {5acdc984-222c-4a52-8701-67280b1cfc00}; !- Outlet Port

OS:Connection,
  {07f875de-0545-435f-a3fc-e4e47528f1cc}, !- Handle
  {b5d700e1-2ead-4c46-aa35-cb1218bc4203}, !- Name
  {075ed9e7-eb41-4385-b58d-ec7d2f72362e}, !- Source Object
  3,                                      !- Outlet Port
  {2bd92ac3-a025-4ed5-82d6-fe6472ab3af4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {89294227-47e5-44ef-963d-54b5a5b4d683}, !- Handle
  {3f29a779-b2fa-4155-94e0-bcfd943f5330}, !- Name
  {2bd92ac3-a025-4ed5-82d6-fe6472ab3af4}, !- Source Object
  10,                                     !- Outlet Port
  {8f85ee9b-c74f-49c9-ba3d-010524bd88ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5acdc984-222c-4a52-8701-67280b1cfc00}, !- Handle
  {908bd030-419b-488a-a158-3860d920008b}, !- Name
  {8f85ee9b-c74f-49c9-ba3d-010524bd88ce}, !- Source Object
  3,                                      !- Outlet Port
  {356e68e3-9179-4f72-aff7-9ce25ad49f4d}, !- Target Object
  65;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {279b9829-0e52-4d53-a577-8b5c928ee59f}, !- Handle
  Zone HVAC Baseboard Convective Water 55, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule Name
  {2bd92ac3-a025-4ed5-82d6-fe6472ab3af4}; !- Heating Coil Name

OS:PlantLoop,
  {58fce768-9779-4d19-9486-a1475c7879f9}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {409e8cfc-3bdf-437d-b05f-8f8caa5b7d8f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ae0db23e-2521-4449-92ab-ddf3bdb25a51}, !- Plant Side Inlet Node Name
  {5d29c112-e0cd-41dc-95c9-3b9cbba192c4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {98bb526c-292a-4d4d-961c-bb0d1b045526}, !- Demand Side Inlet Node Name
  {968ce238-7f58-4424-9b6f-f26d2deb6b4a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {12657ecd-31db-4c98-bd51-8ee7db8b537d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Demand Mixer Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Demand Splitter Name
  {b0ae57f0-154c-4d93-8a19-6efa005349d0}, !- Supply Mixer Name
  {51c8733b-53ee-42c0-bb02-fd45e23a7809}; !- Supply Splitter Name

OS:Sizing:Plant,
  {f0ad1e8d-2c57-4013-b492-f2c5a6dd9e64}, !- Handle
  {58fce768-9779-4d19-9486-a1475c7879f9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {f6a9d0aa-3b27-491f-905f-08d4face46fc}, !- Handle
  Node 799,                               !- Name
  {ae0db23e-2521-4449-92ab-ddf3bdb25a51}, !- Inlet Port
  {65cbf237-515a-46a9-b524-55e1e3909872}; !- Outlet Port

OS:Node,
  {409e8cfc-3bdf-437d-b05f-8f8caa5b7d8f}, !- Handle
  Node 800,                               !- Name
  {6b63ec63-f15b-4c36-ab39-9cba47dbdd33}, !- Inlet Port
  {5d29c112-e0cd-41dc-95c9-3b9cbba192c4}; !- Outlet Port

OS:Node,
  {520ae957-e7e7-4255-9f92-f1466319651f}, !- Handle
  Node 801,                               !- Name
  {81fe0b4f-3c55-4b36-97e2-d77bd32e001d}, !- Inlet Port
  {52382c98-951b-41fc-901c-c6535aa87147}; !- Outlet Port

OS:Connector:Mixer,
  {b0ae57f0-154c-4d93-8a19-6efa005349d0}, !- Handle
  Connector Mixer 7,                      !- Name
  {c11bf0a5-928e-48cf-8362-02827979c5c8}, !- Outlet Branch Name
  {4ad18347-24ce-4301-9441-989e11da324f}, !- Inlet Branch Name 1
  {1fda4311-abeb-4af4-a807-7c78d27d30de}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {51c8733b-53ee-42c0-bb02-fd45e23a7809}, !- Handle
  Connector Splitter 7,                   !- Name
  {e22dd4a1-dd6e-4c13-8700-6d01eac8a07d}, !- Inlet Branch Name
  {81fe0b4f-3c55-4b36-97e2-d77bd32e001d}, !- Outlet Branch Name 1
  {f2335b1e-fb55-486c-a237-aa2df793310b}; !- Outlet Branch Name 2

OS:Connection,
  {ae0db23e-2521-4449-92ab-ddf3bdb25a51}, !- Handle
  {f9e9d177-97a6-4a33-b66c-8cca3a168072}, !- Name
  {58fce768-9779-4d19-9486-a1475c7879f9}, !- Source Object
  14,                                     !- Outlet Port
  {f6a9d0aa-3b27-491f-905f-08d4face46fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81fe0b4f-3c55-4b36-97e2-d77bd32e001d}, !- Handle
  {d94e721b-7bd1-4ab2-8cf4-fd883686344f}, !- Name
  {51c8733b-53ee-42c0-bb02-fd45e23a7809}, !- Source Object
  3,                                      !- Outlet Port
  {520ae957-e7e7-4255-9f92-f1466319651f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d29c112-e0cd-41dc-95c9-3b9cbba192c4}, !- Handle
  {5e02da91-1047-4b11-979b-1549c23d6382}, !- Name
  {409e8cfc-3bdf-437d-b05f-8f8caa5b7d8f}, !- Source Object
  3,                                      !- Outlet Port
  {58fce768-9779-4d19-9486-a1475c7879f9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {248df181-4811-4dae-ab44-dcd2ca67dc0b}, !- Handle
  Node 802,                               !- Name
  {98bb526c-292a-4d4d-961c-bb0d1b045526}, !- Inlet Port
  {baf6bd03-b57b-4c09-8b0a-4e94110ea57a}; !- Outlet Port

OS:Node,
  {79e4802a-70f1-4a74-a2d1-084ee65b5adc}, !- Handle
  Node 803,                               !- Name
  {1fe5aa90-c730-4679-80a7-3bc1c54408fc}, !- Inlet Port
  {968ce238-7f58-4424-9b6f-f26d2deb6b4a}; !- Outlet Port

OS:Node,
  {c4586e24-16fe-4413-a97c-63b79f446803}, !- Handle
  Node 804,                               !- Name
  {7a4cfc63-28df-4c30-822e-69cbd153e6af}, !- Inlet Port
  {465ac906-1dc6-440a-bcda-afb723d75dd4}; !- Outlet Port

OS:Connector:Mixer,
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Handle
  Connector Mixer 8,                      !- Name
  {48018964-d0e1-4c0a-9d8b-8317da1659d4}, !- Outlet Branch Name
  {993b4543-2358-40bc-b710-afe5dd531c26}, !- Inlet Branch Name 1
  {55abbc69-c817-42cc-b6ea-f78bc02c8e48}, !- Inlet Branch Name 2
  {114686db-7576-4adf-94b5-7d1ac9cd05ac}, !- Inlet Branch Name 3
  {ed2b6b8a-5f5b-4a7e-93d2-f14d6495821b}, !- Inlet Branch Name 4
  {3f6ceb59-91a1-44b3-9a7b-ab24ebb2fad0}, !- Inlet Branch Name 5
  {296df4cd-fa7a-419a-b761-aa6127a13e2f}, !- Inlet Branch Name 6
  {37c1896b-2b98-4739-8f03-af7aa7fde93f}, !- Inlet Branch Name 7
  {9c0f2e95-7afc-4224-b0a0-adad92a88776}, !- Inlet Branch Name 8
  {09cada6f-daca-4d42-81d9-b3d05acf013a}, !- Inlet Branch Name 9
  {a3372b08-2058-4aad-9463-699bff102cc6}, !- Inlet Branch Name 10
  {5ce895d4-2e5b-4fa1-a7de-1a1d5d0a377c}, !- Inlet Branch Name 11
  {5aff10d0-2f4f-4f6d-8ed2-06a4a44cc681}, !- Inlet Branch Name 12
  {23e7a82f-6a2a-4fca-bb1b-a2ab58ea02dd}, !- Inlet Branch Name 13
  {fb99c3b3-0c49-42da-8d02-800950fb1e8c}, !- Inlet Branch Name 14
  {628b75e7-e850-4949-a01f-bbf84e20e153}, !- Inlet Branch Name 15
  {5c630b34-f30f-4f53-9d42-a22af03b2d3a}, !- Inlet Branch Name 16
  {c9844d2c-27e1-4dbf-b0ac-e69d763e6272}, !- Inlet Branch Name 17
  {062ce8a0-ec2a-4c1e-b5e0-4e1040e142c3}, !- Inlet Branch Name 18
  {96df9b43-0f7c-451c-ae25-fcf8fb13a97f}, !- Inlet Branch Name 19
  {c5f2aefb-7d6f-437b-93db-a6253a028f49}, !- Inlet Branch Name 20
  {4b424aad-da8c-4c41-bcda-1dc7a22126e4}, !- Inlet Branch Name 21
  {af1578aa-7d48-42c4-be05-0be2d5d3c3fd}, !- Inlet Branch Name 22
  {d731cd3c-e35c-4547-a75f-ce80b7bba01e}, !- Inlet Branch Name 23
  {fb2cb115-0024-4dfd-a585-41d99864c27e}, !- Inlet Branch Name 24
  {84406057-c410-412c-8284-2107ef35cabb}, !- Inlet Branch Name 25
  {265ec542-1736-4dc4-847a-fffeeca9b5da}, !- Inlet Branch Name 26
  {f1a81439-72b4-4b7c-9dea-851a37f6ed02}, !- Inlet Branch Name 27
  {a8d581c3-cfee-448d-a292-7eab39a9fe99}, !- Inlet Branch Name 28
  {32ccbe82-4ead-4148-abeb-7820efcc1e77}, !- Inlet Branch Name 29
  {f442c15b-7740-4e91-af72-20917f98dd0f}, !- Inlet Branch Name 30
  {ff87da60-8b81-47af-8fc9-b9f913922d4b}, !- Inlet Branch Name 31
  {5179e8ad-e11f-4c62-9e8f-8163ba727229}, !- Inlet Branch Name 32
  {4eba8722-4df9-4eb8-a79d-0f582743e12e}, !- Inlet Branch Name 33
  {a63f3cb7-dc01-41dd-befa-bf7c9ca91dac}, !- Inlet Branch Name 34
  {673ee93b-83b1-419c-a085-f29b9a044e99}, !- Inlet Branch Name 35
  {aaa2ec28-ab0c-4ecd-8011-68be457d430e}, !- Inlet Branch Name 36
  {f0cf2a99-424c-44a5-ac50-bcd5e391c727}, !- Inlet Branch Name 37
  {3bb838d4-c75e-4af2-83aa-7fbd9783c6e6}, !- Inlet Branch Name 38
  {c459af12-1803-4750-9285-a8f177706cee}, !- Inlet Branch Name 39
  {b6617a07-1c72-4a6c-9993-73b52098a890}, !- Inlet Branch Name 40
  {50295774-d9b9-48e6-9820-5f9d7543a6d1}, !- Inlet Branch Name 41
  {6cd570f5-ccfc-4032-8b70-b8f026a6e7b8}, !- Inlet Branch Name 42
  {57089bfb-2009-4cfa-b2e1-0b6eb4815a6f}, !- Inlet Branch Name 43
  {fe511a88-f947-467d-b3cd-0c65940ee5b3}, !- Inlet Branch Name 44
  {b70e4436-279c-4e54-ab2d-b1c003c0e5d0}, !- Inlet Branch Name 45
  {a8a497fc-3d94-48d7-984d-016440648052}, !- Inlet Branch Name 46
  {2858c68c-f6c5-4dbd-ae5b-dfa66933eac9}, !- Inlet Branch Name 47
  {0fcd7132-0ca5-4f53-943f-46bd7dfd990f}, !- Inlet Branch Name 48
  {a32ea6f8-5e0e-4eda-bf18-f8485c7f1e0c}; !- Inlet Branch Name 49

OS:Connector:Splitter,
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Handle
  Connector Splitter 8,                   !- Name
  {dc9894c5-f86c-4082-8b3b-07c26e33cd9a}, !- Inlet Branch Name
  {7a4cfc63-28df-4c30-822e-69cbd153e6af}, !- Outlet Branch Name 1
  {b29f165e-2533-48b1-a91b-b0afcc5e118a}, !- Outlet Branch Name 2
  {3eaef895-1f34-49fc-abd1-1672d9e67076}, !- Outlet Branch Name 3
  {2d88008e-a918-4636-ac97-678142087b5f}, !- Outlet Branch Name 4
  {ee035c4f-2ebe-4382-b478-f5106bcd876e}, !- Outlet Branch Name 5
  {f15a7ae6-6940-4dbc-bf59-541a1412363b}, !- Outlet Branch Name 6
  {3fe82b4a-19e4-415c-b7bf-2bdbb3fa6cc6}, !- Outlet Branch Name 7
  {47d8af44-eb6e-4e0f-ae57-fa074d320a40}, !- Outlet Branch Name 8
  {f663ecba-e76d-4af8-9993-9139f6d574cf}, !- Outlet Branch Name 9
  {76d64ab1-6018-4abe-8802-00225f118aa0}, !- Outlet Branch Name 10
  {f45f6c42-6f3b-4ebd-8377-6fd48c355972}, !- Outlet Branch Name 11
  {fecacc55-8d01-44ff-aa05-388bda3171c6}, !- Outlet Branch Name 12
  {edc1a158-d96b-4353-abc8-ca58d7479bd7}, !- Outlet Branch Name 13
  {19804f74-deca-4b92-a537-74241c602d01}, !- Outlet Branch Name 14
  {d4387cb7-89c5-418c-9d17-92abc2f02d94}, !- Outlet Branch Name 15
  {bbed249e-1c4d-40ef-833c-f32b61651b7a}, !- Outlet Branch Name 16
  {57e1ff75-093b-4680-8d07-23e7fb1902ff}, !- Outlet Branch Name 17
  {4048abef-6563-433d-8d6d-bd05c5cd1c91}, !- Outlet Branch Name 18
  {5bb65b8c-2597-4c38-8f34-9ce2364641a2}, !- Outlet Branch Name 19
  {b3f7b987-9455-4a4c-9b57-98b997dd9c00}, !- Outlet Branch Name 20
  {ce6da859-e656-4c31-96df-d32ae84e54e9}, !- Outlet Branch Name 21
  {bf7017b6-c8cd-4597-8a8b-2f616a394114}, !- Outlet Branch Name 22
  {0c1156fa-42b8-4c2d-94e8-fe4f2bb171ef}, !- Outlet Branch Name 23
  {e84dfbfc-d229-40bc-a95d-ade12d7e6ba3}, !- Outlet Branch Name 24
  {d35e1258-b4a4-4d68-ae68-92c160d713aa}, !- Outlet Branch Name 25
  {1b8e569f-17e6-4cce-af4a-bb384c93f10e}, !- Outlet Branch Name 26
  {6f9fb54a-9a63-47ee-b5b7-35156381d901}, !- Outlet Branch Name 27
  {37f97c08-eb1d-4658-8024-456defe29efd}, !- Outlet Branch Name 28
  {3d766be4-3058-40c5-a391-4e3404ad127a}, !- Outlet Branch Name 29
  {0e75198c-1804-40d6-ae1c-48d0aa4db5a6}, !- Outlet Branch Name 30
  {a103f7d0-eadb-4624-8295-22977fa443b5}, !- Outlet Branch Name 31
  {b793bf41-cbc9-4198-a263-5c0015942dee}, !- Outlet Branch Name 32
  {d600cdf4-6571-46d6-9f32-06822ff894cc}, !- Outlet Branch Name 33
  {0c213bcb-bf19-4f54-b6af-26350db1567a}, !- Outlet Branch Name 34
  {7047794a-0dc7-40cd-8ae8-f922ae37f3f0}, !- Outlet Branch Name 35
  {4a15b2a5-719e-4c25-9b70-ebcd195a9f49}, !- Outlet Branch Name 36
  {744cc5ca-b2ec-4c72-9cdc-01cd59237dc6}, !- Outlet Branch Name 37
  {afb99f07-86e0-48bd-8855-3e9dd611d8ce}, !- Outlet Branch Name 38
  {751ce2b7-9f7f-4b16-b738-b79b38feeeb4}, !- Outlet Branch Name 39
  {90cbd27c-535c-4155-9b7b-e45321936752}, !- Outlet Branch Name 40
  {7b07b4aa-0b0d-4054-bd61-5fe03ce07cfd}, !- Outlet Branch Name 41
  {04d28081-0d26-4bfa-bb8e-9e979d050ee6}, !- Outlet Branch Name 42
  {294dee16-335d-43a0-bc84-3c6df19eda61}, !- Outlet Branch Name 43
  {f6677f2c-207e-42c5-b417-1081c25a12c5}, !- Outlet Branch Name 44
  {fa1a9632-2f94-4cd6-9b70-8d8c28ca629c}, !- Outlet Branch Name 45
  {542432ec-320f-4d98-a3f5-6fa5b0386de6}, !- Outlet Branch Name 46
  {a854facd-649a-4459-8195-2186a9655cd0}, !- Outlet Branch Name 47
  {e67b656e-8db5-42bb-9e21-c66de73eaef5}, !- Outlet Branch Name 48
  {e9dfab5f-a5c4-4490-9fd1-cfa2df97a06a}; !- Outlet Branch Name 49

OS:Connection,
  {98bb526c-292a-4d4d-961c-bb0d1b045526}, !- Handle
  {8cadb73f-be4b-4af7-9598-8d557d404d6e}, !- Name
  {58fce768-9779-4d19-9486-a1475c7879f9}, !- Source Object
  17,                                     !- Outlet Port
  {248df181-4811-4dae-ab44-dcd2ca67dc0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a4cfc63-28df-4c30-822e-69cbd153e6af}, !- Handle
  {75eb4c0b-5596-43ab-a5ec-2256ead87990}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  3,                                      !- Outlet Port
  {c4586e24-16fe-4413-a97c-63b79f446803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {968ce238-7f58-4424-9b6f-f26d2deb6b4a}, !- Handle
  {dec35971-6f1e-44cb-af21-9777a4ec3452}, !- Name
  {79e4802a-70f1-4a74-a2d1-084ee65b5adc}, !- Source Object
  3,                                      !- Outlet Port
  {58fce768-9779-4d19-9486-a1475c7879f9}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {12657ecd-31db-4c98-bd51-8ee7db8b537d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {476018a9-fcb8-45cf-ba8b-fd4395516647}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {833ef2ab-503f-4584-b0e1-f40ff1c09037}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {476018a9-fcb8-45cf-ba8b-fd4395516647}, !- Schedule Type Limits Name
  {5899f9f4-fceb-4655-adfe-b5d6cfc8aa80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5899f9f4-fceb-4655-adfe-b5d6cfc8aa80}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {476018a9-fcb8-45cf-ba8b-fd4395516647}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3e4ad0a0-6db8-45e8-8a9f-140e0bb56200}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {833ef2ab-503f-4584-b0e1-f40ff1c09037}, !- Schedule Name
  {409e8cfc-3bdf-437d-b05f-8f8caa5b7d8f}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {bc935cd7-6259-4808-a073-8304ddc498d6}, !- Handle
  Service Water Loop Pump,                !- Name
  {65cbf237-515a-46a9-b524-55e1e3909872}, !- Inlet Node Name
  {2c0a64b1-b697-4bf2-97cc-47e2c62b0c1a}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {7568bc4d-58c7-4f25-8fc4-85924b6e8886}, !- Handle
  Node 805,                               !- Name
  {2c0a64b1-b697-4bf2-97cc-47e2c62b0c1a}, !- Inlet Port
  {e22dd4a1-dd6e-4c13-8700-6d01eac8a07d}; !- Outlet Port

OS:Connection,
  {65cbf237-515a-46a9-b524-55e1e3909872}, !- Handle
  {58d3027e-66b0-48d8-af8d-0b53296387f6}, !- Name
  {f6a9d0aa-3b27-491f-905f-08d4face46fc}, !- Source Object
  3,                                      !- Outlet Port
  {bc935cd7-6259-4808-a073-8304ddc498d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c0a64b1-b697-4bf2-97cc-47e2c62b0c1a}, !- Handle
  {08ef4c76-c561-4ad2-abdf-450abcfd70df}, !- Name
  {bc935cd7-6259-4808-a073-8304ddc498d6}, !- Source Object
  3,                                      !- Outlet Port
  {7568bc4d-58c7-4f25-8fc4-85924b6e8886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e22dd4a1-dd6e-4c13-8700-6d01eac8a07d}, !- Handle
  {b12716e3-5614-42e0-a39c-71fe4b660cb8}, !- Name
  {7568bc4d-58c7-4f25-8fc4-85924b6e8886}, !- Source Object
  3,                                      !- Outlet Port
  {51c8733b-53ee-42c0-bb02-fd45e23a7809}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {988179d2-d93d-45e2-99d4-e9b51835fc48}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {592eae64-8d22-499d-bffd-d9a0e16be9ea}, !- Handle
  600gal NaturalGas Water Heater - 600kBtu/hr 0.805 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {833ef2ab-503f-4584-b0e1-f40ff1c09037}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.804592584956082,                      !- Heater Thermal Efficiency
  {76e4ee7a-b695-4977-9762-b6b23a59d516}, !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {a15368e4-fb2c-4c8a-90b3-126707683f29}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  20.7661441567237,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  20.7661441567237,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {52382c98-951b-41fc-901c-c6535aa87147}, !- Use Side Inlet Node Name
  {5124f7bc-70c8-4eda-bc39-6abff360606d}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {88f50a98-0dfc-4286-9dff-5d0fed24c6a2}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {9230b933-1be8-4ac1-8178-0b83ea12b093}, !- Schedule Type Limits Name
  {4c162595-860f-4f20-998c-0c3f69456a6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c162595-860f-4f20-998c-0c3f69456a6e}, !- Handle
  Schedule Day 5,                         !- Name
  {9230b933-1be8-4ac1-8178-0b83ea12b093}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b78fde80-0de7-43c8-b2ac-518e924a2f00}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {9230b933-1be8-4ac1-8178-0b83ea12b093}, !- Schedule Type Limits Name
  {14fd79b7-7394-49c2-b1d2-0c973c325b66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14fd79b7-7394-49c2-b1d2-0c973c325b66}, !- Handle
  Schedule Day 6,                         !- Name
  {9230b933-1be8-4ac1-8178-0b83ea12b093}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {a15368e4-fb2c-4c8a-90b3-126707683f29}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {988179d2-d93d-45e2-99d4-e9b51835fc48}, !- Schedule Type Limits Name
  {328f5062-d3d9-4836-94cb-0e5d4f94f9a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {328f5062-d3d9-4836-94cb-0e5d4f94f9a4}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {988179d2-d93d-45e2-99d4-e9b51835fc48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {c30d0e44-bdcc-4a5d-b33e-8ebca9165e69}, !- Handle
  Node 806,                               !- Name
  {5124f7bc-70c8-4eda-bc39-6abff360606d}, !- Inlet Port
  {4ad18347-24ce-4301-9441-989e11da324f}; !- Outlet Port

OS:Connection,
  {52382c98-951b-41fc-901c-c6535aa87147}, !- Handle
  {6c858fc5-ff7c-4745-b727-f67249726a14}, !- Name
  {520ae957-e7e7-4255-9f92-f1466319651f}, !- Source Object
  3,                                      !- Outlet Port
  {592eae64-8d22-499d-bffd-d9a0e16be9ea}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5124f7bc-70c8-4eda-bc39-6abff360606d}, !- Handle
  {a5b7af3c-0f5b-4a40-abb3-a0bd43df3ace}, !- Name
  {592eae64-8d22-499d-bffd-d9a0e16be9ea}, !- Source Object
  32,                                     !- Outlet Port
  {c30d0e44-bdcc-4a5d-b33e-8ebca9165e69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ad18347-24ce-4301-9441-989e11da324f}, !- Handle
  {532d06b0-8b93-4296-87b1-5c6be2a24dda}, !- Name
  {c30d0e44-bdcc-4a5d-b33e-8ebca9165e69}, !- Source Object
  3,                                      !- Outlet Port
  {b0ae57f0-154c-4d93-8a19-6efa005349d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0acc6a4b-3f6f-444a-885b-6800de631a2d}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {bf10b68d-f7be-4c87-b98e-63244640731b}, !- Inlet Node Name
  {5474e1d6-9110-4aac-9fd2-639eaec3e27f}; !- Outlet Node Name

OS:Node,
  {0c3c5d32-497c-4390-9bb3-6146e36ccef9}, !- Handle
  Node 807,                               !- Name
  {f2335b1e-fb55-486c-a237-aa2df793310b}, !- Inlet Port
  {bf10b68d-f7be-4c87-b98e-63244640731b}; !- Outlet Port

OS:Connection,
  {f2335b1e-fb55-486c-a237-aa2df793310b}, !- Handle
  {7cf8d966-5653-4fa1-b459-2a7adc0ee977}, !- Name
  {51c8733b-53ee-42c0-bb02-fd45e23a7809}, !- Source Object
  4,                                      !- Outlet Port
  {0c3c5d32-497c-4390-9bb3-6146e36ccef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad69498e-2716-45bd-91e6-7a930f637125}, !- Handle
  Node 808,                               !- Name
  {5474e1d6-9110-4aac-9fd2-639eaec3e27f}, !- Inlet Port
  {1fda4311-abeb-4af4-a807-7c78d27d30de}; !- Outlet Port

OS:Connection,
  {bf10b68d-f7be-4c87-b98e-63244640731b}, !- Handle
  {8cd1eac1-be0b-4c82-8fbf-5493dc399cec}, !- Name
  {0c3c5d32-497c-4390-9bb3-6146e36ccef9}, !- Source Object
  3,                                      !- Outlet Port
  {0acc6a4b-3f6f-444a-885b-6800de631a2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5474e1d6-9110-4aac-9fd2-639eaec3e27f}, !- Handle
  {e395abf7-1400-4bc3-95a5-064bdc9784a7}, !- Name
  {0acc6a4b-3f6f-444a-885b-6800de631a2d}, !- Source Object
  3,                                      !- Outlet Port
  {ad69498e-2716-45bd-91e6-7a930f637125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fda4311-abeb-4af4-a807-7c78d27d30de}, !- Handle
  {c41a7923-ce56-4231-84c7-c856b283f7d8}, !- Name
  {ad69498e-2716-45bd-91e6-7a930f637125}, !- Source Object
  3,                                      !- Outlet Port
  {b0ae57f0-154c-4d93-8a19-6efa005349d0}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6b208ca6-faa7-4e18-af64-0482347f96d9}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {465ac906-1dc6-440a-bcda-afb723d75dd4}, !- Inlet Node Name
  {f5aa224c-f16f-43e5-a8f1-425833dcad7f}; !- Outlet Node Name

OS:Node,
  {9b48cf5c-e4a1-4a9a-a92d-6a71faa5daa5}, !- Handle
  Node 809,                               !- Name
  {f5aa224c-f16f-43e5-a8f1-425833dcad7f}, !- Inlet Port
  {993b4543-2358-40bc-b710-afe5dd531c26}; !- Outlet Port

OS:Connection,
  {465ac906-1dc6-440a-bcda-afb723d75dd4}, !- Handle
  {11c4a0f9-7c8e-4c2e-a3e6-2c9bcf50d46b}, !- Name
  {c4586e24-16fe-4413-a97c-63b79f446803}, !- Source Object
  3,                                      !- Outlet Port
  {6b208ca6-faa7-4e18-af64-0482347f96d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5aa224c-f16f-43e5-a8f1-425833dcad7f}, !- Handle
  {4faf1335-11e3-4952-9e99-226be26c168c}, !- Name
  {6b208ca6-faa7-4e18-af64-0482347f96d9}, !- Source Object
  3,                                      !- Outlet Port
  {9b48cf5c-e4a1-4a9a-a92d-6a71faa5daa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {993b4543-2358-40bc-b710-afe5dd531c26}, !- Handle
  {deb8d6c2-84c5-4fde-a729-adec37f0801a}, !- Name
  {9b48cf5c-e4a1-4a9a-a92d-6a71faa5daa5}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {300f00fa-4d6d-4228-bc9e-7efcb8639cc3}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {ba63ca39-ec30-49c2-a726-1788f7da6e3e}, !- Inlet Node Name
  {6b63ec63-f15b-4c36-ab39-9cba47dbdd33}; !- Outlet Node Name

OS:Node,
  {4fac80f3-8001-4dcd-81b7-da6f12d2e0db}, !- Handle
  Node 810,                               !- Name
  {c11bf0a5-928e-48cf-8362-02827979c5c8}, !- Inlet Port
  {ba63ca39-ec30-49c2-a726-1788f7da6e3e}; !- Outlet Port

OS:Connection,
  {c11bf0a5-928e-48cf-8362-02827979c5c8}, !- Handle
  {b80ee77e-9893-41f7-b1ce-01e4f27a4ca6}, !- Name
  {b0ae57f0-154c-4d93-8a19-6efa005349d0}, !- Source Object
  2,                                      !- Outlet Port
  {4fac80f3-8001-4dcd-81b7-da6f12d2e0db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba63ca39-ec30-49c2-a726-1788f7da6e3e}, !- Handle
  {7c97b171-b05d-4290-9bd9-d71e5408d9f2}, !- Name
  {4fac80f3-8001-4dcd-81b7-da6f12d2e0db}, !- Source Object
  3,                                      !- Outlet Port
  {300f00fa-4d6d-4228-bc9e-7efcb8639cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b63ec63-f15b-4c36-ab39-9cba47dbdd33}, !- Handle
  {12398882-4024-4eab-9ffb-42808bfc1631}, !- Name
  {300f00fa-4d6d-4228-bc9e-7efcb8639cc3}, !- Source Object
  3,                                      !- Outlet Port
  {409e8cfc-3bdf-437d-b05f-8f8caa5b7d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aa7e2930-5969-41d0-90ad-42a40b0058af}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {baf6bd03-b57b-4c09-8b0a-4e94110ea57a}, !- Inlet Node Name
  {77686311-e0af-46d8-be90-407c907d617d}; !- Outlet Node Name

OS:Node,
  {148fd0e7-c117-4a0a-be20-549599b77428}, !- Handle
  Node 811,                               !- Name
  {77686311-e0af-46d8-be90-407c907d617d}, !- Inlet Port
  {dc9894c5-f86c-4082-8b3b-07c26e33cd9a}; !- Outlet Port

OS:Connection,
  {baf6bd03-b57b-4c09-8b0a-4e94110ea57a}, !- Handle
  {ae51c748-bcbf-4fa1-b994-3d1d03f05e19}, !- Name
  {248df181-4811-4dae-ab44-dcd2ca67dc0b}, !- Source Object
  3,                                      !- Outlet Port
  {aa7e2930-5969-41d0-90ad-42a40b0058af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77686311-e0af-46d8-be90-407c907d617d}, !- Handle
  {cedbc371-d6e0-4b1c-a0f8-166813be16b4}, !- Name
  {aa7e2930-5969-41d0-90ad-42a40b0058af}, !- Source Object
  3,                                      !- Outlet Port
  {148fd0e7-c117-4a0a-be20-549599b77428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc9894c5-f86c-4082-8b3b-07c26e33cd9a}, !- Handle
  {4ad64c1c-2dde-43f5-a782-951f30819649}, !- Name
  {148fd0e7-c117-4a0a-be20-549599b77428}, !- Source Object
  3,                                      !- Outlet Port
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f59244c1-4912-406c-a0b5-c5a319ef483d}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {46dc7dec-8f88-4eb4-9224-bd4ce826bec3}, !- Inlet Node Name
  {1fe5aa90-c730-4679-80a7-3bc1c54408fc}; !- Outlet Node Name

OS:Node,
  {86a090f2-8691-41de-bf74-33555c5c066f}, !- Handle
  Node 812,                               !- Name
  {48018964-d0e1-4c0a-9d8b-8317da1659d4}, !- Inlet Port
  {46dc7dec-8f88-4eb4-9224-bd4ce826bec3}; !- Outlet Port

OS:Connection,
  {48018964-d0e1-4c0a-9d8b-8317da1659d4}, !- Handle
  {460a4a64-5344-440d-8188-279d3c7c217a}, !- Name
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Source Object
  2,                                      !- Outlet Port
  {86a090f2-8691-41de-bf74-33555c5c066f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46dc7dec-8f88-4eb4-9224-bd4ce826bec3}, !- Handle
  {00b0e722-242e-4b2a-91c4-08ae51a7e220}, !- Name
  {86a090f2-8691-41de-bf74-33555c5c066f}, !- Source Object
  3,                                      !- Outlet Port
  {f59244c1-4912-406c-a0b5-c5a319ef483d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fe5aa90-c730-4679-80a7-3bc1c54408fc}, !- Handle
  {cc638ac5-7a2f-4e3e-8643-2293c08d5eb3}, !- Name
  {f59244c1-4912-406c-a0b5-c5a319ef483d}, !- Source Object
  3,                                      !- Outlet Port
  {79e4802a-70f1-4a74-a2d1-084ee65b5adc}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {38eca514-e3d1-4a7e-82e8-57ea5e3c29b7}, !- Handle
  Water Use Connections 1,                !- Name
  {a410d4b9-8759-48b7-947b-8e9510561e3e}, !- Inlet Node Name
  {5c4bdbc1-9be9-48d7-8137-5e88ce0b3c13}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c9661b02-5121-4379-a062-d22ae64b4c4c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f1bf5245-d871-4c4c-a066-0825793f00ba}, !- Handle
  Dining_flr_5 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.89357830062931e-06,                   !- Peak Flow Rate {m3/s}
  {cd3a82c1-dedb-4f9d-81ec-47bf8d47a15c}, !- Target Temperature Schedule Name
  {d9175757-76de-4430-aab5-54b9709f5250}, !- Sensible Fraction Schedule Name
  {21138d12-d7ca-4e06-861e-2532e259f52f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d9175757-76de-4430-aab5-54b9709f5250}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {fa5420b0-262d-4c2c-8b03-64a98ec50eb1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa5420b0-262d-4c2c-8b03-64a98ec50eb1}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {21138d12-d7ca-4e06-861e-2532e259f52f}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {0351cde9-3620-4f30-9999-56db4654fb3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0351cde9-3620-4f30-9999-56db4654fb3f}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd3a82c1-dedb-4f9d-81ec-47bf8d47a15c}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {cd795640-8f24-4bd1-aae0-5aff5aad2264}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd795640-8f24-4bd1-aae0-5aff5aad2264}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c9661b02-5121-4379-a062-d22ae64b4c4c}, !- Handle
  Dining_flr_5 Service Water Use 0.05gal/min, !- Name
  {f1bf5245-d871-4c4c-a066-0825793f00ba}, !- Water Use Equipment Definition Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  {75fc70f1-890a-4646-8d4c-72984b63e257}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {75fc70f1-890a-4646-8d4c-72984b63e257}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {ef1ca46a-5f73-41d2-b77b-cfe7f5056fb1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef1ca46a-5f73-41d2-b77b-cfe7f5056fb1}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {95b87a4a-d358-4b97-bc58-25fc100e774b}, !- Handle
  Schedule Rule 62,                       !- Name
  {75fc70f1-890a-4646-8d4c-72984b63e257}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c71a22c7-8ec1-4d91-9963-71e764cb8f96}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c71a22c7-8ec1-4d91-9963-71e764cb8f96}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {31f521a8-ca9a-45e8-b61f-7f15645d9d49}, !- Handle
  Schedule Rule 63,                       !- Name
  {75fc70f1-890a-4646-8d4c-72984b63e257}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {728df83d-17ce-4f20-9b92-d407023eecd1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {728df83d-17ce-4f20-9b92-d407023eecd1}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {3b999ac7-b6f6-44c9-a821-caee9711812f}, !- Handle
  Schedule Rule 64,                       !- Name
  {75fc70f1-890a-4646-8d4c-72984b63e257}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1764a63-88cf-4f8f-8b16-bc89fdaeee09}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1764a63-88cf-4f8f-8b16-bc89fdaeee09}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {b7fc8b23-186d-4ef1-9fe8-ce650d45490f}, !- Handle
  Node 813,                               !- Name
  {b29f165e-2533-48b1-a91b-b0afcc5e118a}, !- Inlet Port
  {a410d4b9-8759-48b7-947b-8e9510561e3e}; !- Outlet Port

OS:Connection,
  {b29f165e-2533-48b1-a91b-b0afcc5e118a}, !- Handle
  {bbbfb354-4df8-4407-967a-a8325e003849}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  4,                                      !- Outlet Port
  {b7fc8b23-186d-4ef1-9fe8-ce650d45490f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5709a8bd-13fe-4eca-9ca6-00db7f2b9b4c}, !- Handle
  Node 814,                               !- Name
  {5c4bdbc1-9be9-48d7-8137-5e88ce0b3c13}, !- Inlet Port
  {55abbc69-c817-42cc-b6ea-f78bc02c8e48}; !- Outlet Port

OS:Connection,
  {a410d4b9-8759-48b7-947b-8e9510561e3e}, !- Handle
  {d4a55069-5ae0-4697-b8b5-b02285af5bc1}, !- Name
  {b7fc8b23-186d-4ef1-9fe8-ce650d45490f}, !- Source Object
  3,                                      !- Outlet Port
  {38eca514-e3d1-4a7e-82e8-57ea5e3c29b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c4bdbc1-9be9-48d7-8137-5e88ce0b3c13}, !- Handle
  {615cada8-afa2-47d9-841f-7ee2bfa4b816}, !- Name
  {38eca514-e3d1-4a7e-82e8-57ea5e3c29b7}, !- Source Object
  3,                                      !- Outlet Port
  {5709a8bd-13fe-4eca-9ca6-00db7f2b9b4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55abbc69-c817-42cc-b6ea-f78bc02c8e48}, !- Handle
  {b766d5ed-c75c-4eae-858f-acfa138c406b}, !- Name
  {5709a8bd-13fe-4eca-9ca6-00db7f2b9b4c}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6c9197fd-0bb2-40e1-877d-f541c8d29248}, !- Handle
  Water Use Connections 2,                !- Name
  {2e0e9ff1-979f-468f-84cc-2867397b85a8}, !- Inlet Node Name
  {515f0d30-a893-4b12-9a18-af7ece82d863}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {606a6d27-56d7-47d8-9b56-41cd3b6f53d8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0cecc770-0c38-4694-8bb8-bfaf89b512bc}, !- Handle
  Kitchen_flr_5 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.80510377929672e-06,                   !- Peak Flow Rate {m3/s}
  {7d26f129-c0eb-415a-b97a-ff6c56e69a1a}, !- Target Temperature Schedule Name
  {c0f14221-22c6-4051-9fb6-e87ca04bab76}, !- Sensible Fraction Schedule Name
  {899c0fb0-6c5f-4038-9d1d-b0940b209297}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c0f14221-22c6-4051-9fb6-e87ca04bab76}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {553840cc-8101-45e2-a60b-fb4b43d5034e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {553840cc-8101-45e2-a60b-fb4b43d5034e}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {899c0fb0-6c5f-4038-9d1d-b0940b209297}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {6dbb2930-58b8-4e61-aeff-4616b10fcf33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6dbb2930-58b8-4e61-aeff-4616b10fcf33}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d26f129-c0eb-415a-b97a-ff6c56e69a1a}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {70373575-6214-490a-88a8-6d2f41fd039b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70373575-6214-490a-88a8-6d2f41fd039b}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {606a6d27-56d7-47d8-9b56-41cd3b6f53d8}, !- Handle
  Kitchen_flr_5 Service Water Use 0.08gal/min, !- Name
  {0cecc770-0c38-4694-8bb8-bfaf89b512bc}, !- Water Use Equipment Definition Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  {75fc70f1-890a-4646-8d4c-72984b63e257}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {92883c6e-2b0d-407b-990b-6d84dc03c8e7}, !- Handle
  Node 815,                               !- Name
  {3eaef895-1f34-49fc-abd1-1672d9e67076}, !- Inlet Port
  {2e0e9ff1-979f-468f-84cc-2867397b85a8}; !- Outlet Port

OS:Connection,
  {3eaef895-1f34-49fc-abd1-1672d9e67076}, !- Handle
  {20b349f5-ea9e-430b-a56a-f384ed693217}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  5,                                      !- Outlet Port
  {92883c6e-2b0d-407b-990b-6d84dc03c8e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8971531c-02f1-4b93-bee0-ce45e00b6d32}, !- Handle
  Node 816,                               !- Name
  {515f0d30-a893-4b12-9a18-af7ece82d863}, !- Inlet Port
  {114686db-7576-4adf-94b5-7d1ac9cd05ac}; !- Outlet Port

OS:Connection,
  {2e0e9ff1-979f-468f-84cc-2867397b85a8}, !- Handle
  {dcf218f1-c695-4e54-a732-1ee14ca12356}, !- Name
  {92883c6e-2b0d-407b-990b-6d84dc03c8e7}, !- Source Object
  3,                                      !- Outlet Port
  {6c9197fd-0bb2-40e1-877d-f541c8d29248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {515f0d30-a893-4b12-9a18-af7ece82d863}, !- Handle
  {9592b35f-d71e-4186-a467-f48cc3df2d50}, !- Name
  {6c9197fd-0bb2-40e1-877d-f541c8d29248}, !- Source Object
  3,                                      !- Outlet Port
  {8971531c-02f1-4b93-bee0-ce45e00b6d32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {114686db-7576-4adf-94b5-7d1ac9cd05ac}, !- Handle
  {7c2c54e1-0590-4506-8739-abd86bbade74}, !- Name
  {8971531c-02f1-4b93-bee0-ce45e00b6d32}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {bca21079-7907-40f6-a695-e7621fe3f9c3}, !- Handle
  Water Use Connections 3,                !- Name
  {d3afc752-0600-43f3-91fb-d9a5440eb8cf}, !- Inlet Node Name
  {17ac3bd1-603e-4de9-8c3a-b33d29c84366}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7a29b86e-cfff-4c20-9884-144a6a4cf3d4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3568ea1a-b2b0-4670-95a4-0615d0cd47eb}, !- Handle
  Radiology_flr_4 Service Water Use Def 0.18gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.11294683123417e-05,                   !- Peak Flow Rate {m3/s}
  {f405bc4e-db1d-4f09-8091-c6b5065598c3}, !- Target Temperature Schedule Name
  {909eeab5-2bf8-4880-bbdf-dbd20adf453e}, !- Sensible Fraction Schedule Name
  {4561fc3b-c9ad-4d79-a2bd-ef9db7c4f1ed}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {909eeab5-2bf8-4880-bbdf-dbd20adf453e}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {bb3f848b-4d95-4e04-ae4e-7a7ca453785b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb3f848b-4d95-4e04-ae4e-7a7ca453785b}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4561fc3b-c9ad-4d79-a2bd-ef9db7c4f1ed}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5a321685-d380-4aad-b07a-906009f33751}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a321685-d380-4aad-b07a-906009f33751}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f405bc4e-db1d-4f09-8091-c6b5065598c3}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5c735fc9-0500-4531-86d0-fd845f7710b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c735fc9-0500-4531-86d0-fd845f7710b3}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7a29b86e-cfff-4c20-9884-144a6a4cf3d4}, !- Handle
  Radiology_flr_4 Service Water Use 0.18gal/min, !- Name
  {3568ea1a-b2b0-4670-95a4-0615d0cd47eb}, !- Water Use Equipment Definition Name
  {786210a9-f712-484a-943a-91dac40008cc}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {8125a570-6b0b-49b7-b5c1-316ddace96bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8125a570-6b0b-49b7-b5c1-316ddace96bd}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {9b8a8be2-beb2-4afa-bffe-5f913a9c00fe}, !- Handle
  Schedule Rule 65,                       !- Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {592b12b7-aedc-4020-ac14-b6f3c3860d62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {592b12b7-aedc-4020-ac14-b6f3c3860d62}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {217302e5-fbf0-4d64-bea2-927a83a42403}, !- Handle
  Schedule Rule 66,                       !- Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5f9b9478-04e7-4647-b336-2822803fd3d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f9b9478-04e7-4647-b336-2822803fd3d2}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a01f9007-7cf3-4cef-9470-382921f9d6af}, !- Handle
  Schedule Rule 67,                       !- Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43e9ff4a-6648-4661-ae10-ea17486c223b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43e9ff4a-6648-4661-ae10-ea17486c223b}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {be9f5d03-994e-456d-b540-17e461e6b717}, !- Handle
  Node 817,                               !- Name
  {2d88008e-a918-4636-ac97-678142087b5f}, !- Inlet Port
  {d3afc752-0600-43f3-91fb-d9a5440eb8cf}; !- Outlet Port

OS:Connection,
  {2d88008e-a918-4636-ac97-678142087b5f}, !- Handle
  {c8ed2e91-5555-43b4-bc77-1d2a335e9118}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  6,                                      !- Outlet Port
  {be9f5d03-994e-456d-b540-17e461e6b717}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78f56c66-35be-43bf-92c6-5726e76dcda4}, !- Handle
  Node 818,                               !- Name
  {17ac3bd1-603e-4de9-8c3a-b33d29c84366}, !- Inlet Port
  {ed2b6b8a-5f5b-4a7e-93d2-f14d6495821b}; !- Outlet Port

OS:Connection,
  {d3afc752-0600-43f3-91fb-d9a5440eb8cf}, !- Handle
  {33bf2e12-9b3d-45c9-b15a-221f584e5c21}, !- Name
  {be9f5d03-994e-456d-b540-17e461e6b717}, !- Source Object
  3,                                      !- Outlet Port
  {bca21079-7907-40f6-a695-e7621fe3f9c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17ac3bd1-603e-4de9-8c3a-b33d29c84366}, !- Handle
  {d1be4545-a60d-482c-8e33-5a2679b6f5c9}, !- Name
  {bca21079-7907-40f6-a695-e7621fe3f9c3}, !- Source Object
  3,                                      !- Outlet Port
  {78f56c66-35be-43bf-92c6-5726e76dcda4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed2b6b8a-5f5b-4a7e-93d2-f14d6495821b}, !- Handle
  {57e95cec-8b2f-435f-9efa-78261467e0be}, !- Name
  {78f56c66-35be-43bf-92c6-5726e76dcda4}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {566d5307-3bf0-4aa9-816e-721a0b858061}, !- Handle
  Water Use Connections 4,                !- Name
  {12e06fad-8847-4063-a31a-4010b8fa3a61}, !- Inlet Node Name
  {19d4c068-ef47-4fb4-bdac-964df7bf7e0c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e05f958c-55e4-403e-8e41-6a98c20f1006}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {836ff897-366b-40d0-88bf-3bfd82b2d77a}, !- Handle
  Er_nursestn_lobby_flr_1 Service Water Use Def 0.22gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.40973265289661e-05,                   !- Peak Flow Rate {m3/s}
  {1ceaab07-f77f-461b-a757-4cd17600ed04}, !- Target Temperature Schedule Name
  {e89f2c69-a0f3-49b3-a699-530c58c746c1}, !- Sensible Fraction Schedule Name
  {4bf32272-b9d3-4f2e-a607-dca0efa193c2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e89f2c69-a0f3-49b3-a699-530c58c746c1}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eb2cf225-f44a-4491-aa51-3403832e375d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb2cf225-f44a-4491-aa51-3403832e375d}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4bf32272-b9d3-4f2e-a607-dca0efa193c2}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {59aba4c8-99ff-4da6-b95f-22bfd4167242}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59aba4c8-99ff-4da6-b95f-22bfd4167242}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ceaab07-f77f-461b-a757-4cd17600ed04}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6953e487-5782-49f2-8102-99e85d8e5e64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6953e487-5782-49f2-8102-99e85d8e5e64}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e05f958c-55e4-403e-8e41-6a98c20f1006}, !- Handle
  Er_nursestn_lobby_flr_1 Service Water Use 0.22gal/min, !- Name
  {836ff897-366b-40d0-88bf-3bfd82b2d77a}, !- Water Use Equipment Definition Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bad018a1-798f-4985-8827-b775a4a12e87}, !- Handle
  Node 819,                               !- Name
  {ee035c4f-2ebe-4382-b478-f5106bcd876e}, !- Inlet Port
  {12e06fad-8847-4063-a31a-4010b8fa3a61}; !- Outlet Port

OS:Connection,
  {ee035c4f-2ebe-4382-b478-f5106bcd876e}, !- Handle
  {cf9fed4c-df33-4551-b64c-1e2e7a2098ec}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  7,                                      !- Outlet Port
  {bad018a1-798f-4985-8827-b775a4a12e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {064d0a81-fbc6-4be1-980d-e7b3d4676b1d}, !- Handle
  Node 820,                               !- Name
  {19d4c068-ef47-4fb4-bdac-964df7bf7e0c}, !- Inlet Port
  {3f6ceb59-91a1-44b3-9a7b-ab24ebb2fad0}; !- Outlet Port

OS:Connection,
  {12e06fad-8847-4063-a31a-4010b8fa3a61}, !- Handle
  {b857b643-f8df-4046-8f0d-20ff46cd91dd}, !- Name
  {bad018a1-798f-4985-8827-b775a4a12e87}, !- Source Object
  3,                                      !- Outlet Port
  {566d5307-3bf0-4aa9-816e-721a0b858061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19d4c068-ef47-4fb4-bdac-964df7bf7e0c}, !- Handle
  {78d92eea-24e4-43f6-926e-46ae3ad16409}, !- Name
  {566d5307-3bf0-4aa9-816e-721a0b858061}, !- Source Object
  3,                                      !- Outlet Port
  {064d0a81-fbc6-4be1-980d-e7b3d4676b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f6ceb59-91a1-44b3-9a7b-ab24ebb2fad0}, !- Handle
  {e366f9d9-26c6-42df-80b4-e0521c4cfcdd}, !- Name
  {064d0a81-fbc6-4be1-980d-e7b3d4676b1d}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {eb7ae776-58bf-493d-8354-57672363061d}, !- Handle
  Water Use Connections 5,                !- Name
  {0c7909a3-98d5-463e-a175-68c5158ff060}, !- Inlet Node Name
  {4965736d-4a63-4055-b06a-5156df6f396a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f0ee26c9-2d91-49e6-91ff-a04c890c42c8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {68fb08f7-10f7-4437-be96-7be86d02e591}, !- Handle
  Icu_nursestn_lobby_flr_2 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.63010530354802e-06,                   !- Peak Flow Rate {m3/s}
  {603ebb59-ff33-4f8b-aa0a-20e9d3a391a9}, !- Target Temperature Schedule Name
  {203c6f59-77ad-44aa-aac6-0cd685872175}, !- Sensible Fraction Schedule Name
  {f0197ee6-ed54-4d98-8fbf-db8d3bc04181}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {203c6f59-77ad-44aa-aac6-0cd685872175}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fc9ebec4-e81b-4357-8d7b-75059d3a4cf5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc9ebec4-e81b-4357-8d7b-75059d3a4cf5}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0197ee6-ed54-4d98-8fbf-db8d3bc04181}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e16ee273-ebdc-445d-a690-7266d07b68ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e16ee273-ebdc-445d-a690-7266d07b68ec}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {603ebb59-ff33-4f8b-aa0a-20e9d3a391a9}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c62be655-7ede-4885-8dd4-aba72ef3ec07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c62be655-7ede-4885-8dd4-aba72ef3ec07}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f0ee26c9-2d91-49e6-91ff-a04c890c42c8}, !- Handle
  Icu_nursestn_lobby_flr_2 Service Water Use 0.12gal/min, !- Name
  {68fb08f7-10f7-4437-be96-7be86d02e591}, !- Water Use Equipment Definition Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1ada9837-f649-4b83-be15-59bbd5961033}, !- Handle
  Node 821,                               !- Name
  {f15a7ae6-6940-4dbc-bf59-541a1412363b}, !- Inlet Port
  {0c7909a3-98d5-463e-a175-68c5158ff060}; !- Outlet Port

OS:Connection,
  {f15a7ae6-6940-4dbc-bf59-541a1412363b}, !- Handle
  {63dd4480-98a2-4a50-b81c-eb6a64e9bd74}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  8,                                      !- Outlet Port
  {1ada9837-f649-4b83-be15-59bbd5961033}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ded2111e-d256-4b18-b690-409c18a286fe}, !- Handle
  Node 822,                               !- Name
  {4965736d-4a63-4055-b06a-5156df6f396a}, !- Inlet Port
  {296df4cd-fa7a-419a-b761-aa6127a13e2f}; !- Outlet Port

OS:Connection,
  {0c7909a3-98d5-463e-a175-68c5158ff060}, !- Handle
  {333a68fc-d551-463d-8f34-f7a617372fd9}, !- Name
  {1ada9837-f649-4b83-be15-59bbd5961033}, !- Source Object
  3,                                      !- Outlet Port
  {eb7ae776-58bf-493d-8354-57672363061d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4965736d-4a63-4055-b06a-5156df6f396a}, !- Handle
  {2eda1b13-3ec2-4c26-ac69-cfc43016e4ca}, !- Name
  {eb7ae776-58bf-493d-8354-57672363061d}, !- Source Object
  3,                                      !- Outlet Port
  {ded2111e-d256-4b18-b690-409c18a286fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {296df4cd-fa7a-419a-b761-aa6127a13e2f}, !- Handle
  {90d1be48-b188-4ce2-ac52-fe81184b4ede}, !- Name
  {ded2111e-d256-4b18-b690-409c18a286fe}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ae175297-c32b-4d16-8fc3-20071ffecbad}, !- Handle
  Water Use Connections 6,                !- Name
  {258bcb47-a913-4b0b-b920-a090ac521bcf}, !- Inlet Node Name
  {8a361d01-f295-40a8-a2dc-266854cc2cfc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6c940e42-ffc0-472a-bba6-b4b8b8f6e953}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b3e55e32-961c-4c3b-b98e-82634ef2e7cf}, !- Handle
  Nursestn_lobby_flr_3 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22589366246834e-06,                   !- Peak Flow Rate {m3/s}
  {86b08fb5-3ec4-47ac-acc1-29f57f5851c4}, !- Target Temperature Schedule Name
  {acccf7a3-90bb-4b59-8f79-d1db36e8d70f}, !- Sensible Fraction Schedule Name
  {11b52159-4e78-4fbf-8920-67dc86d594d5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {acccf7a3-90bb-4b59-8f79-d1db36e8d70f}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {11f33e2e-c2ec-4e10-ae6a-23281834b227}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11f33e2e-c2ec-4e10-ae6a-23281834b227}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {11b52159-4e78-4fbf-8920-67dc86d594d5}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c3a97742-5576-4221-9158-d5302c5ed4c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3a97742-5576-4221-9158-d5302c5ed4c3}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {86b08fb5-3ec4-47ac-acc1-29f57f5851c4}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b9398272-b88e-4877-8ddb-86393bd24007}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9398272-b88e-4877-8ddb-86393bd24007}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6c940e42-ffc0-472a-bba6-b4b8b8f6e953}, !- Handle
  Nursestn_lobby_flr_3 Service Water Use 0.04gal/min, !- Name
  {b3e55e32-961c-4c3b-b98e-82634ef2e7cf}, !- Water Use Equipment Definition Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1ce076ab-2d73-4d22-8c45-90f3e5fc173f}, !- Handle
  Node 823,                               !- Name
  {3fe82b4a-19e4-415c-b7bf-2bdbb3fa6cc6}, !- Inlet Port
  {258bcb47-a913-4b0b-b920-a090ac521bcf}; !- Outlet Port

OS:Connection,
  {3fe82b4a-19e4-415c-b7bf-2bdbb3fa6cc6}, !- Handle
  {f410c4a2-3c9e-4d2d-8d7d-119e1f7392ac}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  9,                                      !- Outlet Port
  {1ce076ab-2d73-4d22-8c45-90f3e5fc173f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {024d17de-28a6-4bc9-afe4-19c19ef37fd1}, !- Handle
  Node 824,                               !- Name
  {8a361d01-f295-40a8-a2dc-266854cc2cfc}, !- Inlet Port
  {37c1896b-2b98-4739-8f03-af7aa7fde93f}; !- Outlet Port

OS:Connection,
  {258bcb47-a913-4b0b-b920-a090ac521bcf}, !- Handle
  {243f66fb-db17-4d09-9890-336a2e36714f}, !- Name
  {1ce076ab-2d73-4d22-8c45-90f3e5fc173f}, !- Source Object
  3,                                      !- Outlet Port
  {ae175297-c32b-4d16-8fc3-20071ffecbad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a361d01-f295-40a8-a2dc-266854cc2cfc}, !- Handle
  {ae993edd-3d4c-478c-9335-cd43edc90fd3}, !- Name
  {ae175297-c32b-4d16-8fc3-20071ffecbad}, !- Source Object
  3,                                      !- Outlet Port
  {024d17de-28a6-4bc9-afe4-19c19ef37fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37c1896b-2b98-4739-8f03-af7aa7fde93f}, !- Handle
  {f897bc77-263f-44b7-9519-56029ba9bd78}, !- Name
  {024d17de-28a6-4bc9-afe4-19c19ef37fd1}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a1c99155-5f12-448c-a065-97a18a69d1df}, !- Handle
  Water Use Connections 7,                !- Name
  {8cc9de29-2276-4990-a3ac-d57ade7f9851}, !- Inlet Node Name
  {94d6689a-89bf-4507-9734-16460006bb09}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cb75c8de-c9c6-4a38-83b1-2275a7215f02}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0befa251-ad9d-43bf-bc1b-54ffafffc4c9}, !- Handle
  Nursestn_lobby_flr_4 Service Water Use Def 0.16gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.03345062900314e-05,                   !- Peak Flow Rate {m3/s}
  {e767c3bf-5260-4103-8daf-ee16d719b295}, !- Target Temperature Schedule Name
  {8464e6e1-7cc2-4ea8-b3a2-4d84ca05f587}, !- Sensible Fraction Schedule Name
  {2131a928-0cd3-4c9a-86c0-4b1c312804eb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8464e6e1-7cc2-4ea8-b3a2-4d84ca05f587}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4ce7b0ff-e6a3-451a-aef4-72e0b1e3820d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ce7b0ff-e6a3-451a-aef4-72e0b1e3820d}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2131a928-0cd3-4c9a-86c0-4b1c312804eb}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3af4c58d-c6af-4e7c-be7f-b72da9be616c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3af4c58d-c6af-4e7c-be7f-b72da9be616c}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e767c3bf-5260-4103-8daf-ee16d719b295}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {244c1063-fdbe-4a0f-94f0-27f2cac32bbe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {244c1063-fdbe-4a0f-94f0-27f2cac32bbe}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cb75c8de-c9c6-4a38-83b1-2275a7215f02}, !- Handle
  Nursestn_lobby_flr_4 Service Water Use 0.16gal/min, !- Name
  {0befa251-ad9d-43bf-bc1b-54ffafffc4c9}, !- Water Use Equipment Definition Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {692c53a2-9d33-45c0-bcf3-c46e10d1d1d1}, !- Handle
  Node 825,                               !- Name
  {47d8af44-eb6e-4e0f-ae57-fa074d320a40}, !- Inlet Port
  {8cc9de29-2276-4990-a3ac-d57ade7f9851}; !- Outlet Port

OS:Connection,
  {47d8af44-eb6e-4e0f-ae57-fa074d320a40}, !- Handle
  {67404730-b3e4-4216-be11-253105cc2e8c}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  10,                                     !- Outlet Port
  {692c53a2-9d33-45c0-bcf3-c46e10d1d1d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c63dd51b-5f41-4152-a666-777af6b521dd}, !- Handle
  Node 826,                               !- Name
  {94d6689a-89bf-4507-9734-16460006bb09}, !- Inlet Port
  {9c0f2e95-7afc-4224-b0a0-adad92a88776}; !- Outlet Port

OS:Connection,
  {8cc9de29-2276-4990-a3ac-d57ade7f9851}, !- Handle
  {c7d2c834-84f8-47f4-8c7a-934cf2628110}, !- Name
  {692c53a2-9d33-45c0-bcf3-c46e10d1d1d1}, !- Source Object
  3,                                      !- Outlet Port
  {a1c99155-5f12-448c-a065-97a18a69d1df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d6689a-89bf-4507-9734-16460006bb09}, !- Handle
  {d655e185-cd8b-45b3-8785-2d763d937e56}, !- Name
  {a1c99155-5f12-448c-a065-97a18a69d1df}, !- Source Object
  3,                                      !- Outlet Port
  {c63dd51b-5f41-4152-a666-777af6b521dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c0f2e95-7afc-4224-b0a0-adad92a88776}, !- Handle
  {acc14778-3274-461e-8356-0b4821b67f0f}, !- Name
  {c63dd51b-5f41-4152-a666-777af6b521dd}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {40dbeaa7-6bb1-495f-866c-462d85f2ee10}, !- Handle
  Water Use Connections 8,                !- Name
  {ab643a58-558b-4950-81b9-0751224ae59b}, !- Inlet Node Name
  {2dbcf004-511d-4aa3-b4b4-54aa66566808}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e248080d-c46f-4072-a52c-4f3b7d35bc54}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {872a9605-3030-43c1-8e22-694112d0ef40}, !- Handle
  Nursestn_lobby_flr_5 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.47264300971513e-06,                   !- Peak Flow Rate {m3/s}
  {a6ac813b-5108-40a3-a85a-1881350f74c3}, !- Target Temperature Schedule Name
  {24f76eb7-5122-4301-b3e7-be595b3decc3}, !- Sensible Fraction Schedule Name
  {fc62904c-4142-4cac-9d85-bef84a0cd693}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {24f76eb7-5122-4301-b3e7-be595b3decc3}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cbf560fd-a03d-477f-a525-f23f199f87b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbf560fd-a03d-477f-a525-f23f199f87b4}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc62904c-4142-4cac-9d85-bef84a0cd693}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e0784f96-ae5a-4f05-b02e-beebdd7122a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0784f96-ae5a-4f05-b02e-beebdd7122a8}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a6ac813b-5108-40a3-a85a-1881350f74c3}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a68c1533-9a4f-466f-9233-6f8e1b1a1004}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a68c1533-9a4f-466f-9233-6f8e1b1a1004}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e248080d-c46f-4072-a52c-4f3b7d35bc54}, !- Handle
  Nursestn_lobby_flr_5 Service Water Use 0.12gal/min, !- Name
  {872a9605-3030-43c1-8e22-694112d0ef40}, !- Water Use Equipment Definition Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {785ec4ba-3efc-4d81-833b-cf3d6795568c}, !- Handle
  Node 827,                               !- Name
  {f663ecba-e76d-4af8-9993-9139f6d574cf}, !- Inlet Port
  {ab643a58-558b-4950-81b9-0751224ae59b}; !- Outlet Port

OS:Connection,
  {f663ecba-e76d-4af8-9993-9139f6d574cf}, !- Handle
  {507f3de8-181c-4c36-b5a6-b627e2be42c0}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  11,                                     !- Outlet Port
  {785ec4ba-3efc-4d81-833b-cf3d6795568c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {455ac617-8c83-4538-b142-7b383d4827cd}, !- Handle
  Node 828,                               !- Name
  {2dbcf004-511d-4aa3-b4b4-54aa66566808}, !- Inlet Port
  {09cada6f-daca-4d42-81d9-b3d05acf013a}; !- Outlet Port

OS:Connection,
  {ab643a58-558b-4950-81b9-0751224ae59b}, !- Handle
  {7f11e65e-925c-4f06-a3bc-d08da09cabab}, !- Name
  {785ec4ba-3efc-4d81-833b-cf3d6795568c}, !- Source Object
  3,                                      !- Outlet Port
  {40dbeaa7-6bb1-495f-866c-462d85f2ee10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dbcf004-511d-4aa3-b4b4-54aa66566808}, !- Handle
  {fdf21540-82d9-470a-b5eb-463941e71242}, !- Name
  {40dbeaa7-6bb1-495f-866c-462d85f2ee10}, !- Source Object
  3,                                      !- Outlet Port
  {455ac617-8c83-4538-b142-7b383d4827cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09cada6f-daca-4d42-81d9-b3d05acf013a}, !- Handle
  {0b995f0d-7e03-4c9c-9a47-77ebbbf2a865}, !- Name
  {455ac617-8c83-4538-b142-7b383d4827cd}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7bfcd20e-95a3-4e2c-9af0-30a8ee76fd27}, !- Handle
  Water Use Connections 9,                !- Name
  {8d8f1106-6919-4640-89df-afc1870912a6}, !- Inlet Node Name
  {e8a114df-1afe-4627-ab98-4ab391f9c31f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4888be57-51ba-4e8d-9497-26526d2a5dde}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1b9d135e-b537-4ac0-9f27-a66a4dc89a78}, !- Handle
  Or_nursestn_lobby_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.17984808924048e-07,                   !- Peak Flow Rate {m3/s}
  {4d4af3ac-f0bc-4bff-b071-9c4f37153355}, !- Target Temperature Schedule Name
  {96aff248-c46c-45a6-b7bc-216b01c36d73}, !- Sensible Fraction Schedule Name
  {c0cb2480-5f32-4b2e-898d-6ef75acaaece}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {96aff248-c46c-45a6-b7bc-216b01c36d73}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6d67decd-dcb5-4956-ba06-ffd3f7d91c7b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d67decd-dcb5-4956-ba06-ffd3f7d91c7b}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0cb2480-5f32-4b2e-898d-6ef75acaaece}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dddacff6-438d-4f0e-b439-9ba07b309a81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dddacff6-438d-4f0e-b439-9ba07b309a81}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d4af3ac-f0bc-4bff-b071-9c4f37153355}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9a27aa0e-c4e1-46d6-adf4-a1025d948819}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a27aa0e-c4e1-46d6-adf4-a1025d948819}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4888be57-51ba-4e8d-9497-26526d2a5dde}, !- Handle
  Or_nursestn_lobby_flr_2 Service Water Use 0.01gal/min, !- Name
  {1b9d135e-b537-4ac0-9f27-a66a4dc89a78}, !- Water Use Equipment Definition Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7008a984-9874-4d48-a2a3-d31bc56c6529}, !- Handle
  Node 829,                               !- Name
  {76d64ab1-6018-4abe-8802-00225f118aa0}, !- Inlet Port
  {8d8f1106-6919-4640-89df-afc1870912a6}; !- Outlet Port

OS:Connection,
  {76d64ab1-6018-4abe-8802-00225f118aa0}, !- Handle
  {f56d123f-01bc-49fb-91a9-f60fdce7ec6e}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  12,                                     !- Outlet Port
  {7008a984-9874-4d48-a2a3-d31bc56c6529}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffc2a850-d814-433a-bed0-392c521551ec}, !- Handle
  Node 830,                               !- Name
  {e8a114df-1afe-4627-ab98-4ab391f9c31f}, !- Inlet Port
  {a3372b08-2058-4aad-9463-699bff102cc6}; !- Outlet Port

OS:Connection,
  {8d8f1106-6919-4640-89df-afc1870912a6}, !- Handle
  {16e3eba7-7dd7-4ca9-8e06-77c7c4c25541}, !- Name
  {7008a984-9874-4d48-a2a3-d31bc56c6529}, !- Source Object
  3,                                      !- Outlet Port
  {7bfcd20e-95a3-4e2c-9af0-30a8ee76fd27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a114df-1afe-4627-ab98-4ab391f9c31f}, !- Handle
  {a63827de-9b41-4106-adf8-e6a342e50351}, !- Name
  {7bfcd20e-95a3-4e2c-9af0-30a8ee76fd27}, !- Source Object
  3,                                      !- Outlet Port
  {ffc2a850-d814-433a-bed0-392c521551ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3372b08-2058-4aad-9463-699bff102cc6}, !- Handle
  {b4191813-bdc6-4946-98c1-4a3655074cce}, !- Name
  {ffc2a850-d814-433a-bed0-392c521551ec}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7335c3ee-fe87-423b-ba2a-2a5eb80dc8d6}, !- Handle
  Water Use Connections 10,               !- Name
  {0366c9fd-b422-4688-8472-395bd8816ecd}, !- Inlet Node Name
  {e992dde5-63e5-43f8-b24f-90c6d57f2bd6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c277b5a6-9ea6-4502-ba9f-0347e31ee6c9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2cd64e45-ebda-477d-a09a-4e263b209ca9}, !- Handle
  Er_exam1_mult4_flr_1 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.11989872616033e-06,                   !- Peak Flow Rate {m3/s}
  {45d5f9e4-5947-4144-8ff2-d4ec868fc14c}, !- Target Temperature Schedule Name
  {90eaec2b-1628-4e13-8c08-589416aafdac}, !- Sensible Fraction Schedule Name
  {9c786ffb-f6ba-4b40-b52e-77929610eb70}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {90eaec2b-1628-4e13-8c08-589416aafdac}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {31ae3adf-32f5-4060-a35d-0559aa6eaa60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31ae3adf-32f5-4060-a35d-0559aa6eaa60}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c786ffb-f6ba-4b40-b52e-77929610eb70}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9e3fb5c6-5083-4374-9159-eed25d81d04f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e3fb5c6-5083-4374-9159-eed25d81d04f}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {45d5f9e4-5947-4144-8ff2-d4ec868fc14c}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eb74757a-9450-4e33-a29d-74261042a093}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb74757a-9450-4e33-a29d-74261042a093}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c277b5a6-9ea6-4502-ba9f-0347e31ee6c9}, !- Handle
  Er_exam1_mult4_flr_1 Service Water Use 0.03gal/min, !- Name
  {2cd64e45-ebda-477d-a09a-4e263b209ca9}, !- Water Use Equipment Definition Name
  {b23209bb-38f3-4318-9460-da4deabe6b40}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fc09d862-615b-4895-81e1-dd0cdfb0c8c1}, !- Handle
  Node 831,                               !- Name
  {f45f6c42-6f3b-4ebd-8377-6fd48c355972}, !- Inlet Port
  {0366c9fd-b422-4688-8472-395bd8816ecd}; !- Outlet Port

OS:Connection,
  {f45f6c42-6f3b-4ebd-8377-6fd48c355972}, !- Handle
  {b11aa281-3c2b-4799-af41-089d86b340a4}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  13,                                     !- Outlet Port
  {fc09d862-615b-4895-81e1-dd0cdfb0c8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf9c5fc7-d466-4502-ab70-2f193201de3c}, !- Handle
  Node 832,                               !- Name
  {e992dde5-63e5-43f8-b24f-90c6d57f2bd6}, !- Inlet Port
  {5ce895d4-2e5b-4fa1-a7de-1a1d5d0a377c}; !- Outlet Port

OS:Connection,
  {0366c9fd-b422-4688-8472-395bd8816ecd}, !- Handle
  {9f93f444-6f35-4462-a6fb-290a98397209}, !- Name
  {fc09d862-615b-4895-81e1-dd0cdfb0c8c1}, !- Source Object
  3,                                      !- Outlet Port
  {7335c3ee-fe87-423b-ba2a-2a5eb80dc8d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e992dde5-63e5-43f8-b24f-90c6d57f2bd6}, !- Handle
  {bce6da1d-c985-4116-b412-4a4a493a4336}, !- Name
  {7335c3ee-fe87-423b-ba2a-2a5eb80dc8d6}, !- Source Object
  3,                                      !- Outlet Port
  {bf9c5fc7-d466-4502-ab70-2f193201de3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ce895d4-2e5b-4fa1-a7de-1a1d5d0a377c}, !- Handle
  {68111a7a-3ef1-4a4b-9ac9-30f4178c47e7}, !- Name
  {bf9c5fc7-d466-4502-ab70-2f193201de3c}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {618fbbfb-32ea-4592-aff2-06b79c9f7b73}, !- Handle
  Water Use Connections 11,               !- Name
  {c48e0c29-9ea1-4f9c-ba4d-6f75b6a02de0}, !- Inlet Node Name
  {fc663658-57d3-45a2-b8fe-6cb5df36bcac}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1bc180bb-9511-4c85-adda-481124fe75bf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7671febb-e0f4-4ba4-88f4-8893f8e2bd2b}, !- Handle
  Er_exam3_mult4_flr_1 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.11989872616032e-06,                   !- Peak Flow Rate {m3/s}
  {ec7887c5-96b2-4644-b790-bd3c346be92c}, !- Target Temperature Schedule Name
  {521cfa26-d39a-469e-88e8-6089226b2dd4}, !- Sensible Fraction Schedule Name
  {ab735c49-274f-4bc6-bbae-815476289ff0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {521cfa26-d39a-469e-88e8-6089226b2dd4}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8e1823f7-e5f9-408c-8dbc-2576da99bb21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e1823f7-e5f9-408c-8dbc-2576da99bb21}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab735c49-274f-4bc6-bbae-815476289ff0}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3cfd1875-0a1c-460e-b897-fe0b1f8b2e4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3cfd1875-0a1c-460e-b897-fe0b1f8b2e4a}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec7887c5-96b2-4644-b790-bd3c346be92c}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {da3a7d13-c743-4e70-bda0-5ed5d559d816}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da3a7d13-c743-4e70-bda0-5ed5d559d816}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1bc180bb-9511-4c85-adda-481124fe75bf}, !- Handle
  Er_exam3_mult4_flr_1 Service Water Use 0.03gal/min, !- Name
  {7671febb-e0f4-4ba4-88f4-8893f8e2bd2b}, !- Water Use Equipment Definition Name
  {b01e3f70-f15b-47a0-9257-d61db8335be1}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e33aa506-14da-4e84-8442-87a2e600b6f3}, !- Handle
  Node 833,                               !- Name
  {fecacc55-8d01-44ff-aa05-388bda3171c6}, !- Inlet Port
  {c48e0c29-9ea1-4f9c-ba4d-6f75b6a02de0}; !- Outlet Port

OS:Connection,
  {fecacc55-8d01-44ff-aa05-388bda3171c6}, !- Handle
  {0d10a323-8747-428b-84e0-687c553c1847}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  14,                                     !- Outlet Port
  {e33aa506-14da-4e84-8442-87a2e600b6f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dfef31c9-bbef-4bd1-822d-e49419fde27f}, !- Handle
  Node 834,                               !- Name
  {fc663658-57d3-45a2-b8fe-6cb5df36bcac}, !- Inlet Port
  {5aff10d0-2f4f-4f6d-8ed2-06a4a44cc681}; !- Outlet Port

OS:Connection,
  {c48e0c29-9ea1-4f9c-ba4d-6f75b6a02de0}, !- Handle
  {f85161c8-df1e-454a-84f2-9877d48b944a}, !- Name
  {e33aa506-14da-4e84-8442-87a2e600b6f3}, !- Source Object
  3,                                      !- Outlet Port
  {618fbbfb-32ea-4592-aff2-06b79c9f7b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc663658-57d3-45a2-b8fe-6cb5df36bcac}, !- Handle
  {64338223-020e-476f-ac69-6fa6f24aa36d}, !- Name
  {618fbbfb-32ea-4592-aff2-06b79c9f7b73}, !- Source Object
  3,                                      !- Outlet Port
  {dfef31c9-bbef-4bd1-822d-e49419fde27f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aff10d0-2f4f-4f6d-8ed2-06a4a44cc681}, !- Handle
  {e48ee3b6-0ee9-46a2-907b-fa92fee16fbd}, !- Name
  {dfef31c9-bbef-4bd1-822d-e49419fde27f}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {58a3dbaf-3cee-4e3a-b73f-ecf9c3813d1e}, !- Handle
  Water Use Connections 12,               !- Name
  {474d9ca6-b334-4f98-9383-d7e6d065c47a}, !- Inlet Node Name
  {8c517cff-7901-4ce0-8922-8f7ef959b04c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {17feffbd-1146-405f-9571-c19538f19528}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {724cf4c8-0f2d-41d4-9ee8-eefac988787b}, !- Handle
  Er_trauma1_flr_1 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.11989872616033e-06,                   !- Peak Flow Rate {m3/s}
  {b8b43715-1097-44af-9715-35720bb2dacb}, !- Target Temperature Schedule Name
  {cc3d6fc1-ffb2-4b75-a2bc-973781be9f1e}, !- Sensible Fraction Schedule Name
  {dc29fb33-c449-47a7-b463-4550f9f6a1a7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cc3d6fc1-ffb2-4b75-a2bc-973781be9f1e}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c503298b-0a33-4204-8883-141bc74a703d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c503298b-0a33-4204-8883-141bc74a703d}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc29fb33-c449-47a7-b463-4550f9f6a1a7}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d25b7281-e0fc-4eaf-b3ec-15dd3e8558ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d25b7281-e0fc-4eaf-b3ec-15dd3e8558ff}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b8b43715-1097-44af-9715-35720bb2dacb}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bc2af63e-8f15-4553-accb-a4a68064eeab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc2af63e-8f15-4553-accb-a4a68064eeab}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {17feffbd-1146-405f-9571-c19538f19528}, !- Handle
  Er_trauma1_flr_1 Service Water Use 0.03gal/min, !- Name
  {724cf4c8-0f2d-41d4-9ee8-eefac988787b}, !- Water Use Equipment Definition Name
  {1d5f3348-db9f-441a-a8ca-1e7e9bdd085e}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d68d2e1c-6604-47dc-b297-06bfd7cf510a}, !- Handle
  Node 835,                               !- Name
  {edc1a158-d96b-4353-abc8-ca58d7479bd7}, !- Inlet Port
  {474d9ca6-b334-4f98-9383-d7e6d065c47a}; !- Outlet Port

OS:Connection,
  {edc1a158-d96b-4353-abc8-ca58d7479bd7}, !- Handle
  {3c3fbaf3-01c5-4139-a612-648d06907d04}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  15,                                     !- Outlet Port
  {d68d2e1c-6604-47dc-b297-06bfd7cf510a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b12cf994-61d1-41cf-be20-eb8eeb5bc54e}, !- Handle
  Node 836,                               !- Name
  {8c517cff-7901-4ce0-8922-8f7ef959b04c}, !- Inlet Port
  {23e7a82f-6a2a-4fca-bb1b-a2ab58ea02dd}; !- Outlet Port

OS:Connection,
  {474d9ca6-b334-4f98-9383-d7e6d065c47a}, !- Handle
  {7218b0af-66a7-44bc-9ea2-ff6312c2d5dc}, !- Name
  {d68d2e1c-6604-47dc-b297-06bfd7cf510a}, !- Source Object
  3,                                      !- Outlet Port
  {58a3dbaf-3cee-4e3a-b73f-ecf9c3813d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c517cff-7901-4ce0-8922-8f7ef959b04c}, !- Handle
  {e953aaf2-ec01-48a0-ba7e-3f802fdbf7c5}, !- Name
  {58a3dbaf-3cee-4e3a-b73f-ecf9c3813d1e}, !- Source Object
  3,                                      !- Outlet Port
  {b12cf994-61d1-41cf-be20-eb8eeb5bc54e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23e7a82f-6a2a-4fca-bb1b-a2ab58ea02dd}, !- Handle
  {6f1c5961-59f1-47bb-8256-4bfc0d838c9b}, !- Name
  {b12cf994-61d1-41cf-be20-eb8eeb5bc54e}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {faaac9e0-af05-4d7c-a832-25fa5a1d125f}, !- Handle
  Water Use Connections 13,               !- Name
  {14f70591-43e7-477b-ab49-80fecc64cee2}, !- Inlet Node Name
  {542df5fa-40ab-4100-96ab-03550cb64885}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d550cb36-de25-461f-9798-008e3916bbff}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {224740e9-97aa-492a-9952-ea8bfaff7a22}, !- Handle
  Er_trauma2_flr_1 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.11989872616035e-06,                   !- Peak Flow Rate {m3/s}
  {90bb8bce-50b8-4ad9-89c0-4258073c7f70}, !- Target Temperature Schedule Name
  {d88417d4-32a4-48ba-bb13-c654ebfe6f21}, !- Sensible Fraction Schedule Name
  {c47990bf-2ac2-4e17-98f3-46bae3863b99}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d88417d4-32a4-48ba-bb13-c654ebfe6f21}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {342f2cc9-aed0-4942-a69d-5787863713c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {342f2cc9-aed0-4942-a69d-5787863713c4}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c47990bf-2ac2-4e17-98f3-46bae3863b99}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0508d793-4971-4263-aa46-a9f6cf3a257b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0508d793-4971-4263-aa46-a9f6cf3a257b}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {90bb8bce-50b8-4ad9-89c0-4258073c7f70}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {da03742f-9532-46fc-8467-1967642c9a6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da03742f-9532-46fc-8467-1967642c9a6f}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d550cb36-de25-461f-9798-008e3916bbff}, !- Handle
  Er_trauma2_flr_1 Service Water Use 0.03gal/min, !- Name
  {224740e9-97aa-492a-9952-ea8bfaff7a22}, !- Water Use Equipment Definition Name
  {410e49cd-45e4-4016-8f16-212725295496}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {28bfeb74-c731-475a-929a-01389cfea0bd}, !- Handle
  Node 837,                               !- Name
  {19804f74-deca-4b92-a537-74241c602d01}, !- Inlet Port
  {14f70591-43e7-477b-ab49-80fecc64cee2}; !- Outlet Port

OS:Connection,
  {19804f74-deca-4b92-a537-74241c602d01}, !- Handle
  {90860cc9-7002-4f9f-81fe-e7472bec640b}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  16,                                     !- Outlet Port
  {28bfeb74-c731-475a-929a-01389cfea0bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {767cca86-6c2e-4830-aecf-ef735a7bcf23}, !- Handle
  Node 838,                               !- Name
  {542df5fa-40ab-4100-96ab-03550cb64885}, !- Inlet Port
  {fb99c3b3-0c49-42da-8d02-800950fb1e8c}; !- Outlet Port

OS:Connection,
  {14f70591-43e7-477b-ab49-80fecc64cee2}, !- Handle
  {d4900a81-74d4-4a6a-a376-23ec21db4e64}, !- Name
  {28bfeb74-c731-475a-929a-01389cfea0bd}, !- Source Object
  3,                                      !- Outlet Port
  {faaac9e0-af05-4d7c-a832-25fa5a1d125f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {542df5fa-40ab-4100-96ab-03550cb64885}, !- Handle
  {3091e4ec-c208-4e4c-9991-2ecd317d1a52}, !- Name
  {faaac9e0-af05-4d7c-a832-25fa5a1d125f}, !- Source Object
  3,                                      !- Outlet Port
  {767cca86-6c2e-4830-aecf-ef735a7bcf23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb99c3b3-0c49-42da-8d02-800950fb1e8c}, !- Handle
  {83b1ef93-f28a-4933-bbfb-8dcc54310f97}, !- Name
  {767cca86-6c2e-4830-aecf-ef735a7bcf23}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0e8909ac-db9b-4dc3-a825-a568c2e3db24}, !- Handle
  Water Use Connections 14,               !- Name
  {4ee6bf76-de16-4b30-a49c-e32250c6f02d}, !- Inlet Node Name
  {919c15b0-60fe-4347-89ee-6e31bf006033}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {84e73d6c-c45b-4293-b4e6-f7d6e7a667ee}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a4142111-95c0-41d7-b7c4-6b346a8c9ee2}, !- Handle
  Er_triage_mult4_flr_1 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.11989872616034e-06,                   !- Peak Flow Rate {m3/s}
  {bde281bd-e432-4abe-95c4-825c8ad3a0dd}, !- Target Temperature Schedule Name
  {ee50e8e6-9aaa-4589-8cc4-68e1959b8e2a}, !- Sensible Fraction Schedule Name
  {b313bcfd-c4a0-4277-9ec9-c03584adc794}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ee50e8e6-9aaa-4589-8cc4-68e1959b8e2a}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c9d0f869-199c-4e44-9504-4f45bf91bab4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9d0f869-199c-4e44-9504-4f45bf91bab4}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b313bcfd-c4a0-4277-9ec9-c03584adc794}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bcd5226b-0806-4cd5-8e90-ced8f623bf03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcd5226b-0806-4cd5-8e90-ced8f623bf03}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bde281bd-e432-4abe-95c4-825c8ad3a0dd}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c6fb31d5-71b2-47c6-be35-954751cd062c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6fb31d5-71b2-47c6-be35-954751cd062c}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {84e73d6c-c45b-4293-b4e6-f7d6e7a667ee}, !- Handle
  Er_triage_mult4_flr_1 Service Water Use 0.03gal/min, !- Name
  {a4142111-95c0-41d7-b7c4-6b346a8c9ee2}, !- Water Use Equipment Definition Name
  {c910f030-8bcd-4dfc-b1f1-7baea1152c07}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e8d48d68-a556-4f27-9a69-7d81a703bb66}, !- Handle
  Node 839,                               !- Name
  {d4387cb7-89c5-418c-9d17-92abc2f02d94}, !- Inlet Port
  {4ee6bf76-de16-4b30-a49c-e32250c6f02d}; !- Outlet Port

OS:Connection,
  {d4387cb7-89c5-418c-9d17-92abc2f02d94}, !- Handle
  {6c672ffb-b2d2-4e4f-a21d-ba844f44f120}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  17,                                     !- Outlet Port
  {e8d48d68-a556-4f27-9a69-7d81a703bb66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1206dbc-5764-4c52-85ad-61df00881aea}, !- Handle
  Node 840,                               !- Name
  {919c15b0-60fe-4347-89ee-6e31bf006033}, !- Inlet Port
  {628b75e7-e850-4949-a01f-bbf84e20e153}; !- Outlet Port

OS:Connection,
  {4ee6bf76-de16-4b30-a49c-e32250c6f02d}, !- Handle
  {3ee33119-c316-4413-9b21-d3f088e0441e}, !- Name
  {e8d48d68-a556-4f27-9a69-7d81a703bb66}, !- Source Object
  3,                                      !- Outlet Port
  {0e8909ac-db9b-4dc3-a825-a568c2e3db24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {919c15b0-60fe-4347-89ee-6e31bf006033}, !- Handle
  {e233a124-3ecc-4077-9bec-1c2118020edc}, !- Name
  {0e8909ac-db9b-4dc3-a825-a568c2e3db24}, !- Source Object
  3,                                      !- Outlet Port
  {a1206dbc-5764-4c52-85ad-61df00881aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {628b75e7-e850-4949-a01f-bbf84e20e153}, !- Handle
  {904b3750-b70e-41da-b7c2-f9194a655c18}, !- Name
  {a1206dbc-5764-4c52-85ad-61df00881aea}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3a24d856-78a5-4e60-9631-f9242304c9b3}, !- Handle
  Water Use Connections 15,               !- Name
  {fb90724c-9ebb-4e3d-bd9e-1ee0efa17524}, !- Inlet Node Name
  {7dc8c035-19d0-47ba-8320-a5fccf47912d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7eb258e6-d54a-4678-b615-f3958481c769}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8143e95d-f89c-4628-be48-3459dffa2aac}, !- Handle
  Or1_flr_2 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.17984808924055e-06,                   !- Peak Flow Rate {m3/s}
  {ff052ca8-222b-46b1-9dcc-da5f513788f0}, !- Target Temperature Schedule Name
  {6c94bc1a-6754-429b-ad65-3a2ae3ff625e}, !- Sensible Fraction Schedule Name
  {98dbaafc-a873-4c51-985a-6eaa895ef60a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6c94bc1a-6754-429b-ad65-3a2ae3ff625e}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {551739b4-11d4-40ce-bb0c-7b35ae52fcd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {551739b4-11d4-40ce-bb0c-7b35ae52fcd7}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {98dbaafc-a873-4c51-985a-6eaa895ef60a}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d9ed838f-5d19-462a-8c0d-d0c7d40c6d00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9ed838f-5d19-462a-8c0d-d0c7d40c6d00}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff052ca8-222b-46b1-9dcc-da5f513788f0}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b54e8995-17d9-4a3d-952b-c5c8f0cdca92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b54e8995-17d9-4a3d-952b-c5c8f0cdca92}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7eb258e6-d54a-4678-b615-f3958481c769}, !- Handle
  Or1_flr_2 Service Water Use 0.05gal/min, !- Name
  {8143e95d-f89c-4628-be48-3459dffa2aac}, !- Water Use Equipment Definition Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1df9cd57-0de8-499b-b8e6-965f1c93a7a0}, !- Handle
  Node 841,                               !- Name
  {bbed249e-1c4d-40ef-833c-f32b61651b7a}, !- Inlet Port
  {fb90724c-9ebb-4e3d-bd9e-1ee0efa17524}; !- Outlet Port

OS:Connection,
  {bbed249e-1c4d-40ef-833c-f32b61651b7a}, !- Handle
  {e1b9621f-56a7-4d8d-a28f-61075b893535}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  18,                                     !- Outlet Port
  {1df9cd57-0de8-499b-b8e6-965f1c93a7a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05604590-d764-4860-ba93-bb460c6f9803}, !- Handle
  Node 842,                               !- Name
  {7dc8c035-19d0-47ba-8320-a5fccf47912d}, !- Inlet Port
  {5c630b34-f30f-4f53-9d42-a22af03b2d3a}; !- Outlet Port

OS:Connection,
  {fb90724c-9ebb-4e3d-bd9e-1ee0efa17524}, !- Handle
  {db2d3c3f-413b-4483-9b12-ba74db73e997}, !- Name
  {1df9cd57-0de8-499b-b8e6-965f1c93a7a0}, !- Source Object
  3,                                      !- Outlet Port
  {3a24d856-78a5-4e60-9631-f9242304c9b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dc8c035-19d0-47ba-8320-a5fccf47912d}, !- Handle
  {8d3bbf80-9a78-479a-b415-ab88a819c38f}, !- Name
  {3a24d856-78a5-4e60-9631-f9242304c9b3}, !- Source Object
  3,                                      !- Outlet Port
  {05604590-d764-4860-ba93-bb460c6f9803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c630b34-f30f-4f53-9d42-a22af03b2d3a}, !- Handle
  {ca0ba1d2-64e3-4eaa-9754-f8bbe599c033}, !- Name
  {05604590-d764-4860-ba93-bb460c6f9803}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d9f78119-013c-402a-8d56-2a17f01d7e4c}, !- Handle
  Water Use Connections 16,               !- Name
  {dcf21d38-fba9-482e-b2de-ce4b3db5b8d3}, !- Inlet Node Name
  {f97a0b26-5157-4b04-9635-3627451cc186}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f1708d27-cff0-4238-9a2b-879b0cf320ab}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {12126a2c-2759-491b-83b4-ee83bd798810}, !- Handle
  Or2_mult5_flr_2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.4132658174402e-06,                    !- Peak Flow Rate {m3/s}
  {2c6e97c8-273d-41c2-8480-cb36b808cecd}, !- Target Temperature Schedule Name
  {8cdc59d9-01ae-4f16-afcb-55815bfdca7d}, !- Sensible Fraction Schedule Name
  {203eb8b6-d8b9-4b9d-9d5d-a07ee7b270b0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8cdc59d9-01ae-4f16-afcb-55815bfdca7d}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2f5d6c3d-7a63-4806-9426-5288fb5bd7d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f5d6c3d-7a63-4806-9426-5288fb5bd7d1}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {203eb8b6-d8b9-4b9d-9d5d-a07ee7b270b0}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {160b74bc-31ad-43cc-a0fa-b97a7f766017}; !- Default Day Schedule Name

OS:Schedule:Day,
  {160b74bc-31ad-43cc-a0fa-b97a7f766017}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c6e97c8-273d-41c2-8480-cb36b808cecd}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a41d9a12-9f0e-4072-88a4-5d8ba53ecba8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a41d9a12-9f0e-4072-88a4-5d8ba53ecba8}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f1708d27-cff0-4238-9a2b-879b0cf320ab}, !- Handle
  Or2_mult5_flr_2 Service Water Use 0.02gal/min, !- Name
  {12126a2c-2759-491b-83b4-ee83bd798810}, !- Water Use Equipment Definition Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ce89e155-4aac-4e34-bb91-c0540c43cf9a}, !- Handle
  Node 843,                               !- Name
  {57e1ff75-093b-4680-8d07-23e7fb1902ff}, !- Inlet Port
  {dcf21d38-fba9-482e-b2de-ce4b3db5b8d3}; !- Outlet Port

OS:Connection,
  {57e1ff75-093b-4680-8d07-23e7fb1902ff}, !- Handle
  {f0c7a7f6-a03d-4240-a988-3ea3a6da1506}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  19,                                     !- Outlet Port
  {ce89e155-4aac-4e34-bb91-c0540c43cf9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8d5fd3d-1da6-418a-b125-21056c257353}, !- Handle
  Node 844,                               !- Name
  {f97a0b26-5157-4b04-9635-3627451cc186}, !- Inlet Port
  {c9844d2c-27e1-4dbf-b0ac-e69d763e6272}; !- Outlet Port

OS:Connection,
  {dcf21d38-fba9-482e-b2de-ce4b3db5b8d3}, !- Handle
  {8f1d65db-7ccd-46b4-87fe-fc3ad35611b8}, !- Name
  {ce89e155-4aac-4e34-bb91-c0540c43cf9a}, !- Source Object
  3,                                      !- Outlet Port
  {d9f78119-013c-402a-8d56-2a17f01d7e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f97a0b26-5157-4b04-9635-3627451cc186}, !- Handle
  {6967a8a0-ae5f-4562-a083-740aba0c3895}, !- Name
  {d9f78119-013c-402a-8d56-2a17f01d7e4c}, !- Source Object
  3,                                      !- Outlet Port
  {f8d5fd3d-1da6-418a-b125-21056c257353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9844d2c-27e1-4dbf-b0ac-e69d763e6272}, !- Handle
  {8cc8d8fe-263e-468b-9056-fe3e2daab850}, !- Name
  {f8d5fd3d-1da6-418a-b125-21056c257353}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ba334342-ab5b-49de-bc77-ccf973b9ca22}, !- Handle
  Water Use Connections 17,               !- Name
  {f5d0e4d9-42f7-4cb1-90c7-575dea7a9f53}, !- Inlet Node Name
  {060126b2-5dd2-4952-ad71-c061f4380cb1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fb834d87-2a32-4e78-8156-74fb3c27351e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {45bb9b48-6475-441b-925e-e3b5184f059e}, !- Handle
  Or3_flr_2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05994936308015e-06,                   !- Peak Flow Rate {m3/s}
  {ad338ed9-feb4-4586-b965-4e692a165fe0}, !- Target Temperature Schedule Name
  {bbee2f39-93ee-4297-8840-932a6c345de6}, !- Sensible Fraction Schedule Name
  {3fdcc31e-e399-46cf-96c0-09ca6608c6bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bbee2f39-93ee-4297-8840-932a6c345de6}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {803fe023-6067-4f19-b749-49856ef3958d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {803fe023-6067-4f19-b749-49856ef3958d}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3fdcc31e-e399-46cf-96c0-09ca6608c6bb}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1e1fdf52-90e8-4f05-8c9b-420222e01618}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e1fdf52-90e8-4f05-8c9b-420222e01618}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad338ed9-feb4-4586-b965-4e692a165fe0}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ee77c946-143a-49ab-bb4c-ad03fdf7d70a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee77c946-143a-49ab-bb4c-ad03fdf7d70a}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fb834d87-2a32-4e78-8156-74fb3c27351e}, !- Handle
  Or3_flr_2 Service Water Use 0.02gal/min, !- Name
  {45bb9b48-6475-441b-925e-e3b5184f059e}, !- Water Use Equipment Definition Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {57be2236-8267-4b5e-8585-f68ec07d92ab}, !- Handle
  Node 845,                               !- Name
  {4048abef-6563-433d-8d6d-bd05c5cd1c91}, !- Inlet Port
  {f5d0e4d9-42f7-4cb1-90c7-575dea7a9f53}; !- Outlet Port

OS:Connection,
  {4048abef-6563-433d-8d6d-bd05c5cd1c91}, !- Handle
  {fca64d3e-02cd-4090-bc5b-5a52cd701a61}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  20,                                     !- Outlet Port
  {57be2236-8267-4b5e-8585-f68ec07d92ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9aa8a08-0602-49b6-9898-95df26c29863}, !- Handle
  Node 846,                               !- Name
  {060126b2-5dd2-4952-ad71-c061f4380cb1}, !- Inlet Port
  {062ce8a0-ec2a-4c1e-b5e0-4e1040e142c3}; !- Outlet Port

OS:Connection,
  {f5d0e4d9-42f7-4cb1-90c7-575dea7a9f53}, !- Handle
  {b4916205-1018-4212-8d17-1b5fcccd5d34}, !- Name
  {57be2236-8267-4b5e-8585-f68ec07d92ab}, !- Source Object
  3,                                      !- Outlet Port
  {ba334342-ab5b-49de-bc77-ccf973b9ca22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {060126b2-5dd2-4952-ad71-c061f4380cb1}, !- Handle
  {0e9fa522-d11b-4d77-ad08-86383de84b35}, !- Name
  {ba334342-ab5b-49de-bc77-ccf973b9ca22}, !- Source Object
  3,                                      !- Outlet Port
  {e9aa8a08-0602-49b6-9898-95df26c29863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {062ce8a0-ec2a-4c1e-b5e0-4e1040e142c3}, !- Handle
  {393065aa-54c3-40b3-882f-0b7d3c073ab5}, !- Name
  {e9aa8a08-0602-49b6-9898-95df26c29863}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {40a9edb9-552b-4c15-a6c5-87e141366e58}, !- Handle
  Water Use Connections 18,               !- Name
  {49b8e29a-e22a-45cc-b2dc-8a07324cd5ea}, !- Inlet Node Name
  {1c1d226c-5378-4a5c-a04a-79b554c586e9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9612145b-64aa-4764-946a-7a37ee3d3aa8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bcecb811-f013-4adf-8c1d-a317fcc962dd}, !- Handle
  Or4_flr_2 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.69591898092825e-05,                   !- Peak Flow Rate {m3/s}
  {664f01e2-6964-4a9a-8c8d-1227615750f3}, !- Target Temperature Schedule Name
  {e876c463-7990-421a-88f2-9b44ab3d28e2}, !- Sensible Fraction Schedule Name
  {b4aed5f2-1139-4110-9d8b-4ba63ac7f008}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e876c463-7990-421a-88f2-9b44ab3d28e2}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {58d55b4f-393f-4cba-b6bc-8c48233eedfd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58d55b4f-393f-4cba-b6bc-8c48233eedfd}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4aed5f2-1139-4110-9d8b-4ba63ac7f008}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ecc2ff11-01b5-402d-8206-da268c0e6c39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecc2ff11-01b5-402d-8206-da268c0e6c39}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {664f01e2-6964-4a9a-8c8d-1227615750f3}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b587125b-b658-42c9-aabc-7c6a3296aee4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b587125b-b658-42c9-aabc-7c6a3296aee4}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9612145b-64aa-4764-946a-7a37ee3d3aa8}, !- Handle
  Or4_flr_2 Service Water Use 0.27gal/min, !- Name
  {bcecb811-f013-4adf-8c1d-a317fcc962dd}, !- Water Use Equipment Definition Name
  {56f10cd4-f89c-4060-b7ff-f2ffeb2a5784}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1941adcb-3830-4bc1-863b-b6e532323e72}, !- Handle
  Node 847,                               !- Name
  {5bb65b8c-2597-4c38-8f34-9ce2364641a2}, !- Inlet Port
  {49b8e29a-e22a-45cc-b2dc-8a07324cd5ea}; !- Outlet Port

OS:Connection,
  {5bb65b8c-2597-4c38-8f34-9ce2364641a2}, !- Handle
  {45cb0190-d150-40f5-8a22-cd30872fe10d}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  21,                                     !- Outlet Port
  {1941adcb-3830-4bc1-863b-b6e532323e72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e861548e-145d-4bd5-9b43-52fa2b365582}, !- Handle
  Node 848,                               !- Name
  {1c1d226c-5378-4a5c-a04a-79b554c586e9}, !- Inlet Port
  {96df9b43-0f7c-451c-ae25-fcf8fb13a97f}; !- Outlet Port

OS:Connection,
  {49b8e29a-e22a-45cc-b2dc-8a07324cd5ea}, !- Handle
  {7f51ebef-c907-48fe-bc5f-6fd863f73ee6}, !- Name
  {1941adcb-3830-4bc1-863b-b6e532323e72}, !- Source Object
  3,                                      !- Outlet Port
  {40a9edb9-552b-4c15-a6c5-87e141366e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c1d226c-5378-4a5c-a04a-79b554c586e9}, !- Handle
  {43791b46-d421-41a9-9278-3bb76d1a897b}, !- Name
  {40a9edb9-552b-4c15-a6c5-87e141366e58}, !- Source Object
  3,                                      !- Outlet Port
  {e861548e-145d-4bd5-9b43-52fa2b365582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96df9b43-0f7c-451c-ae25-fcf8fb13a97f}, !- Handle
  {370d7756-fa8c-4260-a55f-9c1df76bd407}, !- Name
  {e861548e-145d-4bd5-9b43-52fa2b365582}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {48cb1c8b-66d8-4410-b933-02374a8b01ae}, !- Handle
  Water Use Connections 19,               !- Name
  {e50faf74-5d80-4cbe-b3f3-43b1fc83d720}, !- Inlet Node Name
  {f6ceb1b3-ef5a-49da-9241-499620ac4405}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {76e6dbfb-feff-4d39-ba95-2795826960bd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {26f24c7f-3f6e-4a73-9348-f93d1d80c505}, !- Handle
  Ic_patroom1_mult5_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.76977213386079e-07,                   !- Peak Flow Rate {m3/s}
  {e03d1618-94a0-40fd-8ed3-df82f305b6be}, !- Target Temperature Schedule Name
  {6ea4adfc-6689-4e46-8ede-73b70b235ea3}, !- Sensible Fraction Schedule Name
  {32d1ef20-7ba6-4842-b4fd-a0bda2405f9a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6ea4adfc-6689-4e46-8ede-73b70b235ea3}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {995d85a6-5537-4e49-8272-e5b49ade249a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {995d85a6-5537-4e49-8272-e5b49ade249a}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {32d1ef20-7ba6-4842-b4fd-a0bda2405f9a}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {da1a7c9f-0952-4731-b17f-f27d33b85d73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da1a7c9f-0952-4731-b17f-f27d33b85d73}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e03d1618-94a0-40fd-8ed3-df82f305b6be}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b3fd5b51-16f9-421a-abac-b13ba05ac1d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3fd5b51-16f9-421a-abac-b13ba05ac1d6}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {76e6dbfb-feff-4d39-ba95-2795826960bd}, !- Handle
  Ic_patroom1_mult5_flr_2 Service Water Use 0.01gal/min, !- Name
  {26f24c7f-3f6e-4a73-9348-f93d1d80c505}, !- Water Use Equipment Definition Name
  {6363e740-8ac6-4998-9011-aa336d0c62d9}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {038e8d0b-9230-478f-b264-1788f2c03a0b}, !- Handle
  Node 849,                               !- Name
  {b3f7b987-9455-4a4c-9b57-98b997dd9c00}, !- Inlet Port
  {e50faf74-5d80-4cbe-b3f3-43b1fc83d720}; !- Outlet Port

OS:Connection,
  {b3f7b987-9455-4a4c-9b57-98b997dd9c00}, !- Handle
  {1ea61098-9e29-4712-be5b-740bc8852cc8}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  22,                                     !- Outlet Port
  {038e8d0b-9230-478f-b264-1788f2c03a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7028cc2-adb0-4a8f-8281-01c3afde1767}, !- Handle
  Node 850,                               !- Name
  {f6ceb1b3-ef5a-49da-9241-499620ac4405}, !- Inlet Port
  {c5f2aefb-7d6f-437b-93db-a6253a028f49}; !- Outlet Port

OS:Connection,
  {e50faf74-5d80-4cbe-b3f3-43b1fc83d720}, !- Handle
  {f4d70e06-f754-45f5-8e06-0f11b23738e0}, !- Name
  {038e8d0b-9230-478f-b264-1788f2c03a0b}, !- Source Object
  3,                                      !- Outlet Port
  {48cb1c8b-66d8-4410-b933-02374a8b01ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6ceb1b3-ef5a-49da-9241-499620ac4405}, !- Handle
  {f1fcce49-2e3a-4417-a5d7-3570b801b589}, !- Name
  {48cb1c8b-66d8-4410-b933-02374a8b01ae}, !- Source Object
  3,                                      !- Outlet Port
  {c7028cc2-adb0-4a8f-8281-01c3afde1767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5f2aefb-7d6f-437b-93db-a6253a028f49}, !- Handle
  {fe859e45-fc43-4cc5-aed0-08c1d8b99ec3}, !- Name
  {c7028cc2-adb0-4a8f-8281-01c3afde1767}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f5913a39-5ca7-4b0e-9a51-0f32b8682634}, !- Handle
  Water Use Connections 20,               !- Name
  {2628e7e3-4b5e-4ef9-8443-b895c50fab92}, !- Inlet Node Name
  {408fd47e-9852-4d50-aa7a-b77d4542c99d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6bb1e3b2-48be-48d8-af3f-68d33033d4e5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {344ca70c-4d19-4bbc-b8ea-649b71d7c8ef}, !- Handle
  Ic_patroom2_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.35969617848102e-07,                   !- Peak Flow Rate {m3/s}
  {9682c0b8-387d-4626-b738-905d4c50e723}, !- Target Temperature Schedule Name
  {9a25d936-1c13-4023-8853-2d54e1d87b27}, !- Sensible Fraction Schedule Name
  {fe188073-f25e-4860-8c39-bfc927738f6f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9a25d936-1c13-4023-8853-2d54e1d87b27}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b4dbcd36-b4b7-4554-80d7-21bf50005647}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4dbcd36-b4b7-4554-80d7-21bf50005647}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe188073-f25e-4860-8c39-bfc927738f6f}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {654149c8-a28e-4794-b66d-94a38e9e5174}; !- Default Day Schedule Name

OS:Schedule:Day,
  {654149c8-a28e-4794-b66d-94a38e9e5174}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9682c0b8-387d-4626-b738-905d4c50e723}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4ef7ee93-5684-4d19-8612-1e54fe3a454c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ef7ee93-5684-4d19-8612-1e54fe3a454c}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6bb1e3b2-48be-48d8-af3f-68d33033d4e5}, !- Handle
  Ic_patroom2_flr_2 Service Water Use 0.01gal/min, !- Name
  {344ca70c-4d19-4bbc-b8ea-649b71d7c8ef}, !- Water Use Equipment Definition Name
  {331ebb1a-b2a9-4582-aeaf-b6cac2160cce}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d7557857-4230-46b4-b485-ffb244ee4bd8}, !- Handle
  Node 851,                               !- Name
  {ce6da859-e656-4c31-96df-d32ae84e54e9}, !- Inlet Port
  {2628e7e3-4b5e-4ef9-8443-b895c50fab92}; !- Outlet Port

OS:Connection,
  {ce6da859-e656-4c31-96df-d32ae84e54e9}, !- Handle
  {ac3bc393-22a1-4013-aef6-046d10aba5f4}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  23,                                     !- Outlet Port
  {d7557857-4230-46b4-b485-ffb244ee4bd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d093426-a3f0-42e1-8fd7-29175df5f9eb}, !- Handle
  Node 852,                               !- Name
  {408fd47e-9852-4d50-aa7a-b77d4542c99d}, !- Inlet Port
  {4b424aad-da8c-4c41-bcda-1dc7a22126e4}; !- Outlet Port

OS:Connection,
  {2628e7e3-4b5e-4ef9-8443-b895c50fab92}, !- Handle
  {05fecadc-da4d-41cf-a9f8-376d4d621889}, !- Name
  {d7557857-4230-46b4-b485-ffb244ee4bd8}, !- Source Object
  3,                                      !- Outlet Port
  {f5913a39-5ca7-4b0e-9a51-0f32b8682634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {408fd47e-9852-4d50-aa7a-b77d4542c99d}, !- Handle
  {17ab5486-243e-4e69-b261-26f7192ecf89}, !- Name
  {f5913a39-5ca7-4b0e-9a51-0f32b8682634}, !- Source Object
  3,                                      !- Outlet Port
  {5d093426-a3f0-42e1-8fd7-29175df5f9eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b424aad-da8c-4c41-bcda-1dc7a22126e4}, !- Handle
  {5b03ffcf-1ac8-4246-bbbe-cc95fdfee2ce}, !- Name
  {5d093426-a3f0-42e1-8fd7-29175df5f9eb}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {64f7e1ce-ac23-4936-8cf3-17a2cb87aead}, !- Handle
  Water Use Connections 21,               !- Name
  {47c4d4ed-ba80-4298-93b1-154733cb271a}, !- Inlet Node Name
  {97c99888-c7f3-475f-b7b4-917e072bee41}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a425e6b6-46db-42a1-ba21-2b067d06e576}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f06fdb12-8af1-4c4d-a28d-67263d804e40}, !- Handle
  Ic_patroom3_mult6_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.76977213386071e-07,                   !- Peak Flow Rate {m3/s}
  {ada5d248-5d5a-4126-934e-9f7c93c95c08}, !- Target Temperature Schedule Name
  {de647f80-8709-4487-aba5-cd6cc9769bca}, !- Sensible Fraction Schedule Name
  {3316beef-4cb5-4841-9d30-13c4c9d66f6d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {de647f80-8709-4487-aba5-cd6cc9769bca}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {97b8f45c-b9c3-4f51-ba91-a5fca238cc07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97b8f45c-b9c3-4f51-ba91-a5fca238cc07}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3316beef-4cb5-4841-9d30-13c4c9d66f6d}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e7f41d84-26fb-40cd-aa79-eea3e4b7d524}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7f41d84-26fb-40cd-aa79-eea3e4b7d524}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ada5d248-5d5a-4126-934e-9f7c93c95c08}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {401c459e-704f-4aa7-b937-8027aab159e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {401c459e-704f-4aa7-b937-8027aab159e0}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a425e6b6-46db-42a1-ba21-2b067d06e576}, !- Handle
  Ic_patroom3_mult6_flr_2 Service Water Use 0.01gal/min, !- Name
  {f06fdb12-8af1-4c4d-a28d-67263d804e40}, !- Water Use Equipment Definition Name
  {fb0117cb-af3f-42d4-80ea-66d3f103fc92}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ac24fca5-9eec-4898-bd86-fa64a37f6a2b}, !- Handle
  Node 853,                               !- Name
  {bf7017b6-c8cd-4597-8a8b-2f616a394114}, !- Inlet Port
  {47c4d4ed-ba80-4298-93b1-154733cb271a}; !- Outlet Port

OS:Connection,
  {bf7017b6-c8cd-4597-8a8b-2f616a394114}, !- Handle
  {10c9031f-70fe-4587-a613-016534070db8}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  24,                                     !- Outlet Port
  {ac24fca5-9eec-4898-bd86-fa64a37f6a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ec9020e-4588-467c-947a-0e26e5833a5c}, !- Handle
  Node 854,                               !- Name
  {97c99888-c7f3-475f-b7b4-917e072bee41}, !- Inlet Port
  {af1578aa-7d48-42c4-be05-0be2d5d3c3fd}; !- Outlet Port

OS:Connection,
  {47c4d4ed-ba80-4298-93b1-154733cb271a}, !- Handle
  {438dbdab-84aa-4fee-9383-6f2bc0c0bbc2}, !- Name
  {ac24fca5-9eec-4898-bd86-fa64a37f6a2b}, !- Source Object
  3,                                      !- Outlet Port
  {64f7e1ce-ac23-4936-8cf3-17a2cb87aead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97c99888-c7f3-475f-b7b4-917e072bee41}, !- Handle
  {93762fc3-85f9-4dbf-8215-ba1a7ad6ec4d}, !- Name
  {64f7e1ce-ac23-4936-8cf3-17a2cb87aead}, !- Source Object
  3,                                      !- Outlet Port
  {7ec9020e-4588-467c-947a-0e26e5833a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af1578aa-7d48-42c4-be05-0be2d5d3c3fd}, !- Handle
  {1b727b3f-e588-4bd6-af58-83b0f3cdcba6}, !- Name
  {7ec9020e-4588-467c-947a-0e26e5833a5c}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d978638c-1753-42e7-9e57-b5f3f03f3910}, !- Handle
  Water Use Connections 22,               !- Name
  {f8f8c062-84dc-4bf2-b7d5-351040e50f83}, !- Inlet Node Name
  {75e4c253-2692-40f6-b0a1-d02bfd508eb7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {35debf9a-bd32-4cef-b6f2-6805516d2820}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d0d555ba-125a-42e7-98ed-91077b8fa449}, !- Handle
  Patroom1_mult10_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.76977213386071e-07,                   !- Peak Flow Rate {m3/s}
  {3bce0881-1efe-4cc2-ba8b-307d82558af4}, !- Target Temperature Schedule Name
  {7bf2caf5-b9da-4c9c-a93e-267bb7edde5f}, !- Sensible Fraction Schedule Name
  {ea4c5f1f-c2ae-4461-ba9f-d133b2af68af}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7bf2caf5-b9da-4c9c-a93e-267bb7edde5f}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f5f468c7-fc6a-4685-ac94-87ba8d746a73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5f468c7-fc6a-4685-ac94-87ba8d746a73}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea4c5f1f-c2ae-4461-ba9f-d133b2af68af}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {da53893d-00fc-49ca-9182-bf4784c74b01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da53893d-00fc-49ca-9182-bf4784c74b01}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3bce0881-1efe-4cc2-ba8b-307d82558af4}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {26490910-66c4-483d-a700-a2355239265e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26490910-66c4-483d-a700-a2355239265e}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {35debf9a-bd32-4cef-b6f2-6805516d2820}, !- Handle
  Patroom1_mult10_flr_3 Service Water Use 0.01gal/min, !- Name
  {d0d555ba-125a-42e7-98ed-91077b8fa449}, !- Water Use Equipment Definition Name
  {b75b74de-d3c4-408d-86b4-f78927d0e863}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {54cf46d2-be56-4809-93ea-6acb3271bf3e}, !- Handle
  Node 855,                               !- Name
  {0c1156fa-42b8-4c2d-94e8-fe4f2bb171ef}, !- Inlet Port
  {f8f8c062-84dc-4bf2-b7d5-351040e50f83}; !- Outlet Port

OS:Connection,
  {0c1156fa-42b8-4c2d-94e8-fe4f2bb171ef}, !- Handle
  {e612f435-c058-4192-b4fe-39a956917068}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  25,                                     !- Outlet Port
  {54cf46d2-be56-4809-93ea-6acb3271bf3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {564d8f3c-637c-41fa-bec0-e3db05dc16ca}, !- Handle
  Node 856,                               !- Name
  {75e4c253-2692-40f6-b0a1-d02bfd508eb7}, !- Inlet Port
  {d731cd3c-e35c-4547-a75f-ce80b7bba01e}; !- Outlet Port

OS:Connection,
  {f8f8c062-84dc-4bf2-b7d5-351040e50f83}, !- Handle
  {452990aa-9153-44b1-934c-f82bdbd29409}, !- Name
  {54cf46d2-be56-4809-93ea-6acb3271bf3e}, !- Source Object
  3,                                      !- Outlet Port
  {d978638c-1753-42e7-9e57-b5f3f03f3910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75e4c253-2692-40f6-b0a1-d02bfd508eb7}, !- Handle
  {6c6944fd-79fc-4e6b-ba09-6eaad7e26775}, !- Name
  {d978638c-1753-42e7-9e57-b5f3f03f3910}, !- Source Object
  3,                                      !- Outlet Port
  {564d8f3c-637c-41fa-bec0-e3db05dc16ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d731cd3c-e35c-4547-a75f-ce80b7bba01e}, !- Handle
  {cce0c48f-ca85-4586-a037-0e6303b3f03e}, !- Name
  {564d8f3c-637c-41fa-bec0-e3db05dc16ca}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {13760668-edee-424e-8b46-efa32a8411cd}, !- Handle
  Water Use Connections 23,               !- Name
  {0e576c1c-f48c-425e-84ed-7e10b4c860fa}, !- Inlet Node Name
  {be0bc8eb-c250-417d-a624-979f2b79b75d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3ad5d748-f417-4d0c-96f2-54b9c384241f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0c37eeec-e7cb-4c7f-9f94-36bb3ff297eb}, !- Handle
  Patroom1_mult10_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.76977213386072e-07,                   !- Peak Flow Rate {m3/s}
  {0730405f-c7f8-4782-b76f-a81c2830100f}, !- Target Temperature Schedule Name
  {740ca76f-fecd-470c-a6d0-c71712f32834}, !- Sensible Fraction Schedule Name
  {12de7ef8-ad6f-4f70-b1c7-d6a0bc8f3822}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {740ca76f-fecd-470c-a6d0-c71712f32834}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7289a927-7b63-4cbd-bb8d-0a2d0dc64553}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7289a927-7b63-4cbd-bb8d-0a2d0dc64553}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {12de7ef8-ad6f-4f70-b1c7-d6a0bc8f3822}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8a3ecfaf-709a-444c-9819-1ea57ccfe1c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a3ecfaf-709a-444c-9819-1ea57ccfe1c9}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0730405f-c7f8-4782-b76f-a81c2830100f}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1ca5feb5-3c02-411d-acbb-90982480ff66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ca5feb5-3c02-411d-acbb-90982480ff66}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3ad5d748-f417-4d0c-96f2-54b9c384241f}, !- Handle
  Patroom1_mult10_flr_4 Service Water Use 0.01gal/min, !- Name
  {0c37eeec-e7cb-4c7f-9f94-36bb3ff297eb}, !- Water Use Equipment Definition Name
  {56ba66b4-acde-41c2-9975-63686e2740e0}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b1358dbe-c4c7-4c7b-8a17-74415c4eddb0}, !- Handle
  Node 857,                               !- Name
  {e84dfbfc-d229-40bc-a95d-ade12d7e6ba3}, !- Inlet Port
  {0e576c1c-f48c-425e-84ed-7e10b4c860fa}; !- Outlet Port

OS:Connection,
  {e84dfbfc-d229-40bc-a95d-ade12d7e6ba3}, !- Handle
  {9a70cda2-1217-4170-96f2-3a72c7f8e77e}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  26,                                     !- Outlet Port
  {b1358dbe-c4c7-4c7b-8a17-74415c4eddb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee67ee11-28d4-4ed5-9b2d-4aa520eaac1d}, !- Handle
  Node 858,                               !- Name
  {be0bc8eb-c250-417d-a624-979f2b79b75d}, !- Inlet Port
  {fb2cb115-0024-4dfd-a585-41d99864c27e}; !- Outlet Port

OS:Connection,
  {0e576c1c-f48c-425e-84ed-7e10b4c860fa}, !- Handle
  {3875a9c7-7b18-4668-8690-3e7ec28eca38}, !- Name
  {b1358dbe-c4c7-4c7b-8a17-74415c4eddb0}, !- Source Object
  3,                                      !- Outlet Port
  {13760668-edee-424e-8b46-efa32a8411cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be0bc8eb-c250-417d-a624-979f2b79b75d}, !- Handle
  {9df252a3-b8c7-453f-a71c-bf83049e0dcb}, !- Name
  {13760668-edee-424e-8b46-efa32a8411cd}, !- Source Object
  3,                                      !- Outlet Port
  {ee67ee11-28d4-4ed5-9b2d-4aa520eaac1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb2cb115-0024-4dfd-a585-41d99864c27e}, !- Handle
  {0fe7e945-be65-4514-bba0-55d7fd4cec8f}, !- Name
  {ee67ee11-28d4-4ed5-9b2d-4aa520eaac1d}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {53d59300-70c0-4571-bae2-1fb33ac7e82d}, !- Handle
  Water Use Connections 24,               !- Name
  {1b4ffc4f-a6af-45cd-b609-5dda0d2c4675}, !- Inlet Node Name
  {67513cc4-ed05-48f8-8ad6-ac972dec3c6b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a7d3e58d-e67e-4800-8ebb-0e646b3ebc6f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2560f5e5-244a-4a7a-b603-e852c0c658b3}, !- Handle
  Patroom2_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.94962022310118e-07,                   !- Peak Flow Rate {m3/s}
  {c5a654d8-4d4f-4bb5-895d-57756c33464a}, !- Target Temperature Schedule Name
  {500ab9a1-373d-4832-9a9e-d0a474a3991d}, !- Sensible Fraction Schedule Name
  {9e88d6bf-2fd5-43a6-9fc4-761583cc3684}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {500ab9a1-373d-4832-9a9e-d0a474a3991d}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bbdf86b7-d399-44dd-b8dc-f2487b68ff1f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbdf86b7-d399-44dd-b8dc-f2487b68ff1f}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e88d6bf-2fd5-43a6-9fc4-761583cc3684}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {26f6bc7b-6c30-42dd-b5f3-2bbacbb6b5da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26f6bc7b-6c30-42dd-b5f3-2bbacbb6b5da}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5a654d8-4d4f-4bb5-895d-57756c33464a}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e22d1059-7a2f-4b95-bb71-fa4b3b5375ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e22d1059-7a2f-4b95-bb71-fa4b3b5375ed}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a7d3e58d-e67e-4800-8ebb-0e646b3ebc6f}, !- Handle
  Patroom2_flr_3 Service Water Use 0.01gal/min, !- Name
  {2560f5e5-244a-4a7a-b603-e852c0c658b3}, !- Water Use Equipment Definition Name
  {cfd0f121-e7cd-4e37-85dc-7904163b4987}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ac1f2b4b-8135-40b2-a508-dc4767470fce}, !- Handle
  Node 859,                               !- Name
  {d35e1258-b4a4-4d68-ae68-92c160d713aa}, !- Inlet Port
  {1b4ffc4f-a6af-45cd-b609-5dda0d2c4675}; !- Outlet Port

OS:Connection,
  {d35e1258-b4a4-4d68-ae68-92c160d713aa}, !- Handle
  {f33407bf-27c8-4ec0-a114-550a203325d6}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  27,                                     !- Outlet Port
  {ac1f2b4b-8135-40b2-a508-dc4767470fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03ca07a0-53c9-48f9-9037-9f708361568a}, !- Handle
  Node 860,                               !- Name
  {67513cc4-ed05-48f8-8ad6-ac972dec3c6b}, !- Inlet Port
  {84406057-c410-412c-8284-2107ef35cabb}; !- Outlet Port

OS:Connection,
  {1b4ffc4f-a6af-45cd-b609-5dda0d2c4675}, !- Handle
  {44a858b3-1e17-400b-97bc-c124f82e5b8b}, !- Name
  {ac1f2b4b-8135-40b2-a508-dc4767470fce}, !- Source Object
  3,                                      !- Outlet Port
  {53d59300-70c0-4571-bae2-1fb33ac7e82d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67513cc4-ed05-48f8-8ad6-ac972dec3c6b}, !- Handle
  {f7b3863d-06f0-409c-89ca-4a9afecf9a61}, !- Name
  {53d59300-70c0-4571-bae2-1fb33ac7e82d}, !- Source Object
  3,                                      !- Outlet Port
  {03ca07a0-53c9-48f9-9037-9f708361568a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84406057-c410-412c-8284-2107ef35cabb}, !- Handle
  {d8706f30-8f9d-4235-9e3f-5126bc6e142c}, !- Name
  {03ca07a0-53c9-48f9-9037-9f708361568a}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cea99320-af68-4627-be6b-cc4a3f1a6dee}, !- Handle
  Water Use Connections 25,               !- Name
  {4d9c00dd-62b9-473b-9829-af7ca0078b73}, !- Inlet Node Name
  {b1434612-8d76-4db1-bed0-7c8968359220}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5d8585a9-367d-4f0f-bc28-a8ca8a576854}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {589b5982-14ed-43cc-9340-715355c23d68}, !- Handle
  Patroom2_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.9496202231012e-07,                    !- Peak Flow Rate {m3/s}
  {c97adce5-18c0-495f-8ca7-7b7c132fb9f5}, !- Target Temperature Schedule Name
  {adec8cc9-0866-42ea-bcc3-c66de9cbca2c}, !- Sensible Fraction Schedule Name
  {786c4a53-7e7b-4c10-b161-f990045c6dd1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {adec8cc9-0866-42ea-bcc3-c66de9cbca2c}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {36cf3efb-a4fc-45be-8b19-5c7a1a2c76c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36cf3efb-a4fc-45be-8b19-5c7a1a2c76c5}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {786c4a53-7e7b-4c10-b161-f990045c6dd1}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7447cc52-84c2-4f14-b4ac-6adc0d15a3dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7447cc52-84c2-4f14-b4ac-6adc0d15a3dc}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c97adce5-18c0-495f-8ca7-7b7c132fb9f5}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bbb349c7-87c1-4b7b-be20-62c4edb1dd51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbb349c7-87c1-4b7b-be20-62c4edb1dd51}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5d8585a9-367d-4f0f-bc28-a8ca8a576854}, !- Handle
  Patroom2_flr_4 Service Water Use 0.01gal/min, !- Name
  {589b5982-14ed-43cc-9340-715355c23d68}, !- Water Use Equipment Definition Name
  {a042e062-e206-4703-a9ba-9d99013c3310}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a3b5203c-d3d6-4ae7-ab8a-aee81de25e75}, !- Handle
  Node 861,                               !- Name
  {1b8e569f-17e6-4cce-af4a-bb384c93f10e}, !- Inlet Port
  {4d9c00dd-62b9-473b-9829-af7ca0078b73}; !- Outlet Port

OS:Connection,
  {1b8e569f-17e6-4cce-af4a-bb384c93f10e}, !- Handle
  {912a6808-56d9-425e-9d15-5a21ad655481}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  28,                                     !- Outlet Port
  {a3b5203c-d3d6-4ae7-ab8a-aee81de25e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dffbaf54-b4d4-4517-8902-c6af5a653d27}, !- Handle
  Node 862,                               !- Name
  {b1434612-8d76-4db1-bed0-7c8968359220}, !- Inlet Port
  {265ec542-1736-4dc4-847a-fffeeca9b5da}; !- Outlet Port

OS:Connection,
  {4d9c00dd-62b9-473b-9829-af7ca0078b73}, !- Handle
  {d1468253-f240-4db4-8c08-67728d1dce3c}, !- Name
  {a3b5203c-d3d6-4ae7-ab8a-aee81de25e75}, !- Source Object
  3,                                      !- Outlet Port
  {cea99320-af68-4627-be6b-cc4a3f1a6dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1434612-8d76-4db1-bed0-7c8968359220}, !- Handle
  {24a4e451-2dcc-43fa-b145-5f5a70024ec6}, !- Name
  {cea99320-af68-4627-be6b-cc4a3f1a6dee}, !- Source Object
  3,                                      !- Outlet Port
  {dffbaf54-b4d4-4517-8902-c6af5a653d27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {265ec542-1736-4dc4-847a-fffeeca9b5da}, !- Handle
  {5de30aaa-2efd-475d-b91d-a89cdec89034}, !- Name
  {dffbaf54-b4d4-4517-8902-c6af5a653d27}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e6c3a5b5-fd9a-4a70-9e75-7114853d3a61}, !- Handle
  Water Use Connections 26,               !- Name
  {eab9c439-0ff9-4811-9267-c03dfd29d62a}, !- Inlet Node Name
  {fe125d8f-ce93-49eb-888f-117131fd503e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d0dfd94c-a5cc-4eb4-acfa-4c735b87e9fb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {714504c5-56b8-4078-97d4-7c4051fcca2e}, !- Handle
  Patroom3_mult10_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61119703229754e-07,                   !- Peak Flow Rate {m3/s}
  {a9bd44e8-800f-46e0-ba4b-1b5e36c52787}, !- Target Temperature Schedule Name
  {1a133d37-18fc-426e-92cf-689d0c135666}, !- Sensible Fraction Schedule Name
  {16562449-f3dc-4f65-be7c-767338e403fc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1a133d37-18fc-426e-92cf-689d0c135666}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {23893b55-ca98-4765-be7c-623a72d96729}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23893b55-ca98-4765-be7c-623a72d96729}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {16562449-f3dc-4f65-be7c-767338e403fc}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1ed10474-fef5-4e68-afd8-33f789519717}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ed10474-fef5-4e68-afd8-33f789519717}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9bd44e8-800f-46e0-ba4b-1b5e36c52787}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f96bd304-31cf-45ea-a71a-7767fb809154}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f96bd304-31cf-45ea-a71a-7767fb809154}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d0dfd94c-a5cc-4eb4-acfa-4c735b87e9fb}, !- Handle
  Patroom3_mult10_flr_3 Service Water Use 0.01gal/min, !- Name
  {714504c5-56b8-4078-97d4-7c4051fcca2e}, !- Water Use Equipment Definition Name
  {f657f73c-aff8-4870-80f4-79ee36ab1724}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d6cf3f4f-3333-4b88-9c8d-aa0380ffd5dd}, !- Handle
  Node 863,                               !- Name
  {6f9fb54a-9a63-47ee-b5b7-35156381d901}, !- Inlet Port
  {eab9c439-0ff9-4811-9267-c03dfd29d62a}; !- Outlet Port

OS:Connection,
  {6f9fb54a-9a63-47ee-b5b7-35156381d901}, !- Handle
  {49d83039-58ef-4ed0-942b-82595134b140}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  29,                                     !- Outlet Port
  {d6cf3f4f-3333-4b88-9c8d-aa0380ffd5dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31c95121-86b4-4ce9-8278-092b6fb28559}, !- Handle
  Node 864,                               !- Name
  {fe125d8f-ce93-49eb-888f-117131fd503e}, !- Inlet Port
  {f1a81439-72b4-4b7c-9dea-851a37f6ed02}; !- Outlet Port

OS:Connection,
  {eab9c439-0ff9-4811-9267-c03dfd29d62a}, !- Handle
  {b6002036-d6a7-4111-b75a-379d6249be53}, !- Name
  {d6cf3f4f-3333-4b88-9c8d-aa0380ffd5dd}, !- Source Object
  3,                                      !- Outlet Port
  {e6c3a5b5-fd9a-4a70-9e75-7114853d3a61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe125d8f-ce93-49eb-888f-117131fd503e}, !- Handle
  {4210dbc9-99c3-4f64-97d3-486843846ca4}, !- Name
  {e6c3a5b5-fd9a-4a70-9e75-7114853d3a61}, !- Source Object
  3,                                      !- Outlet Port
  {31c95121-86b4-4ce9-8278-092b6fb28559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1a81439-72b4-4b7c-9dea-851a37f6ed02}, !- Handle
  {aa65f209-d329-4d5d-8fcc-54f812b60290}, !- Name
  {31c95121-86b4-4ce9-8278-092b6fb28559}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {caf10ca6-1ff5-4738-b2e4-77a0f8472276}, !- Handle
  Water Use Connections 27,               !- Name
  {1ed999cb-6828-46c2-91ee-d09206aa767a}, !- Inlet Node Name
  {d813f15c-e49f-4ea5-8b0c-4093969d7232}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5abdee2a-4c43-41b1-a944-a6a1fec87f41}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {29fce9ef-0117-488f-bd66-06c8a1858705}, !- Handle
  Patroom3_mult10_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61119703229754e-07,                   !- Peak Flow Rate {m3/s}
  {ab602fa6-52bc-4916-88b7-3e0929c50afb}, !- Target Temperature Schedule Name
  {90620cf8-75fb-48ee-a203-3273a495833d}, !- Sensible Fraction Schedule Name
  {a86606b5-68bb-473b-bb21-ff0e28c17fa4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {90620cf8-75fb-48ee-a203-3273a495833d}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d23be422-3213-48c7-8da8-ed14f5746e1f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d23be422-3213-48c7-8da8-ed14f5746e1f}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a86606b5-68bb-473b-bb21-ff0e28c17fa4}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0880ebed-b7e2-4ceb-99a5-dc058ef32a0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0880ebed-b7e2-4ceb-99a5-dc058ef32a0a}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab602fa6-52bc-4916-88b7-3e0929c50afb}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {96e4a6e4-4dd4-49f5-b5d3-e1f3d5114cab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96e4a6e4-4dd4-49f5-b5d3-e1f3d5114cab}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5abdee2a-4c43-41b1-a944-a6a1fec87f41}, !- Handle
  Patroom3_mult10_flr_4 Service Water Use 0.01gal/min, !- Name
  {29fce9ef-0117-488f-bd66-06c8a1858705}, !- Water Use Equipment Definition Name
  {2bc73636-c15e-4dd5-8c04-762ded9b931e}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a205a9c9-7377-4dfe-9c05-7e95438a588d}, !- Handle
  Node 865,                               !- Name
  {37f97c08-eb1d-4658-8024-456defe29efd}, !- Inlet Port
  {1ed999cb-6828-46c2-91ee-d09206aa767a}; !- Outlet Port

OS:Connection,
  {37f97c08-eb1d-4658-8024-456defe29efd}, !- Handle
  {a14916fb-0440-4286-b3ab-1cedb09948bf}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  30,                                     !- Outlet Port
  {a205a9c9-7377-4dfe-9c05-7e95438a588d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d443842-0ed2-4a8f-8e57-41358dacb0a0}, !- Handle
  Node 866,                               !- Name
  {d813f15c-e49f-4ea5-8b0c-4093969d7232}, !- Inlet Port
  {a8d581c3-cfee-448d-a292-7eab39a9fe99}; !- Outlet Port

OS:Connection,
  {1ed999cb-6828-46c2-91ee-d09206aa767a}, !- Handle
  {28222cae-f4dc-4a68-88b6-1a591a119521}, !- Name
  {a205a9c9-7377-4dfe-9c05-7e95438a588d}, !- Source Object
  3,                                      !- Outlet Port
  {caf10ca6-1ff5-4738-b2e4-77a0f8472276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d813f15c-e49f-4ea5-8b0c-4093969d7232}, !- Handle
  {b9c16a3e-daf4-4e82-abee-092c73030ed6}, !- Name
  {caf10ca6-1ff5-4738-b2e4-77a0f8472276}, !- Source Object
  3,                                      !- Outlet Port
  {1d443842-0ed2-4a8f-8e57-41358dacb0a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8d581c3-cfee-448d-a292-7eab39a9fe99}, !- Handle
  {dec817e0-cc2b-4a6a-b1b9-2da9a9b6a2a2}, !- Name
  {1d443842-0ed2-4a8f-8e57-41358dacb0a0}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {44b2b158-1744-4853-9a41-14c717fa4939}, !- Handle
  Water Use Connections 28,               !- Name
  {e0cc338c-6c8f-465b-87aa-fec404b4af44}, !- Inlet Node Name
  {2ca9087d-403f-4cf1-a75b-d88c695d47ae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {187907ca-3fb8-484c-ace9-c4d77ff457b2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {799a291c-7005-4b16-a6d6-6bbb3a7b42c7}, !- Handle
  Patroom4_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.94962022310127e-07,                   !- Peak Flow Rate {m3/s}
  {dfb57174-2958-414a-9edf-7ea8c2840e26}, !- Target Temperature Schedule Name
  {4935252f-e0e4-4bd8-94ec-2938e61c5094}, !- Sensible Fraction Schedule Name
  {1e584a58-fb4d-42dc-a995-48f9ae46e821}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4935252f-e0e4-4bd8-94ec-2938e61c5094}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {86e420e9-1120-429e-ae44-e6dc1ec1ff42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86e420e9-1120-429e-ae44-e6dc1ec1ff42}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e584a58-fb4d-42dc-a995-48f9ae46e821}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6580a1ad-16cc-41a0-ad7d-05f8a1e75f5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6580a1ad-16cc-41a0-ad7d-05f8a1e75f5e}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dfb57174-2958-414a-9edf-7ea8c2840e26}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a7b50a57-858f-4ac1-b8b5-af6fe0d7e7b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7b50a57-858f-4ac1-b8b5-af6fe0d7e7b1}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {187907ca-3fb8-484c-ace9-c4d77ff457b2}, !- Handle
  Patroom4_flr_3 Service Water Use 0.01gal/min, !- Name
  {799a291c-7005-4b16-a6d6-6bbb3a7b42c7}, !- Water Use Equipment Definition Name
  {59d2ee52-0dad-4ed6-a200-f6a0f26c021f}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8b0619dc-5ebd-409d-8836-de647869365c}, !- Handle
  Node 867,                               !- Name
  {3d766be4-3058-40c5-a391-4e3404ad127a}, !- Inlet Port
  {e0cc338c-6c8f-465b-87aa-fec404b4af44}; !- Outlet Port

OS:Connection,
  {3d766be4-3058-40c5-a391-4e3404ad127a}, !- Handle
  {0a4416ab-5d78-4184-89c0-3b0900e76ec5}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  31,                                     !- Outlet Port
  {8b0619dc-5ebd-409d-8836-de647869365c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b9a3010-8cd7-4d89-8214-5fc58c4d9214}, !- Handle
  Node 868,                               !- Name
  {2ca9087d-403f-4cf1-a75b-d88c695d47ae}, !- Inlet Port
  {32ccbe82-4ead-4148-abeb-7820efcc1e77}; !- Outlet Port

OS:Connection,
  {e0cc338c-6c8f-465b-87aa-fec404b4af44}, !- Handle
  {d6f87ed5-a46a-4f2e-b045-4d99b0cea354}, !- Name
  {8b0619dc-5ebd-409d-8836-de647869365c}, !- Source Object
  3,                                      !- Outlet Port
  {44b2b158-1744-4853-9a41-14c717fa4939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ca9087d-403f-4cf1-a75b-d88c695d47ae}, !- Handle
  {d8324d41-8218-4787-a34e-e900dde1f6be}, !- Name
  {44b2b158-1744-4853-9a41-14c717fa4939}, !- Source Object
  3,                                      !- Outlet Port
  {5b9a3010-8cd7-4d89-8214-5fc58c4d9214}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32ccbe82-4ead-4148-abeb-7820efcc1e77}, !- Handle
  {c321cf0d-aa2c-41ad-8db6-25f3bbbd2de5}, !- Name
  {5b9a3010-8cd7-4d89-8214-5fc58c4d9214}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {115ebb2d-c358-4e32-8f27-0f1df6105885}, !- Handle
  Water Use Connections 29,               !- Name
  {546b3c4a-501f-4d99-ab9b-f62ad43a742c}, !- Inlet Node Name
  {0f25d574-e96b-4352-9080-bb5c1e804af4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {371de50e-f233-4fbc-b0a8-60dcdf7e10a5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ef0599a3-4ed8-4845-a2bc-296f147c108d}, !- Handle
  Patroom4_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.94962022310122e-07,                   !- Peak Flow Rate {m3/s}
  {c62b34f1-4b9a-40f7-ab07-504b4991967e}, !- Target Temperature Schedule Name
  {28f2da49-8e90-4861-911e-e39c99f39997}, !- Sensible Fraction Schedule Name
  {d215ebda-676f-494d-9732-a32c56d31c6e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {28f2da49-8e90-4861-911e-e39c99f39997}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3421ff1a-ab8d-4cab-8119-52e2f5252177}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3421ff1a-ab8d-4cab-8119-52e2f5252177}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d215ebda-676f-494d-9732-a32c56d31c6e}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fddb7c2d-8e6d-4a38-ae05-20f4e75fed44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fddb7c2d-8e6d-4a38-ae05-20f4e75fed44}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c62b34f1-4b9a-40f7-ab07-504b4991967e}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8156c03c-c1ac-4afd-a6b0-f1b0daebd6bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8156c03c-c1ac-4afd-a6b0-f1b0daebd6bf}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {371de50e-f233-4fbc-b0a8-60dcdf7e10a5}, !- Handle
  Patroom4_flr_4 Service Water Use 0.01gal/min, !- Name
  {ef0599a3-4ed8-4845-a2bc-296f147c108d}, !- Water Use Equipment Definition Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f9763265-e082-48bb-b7e2-a90324a5341e}, !- Handle
  Node 869,                               !- Name
  {0e75198c-1804-40d6-ae1c-48d0aa4db5a6}, !- Inlet Port
  {546b3c4a-501f-4d99-ab9b-f62ad43a742c}; !- Outlet Port

OS:Connection,
  {0e75198c-1804-40d6-ae1c-48d0aa4db5a6}, !- Handle
  {2608166f-c76e-40cc-b598-1f34b2a93f2e}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  32,                                     !- Outlet Port
  {f9763265-e082-48bb-b7e2-a90324a5341e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {132060d5-d322-4125-ace9-a25d8b070347}, !- Handle
  Node 870,                               !- Name
  {0f25d574-e96b-4352-9080-bb5c1e804af4}, !- Inlet Port
  {f442c15b-7740-4e91-af72-20917f98dd0f}; !- Outlet Port

OS:Connection,
  {546b3c4a-501f-4d99-ab9b-f62ad43a742c}, !- Handle
  {0efd7f11-1dd4-4f85-b137-669d73771b2a}, !- Name
  {f9763265-e082-48bb-b7e2-a90324a5341e}, !- Source Object
  3,                                      !- Outlet Port
  {115ebb2d-c358-4e32-8f27-0f1df6105885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f25d574-e96b-4352-9080-bb5c1e804af4}, !- Handle
  {3f6eaf25-da83-4eae-9f77-1c6c0871e1a1}, !- Name
  {115ebb2d-c358-4e32-8f27-0f1df6105885}, !- Source Object
  3,                                      !- Outlet Port
  {132060d5-d322-4125-ace9-a25d8b070347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f442c15b-7740-4e91-af72-20917f98dd0f}, !- Handle
  {d50601a3-1fe5-420d-aea8-d1d4c1c9cd8d}, !- Name
  {132060d5-d322-4125-ace9-a25d8b070347}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5e07257b-cf0b-4b02-862b-dfd30f98f0a9}, !- Handle
  Water Use Connections 30,               !- Name
  {dfc9accd-4c58-413b-845a-c7b86a40323c}, !- Inlet Node Name
  {2bdb84da-68ee-433c-bdef-c8f196a50b30}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9aec9134-3f58-4352-b45e-7d1b0370c3a0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {87683ec5-ed15-465a-832e-6a79d8ff3abf}, !- Handle
  Patroom5_mult10_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.76977213386076e-07,                   !- Peak Flow Rate {m3/s}
  {ed7c2dbb-c200-4f6a-abb9-2274bf8c86dc}, !- Target Temperature Schedule Name
  {ce29f426-3fe9-4bad-91f2-f51129795b96}, !- Sensible Fraction Schedule Name
  {83342d17-76c9-433d-a05e-5097d44a3ffb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ce29f426-3fe9-4bad-91f2-f51129795b96}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f143a6c8-478d-4ee3-a835-d36d7a2f0f76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f143a6c8-478d-4ee3-a835-d36d7a2f0f76}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {83342d17-76c9-433d-a05e-5097d44a3ffb}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2a1b0f77-08ee-4571-bcb3-f6694f1d9d24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a1b0f77-08ee-4571-bcb3-f6694f1d9d24}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed7c2dbb-c200-4f6a-abb9-2274bf8c86dc}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {55a9cc40-c66e-41c1-9e4d-ad0ae1aa987b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55a9cc40-c66e-41c1-9e4d-ad0ae1aa987b}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9aec9134-3f58-4352-b45e-7d1b0370c3a0}, !- Handle
  Patroom5_mult10_flr_3 Service Water Use 0.01gal/min, !- Name
  {87683ec5-ed15-465a-832e-6a79d8ff3abf}, !- Water Use Equipment Definition Name
  {1dcfe795-5eab-427d-bb11-2a8f8ab61df3}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {159a2c0b-8a76-49fd-8f6a-442069536e9c}, !- Handle
  Node 871,                               !- Name
  {a103f7d0-eadb-4624-8295-22977fa443b5}, !- Inlet Port
  {dfc9accd-4c58-413b-845a-c7b86a40323c}; !- Outlet Port

OS:Connection,
  {a103f7d0-eadb-4624-8295-22977fa443b5}, !- Handle
  {c6ea7ed1-fb72-42d0-9afe-168278b38d87}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  33,                                     !- Outlet Port
  {159a2c0b-8a76-49fd-8f6a-442069536e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b98bfb71-d8e2-4f36-b2f1-d4c18551a6ee}, !- Handle
  Node 872,                               !- Name
  {2bdb84da-68ee-433c-bdef-c8f196a50b30}, !- Inlet Port
  {ff87da60-8b81-47af-8fc9-b9f913922d4b}; !- Outlet Port

OS:Connection,
  {dfc9accd-4c58-413b-845a-c7b86a40323c}, !- Handle
  {706b191c-7076-45b3-979e-c6b1dde82192}, !- Name
  {159a2c0b-8a76-49fd-8f6a-442069536e9c}, !- Source Object
  3,                                      !- Outlet Port
  {5e07257b-cf0b-4b02-862b-dfd30f98f0a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bdb84da-68ee-433c-bdef-c8f196a50b30}, !- Handle
  {45ea399d-b5f5-4b7c-81c5-5918b28d343b}, !- Name
  {5e07257b-cf0b-4b02-862b-dfd30f98f0a9}, !- Source Object
  3,                                      !- Outlet Port
  {b98bfb71-d8e2-4f36-b2f1-d4c18551a6ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff87da60-8b81-47af-8fc9-b9f913922d4b}, !- Handle
  {43c9f207-812a-4d3d-b731-7d9b376ba66c}, !- Name
  {b98bfb71-d8e2-4f36-b2f1-d4c18551a6ee}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  33;                                     !- Inlet Port

