OS:WaterUse:Connections,
  {c0ffd125-1c55-43ae-92e1-75f6a5961332}, !- Handle
  Water Use Connections 31,               !- Name
  {0e7a6b8f-7e4c-4f88-98f4-3a0298e75df7}, !- Inlet Node Name
  {01c1d08b-1eed-4fa7-9599-2f7d36aeb555}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e873cc77-9897-49d3-a860-951963412eb1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7c513799-93ca-44e3-93e5-223f9fd6a0d6}, !- Handle
  Patroom5_mult10_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.76977213386073e-07,                   !- Peak Flow Rate {m3/s}
  {7d7484e3-e6fe-4c27-a0d6-2e6d71be8f90}, !- Target Temperature Schedule Name
  {8f367e6e-82c4-4f8a-b796-5259f7d8d826}, !- Sensible Fraction Schedule Name
  {0850201f-9494-4b9a-9e88-f5cb435608eb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8f367e6e-82c4-4f8a-b796-5259f7d8d826}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {463462a3-c1fc-4e1c-9ba6-2835c82822ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {463462a3-c1fc-4e1c-9ba6-2835c82822ad}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0850201f-9494-4b9a-9e88-f5cb435608eb}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cd0e1194-fe44-4d0a-9451-d0b3b1653eb1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd0e1194-fe44-4d0a-9451-d0b3b1653eb1}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d7484e3-e6fe-4c27-a0d6-2e6d71be8f90}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a07061a3-c03c-4aba-a8c3-18fe8215016e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a07061a3-c03c-4aba-a8c3-18fe8215016e}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e873cc77-9897-49d3-a860-951963412eb1}, !- Handle
  Patroom5_mult10_flr_4 Service Water Use 0.01gal/min, !- Name
  {7c513799-93ca-44e3-93e5-223f9fd6a0d6}, !- Water Use Equipment Definition Name
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {20221bec-3709-4fd3-968e-71b232505fc5}, !- Handle
  Node 873,                               !- Name
  {b793bf41-cbc9-4198-a263-5c0015942dee}, !- Inlet Port
  {0e7a6b8f-7e4c-4f88-98f4-3a0298e75df7}; !- Outlet Port

OS:Connection,
  {b793bf41-cbc9-4198-a263-5c0015942dee}, !- Handle
  {e18461bd-b0c1-4ec0-8340-300891735613}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  34,                                     !- Outlet Port
  {20221bec-3709-4fd3-968e-71b232505fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f500af90-f0ed-435a-b8cb-0b770506d2b4}, !- Handle
  Node 874,                               !- Name
  {01c1d08b-1eed-4fa7-9599-2f7d36aeb555}, !- Inlet Port
  {5179e8ad-e11f-4c62-9e8f-8163ba727229}; !- Outlet Port

OS:Connection,
  {0e7a6b8f-7e4c-4f88-98f4-3a0298e75df7}, !- Handle
  {f2489c29-3035-4b6c-baf1-644c4eedd591}, !- Name
  {20221bec-3709-4fd3-968e-71b232505fc5}, !- Source Object
  3,                                      !- Outlet Port
  {c0ffd125-1c55-43ae-92e1-75f6a5961332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01c1d08b-1eed-4fa7-9599-2f7d36aeb555}, !- Handle
  {bb5116e1-f41f-4546-8145-1c3e81693bbb}, !- Name
  {c0ffd125-1c55-43ae-92e1-75f6a5961332}, !- Source Object
  3,                                      !- Outlet Port
  {f500af90-f0ed-435a-b8cb-0b770506d2b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5179e8ad-e11f-4c62-9e8f-8163ba727229}, !- Handle
  {0fa4ba98-2c0f-4d36-a5c0-c8f9b267c58b}, !- Name
  {f500af90-f0ed-435a-b8cb-0b770506d2b4}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3a02dd11-c062-46ad-ba0d-b3a49dba0672}, !- Handle
  Water Use Connections 32,               !- Name
  {194034ad-7296-48fb-a913-5c2a4f8b8ff7}, !- Inlet Node Name
  {1cb3642f-a286-4fc6-b44e-3053380abdae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1ce19bf8-643b-49de-a30a-0d3562cfc257}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c0db0053-bf96-4622-b8b6-a9f9a4583ff5}, !- Handle
  Patroom6_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.35969617848095e-07,                   !- Peak Flow Rate {m3/s}
  {0d89d90d-518f-4e3d-aad1-f3afaca17356}, !- Target Temperature Schedule Name
  {b9a81713-a07f-4372-8857-a4bd635217d5}, !- Sensible Fraction Schedule Name
  {7627619c-1a1b-4511-b51b-43f6f45cdac8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b9a81713-a07f-4372-8857-a4bd635217d5}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d7f84314-0f7e-48fd-9ae3-767e52a9cf8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7f84314-0f7e-48fd-9ae3-767e52a9cf8c}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7627619c-1a1b-4511-b51b-43f6f45cdac8}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a8d03613-339d-421c-9b5e-11a96020a008}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8d03613-339d-421c-9b5e-11a96020a008}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d89d90d-518f-4e3d-aad1-f3afaca17356}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {395634ad-8556-40f1-b5d2-4c933c19e2b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {395634ad-8556-40f1-b5d2-4c933c19e2b3}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1ce19bf8-643b-49de-a30a-0d3562cfc257}, !- Handle
  Patroom6_flr_3 Service Water Use 0.01gal/min, !- Name
  {c0db0053-bf96-4622-b8b6-a9f9a4583ff5}, !- Water Use Equipment Definition Name
  {e475a324-b7fe-4d83-a6af-cbc30515e7e3}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7297d94f-9f02-4277-92b4-6053ab474aad}, !- Handle
  Node 875,                               !- Name
  {d600cdf4-6571-46d6-9f32-06822ff894cc}, !- Inlet Port
  {194034ad-7296-48fb-a913-5c2a4f8b8ff7}; !- Outlet Port

OS:Connection,
  {d600cdf4-6571-46d6-9f32-06822ff894cc}, !- Handle
  {85f84c98-7539-4d69-aa8f-ae8f73ab31df}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  35,                                     !- Outlet Port
  {7297d94f-9f02-4277-92b4-6053ab474aad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6af8446-8405-4f06-9714-b655a60520de}, !- Handle
  Node 876,                               !- Name
  {1cb3642f-a286-4fc6-b44e-3053380abdae}, !- Inlet Port
  {4eba8722-4df9-4eb8-a79d-0f582743e12e}; !- Outlet Port

OS:Connection,
  {194034ad-7296-48fb-a913-5c2a4f8b8ff7}, !- Handle
  {d4a9ce49-8c78-4189-b812-538794467234}, !- Name
  {7297d94f-9f02-4277-92b4-6053ab474aad}, !- Source Object
  3,                                      !- Outlet Port
  {3a02dd11-c062-46ad-ba0d-b3a49dba0672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cb3642f-a286-4fc6-b44e-3053380abdae}, !- Handle
  {bf822574-21c5-4ec1-ad27-23d2dd9257d5}, !- Name
  {3a02dd11-c062-46ad-ba0d-b3a49dba0672}, !- Source Object
  3,                                      !- Outlet Port
  {f6af8446-8405-4f06-9714-b655a60520de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eba8722-4df9-4eb8-a79d-0f582743e12e}, !- Handle
  {bd64c632-ac03-4221-ac2a-eaa298604243}, !- Name
  {f6af8446-8405-4f06-9714-b655a60520de}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c98d9477-7204-4313-9b91-e3a8ff317da6}, !- Handle
  Water Use Connections 33,               !- Name
  {821e42f3-67e5-4905-82d3-00f7d30fab37}, !- Inlet Node Name
  {6475c37e-ce06-426c-9f4e-bff9147adfb3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9b42827a-3e6f-4aca-843a-2b2258e1aa18}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1e07fe26-dad9-43c2-8143-fe732dd88cc4}, !- Handle
  Patroom6_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.35969617848096e-07,                   !- Peak Flow Rate {m3/s}
  {12e1f38d-b819-49e4-a1fe-639fde7b1db6}, !- Target Temperature Schedule Name
  {a12c54de-9b05-417b-b01c-c4a330fcb03c}, !- Sensible Fraction Schedule Name
  {573391cc-f856-490d-b51d-418b9847f329}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a12c54de-9b05-417b-b01c-c4a330fcb03c}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {53d4895f-e6c0-473c-b4de-ab238867cfe5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53d4895f-e6c0-473c-b4de-ab238867cfe5}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {573391cc-f856-490d-b51d-418b9847f329}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {09362380-4dab-4258-94fb-3e1af1e25392}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09362380-4dab-4258-94fb-3e1af1e25392}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {12e1f38d-b819-49e4-a1fe-639fde7b1db6}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {84cbf958-e413-40b1-bcd5-b48eeef4e8f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84cbf958-e413-40b1-bcd5-b48eeef4e8f8}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9b42827a-3e6f-4aca-843a-2b2258e1aa18}, !- Handle
  Patroom6_flr_4 Service Water Use 0.01gal/min, !- Name
  {1e07fe26-dad9-43c2-8143-fe732dd88cc4}, !- Water Use Equipment Definition Name
  {2c631e7f-2d44-4d61-a37b-ebf17ce8fe49}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4d52d407-1582-4280-ae15-bca828fd9b18}, !- Handle
  Node 877,                               !- Name
  {0c213bcb-bf19-4f54-b6af-26350db1567a}, !- Inlet Port
  {821e42f3-67e5-4905-82d3-00f7d30fab37}; !- Outlet Port

OS:Connection,
  {0c213bcb-bf19-4f54-b6af-26350db1567a}, !- Handle
  {b768bee8-784d-467a-9fcd-d6566a1f9ebf}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  36,                                     !- Outlet Port
  {4d52d407-1582-4280-ae15-bca828fd9b18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89c7e114-e6d9-48d0-80d5-d519c4b1590e}, !- Handle
  Node 878,                               !- Name
  {6475c37e-ce06-426c-9f4e-bff9147adfb3}, !- Inlet Port
  {a63f3cb7-dc01-41dd-befa-bf7c9ca91dac}; !- Outlet Port

OS:Connection,
  {821e42f3-67e5-4905-82d3-00f7d30fab37}, !- Handle
  {a6768a4b-f690-4881-ae7c-efef04c3a2ab}, !- Name
  {4d52d407-1582-4280-ae15-bca828fd9b18}, !- Source Object
  3,                                      !- Outlet Port
  {c98d9477-7204-4313-9b91-e3a8ff317da6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6475c37e-ce06-426c-9f4e-bff9147adfb3}, !- Handle
  {1917214c-e9d2-4c8a-a4bc-eed38eafbdac}, !- Name
  {c98d9477-7204-4313-9b91-e3a8ff317da6}, !- Source Object
  3,                                      !- Outlet Port
  {89c7e114-e6d9-48d0-80d5-d519c4b1590e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a63f3cb7-dc01-41dd-befa-bf7c9ca91dac}, !- Handle
  {1b5630e6-61a5-4636-a172-24a5695a61a1}, !- Name
  {89c7e114-e6d9-48d0-80d5-d519c4b1590e}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c875d0a6-c6de-4776-8da2-bc5073622322}, !- Handle
  Water Use Connections 34,               !- Name
  {59296032-87c4-4c37-b7ce-57f6a62689d6}, !- Inlet Node Name
  {73562863-6aab-467d-92bb-d52dea1f2916}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {337db09f-fda7-4aa6-a547-cabb64aafdd7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cccd39d6-4b92-46bc-bcca-4521516168bd}, !- Handle
  Patroom7_mult10_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61119703229754e-07,                   !- Peak Flow Rate {m3/s}
  {87789d25-c119-40dc-a63f-55a89e2b295d}, !- Target Temperature Schedule Name
  {ee8e5dd2-0faa-41fb-8537-25e562873250}, !- Sensible Fraction Schedule Name
  {a4d34c78-cecb-48ae-93ac-cb32d22cecc0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ee8e5dd2-0faa-41fb-8537-25e562873250}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {79f369ef-b977-457b-9753-3fcaa8ec3371}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79f369ef-b977-457b-9753-3fcaa8ec3371}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4d34c78-cecb-48ae-93ac-cb32d22cecc0}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {86197d0c-050f-4977-8ec7-af38286a5f3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86197d0c-050f-4977-8ec7-af38286a5f3a}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {87789d25-c119-40dc-a63f-55a89e2b295d}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e5f5e4dd-9841-4ad4-8b1c-fcfaff36851b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5f5e4dd-9841-4ad4-8b1c-fcfaff36851b}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {337db09f-fda7-4aa6-a547-cabb64aafdd7}, !- Handle
  Patroom7_mult10_flr_3 Service Water Use 0.01gal/min, !- Name
  {cccd39d6-4b92-46bc-bcca-4521516168bd}, !- Water Use Equipment Definition Name
  {f0492fb6-3401-451f-b476-b734664bade7}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2dc13b29-59ad-4688-82e7-a7f6d596f9e7}, !- Handle
  Node 879,                               !- Name
  {7047794a-0dc7-40cd-8ae8-f922ae37f3f0}, !- Inlet Port
  {59296032-87c4-4c37-b7ce-57f6a62689d6}; !- Outlet Port

OS:Connection,
  {7047794a-0dc7-40cd-8ae8-f922ae37f3f0}, !- Handle
  {9875a440-1e0d-4566-951d-e9f5e40c9d2b}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  37,                                     !- Outlet Port
  {2dc13b29-59ad-4688-82e7-a7f6d596f9e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b20f8e9-0826-4347-a7a9-b3106da0f35d}, !- Handle
  Node 880,                               !- Name
  {73562863-6aab-467d-92bb-d52dea1f2916}, !- Inlet Port
  {673ee93b-83b1-419c-a085-f29b9a044e99}; !- Outlet Port

OS:Connection,
  {59296032-87c4-4c37-b7ce-57f6a62689d6}, !- Handle
  {3a61842c-8342-45df-b5be-71f8bb2cac78}, !- Name
  {2dc13b29-59ad-4688-82e7-a7f6d596f9e7}, !- Source Object
  3,                                      !- Outlet Port
  {c875d0a6-c6de-4776-8da2-bc5073622322}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73562863-6aab-467d-92bb-d52dea1f2916}, !- Handle
  {9440c508-5f64-42d8-b946-c1dbf4c7371a}, !- Name
  {c875d0a6-c6de-4776-8da2-bc5073622322}, !- Source Object
  3,                                      !- Outlet Port
  {6b20f8e9-0826-4347-a7a9-b3106da0f35d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {673ee93b-83b1-419c-a085-f29b9a044e99}, !- Handle
  {9c79ab74-9ff5-470b-a419-bfeaafc05480}, !- Name
  {6b20f8e9-0826-4347-a7a9-b3106da0f35d}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0589465c-18ea-4934-9285-4bf355c45ca1}, !- Handle
  Water Use Connections 35,               !- Name
  {7adb4dd8-dbf4-4f96-8f6d-ee8efc9b1fdd}, !- Inlet Node Name
  {ad049f73-cf7c-4df1-958b-86393ae16d00}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7996e369-c910-4160-a5ca-f5b8a602c6d2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2eb26f58-a0ee-489b-aba0-5710f06fb6ac}, !- Handle
  Patroom7_mult10_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61119703229754e-07,                   !- Peak Flow Rate {m3/s}
  {4d306b08-a796-4101-a039-e78c67e17ebc}, !- Target Temperature Schedule Name
  {45ea7a5f-07da-44f3-bd53-12b17bd1b4bb}, !- Sensible Fraction Schedule Name
  {172ed604-d35f-416c-96ad-496943fa3f68}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {45ea7a5f-07da-44f3-bd53-12b17bd1b4bb}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bf6178bd-17bf-46bb-b2ec-946ae20efd22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf6178bd-17bf-46bb-b2ec-946ae20efd22}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {172ed604-d35f-416c-96ad-496943fa3f68}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6ab60fe0-edd0-4569-a587-a07fc598adea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ab60fe0-edd0-4569-a587-a07fc598adea}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d306b08-a796-4101-a039-e78c67e17ebc}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3bf43124-4681-44e0-aa0d-0bf4b066f8e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bf43124-4681-44e0-aa0d-0bf4b066f8e1}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7996e369-c910-4160-a5ca-f5b8a602c6d2}, !- Handle
  Patroom7_mult10_flr_4 Service Water Use 0.01gal/min, !- Name
  {2eb26f58-a0ee-489b-aba0-5710f06fb6ac}, !- Water Use Equipment Definition Name
  {c151c2a7-5b90-4f8a-83da-0407ffc85225}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a3b93655-f05e-42e2-bdfd-659be4416329}, !- Handle
  Node 881,                               !- Name
  {4a15b2a5-719e-4c25-9b70-ebcd195a9f49}, !- Inlet Port
  {7adb4dd8-dbf4-4f96-8f6d-ee8efc9b1fdd}; !- Outlet Port

OS:Connection,
  {4a15b2a5-719e-4c25-9b70-ebcd195a9f49}, !- Handle
  {5134cee6-e562-4ebd-9e61-151e0c751d58}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  38,                                     !- Outlet Port
  {a3b93655-f05e-42e2-bdfd-659be4416329}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8dab34a0-a859-40f0-9324-157685e24076}, !- Handle
  Node 882,                               !- Name
  {ad049f73-cf7c-4df1-958b-86393ae16d00}, !- Inlet Port
  {aaa2ec28-ab0c-4ecd-8011-68be457d430e}; !- Outlet Port

OS:Connection,
  {7adb4dd8-dbf4-4f96-8f6d-ee8efc9b1fdd}, !- Handle
  {e1dca322-2e63-4559-90a6-4914ea78c142}, !- Name
  {a3b93655-f05e-42e2-bdfd-659be4416329}, !- Source Object
  3,                                      !- Outlet Port
  {0589465c-18ea-4934-9285-4bf355c45ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad049f73-cf7c-4df1-958b-86393ae16d00}, !- Handle
  {9fd398fe-2ef4-40e7-80eb-87889f358574}, !- Name
  {0589465c-18ea-4934-9285-4bf355c45ca1}, !- Source Object
  3,                                      !- Outlet Port
  {8dab34a0-a859-40f0-9324-157685e24076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaa2ec28-ab0c-4ecd-8011-68be457d430e}, !- Handle
  {633dcbf0-2ad2-4d1c-b48d-ed461ddfae72}, !- Name
  {8dab34a0-a859-40f0-9324-157685e24076}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a90cae0c-7305-4058-8933-f24de3ff095c}, !- Handle
  Water Use Connections 36,               !- Name
  {f6789832-02f8-486a-8238-8d25ed7c58ac}, !- Inlet Node Name
  {99704594-ef54-41ec-b83d-7408b8898571}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {62bd9a91-e70a-4534-a86f-42bfb8b7cf7c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {695f75a8-8ced-4a05-b51f-90a1b3bfc68f}, !- Handle
  Patroom8_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.35969617848102e-07,                   !- Peak Flow Rate {m3/s}
  {1cee4f1a-b1c8-4ffc-a1e9-db034a6f821e}, !- Target Temperature Schedule Name
  {61a88f03-4456-4294-bc1e-641d24cecb52}, !- Sensible Fraction Schedule Name
  {e77e5fb0-dac5-4725-a9e0-e63236d55576}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {61a88f03-4456-4294-bc1e-641d24cecb52}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4e401abf-ca89-4c87-9899-0368a12f6d15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e401abf-ca89-4c87-9899-0368a12f6d15}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e77e5fb0-dac5-4725-a9e0-e63236d55576}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c8a3fe25-a307-4709-bfba-d7ed596cf904}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8a3fe25-a307-4709-bfba-d7ed596cf904}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1cee4f1a-b1c8-4ffc-a1e9-db034a6f821e}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d90da309-2033-49b2-9de6-753ec408f642}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d90da309-2033-49b2-9de6-753ec408f642}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {62bd9a91-e70a-4534-a86f-42bfb8b7cf7c}, !- Handle
  Patroom8_flr_3 Service Water Use 0.01gal/min, !- Name
  {695f75a8-8ced-4a05-b51f-90a1b3bfc68f}, !- Water Use Equipment Definition Name
  {f14ad2c1-11a0-4529-960d-3f401476ca68}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {27c32fd5-f02e-4f8a-aa05-1e98363d5597}, !- Handle
  Node 883,                               !- Name
  {744cc5ca-b2ec-4c72-9cdc-01cd59237dc6}, !- Inlet Port
  {f6789832-02f8-486a-8238-8d25ed7c58ac}; !- Outlet Port

OS:Connection,
  {744cc5ca-b2ec-4c72-9cdc-01cd59237dc6}, !- Handle
  {8b91c2e8-7858-4d25-84c5-5eaa6d2bdaf7}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  39,                                     !- Outlet Port
  {27c32fd5-f02e-4f8a-aa05-1e98363d5597}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fd9d8eb-2f7b-4320-9834-e662dcea9fe1}, !- Handle
  Node 884,                               !- Name
  {99704594-ef54-41ec-b83d-7408b8898571}, !- Inlet Port
  {f0cf2a99-424c-44a5-ac50-bcd5e391c727}; !- Outlet Port

OS:Connection,
  {f6789832-02f8-486a-8238-8d25ed7c58ac}, !- Handle
  {554e911f-8f25-4b06-85fc-7f2b7c14abca}, !- Name
  {27c32fd5-f02e-4f8a-aa05-1e98363d5597}, !- Source Object
  3,                                      !- Outlet Port
  {a90cae0c-7305-4058-8933-f24de3ff095c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99704594-ef54-41ec-b83d-7408b8898571}, !- Handle
  {d5a71c55-afdf-4e40-8c37-f279a2b475e5}, !- Name
  {a90cae0c-7305-4058-8933-f24de3ff095c}, !- Source Object
  3,                                      !- Outlet Port
  {6fd9d8eb-2f7b-4320-9834-e662dcea9fe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0cf2a99-424c-44a5-ac50-bcd5e391c727}, !- Handle
  {5ed90d5a-32af-4bd8-b37f-a9c723a97c23}, !- Name
  {6fd9d8eb-2f7b-4320-9834-e662dcea9fe1}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7ca81466-c6d3-4b0a-8b1f-40e8ae30203e}, !- Handle
  Water Use Connections 37,               !- Name
  {b14fb59f-4e95-463a-8b98-82329e2790cc}, !- Inlet Node Name
  {eb071c20-32a7-47de-b304-3d9ddca4e25a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8599913c-dff7-44a3-8481-14eeff6a0560}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e7247718-2ed6-4083-b7f9-06561f6d7fb7}, !- Handle
  Patroom8_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.35969617848097e-07,                   !- Peak Flow Rate {m3/s}
  {eec2faee-f344-4cc0-ab8e-7a7a173872f1}, !- Target Temperature Schedule Name
  {7efd23d4-d66d-4871-aa5d-74016197333a}, !- Sensible Fraction Schedule Name
  {ead86031-f395-439c-887e-04c990bc5420}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7efd23d4-d66d-4871-aa5d-74016197333a}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bc573b03-c53f-468a-abcb-655b2a573533}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc573b03-c53f-468a-abcb-655b2a573533}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ead86031-f395-439c-887e-04c990bc5420}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a6c61eb5-8450-49c8-b3af-586de75059c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6c61eb5-8450-49c8-b3af-586de75059c9}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {eec2faee-f344-4cc0-ab8e-7a7a173872f1}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {aa677c41-0514-4fce-a68d-945b4ca1a4e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa677c41-0514-4fce-a68d-945b4ca1a4e9}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8599913c-dff7-44a3-8481-14eeff6a0560}, !- Handle
  Patroom8_flr_4 Service Water Use 0.01gal/min, !- Name
  {e7247718-2ed6-4083-b7f9-06561f6d7fb7}, !- Water Use Equipment Definition Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8cca962b-f136-4948-95a6-cb091c416453}, !- Handle
  Node 885,                               !- Name
  {afb99f07-86e0-48bd-8855-3e9dd611d8ce}, !- Inlet Port
  {b14fb59f-4e95-463a-8b98-82329e2790cc}; !- Outlet Port

OS:Connection,
  {afb99f07-86e0-48bd-8855-3e9dd611d8ce}, !- Handle
  {b1ab4c20-fc9f-453c-a39b-9ce718276f5f}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  40,                                     !- Outlet Port
  {8cca962b-f136-4948-95a6-cb091c416453}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ef61498-c915-4032-a764-4c9f48799091}, !- Handle
  Node 886,                               !- Name
  {eb071c20-32a7-47de-b304-3d9ddca4e25a}, !- Inlet Port
  {3bb838d4-c75e-4af2-83aa-7fbd9783c6e6}; !- Outlet Port

OS:Connection,
  {b14fb59f-4e95-463a-8b98-82329e2790cc}, !- Handle
  {e44f3b9e-f89c-4710-abfc-3bb51812219c}, !- Name
  {8cca962b-f136-4948-95a6-cb091c416453}, !- Source Object
  3,                                      !- Outlet Port
  {7ca81466-c6d3-4b0a-8b1f-40e8ae30203e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb071c20-32a7-47de-b304-3d9ddca4e25a}, !- Handle
  {6ee90963-bb75-4462-b451-c8a06400cb3c}, !- Name
  {7ca81466-c6d3-4b0a-8b1f-40e8ae30203e}, !- Source Object
  3,                                      !- Outlet Port
  {6ef61498-c915-4032-a764-4c9f48799091}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bb838d4-c75e-4af2-83aa-7fbd9783c6e6}, !- Handle
  {931f273b-d65b-4299-911a-216942006b08}, !- Name
  {6ef61498-c915-4032-a764-4c9f48799091}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b01df689-0d0e-4de0-97c2-923311032b14}, !- Handle
  Water Use Connections 38,               !- Name
  {9131604d-9da6-4d43-9769-08d4806b737f}, !- Inlet Node Name
  {3e6477f6-fb37-4309-9dcd-0c66e641de4e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {019dbf2b-8aac-46e2-bc8a-502c5580fb0d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9d58b314-ddd8-4411-b777-1d3d3ec09bfa}, !- Handle
  Phystherapy_flr_3 Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.49783289816451e-06,                   !- Peak Flow Rate {m3/s}
  {552b804d-6c96-4c06-a47d-a0e947296538}, !- Target Temperature Schedule Name
  {31fbbd68-cf32-42b4-8f77-070b915bcf52}, !- Sensible Fraction Schedule Name
  {9e16215e-ff4c-4bcd-aafc-f5b72cf84d11}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {31fbbd68-cf32-42b4-8f77-070b915bcf52}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e30472e1-738d-4aaa-8575-1cef8f365ded}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e30472e1-738d-4aaa-8575-1cef8f365ded}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e16215e-ff4c-4bcd-aafc-f5b72cf84d11}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f74af76d-80a2-41d5-bc43-418675af36b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f74af76d-80a2-41d5-bc43-418675af36b6}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {552b804d-6c96-4c06-a47d-a0e947296538}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b7147ede-c2c7-4928-ba91-fa23ef3eb904}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7147ede-c2c7-4928-ba91-fa23ef3eb904}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {019dbf2b-8aac-46e2-bc8a-502c5580fb0d}, !- Handle
  Phystherapy_flr_3 Service Water Use 0.06gal/min, !- Name
  {9d58b314-ddd8-4411-b777-1d3d3ec09bfa}, !- Water Use Equipment Definition Name
  {29a8ebd7-ac6a-4bc0-a0bb-dcea45220ce9}, !- Space Name
  {b52fb22d-2108-4757-a4c4-82dacc942b61}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b52fb22d-2108-4757-a4c4-82dacc942b61}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {c011564b-0dc1-4e0b-ac85-8347bec07e58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c011564b-0dc1-4e0b-ac85-8347bec07e58}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {d8c9bdb7-bfc8-4d60-b3f1-f0b2192ce478}, !- Handle
  Schedule Rule 68,                       !- Name
  {b52fb22d-2108-4757-a4c4-82dacc942b61}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1730cbe9-05da-410f-820e-8b72ed9348eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1730cbe9-05da-410f-820e-8b72ed9348eb}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {41060e36-72db-43db-b211-2482ffb6ada3}, !- Handle
  Schedule Rule 69,                       !- Name
  {b52fb22d-2108-4757-a4c4-82dacc942b61}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {270b95fd-b6ef-416a-98e1-558c3efdc6d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {270b95fd-b6ef-416a-98e1-558c3efdc6d8}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {4835a485-0307-4593-aec6-d9ed69ff2a90}, !- Handle
  Schedule Rule 70,                       !- Name
  {b52fb22d-2108-4757-a4c4-82dacc942b61}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2f116f4-f413-4893-9b28-4e0ac285224c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2f116f4-f413-4893-9b28-4e0ac285224c}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {6ecbb20c-8b23-473b-950b-e1bfaa071e33}, !- Handle
  Node 887,                               !- Name
  {751ce2b7-9f7f-4b16-b738-b79b38feeeb4}, !- Inlet Port
  {9131604d-9da6-4d43-9769-08d4806b737f}; !- Outlet Port

OS:Connection,
  {751ce2b7-9f7f-4b16-b738-b79b38feeeb4}, !- Handle
  {08133eb8-b070-44c9-83b5-f0bd990003d1}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  41,                                     !- Outlet Port
  {6ecbb20c-8b23-473b-950b-e1bfaa071e33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe2e1ef1-83ef-4d9f-b20f-8d902b01c8bf}, !- Handle
  Node 888,                               !- Name
  {3e6477f6-fb37-4309-9dcd-0c66e641de4e}, !- Inlet Port
  {c459af12-1803-4750-9285-a8f177706cee}; !- Outlet Port

OS:Connection,
  {9131604d-9da6-4d43-9769-08d4806b737f}, !- Handle
  {5d1805b5-6b62-4027-a295-89e49a16c571}, !- Name
  {6ecbb20c-8b23-473b-950b-e1bfaa071e33}, !- Source Object
  3,                                      !- Outlet Port
  {b01df689-0d0e-4de0-97c2-923311032b14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e6477f6-fb37-4309-9dcd-0c66e641de4e}, !- Handle
  {9c3b9d4b-c485-4de4-aeb5-d520500b5ffe}, !- Name
  {b01df689-0d0e-4de0-97c2-923311032b14}, !- Source Object
  3,                                      !- Outlet Port
  {fe2e1ef1-83ef-4d9f-b20f-8d902b01c8bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c459af12-1803-4750-9285-a8f177706cee}, !- Handle
  {2b710a87-19d2-42d4-81e8-c3e0bff78fe4}, !- Name
  {fe2e1ef1-83ef-4d9f-b20f-8d902b01c8bf}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8aabe9b6-db69-468b-b9e4-fecbfee77e29}, !- Handle
  Water Use Connections 39,               !- Name
  {8b5440aa-ea4c-4d3c-89fc-cd3f0f277561}, !- Inlet Node Name
  {1fa6174a-de88-4546-b79f-93a39ab795bf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8b0582e7-fcb0-41cb-abe7-86dffa108d57}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {71aeab01-1dda-4c88-af57-f99767526153}, !- Handle
  Icu_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.35969617848097e-07,                   !- Peak Flow Rate {m3/s}
  {18c7dc9a-da94-441c-94d6-9cb9892ff162}, !- Target Temperature Schedule Name
  {e1019ed4-8c79-4fb8-8d7d-aa01e1a90323}, !- Sensible Fraction Schedule Name
  {608ca50a-9e4c-462b-b569-7162a02d4001}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e1019ed4-8c79-4fb8-8d7d-aa01e1a90323}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4d3b9e6f-82db-48cc-902f-9b68392a1e30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d3b9e6f-82db-48cc-902f-9b68392a1e30}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {608ca50a-9e4c-462b-b569-7162a02d4001}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {817814a4-f707-4a20-b81c-dc33425036d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {817814a4-f707-4a20-b81c-dc33425036d6}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {18c7dc9a-da94-441c-94d6-9cb9892ff162}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {13e63ca1-5c16-42fe-952b-77fb310e7127}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13e63ca1-5c16-42fe-952b-77fb310e7127}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8b0582e7-fcb0-41cb-abe7-86dffa108d57}, !- Handle
  Icu_flr_2 Service Water Use 0.01gal/min, !- Name
  {71aeab01-1dda-4c88-af57-f99767526153}, !- Water Use Equipment Definition Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  {e512b0a0-ab6a-46fc-b229-32f867967d1e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9d902c2a-0cb6-488e-8aea-2168c41bce58}, !- Handle
  Node 889,                               !- Name
  {90cbd27c-535c-4155-9b7b-e45321936752}, !- Inlet Port
  {8b5440aa-ea4c-4d3c-89fc-cd3f0f277561}; !- Outlet Port

OS:Connection,
  {90cbd27c-535c-4155-9b7b-e45321936752}, !- Handle
  {2192d240-00fc-43e6-b519-cdea17e3f839}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  42,                                     !- Outlet Port
  {9d902c2a-0cb6-488e-8aea-2168c41bce58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e87bc20-fb17-4d14-88ec-e91c3ba5fe3b}, !- Handle
  Node 890,                               !- Name
  {1fa6174a-de88-4546-b79f-93a39ab795bf}, !- Inlet Port
  {b6617a07-1c72-4a6c-9993-73b52098a890}; !- Outlet Port

OS:Connection,
  {8b5440aa-ea4c-4d3c-89fc-cd3f0f277561}, !- Handle
  {814c0f99-8190-4ede-9770-38dc3f4b806f}, !- Name
  {9d902c2a-0cb6-488e-8aea-2168c41bce58}, !- Source Object
  3,                                      !- Outlet Port
  {8aabe9b6-db69-468b-b9e4-fecbfee77e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fa6174a-de88-4546-b79f-93a39ab795bf}, !- Handle
  {85cd1f26-1d4b-4643-88ec-0f61cad68f6e}, !- Name
  {8aabe9b6-db69-468b-b9e4-fecbfee77e29}, !- Source Object
  3,                                      !- Outlet Port
  {0e87bc20-fb17-4d14-88ec-e91c3ba5fe3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6617a07-1c72-4a6c-9993-73b52098a890}, !- Handle
  {c5bd84bb-c4d0-43d9-9be4-133549989e0c}, !- Name
  {0e87bc20-fb17-4d14-88ec-e91c3ba5fe3b}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e2267e27-b665-423a-bb5a-70f12901dd27}, !- Handle
  Water Use Connections 40,               !- Name
  {7e1c38c9-6adc-4ccd-864f-bc3b8dabd2e4}, !- Inlet Node Name
  {0d830662-a6a5-46d3-a4c1-157785723ed7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c296c70f-8e6c-4259-b395-830e88a66165}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f94a5b36-961d-49a1-9bb6-35acd1f7a95b}, !- Handle
  Basement Service Water Use Def 2.7gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000170651847455905,                   !- Peak Flow Rate {m3/s}
  {f36ac373-20ac-469b-a1b1-e57d4c7530d3}, !- Target Temperature Schedule Name
  {5a0e8ff9-5079-428d-a5f1-4db902fa999a}, !- Sensible Fraction Schedule Name
  {77a17701-0caa-4771-853b-5bdcdc7747ff}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5a0e8ff9-5079-428d-a5f1-4db902fa999a}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fd98ae0a-adfc-41cf-82a2-036935a316ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd98ae0a-adfc-41cf-82a2-036935a316ee}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {77a17701-0caa-4771-853b-5bdcdc7747ff}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d1cc5a50-8b0f-4ee4-a62a-786df2eebd8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1cc5a50-8b0f-4ee4-a62a-786df2eebd8d}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f36ac373-20ac-469b-a1b1-e57d4c7530d3}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c1d5306c-5538-42aa-ac45-d11d326ffd27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1d5306c-5538-42aa-ac45-d11d326ffd27}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c296c70f-8e6c-4259-b395-830e88a66165}, !- Handle
  Basement Service Water Use 2.7gal/min,  !- Name
  {f94a5b36-961d-49a1-9bb6-35acd1f7a95b}, !- Water Use Equipment Definition Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  {3cf072e9-3478-46e8-acb8-775a30387500}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {3cf072e9-3478-46e8-acb8-775a30387500}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {d42a953f-2a19-4540-91b7-49a626c7a0f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d42a953f-2a19-4540-91b7-49a626c7a0f3}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {ddb83ca0-5dcb-40f4-a3c3-5c2f8928a306}, !- Handle
  Schedule Rule 71,                       !- Name
  {3cf072e9-3478-46e8-acb8-775a30387500}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0969b317-fb33-4b21-bc07-c5e328c0c5e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0969b317-fb33-4b21-bc07-c5e328c0c5e8}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {5cbafd38-88a2-4913-af0a-bd07ab74cc56}, !- Handle
  Schedule Rule 72,                       !- Name
  {3cf072e9-3478-46e8-acb8-775a30387500}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5d9fb1f5-162c-48a8-96bc-e1964d688b6b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d9fb1f5-162c-48a8-96bc-e1964d688b6b}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ca52f51f-2f42-41ff-9944-a8511d068f0d}, !- Handle
  Schedule Rule 73,                       !- Name
  {3cf072e9-3478-46e8-acb8-775a30387500}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d19fa36c-baa9-472b-8018-b4476cdfb528}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d19fa36c-baa9-472b-8018-b4476cdfb528}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {37258d28-fc9e-4a6f-942e-0320688cf08f}, !- Handle
  Node 891,                               !- Name
  {7b07b4aa-0b0d-4054-bd61-5fe03ce07cfd}, !- Inlet Port
  {7e1c38c9-6adc-4ccd-864f-bc3b8dabd2e4}; !- Outlet Port

OS:Connection,
  {7b07b4aa-0b0d-4054-bd61-5fe03ce07cfd}, !- Handle
  {fdc322f4-eebe-4cd5-a6a3-cb8366c7801d}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  43,                                     !- Outlet Port
  {37258d28-fc9e-4a6f-942e-0320688cf08f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e097de46-a0ef-4193-a6c4-7e0e3b93f811}, !- Handle
  Node 892,                               !- Name
  {0d830662-a6a5-46d3-a4c1-157785723ed7}, !- Inlet Port
  {50295774-d9b9-48e6-9820-5f9d7543a6d1}; !- Outlet Port

OS:Connection,
  {7e1c38c9-6adc-4ccd-864f-bc3b8dabd2e4}, !- Handle
  {68f7607a-b6d2-4cab-8c48-30ffd9d4fd1a}, !- Name
  {37258d28-fc9e-4a6f-942e-0320688cf08f}, !- Source Object
  3,                                      !- Outlet Port
  {e2267e27-b665-423a-bb5a-70f12901dd27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d830662-a6a5-46d3-a4c1-157785723ed7}, !- Handle
  {9a3206ab-2d83-4609-9cb3-a298cb22af14}, !- Name
  {e2267e27-b665-423a-bb5a-70f12901dd27}, !- Source Object
  3,                                      !- Outlet Port
  {e097de46-a0ef-4193-a6c4-7e0e3b93f811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50295774-d9b9-48e6-9820-5f9d7543a6d1}, !- Handle
  {69ee4710-e084-4459-89ff-3a1718f745b9}, !- Name
  {e097de46-a0ef-4193-a6c4-7e0e3b93f811}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {062c5a5f-e79d-45fd-9a57-93247ed08fb8}, !- Handle
  Water Use Connections 41,               !- Name
  {3c6405e0-450d-4043-9fc6-1da2dc4d555f}, !- Inlet Node Name
  {962e4cc1-7528-4b55-a578-8e764d08c29e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {654f9663-c9a9-401e-aeaa-44f890d88c1c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {93d03370-63d1-408d-ae1b-ec568f00263c}, !- Handle
  Lab_flr_3 Service Water Use Def 0.14gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.69311488788642e-06,                   !- Peak Flow Rate {m3/s}
  {4f5dfc78-ea4e-4be1-9352-6b41fd45db8b}, !- Target Temperature Schedule Name
  {aab1fa3e-aaf4-4ccd-a4f7-c98547d696bd}, !- Sensible Fraction Schedule Name
  {57410e1a-1f05-4e19-aa6e-d69d482ca637}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {aab1fa3e-aaf4-4ccd-a4f7-c98547d696bd}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f529fb2c-63c7-4a40-a7ab-d4479f5a7480}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f529fb2c-63c7-4a40-a7ab-d4479f5a7480}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {57410e1a-1f05-4e19-aa6e-d69d482ca637}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7db626ad-612e-4f4a-9bea-38c9ced323a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7db626ad-612e-4f4a-9bea-38c9ced323a1}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4f5dfc78-ea4e-4be1-9352-6b41fd45db8b}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {97bd5ff5-f4d3-4155-812e-535c9f14346f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97bd5ff5-f4d3-4155-812e-535c9f14346f}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {654f9663-c9a9-401e-aeaa-44f890d88c1c}, !- Handle
  Lab_flr_3 Service Water Use 0.14gal/min, !- Name
  {93d03370-63d1-408d-ae1b-ec568f00263c}, !- Water Use Equipment Definition Name
  {22290951-19f6-474f-a011-fb1c867eee80}, !- Space Name
  {3cf072e9-3478-46e8-acb8-775a30387500}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d266df58-a10d-499f-a76a-4de66f748d56}, !- Handle
  Node 893,                               !- Name
  {04d28081-0d26-4bfa-bb8e-9e979d050ee6}, !- Inlet Port
  {3c6405e0-450d-4043-9fc6-1da2dc4d555f}; !- Outlet Port

OS:Connection,
  {04d28081-0d26-4bfa-bb8e-9e979d050ee6}, !- Handle
  {7ca06368-02ed-4402-8453-ef0b4830d8a4}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  44,                                     !- Outlet Port
  {d266df58-a10d-499f-a76a-4de66f748d56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3cffdb03-1696-4f9b-aaeb-0f6292711d83}, !- Handle
  Node 894,                               !- Name
  {962e4cc1-7528-4b55-a578-8e764d08c29e}, !- Inlet Port
  {6cd570f5-ccfc-4032-8b70-b8f026a6e7b8}; !- Outlet Port

OS:Connection,
  {3c6405e0-450d-4043-9fc6-1da2dc4d555f}, !- Handle
  {0f8401e6-2b42-481d-855f-bd121a258a59}, !- Name
  {d266df58-a10d-499f-a76a-4de66f748d56}, !- Source Object
  3,                                      !- Outlet Port
  {062c5a5f-e79d-45fd-9a57-93247ed08fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {962e4cc1-7528-4b55-a578-8e764d08c29e}, !- Handle
  {52f29cf9-f9bf-43e1-9f17-2ab120333f30}, !- Name
  {062c5a5f-e79d-45fd-9a57-93247ed08fb8}, !- Source Object
  3,                                      !- Outlet Port
  {3cffdb03-1696-4f9b-aaeb-0f6292711d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cd570f5-ccfc-4032-8b70-b8f026a6e7b8}, !- Handle
  {67899ddb-a582-4cc6-b2f4-7de9b0562d2d}, !- Name
  {3cffdb03-1696-4f9b-aaeb-0f6292711d83}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {14885193-75ad-435a-a345-82f0ec1df967}, !- Handle
  Water Use Connections 42,               !- Name
  {8ac3aecc-66bc-47ee-9e6c-d45301ad1b8d}, !- Inlet Node Name
  {5e95d249-3574-4dd9-b577-b543bc0b8efd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f758d01e-8d68-4a7b-a20b-938fb0427214}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {90aab0c7-d0dd-4af5-9394-b6fc939b24ac}, !- Handle
  Lab_flr_4 Service Water Use Def 0.19gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.20834227391137e-05,                   !- Peak Flow Rate {m3/s}
  {3ddbbb20-163b-43ab-aa3b-ff9d7c440dfc}, !- Target Temperature Schedule Name
  {0d9065dc-3990-4426-b70d-6b0e72bd080e}, !- Sensible Fraction Schedule Name
  {8a7abc9e-31ab-432d-aa10-070dd4fa7dc0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0d9065dc-3990-4426-b70d-6b0e72bd080e}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5632ecf6-df5a-4443-89dc-5c201bac321b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5632ecf6-df5a-4443-89dc-5c201bac321b}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a7abc9e-31ab-432d-aa10-070dd4fa7dc0}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3f322f42-8e2d-4b77-bdf7-92759b19301b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f322f42-8e2d-4b77-bdf7-92759b19301b}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ddbbb20-163b-43ab-aa3b-ff9d7c440dfc}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b7334626-37e7-4a80-a9c8-3cf4959b21a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7334626-37e7-4a80-a9c8-3cf4959b21a4}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f758d01e-8d68-4a7b-a20b-938fb0427214}, !- Handle
  Lab_flr_4 Service Water Use 0.19gal/min, !- Name
  {90aab0c7-d0dd-4af5-9394-b6fc939b24ac}, !- Water Use Equipment Definition Name
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Space Name
  {3cf072e9-3478-46e8-acb8-775a30387500}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f8bae24b-04c8-4ff9-ab57-6c8e300f8ff9}, !- Handle
  Node 895,                               !- Name
  {294dee16-335d-43a0-bc84-3c6df19eda61}, !- Inlet Port
  {8ac3aecc-66bc-47ee-9e6c-d45301ad1b8d}; !- Outlet Port

OS:Connection,
  {294dee16-335d-43a0-bc84-3c6df19eda61}, !- Handle
  {202508bf-0d9b-4dcd-a951-07cba25d3b35}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  45,                                     !- Outlet Port
  {f8bae24b-04c8-4ff9-ab57-6c8e300f8ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5cd3305-2e50-41f9-a1b4-b43307876c10}, !- Handle
  Node 896,                               !- Name
  {5e95d249-3574-4dd9-b577-b543bc0b8efd}, !- Inlet Port
  {57089bfb-2009-4cfa-b2e1-0b6eb4815a6f}; !- Outlet Port

OS:Connection,
  {8ac3aecc-66bc-47ee-9e6c-d45301ad1b8d}, !- Handle
  {2695624e-50cc-46dd-a3de-5d0e53a51376}, !- Name
  {f8bae24b-04c8-4ff9-ab57-6c8e300f8ff9}, !- Source Object
  3,                                      !- Outlet Port
  {14885193-75ad-435a-a345-82f0ec1df967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e95d249-3574-4dd9-b577-b543bc0b8efd}, !- Handle
  {c29b3e28-3a4a-4994-8e67-53eded9e1001}, !- Name
  {14885193-75ad-435a-a345-82f0ec1df967}, !- Source Object
  3,                                      !- Outlet Port
  {c5cd3305-2e50-41f9-a1b4-b43307876c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57089bfb-2009-4cfa-b2e1-0b6eb4815a6f}, !- Handle
  {1a5b8dee-3087-458d-ae89-0332091048c0}, !- Name
  {c5cd3305-2e50-41f9-a1b4-b43307876c10}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {85db705a-cff0-45e8-8489-79d6f518428a}, !- Handle
  Water Use Connections 43,               !- Name
  {a2b61b75-dbc2-4a9e-9559-fb9dc7d3614f}, !- Inlet Node Name
  {e55a976d-7759-4c77-a437-7abaa535e80d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1a1144e2-2e12-4bc0-a313-9a1a9a75867c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5e36d570-e612-4951-b8ed-0dd385ef8105}, !- Handle
  Lobby_records_flr_1 Service Water Use Def 0.53gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.36528184863091e-05,                   !- Peak Flow Rate {m3/s}
  {0948a628-5930-4ab8-b386-1c1dcc592123}, !- Target Temperature Schedule Name
  {f337d5c9-28dd-46db-9cc1-632d73d8ddf6}, !- Sensible Fraction Schedule Name
  {e68cc97d-053e-462e-999d-140a806bb35e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f337d5c9-28dd-46db-9cc1-632d73d8ddf6}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cad83320-b605-4c66-bef6-5d23029d450a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cad83320-b605-4c66-bef6-5d23029d450a}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e68cc97d-053e-462e-999d-140a806bb35e}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {483cc08b-8f0d-4507-b07c-984563b7a942}; !- Default Day Schedule Name

OS:Schedule:Day,
  {483cc08b-8f0d-4507-b07c-984563b7a942}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0948a628-5930-4ab8-b386-1c1dcc592123}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {af4eb109-adbc-4ce7-bba1-93edcd244f17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af4eb109-adbc-4ce7-bba1-93edcd244f17}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1a1144e2-2e12-4bc0-a313-9a1a9a75867c}, !- Handle
  Lobby_records_flr_1 Service Water Use 0.53gal/min, !- Name
  {5e36d570-e612-4951-b8ed-0dd385ef8105}, !- Water Use Equipment Definition Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  {3cf072e9-3478-46e8-acb8-775a30387500}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3f44ee34-90d1-4291-b147-14f9d06a6548}, !- Handle
  Node 897,                               !- Name
  {f6677f2c-207e-42c5-b417-1081c25a12c5}, !- Inlet Port
  {a2b61b75-dbc2-4a9e-9559-fb9dc7d3614f}; !- Outlet Port

OS:Connection,
  {f6677f2c-207e-42c5-b417-1081c25a12c5}, !- Handle
  {8da68d1d-e5dd-4d99-ae2f-4c5988d1fa41}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  46,                                     !- Outlet Port
  {3f44ee34-90d1-4291-b147-14f9d06a6548}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {317b8adc-3d56-420c-a959-01c8dc8787c0}, !- Handle
  Node 898,                               !- Name
  {e55a976d-7759-4c77-a437-7abaa535e80d}, !- Inlet Port
  {fe511a88-f947-467d-b3cd-0c65940ee5b3}; !- Outlet Port

OS:Connection,
  {a2b61b75-dbc2-4a9e-9559-fb9dc7d3614f}, !- Handle
  {3660ada2-4740-464c-8603-b74da6708c40}, !- Name
  {3f44ee34-90d1-4291-b147-14f9d06a6548}, !- Source Object
  3,                                      !- Outlet Port
  {85db705a-cff0-45e8-8489-79d6f518428a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e55a976d-7759-4c77-a437-7abaa535e80d}, !- Handle
  {ef3b67df-0d2d-4cae-931c-d31177208c71}, !- Name
  {85db705a-cff0-45e8-8489-79d6f518428a}, !- Source Object
  3,                                      !- Outlet Port
  {317b8adc-3d56-420c-a959-01c8dc8787c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe511a88-f947-467d-b3cd-0c65940ee5b3}, !- Handle
  {0c47f745-7e04-4f63-9392-dc4848b74483}, !- Name
  {317b8adc-3d56-420c-a959-01c8dc8787c0}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8de6c054-e81b-4ea6-a656-c3dc398f9bbf}, !- Handle
  Water Use Connections 44,               !- Name
  {fdb7ae67-9c38-4178-9679-144b4964bf53}, !- Inlet Node Name
  {cb68bf0f-76ab-4935-a846-8df7b8019412}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fb225461-1ad1-4007-8c16-de268cce5956}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9ff45217-1660-4783-bbbf-8bb430354c8d}, !- Handle
  Office1_flr_5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.18193460373472e-07,                   !- Peak Flow Rate {m3/s}
  {65494fab-a669-45af-82b6-88d2b4a77f87}, !- Target Temperature Schedule Name
  {40247725-27b0-4726-b107-fd527f8c8c3b}, !- Sensible Fraction Schedule Name
  {21bad89a-6ec9-4c1e-a17e-ff49841dde09}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {40247725-27b0-4726-b107-fd527f8c8c3b}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1ce7b3e7-8b9a-435f-b22e-630ec357464e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ce7b3e7-8b9a-435f-b22e-630ec357464e}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {21bad89a-6ec9-4c1e-a17e-ff49841dde09}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f8f5329d-8be1-4a63-bc72-58b60815113d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8f5329d-8be1-4a63-bc72-58b60815113d}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {65494fab-a669-45af-82b6-88d2b4a77f87}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {71d49285-d2c4-4d12-8f79-db6d1e0fc21b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71d49285-d2c4-4d12-8f79-db6d1e0fc21b}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fb225461-1ad1-4007-8c16-de268cce5956}, !- Handle
  Office1_flr_5 Service Water Use 0.01gal/min, !- Name
  {9ff45217-1660-4783-bbbf-8bb430354c8d}, !- Water Use Equipment Definition Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space Name
  {3cf072e9-3478-46e8-acb8-775a30387500}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5322d31c-e93a-47d7-882e-bf5631227a6e}, !- Handle
  Node 899,                               !- Name
  {fa1a9632-2f94-4cd6-9b70-8d8c28ca629c}, !- Inlet Port
  {fdb7ae67-9c38-4178-9679-144b4964bf53}; !- Outlet Port

OS:Connection,
  {fa1a9632-2f94-4cd6-9b70-8d8c28ca629c}, !- Handle
  {2a117f12-d7df-4d0f-ad86-7e30407c64bb}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  47,                                     !- Outlet Port
  {5322d31c-e93a-47d7-882e-bf5631227a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5cfdafdc-559b-4e5b-9d6e-355863327011}, !- Handle
  Node 900,                               !- Name
  {cb68bf0f-76ab-4935-a846-8df7b8019412}, !- Inlet Port
  {b70e4436-279c-4e54-ab2d-b1c003c0e5d0}; !- Outlet Port

OS:Connection,
  {fdb7ae67-9c38-4178-9679-144b4964bf53}, !- Handle
  {b1356626-2d02-4ca7-af2d-02c04b3131ed}, !- Name
  {5322d31c-e93a-47d7-882e-bf5631227a6e}, !- Source Object
  3,                                      !- Outlet Port
  {8de6c054-e81b-4ea6-a656-c3dc398f9bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb68bf0f-76ab-4935-a846-8df7b8019412}, !- Handle
  {38a3af57-5390-4f8d-b549-72b6296d2076}, !- Name
  {8de6c054-e81b-4ea6-a656-c3dc398f9bbf}, !- Source Object
  3,                                      !- Outlet Port
  {5cfdafdc-559b-4e5b-9d6e-355863327011}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b70e4436-279c-4e54-ab2d-b1c003c0e5d0}, !- Handle
  {5de7a02f-6359-47e6-9e13-8a2322167fb1}, !- Name
  {5cfdafdc-559b-4e5b-9d6e-355863327011}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {490000e9-ec2f-40dd-ae44-6e4e1c6a03d3}, !- Handle
  Water Use Connections 45,               !- Name
  {f82e0581-c9a7-4a08-aded-3096f2ad8456}, !- Inlet Node Name
  {a7d4a231-6e2d-43a7-893f-1d1125725ef8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0f450eab-9a09-474f-8502-904c221d40ee}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c253bc5b-00f8-487f-8b31-4c98efba1ddf}, !- Handle
  Office1_mult4_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.17984808924048e-07,                   !- Peak Flow Rate {m3/s}
  {e5016e3d-b45e-452f-b635-c7537ed0d142}, !- Target Temperature Schedule Name
  {d53173f2-e87d-4109-b025-cd7b13c99b0e}, !- Sensible Fraction Schedule Name
  {c7daf192-d3f8-4ba8-aac4-ef05f608941b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d53173f2-e87d-4109-b025-cd7b13c99b0e}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6b19020a-0f1d-4acf-86e0-634bab26f42d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b19020a-0f1d-4acf-86e0-634bab26f42d}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c7daf192-d3f8-4ba8-aac4-ef05f608941b}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d6f81b78-7ebf-4a5d-a036-46ce7b172962}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6f81b78-7ebf-4a5d-a036-46ce7b172962}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5016e3d-b45e-452f-b635-c7537ed0d142}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {15012465-797a-4fee-8ed1-4b951f4fab71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15012465-797a-4fee-8ed1-4b951f4fab71}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0f450eab-9a09-474f-8502-904c221d40ee}, !- Handle
  Office1_mult4_flr_1 Service Water Use 0.01gal/min, !- Name
  {c253bc5b-00f8-487f-8b31-4c98efba1ddf}, !- Water Use Equipment Definition Name
  {d02a2ad8-7579-4e33-845e-5db0f25d0008}, !- Space Name
  {3cf072e9-3478-46e8-acb8-775a30387500}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {35f40a0d-1765-4074-839d-b78c4d37d15c}, !- Handle
  Node 901,                               !- Name
  {542432ec-320f-4d98-a3f5-6fa5b0386de6}, !- Inlet Port
  {f82e0581-c9a7-4a08-aded-3096f2ad8456}; !- Outlet Port

OS:Connection,
  {542432ec-320f-4d98-a3f5-6fa5b0386de6}, !- Handle
  {d94d25e2-6f33-41d9-b766-b655ae562683}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  48,                                     !- Outlet Port
  {35f40a0d-1765-4074-839d-b78c4d37d15c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f1475d0-a8fb-4048-926e-bef944fe0c17}, !- Handle
  Node 902,                               !- Name
  {a7d4a231-6e2d-43a7-893f-1d1125725ef8}, !- Inlet Port
  {a8a497fc-3d94-48d7-984d-016440648052}; !- Outlet Port

OS:Connection,
  {f82e0581-c9a7-4a08-aded-3096f2ad8456}, !- Handle
  {5736524b-905c-4202-b167-f5a7585562f4}, !- Name
  {35f40a0d-1765-4074-839d-b78c4d37d15c}, !- Source Object
  3,                                      !- Outlet Port
  {490000e9-ec2f-40dd-ae44-6e4e1c6a03d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7d4a231-6e2d-43a7-893f-1d1125725ef8}, !- Handle
  {ab8fc146-e4e0-4485-9b81-248a34f79249}, !- Name
  {490000e9-ec2f-40dd-ae44-6e4e1c6a03d3}, !- Source Object
  3,                                      !- Outlet Port
  {8f1475d0-a8fb-4048-926e-bef944fe0c17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8a497fc-3d94-48d7-984d-016440648052}, !- Handle
  {3a1f7e4d-7ede-4c36-b837-d6dbae653e35}, !- Name
  {8f1475d0-a8fb-4048-926e-bef944fe0c17}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7e9ba8ff-8da7-4199-a584-a222bd7be15c}, !- Handle
  Water Use Connections 46,               !- Name
  {3419b1f5-4b06-45d5-a84f-d8c2ca27c8a6}, !- Inlet Node Name
  {85c6d106-4d06-4a43-a327-8f7f0390fe8e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {85a367a5-407f-4b4b-9ecc-4f0c8189d04d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c05193c6-dd08-471d-ae1a-c7252905fa3a}, !- Handle
  Office2_mult5_flr_5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.51827128004411e-07,                   !- Peak Flow Rate {m3/s}
  {2afb17b4-272a-4daa-b502-ad45afaf3ad8}, !- Target Temperature Schedule Name
  {e8314f36-9a34-4af6-97bf-a8f5b68ac126}, !- Sensible Fraction Schedule Name
  {c3b7eafa-9702-410a-b59b-c27fb8f3ffde}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e8314f36-9a34-4af6-97bf-a8f5b68ac126}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fb9817c6-29c3-4e2d-bafa-1b57a7d782d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb9817c6-29c3-4e2d-bafa-1b57a7d782d8}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3b7eafa-9702-410a-b59b-c27fb8f3ffde}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {69864efc-fd51-4791-a1ae-098ede256cfd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69864efc-fd51-4791-a1ae-098ede256cfd}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2afb17b4-272a-4daa-b502-ad45afaf3ad8}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {85464d01-20ca-4e12-b9f1-e95284f28373}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85464d01-20ca-4e12-b9f1-e95284f28373}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {85a367a5-407f-4b4b-9ecc-4f0c8189d04d}, !- Handle
  Office2_mult5_flr_5 Service Water Use 0.01gal/min, !- Name
  {c05193c6-dd08-471d-ae1a-c7252905fa3a}, !- Water Use Equipment Definition Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  {3cf072e9-3478-46e8-acb8-775a30387500}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {afc16143-5c9b-498a-9b83-2a343d1f432f}, !- Handle
  Node 903,                               !- Name
  {a854facd-649a-4459-8195-2186a9655cd0}, !- Inlet Port
  {3419b1f5-4b06-45d5-a84f-d8c2ca27c8a6}; !- Outlet Port

OS:Connection,
  {a854facd-649a-4459-8195-2186a9655cd0}, !- Handle
  {3613d38e-32ec-46c2-b389-425c40836df9}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  49,                                     !- Outlet Port
  {afc16143-5c9b-498a-9b83-2a343d1f432f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b06f3dc-ba3f-46bb-aa06-70486d3fbcc3}, !- Handle
  Node 904,                               !- Name
  {85c6d106-4d06-4a43-a327-8f7f0390fe8e}, !- Inlet Port
  {2858c68c-f6c5-4dbd-ae5b-dfa66933eac9}; !- Outlet Port

OS:Connection,
  {3419b1f5-4b06-45d5-a84f-d8c2ca27c8a6}, !- Handle
  {0c1c8a1d-baf6-4bbc-a177-37f4c19195ad}, !- Name
  {afc16143-5c9b-498a-9b83-2a343d1f432f}, !- Source Object
  3,                                      !- Outlet Port
  {7e9ba8ff-8da7-4199-a584-a222bd7be15c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85c6d106-4d06-4a43-a327-8f7f0390fe8e}, !- Handle
  {394012f2-ae33-4d46-9b6a-df5ed187c985}, !- Name
  {7e9ba8ff-8da7-4199-a584-a222bd7be15c}, !- Source Object
  3,                                      !- Outlet Port
  {5b06f3dc-ba3f-46bb-aa06-70486d3fbcc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2858c68c-f6c5-4dbd-ae5b-dfa66933eac9}, !- Handle
  {961412be-18be-4a9f-b98f-2f37311aa869}, !- Name
  {5b06f3dc-ba3f-46bb-aa06-70486d3fbcc3}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f561a606-0a37-4c6f-b951-c70b04ae3f97}, !- Handle
  Water Use Connections 47,               !- Name
  {c3f7a6ab-8fcd-478c-8750-690fa4c069a1}, !- Inlet Node Name
  {6eeba4bc-77fa-48bf-901c-105a41279403}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e65aa7c2-1809-4bf2-bbdc-7747e48cf8e1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {625d5b6a-d580-4255-99ed-2093e0a9b30b}, !- Handle
  Office3_flr_5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.35969617848089e-07,                   !- Peak Flow Rate {m3/s}
  {5542a579-2fd0-4567-890c-e3de4f7832aa}, !- Target Temperature Schedule Name
  {fb01577d-777a-44f0-9e05-0d94c3e5362c}, !- Sensible Fraction Schedule Name
  {2d3a9660-22e9-4761-8748-df4c861f4460}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fb01577d-777a-44f0-9e05-0d94c3e5362c}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {589e4fa4-4cea-41ce-94fe-c461c0516bcf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {589e4fa4-4cea-41ce-94fe-c461c0516bcf}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d3a9660-22e9-4761-8748-df4c861f4460}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {efdfdf07-26c8-4551-9d73-0e407e8b5cb5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efdfdf07-26c8-4551-9d73-0e407e8b5cb5}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5542a579-2fd0-4567-890c-e3de4f7832aa}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {38dea4f7-6064-48c0-a674-fe684ccdbf36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38dea4f7-6064-48c0-a674-fe684ccdbf36}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e65aa7c2-1809-4bf2-bbdc-7747e48cf8e1}, !- Handle
  Office3_flr_5 Service Water Use 0.01gal/min, !- Name
  {625d5b6a-d580-4255-99ed-2093e0a9b30b}, !- Water Use Equipment Definition Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  {3cf072e9-3478-46e8-acb8-775a30387500}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c4eb0f27-fbc0-4589-b3f3-dc00a6b5e7e2}, !- Handle
  Node 905,                               !- Name
  {e67b656e-8db5-42bb-9e21-c66de73eaef5}, !- Inlet Port
  {c3f7a6ab-8fcd-478c-8750-690fa4c069a1}; !- Outlet Port

OS:Connection,
  {e67b656e-8db5-42bb-9e21-c66de73eaef5}, !- Handle
  {d6982a8b-b77c-4621-9d8b-683bbd622df3}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  50,                                     !- Outlet Port
  {c4eb0f27-fbc0-4589-b3f3-dc00a6b5e7e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee053d7c-8b8e-46c1-8176-8aefeee7a781}, !- Handle
  Node 906,                               !- Name
  {6eeba4bc-77fa-48bf-901c-105a41279403}, !- Inlet Port
  {0fcd7132-0ca5-4f53-943f-46bd7dfd990f}; !- Outlet Port

OS:Connection,
  {c3f7a6ab-8fcd-478c-8750-690fa4c069a1}, !- Handle
  {77be6ca8-cbfb-43ba-8fe8-cfc4f966a2ea}, !- Name
  {c4eb0f27-fbc0-4589-b3f3-dc00a6b5e7e2}, !- Source Object
  3,                                      !- Outlet Port
  {f561a606-0a37-4c6f-b951-c70b04ae3f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eeba4bc-77fa-48bf-901c-105a41279403}, !- Handle
  {83d9bae0-051b-47d8-b722-aab5a5af80e0}, !- Name
  {f561a606-0a37-4c6f-b951-c70b04ae3f97}, !- Source Object
  3,                                      !- Outlet Port
  {ee053d7c-8b8e-46c1-8176-8aefeee7a781}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fcd7132-0ca5-4f53-943f-46bd7dfd990f}, !- Handle
  {316bbcd8-0fe4-44a6-8951-4de5dbec3146}, !- Name
  {ee053d7c-8b8e-46c1-8176-8aefeee7a781}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {21b690d1-e5c1-4ad4-91ab-ac1213d5dc28}, !- Handle
  Water Use Connections 48,               !- Name
  {d75c2a83-daa7-4440-8460-783ff34322c8}, !- Inlet Node Name
  {3ac9a45f-147c-4caf-918c-69ec041f8a9a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {89d1b07c-5417-4cb7-8655-b9b5234806fb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9d52b589-c179-4244-96b2-7079c20d27a3}, !- Handle
  Office4_mult6_flr_5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.17984808924047e-07,                   !- Peak Flow Rate {m3/s}
  {816376d2-4c6b-4025-9cba-8c15d7d5fed2}, !- Target Temperature Schedule Name
  {69a863e6-df4e-4378-a173-38fdd6460bf2}, !- Sensible Fraction Schedule Name
  {b8f77500-58c1-47bf-92a4-59b82cac30e9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {69a863e6-df4e-4378-a173-38fdd6460bf2}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {42518636-d738-4c88-9e36-25677c125832}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42518636-d738-4c88-9e36-25677c125832}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b8f77500-58c1-47bf-92a4-59b82cac30e9}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fe52bd67-8189-489d-85c3-f9cd6cbd58b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe52bd67-8189-489d-85c3-f9cd6cbd58b9}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {816376d2-4c6b-4025-9cba-8c15d7d5fed2}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d58d7f42-5098-44af-ab71-a1d38c41e1aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d58d7f42-5098-44af-ab71-a1d38c41e1aa}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {89d1b07c-5417-4cb7-8655-b9b5234806fb}, !- Handle
  Office4_mult6_flr_5 Service Water Use 0.01gal/min, !- Name
  {9d52b589-c179-4244-96b2-7079c20d27a3}, !- Water Use Equipment Definition Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space Name
  {3cf072e9-3478-46e8-acb8-775a30387500}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1bd8caf9-c421-4193-8170-f6e337663913}, !- Handle
  Node 907,                               !- Name
  {e9dfab5f-a5c4-4490-9fd1-cfa2df97a06a}, !- Inlet Port
  {d75c2a83-daa7-4440-8460-783ff34322c8}; !- Outlet Port

OS:Connection,
  {e9dfab5f-a5c4-4490-9fd1-cfa2df97a06a}, !- Handle
  {25763159-7033-43a6-a063-784ce42532fb}, !- Name
  {3a892b0e-5f6e-4dfc-98bb-2d8945cc5afe}, !- Source Object
  51,                                     !- Outlet Port
  {1bd8caf9-c421-4193-8170-f6e337663913}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {990f3457-c4e4-4f0e-a222-bd563a9bbd95}, !- Handle
  Node 908,                               !- Name
  {3ac9a45f-147c-4caf-918c-69ec041f8a9a}, !- Inlet Port
  {a32ea6f8-5e0e-4eda-bf18-f8485c7f1e0c}; !- Outlet Port

OS:Connection,
  {d75c2a83-daa7-4440-8460-783ff34322c8}, !- Handle
  {452ee2e0-2aef-4960-85fa-5d1797211477}, !- Name
  {1bd8caf9-c421-4193-8170-f6e337663913}, !- Source Object
  3,                                      !- Outlet Port
  {21b690d1-e5c1-4ad4-91ab-ac1213d5dc28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ac9a45f-147c-4caf-918c-69ec041f8a9a}, !- Handle
  {919e8c41-a151-4a08-92e9-d4174bb45086}, !- Name
  {21b690d1-e5c1-4ad4-91ab-ac1213d5dc28}, !- Source Object
  3,                                      !- Outlet Port
  {990f3457-c4e4-4f0e-a222-bd563a9bbd95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a32ea6f8-5e0e-4eda-bf18-f8485c7f1e0c}, !- Handle
  {509a6af4-813a-45e6-aaee-5a61202c3c4d}, !- Name
  {990f3457-c4e4-4f0e-a222-bd563a9bbd95}, !- Source Object
  3,                                      !- Outlet Port
  {16ea0e1e-0b0f-4361-9c2f-4857d741c865}, !- Target Object
  51;                                     !- Inlet Port

OS:OutputControl:ReportingTolerances,
  {018b6d4a-7a66-48db-9f3f-77592fdcb89a}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {c24ac5c5-b01e-4a77-96b2-6a611a3b1f16}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9e9f7b6a-c55f-493e-a392-50ada0c3d5ea}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {56b555ed-d33b-46f1-9751-78f55f838d7a}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {61270ef4-f9b4-4649-a3f5-fd74d28e3e3e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61270ef4-f9b4-4649-a3f5-fd74d28e3e3e}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9cb7dc00-deac-4226-91ab-a66080bd430b}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {29ebeda7-cb4e-495d-96f6-a9c357d1fa04}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3ba6493a-e694-4d30-b5eb-8fc4e3ef113a}, !- Supply Air Inlet Node
  {2f76a4da-4b02-438f-a1ab-5b57072c7e99}, !- Supply Air Outlet Node
  {eb08fbe1-707d-405a-8735-145b9c8d4c18}, !- Exhaust Air Inlet Node
  {2e7126ac-05be-413f-86fd-50b5334c0efa}, !- Exhaust Air Outlet Node
  50,                                     !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8a17e6ee-88fa-4172-b7ea-8468215617c6}, !- Handle
  Node 910,                               !- Name
  {2f76a4da-4b02-438f-a1ab-5b57072c7e99}, !- Inlet Port
  {2377d4fa-2c2b-406b-8b06-c6eda46c63d2}; !- Outlet Port

OS:Connection,
  {3ba6493a-e694-4d30-b5eb-8fc4e3ef113a}, !- Handle
  {8461276e-2824-41bc-918b-84842456642f}, !- Name
  {1826e0b2-a77c-4dcc-96f7-ba2de8fbed78}, !- Source Object
  3,                                      !- Outlet Port
  {9cb7dc00-deac-4226-91ab-a66080bd430b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2f76a4da-4b02-438f-a1ab-5b57072c7e99}, !- Handle
  {0e0f0f8e-9665-448d-aa32-afbed362a322}, !- Name
  {9cb7dc00-deac-4226-91ab-a66080bd430b}, !- Source Object
  13,                                     !- Outlet Port
  {8a17e6ee-88fa-4172-b7ea-8468215617c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2377d4fa-2c2b-406b-8b06-c6eda46c63d2}, !- Handle
  {a55d4b28-0a54-488a-bee9-ae2fbf4ce57b}, !- Name
  {8a17e6ee-88fa-4172-b7ea-8468215617c6}, !- Source Object
  3,                                      !- Outlet Port
  {af011346-31c8-4023-a31f-6cb4b4349c3c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {363e4490-f8bb-424a-b1b8-ebf4283ecfb6}, !- Handle
  Node 911,                               !- Name
  {edf7c544-1852-4067-9d09-8b3cf5a5a55e}, !- Inlet Port
  {eb08fbe1-707d-405a-8735-145b9c8d4c18}; !- Outlet Port

OS:Connection,
  {edf7c544-1852-4067-9d09-8b3cf5a5a55e}, !- Handle
  {77cc203a-ac93-4d4f-b991-cea7f155433b}, !- Name
  {af011346-31c8-4023-a31f-6cb4b4349c3c}, !- Source Object
  7,                                      !- Outlet Port
  {363e4490-f8bb-424a-b1b8-ebf4283ecfb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb08fbe1-707d-405a-8735-145b9c8d4c18}, !- Handle
  {b42658ac-eba7-48ab-8c81-9c44a901f1ed}, !- Name
  {363e4490-f8bb-424a-b1b8-ebf4283ecfb6}, !- Source Object
  3,                                      !- Outlet Port
  {9cb7dc00-deac-4226-91ab-a66080bd430b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2e7126ac-05be-413f-86fd-50b5334c0efa}, !- Handle
  {95d24716-6a9a-45f0-ac7e-073c87d299f6}, !- Name
  {9cb7dc00-deac-4226-91ab-a66080bd430b}, !- Source Object
  15,                                     !- Outlet Port
  {fdeed908-f62b-4f9d-b015-733368966810}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4be88d99-a1d6-4ef4-8169-20567b2d163f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8eb2fe8e-4229-46dd-b957-5a5530eba862}, !- Reference Setpoint Node Name
  {8eb2fe8e-4229-46dd-b957-5a5530eba862}, !- Mixed Air Stream Node Name
  {1826e0b2-a77c-4dcc-96f7-ba2de8fbed78}, !- Outdoor Air Stream Node Name
  {8b612a89-1989-4299-9bb0-418cc910c9f1}, !- Return Air Stream Node Name
  {8a17e6ee-88fa-4172-b7ea-8468215617c6}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {454db14b-63b0-4971-b47a-edac220cab78}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f3e5ed76-e733-4770-89f8-8075b428faf3}, !- Control Zone or Zone List Name
  {7ee1aa46-62a3-44f8-8c35-2e27cb54142c}, !- Cooling Control Zone or Zone List Name
  {888e3a67-1b34-4edb-a03e-125da3ad21ae}, !- Heating Control Zone or Zone List Name
  {215ff83e-e63c-4e27-ba0a-1235e04589d6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f3e5ed76-e733-4770-89f8-8075b428faf3}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7ee1aa46-62a3-44f8-8c35-2e27cb54142c}, !- Handle
  {a0c3482d-7ce4-4016-9b10-c47aecc8d4a6}; !- Name

OS:ModelObjectList,
  {888e3a67-1b34-4edb-a03e-125da3ad21ae}, !- Handle
  {2bb5e019-3228-4f0b-99dc-4b2ab12852c7}; !- Name

OS:ModelObjectList,
  {215ff83e-e63c-4e27-ba0a-1235e04589d6}, !- Handle
  {23970310-e785-4e80-a290-76e1426cddd5}; !- Name

OS:Schedule:Ruleset,
  {7fa24c23-2587-4319-9086-e043f59c9416}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {159ca65f-847e-45ff-976c-0198be099c3a}, !- Default Day Schedule Name
  {04b87b88-8e8d-48a7-bef6-2e9a77980e2a}, !- Summer Design Day Schedule Name
  {be3c4a54-6bf3-456a-9d61-b05f251c39b6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {159ca65f-847e-45ff-976c-0198be099c3a}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a4f7ecf-a517-476d-b98d-9aabd404240e}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be3c4a54-6bf3-456a-9d61-b05f251c39b6}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c11177f-d43f-478c-80f8-37de63249050}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04b87b88-8e8d-48a7-bef6-2e9a77980e2a}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {76cc597f-89fd-4f20-a02d-e571d6dabecd}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {7fa24c23-2587-4319-9086-e043f59c9416}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f5dcd183-d991-4974-9440-3fe787cb44b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {f5dcd183-d991-4974-9440-3fe787cb44b1}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ee55428c-fac8-46c4-a99f-91385e134bdf}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {7fa24c23-2587-4319-9086-e043f59c9416}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {31f63da2-a6bf-43ec-86e3-7d11c37f89a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {31f63da2-a6bf-43ec-86e3-7d11c37f89a2}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6805f287-5f35-4023-b2b5-2d6bd2059271}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {7fa24c23-2587-4319-9086-e043f59c9416}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f1aa9f89-ca83-4726-9098-dbeb36db74b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {f1aa9f89-ca83-4726-9098-dbeb36db74b2}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b879a09a-808d-4f7f-9b85-1f66af79a713}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {7fa24c23-2587-4319-9086-e043f59c9416}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {43d92bb7-4b1c-4569-8c39-e05f707d9b92}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {43d92bb7-4b1c-4569-8c39-e05f707d9b92}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {64ec9c6a-77ca-426d-b00e-3be38b358e60}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {7fa24c23-2587-4319-9086-e043f59c9416}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3035f7b7-f913-477e-9ee1-8018475663ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3035f7b7-f913-477e-9ee1-8018475663ea}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {da21cef7-dd09-4127-8123-7bfeb6a72ed5}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {7fa24c23-2587-4319-9086-e043f59c9416}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6bc92309-a7ff-4e8b-a973-c5d8d46a36ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6bc92309-a7ff-4e8b-a973-c5d8d46a36ba}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2d037fc9-79d5-4712-983a-7ff123eebdc1}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {7fa24c23-2587-4319-9086-e043f59c9416}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3abf2454-7e84-454d-996d-0505a8102b9c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3abf2454-7e84-454d-996d-0505a8102b9c}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b872eff1-2b0d-4d62-bf90-44b950721678}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {78ad1c04-8759-4ed1-b487-1b69bf7bf5f8}, !- Control Zone or Zone List Name
  {27f2ae4b-ead4-40d7-8b0a-8106f7d710fa}, !- Cooling Control Zone or Zone List Name
  {22de210d-db53-4275-bd7f-0c147a69a2db}, !- Heating Control Zone or Zone List Name
  {a4c80f9f-89ea-4c93-bcc0-34986fc6804e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {78ad1c04-8759-4ed1-b487-1b69bf7bf5f8}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {27f2ae4b-ead4-40d7-8b0a-8106f7d710fa}, !- Handle
  {5936c525-c901-4ce5-8795-0574ec9d93bd}; !- Name

OS:ModelObjectList,
  {22de210d-db53-4275-bd7f-0c147a69a2db}, !- Handle
  {a9b4a749-111e-47de-88df-38cc472ddc4a}; !- Name

OS:ModelObjectList,
  {a4c80f9f-89ea-4c93-bcc0-34986fc6804e}, !- Handle
  {2744273d-9dea-452b-b7cc-518bf207596a}; !- Name

OS:Schedule:Ruleset,
  {8966c3a3-2dbc-4af6-92bf-0abecaabe78f}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {9aaa8ae6-8474-4998-9cac-4b51b9d56c77}, !- Default Day Schedule Name
  {95dfa5fc-ebfb-4055-8fa5-fe76792395d2}, !- Summer Design Day Schedule Name
  {89706f02-7a8b-49c2-9cab-c83fde37f4ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9aaa8ae6-8474-4998-9cac-4b51b9d56c77}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {deef4444-186d-4265-8126-03b0f5d1c0f5}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89706f02-7a8b-49c2-9cab-c83fde37f4ba}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7356527b-5e35-4059-b017-39477e251c7a}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95dfa5fc-ebfb-4055-8fa5-fe76792395d2}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fab80b1-11fd-4f4e-975a-720d9f845b55}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {8966c3a3-2dbc-4af6-92bf-0abecaabe78f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3e41934b-463e-4e56-8925-2dba4422418b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {3e41934b-463e-4e56-8925-2dba4422418b}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9880d133-f434-40f3-a0bf-1b7f5551b315}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {8966c3a3-2dbc-4af6-92bf-0abecaabe78f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b0561981-a4d3-4768-9ac5-b22eecce8f59}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {b0561981-a4d3-4768-9ac5-b22eecce8f59}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {345fa649-a44c-462e-a2d3-c474ac970c85}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {8966c3a3-2dbc-4af6-92bf-0abecaabe78f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0b3c72c3-da0c-48b2-ab86-e7e33909ec41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0b3c72c3-da0c-48b2-ab86-e7e33909ec41}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7c028ba6-0784-45dc-9030-851f4eeb77d5}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {8966c3a3-2dbc-4af6-92bf-0abecaabe78f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b45bf2e3-d81b-49a4-810f-fe818facbb94}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b45bf2e3-d81b-49a4-810f-fe818facbb94}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {be0c84d6-3eac-4249-9664-843b1ac0472c}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {8966c3a3-2dbc-4af6-92bf-0abecaabe78f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {57700454-4786-40ab-ac40-71f250c53713}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {57700454-4786-40ab-ac40-71f250c53713}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2f3c6c27-e6bb-4694-ab42-1d8bbe9606bf}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {8966c3a3-2dbc-4af6-92bf-0abecaabe78f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {18d83d24-c4e9-45af-84e9-572a027d9f81}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {18d83d24-c4e9-45af-84e9-572a027d9f81}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9a87dafc-3772-4bba-8ca5-4d299c1a0169}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {8966c3a3-2dbc-4af6-92bf-0abecaabe78f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5371307e-2483-463f-8fac-f9cd92b75a1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5371307e-2483-463f-8fac-f9cd92b75a1e}, !- Handle
  Sp-Corridor_Flr_1 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {f6bc4d41-b833-4fde-a5f8-26d77c09e6db}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {312e9f5b-9423-4e6d-a6f2-851d1d6bd1da}, !- Control Zone or Zone List Name
  {54b582f0-6d70-44be-83ad-87482271cb35}, !- Cooling Control Zone or Zone List Name
  {ec90adbd-0517-42f9-a977-db79093e5105}, !- Heating Control Zone or Zone List Name
  {9cdf850c-db29-4f72-9460-6ae2ca981b04}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {312e9f5b-9423-4e6d-a6f2-851d1d6bd1da}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {54b582f0-6d70-44be-83ad-87482271cb35}, !- Handle
  {bc7293dc-f2c6-4632-8430-d724baed08da}; !- Name

OS:ModelObjectList,
  {ec90adbd-0517-42f9-a977-db79093e5105}, !- Handle
  {c956f635-e38b-4e0e-8db7-91afbf845574}; !- Name

OS:ModelObjectList,
  {9cdf850c-db29-4f72-9460-6ae2ca981b04}, !- Handle
  {79c9174f-375d-45d7-b32b-2a035aefa3f2}; !- Name

OS:Schedule:Ruleset,
  {8e57fe68-ef40-4a2c-b765-487457ddd556}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {5f2ba3d9-6a0a-43d6-9990-8c6553bae562}, !- Default Day Schedule Name
  {b13f6325-cb2e-41eb-89df-5e2647e2023d}, !- Summer Design Day Schedule Name
  {d5133cd7-3f2c-46d7-9238-d806d3efeff5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f2ba3d9-6a0a-43d6-9990-8c6553bae562}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a194851f-89e1-4ebc-97f2-6e119dd81a8d}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5133cd7-3f2c-46d7-9238-d806d3efeff5}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56777406-0bf0-4c7f-a0fb-45e02ddf724d}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b13f6325-cb2e-41eb-89df-5e2647e2023d}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8cf00cbd-96a3-4478-b25d-b900d8979952}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {8e57fe68-ef40-4a2c-b765-487457ddd556}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8fee74ee-d756-4ce4-9d2d-1a023cf6e1fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {8fee74ee-d756-4ce4-9d2d-1a023cf6e1fa}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6f1626be-f9ff-45f6-80c4-12aca3bc3669}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {8e57fe68-ef40-4a2c-b765-487457ddd556}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0105a8c2-24cd-461a-907f-b2fb3e46cd89}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0105a8c2-24cd-461a-907f-b2fb3e46cd89}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a6e818dc-a634-4b0c-8bd2-85866cba7000}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {8e57fe68-ef40-4a2c-b765-487457ddd556}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bb4a1a30-663d-42b4-bc85-4daeaf707357}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {bb4a1a30-663d-42b4-bc85-4daeaf707357}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7bdccb73-7d19-4f7b-8fa4-efe8670bf639}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {8e57fe68-ef40-4a2c-b765-487457ddd556}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d9dfb6b6-b3d6-4c84-ba85-3f18d44c51a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d9dfb6b6-b3d6-4c84-ba85-3f18d44c51a5}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9c688568-2fcc-4ab3-a7c5-d685f527b3e1}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {8e57fe68-ef40-4a2c-b765-487457ddd556}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7296359d-d260-43a9-bccc-d3bc19670894}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7296359d-d260-43a9-bccc-d3bc19670894}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {430ad186-44ed-4eba-b950-b9409a236257}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {8e57fe68-ef40-4a2c-b765-487457ddd556}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aa237a06-9090-417b-b28c-119b5170831e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aa237a06-9090-417b-b28c-119b5170831e}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3b73f17b-7bb6-4bee-853a-84553555623d}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {8e57fe68-ef40-4a2c-b765-487457ddd556}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71820f91-fb5b-40f9-9e17-37fc2bfbcad8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71820f91-fb5b-40f9-9e17-37fc2bfbcad8}, !- Handle
  Sp-Corridor_Flr_2 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {d79c7f84-b117-41ec-b865-c459795bfbca}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {89abd4e3-cbc9-4823-af20-a6a04611fc15}, !- Control Zone or Zone List Name
  {17594b1f-4d3f-4633-99cc-62378922a776}, !- Cooling Control Zone or Zone List Name
  {b5509704-c5ea-41bd-a41a-10f67c39e674}, !- Heating Control Zone or Zone List Name
  {43143543-ef8c-40c3-8bf3-13cf27ad5aa1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {89abd4e3-cbc9-4823-af20-a6a04611fc15}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {17594b1f-4d3f-4633-99cc-62378922a776}, !- Handle
  {4b628a9e-73c4-4f2a-a385-5f2dcca4c2bf}; !- Name

OS:ModelObjectList,
  {b5509704-c5ea-41bd-a41a-10f67c39e674}, !- Handle
  {2fd07fa9-0f62-4090-bb6b-c37997cf5bbe}; !- Name

OS:ModelObjectList,
  {43143543-ef8c-40c3-8bf3-13cf27ad5aa1}, !- Handle
  {955026d2-46c5-4ff2-9a76-da87c86811ad}; !- Name

OS:Schedule:Ruleset,
  {e7f87e9c-c320-4553-aa5d-0d8d13833394}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {74a0e81f-7fca-4ed2-afad-bb61fb919694}, !- Default Day Schedule Name
  {ebe51db6-2765-4bc4-8d01-31b85b23ce09}, !- Summer Design Day Schedule Name
  {5fcffa9f-af27-466e-a0e0-aff923dac438}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {74a0e81f-7fca-4ed2-afad-bb61fb919694}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5bf1c941-0036-41fc-88b6-e9a26b98b98e}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5fcffa9f-af27-466e-a0e0-aff923dac438}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed66132a-438c-4386-8cb3-4e5a8c2c6d84}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ebe51db6-2765-4bc4-8d01-31b85b23ce09}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2e014c29-2944-4d6d-b78e-f38ca1e03b7a}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {e7f87e9c-c320-4553-aa5d-0d8d13833394}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a5ed3fec-4f25-4c43-9320-260ac8996b23}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a5ed3fec-4f25-4c43-9320-260ac8996b23}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {249e934f-f77a-49f0-b187-30852301cffa}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {e7f87e9c-c320-4553-aa5d-0d8d13833394}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b680f7dc-b4ab-4e01-b642-044868bfacd7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {b680f7dc-b4ab-4e01-b642-044868bfacd7}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a20e3dd5-069f-4bd1-ac70-cf1383bac38a}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {e7f87e9c-c320-4553-aa5d-0d8d13833394}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3f00ad6d-8c6d-4f87-a1c7-48c1a82f8eb1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {3f00ad6d-8c6d-4f87-a1c7-48c1a82f8eb1}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {07e03e25-ab22-4426-b80d-1b78979bec0e}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {e7f87e9c-c320-4553-aa5d-0d8d13833394}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2a6d1fe6-d5ee-4fd4-b58c-eb1db03bd08d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2a6d1fe6-d5ee-4fd4-b58c-eb1db03bd08d}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7286bfcf-26b0-43c4-bcd3-3b9894297ecf}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {e7f87e9c-c320-4553-aa5d-0d8d13833394}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {21c2d3e4-bcc3-443f-b91c-367140fb0c9a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {21c2d3e4-bcc3-443f-b91c-367140fb0c9a}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b34e8623-40bf-49e0-a8b1-5ab1e0702dc4}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {e7f87e9c-c320-4553-aa5d-0d8d13833394}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3fbb7dd2-b2c0-409c-82dd-3d85cb7ebd68}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3fbb7dd2-b2c0-409c-82dd-3d85cb7ebd68}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {21b649bc-e805-450a-8b20-0629f6340aac}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {e7f87e9c-c320-4553-aa5d-0d8d13833394}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2cc1c336-2ff3-4b6b-beb3-f61629f60494}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2cc1c336-2ff3-4b6b-beb3-f61629f60494}, !- Handle
  Sp-Corridor_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {62693f78-4bbb-4c4a-aef4-e5657c8e2a30}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c3b7d841-4b35-4fcf-a1aa-16d2ed2b9902}, !- Control Zone or Zone List Name
  {3487dc40-d06b-48ea-b85a-1f08ce59b45d}, !- Cooling Control Zone or Zone List Name
  {80fa6de3-0a9e-46c4-b96f-908b1e3e76d8}, !- Heating Control Zone or Zone List Name
  {266cd9da-555f-42f3-87b2-a5578a1cf3ef}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c3b7d841-4b35-4fcf-a1aa-16d2ed2b9902}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3487dc40-d06b-48ea-b85a-1f08ce59b45d}, !- Handle
  {75740bac-0e99-470d-bbf9-1d75751e27f7}; !- Name

OS:ModelObjectList,
  {80fa6de3-0a9e-46c4-b96f-908b1e3e76d8}, !- Handle
  {e92c2a92-603e-40e6-bd46-225e50b4731e}; !- Name

OS:ModelObjectList,
  {266cd9da-555f-42f3-87b2-a5578a1cf3ef}, !- Handle
  {51c1d834-3e83-4e1c-ae33-39a9baef919a}; !- Name

OS:Schedule:Ruleset,
  {ff5e18d9-ccfc-474e-846d-ea0c183e3874}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {8a9d8923-52fa-422d-b875-30053ba987ad}, !- Default Day Schedule Name
  {2e4475df-a8c7-4c55-9cd5-f8328dbe581f}, !- Summer Design Day Schedule Name
  {09d73f69-2be0-4691-840e-c3ab2b539b50}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8a9d8923-52fa-422d-b875-30053ba987ad}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34a25db9-0f50-43d1-a4fb-4d3049a21fd4}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09d73f69-2be0-4691-840e-c3ab2b539b50}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e53db98-aa0a-4ad6-9705-9ad2af76cd14}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e4475df-a8c7-4c55-9cd5-f8328dbe581f}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2bdbcc1e-f3d7-49c7-aa97-b001638fd8ad}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {ff5e18d9-ccfc-474e-846d-ea0c183e3874}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4e4e3672-b815-4b61-97aa-e23c633a6fd4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4e4e3672-b815-4b61-97aa-e23c633a6fd4}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1a51f4a9-f284-4cb0-99c2-b1fa36c1aa3a}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {ff5e18d9-ccfc-474e-846d-ea0c183e3874}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d9eeb530-8e76-4585-94a1-30f94189b32e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d9eeb530-8e76-4585-94a1-30f94189b32e}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f6700ac9-a2e5-46a4-b2c1-dcd9a160fb22}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {ff5e18d9-ccfc-474e-846d-ea0c183e3874}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d19de561-222d-4af7-8f57-ec01776b5d73}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d19de561-222d-4af7-8f57-ec01776b5d73}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {13855666-a227-46b9-bfe2-7b949cec2ea6}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {ff5e18d9-ccfc-474e-846d-ea0c183e3874}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7e09a70f-e10c-4b3c-8d7c-725fd45cde55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7e09a70f-e10c-4b3c-8d7c-725fd45cde55}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e1144be3-9128-410e-8dd5-7f5d52735008}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {ff5e18d9-ccfc-474e-846d-ea0c183e3874}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3b02d9d1-d058-484b-bd5b-76e5e82cb454}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3b02d9d1-d058-484b-bd5b-76e5e82cb454}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9f71ae94-cb6f-4921-8c49-5d24313fc1f1}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {ff5e18d9-ccfc-474e-846d-ea0c183e3874}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9fc42dc2-5563-4bed-9932-619785236eff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9fc42dc2-5563-4bed-9932-619785236eff}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f3883811-6ead-4f72-93fd-624d5acabb8b}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {ff5e18d9-ccfc-474e-846d-ea0c183e3874}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b361d0d-446f-4b70-8307-ad080a6af1b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b361d0d-446f-4b70-8307-ad080a6af1b1}, !- Handle
  Sp-Corridor_NW_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {064eaf43-a259-4410-b57c-a25073a1c816}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4d99ce28-6cbd-4dfd-bfa2-f6168af0100e}, !- Control Zone or Zone List Name
  {21afb7a7-e868-4a0d-a06b-af8b3146e8b4}, !- Cooling Control Zone or Zone List Name
  {65776690-a0c1-4209-aa78-181127d4d532}, !- Heating Control Zone or Zone List Name
  {717f47a7-66f5-479f-9f13-e37194bc2fcd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4d99ce28-6cbd-4dfd-bfa2-f6168af0100e}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {21afb7a7-e868-4a0d-a06b-af8b3146e8b4}, !- Handle
  {914080b9-4565-4143-8c24-60c33b3ddc45}; !- Name

OS:ModelObjectList,
  {65776690-a0c1-4209-aa78-181127d4d532}, !- Handle
  {197b9f7f-e0f9-475f-9a5b-85247f97552f}; !- Name

OS:ModelObjectList,
  {717f47a7-66f5-479f-9f13-e37194bc2fcd}, !- Handle
  {be2da674-90d7-4486-948a-b1bcddd3f776}; !- Name

OS:Schedule:Ruleset,
  {d2bcb271-fceb-432d-a130-7087ddd2a3c2}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {17a65b57-7842-45d3-9e12-d599c0c02a3c}, !- Default Day Schedule Name
  {65bb3572-4eb2-4a51-aac7-9b44b21e452e}, !- Summer Design Day Schedule Name
  {fe896079-f3e6-4bcb-a279-65a1ff214f85}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {17a65b57-7842-45d3-9e12-d599c0c02a3c}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9dab7728-edec-4a7f-9987-5c4d324a33f5}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe896079-f3e6-4bcb-a279-65a1ff214f85}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d786ea3b-b0de-44b9-8b44-7c3a90d96aa4}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65bb3572-4eb2-4a51-aac7-9b44b21e452e}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4202a532-da4c-4af9-93fb-4fd48b4f8198}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {d2bcb271-fceb-432d-a130-7087ddd2a3c2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9ebe0bca-5fe4-4b6a-be9c-60ecfe65a8d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {9ebe0bca-5fe4-4b6a-be9c-60ecfe65a8d9}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dfeb0aac-c920-46bd-bc95-f6c6a5e0a3d3}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {d2bcb271-fceb-432d-a130-7087ddd2a3c2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0736117a-edbc-499a-9beb-ab1fa2199ec4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0736117a-edbc-499a-9beb-ab1fa2199ec4}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ed54e150-4022-4310-8c4e-ea57ce32c41e}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {d2bcb271-fceb-432d-a130-7087ddd2a3c2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2712b02a-4067-461f-bfcb-f650e6f69536}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {2712b02a-4067-461f-bfcb-f650e6f69536}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {589127fe-d811-4970-a374-c3f6e375075d}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {d2bcb271-fceb-432d-a130-7087ddd2a3c2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bc3c20bf-518e-45a5-ad52-bff554b44490}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {bc3c20bf-518e-45a5-ad52-bff554b44490}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {14d6fd70-2b1c-4703-a12f-9239c61e7c37}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {d2bcb271-fceb-432d-a130-7087ddd2a3c2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {846d3e8c-32f0-4f33-90d1-06f4b0a230fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {846d3e8c-32f0-4f33-90d1-06f4b0a230fe}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {40c99449-fbf1-4d08-a3a0-98c352746d20}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {d2bcb271-fceb-432d-a130-7087ddd2a3c2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8c2dfa5a-039b-4552-a677-fb216818f685}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8c2dfa5a-039b-4552-a677-fb216818f685}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e248957a-282c-4a88-a3bb-8247050e9bae}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {d2bcb271-fceb-432d-a130-7087ddd2a3c2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d186359-6218-40c7-b7c0-4c8001b60c75}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d186359-6218-40c7-b7c0-4c8001b60c75}, !- Handle
  Sp-Corridor_SE_Flr_4 Sys-3 Flr-5 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {45326157-a108-41a2-a55a-b11ae5988871}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a26af7af-01dc-45f9-9e1e-22ee43462309}, !- Control Zone or Zone List Name
  {36e84169-e670-45d8-9809-caca13ceaa7f}, !- Cooling Control Zone or Zone List Name
  {46c43fc1-4c4f-4aca-9b11-652378500a29}, !- Heating Control Zone or Zone List Name
  {5a9a4dd3-1556-48dd-add8-9de0b57e4cc4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a26af7af-01dc-45f9-9e1e-22ee43462309}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {36e84169-e670-45d8-9809-caca13ceaa7f}, !- Handle
  {b4578f7c-d173-489a-b1cd-aefdb830ac22}; !- Name

OS:ModelObjectList,
  {46c43fc1-4c4f-4aca-9b11-652378500a29}, !- Handle
  {57dd4a3d-3ad5-437f-8dca-6f34abea9cd3}; !- Name

OS:ModelObjectList,
  {5a9a4dd3-1556-48dd-add8-9de0b57e4cc4}, !- Handle
  {9d691699-c954-4129-84ca-3cd0778d883f}; !- Name

OS:Schedule:Ruleset,
  {181a875b-08c4-4648-a049-9fa2538b4bef}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {72107aa7-fd23-4b0c-b055-ddd24c64edad}, !- Default Day Schedule Name
  {fd1a805e-1eac-4fae-a8e5-350e4f233b18}, !- Summer Design Day Schedule Name
  {5d82c645-6b88-4b00-b056-58ffaac80ba8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {72107aa7-fd23-4b0c-b055-ddd24c64edad}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2fbb9cb2-9dd7-46cb-b4e8-576d944c5cbb}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d82c645-6b88-4b00-b056-58ffaac80ba8}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f410687-3b51-4358-a112-ae5de9f79e5b}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd1a805e-1eac-4fae-a8e5-350e4f233b18}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {96b2d013-304d-439f-9396-76fb254be419}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {181a875b-08c4-4648-a049-9fa2538b4bef}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {53f3209b-7a2a-4b70-b46c-fb2ed48e7df0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {53f3209b-7a2a-4b70-b46c-fb2ed48e7df0}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8cd29022-131f-44b7-b4f5-f08ff0f214e4}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {181a875b-08c4-4648-a049-9fa2538b4bef}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {44a13604-0d60-4821-b1ff-aa24e12d6b77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {44a13604-0d60-4821-b1ff-aa24e12d6b77}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {177af06d-ddc8-4f22-b232-1df5ead3ac27}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {181a875b-08c4-4648-a049-9fa2538b4bef}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5f85dfb6-fe28-4501-933a-8feed8159088}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {5f85dfb6-fe28-4501-933a-8feed8159088}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4e62f99b-ef70-494d-96c6-471ef7a8ef72}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {181a875b-08c4-4648-a049-9fa2538b4bef}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f2e6c95f-7380-482a-b7e5-fbdadcac3a3f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f2e6c95f-7380-482a-b7e5-fbdadcac3a3f}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b3b89ef2-c833-42aa-b955-48fb9806ad25}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {181a875b-08c4-4648-a049-9fa2538b4bef}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0ac99432-16e2-408c-b5d2-d3fc1582e722}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0ac99432-16e2-408c-b5d2-d3fc1582e722}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a2d1d8d1-b43b-428b-ac4b-82fde1766582}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {181a875b-08c4-4648-a049-9fa2538b4bef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f18b3245-c827-4613-91d4-25e8e893d186}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f18b3245-c827-4613-91d4-25e8e893d186}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c0380c05-eee3-499f-bcbf-a325f64d8f65}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {181a875b-08c4-4648-a049-9fa2538b4bef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {92da5c43-bf5d-40f8-bbed-d60022a94f3a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92da5c43-bf5d-40f8-bbed-d60022a94f3a}, !- Handle
  Sp-Dining_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {4bd1f13c-76d5-4e91-bf74-48b75d247875}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d149c7a8-a06a-46be-b150-2782076a62b5}, !- Control Zone or Zone List Name
  {1c44a25c-d78c-4137-901f-742e42f3f59d}, !- Cooling Control Zone or Zone List Name
  {c1206782-ad90-4296-b8cd-d1a56ab37215}, !- Heating Control Zone or Zone List Name
  {fac8c596-052e-4a44-9bbf-572983849d27}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d149c7a8-a06a-46be-b150-2782076a62b5}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {1c44a25c-d78c-4137-901f-742e42f3f59d}, !- Handle
  {2788d9ea-f743-4d24-ba46-9f2794ac293c}; !- Name

OS:ModelObjectList,
  {c1206782-ad90-4296-b8cd-d1a56ab37215}, !- Handle
  {ba63772b-0808-4108-8466-1693166047f7}; !- Name

OS:ModelObjectList,
  {fac8c596-052e-4a44-9bbf-572983849d27}, !- Handle
  {2bf8ba5b-7c66-4ef6-9d58-d2eb8ea1daac}; !- Name

OS:Schedule:Ruleset,
  {8bbc6325-9d05-4f86-819c-16226e9e16f7}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {94cf4b1d-3b0b-40c3-bc3c-3ffb38cc0b30}, !- Default Day Schedule Name
  {b5e09a6b-42eb-4908-929a-91c087ca8054}, !- Summer Design Day Schedule Name
  {c50fec4f-e1fa-4fc6-a471-56258d54c86f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94cf4b1d-3b0b-40c3-bc3c-3ffb38cc0b30}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {228fab2e-c99d-469d-bcb5-33de5d412bc7}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c50fec4f-e1fa-4fc6-a471-56258d54c86f}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a34a8818-2ef0-4b15-b797-71491ff2a807}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5e09a6b-42eb-4908-929a-91c087ca8054}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {193c4c73-3b12-41b9-8cda-b56486d071dd}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {8bbc6325-9d05-4f86-819c-16226e9e16f7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a9f0b0cf-bb69-404e-bd64-b2600c572ea8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a9f0b0cf-bb69-404e-bd64-b2600c572ea8}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7aecb48d-bea2-4d18-a6b5-b5efd2e343d0}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {8bbc6325-9d05-4f86-819c-16226e9e16f7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {84aea8de-8dcc-4534-b0f3-3080bad3b8a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {84aea8de-8dcc-4534-b0f3-3080bad3b8a7}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3bb48170-3324-402f-8207-6b31f2882d4d}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {8bbc6325-9d05-4f86-819c-16226e9e16f7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {dba48f30-4081-44f5-aeb5-1417f2007d3b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {dba48f30-4081-44f5-aeb5-1417f2007d3b}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {74040d25-90ce-4222-8daf-dd6a237b206b}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {8bbc6325-9d05-4f86-819c-16226e9e16f7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {32ddad5b-18fa-46c7-9f17-18e08c62e2f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {32ddad5b-18fa-46c7-9f17-18e08c62e2f2}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99a0e5bf-3325-45ea-839a-03749792ed65}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {8bbc6325-9d05-4f86-819c-16226e9e16f7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a93b95b2-3090-4e8b-93fc-e764d01c22c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a93b95b2-3090-4e8b-93fc-e764d01c22c0}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {03683b29-b926-43bd-aa56-f3ff63781f40}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {8bbc6325-9d05-4f86-819c-16226e9e16f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd747f6a-6918-465e-a40e-ec943162bc5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dd747f6a-6918-465e-a40e-ec943162bc5d}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d1959444-73ef-43a4-a409-7dcc3eb9611f}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {8bbc6325-9d05-4f86-819c-16226e9e16f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ea05e46e-8e20-497b-a603-b90c2c1fda3f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea05e46e-8e20-497b-a603-b90c2c1fda3f}, !- Handle
  Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e0df2228-0bb7-4c14-aa02-8208fd510bf2}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {28484dcb-817d-40a6-b1b9-fbca8c960b3e}, !- Control Zone or Zone List Name
  {e053baf2-07e4-416a-865f-e404b873cc4d}, !- Cooling Control Zone or Zone List Name
  {3c4a78c5-d542-436e-a0f5-f94a649f7c26}, !- Heating Control Zone or Zone List Name
  {58142837-a4aa-4b24-9441-e67f1a11fac1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {28484dcb-817d-40a6-b1b9-fbca8c960b3e}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e053baf2-07e4-416a-865f-e404b873cc4d}, !- Handle
  {9c554e88-d60c-46f1-afda-b8bc9972943f}; !- Name

OS:ModelObjectList,
  {3c4a78c5-d542-436e-a0f5-f94a649f7c26}, !- Handle
  {b2ead163-d61f-4bf3-a449-3c115fa95d90}; !- Name

OS:ModelObjectList,
  {58142837-a4aa-4b24-9441-e67f1a11fac1}, !- Handle
  {a2963d54-9dca-4ac8-baf0-1ef64b648527}; !- Name

OS:Schedule:Ruleset,
  {a666ff5c-f7ad-4330-bdc2-de4d8964b22e}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {ffc9c5de-f1af-4d0c-9015-18c670b323fb}, !- Default Day Schedule Name
  {ecbfa10e-9274-412e-96b3-9211a18e037b}, !- Summer Design Day Schedule Name
  {150e1f44-5024-4afb-a50e-30dcbf21f5a2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ffc9c5de-f1af-4d0c-9015-18c670b323fb}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea884d5d-e382-4ed9-b19c-e21c55cb3c54}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {150e1f44-5024-4afb-a50e-30dcbf21f5a2}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea58fe18-950f-4ee0-b793-6c9c0c870417}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ecbfa10e-9274-412e-96b3-9211a18e037b}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c59b296b-2b2d-48dc-a62a-659f0f557e41}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {a666ff5c-f7ad-4330-bdc2-de4d8964b22e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ade80ddf-5290-4b9e-a7dc-34e3e5a75549}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {ade80ddf-5290-4b9e-a7dc-34e3e5a75549}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {87698828-76ec-437a-b375-db8406cc578c}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {a666ff5c-f7ad-4330-bdc2-de4d8964b22e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d1eab507-e76c-44a1-8691-b0a080c8d972}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d1eab507-e76c-44a1-8691-b0a080c8d972}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {89185aa4-2413-466e-853b-d1156212eee1}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {a666ff5c-f7ad-4330-bdc2-de4d8964b22e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fd43b7b2-c693-47de-a4f8-ff60ffff972c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {fd43b7b2-c693-47de-a4f8-ff60ffff972c}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {45bbda98-05c1-447d-888a-c2fcabbbc9ee}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {a666ff5c-f7ad-4330-bdc2-de4d8964b22e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {da173161-bd04-4846-92bf-9bd1b04e3967}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {da173161-bd04-4846-92bf-9bd1b04e3967}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee633965-5b60-4c59-8252-7d090a3141a6}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {a666ff5c-f7ad-4330-bdc2-de4d8964b22e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {39e12466-1086-45af-a15e-3b89fd523e08}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {39e12466-1086-45af-a15e-3b89fd523e08}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e2d496dc-d54d-42f9-9293-41ce3c30d73e}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {a666ff5c-f7ad-4330-bdc2-de4d8964b22e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9159236e-ee0e-4018-855e-04e645b77864}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9159236e-ee0e-4018-855e-04e645b77864}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a62cb88a-1992-4349-8db0-8ccb7796f771}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {a666ff5c-f7ad-4330-bdc2-de4d8964b22e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a31d80ea-04d7-4379-88a7-59762d2062f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a31d80ea-04d7-4379-88a7-59762d2062f9}, !- Handle
  Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {64eb493f-a4fa-41f2-87ad-1ad1fd86c41a}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {61ca4d99-b2d8-4986-9bdf-282f47ada07a}, !- Control Zone or Zone List Name
  {8ec2874e-f64c-4534-bea4-1cbbbb758e00}, !- Cooling Control Zone or Zone List Name
  {5aaa404a-44af-4eb4-ac9e-f39203edd303}, !- Heating Control Zone or Zone List Name
  {688e46da-6d5f-4b82-8136-9d701367e8fe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {61ca4d99-b2d8-4986-9bdf-282f47ada07a}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8ec2874e-f64c-4534-bea4-1cbbbb758e00}, !- Handle
  {4d6ca3bd-38ca-43e8-ae4b-8ac2d8e5d094}; !- Name

OS:ModelObjectList,
  {5aaa404a-44af-4eb4-ac9e-f39203edd303}, !- Handle
  {c3aa49e9-f15f-4db0-960c-d1f04ad49d81}; !- Name

OS:ModelObjectList,
  {688e46da-6d5f-4b82-8136-9d701367e8fe}, !- Handle
  {2d79b3cc-d369-443f-a039-8e406f37e38b}; !- Name

OS:Schedule:Ruleset,
  {b645456b-c630-4245-b025-3ce762f6af4a}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {31a0e4e1-e490-485d-a566-f7ab5472a558}, !- Default Day Schedule Name
  {50227569-79ec-41ae-902d-ac08d9c08f5d}, !- Summer Design Day Schedule Name
  {4d3f8c72-7ef9-47c6-972b-1d243af8d0d0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31a0e4e1-e490-485d-a566-f7ab5472a558}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {902b561f-891a-46dd-83a1-442af76aeb0d}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d3f8c72-7ef9-47c6-972b-1d243af8d0d0}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a2cb9c1-0398-47f7-a95b-01f76d72ca20}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50227569-79ec-41ae-902d-ac08d9c08f5d}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {168d858d-911d-472b-840f-4e30a5e96693}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {b645456b-c630-4245-b025-3ce762f6af4a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {68f3d6a1-836a-42dd-b388-1d2fd15e32d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {68f3d6a1-836a-42dd-b388-1d2fd15e32d0}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ef090adf-737f-4be8-8b05-09274d6f9304}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {b645456b-c630-4245-b025-3ce762f6af4a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d95314d9-a277-4533-9695-a6d5262ca8ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d95314d9-a277-4533-9695-a6d5262ca8ce}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {242857fc-bedc-413b-8403-30397f5c1ee3}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {b645456b-c630-4245-b025-3ce762f6af4a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a773309e-dd68-4d4d-bee6-4de8c342731a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {a773309e-dd68-4d4d-bee6-4de8c342731a}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {87033076-3f55-453c-9caf-e9d01c4ee012}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {b645456b-c630-4245-b025-3ce762f6af4a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {290ca9e6-4f95-46c9-b9c8-3c7258e3a28f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {290ca9e6-4f95-46c9-b9c8-3c7258e3a28f}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a81b64d-0a61-48c9-9432-1efa0da71520}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {b645456b-c630-4245-b025-3ce762f6af4a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ea650bb2-907a-45b2-b914-cdc7a511e5e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ea650bb2-907a-45b2-b914-cdc7a511e5e2}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dbf23db5-44ff-445c-8357-f3add328e8c9}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {b645456b-c630-4245-b025-3ce762f6af4a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3eefe6a6-d19a-4607-8fa0-8e27cd27f739}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3eefe6a6-d19a-4607-8fa0-8e27cd27f739}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {30596e25-f8df-4d01-8b4e-99a9101f6c04}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {b645456b-c630-4245-b025-3ce762f6af4a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a98000f-7516-4b65-b4fc-b0109e2e3fd7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a98000f-7516-4b65-b4fc-b0109e2e3fd7}, !- Handle
  Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {5c899842-6181-44ab-8242-d761c3933e08}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6d5015c1-ee14-4470-add1-ba21b3a09074}, !- Control Zone or Zone List Name
  {c5f28228-420b-4aaa-8e0e-797e2640d3c1}, !- Cooling Control Zone or Zone List Name
  {1802c263-88e5-4f85-b7a7-2ed5151fdc9a}, !- Heating Control Zone or Zone List Name
  {92d85c28-63b5-4907-9cda-d6699271e5fb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6d5015c1-ee14-4470-add1-ba21b3a09074}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c5f28228-420b-4aaa-8e0e-797e2640d3c1}, !- Handle
  {d4b01616-4b8b-416e-9d1c-1e9aa7a5d18f}; !- Name

OS:ModelObjectList,
  {1802c263-88e5-4f85-b7a7-2ed5151fdc9a}, !- Handle
  {b7446446-de3a-4dad-bdd0-2f8b9b93e20f}; !- Name

OS:ModelObjectList,
  {92d85c28-63b5-4907-9cda-d6699271e5fb}, !- Handle
  {dd83abbb-acba-4b86-8af6-954a46024ab2}; !- Name

OS:Schedule:Ruleset,
  {61585a69-7339-4cd8-a69e-22f5f0a56925}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {a2faf57a-baac-41fd-8dcc-51c9a0ac350a}, !- Default Day Schedule Name
  {84327e32-93c4-4cf6-8602-e980d751789c}, !- Summer Design Day Schedule Name
  {9f282ee0-ff1a-4fc0-a49e-a4f90affd33a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2faf57a-baac-41fd-8dcc-51c9a0ac350a}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85a1947e-0a80-4030-b0ae-7bc153d7a9a5}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f282ee0-ff1a-4fc0-a49e-a4f90affd33a}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4cf51248-ab9e-4c1d-a473-7c2e7d266f18}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84327e32-93c4-4cf6-8602-e980d751789c}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {46c9ccc1-f1d4-4c50-8edb-669695edefe6}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {61585a69-7339-4cd8-a69e-22f5f0a56925}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {15a18c1f-bf46-44c7-8fdc-c543e541657d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {15a18c1f-bf46-44c7-8fdc-c543e541657d}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5f401aab-7f89-4ec6-a513-be33d0415987}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {61585a69-7339-4cd8-a69e-22f5f0a56925}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d724d6fd-b7a4-4ef4-abc2-8bd080c42ee8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d724d6fd-b7a4-4ef4-abc2-8bd080c42ee8}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6cb44bb1-c281-4d62-9928-9d7defcfe852}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {61585a69-7339-4cd8-a69e-22f5f0a56925}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b5a55143-02e2-4de7-8268-6aae3692e837}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b5a55143-02e2-4de7-8268-6aae3692e837}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {043eb135-f8ea-48eb-892b-541e8a10a13c}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {61585a69-7339-4cd8-a69e-22f5f0a56925}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fa6b4954-f28a-4c11-99a8-9117b05e0230}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fa6b4954-f28a-4c11-99a8-9117b05e0230}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {89b1cae4-5283-4ca2-9e28-6696cc6ba4f8}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {61585a69-7339-4cd8-a69e-22f5f0a56925}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a2b91d4a-e28f-4ed6-877e-8bd7c3e83f43}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a2b91d4a-e28f-4ed6-877e-8bd7c3e83f43}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ffee5bcc-78db-4c7e-98d5-01077ea83d87}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {61585a69-7339-4cd8-a69e-22f5f0a56925}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dff052fd-5f89-4f10-bb98-cd0692af7b88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dff052fd-5f89-4f10-bb98-cd0692af7b88}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {522c1e44-d3fb-40a1-a15e-fee976d3266f}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {61585a69-7339-4cd8-a69e-22f5f0a56925}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1c5e446-f8db-4568-8479-187726404c57}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1c5e446-f8db-4568-8479-187726404c57}, !- Handle
  Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {697b4710-beff-4827-90c1-5480da72fae9}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8b61664d-c825-4048-bfd1-71c4a40fd1f2}, !- Control Zone or Zone List Name
  {d001b1d2-20f2-494a-b5a2-a1eb0f820c11}, !- Cooling Control Zone or Zone List Name
  {20a6459f-a62b-4ed7-84cc-ad5051608dc3}, !- Heating Control Zone or Zone List Name
  {24e9909a-836a-4ac4-abd1-7e7ebe3db98c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8b61664d-c825-4048-bfd1-71c4a40fd1f2}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d001b1d2-20f2-494a-b5a2-a1eb0f820c11}, !- Handle
  {00502f62-bf99-4f83-a0c8-f6a098bd90d9}; !- Name

OS:ModelObjectList,
  {20a6459f-a62b-4ed7-84cc-ad5051608dc3}, !- Handle
  {6419c5ce-792a-44c7-b060-4279e3c900cc}; !- Name

OS:ModelObjectList,
  {24e9909a-836a-4ac4-abd1-7e7ebe3db98c}, !- Handle
  {c165473e-9e25-4cbf-a9b2-8e91d3d5e375}; !- Name

OS:Schedule:Ruleset,
  {04095a16-0fca-4b3c-86db-4f52c3c5e375}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {02377466-1e54-4284-af0d-b12ff6fb30da}, !- Default Day Schedule Name
  {d161ab66-9741-4588-957c-7fdc28d37a36}, !- Summer Design Day Schedule Name
  {69069bf4-c3d0-47da-ba44-04388c8a4513}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {02377466-1e54-4284-af0d-b12ff6fb30da}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07b68386-0862-499e-9c55-f41951d2294a}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69069bf4-c3d0-47da-ba44-04388c8a4513}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {817f42b0-8416-4ced-91dc-b6ac283bbdb1}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d161ab66-9741-4588-957c-7fdc28d37a36}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f76d917b-c257-4b8a-8d30-d4ec89a8e16c}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {04095a16-0fca-4b3c-86db-4f52c3c5e375}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e30f7df9-0593-400d-ab9a-6ea30b9ace7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e30f7df9-0593-400d-ab9a-6ea30b9ace7b}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {47e943f0-30d4-4780-b9c0-74475bdf0040}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {04095a16-0fca-4b3c-86db-4f52c3c5e375}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3c4b2bfb-9aef-4e87-a436-cac19b7d95c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3c4b2bfb-9aef-4e87-a436-cac19b7d95c2}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {20a3d56e-b565-4107-85d9-9716f924ee40}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {04095a16-0fca-4b3c-86db-4f52c3c5e375}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6f0a11a2-5e7b-4520-8ff5-3061355bde60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {6f0a11a2-5e7b-4520-8ff5-3061355bde60}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ede5aef-7200-4c48-9773-a3658a768752}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {04095a16-0fca-4b3c-86db-4f52c3c5e375}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6e4d3077-c3d5-48c3-8df1-3562eac26ba0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6e4d3077-c3d5-48c3-8df1-3562eac26ba0}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9fedf836-b3cd-4f57-b3fd-d2b9399b3f32}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {04095a16-0fca-4b3c-86db-4f52c3c5e375}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cc7e201c-8eb0-490a-aaf1-9ea90cb5bd83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {cc7e201c-8eb0-490a-aaf1-9ea90cb5bd83}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c57602ce-05c5-467b-9ca1-1f243c0cb38c}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {04095a16-0fca-4b3c-86db-4f52c3c5e375}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f6dd4658-0007-4f91-b7c9-49a88f986480}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f6dd4658-0007-4f91-b7c9-49a88f986480}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {31962ea4-a3e8-4ea7-9e15-a447f46d9fc1}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {04095a16-0fca-4b3c-86db-4f52c3c5e375}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {277aa385-9339-46f3-80e3-c30508924119}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {277aa385-9339-46f3-80e3-c30508924119}, !- Handle
  Sp-ICU_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {601abc26-1ce3-4e08-bf00-173ab4de015e}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bc534336-a6ad-4eb7-b3a6-107f30a043ac}, !- Control Zone or Zone List Name
  {4a0f33e5-b102-4d69-895a-e2bd4f121dd0}, !- Cooling Control Zone or Zone List Name
  {ef99521a-75c7-41d6-9f5c-217efce03b79}, !- Heating Control Zone or Zone List Name
  {e1d2e8ea-652a-4c96-a29a-d0f87e606e8d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bc534336-a6ad-4eb7-b3a6-107f30a043ac}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4a0f33e5-b102-4d69-895a-e2bd4f121dd0}, !- Handle
  {5055af2e-bd17-4139-9333-4139bd78da45}; !- Name

OS:ModelObjectList,
  {ef99521a-75c7-41d6-9f5c-217efce03b79}, !- Handle
  {ee6bab76-12f9-4db5-8231-25e16eba7d56}; !- Name

OS:ModelObjectList,
  {e1d2e8ea-652a-4c96-a29a-d0f87e606e8d}, !- Handle
  {98d91002-7363-452e-8913-6934e6c494c5}; !- Name

OS:Schedule:Ruleset,
  {3cc9f4eb-55f5-4828-98b7-0791095f1e29}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {7c6bbe5f-b3d3-4e8b-9db9-cd28bb73a4ea}, !- Default Day Schedule Name
  {4fd82de9-2546-45ea-aced-8730b9962b26}, !- Summer Design Day Schedule Name
  {87ab3654-bdd8-495e-b871-2be04c40ffa5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c6bbe5f-b3d3-4e8b-9db9-cd28bb73a4ea}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50455df9-df53-45eb-b61f-0cf42d32442d}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {87ab3654-bdd8-495e-b871-2be04c40ffa5}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7483dd89-0b87-4f72-add4-edd541ee66be}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4fd82de9-2546-45ea-aced-8730b9962b26}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7787404c-4b72-43ee-a6e3-2e2317355e5e}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {3cc9f4eb-55f5-4828-98b7-0791095f1e29}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a870ffa6-3811-4f13-b012-7420a17517b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a870ffa6-3811-4f13-b012-7420a17517b3}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ad9d44a3-8c97-4334-9da7-0ab89e7b7c41}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {3cc9f4eb-55f5-4828-98b7-0791095f1e29}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5c3f06fc-28f1-4bc9-abbe-8616324d65e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {5c3f06fc-28f1-4bc9-abbe-8616324d65e2}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d68a497a-efa6-4632-bddd-d4f31034e7a6}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {3cc9f4eb-55f5-4828-98b7-0791095f1e29}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e8ec95e3-5ddf-4653-a4af-7989a8d3eed2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {e8ec95e3-5ddf-4653-a4af-7989a8d3eed2}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a0f1d51-52b6-473d-8f16-e1f3f6d7d896}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {3cc9f4eb-55f5-4828-98b7-0791095f1e29}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9e4ae32a-3070-42b0-8758-d81b00880970}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9e4ae32a-3070-42b0-8758-d81b00880970}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c5117391-75d6-4c91-bee7-44882c8ed63a}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {3cc9f4eb-55f5-4828-98b7-0791095f1e29}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c351d247-af36-4597-a282-9a9fe7bb2852}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c351d247-af36-4597-a282-9a9fe7bb2852}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {52a90675-945d-4ea1-8ecb-b0f36f26b28a}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {3cc9f4eb-55f5-4828-98b7-0791095f1e29}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bfa424ec-3815-4df9-b85f-9be57c237ae2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bfa424ec-3815-4df9-b85f-9be57c237ae2}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2b28730c-f7c8-40cd-9e45-6b1ffb6b73f9}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {3cc9f4eb-55f5-4828-98b7-0791095f1e29}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e6e604d-b075-4a30-993c-458f670f2df6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e6e604d-b075-4a30-993c-458f670f2df6}, !- Handle
  Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {5c95ed6c-097e-48bf-b78f-cb46b9755aac}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {75b734fa-7136-4fc5-b142-14a0b572ea0a}, !- Control Zone or Zone List Name
  {91cab3df-986f-4132-97e5-87bb8791eae1}, !- Cooling Control Zone or Zone List Name
  {2828dd5a-869b-4e84-b02b-22a1041b0bb0}, !- Heating Control Zone or Zone List Name
  {1b7fe521-acb5-43cb-bd2d-f7ef50603630}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {75b734fa-7136-4fc5-b142-14a0b572ea0a}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {91cab3df-986f-4132-97e5-87bb8791eae1}, !- Handle
  {5e29ea7c-4d27-4b90-8df2-d7a37cb195e4}; !- Name

OS:ModelObjectList,
  {2828dd5a-869b-4e84-b02b-22a1041b0bb0}, !- Handle
  {4c4099bd-1eee-4789-b3a7-31b23ce8e656}; !- Name

OS:ModelObjectList,
  {1b7fe521-acb5-43cb-bd2d-f7ef50603630}, !- Handle
  {7feb6cd5-4cd5-49a7-9b83-3ce55b61198f}; !- Name

OS:Schedule:Ruleset,
  {ab6402de-b810-4cc4-8d5c-e07615a28df4}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {cdea214c-993b-4455-81e5-644dca99d4e4}, !- Default Day Schedule Name
  {40adfd48-fe3c-4918-b64b-c2c49f06ca91}, !- Summer Design Day Schedule Name
  {d81490f0-19b5-4bd6-a006-469d0408d4dd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cdea214c-993b-4455-81e5-644dca99d4e4}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5fef30cd-520f-4a51-9708-e3e703a69c40}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d81490f0-19b5-4bd6-a006-469d0408d4dd}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3bf9dd7f-2525-4a74-bb60-bc77756d0101}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40adfd48-fe3c-4918-b64b-c2c49f06ca91}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f8e3131f-05c4-4f34-aebd-dc9394167630}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {ab6402de-b810-4cc4-8d5c-e07615a28df4}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5fda0146-28b2-4bf6-bdd1-8c112b306b91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5fda0146-28b2-4bf6-bdd1-8c112b306b91}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {75397679-b993-4a20-b4dd-cc85a3240d8c}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {ab6402de-b810-4cc4-8d5c-e07615a28df4}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7c1daf2a-2179-473a-bd29-1da8ffa79617}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7c1daf2a-2179-473a-bd29-1da8ffa79617}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85ee835b-a770-4af6-903d-fc00f9f8d632}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {ab6402de-b810-4cc4-8d5c-e07615a28df4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d2d49a5b-2e91-4b84-a0f5-0707d34b256e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d2d49a5b-2e91-4b84-a0f5-0707d34b256e}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7aa578a9-ae5a-4b6f-8440-9b996f70b50b}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {ab6402de-b810-4cc4-8d5c-e07615a28df4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {04131275-fccc-44d0-a8e5-c2bf4dc25a0f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {04131275-fccc-44d0-a8e5-c2bf4dc25a0f}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {47268e1b-057b-4923-a851-c8026d1c5e13}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {ab6402de-b810-4cc4-8d5c-e07615a28df4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c037a407-2c45-4a91-8aa8-ac361e532728}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c037a407-2c45-4a91-8aa8-ac361e532728}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {083e33a2-4bb2-43d6-850c-a63caf948204}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {ab6402de-b810-4cc4-8d5c-e07615a28df4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9a4fb76d-0ce5-47c1-acbb-a08cdd7218a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9a4fb76d-0ce5-47c1-acbb-a08cdd7218a5}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90cbb476-c4f3-44a3-b9ba-1ffe9af3b53d}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {ab6402de-b810-4cc4-8d5c-e07615a28df4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b17c652-7145-40d5-a7dd-2788e1a2083c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b17c652-7145-40d5-a7dd-2788e1a2083c}, !- Handle
  Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e48ce6be-ccca-4d5b-b260-d306b7f90c51}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {611a6cb5-6b0d-4a8e-b14a-7a03d3fd1e11}, !- Control Zone or Zone List Name
  {f0a5b944-01a3-4e4d-a0d0-d91fa67cd328}, !- Cooling Control Zone or Zone List Name
  {9e645e45-32e6-4e9b-81a7-0d839c82cc22}, !- Heating Control Zone or Zone List Name
  {8c2f3576-1789-48cf-8bba-8b970b665df8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {611a6cb5-6b0d-4a8e-b14a-7a03d3fd1e11}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f0a5b944-01a3-4e4d-a0d0-d91fa67cd328}, !- Handle
  {8408c14d-b96d-41e4-9f5e-dca1dd0ab54f}; !- Name

OS:ModelObjectList,
  {9e645e45-32e6-4e9b-81a7-0d839c82cc22}, !- Handle
  {43b386a9-3f38-478b-866d-a2a3c808200f}; !- Name

OS:ModelObjectList,
  {8c2f3576-1789-48cf-8bba-8b970b665df8}, !- Handle
  {9f9fe846-0198-47cd-aaf6-5e8b90cd69f0}; !- Name

OS:Schedule:Ruleset,
  {ad697aea-0777-47a4-b338-24af4d19cdc7}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {46ab6000-4e8b-403f-9e29-b353df65a736}, !- Default Day Schedule Name
  {1c460ea2-8dad-4784-8cc6-48abb18e2271}, !- Summer Design Day Schedule Name
  {bb1b2265-0ff4-4bc0-8abe-c1163a4f3616}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46ab6000-4e8b-403f-9e29-b353df65a736}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {840faeb3-bbd6-4781-99eb-43c38bdfa39b}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb1b2265-0ff4-4bc0-8abe-c1163a4f3616}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2dcc635-36a9-44e4-8625-8abea28936fa}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c460ea2-8dad-4784-8cc6-48abb18e2271}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ed51dc7b-26c9-48cb-aa03-90b336a8a83b}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {ad697aea-0777-47a4-b338-24af4d19cdc7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f49b3798-f61f-41b6-9eb5-c2dce66be652}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {f49b3798-f61f-41b6-9eb5-c2dce66be652}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0044e8a4-4748-49fb-8378-13b1241dfbc0}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {ad697aea-0777-47a4-b338-24af4d19cdc7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {854e4a90-e90f-4b9b-8b80-474708026ae5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {854e4a90-e90f-4b9b-8b80-474708026ae5}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5a3f61a2-5c28-4755-a0d4-9051bbfed805}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {ad697aea-0777-47a4-b338-24af4d19cdc7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {506c0efe-e93e-4e02-ad6a-064ce9351197}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {506c0efe-e93e-4e02-ad6a-064ce9351197}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c20a706e-b5ca-46ee-906f-de8a32f99369}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {ad697aea-0777-47a4-b338-24af4d19cdc7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ea1dd8e0-242d-4dbd-8023-92e8003bb3ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ea1dd8e0-242d-4dbd-8023-92e8003bb3ca}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1431100d-e39c-4e0e-bc9a-e20fb08338ed}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {ad697aea-0777-47a4-b338-24af4d19cdc7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bf832d91-0dad-4d53-a5a9-a5e34ab0433c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bf832d91-0dad-4d53-a5a9-a5e34ab0433c}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f6cb4768-7ba8-469d-a411-b45cc0d0cb1f}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {ad697aea-0777-47a4-b338-24af4d19cdc7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4133e4b-45d3-47b9-abac-37cd55c431c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b4133e4b-45d3-47b9-abac-37cd55c431c3}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3af1c448-36de-4b19-9a5c-efdd2ba2ba98}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {ad697aea-0777-47a4-b338-24af4d19cdc7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {477b003a-6095-4cc1-b4b3-8f3390e82e4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {477b003a-6095-4cc1-b4b3-8f3390e82e4d}, !- Handle
  Sp-Kitchen_Flr_5 Sys-3 Flr-7 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {3f941379-52fe-49b0-9839-43417011cf70}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2cd65f34-ecbe-49c6-b311-def38eb58b14}, !- Control Zone or Zone List Name
  {7b492766-ba7c-4d5e-95fd-d9501d7651c1}, !- Cooling Control Zone or Zone List Name
  {d7362139-63fa-44bf-a33a-1812b963bb34}, !- Heating Control Zone or Zone List Name
  {52b345b6-492c-409a-8651-38b655a86d9d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2cd65f34-ecbe-49c6-b311-def38eb58b14}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7b492766-ba7c-4d5e-95fd-d9501d7651c1}, !- Handle
  {c15f3f1a-fa61-4631-a8df-00376144e813}; !- Name

OS:ModelObjectList,
  {d7362139-63fa-44bf-a33a-1812b963bb34}, !- Handle
  {62a5a532-1320-4d2d-a812-c3fa803389f2}; !- Name

OS:ModelObjectList,
  {52b345b6-492c-409a-8651-38b655a86d9d}, !- Handle
  {cb7596e6-bf8f-4bba-a854-b273289c9899}; !- Name

OS:Schedule:Ruleset,
  {e57eef21-3b83-47f1-a04e-60b7e9e141f8}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {54962df1-59b8-4f27-b652-4daa5c95b3e5}, !- Default Day Schedule Name
  {af4200e0-afcc-4e86-acf1-c0fb8ba95d7e}, !- Summer Design Day Schedule Name
  {96f13ae1-b455-431e-ab7c-473efe5b2262}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {54962df1-59b8-4f27-b652-4daa5c95b3e5}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4802514-7a00-4207-ad1d-55250f71a2d6}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96f13ae1-b455-431e-ab7c-473efe5b2262}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e44d1712-47bc-4ba9-8a25-c9502083ae06}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af4200e0-afcc-4e86-acf1-c0fb8ba95d7e}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34bc1bdc-ff06-42da-a738-017f197c4111}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {e57eef21-3b83-47f1-a04e-60b7e9e141f8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f7732d70-cdaa-4fef-a65a-010f0d69d285}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {f7732d70-cdaa-4fef-a65a-010f0d69d285}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a4533ffd-ee25-488e-b623-e59cf3cc4b19}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {e57eef21-3b83-47f1-a04e-60b7e9e141f8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2c21aeb1-c0ba-4315-b696-d04519218823}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {2c21aeb1-c0ba-4315-b696-d04519218823}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {217b25ac-dabe-429d-a243-3749316ce7b3}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {e57eef21-3b83-47f1-a04e-60b7e9e141f8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d62573de-4e90-42e6-9f05-86fbf0356b30}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d62573de-4e90-42e6-9f05-86fbf0356b30}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e353bd13-5e16-4292-b8f6-6ae7daf11456}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {e57eef21-3b83-47f1-a04e-60b7e9e141f8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {118f3758-9b67-4dba-8ac9-72536dae8874}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {118f3758-9b67-4dba-8ac9-72536dae8874}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {80698a8e-727a-4b7c-a2b1-a620f3349a5c}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {e57eef21-3b83-47f1-a04e-60b7e9e141f8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {14a2499e-b81e-49c8-a95f-593870ff717a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {14a2499e-b81e-49c8-a95f-593870ff717a}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ecd89220-625e-40e2-9bec-1cb07c4cff46}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {e57eef21-3b83-47f1-a04e-60b7e9e141f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4c1383f3-4174-422a-8046-3c42ccb66da7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4c1383f3-4174-422a-8046-3c42ccb66da7}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {65690638-19ae-4688-83fc-6ee03d073da3}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {e57eef21-3b83-47f1-a04e-60b7e9e141f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3c6ec6fc-41bf-484b-9560-94d2e91529dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c6ec6fc-41bf-484b-9560-94d2e91529dc}, !- Handle
  Sp-Lab_Flr_3 Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f19a224a-c477-42f4-94bd-6f15b323cd67}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0929b3c1-f806-485c-b7e0-24cd5c454da7}, !- Control Zone or Zone List Name
  {0902dbb9-5f3f-4f78-8c68-3f8c67fea237}, !- Cooling Control Zone or Zone List Name
  {cf50c09b-0048-4ad8-95c8-4e2a5db48c9c}, !- Heating Control Zone or Zone List Name
  {cc862da6-fd35-4290-bda5-6774366cb149}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0929b3c1-f806-485c-b7e0-24cd5c454da7}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0902dbb9-5f3f-4f78-8c68-3f8c67fea237}, !- Handle
  {c21893ff-0e2e-43a2-9e92-e704110c646c}; !- Name

OS:ModelObjectList,
  {cf50c09b-0048-4ad8-95c8-4e2a5db48c9c}, !- Handle
  {7d776ee9-af22-4743-85d5-212fb46f3448}; !- Name

OS:ModelObjectList,
  {cc862da6-fd35-4290-bda5-6774366cb149}, !- Handle
